datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1433714400000,2015,6,2014,9,36,7,0.413,0.072,0.341,19595.6,117.1,117.1,116.6,3,3,3,682.8,679.7,684.9,563.8,560.7,119,119,119,0,0,0,0.174,0.174,0.175,563.8,560.7,565.9,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.278,0.276,0.279,0.178,0.176,0.179,0.0076,0.0075,0.0077,0.652,0.647,0.655,0.028,0.028,0.028,22.72,22.71,22.73,0.952,0.951,0.952,0.976,0.975,0.976,0.929,0.928,0.929,39.85,39.65,39.98,38.88,38.67,39.02,0,0,0,0,0,0,0.648,0,0.072,0.17,0.83,0.17,47.4
1434319200000,2015,6,2014,9,37,7,0.4,0.0756,0.325,18590.8,115.7,115.7,110.7,3,2,2.857142857142857,661.9,642.7,678.3,536.9,481.7,125,119,161,0,0,0,0.189,0.175,0.25,536.9,481.7,559.3,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.264,0.237,0.276,0.16,0.126,0.175,0.0068,0.0054,0.0075,0.623,0.596,0.644,0.027,0.025,0.028,22.83,22.74,22.91,0.951,0.949,0.956,0.974,0.971,0.98,0.927,0.922,0.937,40.57,37.71,51.73,39.18,36.62,48.2,0,0,0,0,0,0,0.615,0,0.075,0.19,0.81,0.19,46.5
1434924000000,2015,6,2014,9,38,7,0.368,0.0974,0.27,15816.6,96.4,96.4,94.15,2,2,2,608.2,581.2,634.3,447.2,420.2,161,161,161,0,0,0,0.265,0.254,0.277,447.2,420.2,473.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.218,0.206,0.232,0.11,0.0973,0.122,0.0047,0.0041,0.0052,0.573,0.53,0.616,0.024,0.022,0.026,23.1,22.95,23.25,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.47,45.82,50.95,47.07,44.9,48.2,0,0,0,0,0,0,0.523,0,0.098,0.26,0.73,0.27,43
1435528800000,2015,6,2014,9,39,7,0.33,0.0861,0.244,14560,90.05,90.05,86.67,2,2,2,545.3,519.1,572.2,402.9,384.1,142.4,135,161,0,0,0,0.261,0.244,0.286,402.9,384.1,419.1,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.199,0.192,0.204,0.0891,0.0803,0.0968,0.0037,0.0033,0.0041,0.503,0.474,0.527,0.021,0.02,0.022,23.44,23.31,23.59,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.22,42.34,45.95,43.33,41.5,45.03,0,0,0,0,0,0,0.481,0,0.086,0.26,0.74,0.26,44.1
1436133600000,2015,7,2014,10,40,7,0.294,0.0816,0.213,12733.8,81.17,81.17,75.8,2,2,2,486.7,464.2,510.7,351.7,329.2,135,135,135,0,0,0,0.278,0.264,0.291,351.7,329.2,375.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.18,0.173,0.189,0.065,0.0544,0.0763,0.0027,0.0022,0.0032,0.425,0.392,0.461,0.018,0.016,0.019,23.78,23.64,23.92,0.949,0.945,0.952,0.974,0.97,0.979,0.924,0.917,0.932,38.91,36.5,41.45,37.9,35.4,40.59,0,0,0,0,0,0,0.421,0,0.081,0.28,0.72,0.28,43.3
1436738400000,2015,7,2014,10,41,7,0.264,0.0816,0.182,10917.7,69.27,69.27,64.99,2,2,2,436.5,417.4,456.8,301.5,282.4,135,135,135,0,0,0,0.31,0.296,0.323,301.5,282.4,321.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.163,0.156,0.17,0.0413,0.0323,0.0509,0.0017,0.0013,0.0021,0.35,0.321,0.381,0.014,0.013,0.016,24.09,23.96,24.2,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.916,33.5,31.4,35.7,32.49,30.46,34.63,0,0,0,0,0,0,0.361,0,0.082,0.31,0.69,0.31,41.4
1437343200000,2015,7,2014,10,42,7,0.239,0.0816,0.157,9409.03,59.56,59.56,56.01,2,2,2,394.6,378.9,411.1,259.6,243.9,135,135,135,0,0,0,0.342,0.328,0.356,259.6,243.9,276.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.148,0.142,0.154,0.0219,0.0165,0.0293,0.00089,0.00067,0.0012,0.288,0.266,0.312,0.012,0.011,0.013,24.34,24.24,24.44,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,28.87,27.11,30.7,28,26.3,29.78,0,0,0,0,0,0,0.311,0,0.082,0.34,0.66,0.34,39.4
1437948000000,2015,7,2014,10,43,7,0.217,0.0782,0.139,8324.01,51.45,51.45,49.55,2,1,1.5714285714285714,359.2,344.7,373.7,229.9,219.5,129.3,115,135,0,0,0,0.36,0.329,0.381,229.9,219.5,238.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.137,0.134,0.141,0.0153,0.0144,0.016,0.00062,0.00058,0.00065,0.315,0.247,0.404,0.013,0.0099,0.016,24.49,24.38,24.63,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,36.93,25.6,52.42,35.1,24.83,48.2,0,0,0,0,0,0,0.275,0,0.078,0.36,0.64,0.36,38.4
1438552800000,2015,8,2014,11,44,7,0.196,0.0696,0.127,7864.41,48.2,48.2,46.81,1,1,1,324.5,311.1,339.5,209.5,196.1,115,115,115,0,0,0,0.355,0.339,0.37,209.5,196.1,224.5,990,990,990,965,965,965.1,25,24.9,25,0.127,0.123,0.133,0.0136,0.0124,0.0148,0.00054,0.0005,0.0006,0.366,0.342,0.393,0.015,0.014,0.016,24.61,24.51,24.7,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.934,0.94,48.36,45.29,51.75,46.81,44.39,48.2,0,0,0,0,0,0,0.26,0,0.069,0.36,0.65,0.35,40.1
1439157600000,2015,8,2014,11,45,7,0.178,0.0696,0.109,6820.58,43.45,43.45,40.6,1,1,1,294.9,283.4,307,179.9,168.4,115,115,115,0,0,0,0.39,0.375,0.406,179.9,168.4,192,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.113,0.121,0.011,0.0101,0.0121,0.00044,0.0004,0.00048,0.313,0.293,0.335,0.012,0.012,0.013,24.81,24.73,24.87,0.949,0.945,0.952,0.978,0.974,0.98,0.928,0.92,0.933,41.51,38.83,44.34,40.6,37.8,43.45,0,0,0,0,0,0,0.226,0,0.069,0.39,0.61,0.39,38.3
1439762400000,2015,8,2014,11,46,7,0.164,0.0696,0.0942,5846.34,36.92,36.92,34.8,1,1,1,270.8,261.8,279.9,155.8,146.8,115,115,115,0,0,0,0.425,0.411,0.439,155.8,146.8,164.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.105,0.112,0.00899,0.00823,0.00977,0.00036,0.00033,0.00039,0.27,0.254,0.287,0.011,0.01,0.011,24.95,24.89,25,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.917,35.87,33.76,38,34.8,32.75,36.92,0,0,0,0,0,0,0.193,0,0.0698,0.42,0.57,0.43,35.6
1440367200000,2015,8,2014,11,47,7,0.151,0.0696,0.0818,5057.28,32.06,32.06,30.1,1,1,1,250.3,242.4,258.8,135.3,127.4,115,115,115,0,0,0,0.46,0.444,0.474,135.3,127.4,143.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0985,0.104,0.00725,0.00658,0.00798,0.00029,0.00026,0.00032,0.234,0.22,0.249,0.0092,0.0087,0.0099,25.07,25.02,25.13,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.03,29.19,33.05,30.1,28.32,32.06,0,0,0,0,0,0,0.167,0,0.0692,0.46,0.54,0.46,33.5
1440972000000,2015,8,2014,11,48,7,0.138,0.0571,0.0811,5038.5,32.58,32.58,29.99,1,1,1,228.6,217,240,134.2,125,94.43,91,115,0,0,0,0.413,0.385,0.479,134.2,125,145.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0988,0.0955,0.102,0.00715,0.00637,0.00811,0.00028,0.00025,0.00032,0.23,0.215,0.249,0.009,0.0084,0.0098,25.2,25.13,25.28,0.932,0.929,0.937,0.97,0.97,0.97,0.904,0.901,0.909,30.92,28.62,33.58,29.99,27.76,32.58,0,0,0,0,0,0,0.167,0,0.0569,0.41,0.59,0.41,36.5
1441576800000,2015,9,2014,12,49,7,0.124,0.0501,0.0735,4558.86,29.05,29.05,27.14,1,1,1,204.3,195.4,213.4,121.5,113.4,82.86,72,91,0,0,0,0.405,0.357,0.445,121.5,113.4,129.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0933,0.0911,0.0953,0.00608,0.00539,0.00675,0.00024,0.00021,0.00026,0.206,0.192,0.219,0.0081,0.0075,0.0086,25.36,25.31,25.38,0.926,0.92,0.93,0.97,0.97,0.97,0.898,0.893,0.902,27.98,25.98,29.95,27.14,25.2,29.05,0,0,0,0,0,0,0.151,0,0.0505,0.4,0.59,0.41,36.8
1442181600000,2015,9,2014,12,50,7,0.112,0.0435,0.0683,4217.23,26.89,26.89,25.1,1,1,1,185,177.6,192.4,113,105.6,72,72,72,0,0,0,0.389,0.374,0.405,113,105.6,120.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0869,0.0921,0.00536,0.00473,0.00598,0.00021,0.00019,0.00023,0.19,0.177,0.203,0.0074,0.0069,0.0079,25.38,25.38,25.38,0.92,0.915,0.925,0.97,0.97,0.97,0.892,0.887,0.897,25.88,24.05,27.72,25.1,23.32,26.89,0,0,0,0,0,0,0.139,0,0.0437,0.39,0.61,0.39,37.7
1442786400000,2015,9,2014,12,51,7,0.103,0.0435,0.0596,3645.34,23,23,21.7,1,1,1,170.5,164.8,176.3,98.52,92.77,72,72,72,0,0,0,0.422,0.408,0.437,98.52,92.77,104.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.0824,0.0864,0.00412,0.00364,0.00461,0.00016,0.00014,0.00018,0.164,0.154,0.174,0.0064,0.006,0.0068,25.38,25.38,25.38,0.914,0.911,0.919,0.968,0.966,0.97,0.885,0.883,0.887,22.41,21.22,23.71,21.7,20.49,23,0,0,0,0,0,0,0.121,0,0.0434,0.42,0.58,0.42,35.4
1443391200000,2015,9,2014,12,52,7,0.0961,0.0366,0.0595,3649.23,23.44,23.44,21.72,1,1,1,158.9,156.6,162.9,98.34,87.58,60.57,52,72,0,0,0,0.38,0.329,0.451,98.34,87.58,106.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0806,0.0836,0.00411,0.00319,0.00478,0.00016,0.00013,0.00019,0.162,0.144,0.174,0.0063,0.0057,0.0068,25.36,25.34,25.38,0.918,0.914,0.925,0.967,0.963,0.97,0.888,0.887,0.891,22.45,20.16,24.16,21.72,19.42,23.44,0,0,0,0,0,0,0.121,0,0.0366,0.38,0.62,0.38,38
1443996000000,2015,10,2015,1,1,7,0.0922,0.0314,0.0608,3710.09,23.04,23.04,22.08,1,1,1,152.5,148.4,156.6,100.5,96.37,52,52,52,0,0,0,0.341,0.332,0.35,100.5,96.37,104.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0816,0.0801,0.083,0.00429,0.00394,0.00464,0.00017,0.00015,0.00018,0.164,0.157,0.171,0.0064,0.0061,0.0067,25.34,25.34,25.34,0.913,0.911,0.914,0.969,0.967,0.97,0.884,0.883,0.887,22.79,21.9,23.76,22.08,21.18,23.04,0,0,0,0,0,0,0.123,0,0.0314,0.34,0.66,0.34,40.2
1444600800000,2015,10,2015,1,2,7,0.0875,0.0314,0.0561,3432.71,20.9,20.9,20.43,1,1,1,144.7,142.1,147,92.7,90.08,52,52,52,0,0,0,0.359,0.354,0.366,92.7,90.08,95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0779,0.0796,0.00363,0.00341,0.00383,0.00014,0.00013,0.00015,0.15,0.145,0.154,0.0059,0.0057,0.006,25.35,25.35,25.35,0.918,0.916,0.921,0.966,0.964,0.967,0.887,0.885,0.888,21.16,20.63,21.63,20.43,19.9,20.9,0,0,0,0,0,0,0.114,0,0.0314,0.36,0.64,0.36,39.2
1445205600000,2015,10,2015,1,3,7,0.0826,0.0314,0.0512,3155.39,19.62,19.62,18.78,1,1,1,136.6,132.5,140.7,84.61,80.51,52,52,52,0,0,0,0.381,0.37,0.392,84.61,80.51,88.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.0745,0.0774,0.00294,0.00259,0.00329,0.00012,0.0001,0.00013,0.136,0.128,0.143,0.0053,0.005,0.0056,25.36,25.36,25.37,0.928,0.923,0.933,0.962,0.96,0.964,0.892,0.889,0.896,19.52,18.69,20.36,18.78,17.94,19.62,0,0,0,0,0,0,0.104,0,0.0314,0.38,0.62,0.38,38.2
1445810400000,2015,10,2015,1,4,7,0.0783,0.0313,0.0471,2925.53,17.89,17.89,17.41,1,1,1,129.5,127.6,132.2,77.83,75.59,51.71,50,52,0,0,0,0.399,0.388,0.408,77.83,75.59,80.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.0728,0.0744,0.00237,0.00218,0.00257,0.000093,0.000085,0.0001,0.123,0.12,0.128,0.0048,0.0047,0.005,25.38,25.37,25.38,0.937,0.933,0.94,0.96,0.96,0.96,0.899,0.896,0.902,18.14,17.68,18.63,17.41,16.97,17.89,0,0,0,0,0,0,0.0967,0,0.0312,0.4,0.6,0.4,37.4
1446415200000,2015,11,2015,2,5,7,0.0807,0.0302,0.0505,3117.05,18.86,18.86,18.55,1,1,1,133.5,132,135,83.49,81.96,50,50,50,0,0,0,0.375,0.37,0.379,83.49,81.96,84.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0747,0.0758,0.00285,0.00272,0.00297,0.00011,0.00011,0.00012,0.133,0.131,0.136,0.0052,0.0051,0.0053,25.37,25.36,25.37,0.929,0.927,0.931,0.961,0.961,0.962,0.893,0.892,0.895,19.3,18.99,19.6,18.55,18.24,18.86,0,0,0,0,0,0,0.103,0,0.0302,0.37,0.63,0.37,38.6
1447020000000,2015,11,2015,2,6,7,0.083,0.0302,0.0528,3246.89,19.75,19.75,19.33,1,1,1,137.3,135,139.3,87.27,84.97,50,50,50,0,0,0,0.364,0.359,0.37,87.27,84.97,89.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0758,0.0773,0.00317,0.00297,0.00334,0.00012,0.00012,0.00013,0.14,0.136,0.144,0.0055,0.0053,0.0056,25.36,25.36,25.36,0.924,0.922,0.927,0.963,0.962,0.964,0.89,0.889,0.892,20.07,19.6,20.48,19.33,18.86,19.75,0,0,0,0,0,0,0.107,0,0.0302,0.36,0.64,0.36,39.1
1447624800000,2015,11,2015,2,7,7,0.0889,0.0302,0.0586,3585.06,23.26,23.26,21.34,1,1,1,146.9,138.5,155.5,96.92,88.52,50,50,50,0,0,0,0.341,0.322,0.361,96.92,88.52,105.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.077,0.083,0.00399,0.00327,0.00472,0.00016,0.00013,0.00018,0.157,0.142,0.173,0.0062,0.0056,0.0068,25.34,25.34,25.36,0.916,0.912,0.923,0.967,0.964,0.97,0.886,0.883,0.889,22.06,20.32,23.98,21.34,19.58,23.26,0,0,0,0,0,0,0.119,0,0.0303,0.34,0.66,0.34,40.3
1448229600000,2015,11,2015,2,8,7,0.0946,0.0302,0.0644,3948.12,24.04,24.04,23.5,1,1,1,156.5,154.1,158.8,106.5,104.1,50,50,50,0,0,0,0.32,0.315,0.324,106.5,104.1,108.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0825,0.0842,0.0048,0.0046,0.00499,0.00019,0.00018,0.0002,0.174,0.17,0.178,0.0068,0.0067,0.007,25.34,25.34,25.34,0.916,0.914,0.917,0.97,0.97,0.97,0.888,0.886,0.89,24.23,23.64,24.79,23.5,22.93,24.04,0,0,0,0,0,0,0.131,0,0.0302,0.32,0.68,0.32,41.7
1448834400000,2015,11,2015,2,9,7,0.0976,0.0349,0.0627,3840.8,25.05,25.05,22.86,1,1,1,161.4,155.5,171.9,103.7,96.48,57.71,50,59,0,0,0,0.358,0.322,0.379,103.7,96.48,112.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0812,0.087,0.00456,0.00395,0.00534,0.00018,0.00015,0.00021,0.171,0.158,0.187,0.0067,0.0062,0.0073,25.35,25.34,25.36,0.915,0.911,0.92,0.969,0.967,0.97,0.887,0.883,0.892,23.59,21.94,25.82,22.86,21.22,25.05,0,0,0,0,0,0,0.127,0,0.0349,0.36,0.64,0.36,39.4
1449439200000,2015,12,2015,3,10,7,0.108,0.0357,0.0726,4501.1,28.43,28.43,26.79,1,1,1,179.1,173,185.8,120.1,114,59,59,59,0,0,0,0.33,0.317,0.341,120.1,114,126.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0874,0.0919,0.00596,0.00544,0.00653,0.00023,0.00021,0.00026,0.2,0.189,0.212,0.0078,0.0074,0.0083,25.36,25.36,25.36,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.62,26.1,29.31,26.79,25.31,28.43,0,0,0,0,0,0,0.149,0,0.0354,0.33,0.67,0.33,41.7
1450044000000,2015,12,2015,3,11,7,0.115,0.0357,0.0789,4919.53,30.9,30.9,29.28,1,1,1,189.4,183.9,196.2,130.4,124.9,59,59,59,0,0,0,0.312,0.301,0.321,130.4,124.9,137.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0913,0.0956,0.00684,0.00637,0.00741,0.00027,0.00025,0.00029,0.219,0.209,0.231,0.0085,0.0082,0.009,25.36,25.36,25.36,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.19,28.84,31.85,29.28,27.98,30.9,0,0,0,0,0,0,0.163,0,0.0361,0.31,0.69,0.31,42.8
1450648800000,2015,12,2015,3,12,7,0.118,0.0357,0.0826,5167.25,32.06,32.06,30.76,1,1,1,195.6,189.9,201.1,136.6,130.9,59,59,59,0,0,0,0.302,0.293,0.311,136.6,130.9,142.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.0934,0.0973,0.00736,0.00688,0.00783,0.00029,0.00027,0.00031,0.23,0.22,0.24,0.009,0.0086,0.0094,25.36,25.35,25.36,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.71,30.31,33.05,30.76,29.4,32.06,0,0,0,0,0,0,0.171,0,0.0354,0.3,0.7,0.3,43.8
1451253600000,2015,12,2015,3,13,7,0.125,0.0393,0.0853,5338.44,33.51,33.51,31.78,1,1,1,206.1,204.2,208.5,141.1,131.2,65,59,73,0,0,0,0.315,0.284,0.358,141.1,131.2,148.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0977,0.0952,0.0996,0.00774,0.0069,0.00837,0.0003,0.00027,0.00033,0.238,0.222,0.251,0.0093,0.0087,0.0098,25.33,25.3,25.35,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,32.76,30.36,34.55,31.78,29.45,33.51,0,0,0,0,0,0,0.177,0,0.0397,0.31,0.68,0.32,42.7
1451858400000,2016,1,2015,4,14,7,0.133,0.0442,0.0892,5574.53,34.63,34.63,33.18,1,1,1,220.5,214.8,226.8,147.5,141.8,73,73,73,0,0,0,0.331,0.322,0.34,147.5,141.8,153.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.099,0.103,0.00829,0.0078,0.00883,0.00033,0.00031,0.00035,0.251,0.241,0.262,0.0098,0.0094,0.01,25.23,25.18,25.27,0.938,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,34.21,32.87,35.7,33.18,31.88,34.63,0,0,0,0,0,0,0.184,0,0.0438,0.33,0.67,0.33,41.9
1452463200000,2016,1,2015,4,15,7,0.149,0.0442,0.105,6579.98,43.35,43.35,39.17,1,1,1,245.8,232,263.2,172.8,159,73,73,73,0,0,0,0.298,0.277,0.315,172.8,159,190.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.11,0.105,0.116,0.0104,0.00927,0.0119,0.00041,0.00036,0.00047,0.296,0.272,0.327,0.012,0.011,0.013,25.03,24.92,25.14,0.946,0.942,0.952,0.975,0.97,0.98,0.923,0.913,0.933,40.15,36.92,44.24,39.17,35.81,43.35,0,0,0,0,0,0,0.218,0,0.044,0.3,0.7,0.3,44.2
1453068000000,2016,1,2015,4,16,7,0.17,0.0442,0.125,7874.29,48.2,48.2,46.87,1,1,1,280.3,269.5,293,207.3,196.5,73,73,73,0,0,0,0.261,0.249,0.271,207.3,196.5,220,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.118,0.127,0.0134,0.0125,0.0145,0.00053,0.00049,0.00058,0.358,0.339,0.381,0.014,0.013,0.015,24.82,24.75,24.88,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.24,45.73,51.17,46.87,44.81,48.2,0,0,0,0,0,0,0.26,0,0.045,0.26,0.74,0.26,46.3
1453672800000,2016,1,2015,4,17,7,0.185,0.0442,0.141,8527.48,54.59,54.59,50.76,2,1,1.7142857142857142,306.5,295.5,322.8,233.5,222.5,73,73,73,0,0,0,0.238,0.226,0.247,233.5,222.5,249.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.127,0.137,0.0156,0.0147,0.017,0.00062,0.00058,0.00068,0.29,0.24,0.39,0.012,0.0096,0.016,24.78,24.72,24.86,0.935,0.922,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.95,25.56,52.43,32.27,24.79,48.2,0,0,0,0,0,0,0.282,0,0.044,0.24,0.76,0.24,46.1
1454277600000,2016,2,2015,5,18,7,0.214,0.0514,0.163,9864.29,64.57,64.57,58.72,2,2,2,354.5,328.6,381.6,269.5,243.6,85,85,85,0,0,0,0.24,0.223,0.259,269.5,243.6,296.6,990,990,990,965.2,965,965.3,24.8,24.7,25,0.145,0.136,0.155,0.0266,0.0165,0.039,0.0011,0.00066,0.0016,0.296,0.259,0.336,0.012,0.01,0.014,24.53,24.36,24.7,0.934,0.927,0.94,0.97,0.97,0.97,0.906,0.899,0.911,30.27,27.35,33.28,29.36,26.53,32.28,0,0,0,0,0,0,0.326,0,0.051,0.24,0.76,0.24,46.1
1454882400000,2016,2,2015,5,19,7,0.251,0.0514,0.199,12026.5,78.41,78.41,71.59,2,2,2,414.2,389,444.8,329.2,304,85,85,85,0,0,0,0.206,0.191,0.219,329.2,304,359.8,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.166,0.157,0.177,0.0544,0.0425,0.0688,0.0022,0.0017,0.0028,0.385,0.347,0.431,0.016,0.014,0.018,24.15,23.97,24.31,0.945,0.941,0.95,0.972,0.97,0.976,0.918,0.913,0.927,36.84,34.09,40.16,35.79,33.07,39.21,0,0,0,0,0,0,0.398,0,0.052,0.2,0.79,0.21,47.9
1455487200000,2016,2,2015,5,20,7,0.301,0.0514,0.249,15018.3,96.4,96.4,89.39,2,2,2,497.4,456,536.4,412.4,371,85,85,85,0,0,0,0.171,0.158,0.186,412.4,371,451.4,990,990,990,965.8,965.7,966,24.2,24,24.3,0.196,0.181,0.209,0.0937,0.0741,0.112,0.0039,0.003,0.0047,0.51,0.448,0.569,0.021,0.018,0.024,23.65,23.42,23.9,0.955,0.951,0.958,0.98,0.979,0.98,0.936,0.931,0.939,45.68,41.36,49.66,44.7,40.49,48.2,0,0,0,0,0,0,0.497,0,0.052,0.17,0.83,0.17,49.9
1456092000000,2016,2,2015,5,21,7,0.365,0.0514,0.314,18142.3,119.2,119.2,108,3,2,2.857142857142857,603.4,553.6,657.5,518.4,468.6,85,85,85,0,0,0,0.141,0.129,0.154,518.4,468.6,572.5,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.244,0.216,0.275,0.149,0.12,0.183,0.0063,0.005,0.0078,0.584,0.515,0.659,0.025,0.022,0.028,23.11,22.81,23.32,0.95,0.945,0.957,0.973,0.97,0.98,0.925,0.916,0.938,39.62,34.98,51.25,38.29,33.93,48.2,0,0,0,0,0,0,0.6,0,0.051,0.14,0.86,0.14,49.7
1456696800000,2016,2,2015,5,22,7,0.446,0.0628,0.383,21864,138.3,138.3,130.1,3,3,3,737.2,677.5,787.3,633.4,591.5,103.9,85,107,0,0,0,0.141,0.125,0.153,633.4,591.5,680.3,990,990,990,966.8,966.6,967,23.2,23,23.4,0.314,0.287,0.342,0.224,0.196,0.255,0.0097,0.0084,0.011,0.766,0.692,0.846,0.033,0.03,0.037,22.39,22.11,22.7,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.27,41.7,47.05,43.38,40.85,46.11,0,0,0,0,0,0,0.723,0,0.063,0.14,0.86,0.14,49
1457301600000,2016,3,2015,6,23,7,0.513,0.0647,0.449,24409.8,154.8,154.8,145.3,4,3,3.142857142857143,848.7,801.3,894.5,741.7,694.3,107,107,107,0,0,0,0.126,0.12,0.134,741.7,694.3,787.5,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.383,0.349,0.422,0.295,0.265,0.32,0.013,0.012,0.014,0.94,0.869,1.01,0.041,0.038,0.045,21.76,21.57,22.03,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.55,39.69,52.1,46.59,38.71,48.2,0,0,0,0,0,0,0.807,0,0.064,0.13,0.88,0.12,47.6
1457906400000,2016,3,2015,6,24,7,0.599,0.0647,0.535,28632.4,184.9,184.9,170.4,4,4,4,991.1,914.5,1087,884.1,807.5,107,107,107,0,0,0,0.108,0.0984,0.117,884.1,807.5,980.1,990,990,990,967.8,967.6,968.2,22.2,21.8,22.4,0.51,0.44,0.598,0.367,0.33,0.413,0.017,0.015,0.019,1.12,0.985,1.28,0.051,0.044,0.059,21.04,20.54,21.46,0.955,0.954,0.956,0.979,0.977,0.98,0.935,0.932,0.937,43.5,40.51,47.18,42.61,39.58,46.23,0,0,0,0,0,0,0.947,0,0.064,0.11,0.89,0.11,47.8
1458511200000,2016,3,2015,6,25,7,0.763,0.078,0.652,32258,192.8,192.8,192,4,4,4,1261,1133,1377,1132,1004,129,129,129,53.43,0,148,0.103,0.0937,0.114,1078,1004,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.771,0.64,0.842,0.599,0.432,0.648,0.028,0.02,0.031,1.67,1.35,1.79,0.078,0.062,0.086,19.61,19.12,20.33,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.44,47.82,50.4,48,46.86,48.2,0,0,0,0,0,0,1.07,0,0.111,0.1,0.85,0.15,42.3
1459116000000,2016,3,2015,6,26,7,0.859,0.0829,0.665,32074.2,191.8,191.8,190.9,4,4,4,1421,1398,1435,1283,1269,137.1,129,148,183.4,169,197,0.0965,0.0905,0.104,1100,1100,1100,990,990,990,969.2,969.2,969.3,20.8,20.7,20.8,0.864,0.851,0.874,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.82,0.087,0.086,0.088,18.96,18.9,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.7,48.55,48.93,47.73,47.58,47.95,0,0,0,0,0,0,1.06,0,0.194,0.097,0.77,0.23,37.3
1459720800000,2016,4,2015,7,27,7,0.875,0.0895,0.665,31901.9,190.2,190.2,189.9,4,4,4,1447,1438,1454,1299,1290,148,148,148,198.7,190,206,0.102,0.102,0.103,1100,1100,1100,990,990,990,969.3,969.3,969.3,20.7,20.7,20.7,0.879,0.876,0.882,0.648,0.648,0.648,0.031,0.031,0.031,1.83,1.82,1.83,0.088,0.088,0.089,18.86,18.83,18.89,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.44,48.37,48.52,47.47,47.41,47.55,0,0,0,0,0,0,1.05,0,0.21,0.1,0.76,0.24,36.5
1460325600000,2016,4,2015,7,28,7,0.878,0.0895,0.665,31871.5,189.9,189.9,189.7,4,4,4,1452,1448,1457,1304,1300,148,148,148,203.9,200,209,0.102,0.102,0.102,1100,1100,1100,990,990,990,969.3,969.3,969.3,20.7,20.7,20.7,0.88,0.879,0.882,0.648,0.648,0.648,0.031,0.031,0.031,1.83,1.83,1.83,0.088,0.088,0.089,18.84,18.82,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.4,48.35,48.43,47.43,47.38,47.47,0,0,0,0,0,0,1.05,0,0.213,0.1,0.76,0.24,36.3
1460930400000,2016,4,2015,7,29,7,0.853,0.0895,0.665,32127.6,192.8,192.8,191.2,4,4,4,1410,1358,1444,1262,1210,148,148,148,161.6,110,196,0.105,0.102,0.109,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.863,0.841,0.877,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.79,1.83,0.087,0.085,0.088,19,18.87,19.18,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.8,48.46,49.31,47.81,47.5,48.2,0,0,0,0,0,0,1.06,0,0.188,0.1,0.78,0.22,37.7
1461535200000,2016,4,2015,7,30,7,0.754,0.0933,0.647,32097.6,192.8,192.8,191.1,4,4,4,1246,1169,1325,1092,976.8,154.3,148,192,21.57,0,77,0.124,0.112,0.164,1070,976.8,1100,990,990,990,968.7,968.4,968.9,21.3,21.1,21.6,0.761,0.616,0.826,0.587,0.412,0.648,0.028,0.019,0.031,1.64,1.3,1.77,0.077,0.06,0.084,19.68,19.3,20.27,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.26,46.37,50.3,47.76,45.45,48.2,0,0,0,0,0,0,1.06,0,0.107,0.12,0.86,0.14,42.6
1462140000000,2016,5,2015,8,31,7,0.65,0.116,0.534,28161.3,178.2,178.2,167.6,4,4,4,1074,1012,1144,882.2,820.2,192,192,192,0,0,0,0.179,0.168,0.19,882.2,820.2,951.9,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.524,0.467,0.588,0.366,0.336,0.4,0.017,0.015,0.018,1.13,1.02,1.25,0.052,0.046,0.058,20.74,20.4,21.04,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,42.79,40.34,45.47,41.91,39.4,44.56,0,0,0,0,0,0,0.931,0,0.116,0.18,0.82,0.18,43.3
1462744800000,2016,5,2015,8,32,7,0.572,0.0967,0.475,25109.1,158,158,149.5,4,3,3.4285714285714284,944.9,896.7,994.8,785.1,749.7,159.9,147,192,0,0,0,0.169,0.153,0.196,785.1,749.7,813.8,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.43,0.395,0.454,0.319,0.302,0.333,0.014,0.013,0.015,1,0.975,1.04,0.045,0.043,0.047,21.32,21.13,21.54,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,46.53,39.63,52.14,44.25,38.65,48.2,0,0,0,0,0,0,0.83,0,0.097,0.17,0.83,0.17,43.9
1463349600000,2016,5,2015,8,33,7,0.508,0.0889,0.419,23368.2,144.6,144.6,139.1,3,3,3,840,801.3,881.6,693,654.3,147,147,147,0,0,0,0.175,0.167,0.183,693,654.3,734.6,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.354,0.332,0.381,0.264,0.238,0.292,0.012,0.01,0.013,0.873,0.807,0.946,0.038,0.035,0.042,21.87,21.63,22.09,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.38,45.18,49.69,46.37,44.27,48.2,0,0,0,0,0,0,0.773,0,0.089,0.18,0.82,0.18,46
1463954400000,2016,5,2015,8,34,7,0.462,0.0889,0.373,21192.4,131.4,131.4,126.1,3,3,3,763.7,731.1,793.3,616.7,584.1,147,147,147,0,0,0,0.193,0.185,0.201,616.7,584.1,646.3,990,990,990,967,966.8,967.1,23,22.9,23.2,0.311,0.292,0.327,0.213,0.191,0.233,0.0092,0.0082,0.01,0.743,0.688,0.793,0.032,0.03,0.035,22.3,22.13,22.49,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.937,42.92,40.92,44.7,42.05,40.02,43.81,0,0,0,0,0,0,0.701,0,0.089,0.19,0.81,0.19,45.9
1464559200000,2016,5,2015,8,35,7,0.415,0.0768,0.338,19396.1,119.3,119.3,115.5,3,3,3,685.9,653.7,719.3,558.9,534.7,127,119,147,0,0,0,0.185,0.171,0.208,558.9,534.7,576.8,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.276,0.262,0.286,0.174,0.158,0.186,0.0075,0.0067,0.008,0.644,0.603,0.674,0.028,0.026,0.029,22.71,22.55,22.88,0.951,0.95,0.953,0.975,0.972,0.977,0.927,0.923,0.931,39.47,37.98,40.67,38.48,36.9,39.76,0,0,0,0,0,0,0.641,0,0.077,0.19,0.81,0.19,46.7
1465164000000,2016,6,2015,9,36,7,0.372,0.072,0.3,17109.8,108.6,108.6,101.8,3,2,2.5714285714285716,615.7,588.9,643.6,496.7,469.9,119,119,119,0,0,0,0.193,0.185,0.202,496.7,469.9,524.6,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.24,0.225,0.256,0.135,0.121,0.151,0.0057,0.0051,0.0064,0.587,0.539,0.634,0.025,0.023,0.027,23.05,22.94,23.14,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.99,35.46,52.57,40.83,34.39,48.2,0,0,0,0,0,0,0.566,0,0.072,0.19,0.81,0.19,46
1465768800000,2016,6,2015,9,37,7,0.336,0.072,0.264,15704.9,96.4,96.4,93.48,2,2,2,556.1,533.4,580.4,437.1,414.4,119,119,119,0,0,0,0.214,0.205,0.223,437.1,414.4,461.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.21,0.201,0.22,0.105,0.0946,0.117,0.0044,0.0039,0.0049,0.552,0.518,0.591,0.023,0.022,0.025,23.34,23.2,23.48,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.89,45.61,50.24,46.74,44.69,48.2,0,0,0,0,0,0,0.519,0,0.072,0.21,0.79,0.21,46.7
1466373600000,2016,6,2015,9,38,7,0.306,0.072,0.234,14055.4,87.92,87.92,83.66,2,2,2,505.4,486.1,526,386.4,367.1,119,119,119,0,0,0,0.236,0.226,0.245,386.4,367.1,407,990,990,990,965.9,965.8,966,24.1,24,24.2,0.191,0.184,0.199,0.0814,0.0723,0.0911,0.0034,0.003,0.0038,0.476,0.447,0.507,0.02,0.018,0.021,23.65,23.53,23.77,0.953,0.951,0.955,0.979,0.977,0.98,0.934,0.929,0.936,42.71,40.67,44.86,41.83,39.75,43.96,0,0,0,0,0,0,0.465,0,0.072,0.24,0.76,0.24,45.9
1466978400000,2016,6,2015,9,39,7,0.279,0.0761,0.203,12178,78.08,78.08,72.49,2,2,2,461.7,444.2,479.8,335.8,309.2,125.9,119,135,0,0,0,0.273,0.248,0.304,335.8,309.2,360.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.174,0.165,0.182,0.0575,0.045,0.0693,0.0024,0.0018,0.0029,0.401,0.362,0.438,0.016,0.015,0.018,23.92,23.8,24.04,0.946,0.942,0.95,0.972,0.97,0.976,0.92,0.914,0.927,37.27,34.34,40,36.24,33.31,39.04,0,0,0,0,0,0,0.403,0,0.076,0.27,0.73,0.27,43.6
1467583200000,2016,7,2015,10,40,7,0.256,0.0816,0.174,10427.3,65.42,65.42,62.07,2,2,2,422.8,407.3,438.5,287.8,272.3,135,135,135,0,0,0,0.319,0.308,0.331,287.8,272.3,303.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.152,0.163,0.0349,0.0275,0.0422,0.0014,0.0011,0.0017,0.33,0.306,0.353,0.013,0.012,0.014,24.17,24.07,24.26,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,31.99,30.28,33.72,31.03,29.37,32.71,0,0,0,0,0,0,0.345,0,0.082,0.32,0.68,0.32,40.7
1468188000000,2016,7,2015,10,41,7,0.235,0.0816,0.154,9209.36,57.74,57.74,54.82,2,2,2,389.1,376.4,402.7,254.1,241.4,135,135,135,0,0,0,0.347,0.335,0.359,254.1,241.4,267.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.146,0.142,0.151,0.0197,0.0163,0.0253,0.0008,0.00066,0.001,0.28,0.263,0.299,0.011,0.011,0.012,24.37,24.29,24.45,0.93,0.927,0.934,0.97,0.97,0.97,0.902,0.899,0.906,28.26,26.83,29.76,27.41,26.02,28.87,0,0,0,0,0,0,0.305,0,0.081,0.35,0.66,0.34,39.2
1468792800000,2016,7,2015,10,42,7,0.218,0.0816,0.136,8215.8,51.14,51.14,48.9,2,1,1.2857142857142858,360.2,348.8,372.3,225.2,213.8,135,135,135,0,0,0,0.375,0.363,0.387,225.2,213.8,237.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.136,0.132,0.14,0.0149,0.0139,0.0159,0.0006,0.00056,0.00064,0.352,0.254,0.404,0.014,0.01,0.016,24.45,24.38,24.5,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.73,25.9,52.48,41.66,25.12,48.2,0,0,0,0,0,0,0.272,0,0.082,0.37,0.62,0.38,37.7
1469397600000,2016,7,2015,10,43,7,0.203,0.0816,0.121,7572.46,47.36,47.36,45.07,1,1,1,335,325.6,345.2,200,190.6,135,135,135,0,0,0,0.403,0.391,0.415,200,190.6,210.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.127,0.124,0.131,0.0127,0.0119,0.0136,0.00051,0.00048,0.00055,0.352,0.335,0.37,0.014,0.013,0.015,24.57,24.5,24.64,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.937,45.99,43.83,48.33,45.07,42.95,47.36,0,0,0,0,0,0,0.25,0,0.082,0.4,0.6,0.4,37.3
1470002400000,2016,8,2015,11,44,7,0.187,0.0696,0.118,7409.07,46.72,46.72,44.1,1,1,1,309.9,298.5,321.4,194.9,183.5,115,115,115,0,0,0,0.371,0.358,0.385,194.9,183.5,206.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.118,0.126,0.0123,0.0113,0.0133,0.00049,0.00045,0.00053,0.34,0.32,0.361,0.014,0.013,0.014,24.71,24.63,24.79,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45,42.36,47.67,44.1,41.51,46.72,0,0,0,0,0,0,0.245,0,0.069,0.37,0.63,0.37,39.6
1470607200000,2016,8,2015,11,45,7,0.173,0.0619,0.111,6959.72,43.71,43.71,41.43,1,1,1,285.4,276.3,294.9,182.9,172.8,102.4,93,115,0,0,0,0.359,0.326,0.4,182.9,172.8,192.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.115,0.12,0.0113,0.0104,0.0121,0.00045,0.00042,0.00048,0.318,0.301,0.334,0.013,0.012,0.013,24.84,24.81,24.88,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.923,0.933,42.32,39.86,44.6,41.43,38.89,43.71,0,0,0,0,0,0,0.23,0,0.062,0.36,0.64,0.36,40.2
1471212000000,2016,8,2015,11,46,7,0.16,0.0562,0.104,6514.49,40.92,40.92,38.78,1,1,1,264.8,256.9,273.3,171.8,163.9,93,93,93,0,0,0,0.351,0.34,0.362,171.8,163.9,180.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.11,0.115,0.0104,0.00968,0.0111,0.00041,0.00038,0.00044,0.297,0.283,0.312,0.012,0.011,0.012,24.94,24.89,24.99,0.946,0.943,0.949,0.975,0.972,0.98,0.923,0.917,0.929,39.75,37.9,41.76,38.78,36.82,40.92,0,0,0,0,0,0,0.215,0,0.056,0.35,0.65,0.35,40.7
1471816800000,2016,8,2015,11,47,7,0.15,0.0562,0.0934,5816.06,36.21,36.21,34.62,1,1,1,247.5,241.3,254.5,154.5,148.3,93,93,93,0,0,0,0.376,0.365,0.385,154.5,148.3,161.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.104,0.109,0.00888,0.00836,0.00947,0.00035,0.00033,0.00037,0.266,0.255,0.279,0.011,0.01,0.011,25.05,25,25.1,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,35.69,34.26,37.32,34.62,33.23,36.21,0,0,0,0,0,0,0.192,0,0.0566,0.37,0.62,0.38,38.8
1472421600000,2016,8,2015,11,48,7,0.14,0.049,0.0911,5682.95,36.18,36.18,33.83,1,1,1,231.6,222.5,239.4,150.6,142.6,81,72,93,0,0,0,0.349,0.31,0.395,150.6,142.6,160.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.102,0.106,0.00855,0.00787,0.0094,0.00034,0.00031,0.00037,0.258,0.245,0.275,0.01,0.0096,0.011,25.15,25.11,25.21,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.87,32.9,37.29,33.83,31.92,36.18,0,0,0,0,0,0,0.188,0,0.0489,0.35,0.65,0.35,40.6
1473026400000,2016,9,2015,12,49,7,0.127,0.0435,0.0839,5237.14,33.19,33.19,31.17,1,1,1,210.7,202.5,219.5,138.7,130.5,72,72,72,0,0,0,0.342,0.328,0.356,138.7,130.5,147.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0986,0.0957,0.102,0.00754,0.00684,0.00828,0.0003,0.00027,0.00033,0.236,0.221,0.252,0.0092,0.0086,0.0099,25.3,25.23,25.36,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,32.14,30.21,34.21,31.17,29.31,33.19,0,0,0,0,0,0,0.173,0,0.0431,0.34,0.66,0.34,41.2
1473631200000,2016,9,2015,12,50,7,0.117,0.0435,0.0736,4573.74,28.74,28.74,27.22,1,1,1,193.8,188,200.1,121.8,116,72,72,72,0,0,0,0.372,0.36,0.383,121.8,116,128.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0906,0.0948,0.0061,0.00561,0.00663,0.00024,0.00022,0.00026,0.206,0.195,0.217,0.008,0.0076,0.0085,25.38,25.38,25.38,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.894,0.902,28.07,26.63,29.63,27.22,25.83,28.74,0,0,0,0,0,0,0.151,0,0.0434,0.37,0.63,0.37,39.1
1474236000000,2016,9,2015,12,51,7,0.109,0.0435,0.0655,4028.74,25.36,25.36,23.98,1,1,1,180.4,174.6,186.1,108.4,102.6,72,72,72,0,0,0,0.399,0.387,0.412,108.4,102.6,114.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0879,0.0859,0.0899,0.00496,0.00447,0.00545,0.00019,0.00018,0.00021,0.182,0.171,0.192,0.0071,0.0067,0.0075,25.38,25.38,25.38,0.917,0.912,0.921,0.97,0.97,0.97,0.889,0.885,0.893,24.72,23.3,26.15,23.98,22.61,25.36,0,0,0,0,0,0,0.133,0,0.0435,0.4,0.6,0.4,37
1474840800000,2016,9,2015,12,52,7,0.102,0.0401,0.062,3797.7,25.27,25.27,22.61,1,1,1,168.8,165.6,172.7,102.5,95.24,66.29,52,72,0,0,0,0.392,0.313,0.431,102.5,95.24,113.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0848,0.0833,0.0863,0.00446,0.00385,0.00543,0.00017,0.00015,0.00021,0.17,0.158,0.188,0.0067,0.0062,0.0074,25.37,25.34,25.38,0.915,0.911,0.921,0.968,0.967,0.97,0.886,0.883,0.893,23.34,21.72,26.06,22.61,20.99,25.27,0,0,0,0,0,0,0.126,0,0.04,0.39,0.61,0.39,37.2
1475445600000,2016,10,2016,1,1,7,0.0974,0.0314,0.066,4052.04,25.14,25.14,24.12,1,1,1,161.1,158.2,165.3,109.1,106.2,52,52,52,0,0,0,0.323,0.315,0.329,109.1,106.2,113.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0846,0.0836,0.0861,0.00502,0.00478,0.00538,0.0002,0.00019,0.00021,0.179,0.174,0.187,0.007,0.0068,0.0073,25.34,25.34,25.34,0.917,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.893,24.87,24.16,25.92,24.12,23.44,25.14,0,0,0,0,0,0,0.134,0,0.0314,0.32,0.68,0.32,41.6
1476050400000,2016,10,2016,1,2,7,0.0921,0.0314,0.0607,3705.86,23.11,23.11,22.06,1,1,1,152.4,148.1,156.8,100.4,96.09,52,52,52,0,0,0,0.342,0.332,0.351,100.4,96.09,104.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.08,0.0831,0.00428,0.00392,0.00466,0.00017,0.00015,0.00018,0.164,0.156,0.172,0.0064,0.0061,0.0067,25.34,25.34,25.34,0.913,0.911,0.915,0.969,0.967,0.97,0.884,0.883,0.887,22.77,21.85,23.82,22.06,21.13,23.11,0,0,0,0,0,0,0.123,0,0.0314,0.34,0.66,0.34,40.2
1476655200000,2016,10,2016,1,3,7,0.0863,0.0314,0.0548,3361.68,20.85,20.85,20.01,1,1,1,142.6,138.5,146.7,90.63,86.52,52,52,52,0,0,0,0.365,0.354,0.375,90.63,86.52,94.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0767,0.0796,0.00345,0.0031,0.0038,0.00014,0.00012,0.00015,0.146,0.139,0.154,0.0057,0.0055,0.006,25.35,25.35,25.36,0.921,0.916,0.925,0.965,0.963,0.966,0.888,0.885,0.891,20.74,19.91,21.57,20.01,19.17,20.85,0,0,0,0,0,0,0.111,0,0.0315,0.36,0.63,0.37,39
1477260000000,2016,10,2016,1,4,7,0.0816,0.0314,0.0501,3095.19,18.89,18.89,18.42,1,1,1,134.9,133.3,137.2,82.85,81.33,52,52,52,0,0,0,0.386,0.379,0.39,82.85,81.33,85.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0748,0.0762,0.00279,0.00266,0.00299,0.00011,0.0001,0.00012,0.133,0.13,0.137,0.0052,0.0051,0.0054,25.37,25.36,25.37,0.93,0.927,0.932,0.961,0.961,0.962,0.894,0.892,0.895,19.17,18.86,19.64,18.42,18.11,18.89,0,0,0,0,0,0,0.102,0,0.0315,0.38,0.61,0.39,37.9
1477864800000,2016,10,2016,1,5,7,0.0831,0.0304,0.0527,3243.91,21.26,21.26,19.31,1,1,1,137.5,131.4,146.7,87.18,79.41,50.29,50,52,0,0,0,0.367,0.341,0.396,87.18,79.41,96.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0741,0.0799,0.00316,0.0025,0.00397,0.00012,0.000098,0.00016,0.14,0.126,0.157,0.0055,0.005,0.0062,25.36,25.34,25.37,0.925,0.914,0.934,0.963,0.96,0.967,0.891,0.884,0.897,20.04,18.46,21.98,19.31,17.73,21.26,0,0,0,0,0,0,0.107,0,0.0304,0.37,0.63,0.37,39
1478469600000,2016,11,2016,2,6,7,0.0926,0.0302,0.0623,3816.62,24.24,24.24,22.72,1,1,1,153.1,145.6,159.6,103.1,95.63,50,50,50,0,0,0,0.327,0.313,0.343,103.1,95.63,109.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0795,0.0844,0.00451,0.00388,0.00506,0.00018,0.00015,0.0002,0.168,0.155,0.18,0.0066,0.0061,0.0071,25.34,25.34,25.35,0.915,0.912,0.918,0.969,0.967,0.97,0.887,0.883,0.89,23.45,21.75,24.99,22.72,21.03,24.24,0,0,0,0,0,0,0.126,0,0.0303,0.33,0.67,0.33,41.2
1479074400000,2016,11,2016,2,7,7,0.0952,0.0302,0.065,3987.51,24.96,24.96,23.74,1,1,1,157.5,154.4,162.6,107.5,104.4,50,50,50,0,0,0,0.318,0.308,0.324,107.5,104.4,112.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0837,0.0826,0.0855,0.00488,0.00462,0.00532,0.00019,0.00018,0.00021,0.176,0.171,0.185,0.0069,0.0067,0.0073,25.34,25.34,25.34,0.916,0.914,0.92,0.97,0.97,0.97,0.889,0.887,0.892,24.47,23.71,25.73,23.74,23,24.96,0,0,0,0,0,0,0.132,0,0.0302,0.32,0.68,0.32,41.9
1479679200000,2016,11,2016,2,8,7,0.101,0.0302,0.0704,4349.2,26.82,26.82,25.89,1,1,1,166.4,163.4,170.2,116.4,113.4,50,50,50,0,0,0,0.3,0.294,0.306,116.4,113.4,120.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0869,0.0858,0.0882,0.00565,0.00539,0.00597,0.00022,0.00021,0.00023,0.192,0.187,0.199,0.0075,0.0073,0.0078,25.34,25.34,25.34,0.922,0.92,0.925,0.97,0.97,0.97,0.895,0.893,0.897,26.69,25.94,27.65,25.89,25.16,26.82,0,0,0,0,0,0,0.144,0,0.0306,0.3,0.7,0.3,43.1
1480284000000,2016,11,2016,2,9,7,0.102,0.0334,0.0682,4200.54,26.55,26.55,25,1,1,1,167.9,164.8,169.4,112.7,108.8,55.14,50,59,0,0,0,0.328,0.296,0.352,112.7,108.8,119.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0864,0.0856,0.0878,0.00533,0.005,0.00588,0.00021,0.0002,0.00023,0.186,0.18,0.197,0.0073,0.007,0.0077,25.35,25.34,25.36,0.92,0.917,0.924,0.97,0.97,0.97,0.892,0.889,0.897,25.78,24.8,27.37,25,24.06,26.55,0,0,0,0,0,0,0.139,0,0.0338,0.33,0.67,0.33,41.2
1480888800000,2016,12,2016,3,10,7,0.103,0.0357,0.0669,4119.77,26.17,26.17,24.52,1,1,1,169.7,166.4,176.5,110.7,107.4,59,59,59,0,0,0,0.348,0.334,0.355,110.7,107.4,117.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0862,0.0851,0.0887,0.00516,0.00488,0.00574,0.0002,0.00019,0.00022,0.183,0.177,0.196,0.0072,0.007,0.0077,25.36,25.36,25.36,0.918,0.916,0.923,0.97,0.97,0.97,0.891,0.889,0.895,25.28,24.47,26.98,24.52,23.73,26.17,0,0,0,0,0,0,0.136,0,0.0361,0.35,0.65,0.35,40
1481493600000,2016,12,2016,3,11,7,0.112,0.0357,0.0768,4780.79,30.18,30.18,28.46,1,1,1,186,179,193.2,127,120,59,59,59,0,0,0,0.317,0.305,0.33,127,120,134.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.0895,0.0945,0.00654,0.00595,0.00716,0.00026,0.00023,0.00028,0.212,0.2,0.225,0.0083,0.0078,0.0088,25.36,25.36,25.36,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,29.34,27.6,31.11,28.46,26.77,30.18,0,0,0,0,0,0,0.158,0,0.0352,0.32,0.69,0.31,42.7
1482098400000,2016,12,2016,3,12,7,0.123,0.0357,0.0869,5444.63,33.7,33.7,32.41,1,1,1,202.7,196.2,208.3,143.7,137.2,59,59,59,0,0,0,0.291,0.283,0.301,143.7,137.2,149.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0979,0.0956,0.0999,0.00796,0.00741,0.00844,0.00031,0.00029,0.00033,0.242,0.231,0.252,0.0095,0.009,0.0099,25.34,25.3,25.36,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,33.41,31.85,34.74,32.41,30.9,33.7,0,0,0,0,0,0,0.18,0,0.0361,0.29,0.71,0.29,44.3
1482703200000,2016,12,2016,3,13,7,0.126,0.0369,0.0893,5599.84,34.07,34.07,33.33,1,1,1,208.7,205.5,213.4,147.7,140.4,61,59,73,0,0,0,0.292,0.281,0.342,147.7,140.4,150.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0996,0.0985,0.1,0.00831,0.00769,0.00858,0.00033,0.0003,0.00034,0.25,0.238,0.255,0.0098,0.0093,0.01,25.3,25.28,25.32,0.938,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,34.36,32.55,35.13,33.33,31.57,34.07,0,0,0,0,0,0,0.185,0,0.0367,0.29,0.71,0.29,44.4
1483308000000,2017,1,2016,4,14,7,0.136,0.0442,0.0923,5772.07,35.38,35.38,34.36,1,1,1,225.6,217.6,230.1,152.6,144.6,73,73,73,0,0,0,0.324,0.317,0.336,152.6,144.6,157.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.1,0.104,0.00872,0.00804,0.00911,0.00034,0.00032,0.00036,0.26,0.246,0.268,0.01,0.0096,0.011,25.19,25.15,25.25,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,35.42,33.52,36.47,34.36,32.51,35.38,0,0,0,0,0,0,0.191,0,0.0437,0.33,0.68,0.32,42.4
1483912800000,2017,1,2016,4,15,7,0.148,0.0442,0.104,6529.28,42.59,42.59,38.86,1,1,1,244.6,234.2,259.9,171.6,161.2,73,73,73,0,0,0,0.299,0.281,0.312,171.6,161.2,186.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.106,0.115,0.0103,0.00945,0.0116,0.00041,0.00037,0.00046,0.294,0.275,0.321,0.012,0.011,0.013,25.04,24.94,25.12,0.946,0.942,0.951,0.975,0.97,0.98,0.922,0.915,0.932,39.85,37.43,43.46,38.86,36.32,42.59,0,0,0,0,0,0,0.216,0,0.044,0.3,0.7,0.3,44.1
1484517600000,2017,1,2016,4,16,7,0.17,0.0442,0.126,7861.95,48.2,48.2,46.8,1,1,1,281.1,263.5,296.8,208.1,190.5,73,73,73,0,0,0,0.26,0.246,0.277,208.1,190.5,223.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.116,0.128,0.0134,0.0119,0.0148,0.00053,0.00047,0.00059,0.359,0.328,0.387,0.014,0.013,0.015,24.82,24.73,24.92,0.956,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.94,48.42,44.3,52.05,46.8,43.42,48.2,0,0,0,0,0,0,0.26,0,0.044,0.26,0.74,0.26,46.2
1485122400000,2017,1,2016,4,17,7,0.189,0.0442,0.145,8805.94,54.95,54.95,52.42,2,2,2,313.1,302.6,324.5,240.1,229.6,73,73,73,0,0,0,0.233,0.225,0.241,240.1,229.6,251.5,990,990,990,965,964.9,965,25,25,25.1,0.134,0.13,0.138,0.0162,0.0153,0.0177,0.00065,0.00061,0.00071,0.254,0.243,0.268,0.01,0.0097,0.011,24.78,24.71,24.84,0.926,0.923,0.93,0.97,0.97,0.97,0.898,0.895,0.902,27.02,25.81,28.32,26.21,25.04,27.47,0,0,0,0,0,0,0.291,0,0.044,0.23,0.77,0.23,46.6
1485727200000,2017,1,2016,4,18,7,0.211,0.0493,0.162,9803.63,62.21,62.21,58.35,2,2,2,349.2,328.6,370.7,267.7,255.6,81.57,73,85,0,0,0,0.233,0.219,0.249,267.7,255.6,285.7,990,990,990,965.1,965,965.3,24.9,24.7,25,0.144,0.139,0.151,0.0253,0.0196,0.0338,0.001,0.00079,0.0014,0.293,0.274,0.32,0.012,0.011,0.013,24.56,24.43,24.68,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.903,0.909,30.08,28.78,32.07,29.18,27.91,31.1,0,0,0,0,0,0,0.324,0,0.049,0.23,0.77,0.23,46.5
1486332000000,2017,2,2016,5,19,7,0.241,0.0514,0.19,11451.3,72.28,72.28,68.16,2,2,2,398.6,376.4,418,313.6,291.4,85,85,85,0,0,0,0.213,0.203,0.226,313.6,291.4,333,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.161,0.153,0.168,0.047,0.0365,0.0562,0.0019,0.0015,0.0023,0.362,0.329,0.391,0.015,0.013,0.016,24.25,24.13,24.39,0.942,0.938,0.946,0.97,0.97,0.97,0.914,0.91,0.917,35.13,32.7,37.25,34.08,31.72,36.14,0,0,0,0,0,0,0.379,0,0.051,0.21,0.79,0.21,47.5
1486936800000,2017,2,2016,5,20,7,0.273,0.0514,0.221,13384.8,86.87,86.87,79.67,2,2,2,450.7,425.4,483.9,365.7,340.4,85,85,85,0,0,0,0.189,0.176,0.2,365.7,340.4,398.9,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.179,0.17,0.191,0.0716,0.0596,0.0873,0.0029,0.0024,0.0036,0.44,0.402,0.49,0.018,0.016,0.02,23.93,23.73,24.08,0.95,0.947,0.955,0.977,0.972,0.98,0.928,0.92,0.936,40.78,38.06,44.32,39.84,36.99,43.44,0,0,0,0,0,0,0.443,0,0.052,0.19,0.81,0.19,49
1487541600000,2017,2,2016,5,21,7,0.333,0.0514,0.282,16477.8,109.2,109.2,98.08,3,2,2.2857142857142856,551.2,498.9,608.8,466.2,413.9,85,85,85,0,0,0,0.155,0.14,0.17,466.2,413.9,523.8,990,990,990,966.1,965.8,966.3,23.9,23.7,24.2,0.218,0.196,0.248,0.12,0.0944,0.151,0.005,0.0039,0.0064,0.562,0.512,0.619,0.024,0.021,0.026,23.36,23.09,23.64,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.64,36.15,52.55,43.94,35.06,48.2,0,0,0,0,0,0,0.545,0,0.051,0.15,0.85,0.15,49.5
1488146400000,2017,2,2016,5,22,7,0.427,0.0609,0.366,20958.6,137.8,137.8,124.8,3,3,3,705.4,630.4,784.4,604.7,545.4,100.7,85,107,0,0,0,0.143,0.13,0.158,604.7,545.4,677.4,990,990,990,966.7,966.4,967,23.3,23,23.6,0.297,0.26,0.34,0.205,0.165,0.254,0.0088,0.007,0.011,0.717,0.613,0.841,0.031,0.026,0.037,22.56,22.12,22.97,0.954,0.95,0.957,0.978,0.974,0.98,0.933,0.925,0.938,42.51,38.92,46.89,41.58,37.89,45.95,0,0,0,0,0,0,0.693,0,0.061,0.14,0.86,0.14,49.1
1488751200000,2017,3,2016,6,23,7,0.566,0.0685,0.497,26887.6,179.9,179.9,160,4,3,3.7142857142857144,935.6,811.4,1079,822.3,704.4,113.3,107,129,0,0,0,0.121,0.11,0.132,822.3,704.4,950.2,990,990,990,967.6,967.1,968.1,22.4,21.9,22.9,0.456,0.355,0.576,0.336,0.272,0.399,0.015,0.012,0.018,1.04,0.886,1.24,0.046,0.039,0.057,21.34,20.61,21.97,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.52,39.33,50.36,43.43,38.33,48.2,0,0,0,0,0,0,0.889,0,0.069,0.12,0.88,0.12,47.5
1489356000000,2017,3,2016,6,24,7,0.825,0.078,0.656,31915.8,192.8,192.8,190,4,4,4,1364,1141,1569,1235,1012,129,129,129,150,0,340,0.0957,0.0822,0.113,1085,1012,1100,990,990,990,969.1,968.3,969.7,20.9,20.3,21.7,0.819,0.652,0.906,0.614,0.45,0.648,0.029,0.021,0.032,1.73,1.38,1.85,0.083,0.064,0.091,19.22,18.44,20.27,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.7,47.34,50.08,47.49,46.39,48.2,0,0,0,0,0,0,1.06,0,0.169,0.095,0.8,0.2,38.7
1489960800000,2017,3,2016,6,25,7,1.17,0.106,0.665,29182.1,183,183,173.7,4,4,4,1927,1644,2241,1751,1515,175.3,129,183,651.3,415,958,0.0913,0.0785,0.106,1100,1100,1100,990,990,990,970.8,969.9,971.7,19.2,18.3,20.1,0.923,0.913,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.098,0.093,0.1,17.31,16.45,18.19,0.949,0.946,0.952,0.98,0.98,0.98,0.93,0.927,0.932,44.31,41.97,46.68,43.43,41.13,45.74,0,0,0,0,0,0,0.965,0,0.505,0.091,0.57,0.43,24.9
1490565600000,2017,3,2016,6,26,7,1.51,0.117,0.665,26482,162.4,162.4,157.6,4,4,4,2491,2319,2616,2298,2136,192.7,183,217,1198,1036,1299,0.0773,0.0716,0.0838,1100,1100,1100,990,990,990,972.3,971.9,972.6,17.7,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.84,15.54,16.26,0.944,0.943,0.946,0.977,0.975,0.979,0.922,0.92,0.926,40.34,39.52,41.47,39.41,38.53,40.6,0,0,0,0,0,0,0.876,0,0.845,0.077,0.44,0.56,17.5
1491170400000,2017,4,2016,7,27,7,1.6,0.131,0.665,25750.3,153.6,153.6,153.3,4,4,4,2647,2636,2655,2430,2419,217,217,217,1330,1319,1338,0.082,0.0817,0.0823,1100,1100,1100,990,990,990,972.7,972.6,972.7,17.3,17.3,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.46,15.44,15.49,0.943,0.943,0.943,0.975,0.974,0.975,0.919,0.919,0.919,39.32,39.27,39.4,38.32,38.26,38.4,0,0,0,0,0,0,0.852,0,0.935,0.082,0.42,0.58,16.1
1491775200000,2017,4,2016,7,28,7,1.58,0.131,0.665,25934.1,155.6,155.6,154.4,4,4,4,2608,2562,2640,2391,2345,217,217,217,1291,1245,1323,0.0832,0.0822,0.0847,1100,1100,1100,990,990,990,972.6,972.5,972.6,17.4,17.4,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.56,15.48,15.67,0.943,0.943,0.944,0.975,0.975,0.976,0.92,0.919,0.921,39.58,39.37,39.88,38.59,38.37,38.91,0,0,0,0,0,0,0.858,0,0.915,0.083,0.42,0.58,16.4
1492380000000,2017,4,2016,7,29,7,1.48,0.131,0.665,26650.6,160.8,160.8,158.6,4,4,4,2455,2375,2535,2238,2158,217,217,217,1138,1058,1218,0.0885,0.0856,0.0914,1100,1100,1100,990,990,990,972.2,972,972.4,17.8,17.6,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.93,15.73,16.12,0.945,0.944,0.945,0.977,0.976,0.978,0.923,0.921,0.925,40.58,40.06,41.1,39.66,39.1,40.21,0,0,0,0,0,0,0.881,0,0.815,0.089,0.45,0.55,18
1492984800000,2017,4,2016,7,30,7,1.35,0.131,0.665,27689.3,168,168,164.8,4,4,4,2227,2105,2341,2010,1888,217,217,217,910.1,788,1024,0.0975,0.0927,0.103,1100,1100,1100,990,990,990,971.6,971.4,971.9,18.4,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.48,16.2,16.77,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.06,41.32,42.85,41.2,40.45,41.99,0,0,0,0,0,0,0.916,0,0.685,0.097,0.49,0.51,20.5
1493589600000,2017,5,2016,8,31,7,1.19,0.116,0.665,28832.3,174.2,174.2,171.6,4,4,4,1975,1895,2065,1783,1703,192,192,192,683.3,603,773,0.0972,0.093,0.101,1100,1100,1100,990,990,990,971,970.8,971.3,19,18.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.12,16.87,17.36,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.78,43.11,44.45,42.91,42.25,43.56,0,0,0,0,0,0,0.953,0,0.525,0.097,0.56,0.44,24.2
1494194400000,2017,5,2016,8,32,7,1.11,0.116,0.665,29651,178.2,178.2,176.5,4,4,4,1830,1781,1878,1638,1589,192,192,192,538,489,586,0.105,0.102,0.108,1100,1100,1100,990,990,990,970.6,970.4,970.7,19.4,19.3,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.096,0.097,17.57,17.42,17.73,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,45.02,44.6,45.45,44.12,43.71,44.54,0,0,0,0,0,0,0.981,0,0.445,0.1,0.6,0.4,26.7
1494799200000,2017,5,2016,8,33,7,1.03,0.123,0.665,30385.9,183.2,183.2,180.9,4,4,4,1704,1637,1764,1500,1361,204,192,276,400.3,261,472,0.12,0.109,0.169,1100,1100,1100,990,990,990,970.1,969.9,970.3,19.9,19.7,20.1,0.92,0.916,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,17.99,17.79,18.21,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.14,45.61,46.73,45.22,44.7,45.79,0,0,0,0,0,0,1,0,0.365,0.12,0.65,0.35,29.5
1495404000000,2017,5,2016,8,34,7,0.934,0.167,0.665,31335.9,189.2,189.2,186.5,4,4,4,1544,1473,1614,1268,1197,276,276,276,168.6,97,238,0.179,0.171,0.187,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.89,0.858,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.088,0.092,18.53,18.29,18.8,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.58,46.93,48.27,46.63,45.99,47.31,0,0,0,0,0,0,1.04,0,0.269,0.18,0.71,0.29,33.6
1496008800000,2017,5,2016,8,35,7,0.817,0.144,0.655,32093.6,192.8,192.8,191,4,4,4,1350,1234,1444,1112,1024,238.3,210,276,28.14,0,68,0.176,0.154,0.197,1084,1024,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.802,0.7,0.845,0.611,0.477,0.648,0.029,0.022,0.031,1.71,1.46,1.79,0.082,0.068,0.087,19.29,18.9,19.9,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.83,47.71,49.74,47.76,46.76,48.2,0,0,0,0,0,0,1.06,0,0.162,0.18,0.8,0.2,39.3
