datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1496613600000,2017,6,2016,9,36,7,0.672,0.123,0.549,28775.6,182.5,182.5,171.3,4,4,4,1111,1035,1197,908.4,848.2,203,161,210,0,0,0,0.183,0.156,0.198,908.4,848.2,986.9,990,990,990,968.2,968,968.5,21.8,21.5,22,0.558,0.502,0.646,0.379,0.35,0.417,0.017,0.016,0.019,1.19,1.08,1.34,0.055,0.049,0.062,20.56,20.14,20.88,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.7,41.34,46.56,42.82,40.46,45.62,0,0,0,0,0,0,0.952,0,0.123,0.18,0.82,0.18,42.8
1497218400000,2017,6,2016,9,37,7,0.579,0.0974,0.482,25659.6,163.8,163.8,152.7,4,3,3.5714285714285716,957.4,907.8,1012,796.4,746.8,161,161,161,0,0,0,0.168,0.159,0.177,796.4,746.8,851.2,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.443,0.397,0.493,0.324,0.3,0.351,0.015,0.013,0.016,1.01,0.976,1.07,0.046,0.043,0.049,21.26,20.99,21.49,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,45.09,39.56,51.87,43.35,38.58,48.2,0,0,0,0,0,0,0.849,0,0.097,0.17,0.83,0.17,44.3
1497823200000,2017,6,2016,9,38,7,0.516,0.119,0.397,22139.3,144.6,144.6,131.8,3,3,3,852.8,820.3,892.4,656.8,610.3,196,161,210,0,0,0,0.23,0.18,0.256,656.8,610.3,731.4,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.342,0.317,0.383,0.24,0.209,0.29,0.011,0.0091,0.013,0.82,0.743,0.944,0.036,0.033,0.042,21.87,21.59,22.08,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.85,42.03,49.38,43.93,41.19,48.2,0,0,0,0,0,0,0.732,0,0.119,0.23,0.77,0.23,42.9
1498428000000,2017,6,2016,9,39,7,0.476,0.123,0.353,19944.2,121.9,121.9,118.7,3,3,3,787.3,762.5,811.4,584.2,570.3,203.1,186,210,0,0,0,0.258,0.241,0.269,584.2,570.3,601.4,990,990,990,967,967,967.1,23,22.9,23,0.301,0.293,0.312,0.191,0.182,0.203,0.0083,0.0079,0.0089,0.698,0.676,0.728,0.03,0.029,0.032,22.25,22.13,22.37,0.953,0.952,0.954,0.977,0.975,0.979,0.931,0.928,0.934,40.5,39.59,41.51,39.57,38.6,40.64,0,0,0,0,0,0,0.66,0,0.123,0.26,0.74,0.26,41.9
1499032800000,2017,7,2016,10,40,7,0.433,0.112,0.321,18222.8,115.2,115.2,108.5,3,3,3,716.3,683.5,750.2,530.3,497.5,186,186,186,0,0,0,0.26,0.248,0.272,530.3,497.5,564.2,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.267,0.248,0.286,0.155,0.134,0.178,0.0067,0.0057,0.0077,0.603,0.549,0.661,0.026,0.023,0.029,22.63,22.44,22.82,0.949,0.946,0.952,0.971,0.97,0.975,0.922,0.918,0.928,37.22,35.1,39.38,36.16,34.05,38.39,0,0,0,0,0,0,0.603,0,0.112,0.26,0.74,0.26,42.1
1499637600000,2017,7,2016,10,41,7,0.39,0.112,0.277,15956.9,96.4,96.4,94.98,2,2,2,644.1,616,672.8,458.1,429.9,186,186,186,0,0,0,0.289,0.276,0.302,458.1,429.9,486.8,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.226,0.212,0.242,0.115,0.102,0.129,0.0049,0.0043,0.0055,0.593,0.546,0.642,0.025,0.023,0.027,22.93,22.77,23.09,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.29,46.58,51.96,47.49,45.64,48.2,0,0,0,0,0,0,0.528,0,0.113,0.29,0.71,0.29,40.9
1500242400000,2017,7,2016,10,42,7,0.353,0.123,0.23,13544.5,89.72,89.72,80.62,2,2,2,583.2,559.9,608,379.6,332.9,203.6,186,227,0,0,0,0.35,0.306,0.405,379.6,332.9,422,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.196,0.181,0.209,0.0782,0.0561,0.0982,0.0033,0.0024,0.0041,0.472,0.405,0.534,0.02,0.017,0.023,23.3,23.13,23.48,0.952,0.946,0.956,0.976,0.97,0.98,0.929,0.918,0.937,41.29,36.25,45.78,40.31,35.16,44.86,0,0,0,0,0,0,0.448,0,0.123,0.35,0.65,0.35,38.4
1500847200000,2017,7,2016,10,43,7,0.321,0.137,0.184,10834,68.82,68.82,64.49,2,2,2,531.5,512,552.5,304.5,285,227,227,227,0,0,0,0.427,0.411,0.443,304.5,285,325.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.171,0.164,0.179,0.0427,0.0335,0.0526,0.0018,0.0014,0.0022,0.362,0.333,0.394,0.015,0.014,0.016,23.65,23.52,23.76,0.941,0.938,0.945,0.97,0.97,0.97,0.913,0.91,0.917,33.24,31.15,35.47,32.24,30.21,34.41,0,0,0,0,0,0,0.358,0,0.137,0.43,0.57,0.43,33.8
1501452000000,2017,7,2016,10,44,7,0.293,0.115,0.178,10565.5,67.08,67.08,62.89,2,2,2,484.9,465.3,505.8,294.7,278.8,190.1,184,227,0,0,0,0.392,0.369,0.449,294.7,278.8,314.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.16,0.172,0.0381,0.0306,0.0474,0.0016,0.0013,0.002,0.345,0.323,0.374,0.014,0.013,0.015,23.87,23.78,23.98,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.915,32.42,30.46,34.58,31.45,29.55,33.54,0,0,0,0,0,0,0.349,0,0.115,0.39,0.61,0.39,36.1
1502056800000,2017,8,2016,11,45,7,0.267,0.111,0.156,9239.53,58.78,58.78,55,2,2,2,441.3,425.1,459,257.3,241.1,184,184,184,0,0,0,0.417,0.401,0.433,257.3,241.1,275,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.146,0.158,0.0211,0.0162,0.0288,0.00087,0.00066,0.0012,0.289,0.267,0.315,0.012,0.011,0.013,24.13,24.02,24.22,0.931,0.927,0.936,0.97,0.97,0.97,0.903,0.899,0.907,28.35,26.54,30.3,27.5,25.74,29.39,0,0,0,0,0,0,0.306,0,0.111,0.42,0.58,0.42,34.6
1502661600000,2017,8,2016,11,46,7,0.245,0.111,0.134,8065.69,50.34,50.34,48.01,2,1,1.1428571428571428,404.8,390.4,419.9,220.8,206.4,184,184,184,0,0,0,0.455,0.438,0.471,220.8,206.4,235.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.139,0.133,0.144,0.0145,0.0133,0.0158,0.00059,0.00054,0.00064,0.371,0.261,0.411,0.015,0.011,0.017,24.21,24.12,24.28,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.939,46.21,25.95,52.25,44.41,25.17,48.2,0,0,0,0,0,0,0.267,0,0.111,0.45,0.55,0.45,32.9
1503266400000,2017,8,2016,11,47,7,0.226,0.111,0.115,7115.05,45.02,45.02,42.35,1,1,1,373.9,361.6,385.7,189.9,177.7,184,184,184,0,0,0,0.492,0.477,0.509,189.9,177.7,201.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.128,0.123,0.132,0.0119,0.0109,0.0129,0.00048,0.00044,0.00052,0.338,0.316,0.359,0.014,0.013,0.015,24.39,24.31,24.48,0.952,0.948,0.955,0.979,0.977,0.98,0.932,0.927,0.936,43.24,40.44,45.94,42.35,39.51,45.02,0,0,0,0,0,0,0.235,0,0.111,0.49,0.51,0.49,31.5
1503871200000,2017,8,2016,11,48,7,0.209,0.0994,0.11,6819.75,46.25,46.25,40.59,1,1,1,346.2,332.9,357.6,181.9,162.9,164.3,138,184,0,0,0,0.473,0.402,0.53,181.9,162.9,205.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.118,0.129,0.0112,0.00959,0.0132,0.00045,0.00039,0.00053,0.322,0.29,0.362,0.013,0.012,0.015,24.55,24.5,24.59,0.949,0.944,0.956,0.976,0.97,0.98,0.926,0.916,0.937,41.59,37.05,47.19,40.59,35.94,46.25,0,0,0,0,0,0,0.226,0,0.099,0.48,0.53,0.47,32.6
1504476000000,2017,9,2016,12,49,7,0.19,0.0835,0.107,6668.54,42.74,42.74,39.69,1,1,1,314.9,302.6,327.7,176.9,164.6,138,138,138,0,0,0,0.438,0.421,0.456,176.9,164.6,189.7,990,990,990,965,964.9,965,25,25,25.1,0.119,0.114,0.123,0.0108,0.00974,0.0119,0.00043,0.00039,0.00048,0.311,0.289,0.334,0.012,0.012,0.013,24.71,24.63,24.8,0.948,0.944,0.952,0.977,0.971,0.98,0.926,0.917,0.933,40.64,37.78,43.62,39.69,36.7,42.74,0,0,0,0,0,0,0.221,0,0.083,0.44,0.56,0.44,35.1
1505080800000,2017,9,2016,12,50,7,0.174,0.0714,0.103,6422.53,40.78,40.78,38.23,1,1,1,288.2,278.8,298.5,170.2,160.8,118,118,118,0,0,0,0.41,0.395,0.423,170.2,160.8,180.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.11,0.117,0.0102,0.00942,0.0111,0.00041,0.00037,0.00044,0.296,0.279,0.314,0.012,0.011,0.013,24.85,24.79,24.91,0.946,0.943,0.949,0.974,0.97,0.98,0.921,0.914,0.929,39.23,37.02,41.64,38.23,35.91,40.78,0,0,0,0,0,0,0.212,0,0.071,0.41,0.59,0.41,36.9
1505685600000,2017,9,2016,12,51,7,0.161,0.0714,0.09,5573.05,35.23,35.23,33.17,1,1,1,266.8,257.7,275.8,148.8,139.7,118,118,118,0,0,0,0.443,0.428,0.458,148.8,139.7,157.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.102,0.109,0.0084,0.00763,0.00916,0.00033,0.0003,0.00036,0.257,0.241,0.274,0.01,0.0095,0.011,24.98,24.92,25.03,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,34.2,32.07,36.32,33.17,31.1,35.23,0,0,0,0,0,0,0.184,0,0.071,0.44,0.56,0.44,34.6
1506290400000,2017,9,2016,12,52,7,0.15,0.0696,0.0805,4972.42,32.35,32.35,29.6,1,1,1,248.1,241.6,255.3,133.1,125,115,97,118,0,0,0,0.463,0.401,0.486,133.1,125,144.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0999,0.0973,0.102,0.00706,0.00637,0.00804,0.00028,0.00025,0.00032,0.229,0.215,0.248,0.009,0.0085,0.0098,25.09,25.04,25.13,0.932,0.929,0.937,0.97,0.97,0.97,0.904,0.901,0.909,30.51,28.6,33.35,29.6,27.74,32.35,0,0,0,0,0,0,0.164,0,0.0695,0.46,0.54,0.46,33.1
1506895200000,2017,10,2017,1,1,7,0.142,0.0587,0.0838,5204.08,31.91,31.91,30.98,1,1,1,235.6,232.3,239.7,138.6,135.3,97,97,97,0,0,0,0.412,0.405,0.418,138.6,135.3,142.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0992,0.102,0.00753,0.00725,0.00788,0.0003,0.00029,0.00031,0.237,0.232,0.245,0.0094,0.0091,0.0097,25.15,25.12,25.17,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,31.93,31.16,32.9,30.98,30.23,31.91,0,0,0,0,0,0,0.172,0,0.0582,0.41,0.59,0.41,36.6
1507500000000,2017,10,2017,1,2,7,0.139,0.0587,0.0799,4957.7,30.6,30.6,29.51,1,1,1,229.2,224.1,233.9,132.2,127.1,97,97,97,0,0,0,0.424,0.415,0.433,132.2,127.1,136.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0981,0.0963,0.0997,0.00698,0.00655,0.00739,0.00027,0.00026,0.00029,0.226,0.217,0.235,0.0089,0.0085,0.0092,25.2,25.16,25.24,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.42,29.24,31.55,29.51,28.36,30.6,0,0,0,0,0,0,0.164,0,0.0591,0.42,0.57,0.43,35.7
1508104800000,2017,10,2017,1,3,7,0.131,0.0587,0.0727,4496.63,28.05,28.05,26.77,1,1,1,217.2,212.3,222.7,120.2,115.3,97,97,97,0,0,0,0.447,0.435,0.457,120.2,115.3,125.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0938,0.0921,0.0958,0.00597,0.00555,0.00644,0.00023,0.00022,0.00025,0.205,0.196,0.214,0.008,0.0077,0.0084,25.29,25.25,25.33,0.925,0.922,0.929,0.97,0.97,0.97,0.897,0.894,0.901,27.59,26.41,28.92,26.77,25.62,28.05,0,0,0,0,0,0,0.149,0,0.0583,0.45,0.55,0.45,34.3
1508709600000,2017,10,2017,1,4,7,0.125,0.0587,0.0659,3490.99,25.17,25.17,20.78,1,1,1,206,203.3,210.4,109,106.3,97,97,97,0,0,0,0.471,0.461,0.477,109,106.3,113.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0889,0.0914,0.00502,0.00479,0.00539,0.0002,0.00019,0.00021,0.185,0.18,0.192,0.0072,0.007,0.0075,25.38,25.34,25.4,0.786,0,0.92,0.831,0,0.97,0.763,0,0.893,21.42,0,25.95,20.78,0,25.17,0,1,0,0,0.143,0,0.115,0.143,0.0591,0.47,0.53,0.47,27.9
1509314400000,2017,10,2017,1,5,7,0.124,0.0569,0.0666,2963.37,25.36,25.36,17.64,1,1,1,204.3,202,207.2,110.2,105.8,94.14,93,97,0,0,0,0.461,0.449,0.478,110.2,105.8,114.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0887,0.0914,0.00512,0.00474,0.00545,0.0002,0.00019,0.00021,0.186,0.179,0.193,0.0073,0.007,0.0076,25.39,25.36,25.4,0.656,0,0.921,0.693,0,0.97,0.636,0,0.893,18.18,0,26.15,17.64,0,25.36,0,2,0,0,0.286,0,0.098,0.286,0.0574,0.46,0.54,0.46,23.9
1509919200000,2017,11,2017,2,6,7,0.126,0.0518,0.0743,4603.7,33.31,33.31,27.4,1,1,1,208.4,203.9,214.8,122.8,110.9,85.57,67,93,0,0,0,0.412,0.312,0.456,122.8,110.9,147.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0935,0.0902,0.1,0.00619,0.00517,0.00831,0.00024,0.0002,0.00033,0.208,0.188,0.25,0.0081,0.0073,0.0098,25.34,25.26,25.39,0.925,0.918,0.938,0.97,0.97,0.97,0.897,0.891,0.91,28.25,25.35,34.34,27.4,24.59,33.31,0,0,0,0,0,0,0.152,0,0.0517,0.41,0.59,0.41,36.5
1510524000000,2017,11,2017,2,7,7,0.127,0.0405,0.0864,5402.78,32.87,32.87,32.16,1,1,1,209.8,206.3,212.9,142.8,139.3,67,67,67,0,0,0,0.32,0.315,0.325,142.8,139.3,145.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0983,0.0971,0.0994,0.00789,0.00759,0.00815,0.00031,0.0003,0.00032,0.241,0.235,0.247,0.0095,0.0092,0.0097,25.3,25.28,25.33,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,33.15,32.33,33.88,32.16,31.36,32.87,0,0,0,0,0,0,0.179,0,0.0406,0.32,0.68,0.32,42.5
1511128800000,2017,11,2017,2,8,7,0.127,0.0405,0.0867,5425.3,34.24,34.24,32.29,1,1,1,210.4,202.5,218.9,143.4,135.5,67,67,67,0,0,0,0.319,0.306,0.331,143.4,135.5,151.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0985,0.0957,0.101,0.00794,0.00727,0.00866,0.00031,0.00028,0.00034,0.243,0.228,0.258,0.0095,0.0089,0.01,25.3,25.23,25.36,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.29,31.43,35.3,32.29,30.48,34.24,0,0,0,0,0,0,0.179,0,0.0403,0.32,0.68,0.32,42.7
1511733600000,2017,11,2017,2,9,7,0.127,0.0384,0.0883,5530.35,33.5,33.5,32.92,1,1,1,209.6,206.3,215.6,146,140.7,63.57,59,67,0,0,0,0.303,0.285,0.323,146,140.7,148.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0991,0.0975,0.1,0.00816,0.00771,0.00838,0.00032,0.0003,0.00033,0.247,0.238,0.252,0.0097,0.0093,0.0099,25.3,25.25,25.32,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,33.94,32.65,34.53,32.92,31.67,33.5,0,0,0,0,0,0,0.183,0,0.0387,0.3,0.7,0.3,43.5
1512338400000,2017,12,2017,3,10,7,0.132,0.0357,0.0963,6051.49,38.22,38.22,36.02,1,1,1,218.3,208.3,227.4,159.3,149.3,59,59,59,0,0,0,0.27,0.259,0.283,159.3,149.3,168.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.103,0.0999,0.107,0.00929,0.00844,0.0101,0.00036,0.00033,0.0004,0.27,0.252,0.286,0.011,0.0099,0.011,25.22,25.15,25.3,0.942,0.938,0.945,0.971,0.97,0.974,0.914,0.91,0.92,37.1,34.74,39.23,36.02,33.7,38.22,0,0,0,0,0,0,0.2,0,0.0357,0.27,0.73,0.27,45.8
1512943200000,2017,12,2017,3,11,7,0.139,0.0357,0.103,6532.01,39.65,39.65,38.88,1,1,1,230,228.2,233.1,171,169.2,59,59,59,0,0,0,0.257,0.253,0.259,171,169.2,174.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.109,0.0103,0.0101,0.0106,0.0004,0.0004,0.00042,0.291,0.288,0.297,0.011,0.011,0.012,25.13,25.1,25.14,0.945,0.945,0.946,0.976,0.975,0.977,0.922,0.921,0.925,39.85,39.42,40.57,38.88,38.42,39.65,0,0,0,0,0,0,0.216,0,0.036,0.26,0.74,0.26,47
1513548000000,2017,12,2017,3,12,7,0.146,0.0357,0.11,6989.4,42.84,42.84,41.6,1,1,1,241.2,236.7,246.5,182.2,177.7,59,59,59,0,0,0,0.245,0.239,0.249,182.2,177.7,187.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.11,0.113,0.0112,0.0109,0.0117,0.00044,0.00043,0.00046,0.311,0.303,0.321,0.012,0.012,0.013,25.04,25,25.08,0.949,0.948,0.951,0.98,0.979,0.98,0.93,0.928,0.932,42.46,41.41,43.71,41.6,40.54,42.84,0,0,0,0,0,0,0.231,0,0.036,0.24,0.75,0.25,47.9
1514152800000,2017,12,2017,3,13,7,0.157,0.0357,0.121,7693.62,47.31,47.31,45.8,1,1,1,259.3,251.2,265.9,200.3,192.2,59,59,59,0,0,0,0.228,0.222,0.235,200.3,192.2,206.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.115,0.12,0.0128,0.0121,0.0133,0.00051,0.00048,0.00053,0.344,0.329,0.355,0.014,0.013,0.014,24.92,24.88,24.97,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.73,44.8,48.27,45.8,43.91,47.31,0,0,0,0,0,0,0.254,0,0.036,0.23,0.77,0.23,49
1514757600000,2018,1,2017,4,14,7,0.169,0.0442,0.125,7903.98,48.2,48.2,47.05,1,1,1,279.8,269.5,287.6,206.8,196.5,73,73,73,0,0,0,0.261,0.254,0.271,206.8,196.5,214.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.118,0.125,0.0133,0.0125,0.014,0.00053,0.00049,0.00056,0.357,0.339,0.371,0.014,0.013,0.015,24.82,24.78,24.88,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,48.12,45.73,49.91,47.05,44.81,48.2,0,0,0,0,0,0,0.261,0,0.044,0.26,0.74,0.26,46.8
1515362400000,2018,1,2017,4,15,7,0.185,0.0442,0.14,8530.19,53.73,53.73,50.77,2,1,1.7142857142857142,305.2,290,319,232.2,217,73,73,73,0,0,0,0.239,0.229,0.252,232.2,217,246,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.126,0.136,0.0155,0.0142,0.0167,0.00062,0.00056,0.00067,0.288,0.241,0.384,0.011,0.0096,0.015,24.78,24.74,24.85,0.935,0.923,0.959,0.973,0.97,0.98,0.909,0.895,0.939,33.65,25.69,51.55,32.27,24.92,48.2,0,0,0,0,0,0,0.282,0,0.045,0.24,0.76,0.24,46.1
1515967200000,2018,1,2017,4,16,7,0.203,0.0442,0.159,9663.55,59.27,59.27,57.52,2,2,2,336.3,323.6,344.4,263.3,250.6,73,73,73,0,0,0,0.217,0.212,0.226,263.3,250.6,271.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.142,0.137,0.145,0.0233,0.0173,0.0271,0.00094,0.00069,0.0011,0.285,0.266,0.298,0.011,0.011,0.012,24.63,24.58,24.72,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.902,0.906,29.65,28.23,30.55,28.76,27.38,29.64,0,0,0,0,0,0,0.32,0,0.044,0.22,0.78,0.22,47.6
1516572000000,2018,1,2017,4,17,7,0.218,0.0442,0.174,10546,65.13,65.13,62.77,2,2,2,360.6,348.5,371.5,287.6,275.5,73,73,73,0,0,0,0.202,0.197,0.209,287.6,275.5,298.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.15,0.146,0.154,0.0347,0.029,0.0399,0.0014,0.0012,0.0016,0.322,0.304,0.338,0.013,0.012,0.014,24.48,24.4,24.55,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,32.36,31.01,33.57,31.39,30.08,32.57,0,0,0,0,0,0,0.349,0,0.044,0.2,0.8,0.2,48.4
1517176800000,2018,1,2017,4,18,7,0.235,0.0483,0.186,11278.5,69.21,69.21,67.13,2,2,2,388.2,374.5,403.5,308.4,301.5,79.86,73,85,0,0,0,0.205,0.191,0.219,308.4,301.5,318.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.158,0.155,0.162,0.0445,0.0413,0.0493,0.0018,0.0017,0.002,0.354,0.343,0.369,0.014,0.014,0.015,24.31,24.22,24.38,0.942,0.94,0.943,0.97,0.97,0.97,0.913,0.912,0.915,34.61,33.9,35.67,33.57,32.89,34.6,0,0,0,0,0,0,0.373,0,0.049,0.21,0.79,0.21,48
1517781600000,2018,2,2017,5,19,7,0.265,0.0514,0.214,12942.9,83.29,83.29,77.04,2,2,2,438.8,411.4,466.6,353.8,326.4,85,85,85,0,0,0,0.194,0.182,0.207,353.8,326.4,381.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.175,0.165,0.185,0.066,0.0531,0.0791,0.0027,0.0022,0.0033,0.422,0.381,0.464,0.017,0.016,0.019,24,23.84,24.17,0.949,0.945,0.953,0.975,0.97,0.98,0.925,0.916,0.934,39.5,36.54,42.49,38.52,35.44,41.64,0,0,0,0,0,0,0.428,0,0.051,0.19,0.81,0.19,48.8
1518386400000,2018,2,2017,5,20,7,0.315,0.0514,0.264,15648.7,102.3,102.3,93.15,3,2,2.142857142857143,520.9,476.2,573.6,435.9,391.2,85,85,85,0,0,0,0.164,0.148,0.178,435.9,391.2,488.6,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.205,0.188,0.227,0.105,0.0837,0.13,0.0044,0.0034,0.0054,0.531,0.478,0.597,0.022,0.02,0.025,23.53,23.3,23.78,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.46,35.17,51.35,44.14,34.11,48.2,0,0,0,0,0,0,0.517,0,0.051,0.16,0.84,0.16,49.7
1518991200000,2018,2,2017,5,21,7,0.414,0.0514,0.363,20837.1,141.4,141.4,124,3,3,3,685,597.4,780.3,600,512.4,85,85,85,0,0,0,0.125,0.109,0.142,600,512.4,695.3,990,990,990,966.6,966.3,967,23.4,23,23.7,0.291,0.241,0.345,0.202,0.143,0.265,0.0087,0.006,0.012,0.705,0.557,0.866,0.03,0.024,0.038,22.66,22.11,23.15,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.919,0.938,42.3,36.74,48.1,41.34,35.64,47.14,0,0,0,0,0,0,0.689,0,0.051,0.12,0.88,0.12,50.3
1519596000000,2018,2,2017,5,22,7,0.564,0.0666,0.498,26800.3,177.9,177.9,159.5,4,3,3.7142857142857144,933.2,809.7,1066,823,724.7,110.1,85,129,0,0,0,0.117,0.0962,0.139,823,724.7,937,990,990,990,967.6,967.1,968.1,22.4,21.9,22.9,0.455,0.362,0.564,0.337,0.285,0.393,0.015,0.012,0.018,1.04,0.915,1.22,0.046,0.04,0.056,21.34,20.68,21.95,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.938,44.68,40.08,51.66,43.32,39.13,48.2,0,0,0,0,0,0,0.886,0,0.066,0.12,0.88,0.12,47.5
1520200800000,2018,3,2017,6,23,7,0.729,0.0827,0.64,32048.3,192.8,192.8,190.8,4,4,4,1205,1106,1310,1069,976.8,136.7,129,183,10.71,0,43,0.113,0.101,0.14,1058,976.8,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.726,0.6,0.808,0.559,0.412,0.648,0.026,0.019,0.031,1.58,1.28,1.76,0.074,0.059,0.083,19.88,19.37,20.48,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.18,46.88,50.52,47.69,45.94,48.2,0,0,0,0,0,0,1.06,0,0.089,0.11,0.88,0.12,44
1520805600000,2018,3,2017,6,24,7,0.858,0.111,0.665,32085.1,192.8,192.8,191,4,4,4,1418,1349,1479,1235,1166,183,183,183,135.1,66,196,0.129,0.124,0.136,1100,1100,1100,990,990,990,969.2,969,969.4,20.8,20.6,21,0.853,0.825,0.879,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.77,1.83,0.087,0.084,0.089,18.98,18.76,19.23,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.76,48.17,49.43,47.75,47.2,48.2,0,0,0,0,0,0,1.06,0,0.193,0.13,0.78,0.22,37.4
1521410400000,2018,3,2017,6,25,7,0.938,0.111,0.665,31282,188.2,188.2,186.2,4,4,4,1550,1495,1598,1367,1312,183,183,183,267.4,212,315,0.118,0.115,0.122,1100,1100,1100,990,990,990,969.6,969.5,969.8,20.4,20.2,20.5,0.902,0.885,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.86,0.091,0.089,0.092,18.5,18.34,18.7,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.5,47.07,48.02,46.55,46.13,47.06,0,0,0,0,0,0,1.03,0,0.273,0.12,0.71,0.29,33.3
1522015200000,2018,3,2017,6,26,7,0.997,0.108,0.665,30711.4,184.2,184.2,182.8,4,4,4,1649,1608,1700,1471,1425,178,148,183,370.6,325,452,0.108,0.087,0.114,1100,1100,1100,990,990,990,970,969.8,970.1,20,19.9,20.2,0.914,0.911,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.094,18.17,18,18.31,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.63,46.17,46.99,45.7,45.25,46.05,0,0,0,0,0,0,1.02,0,0.332,0.11,0.67,0.33,30.8
1522620000000,2018,4,2017,7,27,7,1.1,0.0895,0.665,29702.7,180.2,180.2,176.8,4,4,4,1821,1724,1937,1673,1576,148,148,148,573.1,476,689,0.0814,0.0764,0.0859,1100,1100,1100,990,990,990,970.5,970.2,970.9,19.5,19.1,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.098,17.6,17.23,17.92,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.1,44.08,45.96,44.2,43.2,45.04,0,0,0,0,0,0,0.982,0,0.435,0.081,0.6,0.4,27
1523224800000,2018,4,2017,7,28,7,1.28,0.0895,0.665,28209.7,171.2,171.2,167.9,4,4,4,2108,1983,2222,1960,1835,148,148,148,860.1,735,974,0.0703,0.0666,0.0746,1100,1100,1100,990,990,990,971.4,971,971.6,18.6,18.4,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.77,16.49,17.08,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.84,42.09,43.68,41.98,41.25,42.81,0,0,0,0,0,0,0.933,0,0.615,0.07,0.52,0.48,22
1523829600000,2018,4,2017,7,29,7,1.38,0.101,0.665,27432.3,164.3,164.3,163.3,4,4,4,2287,2248,2315,2119,2094,167.7,148,217,1019,994,1052,0.0732,0.0643,0.0939,1100,1100,1100,990,990,990,971.8,971.7,971.9,18.2,18.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.33,16.27,16.43,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.67,41.49,41.92,40.82,40.63,41.08,0,0,0,0,0,0,0.907,0,0.715,0.073,0.48,0.52,19.9
1524434400000,2018,4,2017,7,30,7,1.41,0.131,0.665,27247,162.4,162.4,162.2,4,4,4,2327,2319,2334,2110,2102,217,217,217,1010,1002,1017,0.0933,0.093,0.0936,1100,1100,1100,990,990,990,971.9,971.9,971.9,18.1,18.1,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.24,16.22,16.26,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.926,0.926,41.41,41.37,41.47,40.55,40.5,40.6,0,0,0,0,0,0,0.901,0,0.745,0.093,0.47,0.53,19.3
1525039200000,2018,4,2017,7,31,7,1.4,0.162,0.665,27333.9,163.3,163.3,162.7,4,4,4,2308,2285,2322,2040,2009,267.6,217,276,940.3,909,1005,0.116,0.0934,0.121,1100,1100,1100,990,990,990,971.8,971.8,971.9,18.2,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.28,16.25,16.34,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.53,41.44,41.68,40.68,40.58,40.83,0,0,0,0,0,0,0.904,0,0.735,0.12,0.48,0.52,19.5
1525644000000,2018,5,2017,8,32,7,1.32,0.167,0.665,27899,168.7,168.7,166.1,4,4,4,2180,2076,2274,1904,1800,276,276,276,804,700,898,0.127,0.121,0.133,1100,1100,1100,990,990,990,971.5,971.3,971.8,18.5,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.59,16.36,16.84,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.36,41.75,43.04,41.52,40.91,42.18,0,0,0,0,0,0,0.923,0,0.655,0.13,0.5,0.5,21.1
1526248800000,2018,5,2017,8,33,7,1.16,0.167,0.665,29137.1,177.3,177.3,173.4,4,4,4,1920,1805,2037,1644,1529,276,276,276,544.1,429,661,0.144,0.136,0.153,1100,1100,1100,990,990,990,970.8,970.5,971.2,19.2,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.29,16.94,17.65,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.24,43.29,45.24,43.36,42.43,44.34,0,0,0,0,0,0,0.964,0,0.495,0.14,0.57,0.43,25.1
1526853600000,2018,5,2017,8,34,7,1.01,0.167,0.665,30598.8,185.3,185.3,182.1,4,4,4,1667,1575,1768,1391,1299,276,276,276,291.1,199,392,0.166,0.156,0.175,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.919,0.911,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.11,17.78,18.41,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.46,45.57,47.27,45.53,44.66,46.32,0,0,0,0,0,0,1.01,0,0.345,0.17,0.66,0.34,30.3
1527458400000,2018,5,2017,8,35,7,0.882,0.15,0.665,31856.2,192.8,192.8,189.6,4,4,4,1459,1364,1546,1211,1154,247.7,210,276,111.1,54,170,0.169,0.147,0.189,1100,1100,1100,990,990,990,969.4,969,969.6,20.6,20.4,21,0.862,0.835,0.89,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.84,0.088,0.085,0.09,18.84,18.53,19.17,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.38,47.57,49.27,47.41,46.62,48.2,0,0,0,0,0,0,1.05,0,0.217,0.17,0.75,0.25,36.1
1528063200000,2018,6,2017,9,36,7,0.726,0.127,0.599,30546.9,192.8,192.8,181.8,4,4,4,1201,1103,1313,991,893.1,210,210,210,0.4286,0,3,0.175,0.16,0.19,990.5,893.1,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.659,0.543,0.813,0.464,0.371,0.648,0.022,0.017,0.031,1.4,1.16,1.76,0.065,0.053,0.083,20.07,19.35,20.62,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.47,43.11,49.77,45.46,42.25,48.2,0,0,0,0,0,0,1.01,0,0.127,0.17,0.83,0.17,42.1
1528668000000,2018,6,2017,9,37,7,0.609,0.127,0.482,25631.7,164.5,164.5,152.6,4,3,3.5714285714285716,1008,949,1074,797.6,739,210,210,210,0,0,0,0.209,0.196,0.221,797.6,739,863.9,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.456,0.402,0.516,0.325,0.295,0.357,0.015,0.013,0.016,1.03,0.972,1.11,0.047,0.044,0.051,21.06,20.76,21.33,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,44.68,39.16,51.06,43.31,38.15,48.2,0,0,0,0,0,0,0.848,0,0.127,0.21,0.79,0.21,42.1
1529272800000,2018,6,2017,9,38,7,0.536,0.127,0.409,22661.8,142.4,142.4,134.9,3,3,3,886.7,842.8,932.7,676.7,632.8,210,210,210,0,0,0,0.237,0.225,0.249,676.7,632.8,722.7,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.356,0.33,0.387,0.253,0.224,0.284,0.011,0.0098,0.013,0.856,0.781,0.938,0.038,0.034,0.042,21.7,21.43,21.95,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.88,43.37,48.43,44.96,42.5,47.46,0,0,0,0,0,0,0.749,0,0.127,0.24,0.76,0.24,42.3
1529877600000,2018,6,2017,9,39,7,0.488,0.125,0.363,20456.6,125.8,125.8,121.8,3,3,3,807.1,783,833.2,600.5,580.2,206.6,186,210,0,0,0,0.256,0.238,0.266,600.5,580.2,623.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.311,0.3,0.324,0.202,0.189,0.217,0.0088,0.0082,0.0095,0.726,0.692,0.765,0.032,0.03,0.034,22.15,22,22.25,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.47,40.2,42.8,40.59,39.26,41.95,0,0,0,0,0,0,0.676,0,0.125,0.26,0.74,0.26,41.9
1530482400000,2018,7,2017,10,40,7,0.451,0.112,0.338,19188.6,120.4,120.4,114.2,3,3,3,745.5,711.4,776.5,559.5,525.4,186,186,186,0,0,0,0.25,0.24,0.261,559.5,525.4,590.5,990,990,990,966.9,966.7,967,23.1,23,23.3,0.284,0.264,0.301,0.175,0.152,0.195,0.0076,0.0065,0.0085,0.653,0.595,0.705,0.028,0.026,0.031,22.47,22.29,22.66,0.951,0.949,0.954,0.974,0.97,0.978,0.927,0.92,0.933,39.08,36.92,41.03,38.07,35.82,40.13,0,0,0,0,0,0,0.635,0,0.113,0.25,0.75,0.25,42.5
1531087200000,2018,7,2017,10,41,7,0.406,0.112,0.293,16580.8,105.5,105.5,98.7,3,2,2.2857142857142856,670.7,641.6,701.3,484.8,455.6,186,186,186,0,0,0,0.278,0.265,0.29,484.8,455.6,515.3,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.241,0.225,0.259,0.128,0.114,0.145,0.0055,0.0048,0.0062,0.606,0.56,0.654,0.026,0.024,0.028,22.81,22.72,22.94,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.58,35.57,52.61,44.37,34.5,48.2,0,0,0,0,0,0,0.548,0,0.113,0.28,0.72,0.28,40.8
1531692000000,2018,7,2017,10,42,7,0.367,0.12,0.247,14574.1,94.45,94.45,86.75,2,2,2,606.7,581.8,632.1,408.9,354.8,197.7,186,227,0,0,0,0.327,0.294,0.39,408.9,354.8,446.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.206,0.189,0.219,0.092,0.0665,0.11,0.0039,0.0028,0.0046,0.516,0.437,0.572,0.022,0.018,0.024,23.16,23,23.34,0.955,0.949,0.958,0.978,0.973,0.98,0.934,0.924,0.939,44.33,38.55,48.19,43.38,37.51,47.22,0,0,0,0,0,0,0.482,0,0.12,0.33,0.67,0.33,39.7
1532296800000,2018,7,2017,10,43,7,0.334,0.137,0.197,11558.6,73.27,73.27,68.8,2,2,2,552.4,531.2,573.8,325.4,304.2,227,227,227,0,0,0,0.411,0.396,0.427,325.4,304.2,346.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.179,0.171,0.186,0.0526,0.0426,0.0627,0.0022,0.0018,0.0026,0.393,0.362,0.426,0.016,0.015,0.018,23.52,23.39,23.65,0.945,0.942,0.948,0.97,0.97,0.971,0.917,0.913,0.921,35.46,33.21,37.72,34.4,32.22,36.63,0,0,0,0,0,0,0.382,0,0.137,0.41,0.59,0.41,34.6
1532901600000,2018,7,2017,10,44,7,0.305,0.119,0.186,11016.5,69.74,69.74,65.57,2,2,2,504.1,483.3,524.3,307.9,291.6,196.3,184,227,0,0,0,0.389,0.36,0.438,307.9,291.6,327.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.17,0.166,0.176,0.0443,0.0366,0.0534,0.0018,0.0015,0.0022,0.365,0.343,0.393,0.015,0.014,0.016,23.77,23.69,23.87,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,33.8,31.86,35.95,32.79,30.9,34.87,0,0,0,0,0,0,0.364,0,0.119,0.39,0.61,0.39,36.1
1533506400000,2018,8,2017,11,45,7,0.278,0.111,0.166,9873.92,62.74,62.74,58.77,2,2,2,459,440.9,477.6,275,256.9,184,184,184,0,0,0,0.401,0.385,0.417,275,256.9,293.6,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.151,0.164,0.0288,0.0203,0.0376,0.0012,0.00083,0.0015,0.315,0.287,0.342,0.013,0.012,0.014,24.02,23.91,24.13,0.935,0.932,0.94,0.97,0.97,0.97,0.907,0.904,0.911,30.3,28.32,32.34,29.39,27.47,31.37,0,0,0,0,0,0,0.327,0,0.112,0.4,0.6,0.4,35.5
1534111200000,2018,8,2017,11,46,7,0.254,0.111,0.143,8485.19,53.95,53.95,50.51,2,1,1.5714285714285714,420.8,405.7,436.3,236.8,221.7,184,184,184,0,0,0,0.438,0.422,0.454,236.8,221.7,252.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.139,0.15,0.016,0.0146,0.0181,0.00065,0.00059,0.00074,0.328,0.262,0.413,0.013,0.011,0.017,24.18,24.12,24.24,0.941,0.925,0.958,0.974,0.97,0.98,0.917,0.898,0.939,37.41,26.04,52.41,35.58,25.26,48.2,0,0,0,0,0,0,0.281,0,0.111,0.44,0.56,0.44,33.4
1534716000000,2018,8,2017,11,47,7,0.235,0.111,0.123,7647.86,48.2,48.2,45.52,1,1,1,388.2,375.9,401,204.2,191.9,184,184,184,0,0,0,0.474,0.459,0.49,204.2,191.9,217,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.133,0.128,0.137,0.0131,0.0121,0.0142,0.00053,0.00049,0.00058,0.364,0.342,0.387,0.015,0.014,0.016,24.3,24.21,24.38,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.938,46.47,43.7,49.34,45.52,42.82,48.2,0,0,0,0,0,0,0.253,0,0.112,0.47,0.52,0.48,32.5
1535320800000,2018,8,2017,11,48,7,0.218,0.103,0.114,7095.02,48.2,48.2,42.23,1,1,1,360,347.7,371.8,189.2,172.4,170.9,138,184,0,0,0,0.474,0.391,0.516,189.2,172.4,214.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.126,0.121,0.132,0.0118,0.0104,0.014,0.00048,0.00042,0.00056,0.336,0.307,0.379,0.014,0.012,0.015,24.46,24.41,24.51,0.951,0.947,0.957,0.978,0.974,0.98,0.931,0.923,0.938,43.18,39.25,49.34,42.23,38.24,48.2,0,0,0,0,0,0,0.235,0,0.104,0.47,0.52,0.48,32.5
1535925600000,2018,9,2017,12,49,7,0.199,0.0835,0.116,7251.89,46.07,46.07,43.17,1,1,1,329.7,317.4,342.5,191.7,179.3,138,138,138,0,0,0,0.419,0.403,0.435,191.7,179.3,204.5,990,990,990,965,965,965.1,25,24.9,25,0.124,0.12,0.129,0.012,0.011,0.0131,0.00048,0.00044,0.00053,0.337,0.315,0.36,0.014,0.013,0.014,24.61,24.53,24.7,0.952,0.949,0.956,0.98,0.979,0.98,0.933,0.928,0.936,44.06,41.21,47.01,43.17,40.33,46.07,0,0,0,0,0,0,0.24,0,0.083,0.42,0.58,0.42,36.4
1536530400000,2018,9,2017,12,50,7,0.184,0.0835,0.1,6220.48,39.45,39.45,37.03,1,1,1,303.8,294.7,313.8,165.8,156.7,138,138,138,0,0,0,0.454,0.44,0.468,165.8,156.7,175.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.112,0.118,0.00985,0.00907,0.0107,0.00039,0.00036,0.00043,0.291,0.275,0.309,0.012,0.011,0.012,24.79,24.72,24.85,0.944,0.941,0.947,0.972,0.97,0.977,0.918,0.913,0.926,38.07,35.94,40.38,37.03,34.86,39.45,0,0,0,0,0,0,0.206,0,0.084,0.45,0.54,0.46,33.8
1537135200000,2018,9,2017,12,51,7,0.171,0.0835,0.0875,5396.78,34.18,34.18,32.12,1,1,1,282.6,273.6,291.6,144.6,135.6,138,138,138,0,0,0,0.488,0.473,0.504,144.6,135.6,153.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.107,0.104,0.111,0.00804,0.00728,0.00881,0.00032,0.00029,0.00035,0.253,0.237,0.269,0.01,0.0094,0.011,24.92,24.86,24.97,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.912,33.12,30.99,35.24,32.12,30.06,34.18,0,0,0,0,0,0,0.178,0,0.0835,0.49,0.51,0.49,31.6
1537740000000,2018,9,2017,12,52,7,0.159,0.0835,0.0754,4632.6,29.37,29.37,27.58,1,1,1,262.7,255.3,270.6,124.7,117.3,138,138,138,0,0,0,0.525,0.51,0.541,124.7,117.3,132.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.1,0.0977,0.103,0.00635,0.00572,0.00702,0.00025,0.00023,0.00028,0.218,0.204,0.232,0.0086,0.0081,0.0092,25.03,24.99,25.07,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,28.43,26.65,30.28,27.58,25.85,29.37,0,0,0,0,0,0,0.153,0,0.0836,0.53,0.47,0.53,29.1
1538344800000,2018,10,2018,1,1,7,0.149,0.0587,0.0899,5586.89,34.9,34.9,33.26,1,1,1,245.6,239.2,252.8,148.6,142.2,97,97,97,0,0,0,0.395,0.384,0.406,148.6,142.2,155.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.106,0.00838,0.00783,0.00899,0.00033,0.00031,0.00036,0.255,0.244,0.268,0.01,0.0096,0.011,25.07,25.02,25.12,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,34.28,32.77,35.98,33.26,31.79,34.9,0,0,0,0,0,0,0.185,0,0.0591,0.39,0.6,0.4,37.5
1538949600000,2018,10,2018,1,2,7,0.14,0.0587,0.0813,5047.25,31.35,31.35,30.04,1,1,1,231.5,225.8,237.2,134.5,128.8,97,97,97,0,0,0,0.419,0.409,0.43,134.5,128.8,140.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0989,0.0969,0.101,0.00718,0.00669,0.00767,0.00028,0.00026,0.0003,0.23,0.22,0.24,0.0091,0.0086,0.0095,25.18,25.14,25.23,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,30.97,29.63,32.32,30.04,28.74,31.35,0,0,0,0,0,0,0.167,0,0.0587,0.42,0.58,0.42,36.1
1539554400000,2018,10,2018,1,3,7,0.134,0.0587,0.0757,4688.83,28.98,28.98,27.91,1,1,1,222.2,216.7,226.8,125.2,119.7,97,97,97,0,0,0,0.437,0.428,0.448,125.2,119.7,129.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0956,0.0937,0.0972,0.00639,0.00593,0.00679,0.00025,0.00023,0.00027,0.213,0.204,0.222,0.0084,0.008,0.0087,25.25,25.22,25.3,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.77,27.47,29.88,27.91,26.65,28.98,0,0,0,0,0,0,0.155,0,0.0583,0.44,0.56,0.44,35
1540159200000,2018,10,2018,1,4,7,0.126,0.0587,0.0678,3610.92,26.2,26.2,21.49,1,1,1,209.1,203.3,214.8,112.1,106.3,97,97,97,0,0,0,0.464,0.452,0.477,112.1,106.3,117.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.091,0.0889,0.093,0.00528,0.00479,0.00576,0.00021,0.00019,0.00023,0.19,0.18,0.2,0.0074,0.007,0.0079,25.36,25.31,25.4,0.789,0,0.924,0.831,0,0.97,0.765,0,0.896,22.16,0,27.01,21.49,0,26.2,0,1,0,0,0.143,0,0.119,0.143,0.0582,0.47,0.54,0.46,28.7
1540764000000,2018,10,2018,1,5,7,0.12,0.0573,0.0629,0,0,0,0,1,1,1,198.6,196.8,201.4,103.9,100.6,94.71,93,97,0,0,0,0.477,0.466,0.491,103.9,100.6,106.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0869,0.0887,0.00458,0.0043,0.00483,0.00018,0.00017,0.00019,0.175,0.17,0.18,0.0068,0.0066,0.007,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0571,0.48,0.52,0.48,0
1541368800000,2018,11,2018,2,6,7,0.124,0.054,0.0696,3719.39,30.8,30.8,22.14,1,1,1,204.3,201.7,206.6,115,108.7,89.29,67,93,0,0,0,0.437,0.329,0.461,115,108.7,136.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0894,0.0962,0.00553,0.00499,0.00738,0.00022,0.00019,0.00029,0.195,0.184,0.231,0.0076,0.0072,0.009,25.38,25.35,25.41,0.79,0,0.933,0.831,0,0.97,0.766,0,0.905,22.82,0,31.75,22.14,0,30.8,0,1,0,0,0.143,0,0.123,0.143,0.0544,0.44,0.56,0.44,30
1541973600000,2018,11,2018,2,7,7,0.123,0.0405,0.0824,5147.02,31.05,31.05,30.64,1,1,1,203.2,200.9,205,136.2,133.9,67,67,67,0,0,0,0.33,0.327,0.334,136.2,133.9,138,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0959,0.0951,0.0966,0.00732,0.00713,0.00748,0.00029,0.00028,0.00029,0.23,0.225,0.233,0.009,0.0088,0.0091,25.35,25.34,25.37,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.58,31.04,32.01,30.64,30.11,31.05,0,0,0,0,0,0,0.17,0,0.0406,0.33,0.67,0.33,41.8
1542578400000,2018,11,2018,2,8,7,0.122,0.0332,0.0884,5550.75,34.83,34.83,33.04,1,1,1,201.1,199.5,203.9,146.2,133.9,54.86,50,67,0,0,0,0.273,0.245,0.334,146.2,133.9,153.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.098,0.0951,0.1,0.00818,0.00713,0.00883,0.00032,0.00028,0.00035,0.246,0.225,0.259,0.0096,0.0088,0.01,25.35,25.32,25.37,0.937,0.932,0.94,0.97,0.97,0.97,0.909,0.904,0.911,34.06,31.04,35.9,33.04,30.11,34.83,0,0,0,0,0,0,0.184,0,0.0336,0.27,0.72,0.28,45.5
1543183200000,2018,11,2018,2,9,7,0.127,0.0318,0.095,5967.72,36.34,36.34,35.52,1,1,1,209.6,205.8,213.4,157,152.5,52.57,50,59,0,0,0,0.251,0.238,0.279,157,152.5,160.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.101,0.102,0.0091,0.00872,0.00939,0.00036,0.00034,0.00037,0.265,0.258,0.271,0.01,0.01,0.011,25.28,25.26,25.3,0.941,0.939,0.942,0.97,0.97,0.971,0.913,0.911,0.914,36.62,35.51,37.44,35.52,34.45,36.34,0,0,0,0,0,0,0.197,0,0.032,0.25,0.75,0.25,47
1543788000000,2018,12,2018,3,10,7,0.135,0.0357,0.0995,6262.43,38.9,38.9,37.28,1,1,1,223.5,215.4,230.1,164.5,156.4,59,59,59,0,0,0,0.264,0.256,0.274,164.5,156.4,171.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.102,0.108,0.00973,0.00904,0.0103,0.00038,0.00035,0.00041,0.28,0.265,0.291,0.011,0.01,0.011,25.18,25.13,25.24,0.943,0.941,0.945,0.973,0.97,0.976,0.917,0.912,0.922,38.32,36.41,39.87,37.28,35.32,38.9,0,0,0,0,0,0,0.207,0,0.0355,0.26,0.74,0.26,46.4
1544392800000,2018,12,2018,3,11,7,0.135,0.0357,0.0995,6258.99,38.56,38.56,37.26,1,1,1,223.5,219.5,228.8,164.5,160.5,59,59,59,0,0,0,0.264,0.258,0.269,164.5,160.5,169.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.104,0.107,0.00973,0.00939,0.0102,0.00038,0.00037,0.0004,0.28,0.272,0.289,0.011,0.011,0.011,25.18,25.14,25.21,0.943,0.942,0.945,0.972,0.97,0.975,0.917,0.914,0.921,38.31,37.37,39.55,37.26,36.26,38.56,0,0,0,0,0,0,0.207,0,0.0355,0.26,0.74,0.26,46.4
1544997600000,2018,12,2018,3,12,7,0.132,0.0357,0.0961,6033.86,36.33,36.33,35.92,1,1,1,218,215.9,219.7,159,156.9,59,59,59,0,0,0,0.271,0.268,0.273,159,156.9,160.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.103,0.104,0.00926,0.00909,0.00941,0.00036,0.00036,0.00037,0.27,0.266,0.273,0.011,0.01,0.011,25.22,25.21,25.24,0.941,0.941,0.942,0.97,0.97,0.971,0.913,0.913,0.914,37.02,36.54,37.44,35.92,35.44,36.33,0,0,0,0,0,0,0.2,0,0.0359,0.27,0.73,0.27,45.7
1545602400000,2018,12,2018,3,13,7,0.135,0.0357,0.0991,6233.15,38.56,38.56,37.1,1,1,1,222.9,218.6,228.8,163.9,159.6,59,59,59,0,0,0,0.265,0.258,0.27,163.9,159.6,169.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.104,0.107,0.00968,0.00932,0.0102,0.00038,0.00037,0.0004,0.278,0.271,0.289,0.011,0.011,0.011,25.18,25.14,25.22,0.943,0.942,0.945,0.972,0.97,0.975,0.917,0.913,0.921,38.17,37.18,39.55,37.1,36.06,38.56,0,0,0,0,0,0,0.206,0,0.0359,0.26,0.73,0.27,46.2
1546207200000,2018,12,2018,3,14,7,0.141,0.0429,0.0982,6152.72,39.17,39.17,36.62,1,1,1,233.3,230.1,237.2,162.3,157.1,71,59,73,0,0,0,0.304,0.255,0.317,162.3,157.1,172.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.104,0.108,0.00954,0.00911,0.0104,0.00038,0.00036,0.00041,0.277,0.268,0.293,0.011,0.011,0.012,25.12,25.1,25.15,0.943,0.941,0.946,0.972,0.97,0.976,0.916,0.913,0.923,37.7,36.47,40.12,36.62,35.38,39.17,0,0,0,0,0,0,0.203,0,0.0428,0.3,0.7,0.3,43.6
1546812000000,2019,1,2018,4,15,7,0.145,0.0442,0.1,6300.97,38.34,38.34,37.51,1,1,1,239,236.4,242.4,166,163.4,73,73,73,0,0,0,0.306,0.301,0.309,166,163.4,169.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.107,0.109,0.00986,0.00964,0.0102,0.00039,0.00038,0.0004,0.284,0.279,0.29,0.011,0.011,0.011,25.08,25.06,25.1,0.944,0.943,0.945,0.973,0.972,0.975,0.918,0.916,0.921,38.55,37.94,39.34,37.51,36.86,38.34,0,0,0,0,0,0,0.208,0,0.045,0.3,0.69,0.31,43.5
1547416800000,2019,1,2018,4,16,7,0.148,0.0442,0.104,6529.34,39.29,39.29,38.87,1,1,1,244.5,243.3,246.3,171.5,170.3,73,73,73,0,0,0,0.298,0.296,0.3,171.5,170.3,173.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.109,0.11,0.0103,0.0102,0.0105,0.00041,0.0004,0.00041,0.294,0.292,0.297,0.012,0.012,0.012,25.04,25.03,25.05,0.946,0.945,0.946,0.976,0.975,0.977,0.923,0.922,0.924,39.83,39.53,40.24,38.87,38.55,39.29,0,0,0,0,0,0,0.216,0,0.044,0.3,0.7,0.3,44.1
1548021600000,2019,1,2018,4,17,7,0.154,0.0442,0.11,6968.34,43.22,43.22,41.48,1,1,1,255.2,248.4,262.7,182.2,175.4,73,73,73,0,0,0,0.286,0.278,0.294,182.2,175.4,189.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.111,0.116,0.0112,0.0107,0.0119,0.00044,0.00042,0.00047,0.313,0.301,0.326,0.012,0.012,0.013,24.97,24.92,25.01,0.949,0.947,0.951,0.98,0.978,0.98,0.93,0.926,0.932,42.34,40.75,44.11,41.48,39.84,43.22,0,0,0,0,0,0,0.23,0,0.044,0.29,0.71,0.29,45.2
1548626400000,2019,1,2018,4,18,7,0.174,0.0473,0.127,7933.6,48.2,48.2,47.22,1,1,1,287.4,268.4,305.1,209.3,195.4,78.14,73,85,0,0,0,0.272,0.253,0.291,209.3,195.4,220.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.123,0.118,0.128,0.0135,0.0124,0.0145,0.00054,0.00049,0.00058,0.362,0.337,0.382,0.014,0.013,0.015,24.79,24.69,24.89,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,48.65,45.47,51.07,47.22,44.56,48.2,0,0,0,0,0,0,0.262,0,0.047,0.27,0.73,0.27,45.6
1549231200000,2019,2,2018,5,19,7,0.2,0.0514,0.148,8945.61,57.42,57.42,53.25,2,1,1.8571428571428572,330.1,311.3,348.5,245.1,226.3,85,85,85,0,0,0,0.258,0.244,0.273,245.1,226.3,263.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.137,0.13,0.143,0.0176,0.015,0.0234,0.00071,0.0006,0.00094,0.284,0.248,0.393,0.011,0.0099,0.016,24.67,24.57,24.76,0.933,0.924,0.959,0.971,0.97,0.98,0.906,0.896,0.94,31.39,26.22,52.48,30.07,25.44,48.2,0,0,0,0,0,0,0.296,0,0.052,0.26,0.74,0.26,44.7
1549836000000,2019,2,2018,5,20,7,0.23,0.0514,0.179,10800,68.86,68.86,64.29,2,2,2,380.4,355.9,401.8,295.4,270.9,85,85,85,0,0,0,0.224,0.212,0.239,295.4,270.9,316.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.154,0.146,0.162,0.0384,0.0269,0.0485,0.0016,0.0011,0.002,0.335,0.298,0.367,0.014,0.012,0.015,24.36,24.22,24.52,0.939,0.934,0.943,0.97,0.97,0.97,0.911,0.906,0.915,33.14,30.42,35.49,32.14,29.51,34.43,0,0,0,0,0,0,0.357,0,0.051,0.22,0.78,0.22,47
1550440800000,2019,2,2018,5,21,7,0.266,0.0514,0.214,12973.2,83.06,83.06,77.22,2,2,2,439.6,412.5,465.6,354.6,327.5,85,85,85,0,0,0,0.194,0.183,0.206,354.6,327.5,380.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.175,0.166,0.184,0.0664,0.0536,0.0786,0.0027,0.0022,0.0032,0.423,0.383,0.462,0.017,0.016,0.019,24,23.84,24.16,0.949,0.945,0.952,0.975,0.97,0.98,0.925,0.916,0.933,39.59,36.66,42.38,38.61,35.56,41.53,0,0,0,0,0,0,0.429,0,0.052,0.19,0.8,0.2,48.8
1551045600000,2019,2,2018,5,22,7,0.296,0.0571,0.239,14440.9,87.82,87.82,85.96,2,2,2,489.7,471.3,509.6,395.3,386.3,94.43,85,107,0,0,0,0.192,0.174,0.216,395.3,386.3,403.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.191,0.186,0.195,0.0856,0.0813,0.0895,0.0035,0.0033,0.0037,0.486,0.471,0.499,0.02,0.019,0.021,23.71,23.61,23.81,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,43.86,42.99,44.8,42.98,42.13,43.91,0,0,0,0,0,0,0.478,0,0.057,0.19,0.81,0.19,48.8
1551650400000,2019,3,2018,6,23,7,0.328,0.0647,0.263,15694,96.4,96.4,93.42,2,2,2,542.2,516.4,562.9,435.2,409.4,107,107,107,0,0,0,0.197,0.19,0.207,435.2,409.4,455.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.207,0.198,0.214,0.104,0.0922,0.114,0.0044,0.0038,0.0048,0.547,0.509,0.578,0.023,0.021,0.024,23.41,23.29,23.57,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.81,45.21,49.86,46.71,44.31,48.2,0,0,0,0,0,0,0.519,0,0.065,0.2,0.8,0.2,47.8
1552255200000,2019,3,2018,6,24,7,0.346,0.0647,0.281,16195.2,96.4,96.4,96.4,2,2,2,571.3,567.5,575.2,464.3,460.6,107,107,107,0,0,0,0.187,0.186,0.189,464.3,460.6,468.2,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.219,0.217,0.221,0.118,0.116,0.12,0.005,0.0049,0.005,0.593,0.586,0.6,0.025,0.025,0.025,23.24,23.21,23.26,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.64,50.29,50.99,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.065,0.19,0.81,0.19,46.8
1552860000000,2019,3,2018,6,25,7,0.335,0.0647,0.27,15998,96.4,96.4,95.23,2,2,2,553.5,536.6,568.4,446.5,429.6,107,107,107,0,0,0,0.193,0.188,0.199,446.5,429.6,461.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.211,0.205,0.217,0.11,0.102,0.117,0.0046,0.0042,0.0049,0.565,0.539,0.588,0.024,0.022,0.025,23.34,23.25,23.45,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.94,47.27,50.36,47.61,46.32,48.2,0,0,0,0,0,0,0.529,0,0.065,0.19,0.81,0.19,47.8
1553464800000,2019,3,2018,6,26,7,0.316,0.0647,0.251,15099.3,91.72,91.72,89.88,2,2,2,522.7,517.2,532,415.7,410.2,107,107,107,0,0,0,0.205,0.201,0.207,415.7,410.2,425,990,990,990,966,965.9,966,24,24,24.1,0.2,0.198,0.203,0.0952,0.0926,0.0996,0.004,0.0038,0.0041,0.518,0.51,0.532,0.022,0.021,0.022,23.53,23.47,23.56,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,45.86,45.3,46.8,44.94,44.39,45.86,0,0,0,0,0,0,0.499,0,0.065,0.2,0.79,0.21,47.8
1554069600000,2019,4,2018,7,27,7,0.315,0.0756,0.24,14394.8,87.54,87.54,85.68,2,2,2,521.5,518.1,530.6,396.5,393.1,125,125,125,0,0,0,0.24,0.236,0.241,396.5,393.1,405.6,990,990,990,965.9,965.9,966,24.1,24,24.1,0.196,0.195,0.199,0.0861,0.0845,0.0905,0.0036,0.0035,0.0038,0.492,0.487,0.506,0.02,0.02,0.021,23.56,23.51,23.58,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,43.72,43.36,44.66,42.84,42.5,43.77,0,0,0,0,0,0,0.476,0,0.075,0.24,0.76,0.24,45.7
1554674400000,2019,4,2018,7,28,7,0.327,0.0756,0.252,15057.1,90.42,90.42,89.63,2,2,2,541.1,534.2,545.1,416.1,409.2,125,125,125,0,0,0,0.231,0.229,0.234,416.1,409.2,420.1,990,990,990,966,966,966.1,24,23.9,24,0.203,0.2,0.204,0.0954,0.0921,0.0973,0.004,0.0038,0.0041,0.522,0.511,0.528,0.022,0.021,0.022,23.44,23.42,23.48,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.73,45.03,46.14,44.81,44.13,45.21,0,0,0,0,0,0,0.498,0,0.075,0.23,0.77,0.23,46
1555279200000,2019,4,2018,7,29,7,0.329,0.0756,0.254,15170.4,91.07,91.07,90.3,2,2,2,544.5,540.5,548.4,419.5,415.5,125,125,125,0,0,0,0.23,0.228,0.231,419.5,415.5,423.4,990,990,990,966.1,966,966.1,23.9,23.9,24,0.204,0.203,0.205,0.097,0.0951,0.0988,0.0041,0.004,0.0041,0.527,0.521,0.533,0.022,0.022,0.022,23.42,23.4,23.45,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,46.07,45.66,46.47,45.15,44.75,45.54,0,0,0,0,0,0,0.502,0,0.075,0.23,0.77,0.23,46.1
1555884000000,2019,4,2018,7,30,7,0.323,0.0756,0.247,14824.4,89.72,89.72,88.24,2,2,2,534.1,524.9,541.6,409.1,399.9,125,125,125,0,0,0,0.234,0.231,0.238,409.1,399.9,416.6,990,990,990,966,966,966,24,24,24,0.2,0.197,0.203,0.0921,0.0877,0.0956,0.0038,0.0037,0.004,0.511,0.497,0.522,0.021,0.021,0.022,23.49,23.44,23.54,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.02,44.08,45.77,44.12,43.2,44.86,0,0,0,0,0,0,0.49,0,0.076,0.23,0.76,0.24,45.9
1556488800000,2019,4,2018,7,31,7,0.311,0.0851,0.226,13506.2,85.78,85.78,80.39,2,2,2,513.7,507.1,521.9,373,360.1,140.7,125,147,0,0,0,0.274,0.24,0.29,373,360.1,396.9,990,990,990,965.9,965.9,965.9,24.1,24.1,24.1,0.188,0.183,0.196,0.0751,0.069,0.0863,0.0031,0.0029,0.0036,0.457,0.438,0.493,0.019,0.018,0.02,23.63,23.56,23.68,0.951,0.95,0.955,0.977,0.975,0.98,0.93,0.926,0.935,41.13,39.72,43.76,40.2,38.74,42.89,0,0,0,0,0,0,0.447,0,0.085,0.27,0.73,0.27,43.4
1557093600000,2019,5,2018,8,32,7,0.3,0.0889,0.211,12616.1,77.05,77.05,75.1,2,2,2,496.5,485,505.2,349.5,338,147,147,147,0,0,0,0.296,0.291,0.303,349.5,338,358.2,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.18,0.176,0.183,0.064,0.0585,0.0681,0.0026,0.0024,0.0028,0.422,0.405,0.435,0.017,0.017,0.018,23.74,23.69,23.81,0.948,0.947,0.95,0.973,0.97,0.975,0.923,0.919,0.926,38.59,37.36,39.51,37.55,36.25,38.53,0,0,0,0,0,0,0.417,0,0.089,0.3,0.7,0.3,42.1
1557698400000,2019,5,2018,8,33,7,0.28,0.0889,0.191,11404,71.51,71.51,67.88,2,2,2,462.9,444.8,480.3,315.9,297.8,147,147,147,0,0,0,0.318,0.306,0.331,315.9,297.8,333.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.168,0.161,0.174,0.0481,0.0395,0.0563,0.002,0.0016,0.0023,0.372,0.344,0.398,0.015,0.014,0.016,23.95,23.84,24.05,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.99,33.03,36.86,33.94,32.04,35.75,0,0,0,0,0,0,0.377,0,0.089,0.32,0.68,0.32,40.7
1558303200000,2019,5,2018,8,34,7,0.253,0.0889,0.164,9798.37,62.49,62.49,58.32,2,2,2,418,399.1,437.4,271,252.1,147,147,147,0,0,0,0.352,0.336,0.368,271,252.1,290.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.152,0.145,0.159,0.0269,0.018,0.0361,0.0011,0.00073,0.0015,0.304,0.276,0.333,0.012,0.011,0.014,24.21,24.1,24.33,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.911,30.06,27.98,32.21,29.16,27.14,31.24,0,0,0,0,0,0,0.324,0,0.089,0.35,0.65,0.35,38.7
1558908000000,2019,5,2018,8,35,7,0.227,0.0841,0.142,8526.05,52.9,52.9,50.75,2,1,1.7142857142857142,374.6,357.8,392.8,235.6,221.2,139,119,147,0,0,0,0.371,0.328,0.399,235.6,221.2,245.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.139,0.134,0.143,0.0158,0.0146,0.0166,0.00064,0.00059,0.00068,0.3,0.254,0.4,0.012,0.01,0.016,24.43,24.33,24.55,0.936,0.924,0.958,0.973,0.97,0.98,0.91,0.896,0.939,33.71,25.84,51.9,32.26,25.06,48.2,0,0,0,0,0,0,0.282,0,0.085,0.37,0.63,0.37,37.6
1559512800000,2019,6,2018,9,36,7,0.204,0.072,0.132,8079.27,50.5,50.5,48.09,2,1,1.1428571428571428,337.5,323.1,352.6,218.5,204.1,119,119,119,0,0,0,0.353,0.337,0.368,218.5,204.1,233.6,990,990,990,965.1,965,965.2,24.9,24.8,25,0.132,0.127,0.137,0.0143,0.0131,0.0156,0.00058,0.00052,0.00063,0.361,0.253,0.402,0.015,0.01,0.016,24.55,24.46,24.63,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.38,26.03,52.52,44.48,25.25,48.2,0,0,0,0,0,0,0.267,0,0.072,0.35,0.65,0.35,39.6
