datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1560117600000,2019,6,2018,9,37,7,0.186,0.072,0.114,7146.84,45.37,45.37,42.54,1,1,1,307.2,294.9,319.5,188.2,175.9,119,119,119,0,0,0,0.387,0.372,0.403,188.2,175.9,200.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.117,0.126,0.0118,0.0107,0.0128,0.00047,0.00043,0.00051,0.33,0.308,0.352,0.013,0.012,0.014,24.73,24.65,24.81,0.951,0.947,0.955,0.98,0.977,0.98,0.932,0.926,0.936,43.43,40.56,46.29,42.54,39.63,45.37,0,0,0,0,0,0,0.236,0,0.072,0.39,0.61,0.39,38.4
1560722400000,2019,6,2018,9,38,7,0.17,0.072,0.098,6092.11,38.75,38.75,36.26,1,1,1,281.1,271.7,291.4,162.1,152.7,119,119,119,0,0,0,0.423,0.408,0.438,162.1,152.7,172.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.116,0.00953,0.00873,0.0104,0.00038,0.00035,0.00041,0.283,0.266,0.301,0.011,0.011,0.012,24.89,24.83,24.95,0.943,0.94,0.946,0.972,0.97,0.975,0.916,0.912,0.923,37.32,35.12,39.73,36.26,34.07,38.75,0,0,0,0,0,0,0.201,0,0.072,0.42,0.58,0.42,35.8
1561327200000,2019,6,2018,9,39,7,0.157,0.072,0.0851,5260.07,33.38,33.38,31.31,1,1,1,259.7,250.6,268.7,140.7,131.6,119,119,119,0,0,0,0.459,0.443,0.475,140.7,131.6,149.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.101,0.108,0.00771,0.00694,0.00847,0.00031,0.00027,0.00034,0.245,0.229,0.261,0.0097,0.009,0.01,25.02,24.96,25.07,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.28,30.15,34.42,31.31,29.24,33.38,0,0,0,0,0,0,0.174,0,0.0719,0.46,0.54,0.46,33.5
1561932000000,2019,7,2018,10,40,7,0.145,0.0653,0.0793,4906.34,31.25,31.25,29.2,1,1,1,239.1,230.1,248.2,131.1,122.1,108,108,108,0,0,0,0.452,0.435,0.469,131.1,122.1,140.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0998,0.0966,0.103,0.0069,0.00613,0.00766,0.00027,0.00024,0.0003,0.226,0.21,0.242,0.0089,0.0083,0.0096,25.14,25.07,25.21,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,30.11,27.98,32.22,29.2,27.14,31.25,0,0,0,0,0,0,0.162,0,0.0657,0.45,0.55,0.45,33.8
1562536800000,2019,7,2018,10,41,7,0.133,0.0653,0.0676,4152.4,26.44,26.44,24.72,1,1,1,219.7,212.3,227.1,111.7,104.3,108,108,108,0,0,0,0.492,0.476,0.509,111.7,104.3,119.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.093,0.0904,0.0956,0.00525,0.00462,0.00588,0.00021,0.00018,0.00023,0.192,0.178,0.205,0.0075,0.007,0.008,25.29,25.23,25.35,0.919,0.914,0.925,0.97,0.97,0.97,0.892,0.887,0.897,25.48,23.71,27.26,24.72,23,26.44,0,0,0,0,0,0,0.137,0,0.0654,0.49,0.51,0.49,31.2
1563141600000,2019,7,2018,10,42,7,0.124,0.0653,0.0584,1588.54,22.42,22.42,9.456,1,1,1,204.6,198.9,209.9,96.62,90.95,108,108,108,0,0,0,0.528,0.515,0.543,96.62,90.95,101.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0876,0.0856,0.0895,0.00396,0.00348,0.00441,0.00015,0.00014,0.00017,0.165,0.154,0.174,0.0064,0.006,0.0068,25.41,25.37,25.44,0.391,0,0.912,0.415,0,0.97,0.379,0,0.884,9.758,0,23.12,9.456,0,22.42,0,4,0,0,0.571,0,0.0525,0.571,0.0656,0.53,0.47,0.53,12.8
1563746400000,2019,7,2018,10,43,7,0.116,0.0653,0.0504,0,0,0,0,1,1,1,191.4,186.1,197,83.38,78.1,108,108,108,0,0,0,0.564,0.548,0.58,83.38,78.1,89.04,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.083,0.0811,0.085,0.00284,0.00239,0.00332,0.00011,0.000093,0.00013,0.141,0.131,0.151,0.0055,0.0051,0.0059,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0656,0.56,0.43,0.57,0
1564351200000,2019,7,2018,10,44,7,0.109,0.0601,0.0484,0,0,0,0,1,1,1,179.5,172.7,184.7,80.03,74,99.43,93,108,0,0,0,0.554,0.515,0.593,80.03,74,87.63,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0808,0.0796,0.0827,0.00255,0.00204,0.0032,0.0001,0.00008,0.00013,0.134,0.124,0.147,0.0052,0.0049,0.0057,25.43,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0606,0.55,0.44,0.56,0
1564956000000,2019,8,2018,11,45,7,0.1,0.0562,0.0439,0,0,0,0,1,1,1,165.6,159.8,171.3,72.59,66.85,93,93,93,0,0,0,0.562,0.543,0.582,72.59,66.85,78.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.0754,0.0794,0.00192,0.00143,0.00241,0.000075,0.000056,0.000094,0.12,0.11,0.13,0.0047,0.0043,0.0051,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0561,0.56,0.44,0.56,0
1565560800000,2019,8,2018,11,46,7,0.0928,0.0562,0.0365,0,0,0,0,1,1,1,153.4,149.2,157.9,60.37,56.19,93,93,93,0,0,0,0.607,0.589,0.623,60.37,56.19,64.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0716,0.0747,0.000881,0.000526,0.00127,0.000035,0.000021,0.00005,0.098,0.0905,0.106,0.0038,0.0035,0.0042,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.61,0.39,0.61,0
1566165600000,2019,8,2018,11,47,7,0.0869,0.0562,0.0182,0,0,0,0,1,0,0.5714285714285714,143.7,139.6,147.8,50.72,46.62,93,93,93,20.57,0,49,0.647,0.629,0.666,30.15,0,54.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0711,0.000135,0,0.00041,0.0000053,0,0.000016,0.0789,0.0708,0.088,0.0031,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0687,0.65,0.21,0.79,0
1566770400000,2019,8,2018,11,48,7,0.0823,0.0544,0.00525,0,0,0,0,1,0,0.14285714285714285,136.1,132.8,138.3,46.1,41.7,90,72,93,37.43,0,45,0.661,0.542,0.69,8.683,0,60.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0711,0.000131,0,0.000916,0.0000051,0,0.000036,0.0745,0.0708,0.0966,0.0029,0.0028,0.0038,25.43,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.07705,0.66,0.064,0.94,0
1567375200000,2019,9,2018,12,49,7,0.0753,0.0435,0.0235,0,0,0,0,1,0,0.7142857142857143,124.5,118.8,129.8,52.5,46.84,72,72,72,13.71,0,49,0.579,0.555,0.606,38.84,0,57.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000266,0,0.00066,0.00001,0,0.000026,0.0825,0.0708,0.092,0.0032,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0518,0.58,0.31,0.69,0
1567980000000,2019,9,2018,12,50,7,0.0686,0.0435,0,0,0,0,0,0,0,0,113.4,109.3,117.5,41.37,37.27,72,72,72,41.29,37,45,0.636,0.613,0.659,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0686,0.63,0,1,0
1568584800000,2019,9,2018,12,51,7,0.0637,0.0435,0,0,0,0,0,0,0,0,105.4,103,107.9,33.36,30.98,72,72,72,33.43,31,36,0.684,0.667,0.699,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0637,0.68,0,1,0
1569189600000,2019,9,2018,12,52,7,0.0603,0.0435,0,0,0,0,0,0,0,0,99.7,97.24,102.2,27.7,25.24,72,72,72,27.71,25,30,0.722,0.705,0.74,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0603,0.72,0,1,0
1569794400000,2019,9,2018,12,53,7,0.0565,0.0332,0,0,0,0,0,0,0,0,93.49,90.95,96.41,38.63,24.41,54.86,52,72,38.71,24,44,0.586,0.544,0.747,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0565,0.59,0,1,0
1570399200000,2019,10,2019,1,1,7,0.0553,0.0314,0,0,0,0,0,0,0,0,91.49,89.31,93.41,39.49,37.31,52,52,52,39.43,37,41,0.568,0.557,0.582,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0553,0.57,0,1,0
1571004000000,2019,10,2019,1,2,7,0.0535,0.0314,0,0,0,0,0,0,0,0,88.49,84.38,92.59,36.49,32.38,52,52,52,36.43,32,41,0.588,0.562,0.616,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0535,0.59,0,1,0
1571608800000,2019,10,2019,1,3,7,0.0501,0.0314,0,0,0,0,0,0,0,0,82.82,81.92,84.11,30.82,29.92,52,52,52,30.71,30,32,0.628,0.618,0.635,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0501,0.63,0,1,0
1572213600000,2019,10,2019,1,4,7,0.0503,0.0309,0,0,0,0,0,0,0,0,83.17,82.2,83.84,32.03,31.02,51.14,50,52,32,31,33,0.615,0.6,0.626,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0503,0.61,0,1,0
1572818400000,2019,11,2019,2,5,7,0.0525,0.0302,0,0,0,0,0,0,0,0,86.89,83.56,91.77,36.89,33.56,50,50,50,37,34,42,0.576,0.545,0.598,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0525,0.58,0,1,0
1573423200000,2019,11,2019,2,6,7,0.0585,0.0302,0.00444,0,0,0,0,1,0,0.14285714285714285,96.77,92.04,101.3,46.77,42.04,50,50,50,39.29,0,49,0.517,0.493,0.543,7.334,0,51.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000163,0,0.000114,6.4e-7,0,0.0000045,0.0725,0.0708,0.0827,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.05406,0.52,0.076,0.92,0
1574028000000,2019,11,2019,2,7,7,0.0667,0.0302,0.0365,0,0,0,0,1,1,1,110.3,103.8,112.8,60.32,53.8,50,50,50,0,0,0,0.453,0.443,0.482,60.32,53.8,62.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000877,0.000323,0.00109,0.000034,0.000013,0.000043,0.0956,0.0863,0.0992,0.0038,0.0034,0.0039,25.4,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.45,0.55,0.45,0
1574632800000,2019,11,2019,2,8,7,0.0705,0.031,0.0395,1732.97,14.76,14.76,10.32,1,1,1,116.5,111.7,118.3,65.25,58.74,51.29,50,59,0,0,0,0.44,0.423,0.501,65.25,58.74,68.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0013,0.000743,0.00155,0.000051,0.000029,0.000061,0.103,0.0934,0.107,0.004,0.0037,0.0042,25.4,25.39,25.41,0.642,0,0.904,0.686,0,0.96,0.616,0,0.868,10.75,0,15.37,10.32,0,14.76,0,2,0,0,0.286,0,0.0573,0.286,0.031,0.44,0.56,0.44,24.6
1575237600000,2019,12,2019,3,9,7,0.0807,0.0357,0.045,2440.21,18.69,18.69,14.53,1,1,1,133.4,120.2,143.2,74.45,61.2,59,59,59,0,0,0,0.444,0.412,0.491,74.45,61.2,84.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0708,0.0769,0.00208,0.000952,0.0029,0.000081,0.000037,0.00011,0.119,0.0969,0.136,0.0047,0.0038,0.0053,25.38,25.36,25.4,0.792,0,0.939,0.823,0,0.962,0.761,0,0.901,15.12,0,19.43,14.53,0,18.69,0,1,0,0,0.143,0,0.0807,0.143,0.0357,0.44,0.56,0.44,30.2
1575842400000,2019,12,2019,3,10,7,0.0842,0.0357,0.0485,3004.23,18.63,18.63,17.88,1,1,1,139.2,137.2,142.9,80.19,78.16,59,59,59,0,0,0,0.424,0.413,0.43,80.19,78.16,83.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0748,0.0768,0.00257,0.00239,0.00288,0.0001,0.000094,0.00011,0.129,0.125,0.135,0.0051,0.0049,0.0053,25.37,25.36,25.37,0.933,0.928,0.936,0.96,0.96,0.962,0.896,0.893,0.899,18.62,18.2,19.38,17.88,17.48,18.63,0,0,0,0,0,0,0.0993,0,0.0357,0.42,0.58,0.42,35.7
1576447200000,2019,12,2019,3,11,7,0.086,0.0357,0.0504,3109.19,19.25,19.25,18.51,1,1,1,142.3,139.9,145.9,83.28,80.89,59,59,59,0,0,0,0.415,0.404,0.422,83.28,80.89,86.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0757,0.0779,0.00283,0.00263,0.00314,0.00011,0.0001,0.00012,0.134,0.13,0.141,0.0053,0.0051,0.0055,25.37,25.36,25.37,0.929,0.925,0.932,0.961,0.96,0.963,0.893,0.891,0.895,19.25,18.76,19.99,18.51,18.02,19.25,0,0,0,0,0,0,0.103,0,0.0356,0.42,0.59,0.41,36.2
1577052000000,2019,12,2019,3,12,7,0.089,0.0357,0.0534,3279.96,21.78,21.78,19.52,1,1,1,147.2,141.3,158.2,88.24,82.26,59,59,59,0,0,0,0.401,0.373,0.418,88.24,82.26,99.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0762,0.0822,0.00325,0.00274,0.00418,0.00013,0.00011,0.00016,0.143,0.133,0.163,0.0056,0.0052,0.0064,25.36,25.35,25.37,0.924,0.912,0.931,0.964,0.961,0.968,0.89,0.883,0.894,20.26,19.04,22.49,19.52,18.3,21.78,0,0,0,0,0,0,0.108,0,0.0356,0.4,0.6,0.4,36.9
1577656800000,2019,12,2019,3,13,7,0.103,0.0417,0.0612,3745.42,23.74,23.74,22.29,1,1,1,170.2,160.1,180.4,101.2,93.14,69,59,73,0,0,0,0.405,0.364,0.439,101.2,93.14,107.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0841,0.0818,0.0868,0.00435,0.00367,0.00488,0.00017,0.00014,0.00019,0.168,0.154,0.179,0.0066,0.006,0.007,25.37,25.35,25.38,0.914,0.912,0.919,0.969,0.966,0.97,0.886,0.884,0.888,23.01,21.3,24.47,22.29,20.57,23.74,0,0,0,0,0,0,0.124,0,0.0418,0.4,0.59,0.41,36.4
1578261600000,2020,1,2019,4,14,7,0.115,0.0442,0.0706,4369.49,27.92,27.92,26.01,1,1,1,189.7,182.3,197.6,116.7,109.3,73,73,73,0,0,0,0.385,0.369,0.401,116.7,109.3,124.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0875,0.0929,0.00567,0.00504,0.00634,0.00022,0.0002,0.00025,0.196,0.183,0.21,0.0077,0.0071,0.0082,25.38,25.38,25.39,0.923,0.917,0.928,0.97,0.97,0.97,0.895,0.89,0.9,26.81,24.95,28.79,26.01,24.2,27.92,0,0,0,0,0,0,0.144,0,0.0444,0.38,0.61,0.39,38
1578866400000,2020,1,2019,4,15,7,0.126,0.0442,0.082,5118.11,32.14,32.14,30.46,1,1,1,208.6,200.1,215.9,135.6,127,73,73,73,0,0,0,0.35,0.338,0.365,135.6,127,142.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0968,0.0938,0.0994,0.00728,0.00655,0.0079,0.00028,0.00026,0.00031,0.23,0.214,0.243,0.009,0.0084,0.0095,25.32,25.26,25.39,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,31.41,29.39,33.13,30.46,28.51,32.14,0,0,0,0,0,0,0.169,0,0.044,0.35,0.65,0.35,40.6
1579471200000,2020,1,2019,4,16,7,0.14,0.0442,0.0957,5991.23,38.21,38.21,35.66,1,1,1,231.2,218.9,241.9,158.2,145.9,73,73,73,0,0,0,0.316,0.302,0.333,158.2,145.9,168.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.1,0.109,0.0092,0.00815,0.0101,0.00036,0.00032,0.0004,0.27,0.248,0.289,0.011,0.0097,0.011,25.14,25.06,25.24,0.941,0.937,0.945,0.971,0.97,0.974,0.914,0.909,0.921,36.72,33.84,39.21,35.66,32.83,38.21,0,0,0,0,0,0,0.198,0,0.0443,0.32,0.68,0.32,42.8
1580076000000,2020,1,2019,4,17,7,0.162,0.0462,0.116,7325.43,47.96,47.96,43.6,1,1,1,268,247.1,295.8,191.5,174.1,76.43,73,85,0,0,0,0.285,0.265,0.298,191.5,174.1,210.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.117,0.11,0.124,0.012,0.0105,0.0137,0.00048,0.00042,0.00054,0.33,0.298,0.365,0.013,0.012,0.015,24.9,24.75,25.02,0.952,0.946,0.957,0.979,0.977,0.98,0.932,0.925,0.938,44.52,40.43,48.94,43.6,39.49,47.96,0,0,0,0,0,0,0.242,0,0.046,0.29,0.72,0.28,45.2
1580680800000,2020,2,2019,5,18,7,0.2,0.0514,0.149,8988.54,60.14,60.14,53.5,2,1,1.7142857142857142,331.1,303.7,361.1,246.1,218.7,85,85,85,0,0,0,0.258,0.235,0.28,246.1,218.7,276.1,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.137,0.127,0.147,0.0192,0.0143,0.0293,0.00077,0.00057,0.0012,0.308,0.251,0.394,0.012,0.01,0.016,24.64,24.49,24.74,0.938,0.925,0.959,0.973,0.97,0.98,0.913,0.897,0.94,35.25,26.5,52.65,33.64,25.71,48.2,0,0,0,0,0,0,0.297,0,0.051,0.26,0.74,0.26,44.9
1581285600000,2020,2,2019,5,19,7,0.252,0.0514,0.201,12144.4,84.94,84.94,72.29,2,2,2,417.1,375.1,474.6,332.1,290.1,85,85,85,0,0,0,0.205,0.179,0.227,332.1,290.1,389.6,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.167,0.152,0.187,0.0558,0.0359,0.0829,0.0023,0.0015,0.0034,0.39,0.327,0.476,0.016,0.013,0.02,24.14,23.79,24.4,0.945,0.938,0.954,0.973,0.97,0.98,0.92,0.91,0.935,37.14,32.55,43.34,36.14,31.58,42.47,0,0,0,0,0,0,0.402,0,0.051,0.2,0.8,0.2,48.2
1581890400000,2020,2,2019,5,20,7,0.362,0.0514,0.311,18056.3,127.7,127.7,107.5,3,2,2.5714285714285716,598.4,498.9,701.8,513.4,413.9,85,85,85,0,0,0,0.144,0.121,0.17,513.4,413.9,616.8,990,990,990,966.3,965.8,966.7,23.7,23.3,24.2,0.244,0.196,0.3,0.149,0.0944,0.213,0.0063,0.0039,0.0091,0.609,0.512,0.733,0.026,0.021,0.031,23.11,22.56,23.64,0.954,0.948,0.958,0.978,0.97,0.98,0.932,0.919,0.939,43.89,36.83,51.95,42.53,35.73,48.2,0,0,0,0,0,0,0.597,0,0.051,0.14,0.86,0.14,49.9
1582495200000,2020,2,2019,5,21,7,0.495,0.0552,0.44,24177.8,155,155,143.9,4,3,3.142857142857143,819.2,738.7,888,727.9,653.7,91.29,85,129,0,0,0,0.111,0.0978,0.145,727.9,653.7,784,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.369,0.321,0.41,0.286,0.238,0.318,0.013,0.01,0.014,0.912,0.796,0.99,0.04,0.034,0.044,21.91,21.56,22.35,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.93,39.72,51.76,46.13,38.74,48.2,0,0,0,0,0,0,0.8,0,0.055,0.11,0.89,0.11,48.8
1583100000000,2020,3,2019,6,22,7,0.594,0.078,0.516,27500.2,177.5,177.5,163.7,4,3,3.857142857142857,982.2,907.8,1063,853.2,778.8,129,129,129,0,0,0,0.132,0.121,0.142,853.2,778.8,934.4,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.487,0.419,0.562,0.352,0.316,0.391,0.016,0.014,0.018,1.08,0.976,1.21,0.049,0.044,0.055,21.1,20.69,21.45,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.98,39.99,52.2,42.64,39.03,48.2,0,0,0,0,0,0,0.909,0,0.078,0.13,0.87,0.13,46.3
1583704800000,2020,3,2019,6,23,7,0.741,0.078,0.641,32032.6,192.8,192.8,190.7,4,4,4,1224,1098,1367,1095,968.8,129,129,129,35.71,0,138,0.106,0.0943,0.118,1060,968.8,1100,990,990,990,968.6,968.2,969.1,21.4,20.9,21.8,0.737,0.593,0.838,0.565,0.408,0.648,0.026,0.019,0.031,1.59,1.27,1.79,0.075,0.058,0.085,19.8,19.16,20.52,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.04,46.58,50.27,47.67,45.65,48.2,0,0,0,0,0,0,1.06,0,0.1,0.11,0.87,0.13,43.2
1584309600000,2020,3,2019,6,24,7,0.902,0.0874,0.665,31634.6,191.5,191.5,188.3,4,4,4,1492,1407,1565,1348,1278,144.4,129,183,247.6,178,291,0.0966,0.0849,0.119,1100,1100,1100,990,990,990,969.5,969.2,969.7,20.5,20.3,20.8,0.887,0.854,0.906,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.85,0.089,0.087,0.091,18.71,18.45,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.04,47.36,48.84,47.08,46.42,47.87,0,0,0,0,0,0,1.05,0,0.237,0.097,0.74,0.26,35.1
1584914400000,2020,3,2019,6,25,7,1,0.111,0.665,30645.4,184.9,184.9,182.4,4,4,4,1660,1588,1741,1477,1405,183,183,183,377.1,305,458,0.11,0.105,0.115,1100,1100,1100,990,990,990,970,969.8,970.3,20,19.7,20.2,0.914,0.908,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.095,18.14,17.87,18.37,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.53,45.82,47.16,45.6,44.91,46.22,0,0,0,0,0,0,1.01,0,0.335,0.11,0.67,0.33,30.6
1585519200000,2020,3,2019,6,26,7,1.17,0.0956,0.665,29058.4,178.3,178.3,173,4,4,4,1939,1778,2116,1781,1595,158,148,183,681.1,495,868,0.0821,0.0699,0.103,1100,1100,1100,990,990,990,970.9,970.4,971.4,19.1,18.6,19.6,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.24,16.75,17.75,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,44.12,42.78,45.49,43.24,41.92,44.58,0,0,0,0,0,0,0.961,0,0.505,0.082,0.57,0.43,24.8
1586124000000,2020,4,2019,7,27,7,1.4,0.101,0.665,27333.9,166.1,166.1,162.7,4,4,4,2307,2178,2409,2139,2030,167.7,148,217,1039,930,1101,0.0725,0.063,0.0911,1100,1100,1100,990,990,990,971.8,971.5,972.1,18.2,17.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.29,16.04,16.6,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.54,40.88,42.38,40.68,39.98,41.53,0,0,0,0,0,0,0.904,0,0.735,0.072,0.48,0.52,19.5
1586728800000,2020,4,2019,7,28,7,1.51,0.131,0.665,26482.7,159.2,159.2,157.6,4,4,4,2491,2436,2543,2274,2219,217,217,217,1174,1119,1226,0.0871,0.0853,0.0891,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.84,15.72,15.97,0.944,0.944,0.945,0.977,0.976,0.978,0.922,0.921,0.924,40.35,40,40.71,39.41,39.05,39.79,0,0,0,0,0,0,0.876,0,0.845,0.087,0.44,0.56,17.5
1587333600000,2020,4,2019,7,29,7,1.55,0.131,0.665,26161.5,156.7,156.7,155.7,4,4,4,2559,2524,2578,2342,2307,217,217,217,1243,1207,1261,0.0848,0.0842,0.086,1100,1100,1100,990,990,990,972.5,972.4,972.5,17.5,17.5,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.68,15.63,15.76,0.944,0.944,0.944,0.976,0.976,0.976,0.921,0.92,0.922,39.9,39.78,40.13,38.93,38.8,39.18,0,0,0,0,0,0,0.865,0,0.885,0.085,0.43,0.57,16.9
1587938400000,2020,4,2019,7,30,7,1.45,0.147,0.665,26902.8,162.9,162.9,160.1,4,4,4,2401,2300,2497,2158,2024,242.3,217,276,1058,924,1180,0.101,0.0869,0.12,1100,1100,1100,990,990,990,972.1,971.8,972.3,17.9,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.06,15.83,16.3,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.922,0.926,40.93,40.31,41.59,40.03,39.37,40.73,0,0,0,0,0,0,0.89,0,0.785,0.1,0.46,0.54,18.6
1588543200000,2020,5,2019,8,31,7,1.28,0.167,0.665,28142.2,171.2,171.2,167.5,4,4,4,2124,1983,2267,1848,1707,276,276,276,748,607,891,0.13,0.122,0.139,1100,1100,1100,990,990,990,971.4,971,971.7,18.6,18.3,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.73,16.38,17.08,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.73,41.8,43.68,41.88,40.96,42.81,0,0,0,0,0,0,0.931,0,0.615,0.13,0.52,0.48,22
1589148000000,2020,5,2019,8,32,7,1.09,0.167,0.665,29777.3,181.4,181.4,177.2,4,4,4,1809,1690,1937,1533,1414,276,276,276,432.4,314,561,0.153,0.142,0.163,1100,1100,1100,990,990,990,970.5,970.1,970.9,19.5,19.1,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.65,17.23,18.03,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.22,44.08,46.26,44.31,43.2,45.34,0,0,0,0,0,0,0.985,0,0.425,0.15,0.61,0.39,27.3
1589752800000,2020,5,2019,8,33,7,0.937,0.167,0.665,31312.2,190,190,186.4,4,4,4,1549,1454,1654,1273,1178,276,276,276,173.4,78,278,0.179,0.167,0.19,1100,1100,1100,990,990,990,969.6,969.3,970,20.4,20,20.7,0.888,0.849,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.093,18.52,18.15,18.87,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.55,46.59,48.46,46.6,45.66,47.49,0,0,0,0,0,0,1.04,0,0.272,0.18,0.71,0.29,33.4
1590357600000,2020,5,2019,8,34,7,0.788,0.167,0.615,30733.6,192.1,192.1,182.9,4,4,4,1304,1177,1426,1028,901.2,276,276,276,10.29,0,50,0.213,0.194,0.234,1017,901.2,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.706,0.554,0.839,0.508,0.375,0.648,0.024,0.017,0.031,1.49,1.18,1.79,0.071,0.055,0.086,19.65,18.97,20.37,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.67,42.96,49,45.73,42.1,48.02,0,0,0,0,0,0,1.02,0,0.173,0.21,0.78,0.22,39
1590962400000,2020,6,2019,9,35,7,0.639,0.0974,0.542,28637.2,183.2,183.2,170.5,4,4,4,1056,980.1,1141,895.3,819.1,161,161,161,0,0,0,0.153,0.141,0.164,895.3,819.1,980.2,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.534,0.463,0.617,0.372,0.335,0.413,0.017,0.015,0.019,1.15,1.02,1.3,0.053,0.046,0.06,20.77,20.35,21.16,0.955,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,43.51,40.52,46.73,42.61,39.6,45.8,0,0,0,0,0,0,0.947,0,0.097,0.15,0.85,0.15,44.8
1591567200000,2020,6,2019,9,36,7,0.549,0.0974,0.451,24375.8,154.7,154.7,145.1,4,3,3.142857142857143,907,860.8,958.5,746,699.8,161,161,161,0,0,0,0.178,0.168,0.187,746,699.8,797.5,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.398,0.361,0.444,0.297,0.268,0.325,0.013,0.012,0.015,0.959,0.886,1.03,0.043,0.039,0.046,21.51,21.29,21.77,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.25,39.66,51.75,46.52,38.68,48.2,0,0,0,0,0,0,0.806,0,0.098,0.18,0.82,0.18,44.4
1592172000000,2020,6,2019,9,37,7,0.49,0.0974,0.392,22080,137.8,137.8,131.4,3,3,3,809.6,776.5,846.7,648.6,615.5,161,161,161,0,0,0,0.199,0.19,0.207,648.6,615.5,685.7,990,990,990,967.1,967,967.3,22.9,22.7,23,0.331,0.313,0.353,0.234,0.212,0.259,0.01,0.0092,0.011,0.8,0.744,0.863,0.035,0.032,0.038,22.06,21.85,22.25,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.7,42.75,46.87,43.81,41.89,45.93,0,0,0,0,0,0,0.73,0,0.098,0.2,0.8,0.2,45.1
1592776800000,2020,6,2019,9,38,7,0.444,0.0974,0.347,19733.2,124.5,124.5,117.5,3,3,3,734,699.1,770.2,573,538.1,161,161,161,0,0,0,0.22,0.209,0.23,573,538.1,609.2,990,990,990,966.8,966.7,967,23.2,23,23.3,0.288,0.269,0.309,0.184,0.16,0.208,0.0079,0.0069,0.009,0.673,0.614,0.734,0.029,0.026,0.032,22.49,22.29,22.69,0.952,0.95,0.955,0.976,0.972,0.98,0.929,0.923,0.935,40.11,37.9,42.36,39.15,36.83,41.52,0,0,0,0,0,0,0.653,0,0.097,0.22,0.78,0.22,44.4
1593381600000,2020,6,2019,9,39,7,0.398,0.108,0.289,16626.1,108.4,108.4,98.96,3,2,2.2857142857142856,657.4,627.2,689,478.5,441.2,178.9,161,186,0,0,0,0.273,0.234,0.297,478.5,441.2,528,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.237,0.216,0.263,0.126,0.107,0.154,0.0054,0.0045,0.0066,0.595,0.564,0.633,0.025,0.024,0.027,22.88,22.75,23.03,0.955,0.948,0.958,0.977,0.97,0.98,0.933,0.92,0.939,45.95,36.56,51.49,44.37,35.47,48.2,0,0,0,0,0,0,0.55,0,0.109,0.27,0.73,0.27,41.8
1593986400000,2020,7,2019,10,40,7,0.357,0.112,0.245,14481.4,91.61,91.61,86.2,2,2,2,590.4,564.5,617.6,404.4,378.5,186,186,186,0,0,0,0.315,0.301,0.329,404.4,378.5,431.6,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.203,0.193,0.212,0.0899,0.0777,0.103,0.0038,0.0033,0.0043,0.508,0.469,0.549,0.021,0.02,0.023,23.24,23.08,23.39,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.932,0.938,43.99,41.34,46.74,43.1,40.47,45.81,0,0,0,0,0,0,0.479,0,0.112,0.31,0.69,0.31,40.6
1594591200000,2020,7,2019,10,41,7,0.323,0.112,0.21,12441.7,79.06,79.06,74.06,2,2,2,533.4,511.2,556.1,347.4,325.2,186,186,186,0,0,0,0.349,0.334,0.364,347.4,325.2,370.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.175,0.19,0.063,0.0525,0.0737,0.0026,0.0022,0.0031,0.422,0.389,0.456,0.018,0.016,0.019,23.58,23.44,23.71,0.948,0.945,0.951,0.973,0.97,0.977,0.922,0.916,0.929,38.07,35.72,40.46,37.03,34.65,39.53,0,0,0,0,0,0,0.411,0,0.113,0.35,0.65,0.35,38.5
1595196000000,2020,7,2019,10,42,7,0.293,0.112,0.181,10724,67.89,67.89,63.83,2,2,2,485,466.1,504.4,299,280.1,186,186,186,0,0,0,0.384,0.369,0.399,299,280.1,318.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.159,0.172,0.0401,0.0312,0.0493,0.0017,0.0013,0.002,0.35,0.322,0.379,0.014,0.013,0.016,23.87,23.75,23.98,0.94,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,32.9,30.85,34.99,31.92,29.93,33.94,0,0,0,0,0,0,0.355,0,0.112,0.38,0.62,0.38,36.6
1595800800000,2020,7,2019,10,43,7,0.268,0.107,0.161,9546.51,59.34,59.34,56.82,2,2,2,442.6,425.4,459.8,265.4,250.8,177.1,155,186,0,0,0,0.4,0.36,0.426,265.4,250.8,276.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.148,0.157,0.0243,0.0174,0.0293,0.001,0.00071,0.0012,0.299,0.278,0.313,0.012,0.011,0.013,24.11,24.02,24.18,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.907,29.29,27.64,30.59,28.41,26.81,29.67,0,0,0,0,0,0,0.316,0,0.107,0.4,0.6,0.4,35.6
1596405600000,2020,8,2019,11,44,7,0.243,0.0937,0.149,8862.42,56.76,56.76,52.75,2,1,1.8571428571428572,401.4,385.2,419.1,246.4,230.2,155,155,155,0,0,0,0.386,0.37,0.402,246.4,230.2,264.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.144,0.138,0.15,0.018,0.0153,0.0236,0.00073,0.00062,0.00096,0.293,0.257,0.407,0.012,0.01,0.016,24.3,24.22,24.39,0.933,0.925,0.958,0.971,0.97,0.98,0.907,0.897,0.939,31.14,26.03,52.46,29.82,25.25,48.2,0,0,0,0,0,0,0.293,0,0.094,0.39,0.61,0.39,36.5
1597010400000,2020,8,2019,11,45,7,0.221,0.0937,0.127,7842.12,48.2,48.2,46.68,1,1,1,365.2,351,380,210.2,196,155,155,155,0,0,0,0.425,0.408,0.442,210.2,196,225,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.126,0.136,0.0136,0.0124,0.0149,0.00055,0.0005,0.0006,0.371,0.346,0.398,0.015,0.014,0.016,24.4,24.3,24.5,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.1,44.91,51.41,46.68,44.01,48.2,0,0,0,0,0,0,0.259,0,0.094,0.42,0.57,0.43,35.5
1597615200000,2020,8,2019,11,46,7,0.203,0.0937,0.109,6777.91,43.21,43.21,40.34,1,1,1,335.2,323.4,347.4,180.2,168.4,155,155,155,0,0,0,0.463,0.446,0.479,180.2,168.4,192.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.116,0.125,0.0111,0.0101,0.0121,0.00044,0.0004,0.00049,0.318,0.296,0.339,0.013,0.012,0.014,24.61,24.52,24.69,0.949,0.945,0.953,0.978,0.973,0.98,0.928,0.92,0.934,41.27,38.53,44.09,40.34,37.49,43.21,0,0,0,0,0,0,0.224,0,0.094,0.46,0.54,0.46,33.4
1598220000000,2020,8,2019,11,47,7,0.187,0.0937,0.0935,5759.29,36.62,36.62,34.28,1,1,1,309.5,300.1,319.8,154.5,145.1,155,155,155,0,0,0,0.501,0.485,0.516,154.5,145.1,164.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.112,0.108,0.115,0.00889,0.00809,0.00976,0.00035,0.00032,0.00039,0.272,0.255,0.29,0.011,0.01,0.012,24.78,24.71,24.84,0.941,0.937,0.944,0.97,0.97,0.971,0.913,0.909,0.917,35.34,33.15,37.71,34.28,32.15,36.62,0,0,0,0,0,0,0.19,0,0.0935,0.5,0.5,0.5,30.8
1598824800000,2020,8,2019,11,48,7,0.172,0.0746,0.0974,6051.29,39.42,39.42,36.02,1,1,1,284.3,272,297.1,161.1,142.1,123.3,118,155,0,0,0,0.433,0.403,0.522,161.1,142.1,175,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.107,0.115,0.00944,0.00783,0.0106,0.00038,0.00031,0.00042,0.28,0.249,0.304,0.011,0.0099,0.012,24.88,24.82,24.95,0.943,0.936,0.947,0.972,0.97,0.977,0.916,0.908,0.925,37.05,32.44,40.35,36.02,31.47,39.42,0,0,0,0,0,0,0.2,0,0.0746,0.43,0.57,0.43,35.2
1599429600000,2020,9,2019,12,49,7,0.156,0.0714,0.0841,5202.13,33.43,33.43,30.97,1,1,1,257.1,247.6,267.9,139.1,129.6,118,118,118,0,0,0,0.459,0.441,0.477,139.1,129.6,149.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0989,0.106,0.00757,0.00677,0.00849,0.0003,0.00027,0.00034,0.24,0.223,0.259,0.0095,0.0088,0.01,25.03,24.97,25.09,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,31.92,29.69,34.47,30.97,28.8,33.43,0,0,0,0,0,0,0.172,0,0.0719,0.46,0.54,0.46,33.3
1600034400000,2020,9,2019,12,50,7,0.143,0.0714,0.0714,4390.64,28.12,28.12,26.13,1,1,1,236.1,228.2,244.6,118.1,110.2,118,118,118,0,0,0,0.5,0.482,0.517,118.1,110.2,126.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0948,0.0921,0.0979,0.00579,0.00512,0.00651,0.00023,0.0002,0.00026,0.203,0.188,0.218,0.008,0.0074,0.0086,25.18,25.11,25.24,0.924,0.919,0.929,0.97,0.97,0.97,0.896,0.891,0.902,26.94,25.06,28.99,26.13,24.31,28.12,0,0,0,0,0,0,0.145,0,0.0716,0.5,0.5,0.5,30.7
1600639200000,2020,9,2019,12,51,7,0.132,0.055,0.0771,4786.54,30.14,30.14,28.49,1,1,1,218.5,212.1,225.8,127.5,121.1,91,91,91,0,0,0,0.417,0.403,0.429,127.5,121.1,134.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0961,0.0938,0.0986,0.00659,0.00604,0.0072,0.00026,0.00024,0.00028,0.217,0.206,0.23,0.0085,0.0081,0.009,25.27,25.22,25.32,0.929,0.926,0.933,0.97,0.97,0.97,0.901,0.898,0.905,29.37,27.84,31.07,28.49,27,30.14,0,0,0,0,0,0,0.158,0,0.0549,0.42,0.58,0.42,36.3
1601244000000,2020,9,2019,12,52,7,0.124,0.0488,0.0748,4648.68,29.51,29.51,27.67,1,1,1,204.4,198.7,210.2,123.7,115.3,80.71,73,91,0,0,0,0.394,0.357,0.441,123.7,115.3,131.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0935,0.0918,0.0953,0.00627,0.00555,0.00692,0.00024,0.00022,0.00027,0.209,0.196,0.222,0.0082,0.0076,0.0087,25.36,25.34,25.39,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.894,0.903,28.53,26.44,30.42,27.67,25.65,29.51,0,0,0,0,0,0,0.154,0,0.0492,0.39,0.6,0.4,37.5
1601848800000,2020,10,2020,1,1,7,0.116,0.0442,0.0719,4453.61,27.72,27.72,26.51,1,1,1,191.8,187.5,196.8,118.8,114.5,73,73,73,0,0,0,0.381,0.371,0.389,118.8,114.5,123.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0893,0.0926,0.00585,0.00548,0.00627,0.00023,0.00021,0.00025,0.2,0.192,0.208,0.0078,0.0075,0.0081,25.38,25.38,25.39,0.924,0.921,0.928,0.97,0.97,0.97,0.896,0.893,0.9,27.33,26.24,28.58,26.51,25.45,27.72,0,0,0,0,0,0,0.147,0,0.0441,0.38,0.62,0.38,38.4
1602453600000,2020,10,2020,1,2,7,0.111,0.0442,0.0664,4089.37,25.12,25.12,24.34,1,1,1,182.9,179.5,186.1,109.9,106.5,73,73,73,0,0,0,0.399,0.392,0.407,109.9,106.5,113.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.0865,0.0889,0.00509,0.00481,0.00536,0.0002,0.00019,0.00021,0.184,0.178,0.189,0.0072,0.007,0.0074,25.38,25.38,25.38,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.892,25.09,24.27,25.9,24.34,23.54,25.12,0,0,0,0,0,0,0.135,0,0.0446,0.4,0.6,0.4,36.8
1603058400000,2020,10,2020,1,3,7,0.105,0.0442,0.0608,3720.54,23.22,23.22,22.15,1,1,1,173.6,169.4,178.2,100.6,96.42,73,73,73,0,0,0,0.421,0.41,0.431,100.6,96.42,105.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.083,0.0861,0.0043,0.00395,0.00469,0.00017,0.00015,0.00018,0.167,0.16,0.175,0.0065,0.0062,0.0069,25.38,25.38,25.38,0.913,0.911,0.915,0.969,0.967,0.97,0.884,0.883,0.887,22.86,21.95,23.93,22.15,21.23,23.22,0,0,0,0,0,0,0.123,0,0.0442,0.42,0.58,0.42,35.4
1603663200000,2020,10,2020,1,4,7,0.1,0.0422,0.0578,3548.81,24.96,24.96,21.12,1,1,1,165.3,162.6,168.1,95.57,89.86,69.71,50,73,0,0,0,0.422,0.308,0.448,95.57,89.86,112.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0807,0.0855,0.00387,0.00339,0.00532,0.00015,0.00013,0.00021,0.158,0.148,0.185,0.0062,0.0058,0.0073,25.37,25.34,25.38,0.919,0.916,0.923,0.966,0.964,0.97,0.888,0.886,0.892,21.86,20.63,25.73,21.12,19.9,24.96,0,0,0,0,0,0,0.117,0,0.0422,0.42,0.58,0.42,35.5
1604268000000,2020,11,2020,2,5,7,0.102,0.0302,0.0715,4425.83,27.62,27.62,26.34,1,1,1,168.3,163.4,173.5,118.3,113.4,50,50,50,0,0,0,0.297,0.288,0.306,118.3,113.4,123.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0875,0.0858,0.0894,0.0058,0.00539,0.00625,0.00023,0.00021,0.00024,0.196,0.187,0.205,0.0077,0.0073,0.008,25.34,25.34,25.34,0.924,0.92,0.927,0.97,0.97,0.97,0.896,0.893,0.9,27.16,25.94,28.47,26.34,25.16,27.62,0,0,0,0,0,0,0.146,0,0.0305,0.3,0.7,0.3,43.4
1604872800000,2020,11,2020,2,6,7,0.108,0.0302,0.0774,4815.85,30.61,30.61,28.67,1,1,1,177.9,170.5,186.1,127.9,120.5,50,50,50,0,0,0,0.281,0.269,0.293,127.9,120.5,136.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0909,0.0883,0.0938,0.00662,0.00599,0.00732,0.00026,0.00023,0.00029,0.213,0.199,0.227,0.0083,0.0078,0.0089,25.34,25.34,25.34,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.898,0.905,29.55,27.72,31.56,28.67,26.88,30.61,0,0,0,0,0,0,0.159,0,0.0306,0.28,0.72,0.28,44.6
1605477600000,2020,11,2020,2,7,7,0.116,0.0302,0.086,5387.51,32.84,32.84,32.07,1,1,1,192.2,186.4,195.4,142.2,136.4,50,50,50,0,0,0,0.26,0.256,0.268,142.2,136.4,145.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0939,0.0971,0.00784,0.00734,0.00811,0.00031,0.00029,0.00032,0.238,0.228,0.244,0.0093,0.0089,0.0095,25.35,25.34,25.35,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.908,33.06,31.63,33.85,32.07,30.68,32.84,0,0,0,0,0,0,0.178,0,0.03,0.26,0.74,0.26,46.4
1606082400000,2020,11,2020,2,8,7,0.122,0.0302,0.0917,5762.78,35.39,35.39,34.3,1,1,1,201.6,197.6,206.3,151.6,147.6,50,50,50,0,0,0,0.248,0.242,0.253,151.6,147.6,156.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0993,0.0979,0.101,0.00864,0.0083,0.00904,0.00034,0.00032,0.00035,0.255,0.248,0.264,0.01,0.0097,0.01,25.33,25.3,25.35,0.939,0.937,0.94,0.97,0.97,0.97,0.911,0.909,0.912,35.36,34.39,36.48,34.3,33.36,35.39,0,0,0,0,0,0,0.191,0,0.0303,0.25,0.75,0.25,47.2
1606687200000,2020,11,2020,2,9,7,0.128,0.0349,0.0933,5854.47,36.33,36.33,34.85,1,1,1,212,204.4,219.7,154.2,145.7,57.71,50,59,0,0,0,0.272,0.245,0.288,154.2,145.7,160.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0986,0.104,0.00886,0.00813,0.00941,0.00035,0.00032,0.00037,0.261,0.246,0.273,0.01,0.0096,0.011,25.27,25.21,25.33,0.94,0.937,0.942,0.97,0.97,0.971,0.912,0.909,0.914,35.92,33.9,37.44,34.85,32.88,36.33,0,0,0,0,0,0,0.194,0,0.0347,0.27,0.73,0.27,45.7
1607292000000,2020,12,2020,3,10,7,0.139,0.0357,0.104,6548.69,40.33,40.33,38.98,1,1,1,230.4,223.8,235.9,171.4,164.8,59,59,59,0,0,0,0.256,0.25,0.264,171.4,164.8,176.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.11,0.0103,0.00976,0.0108,0.00041,0.00038,0.00042,0.292,0.28,0.302,0.011,0.011,0.012,25.13,25.08,25.18,0.945,0.943,0.947,0.976,0.973,0.979,0.923,0.917,0.927,39.94,38.4,41.21,38.98,37.34,40.33,0,0,0,0,0,0,0.217,0,0.035,0.26,0.75,0.25,47.1
1607896800000,2020,12,2020,3,11,7,0.151,0.0357,0.115,7323.2,45.75,45.75,43.59,1,1,1,249.8,240,259.1,190.8,181,59,59,59,0,0,0,0.236,0.228,0.246,190.8,181,200.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.115,0.111,0.118,0.012,0.0111,0.0128,0.00047,0.00044,0.00051,0.327,0.309,0.343,0.013,0.012,0.014,24.98,24.92,25.05,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.48,42.17,46.69,43.59,41.33,45.75,0,0,0,0,0,0,0.242,0,0.036,0.24,0.76,0.24,48.5
1608501600000,2020,12,2020,3,12,7,0.167,0.0357,0.132,8150.85,51.75,51.75,48.52,2,1,1.2857142857142858,276.8,260.5,295.5,217.8,201.5,59,59,59,0,0,0,0.214,0.2,0.227,217.8,201.5,236.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.124,0.118,0.131,0.0143,0.0129,0.0159,0.00057,0.00051,0.00063,0.33,0.241,0.383,0.013,0.0096,0.015,24.86,24.79,24.91,0.947,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.78,25.88,51.81,41.23,25.1,48.2,0,0,0,0,0,0,0.27,0,0.035,0.21,0.79,0.21,48.8
1609106400000,2020,12,2020,3,13,7,0.197,0.0393,0.158,9576.59,60.7,60.7,57,2,2,2,325.6,305.1,351,260.6,246.1,65,59,73,0,0,0,0.199,0.182,0.22,260.6,246.1,278,990,990,990,965,964.9,965.2,25,24.8,25.1,0.14,0.134,0.147,0.0222,0.0167,0.0302,0.00089,0.00066,0.0012,0.28,0.259,0.307,0.011,0.01,0.012,24.69,24.54,24.82,0.931,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,29.38,27.78,31.29,28.5,26.95,30.35,0,0,0,0,0,0,0.317,0,0.039,0.2,0.8,0.2,48.6
1609711200000,2021,1,2020,4,14,7,0.235,0.0442,0.19,11528.6,74.71,74.71,68.62,2,2,2,387.9,361.6,415.8,314.9,288.6,73,73,73,0,0,0,0.189,0.176,0.202,314.9,288.6,342.8,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.16,0.151,0.17,0.0476,0.0352,0.0608,0.0019,0.0014,0.0025,0.363,0.323,0.405,0.015,0.013,0.016,24.3,24.12,24.47,0.942,0.938,0.947,0.97,0.97,0.973,0.915,0.91,0.921,35.36,32.48,38.41,34.31,31.5,37.35,0,0,0,0,0,0,0.381,0,0.045,0.19,0.81,0.19,49.1
1610316000000,2021,1,2020,4,15,7,0.277,0.0442,0.233,14111.6,89.73,89.73,84,2,2,2,457.7,426.4,485,384.7,353.4,73,73,73,0,0,0,0.16,0.151,0.171,384.7,353.4,412,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.185,0.174,0.194,0.0806,0.0658,0.0934,0.0033,0.0027,0.0039,0.467,0.421,0.508,0.019,0.017,0.021,23.87,23.71,24.06,0.953,0.949,0.956,0.979,0.975,0.98,0.933,0.925,0.937,42.9,39.56,45.78,42,38.58,44.86,0,0,0,0,0,0,0.467,0,0.044,0.16,0.84,0.16,50.9
1610920800000,2021,1,2020,4,16,7,0.323,0.0442,0.279,16377.5,105,105,97.48,3,2,2.2857142857142856,533.7,496.7,573.8,460.7,423.7,73,73,73,0,0,0,0.137,0.127,0.147,460.7,423.7,500.8,990,990,990,966,965.8,966.2,24,23.8,24.2,0.213,0.198,0.233,0.116,0.099,0.136,0.0049,0.0041,0.0057,0.552,0.512,0.602,0.023,0.021,0.025,23.45,23.28,23.64,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,45.42,34.99,51.82,43.82,33.94,48.2,0,0,0,0,0,0,0.542,0,0.044,0.14,0.86,0.14,50.7
1611525600000,2021,1,2020,4,17,7,0.389,0.0442,0.345,19985.5,128.5,128.5,119,3,3,3,643.5,592.2,692.2,570.5,519.2,73,73,73,0,0,0,0.114,0.105,0.123,570.5,519.2,619.2,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.272,0.243,0.3,0.182,0.148,0.215,0.0077,0.0062,0.0092,0.654,0.567,0.736,0.028,0.024,0.032,22.87,22.6,23.17,0.952,0.948,0.955,0.976,0.97,0.98,0.93,0.92,0.936,40.6,37.28,43.69,39.65,36.17,42.82,0,0,0,0,0,0,0.661,0,0.044,0.11,0.89,0.11,51.4
1612130400000,2021,2,2020,5,18,7,0.447,0.0635,0.384,21892.1,136.3,136.3,130.3,3,3,3,739.1,702.4,773.1,634.1,597.4,105,105,105,0,0,0,0.142,0.136,0.149,634.1,597.4,668.1,990,990,990,966.9,966.7,967,23.1,23,23.3,0.314,0.293,0.333,0.225,0.2,0.247,0.0097,0.0086,0.011,0.766,0.704,0.823,0.033,0.03,0.036,22.38,22.18,22.59,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.32,42.09,46.37,43.44,41.24,45.44,0,0,0,0,0,0,0.724,0,0.063,0.14,0.86,0.14,49
1612735200000,2021,2,2020,5,19,7,0.496,0.0635,0.433,23909.7,144.6,144.6,142.3,3,3,3,820.8,781.7,871.1,715.8,676.7,105,105,105,0,0,0,0.128,0.121,0.134,715.8,676.7,766.1,990,990,990,967.2,967,967.4,22.8,22.6,23,0.362,0.338,0.399,0.279,0.253,0.31,0.012,0.011,0.014,0.905,0.838,0.993,0.04,0.036,0.044,21.91,21.62,22.14,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.05,46.87,51.79,47.44,45.93,48.2,0,0,0,0,0,0,0.791,0,0.063,0.13,0.87,0.13,48.2
1613340000000,2021,2,2020,5,20,7,0.627,0.0663,0.561,29607.9,192.8,192.8,176.2,4,4,4,1037,898.9,1194,927.2,793.9,109.6,105,137,0,0,0,0.106,0.0925,0.117,927.2,793.9,1057,990,990,990,968,967.5,968.5,22,21.5,22.5,0.557,0.425,0.716,0.41,0.323,0.551,0.019,0.014,0.026,1.22,0.958,1.56,0.056,0.043,0.073,20.79,19.93,21.55,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,45.01,39.97,49.33,44.06,39.01,48.2,0,0,0,0,0,0,0.979,0,0.066,0.11,0.89,0.11,47.2
1613944800000,2021,2,2020,5,21,7,0.846,0.0829,0.665,32064.6,192.8,192.8,190.9,4,4,4,1398,1249,1511,1261,1112,137,137,137,161.1,12,274,0.0985,0.0907,0.11,1100,1100,1100,990,990,990,969.2,968.7,969.5,20.8,20.5,21.3,0.845,0.783,0.887,0.648,0.648,0.648,0.031,0.03,0.032,1.79,1.73,1.84,0.086,0.081,0.09,19.05,18.65,19.59,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.95,47.88,50.39,47.72,46.92,48.2,0,0,0,0,0,0,1.06,0,0.181,0.098,0.79,0.21,37.9
1614549600000,2021,3,2020,6,22,7,0.925,0.111,0.665,31398.4,187.5,187.5,186.9,4,4,4,1530,1514,1540,1347,1331,183,183,183,247,231,257,0.12,0.119,0.121,1100,1100,1100,990,990,990,969.6,969.5,969.6,20.4,20.4,20.5,0.901,0.898,0.903,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.85,0.091,0.09,0.091,18.57,18.54,18.62,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.68,47.59,47.82,46.72,46.64,46.86,0,0,0,0,0,0,1.04,0,0.26,0.12,0.72,0.28,33.9
1615154400000,2021,3,2020,6,23,7,0.893,0.111,0.665,31739.5,190,190,188.9,4,4,4,1476,1448,1504,1293,1265,183,183,183,192.9,165,221,0.124,0.122,0.126,1100,1100,1100,990,990,990,969.4,969.3,969.5,20.6,20.5,20.7,0.878,0.866,0.895,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.81,1.84,0.089,0.088,0.09,18.77,18.66,18.87,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.2,47.91,48.47,47.23,46.95,47.5,0,0,0,0,0,0,1.05,0,0.228,0.12,0.74,0.26,35.5
1615759200000,2021,3,2020,6,24,7,0.852,0.106,0.665,32159.8,192.6,192.6,191.4,4,4,4,1410,1377,1438,1234,1209,175.3,129,183,134.3,109,155,0.124,0.0937,0.131,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.851,0.842,0.863,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.79,1.81,0.086,0.086,0.087,19.01,18.9,19.12,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.83,48.56,49.14,47.86,47.59,48.16,0,0,0,0,0,0,1.06,0,0.187,0.12,0.78,0.22,37.7
1616364000000,2021,3,2020,6,25,7,0.825,0.078,0.665,32368.3,192.8,192.8,192.7,4,4,4,1364,1349,1392,1235,1220,129,129,129,134.4,120,163,0.0946,0.0927,0.0956,1100,1100,1100,990,990,990,969,969,969.1,21,20.9,21,0.837,0.832,0.849,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.78,1.8,0.085,0.085,0.086,19.17,19.07,19.22,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.27,48.99,49.41,48.17,48.01,48.2,0,0,0,0,0,0,1.07,0,0.16,0.095,0.81,0.19,39.2
1616968800000,2021,3,2020,6,26,7,0.872,0.0846,0.665,31937.8,191.7,191.7,190.1,4,4,4,1441,1401,1482,1302,1272,139.9,129,148,201.6,172,234,0.097,0.0901,0.103,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.875,0.852,0.9,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.8,1.85,0.088,0.086,0.09,18.88,18.72,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.5,48.08,48.9,47.53,47.12,47.92,0,0,0,0,0,0,1.06,0,0.207,0.097,0.76,0.24,36.6
1617573600000,2021,4,2020,7,27,7,0.941,0.0895,0.665,31236.8,187.9,187.9,185.9,4,4,4,1555,1498,1621,1407,1350,148,148,148,307.4,250,373,0.0952,0.0913,0.0988,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.912,0.908,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.091,0.09,0.093,18.48,18.26,18.67,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.43,46.87,47.93,46.48,45.93,46.97,0,0,0,0,0,0,1.03,0,0.276,0.095,0.71,0.29,33.2
1618178400000,2021,4,2020,7,28,7,1.03,0.0895,0.665,30386.6,182.9,182.9,180.9,4,4,4,1703,1644,1751,1555,1496,148,148,148,455.4,396,503,0.0869,0.0845,0.09,1100,1100,1100,990,990,990,970.1,969.9,970.3,19.9,19.7,20.1,0.923,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.095,17.99,17.83,18.18,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.932,46.14,45.72,46.66,45.22,44.81,45.73,0,0,0,0,0,0,1,0,0.365,0.087,0.65,0.35,29.5
1618783200000,2021,4,2020,7,29,7,1.05,0.0895,0.665,30165.5,180.8,180.8,179.6,4,4,4,1741,1707,1758,1593,1559,148,148,148,493.3,459,510,0.085,0.0842,0.0867,1100,1100,1100,990,990,990,970.3,970.2,970.3,19.7,19.7,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.86,17.81,17.97,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.81,45.66,46.11,44.89,44.75,45.19,0,0,0,0,0,0,0.998,0,0.385,0.085,0.63,0.37,28.7
1619388000000,2021,4,2020,7,30,7,0.985,0.0971,0.665,30814.9,185.4,185.4,183.4,4,4,4,1629,1572,1690,1469,1380,160.6,148,192,368.7,280,442,0.0988,0.0876,0.122,1100,1100,1100,990,990,990,969.9,969.7,970.1,20.1,19.9,20.3,0.917,0.911,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.094,18.23,18.03,18.42,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.79,46.26,47.3,45.86,45.34,46.35,0,0,0,0,0,0,1.02,0,0.32,0.099,0.68,0.32,31.3
1619992800000,2021,5,2020,8,31,7,0.903,0.116,0.665,31634.1,190.5,190.5,188.3,4,4,4,1493,1435,1549,1301,1243,192,192,192,201.3,143,257,0.129,0.124,0.134,1100,1100,1100,990,990,990,969.5,969.3,969.6,20.5,20.4,20.7,0.883,0.855,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.087,0.091,18.71,18.5,18.92,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.04,47.49,48.6,47.07,46.54,47.63,0,0,0,0,0,0,1.05,0,0.238,0.13,0.74,0.26,35
1620597600000,2021,5,2020,8,32,7,0.815,0.116,0.663,32315.3,192.8,192.8,192.4,4,4,4,1347,1269,1420,1155,1077,192,192,192,58.86,0,128,0.143,0.135,0.151,1096,1077,1100,990,990,990,969,968.7,969.2,21,20.8,21.3,0.816,0.763,0.851,0.64,0.596,0.648,0.03,0.028,0.031,1.76,1.65,1.8,0.084,0.078,0.087,19.25,18.98,19.6,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.32,48.75,49.92,48.09,47.77,48.2,0,0,0,0,0,0,1.07,0,0.152,0.14,0.81,0.19,39.7
1621202400000,2021,5,2020,8,33,7,0.735,0.116,0.619,31536.5,191.4,191.4,187.7,4,4,4,1216,1197,1249,1024,1005,192,192,192,0,0,0,0.158,0.154,0.16,1024,1005,1057,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.685,0.657,0.733,0.477,0.434,0.55,0.022,0.02,0.026,1.45,1.37,1.57,0.068,0.064,0.074,19.97,19.74,20.11,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.89,47.33,48.82,46.93,46.38,47.84,0,0,0,0,0,0,1.04,0,0.116,0.16,0.84,0.16,42.9
1621807200000,2021,5,2020,8,34,7,0.691,0.116,0.575,29890.9,184.5,184.5,177.9,4,4,4,1142,1090,1188,950.3,897.8,192,192,192,0,0,0,0.168,0.162,0.176,950.3,897.8,996.5,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.59,0.538,0.645,0.399,0.374,0.421,0.018,0.017,0.02,1.25,1.16,1.35,0.058,0.053,0.063,20.4,20.16,20.66,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.39,43.43,47.06,44.48,42.57,46.12,0,0,0,0,0,0,0.988,0,0.116,0.17,0.83,0.17,43.3
1622412000000,2021,5,2020,8,35,7,0.616,0.1,0.516,27507.4,170.2,170.2,163.7,4,4,4,1018,965.6,1071,852.3,804.6,165.4,161,192,0,0,0,0.163,0.153,0.179,852.3,804.6,892,990,990,990,967.9,967.8,968.1,22.1,21.9,22.2,0.494,0.45,0.53,0.352,0.328,0.371,0.016,0.015,0.017,1.08,0.993,1.14,0.049,0.045,0.052,20.97,20.75,21.24,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.82,39.95,43.43,40.93,38.99,42.56,0,0,0,0,0,0,0.91,0,0.1,0.16,0.84,0.16,44.7
1623016800000,2021,6,2020,9,36,7,0.545,0.0974,0.448,24293.2,153.1,153.1,144.6,4,3,3.142857142857143,901.9,856.7,949,740.9,695.7,161,161,161,0,0,0,0.179,0.17,0.188,740.9,695.7,788,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.393,0.358,0.435,0.294,0.266,0.32,0.013,0.012,0.014,0.95,0.88,1.02,0.042,0.039,0.046,21.54,21.34,21.79,0.956,0.953,0.957,0.979,0.974,0.98,0.936,0.928,0.938,48,39.27,51.51,46.38,38.27,48.2,0,0,0,0,0,0,0.803,0,0.097,0.18,0.82,0.18,44.6
1623621600000,2021,6,2020,9,37,7,0.488,0.0974,0.39,21985.2,137.1,137.1,130.9,3,3,3,806.3,774.2,842.8,645.3,613.2,161,161,161,0,0,0,0.2,0.191,0.208,645.3,613.2,681.8,990,990,990,967.1,967,967.3,22.9,22.7,23,0.33,0.311,0.35,0.232,0.211,0.256,0.01,0.0092,0.011,0.795,0.74,0.856,0.035,0.032,0.038,22.08,21.87,22.26,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.51,42.61,46.65,43.62,41.76,45.71,0,0,0,0,0,0,0.727,0,0.098,0.2,0.8,0.2,45.1
1624226400000,2021,6,2020,9,38,7,0.439,0.0974,0.342,19466.6,123.7,123.7,115.9,3,3,3,726,688.7,765.2,565,527.7,161,161,161,0,0,0,0.222,0.21,0.234,565,527.7,604.2,990,990,990,966.8,966.7,967,23.2,23,23.3,0.284,0.263,0.306,0.178,0.153,0.205,0.0077,0.0066,0.0089,0.659,0.596,0.725,0.028,0.026,0.031,22.54,22.31,22.75,0.952,0.949,0.954,0.975,0.97,0.98,0.928,0.921,0.935,39.6,37.24,42.07,38.62,36.12,41.22,0,0,0,0,0,0,0.644,0,0.097,0.22,0.78,0.22,44.3
1624831200000,2021,6,2020,9,39,7,0.389,0.106,0.283,16453.5,106.1,106.1,97.94,3,2,2.4285714285714284,643.5,611.3,676.9,468.2,425.3,175.3,161,186,0,0,0,0.273,0.238,0.304,468.2,425.3,515.9,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.231,0.21,0.256,0.121,0.0997,0.146,0.0051,0.0042,0.0062,0.562,0.539,0.591,0.024,0.023,0.025,22.96,22.82,23.12,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,42.55,34.96,49.2,41.55,33.91,48.2,0,0,0,0,0,0,0.544,0,0.106,0.27,0.73,0.27,42.3
