date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-01-01,1992,4,14,1,166.07,0.88,5,Dry,29,5,4,2,33,73,0.44,93.07,0.56,93.07,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0818,0.00366,0.000143,0.0855,0.00335,1,0.0681,0.154,0.00602,25.4,0.919,0.966,0.887,21.3,20.6,20.6,493
1993-01-02,1992,4,14,2,168.53,0.87,5,Dry,29,5,4,2,33,73,0.43,95.53,0.57,95.53,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.0827,0.00387,0.000152,0.0865,0.00339,1,0.0715,0.158,0.00619,25.4,0.916,0.967,0.885,21.8,21.1,21.1,505
1993-01-03,1992,4,14,3,171.54,0.86,5,Dry,29,5,4,2,33,73,0.43,98.54,0.57,98.54,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0837,0.00413,0.000162,0.0878,0.00344,1,0.0755,0.163,0.0064,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
1993-01-04,1992,4,14,4,176.74,0.85,5,Dry,29,5,4,2,33,73,0.41,103.7,0.59,103.7,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0856,0.00457,0.000179,0.0901,0.00353,1,0.0825,0.173,0.00676,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
1993-01-05,1992,4,14,5,181.39,0.83,5,Dry,29,5,4,2,33,73,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0872,0.00496,0.000194,0.0922,0.00361,1,0.0888,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
1993-01-06,1992,4,14,6,186.03,0.82,5,Dry,29,5,4,2,33,73,0.39,113,0.61,113,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0888,0.00536,0.00021,0.0942,0.00368,1,0.0951,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
1993-01-07,1992,4,15,7,187.4,0.81,5,Dry,29,5,4,2,33,73,0.39,114.4,0.61,114.4,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0893,0.00547,0.000214,0.0948,0.00371,1,0.0969,0.192,0.0075,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1993-01-08,1992,4,15,8,188.22,0.81,5,Dry,29,5,4,2,33,73,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000217,0.0952,0.00372,1,0.098,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
1993-01-09,1992,4,15,9,192.32,0.8,5,Dry,29,5,4,2,33,73,0.38,119.3,0.62,119.3,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.0911,0.00589,0.00023,0.0969,0.00379,1,0.104,0.201,0.00784,25.4,0.924,0.97,0.897,27.5,26.6,26.6,639
1993-01-10,1992,4,15,10,196.43,0.79,5,Dry,29,5,4,2,33,73,0.37,123.4,0.63,123.4,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0925,0.00624,0.000244,0.0987,0.00386,1,0.109,0.208,0.00812,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
1993-01-11,1992,4,15,11,198.89,0.78,5,Dry,29,5,4,2,33,73,0.37,125.9,0.63,125.9,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0934,0.00645,0.000252,0.0998,0.0039,1,0.112,0.212,0.00829,25.4,0.929,0.97,0.901,29.1,28.2,28.2,678
1993-01-12,1992,4,15,12,200.8,0.77,5,Dry,29,5,4,2,33,73,0.36,127.8,0.64,127.8,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.094,0.00661,0.000258,0.101,0.00393,1,0.115,0.216,0.00843,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
1993-01-13,1992,4,15,13,203.81,0.77,5,Dry,29,5,4,2,33,73,0.36,130.8,0.64,130.8,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0951,0.00687,0.000269,0.102,0.00399,1,0.119,0.221,0.00864,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
1993-01-14,1992,4,16,14,210.1,0.75,5,Dry,29,5,4,2,33,73,0.35,137.1,0.65,137.1,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0973,0.0074,0.00029,0.105,0.0041,1,0.128,0.232,0.0091,25.3,0.933,0.97,0.905,31.8,30.8,30.8,739
1993-01-15,1992,4,16,15,212.56,0.74,5,Dry,29,5,4,2,33,73,0.34,139.6,0.66,139.6,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0982,0.00761,0.000298,0.106,0.00415,1,0.131,0.237,0.00927,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
1993-01-16,1992,4,16,16,215.57,0.73,5,Dry,29,5,4,2,33,73,0.34,142.6,0.66,142.6,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0993,0.00787,0.000308,0.107,0.0042,1,0.135,0.242,0.00949,25.3,0.936,0.97,0.908,33.1,32.1,32.1,769
1993-01-17,1992,4,16,17,219.12,0.72,5,Dry,29,5,4,2,33,73,0.33,146.1,0.67,146.1,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.00817,0.000321,0.109,0.00426,1,0.14,0.248,0.00975,25.2,0.937,0.97,0.909,33.9,32.9,32.9,789
1993-01-18,1992,4,16,18,221.58,0.71,5,Dry,29,5,4,2,33,73,0.33,148.6,0.67,148.6,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.00838,0.000329,0.11,0.00431,1,0.143,0.253,0.00993,25.2,0.938,0.97,0.91,34.5,33.4,33.4,803
1993-01-19,1992,4,16,19,226.78,0.69,5,Dry,29,5,4,2,33,73,0.32,153.8,0.68,153.8,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00882,0.000347,0.112,0.0044,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.7,34.6,34.6,831
1993-01-20,1992,4,16,20,235.25,0.67,5,Dry,29,5,4,2,33,73,0.31,162.3,0.69,162.3,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00954,0.000376,0.116,0.00456,1,0.162,0.277,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,878
1993-01-21,1992,4,17,21,242.64,0.66,5,Dry,29,5,4,2,33,73,0.3,169.6,0.7,169.6,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000401,0.119,0.00469,1,0.172,0.29,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
1993-01-22,1992,4,17,22,247.83,0.65,5,Dry,29,5,4,2,33,73,0.29,174.8,0.7,174.8,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000419,0.121,0.00479,1,0.179,0.3,0.0118,25,0.947,0.977,0.925,40.6,39.7,39.7,952
1993-01-23,1992,4,17,23,253.57,0.64,5,Dry,29,5,4,2,33,73,0.29,180.6,0.71,180.6,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000439,0.124,0.00489,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,42,41.1,41.1,987
1993-01-24,1992,4,17,24,263.14,0.62,5,Dry,29,5,4,2,33,73,0.28,190.1,0.72,190.1,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00507,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
1993-01-25,1992,4,17,25,271.07,0.6,5,Dry,29,5,4,2,33,73,0.27,198.1,0.73,198.1,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000499,0.131,0.00521,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
1993-01-26,1992,4,17,26,279.55,0.59,5,Dry,29,5,4,2,33,73,0.26,206.6,0.74,206.6,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000528,0.135,0.00537,1,0.221,0.356,0.0142,24.8,0.956,0.98,0.937,48.1,47.1,47.1,1130
1993-01-27,1992,4,17,27,288.03,0.58,5,Dry,29,5,4,2,33,73,0.25,215,0.75,215,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000558,0.139,0.00552,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
1993-01-28,1992,4,18,28,294.86,0.57,5,Dry,29,5,4,2,33,73,0.25,221.9,0.75,221.9,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000582,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.939,51.6,48.2,48.2,1160
1993-01-29,1992,4,18,29,300.6,0.56,5,Dry,29,5,4,2,33,73,0.24,227.6,0.76,227.6,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000602,0.144,0.00575,2,0.0961,0.24,0.00958,24.9,0.922,0.97,0.895,25.6,24.8,49.6,1190
1993-01-30,1992,4,18,30,306.89,0.55,5,Dry,29,5,4,2,33,73,0.24,233.9,0.76,233.9,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000624,0.147,0.00587,2,0.1,0.247,0.00987,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
1993-01-31,1992,4,18,31,314.28,0.54,5,Dry,29,5,4,2,33,73,0.23,241.3,0.77,241.3,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0163,0.00065,0.15,0.00601,2,0.105,0.256,0.0102,24.8,0.926,0.97,0.899,27.2,26.3,52.7,1260
1993-02-01,1992,5,18,32,322.21,0.53,5,Dry,31,6,4,3,41,85,0.26,237.2,0.74,237.2,0,0,0,0,-3,3,31,6,4,0,44,278,990,965,25,0.134,0.0159,0.000637,0.15,0.00599,2,0.103,0.252,0.0101,24.7,0.925,0.97,0.897,26.6,25.8,51.6,1240
1993-02-02,1992,5,18,33,330.14,0.52,5,Dry,31,6,4,3,41,85,0.26,245.1,0.74,245.1,0,0,0,0,-3,3,31,6,4,0,44,286,990,965.1,24.9,0.137,0.0166,0.000665,0.153,0.00614,2,0.108,0.261,0.0105,24.7,0.928,0.97,0.9,27.5,26.7,53.4,1280
1993-02-03,1992,5,18,34,339.71,0.51,5,Dry,31,6,4,3,41,85,0.25,254.7,0.75,254.7,0,0,0,0,-3,3,31,6,4,0,44,296,990,965.1,24.9,0.14,0.0192,0.000772,0.159,0.00639,2,0.114,0.274,0.011,24.6,0.93,0.97,0.902,28.6,27.8,55.5,1330
1993-02-04,1992,5,19,35,348.73,0.5,5,Dry,31,6,4,3,41,85,0.24,263.7,0.76,263.7,0,0,0,0,-3,3,31,6,4,0,44,305,990,965.1,24.9,0.143,0.0235,0.000945,0.167,0.0067,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.6,28.7,57.5,1380
1993-02-05,1992,5,19,36,358.85,0.49,5,Dry,31,6,4,3,41,85,0.24,273.9,0.76,273.9,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0283,0.00114,0.175,0.00705,2,0.127,0.302,0.0122,24.5,0.935,0.97,0.907,30.8,29.8,59.7,1430
1993-02-06,1992,5,19,37,371.15,0.48,5,Dry,31,6,4,3,41,85,0.23,286.1,0.77,286.1,0,0,0,0,-3,3,31,6,4,0,44,327,990,965.3,24.7,0.151,0.0341,0.00138,0.185,0.00748,2,0.136,0.321,0.013,24.4,0.937,0.97,0.909,32.1,31.2,62.3,1500
1993-02-07,1992,5,19,38,384.55,0.47,5,Dry,31,6,4,3,41,85,0.22,299.6,0.78,299.6,0,0,0,0,-3,3,31,6,4,0,44,341,990,965.3,24.7,0.156,0.0404,0.00164,0.196,0.00795,2,0.145,0.341,0.0138,24.3,0.94,0.97,0.912,33.6,32.6,65.2,1560
1993-02-08,1992,5,19,39,399.04,0.45,5,Dry,31,6,4,3,41,85,0.21,314,0.79,314,0,0,0,0,-3,3,31,6,4,0,44,355,990,965.4,24.6,0.161,0.0472,0.00192,0.208,0.00846,2,0.154,0.363,0.0147,24.2,0.943,0.97,0.914,35.2,34.1,68.3,1640
1993-02-09,1992,5,19,40,414.63,0.44,5,Dry,31,6,4,3,41,85,0.2,329.6,0.8,329.6,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.166,0.0546,0.00222,0.221,0.009,2,0.165,0.386,0.0157,24.1,0.945,0.97,0.917,36.9,35.8,71.6,1720
1993-02-10,1992,5,19,41,430.21,0.43,5,Dry,31,6,4,3,41,85,0.2,345.2,0.8,345.2,0,0,0,0,-3,3,31,6,4,0,44,386,990,965.5,24.5,0.172,0.0619,0.00253,0.234,0.00956,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.6,37.5,75.1,1800
1993-02-11,1992,5,20,42,444.71,0.42,5,Dry,31,6,4,3,41,85,0.19,359.7,0.81,359.7,0,0,0,0,-3,3,31,6,4,0,44,401,990,965.6,24.4,0.177,0.0688,0.00282,0.246,0.0101,2,0.185,0.431,0.0177,24,0.95,0.976,0.927,40.1,39.2,78.4,1880
1993-02-12,1992,5,20,43,461.39,0.41,5,Dry,31,6,4,3,41,85,0.18,376.4,0.82,376.4,0,0,0,0,-3,3,31,6,4,0,44,417,990,965.7,24.3,0.183,0.0767,0.00315,0.259,0.0107,2,0.197,0.456,0.0187,23.9,0.952,0.98,0.933,41.9,41.1,82.2,1970
1993-02-13,1992,5,20,44,480.25,0.39,5,Dry,31,6,4,3,41,85,0.18,395.3,0.82,395.3,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0856,0.00353,0.275,0.0113,2,0.209,0.484,0.02,23.8,0.954,0.98,0.935,43.9,43.1,86.1,2070
1993-02-14,1992,5,20,45,500.76,0.38,5,Dry,31,6,4,3,41,85,0.17,415.8,0.83,415.8,0,0,0,0,-3,3,31,6,4,0,44,457,990,965.9,24.1,0.197,0.0952,0.00394,0.292,0.0121,2,0.223,0.515,0.0213,23.6,0.956,0.98,0.937,46.1,45.1,90.3,2170
1993-02-15,1992,5,20,46,520.72,0.37,5,Dry,31,6,4,3,41,85,0.16,435.7,0.84,435.7,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00435,0.308,0.0128,2,0.237,0.545,0.0227,23.5,0.957,0.98,0.938,48.1,47.1,94.3,2260
1993-02-16,1992,5,20,47,542.32,0.35,5,Dry,31,6,4,3,41,85,0.16,457.3,0.84,457.3,0,0,0,0,-3,3,31,6,4,0,44,498,990,966,24,0.211,0.115,0.00479,0.326,0.0136,2,0.251,0.577,0.0241,23.4,0.958,0.98,0.938,50.2,48.2,96.4,2310
1993-02-17,1992,5,20,48,565.02,0.34,5,Dry,31,6,4,3,41,85,0.15,480,0.85,480,0,0,0,0,-3,3,31,6,4,0,44,521,990,966.1,23.9,0.223,0.126,0.00526,0.348,0.0146,2,0.267,0.615,0.0258,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
1993-02-18,1992,5,21,49,587.17,0.32,5,Dry,31,6,4,3,41,85,0.14,502.2,0.85,502.2,0,0,0,0,-3,3,31,6,4,0,44,543,990,966.2,23.8,0.235,0.136,0.00574,0.372,0.0156,3,0.168,0.54,0.0227,23.2,0.946,0.97,0.918,36.1,35,105,2520
1993-02-19,1992,5,21,50,609.32,0.31,5,Dry,31,6,4,3,41,85,0.14,524.3,0.86,524.3,0,0,0,0,-3,3,31,6,4,0,44,565,990,966.3,23.7,0.248,0.151,0.00639,0.399,0.0169,3,0.178,0.577,0.0244,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
1993-02-20,1992,5,21,51,630.37,0.3,5,Dry,31,6,4,3,41,85,0.14,545.4,0.86,545.4,0,0,0,0,-3,3,31,6,4,0,44,586,990,966.4,23.6,0.26,0.165,0.00701,0.425,0.018,3,0.188,0.613,0.026,23,0.95,0.974,0.925,38.9,37.9,114,2730
1993-02-21,1992,5,21,52,649.78,0.29,5,Dry,31,6,4,3,41,85,0.13,564.8,0.87,564.8,0,0,0,0,-3,3,31,6,4,0,44,606,990,966.5,23.5,0.271,0.178,0.00759,0.449,0.0191,3,0.197,0.646,0.0275,22.9,0.952,0.976,0.929,40.2,39.2,118,2820
1993-02-22,1992,5,21,53,668.65,0.28,5,Dry,31,6,4,3,41,85,0.13,583.6,0.87,583.6,0,0,0,0,-3,3,31,6,4,0,44,625,990,966.6,23.4,0.282,0.191,0.00815,0.472,0.0202,3,0.205,0.678,0.0289,22.7,0.953,0.979,0.933,41.4,40.5,122,2920
1993-02-23,1992,5,21,54,689.71,0.27,5,Dry,31,6,4,3,41,85,0.12,604.7,0.88,604.7,0,0,0,0,-3,3,31,6,4,0,44,646,990,966.7,23.3,0.293,0.205,0.00878,0.498,0.0214,3,0.215,0.713,0.0305,22.6,0.955,0.98,0.936,42.7,41.8,126,3010
1993-02-24,1992,5,21,55,709.67,0.26,5,Dry,31,6,4,3,41,85,0.12,624.7,0.88,624.7,0,0,0,0,-3,3,31,6,4,0,44,666,990,966.7,23.3,0.305,0.218,0.00938,0.523,0.0225,3,0.224,0.747,0.0321,22.5,0.955,0.98,0.936,43.9,43,129,3100
1993-02-25,1992,5,22,56,730.18,0.26,5,Dry,31,6,4,3,41,85,0.12,645.2,0.88,645.2,0,0,0,0,-3,3,31,6,4,0,44,686,990,966.8,23.2,0.316,0.232,0.01,0.548,0.0237,3,0.233,0.781,0.0337,22.4,0.956,0.98,0.937,45.2,44.3,133,3190
1993-02-26,1992,5,22,57,750.14,0.25,5,Dry,31,6,4,3,41,85,0.11,665.1,0.89,665.1,0,0,0,0,-3,3,31,6,4,0,44,706,990,966.9,23.1,0.328,0.245,0.0106,0.573,0.0248,3,0.242,0.815,0.0353,22.3,0.957,0.98,0.938,46.4,45.4,136,3270
1993-02-27,1992,5,22,58,770.64,0.24,5,Dry,31,6,4,3,41,85,0.11,685.6,0.89,685.6,0,0,0,0,-3,3,31,6,4,0,44,727,990,967,23,0.339,0.259,0.0113,0.598,0.026,3,0.251,0.85,0.0369,22.2,0.957,0.98,0.938,47.6,46.6,140,3360
1993-02-28,1992,5,22,59,781.33,0.23,5,Dry,31,6,4,3,41,85,0.11,696.3,0.89,696.3,0,0,0,0,-3,3,31,6,4,0,44,737,990,967,23,0.346,0.266,0.0116,0.612,0.0266,3,0.256,0.868,0.0378,22.1,0.957,0.98,0.938,48.2,47.2,142,3400
1993-03-01,1992,6,22,60,794.46,0.23,5,Dry,36,8,6,4,53,107,0.14,687.5,0.86,687.5,0,0,0,0,-4,4,36,8,6,0,57,737,990,967.1,22.9,0.346,0.26,0.0114,0.606,0.0264,3,0.252,0.858,0.0374,22.1,0.957,0.98,0.938,47.5,46.5,140,3350
1993-03-02,1992,6,22,61,805.83,0.22,5,Dry,36,8,6,4,53,107,0.13,698.8,0.87,698.8,0,0,0,0,-4,4,36,8,6,0,57,749,990,967.1,22.9,0.352,0.268,0.0117,0.62,0.0271,3,0.257,0.877,0.0383,22,0.957,0.98,0.938,48.1,47.1,141,3390
1993-03-03,1992,6,22,62,821.61,0.22,5,Dry,36,8,6,4,53,107,0.13,714.6,0.87,714.6,0,0,0,0,-4,4,36,8,6,0,57,765,990,967.2,22.8,0.361,0.278,0.0122,0.639,0.028,3,0.264,0.903,0.0396,21.9,0.957,0.98,0.938,49,48,144,3460
1993-03-04,1992,6,23,63,838.45,0.21,5,Dry,36,8,6,4,53,107,0.13,731.5,0.87,731.5,0,0,0,0,-4,4,36,8,6,0,57,781,990,967.3,22.7,0.371,0.29,0.0127,0.66,0.029,3,0.272,0.932,0.041,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
1993-03-05,1992,6,23,64,852.18,0.21,5,Dry,36,8,6,4,53,107,0.13,745.2,0.87,745.2,0,0,0,0,-4,4,36,8,6,0,57,795,990,967.3,22.7,0.383,0.299,0.0132,0.682,0.03,3,0.278,0.96,0.0423,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
1993-03-06,1992,6,23,65,866.41,0.2,5,Dry,36,8,6,4,53,107,0.12,759.4,0.88,759.4,0,0,0,0,-4,4,36,8,6,0,57,809,990,967.4,22.6,0.396,0.307,0.0135,0.702,0.031,3,0.283,0.985,0.0435,21.6,0.957,0.98,0.937,51.4,48.2,145,3470
1993-03-07,1992,6,23,66,881.09,0.2,5,Dry,36,8,6,4,53,107,0.12,774.1,0.88,774.1,0,0,0,0,-4,4,36,8,6,0,57,824,990,967.4,22.6,0.409,0.314,0.0139,0.723,0.032,3,0.286,1.01,0.0447,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
1993-03-08,1992,6,23,67,891.83,0.19,5,Dry,36,8,6,4,53,107,0.12,784.8,0.88,784.8,0,0,0,0,-4,4,36,8,6,0,57,835,990,967.5,22.5,0.419,0.319,0.0142,0.738,0.0328,4,0.207,0.945,0.042,21.6,0.953,0.975,0.929,39.6,38.6,154,3700
1993-03-09,1992,6,23,68,902.78,0.19,5,Dry,36,8,6,4,53,107,0.12,795.8,0.88,795.8,0,0,0,0,-4,4,36,8,6,0,57,846,990,967.5,22.5,0.429,0.324,0.0144,0.753,0.0335,4,0.211,0.964,0.0429,21.5,0.953,0.976,0.93,40,39.1,156,3750
1993-03-10,1992,6,23,69,913.92,0.19,5,Dry,36,8,6,4,53,107,0.12,806.9,0.88,806.9,0,0,0,0,-4,4,36,8,6,0,57,857,990,967.6,22.4,0.439,0.33,0.0147,0.769,0.0343,4,0.215,0.984,0.0438,21.5,0.954,0.977,0.932,40.5,39.6,158,3800
1993-03-11,1992,6,24,70,925.24,0.18,4,Mod_Dry,41,8,7,6,67,129,0.14,796.2,0.86,796.2,0,0,0,0,-6,6,41,8,7,0,73,852,990,967.6,22.4,0.435,0.324,0.0145,0.759,0.0339,4,0.211,0.971,0.0433,21.4,0.953,0.976,0.93,39.9,38.9,156,3730
1993-03-12,1992,6,24,71,936.74,0.18,4,Mod_Dry,41,8,7,6,67,129,0.14,807.7,0.86,807.7,0,0,0,0,-6,6,41,8,7,0,73,864,990,967.6,22.4,0.446,0.33,0.0148,0.776,0.0347,4,0.215,0.991,0.0443,21.4,0.953,0.977,0.931,40.3,39.4,158,3780
1993-03-13,1992,6,24,72,948.41,0.18,4,Mod_Dry,41,8,7,6,67,129,0.14,819.4,0.86,819.4,0,0,0,0,-6,6,41,8,7,0,73,875,990,967.7,22.3,0.456,0.336,0.015,0.792,0.0355,4,0.219,1.01,0.0453,21.3,0.954,0.978,0.933,40.8,39.9,160,3830
1993-03-14,1992,6,24,73,960.24,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,831.2,0.87,831.2,0,0,0,0,-6,6,41,8,7,0,73,887,990,967.7,22.3,0.467,0.341,0.0153,0.808,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
1993-03-15,1992,6,24,74,977.07,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,848.1,0.87,848.1,0,0,0,0,-6,6,41,8,7,0,73,904,990,967.8,22.2,0.483,0.349,0.0157,0.832,0.0375,4,0.229,1.06,0.0478,21.1,0.954,0.98,0.935,41.9,41.1,164,3940
1993-03-16,1992,6,24,75,999.14,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,870.1,0.87,870.1,0,0,0,0,-6,6,41,8,7,0,73,926,990,967.9,22.1,0.503,0.36,0.0163,0.863,0.039,4,0.236,1.1,0.0497,21,0.955,0.98,0.936,42.8,41.9,168,4030
1993-03-17,1992,6,24,76,1021.7,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,892.7,0.87,892.7,0,0,0,0,-6,6,41,8,7,0,73,949,990,968,22,0.523,0.371,0.0168,0.894,0.0406,4,0.244,1.14,0.0517,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
1993-03-18,1992,6,25,77,1044.6,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,915.6,0.88,915.6,0,0,0,0,-6,6,41,8,7,0,73,972,990,968,22,0.544,0.382,0.0174,0.927,0.0422,4,0.252,1.18,0.0536,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
1993-03-19,1992,6,25,78,1068,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,939,0.88,939,0,0,0,0,-6,6,41,8,7,0,73,995,990,968.1,21.9,0.566,0.393,0.018,0.959,0.0438,4,0.259,1.22,0.0557,20.7,0.956,0.98,0.936,45.5,44.6,178,4280
1993-03-20,1992,6,25,79,1097.1,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,968.1,0.88,968.1,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.592,0.408,0.0187,1,0.0459,4,0.269,1.27,0.0582,20.5,0.956,0.98,0.936,46.6,45.6,182,4380
1993-03-21,1992,6,25,80,1132.3,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1003,0.89,1003,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.639,0.43,0.0198,1.07,0.0493,4,0.281,1.35,0.0622,20.3,0.956,0.98,0.936,47.8,46.8,187,4500
1993-03-22,1992,6,25,81,1173.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1045,0.89,1045,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.7,0.524,0.0243,1.22,0.0567,4,0.289,1.51,0.0702,20,0.955,0.98,0.936,49,48.1,192,4610
1993-03-23,1992,6,25,82,1216.1,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1087,0.89,1087,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.762,0.619,0.0289,1.38,0.0645,4,0.297,1.68,0.0783,19.7,0.954,0.98,0.935,50.2,48.2,193,4630
1993-03-24,1992,6,25,83,1259.4,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1130,0.9,1100,30,7,1,1,-5,26,48,9,8,1,93,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
1993-03-25,1992,6,26,84,1303.5,0.11,4,Mod_Dry,41,8,7,6,67,129,0.099,1175,0.9,1100,75,17,2,2,-4,58,58,10,9,2,125,1180,990,968.9,21.1,0.811,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
1993-03-26,1992,6,26,85,1348.5,0.11,4,Mod_Dry,41,8,7,6,67,129,0.096,1219,0.9,1100,119,27,4,4,-2,86,68,12,11,4,153,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1993-03-27,1992,6,26,86,1388,0.11,4,Mod_Dry,41,8,7,6,67,129,0.093,1259,0.91,1100,159,36,5,5,-1,114,77,13,12,5,181,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
1993-03-28,1992,6,26,87,1409.5,0.1,4,Mod_Dry,41,8,7,6,67,129,0.091,1281,0.91,1100,181,41,5,6,-1,130,82,13,13,5,197,1210,990,969.2,20.8,0.857,0.648,0.0311,1.5,0.0723,4,0.3,1.8,0.0867,19,0.953,0.98,0.933,48.8,47.8,191,4590
1993-03-29,1992,6,26,88,1425,0.1,4,Mod_Dry,41,8,7,6,67,129,0.09,1296,0.91,1100,196,44,6,6,0,140,85,14,13,6,207,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
1993-03-30,1992,6,26,89,1440.6,0.1,4,Mod_Dry,41,8,7,6,67,129,0.089,1312,0.91,1100,212,48,6,6,0,152,89,14,13,6,219,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.6,190,4560
1993-03-31,1992,6,26,90,1456.2,0.098,4,Mod_Dry,41,8,7,6,67,129,0.089,1327,0.91,1100,227,51,7,7,1,161,92,15,14,7,228,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1993-04-01,1992,7,27,91,1471.9,0.095,4,Mod_Dry,45,11,10,10,72,148,0.1,1324,0.9,1100,224,51,7,7,-3,162,96,18,17,7,234,1230,990,969.4,20.6,0.895,0.648,0.0314,1.54,0.0749,4,0.3,1.84,0.0894,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1993-04-02,1992,7,27,92,1481.4,0.094,4,Mod_Dry,45,11,10,10,72,148,0.1,1333,0.9,1100,233,53,7,7,-3,169,98,18,17,7,241,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0753,4,0.3,1.85,0.0898,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
1993-04-03,1992,7,27,93,1490.9,0.092,4,Mod_Dry,45,11,10,10,72,148,0.099,1343,0.9,1100,243,55,7,7,-3,177,100,18,17,7,249,1240,990,969.5,20.5,0.906,0.648,0.0315,1.55,0.0756,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,48,47,188,4520
1993-04-04,1992,7,27,94,1500.4,0.091,4,Mod_Dry,45,11,10,10,72,148,0.099,1352,0.9,1100,252,55,7,8,-2,184,100,18,18,8,256,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.7,0.952,0.98,0.933,47.9,47,188,4510
1993-04-05,1992,7,27,95,1516.3,0.088,4,Mod_Dry,45,11,10,10,72,148,0.098,1368,0.9,1100,268,55,7,8,-2,200,100,18,18,8,272,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
1993-04-06,1992,7,27,96,1532.3,0.087,4,Mod_Dry,45,11,10,10,72,148,0.097,1384,0.9,1100,284,55,7,9,-1,214,100,18,19,9,286,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0764,4,0.3,1.86,0.0911,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
1993-04-07,1992,7,27,97,1548.4,0.085,4,Mod_Dry,45,11,10,10,72,148,0.096,1400,0.9,1100,300,55,7,9,-1,230,100,18,19,9,302,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1993-04-08,1992,7,28,98,1564.5,0.083,4,Mod_Dry,45,11,10,10,72,148,0.095,1417,0.91,1100,317,55,7,10,0,245,100,18,20,10,317,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.4,46.4,186,4450
1993-04-09,1992,7,28,99,1580.7,0.081,4,Mod_Dry,45,11,10,10,72,148,0.094,1433,0.91,1100,333,55,7,10,0,261,100,18,20,10,333,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1993-04-10,1992,7,28,100,1597,0.078,4,Mod_Dry,45,11,10,10,72,148,0.093,1449,0.91,1100,349,55,7,11,0,276,100,18,21,10,348,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
1993-04-11,1992,7,28,101,1613.4,0.076,4,Mod_Dry,45,11,10,10,72,148,0.092,1465,0.91,1100,365,55,7,11,1,291,100,18,21,11,363,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4420
1993-04-12,1992,7,28,102,1636.4,0.073,4,Mod_Dry,45,11,10,10,72,148,0.09,1488,0.91,1100,388,55,7,12,2,312,100,18,22,12,384,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
1993-04-13,1992,7,28,103,1659.5,0.07,4,Mod_Dry,45,11,10,10,72,148,0.089,1512,0.91,1100,412,55,7,13,2,335,100,18,23,12,407,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
1993-04-14,1992,7,28,104,1682.8,0.067,4,Mod_Dry,45,11,10,10,72,148,0.088,1535,0.91,1100,435,55,7,13,3,357,100,18,23,13,429,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
1993-04-15,1992,7,29,105,1706.2,0.064,4,Mod_Dry,45,11,10,10,72,148,0.087,1558,0.91,1100,458,55,7,14,4,378,100,18,24,14,450,1240,990,970.2,19.8,0.924,0.648,0.0326,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
1993-04-16,1992,7,29,106,1729.7,0.062,4,Mod_Dry,45,11,10,10,72,148,0.086,1582,0.91,1100,482,55,7,15,4,401,100,18,25,14,473,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
1993-04-17,1992,7,29,107,1746.6,0.059,4,Mod_Dry,45,11,10,10,72,148,0.085,1599,0.92,1100,499,55,7,15,5,417,100,18,25,15,489,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.8,44.8,179,4300
1993-04-18,1992,7,29,108,1763.6,0.057,4,Mod_Dry,45,11,10,10,72,148,0.084,1616,0.92,1100,516,55,7,15,5,434,100,18,25,15,506,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1993-04-19,1992,7,29,109,1773.8,0.055,4,Mod_Dry,45,11,10,10,72,148,0.083,1626,0.92,1100,526,55,7,15,6,443,100,18,25,16,515,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
1993-04-20,1992,7,29,110,1777.2,0.055,4,Mod_Dry,45,11,10,10,72,148,0.083,1629,0.92,1100,529,55,7,15,6,446,100,18,25,16,518,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
1993-04-21,1992,7,29,111,1780.6,0.054,4,Mod_Dry,45,11,10,10,72,148,0.083,1633,0.92,1100,533,55,7,15,6,450,100,18,25,16,522,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.5,178,4280
1993-04-22,1992,7,30,112,1777.2,0.055,4,Mod_Dry,45,11,10,10,72,148,0.083,1629,0.92,1100,529,55,7,15,6,446,100,18,25,16,518,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
1993-04-23,1992,7,30,113,1773.8,0.055,4,Mod_Dry,45,11,10,10,72,148,0.083,1626,0.92,1100,526,55,7,15,6,443,100,18,25,16,515,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
1993-04-24,1992,7,30,114,1763.6,0.057,4,Mod_Dry,45,11,10,10,72,148,0.084,1616,0.92,1100,516,55,7,15,5,434,100,18,25,15,506,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1993-04-25,1992,7,30,115,1753.4,0.058,4,Mod_Dry,45,11,10,10,72,148,0.084,1605,0.92,1100,505,55,7,15,5,423,100,18,25,15,495,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1993-04-26,1992,7,30,116,1743.2,0.06,4,Mod_Dry,45,11,10,10,72,148,0.085,1595,0.92,1100,495,55,7,15,5,413,100,18,25,15,485,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
1993-04-27,1992,7,30,117,1726.4,0.062,4,Mod_Dry,45,11,10,10,72,148,0.086,1578,0.91,1100,478,55,7,15,4,397,100,18,25,14,469,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
1993-04-28,1992,7,30,118,1709.5,0.064,4,Mod_Dry,45,11,10,10,72,148,0.087,1562,0.91,1100,462,55,7,14,4,382,100,18,24,14,454,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
1993-04-29,1992,7,31,119,1692.8,0.066,4,Mod_Dry,45,11,10,10,72,148,0.087,1545,0.91,1100,445,55,7,14,3,366,100,18,24,13,438,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
1993-04-30,1992,7,31,120,1676.1,0.068,4,Mod_Dry,45,11,10,10,72,148,0.088,1528,0.91,1100,428,55,7,13,3,350,100,18,23,13,422,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
1993-05-01,1992,8,31,121,1659.5,0.07,4,Mod_Dry,47,10,10,10,115,192,0.12,1468,0.88,1100,368,53,8,11,1,295,100,18,21,11,410,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
1993-05-02,1992,8,31,122,1636.4,0.073,4,Mod_Dry,47,10,10,10,115,192,0.12,1444,0.88,1100,344,53,8,10,0,273,100,18,20,10,388,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
1993-05-03,1992,8,31,123,1613.4,0.076,4,Mod_Dry,47,10,10,10,115,192,0.12,1421,0.88,1100,321,53,8,10,0,250,100,18,20,10,365,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
1993-05-04,1992,8,31,124,1590.5,0.079,4,Mod_Dry,47,10,10,10,115,192,0.12,1399,0.88,1100,299,53,8,9,-1,230,100,18,19,9,345,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1993-05-05,1992,8,31,125,1567.8,0.082,4,Mod_Dry,47,10,10,10,115,192,0.12,1376,0.88,1100,276,53,8,8,-2,209,100,18,18,8,324,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
1993-05-06,1992,8,32,126,1545.2,0.085,4,Mod_Dry,47,10,10,10,115,192,0.12,1353,0.88,1100,253,53,8,8,-2,186,100,18,18,8,301,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1993-05-07,1992,8,32,127,1522.7,0.088,4,Mod_Dry,47,10,10,10,115,192,0.13,1331,0.87,1100,231,52,7,7,-3,168,99,17,17,7,283,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1993-05-08,1992,8,32,128,1500.4,0.091,4,Mod_Dry,47,10,10,10,115,192,0.13,1308,0.87,1100,208,47,6,6,-4,153,94,16,16,6,268,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4510
1993-05-09,1992,8,32,129,1478.2,0.094,4,Mod_Dry,47,10,10,10,115,192,0.13,1286,0.87,1100,186,42,6,6,-4,136,89,16,16,6,251,1220,990,969.4,20.6,0.876,0.648,0.0315,1.52,0.074,4,0.3,1.82,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1993-05-10,1992,8,32,130,1456.2,0.098,4,Mod_Dry,47,10,10,10,115,192,0.13,1264,0.87,1100,164,37,5,5,-5,122,84,15,15,5,237,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1993-05-11,1992,8,32,131,1434.3,0.1,4,Mod_Dry,47,10,10,10,115,192,0.13,1242,0.87,1100,142,32,4,4,-6,108,79,14,14,4,223,1210,990,969.3,20.7,0.855,0.648,0.0313,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
1993-05-12,1992,8,32,132,1412.6,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1221,0.86,1100,121,27,4,4,-6,92,74,14,14,4,207,1200,990,969.2,20.8,0.848,0.648,0.0312,1.5,0.0719,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.8,191,4590
1993-05-13,1992,8,33,133,1391.1,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1199,0.86,1100,99,22,3,3,-7,78,69,13,13,3,193,1200,990,969.1,20.9,0.838,0.648,0.0311,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49,48,192,4610
1993-05-14,1992,8,33,134,1345.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1153,0.86,1100,53,12,2,2,-8,45,59,12,12,2,160,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0841,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
1993-05-15,1992,8,33,135,1300.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1109,0.85,1100,9,2,0,0,-10,17,49,10,10,0,132,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1993-05-16,1992,8,33,136,1262.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1070,0.85,1070,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.753,0.581,0.0273,1.33,0.0627,4,0.294,1.63,0.0765,19.6,0.954,0.98,0.935,49.2,48.2,193,4630
1993-05-17,1992,8,33,137,1224.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,1033,0.84,1033,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.698,0.497,0.0232,1.19,0.0558,4,0.287,1.48,0.0692,19.9,0.955,0.98,0.936,48.1,47.2,189,4530
1993-05-18,1992,8,33,138,1193.4,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,1001,0.84,1001,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.652,0.426,0.0198,1.08,0.0502,4,0.28,1.36,0.0632,20.1,0.955,0.98,0.936,47.2,46.3,185,4440
1993-05-19,1992,8,33,139,1162.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,970.6,0.83,970.6,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.607,0.409,0.0189,1.02,0.047,4,0.27,1.29,0.0596,20.3,0.955,0.98,0.936,46.2,45.2,181,4340
1993-05-20,1992,8,34,140,1132.3,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,940.3,0.83,940.3,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.577,0.394,0.0182,0.971,0.0448,4,0.26,1.23,0.0568,20.5,0.955,0.98,0.936,45,44.1,177,4240
1993-05-21,1992,8,34,141,1107.9,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,915.9,0.83,915.9,0,0,0,0,-10,10,47,10,10,0,125,983,990,968.2,21.8,0.555,0.382,0.0176,0.937,0.0431,4,0.252,1.19,0.0546,20.6,0.955,0.98,0.936,44.1,43.2,173,4150
1993-05-22,1992,8,34,142,1083.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.18,891.8,0.82,891.8,0,0,0,0,-10,10,47,10,10,0,125,959,990,968.2,21.8,0.533,0.371,0.017,0.903,0.0414,4,0.243,1.15,0.0525,20.7,0.955,0.98,0.936,43.2,42.3,169,4060
1993-05-23,1992,8,34,143,1060.2,0.15,4,Mod_Dry,47,10,10,10,115,192,0.18,868.2,0.82,868.2,0,0,0,0,-10,10,47,10,10,0,125,935,990,968.1,21.9,0.511,0.359,0.0164,0.87,0.0397,4,0.236,1.11,0.0505,20.8,0.954,0.98,0.935,42.3,41.4,166,3980
1993-05-24,1992,8,34,144,1036.9,0.15,4,Mod_Dry,47,10,10,10,115,192,0.18,844.9,0.81,844.9,0,0,0,0,-10,10,47,10,10,0,125,912,990,968,22,0.49,0.348,0.0158,0.838,0.0381,4,0.228,1.07,0.0485,20.9,0.954,0.979,0.934,41.3,40.5,162,3880
1993-05-25,1992,8,34,145,1014.1,0.16,4,Mod_Dry,47,10,10,10,115,192,0.19,822.1,0.81,822.1,0,0,0,0,-10,10,47,10,10,0,125,889,990,967.9,22.1,0.469,0.337,0.0153,0.806,0.0365,4,0.22,1.03,0.0465,21,0.953,0.977,0.931,40.4,39.5,158,3790
1993-05-26,1992,8,34,146,996.66,0.16,4,Mod_Dry,47,10,10,10,115,192,0.19,804.7,0.81,804.7,0,0,0,0,-10,10,47,10,10,0,125,872,990,967.9,22.1,0.453,0.328,0.0149,0.781,0.0353,4,0.214,0.995,0.045,21.1,0.953,0.975,0.93,39.7,38.7,155,3720
1993-05-27,1992,8,35,147,979.5,0.17,4,Mod_Dry,47,10,10,10,115,192,0.2,787.5,0.8,787.5,0,0,0,0,-10,10,47,10,10,0,125,855,990,967.8,22.2,0.437,0.32,0.0144,0.757,0.0341,3,0.29,1.05,0.0472,21.1,0.956,0.98,0.937,52,48.2,145,3470
1993-05-28,1992,8,35,148,962.62,0.17,4,Mod_Dry,47,10,10,10,115,192,0.2,770.6,0.8,770.6,0,0,0,0,-10,10,47,10,10,0,125,838,990,967.8,22.2,0.422,0.312,0.014,0.734,0.033,3,0.285,1.02,0.0458,21.2,0.956,0.98,0.937,51.2,48.2,145,3470
1993-05-29,1992,8,35,149,946.06,0.18,4,Mod_Dry,47,10,10,10,115,192,0.2,754.1,0.8,754.1,0,0,0,0,-10,10,47,10,10,0,125,821,990,967.7,22.3,0.407,0.304,0.0136,0.711,0.0318,3,0.281,0.992,0.0444,21.3,0.957,0.98,0.938,50.3,48.2,145,3470
1993-05-30,1992,8,35,150,929.82,0.18,4,Mod_Dry,47,10,10,10,115,192,0.21,737.8,0.79,737.8,0,0,0,0,-10,10,47,10,10,0,125,805,990,967.6,22.4,0.392,0.294,0.0131,0.686,0.0306,3,0.275,0.96,0.0429,21.4,0.957,0.98,0.938,49.4,48.2,145,3470
1993-05-31,1992,8,35,151,913.92,0.19,4,Mod_Dry,47,10,10,10,115,192,0.21,721.9,0.79,721.9,0,0,0,0,-10,10,47,10,10,0,125,789,990,967.6,22.4,0.377,0.283,0.0126,0.66,0.0294,3,0.267,0.928,0.0413,21.5,0.957,0.98,0.938,48.6,47.6,143,3430
1993-06-01,1992,9,35,152,898.38,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,737.4,0.82,737.4,0,0,0,0,-9,9,45,10,9,0,97,801,990,967.5,22.5,0.389,0.294,0.013,0.682,0.0303,3,0.274,0.956,0.0425,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
1993-06-02,1992,9,35,153,883.22,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,722.2,0.82,722.2,0,0,0,0,-9,9,45,10,9,0,97,786,990,967.4,22.6,0.375,0.283,0.0126,0.658,0.0292,3,0.267,0.926,0.041,21.6,0.957,0.98,0.938,48.9,47.9,144,3450
1993-06-03,1992,9,36,154,868.48,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,707.5,0.81,707.5,0,0,0,0,-9,9,45,10,9,0,97,771,990,967.4,22.6,0.365,0.274,0.0121,0.639,0.0282,3,0.261,0.899,0.0398,21.7,0.957,0.98,0.938,48.1,47.1,141,3390
1993-06-04,1992,9,36,155,858.22,0.2,4,Mod_Dry,45,10,9,9,88,161,0.19,697.2,0.81,697.2,0,0,0,0,-9,9,45,10,9,0,97,761,990,967.3,22.7,0.359,0.267,0.0118,0.626,0.0276,3,0.256,0.882,0.0389,21.8,0.957,0.98,0.938,47.5,46.6,140,3350
1993-06-05,1992,9,36,156,848.21,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,687.2,0.81,687.2,0,0,0,0,-9,9,45,10,9,0,97,751,990,967.3,22.7,0.353,0.26,0.0115,0.613,0.027,3,0.252,0.865,0.0381,21.8,0.957,0.98,0.938,46.9,46,138,3310
1993-06-06,1992,9,36,157,838.45,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,677.5,0.81,677.5,0,0,0,0,-9,9,45,10,9,0,97,741,990,967.3,22.7,0.348,0.254,0.0111,0.601,0.0264,3,0.247,0.849,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3270
1993-06-07,1992,9,36,158,828.97,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,668,0.81,668,0,0,0,0,-9,9,45,10,9,0,97,732,990,967.2,22.8,0.342,0.247,0.0108,0.59,0.0259,3,0.243,0.833,0.0366,22,0.957,0.98,0.938,45.9,44.9,135,3240
1993-06-08,1992,9,36,159,819.8,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,658.8,0.8,658.8,0,0,0,0,-9,9,45,10,9,0,97,723,990,967.2,22.8,0.337,0.241,0.0106,0.578,0.0253,3,0.239,0.817,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
1993-06-09,1992,9,36,160,810.96,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,650,0.8,650,0,0,0,0,-9,9,45,10,9,0,97,714,990,967.1,22.9,0.332,0.235,0.0103,0.567,0.0248,3,0.235,0.802,0.0351,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
1993-06-10,1992,9,37,161,802.49,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,641.5,0.8,641.5,0,0,0,0,-9,9,45,10,9,0,97,705,990,967.1,22.9,0.327,0.23,0.01,0.557,0.0243,3,0.231,0.788,0.0344,22.1,0.956,0.98,0.937,44.3,43.4,130,3130
1993-06-11,1992,9,37,162,794.46,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,633.5,0.8,633.5,0,0,0,0,-9,9,45,10,9,0,97,697,990,967.1,22.9,0.323,0.224,0.00978,0.547,0.0239,3,0.228,0.775,0.0338,22.1,0.955,0.98,0.936,43.8,42.9,129,3090
1993-06-12,1992,9,37,163,786.92,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,625.9,0.8,625.9,0,0,0,0,-9,9,45,10,9,0,97,690,990,967,23,0.319,0.219,0.00955,0.538,0.0234,3,0.224,0.762,0.0332,22.2,0.955,0.98,0.936,43.4,42.5,128,3060
1993-06-13,1992,9,37,164,780.01,0.23,4,Mod_Dry,45,10,9,9,88,161,0.21,619,0.79,619,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.214,0.00933,0.529,0.023,3,0.221,0.75,0.0326,22.2,0.955,0.98,0.936,43,42.1,126,3030
1993-06-14,1992,9,37,165,773.95,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,613,0.79,613,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.21,0.00915,0.522,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.7,125,3010
1993-06-15,1992,9,37,166,767.36,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,606.4,0.79,606.4,0,0,0,0,-9,9,45,10,9,0,97,670,990,967,23,0.307,0.206,0.00895,0.514,0.0223,3,0.215,0.729,0.0316,22.3,0.954,0.98,0.935,42.2,41.4,124,2980
1993-06-16,1992,9,37,167,755.6,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,594.6,0.79,594.6,0,0,0,0,-9,9,45,10,9,0,97,659,990,966.9,23.1,0.301,0.198,0.00859,0.499,0.0216,3,0.21,0.709,0.0307,22.4,0.954,0.979,0.934,41.5,40.6,122,2920
1993-06-17,1992,9,38,168,743.85,0.25,4,Mod_Dry,45,10,9,9,88,161,0.22,582.9,0.78,582.9,0,0,0,0,-9,9,45,10,9,0,97,647,990,966.9,23.1,0.294,0.19,0.00823,0.484,0.021,3,0.205,0.689,0.0298,22.4,0.953,0.978,0.932,40.7,39.8,119,2870
1993-06-18,1992,9,38,169,732.09,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,571.1,0.78,571.1,0,0,0,0,-9,9,45,10,9,0,97,635,990,966.8,23.2,0.287,0.182,0.00788,0.47,0.0203,3,0.199,0.669,0.0289,22.5,0.952,0.976,0.929,40,39,117,2810
1993-06-19,1992,9,38,170,720.88,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,559.9,0.78,559.9,0,0,0,0,-9,9,45,10,9,0,97,624,990,966.8,23.2,0.281,0.175,0.00754,0.456,0.0196,3,0.194,0.651,0.028,22.6,0.951,0.974,0.927,39.3,38.3,115,2760
1993-06-20,1992,9,38,171,710.76,0.26,4,Mod_Dry,45,10,9,9,88,161,0.23,549.8,0.77,549.8,0,0,0,0,-9,9,45,10,9,0,97,614,990,966.7,23.3,0.275,0.168,0.00723,0.444,0.0191,3,0.19,0.633,0.0272,22.6,0.951,0.973,0.925,38.7,37.6,113,2710
1993-06-21,1992,9,38,172,700.1,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,539.1,0.77,539.1,0,0,0,0,-9,9,45,10,9,0,97,603,990,966.7,23.3,0.269,0.161,0.00692,0.43,0.0185,3,0.185,0.615,0.0264,22.7,0.95,0.972,0.923,38,36.9,111,2660
1993-06-22,1992,9,38,173,689.43,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,528.4,0.77,528.4,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.154,0.0066,0.417,0.0179,3,0.18,0.597,0.0256,22.7,0.949,0.97,0.921,37.3,36.2,109,2600
1993-06-23,1992,9,38,174,679.32,0.28,4,Mod_Dry,45,10,9,9,88,161,0.24,518.3,0.76,518.3,0,0,0,0,-9,9,45,10,9,0,97,582,990,966.6,23.4,0.257,0.147,0.0063,0.405,0.0173,3,0.176,0.58,0.0248,22.8,0.948,0.97,0.92,36.6,35.5,107,2560
1993-06-24,1992,9,39,175,669.2,0.28,4,Mod_Dry,45,10,9,9,88,161,0.24,508.2,0.76,508.2,0,0,0,0,-9,9,45,10,9,0,97,572,990,966.6,23.4,0.252,0.14,0.006,0.392,0.0167,3,0.171,0.563,0.0241,22.9,0.947,0.97,0.919,36,34.9,105,2510
1993-06-25,1992,9,39,176,660.18,0.29,4,Mod_Dry,45,10,9,9,88,161,0.24,499.2,0.76,499.2,0,0,0,0,-9,9,45,10,9,0,97,563,990,966.5,23.5,0.247,0.135,0.00574,0.381,0.0162,3,0.167,0.548,0.0234,22.9,0.946,0.97,0.918,35.4,34.3,103,2470
1993-06-26,1992,9,39,177,650.6,0.29,4,Mod_Dry,45,10,9,9,88,161,0.25,489.6,0.75,489.6,0,0,0,0,-9,9,45,10,9,0,97,554,990,966.5,23.5,0.241,0.13,0.00554,0.371,0.0158,2,0.273,0.644,0.0274,22.9,0.956,0.98,0.937,52.4,48.2,96.4,2310
1993-06-27,1992,9,39,178,641.03,0.3,4,Mod_Dry,45,10,9,9,88,161,0.25,480,0.75,480,0,0,0,0,-9,9,45,10,9,0,97,544,990,966.5,23.5,0.236,0.126,0.00534,0.361,0.0153,2,0.267,0.628,0.0267,22.9,0.956,0.98,0.937,51.6,48.2,96.4,2310
1993-06-28,1992,9,39,179,632.01,0.3,4,Mod_Dry,45,10,9,9,88,161,0.26,471,0.74,471,0,0,0,0,-9,9,45,10,9,0,97,535,990,966.4,23.6,0.231,0.121,0.00515,0.352,0.0149,2,0.26,0.612,0.026,23,0.957,0.98,0.938,50.7,48.2,96.4,2310
1993-06-29,1992,9,39,180,624.08,0.3,4,Mod_Dry,45,10,9,9,88,161,0.26,463.1,0.74,463.1,0,0,0,0,-9,9,45,10,9,0,97,527,990,966.4,23.6,0.226,0.118,0.00498,0.344,0.0146,2,0.255,0.599,0.0254,23,0.957,0.98,0.938,50,48.2,96.4,2310
1993-06-30,1992,9,39,181,615.6,0.31,4,Mod_Dry,45,10,9,9,88,161,0.26,454.6,0.74,454.6,0,0,0,0,-9,9,45,10,9,0,97,519,990,966.4,23.6,0.221,0.114,0.0048,0.335,0.0142,2,0.249,0.584,0.0247,23.1,0.958,0.98,0.939,49.2,48.2,96.4,2310
1993-07-01,1992,10,40,182,607.13,0.31,4,Mod_Dry,42,9,8,6,70,135,0.22,472.1,0.78,472.1,0,0,0,0,-6,6,42,9,8,0,76,531,990,966.3,23.7,0.228,0.122,0.00515,0.35,0.0148,2,0.261,0.611,0.0258,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
1993-07-02,1992,10,40,183,598.65,0.32,4,Mod_Dry,42,9,8,6,70,135,0.23,463.6,0.77,463.6,0,0,0,0,-6,6,42,9,8,0,76,523,990,966.3,23.7,0.224,0.118,0.00497,0.341,0.0144,2,0.255,0.597,0.0252,23.1,0.957,0.98,0.938,50.3,48.2,96.4,2310
1993-07-03,1992,10,40,184,590.72,0.32,4,Mod_Dry,42,9,8,6,70,135,0.23,455.7,0.77,455.7,0,0,0,0,-6,6,42,9,8,0,76,515,990,966.3,23.7,0.219,0.114,0.00481,0.333,0.014,2,0.25,0.583,0.0246,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
1993-07-04,1992,10,40,185,583.89,0.33,4,Mod_Dry,42,9,8,6,70,135,0.23,448.9,0.77,448.9,0,0,0,0,-6,6,42,9,8,0,76,508,990,966.2,23.8,0.215,0.111,0.00466,0.326,0.0137,2,0.246,0.572,0.024,23.2,0.958,0.98,0.939,48.9,48,95.9,2300
1993-07-05,1992,10,40,186,576.5,0.33,4,Mod_Dry,42,9,8,6,70,135,0.23,441.5,0.77,441.5,0,0,0,0,-6,6,42,9,8,0,76,501,990,966.2,23.8,0.212,0.107,0.00451,0.32,0.0134,2,0.241,0.56,0.0235,23.2,0.958,0.98,0.938,48.2,47.2,94.5,2270
1993-07-06,1992,10,40,187,569.12,0.34,4,Mod_Dry,42,9,8,6,70,135,0.24,434.1,0.76,434.1,0,0,0,0,-6,6,42,9,8,0,76,493,990,966.2,23.8,0.21,0.104,0.00436,0.313,0.0131,2,0.236,0.549,0.023,23.3,0.957,0.98,0.938,47.5,46.5,93,2230
1993-07-07,1992,10,40,188,561.74,0.34,4,Mod_Dry,42,9,8,6,70,135,0.24,426.7,0.76,426.7,0,0,0,0,-6,6,42,9,8,0,76,486,990,966.1,23.9,0.207,0.1,0.00421,0.307,0.0129,2,0.231,0.538,0.0225,23.3,0.957,0.98,0.938,46.7,45.8,91.6,2200
1993-07-08,1992,10,41,189,554.35,0.34,4,Mod_Dry,42,9,8,6,70,135,0.24,419.4,0.76,419.4,0,0,0,0,-6,6,42,9,8,0,76,478,990,966.1,23.9,0.204,0.0969,0.00405,0.301,0.0126,2,0.226,0.527,0.022,23.4,0.956,0.98,0.937,46,45,90.1,2160
1993-07-09,1992,10,41,190,547.52,0.35,4,Mod_Dry,42,9,8,6,70,135,0.25,412.5,0.75,412.5,0,0,0,0,-6,6,42,9,8,0,76,472,990,966.1,23.9,0.202,0.0937,0.00391,0.296,0.0124,2,0.221,0.517,0.0216,23.4,0.956,0.98,0.937,45.3,44.4,88.7,2130
1993-07-10,1992,10,41,191,540.68,0.35,4,Mod_Dry,42,9,8,6,70,135,0.25,405.7,0.75,405.7,0,0,0,0,-6,6,42,9,8,0,76,465,990,966,24,0.2,0.0905,0.00378,0.29,0.0121,2,0.216,0.506,0.0211,23.5,0.955,0.98,0.936,44.6,43.7,87.4,2100
1993-07-11,1992,10,41,192,533.85,0.36,3,Normal,50,10,9,9,108,186,0.35,347.9,0.65,347.9,0,0,0,0,-9,9,50,10,9,0,117,417,990,966,24,0.183,0.0632,0.00263,0.246,0.0102,2,0.177,0.423,0.0176,23.6,0.948,0.972,0.922,38.1,37.1,74.1,1780
1993-07-12,1992,10,41,193,528.1,0.36,3,Normal,50,10,9,9,108,186,0.35,342.1,0.65,342.1,0,0,0,0,-9,9,50,10,9,0,117,411,990,966,24,0.181,0.0605,0.00252,0.241,0.01,2,0.173,0.415,0.0173,23.6,0.947,0.971,0.92,37.5,36.4,72.8,1750
1993-07-13,1992,10,41,194,521.82,0.36,3,Normal,50,10,9,9,108,186,0.36,335.8,0.64,335.8,0,0,0,0,-9,9,50,10,9,0,117,405,990,965.9,24.1,0.178,0.0575,0.00239,0.236,0.00981,2,0.169,0.405,0.0168,23.6,0.946,0.97,0.918,36.9,35.7,71.5,1720
1993-07-14,1992,10,41,195,515.53,0.37,3,Normal,50,10,9,9,108,186,0.36,329.5,0.64,329.5,0,0,0,0,-9,9,50,10,9,0,117,399,990,965.9,24.1,0.176,0.0545,0.00226,0.231,0.00958,2,0.165,0.396,0.0164,23.7,0.945,0.97,0.917,36.2,35.1,70.2,1680
1993-07-15,1992,10,42,196,509.24,0.37,3,Normal,50,10,9,9,108,186,0.36,323.2,0.64,323.2,0,0,0,0,-9,9,50,10,9,0,117,392,990,965.9,24.1,0.174,0.0516,0.00214,0.226,0.00936,2,0.161,0.386,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.9,1650
1993-07-16,1992,10,42,197,502.95,0.38,3,Normal,50,10,9,9,108,186,0.37,316.9,0.63,316.9,0,0,0,0,-9,9,50,10,9,0,117,386,990,965.9,24.1,0.172,0.0486,0.00201,0.22,0.00913,2,0.156,0.377,0.0156,23.8,0.944,0.97,0.915,34.8,33.8,67.6,1620
1993-07-17,1992,10,42,198,497.21,0.38,3,Normal,50,10,9,9,108,186,0.37,311.2,0.63,311.2,0,0,0,0,-9,9,50,10,9,0,117,380,990,965.8,24.2,0.17,0.0459,0.0019,0.216,0.00892,2,0.153,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.2,66.4,1590
1993-07-18,1992,10,42,199,491.46,0.38,3,Normal,50,10,9,9,108,186,0.38,305.5,0.62,305.5,0,0,0,0,-9,9,50,10,9,0,117,374,990,965.8,24.2,0.168,0.0432,0.00179,0.211,0.00872,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.914,33.6,32.6,65.2,1570
1993-07-19,1992,10,42,200,485.72,0.39,3,Normal,50,10,9,9,108,186,0.38,299.7,0.62,299.7,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0405,0.00167,0.206,0.00851,2,0.145,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,64,1540
1993-07-20,1992,10,42,201,479.98,0.39,3,Normal,50,10,9,9,108,186,0.39,294,0.61,294,0,0,0,0,-9,9,50,10,9,0,117,363,990,965.8,24.2,0.164,0.0378,0.00156,0.201,0.00831,2,0.141,0.342,0.0141,23.9,0.94,0.97,0.911,32.4,31.4,62.8,1510
1993-07-21,1992,10,42,202,475.33,0.4,3,Normal,50,10,9,9,108,186,0.39,289.3,0.61,289.3,0,0,0,0,-9,9,50,10,9,0,117,358,990,965.7,24.3,0.162,0.0356,0.00147,0.198,0.00814,2,0.138,0.335,0.0138,23.9,0.939,0.97,0.91,31.9,30.9,61.8,1480
1993-07-22,1992,10,43,203,470.14,0.4,3,Normal,50,10,9,9,108,186,0.4,284.1,0.6,284.1,0,0,0,0,-9,9,50,10,9,0,117,353,990,965.7,24.3,0.16,0.0331,0.00136,0.193,0.00796,2,0.134,0.328,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.7,1460
1993-07-23,1992,10,43,204,464.94,0.4,3,Normal,50,10,9,9,108,186,0.4,278.9,0.6,278.9,0,0,0,0,-9,9,50,10,9,0,117,348,990,965.7,24.3,0.158,0.0307,0.00126,0.189,0.00777,2,0.131,0.32,0.0132,24,0.936,0.97,0.908,30.7,29.8,59.6,1430
1993-07-24,1992,10,43,205,459.75,0.41,3,Normal,50,10,9,9,108,186,0.41,273.8,0.59,273.8,0,0,0,0,-9,9,50,10,9,0,117,343,990,965.7,24.3,0.156,0.0282,0.00116,0.185,0.00759,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.2,29.2,58.5,1400
1993-07-25,1992,10,43,206,454.55,0.41,3,Normal,50,10,9,9,108,186,0.41,268.6,0.59,268.6,0,0,0,0,-9,9,50,10,9,0,117,338,990,965.6,24.4,0.155,0.0258,0.00106,0.18,0.00741,2,0.124,0.304,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.4,1380
1993-07-26,1992,10,43,207,449.35,0.41,3,Normal,50,10,9,9,108,186,0.41,263.4,0.59,263.4,0,0,0,0,-9,9,50,10,9,0,117,332,990,965.6,24.4,0.153,0.0233,0.000956,0.176,0.00722,2,0.12,0.296,0.0122,24.1,0.933,0.97,0.905,29,28.1,56.3,1350
1993-07-27,1992,10,43,208,444.16,0.42,3,Normal,50,10,9,9,108,186,0.42,258.2,0.58,258.2,0,0,0,0,-9,9,50,10,9,0,117,327,990,965.6,24.4,0.151,0.0209,0.000855,0.172,0.00704,2,0.117,0.289,0.0118,24.1,0.932,0.97,0.904,28.4,27.6,55.2,1320
1993-07-28,1992,10,43,209,439.51,0.42,3,Normal,50,10,9,9,108,186,0.42,253.5,0.58,253.5,0,0,0,0,-9,9,50,10,9,0,117,323,990,965.6,24.4,0.149,0.0187,0.000764,0.168,0.00688,2,0.114,0.282,0.0115,24.1,0.931,0.97,0.903,27.9,27.1,54.2,1300
1993-07-29,1992,10,44,210,434.86,0.43,3,Normal,50,10,9,9,108,186,0.43,248.9,0.57,248.9,0,0,0,0,-9,9,50,10,9,0,117,318,990,965.6,24.4,0.148,0.0169,0.000692,0.165,0.00673,2,0.11,0.275,0.0113,24.2,0.93,0.97,0.902,27.4,26.6,53.2,1280
1993-07-30,1992,10,44,211,430.21,0.43,3,Normal,50,10,9,9,108,186,0.43,244.2,0.57,244.2,0,0,0,0,-9,9,50,10,9,0,117,313,990,965.5,24.5,0.146,0.0165,0.000675,0.163,0.00665,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.9,26.1,52.2,1250
1993-07-31,1992,10,44,212,425.57,0.43,3,Normal,50,10,9,9,108,186,0.44,239.6,0.56,239.6,0,0,0,0,-9,9,50,10,9,0,117,309,990,965.5,24.5,0.144,0.0161,0.000658,0.161,0.00656,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.899,26.4,25.6,51.1,1230
1993-08-01,1992,11,44,213,420.92,0.44,3,Normal,47,8,6,5,89,155,0.37,265.9,0.63,265.9,0,0,0,0,-5,5,47,8,6,0,94,327,990,965.5,24.5,0.151,0.0245,0.001,0.175,0.00716,2,0.122,0.297,0.0121,24.2,0.933,0.97,0.905,29.5,28.6,57.2,1370
1993-08-02,1992,11,44,214,414.63,0.44,3,Normal,47,8,6,5,89,155,0.37,259.6,0.63,259.6,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.0215,0.000878,0.17,0.00694,2,0.118,0.288,0.0117,24.2,0.932,0.97,0.904,28.8,27.9,55.8,1340
