date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-08-03,1992,11,44,215,409.98,0.44,3,Normal,47,8,6,5,89,155,0.38,255,0.62,255,0,0,0,0,-5,5,47,8,6,0,94,316,990,965.4,24.6,0.147,0.0194,0.000788,0.166,0.00678,2,0.115,0.281,0.0114,24.3,0.931,0.97,0.903,28.3,27.4,54.8,1320
1993-08-04,1992,11,44,216,404.78,0.45,3,Normal,47,8,6,5,89,155,0.38,249.8,0.62,249.8,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.017,0.000691,0.162,0.0066,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.7,26.8,53.7,1290
1993-08-05,1992,11,45,217,399.59,0.45,3,Normal,47,8,6,5,89,155,0.39,244.6,0.61,244.6,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.143,0.0165,0.000672,0.16,0.0065,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.5,1260
1993-08-06,1992,11,45,218,394.39,0.46,3,Normal,47,8,6,5,89,155,0.39,239.4,0.61,239.4,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.142,0.0161,0.000654,0.158,0.0064,2,0.104,0.262,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.4,1230
1993-08-07,1992,11,45,219,389.2,0.46,3,Normal,47,8,6,5,89,155,0.4,234.2,0.6,234.2,0,0,0,0,-5,5,47,8,6,0,94,295,990,965.3,24.7,0.14,0.0157,0.000635,0.155,0.0063,2,0.101,0.256,0.0104,24.4,0.924,0.97,0.897,25.9,25.1,50.3,1210
1993-08-08,1992,11,45,220,384.55,0.47,3,Normal,47,8,6,5,89,155,0.4,229.6,0.6,229.6,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000618,0.153,0.00621,1,0.252,0.406,0.0164,24.3,0.958,0.98,0.939,52.3,48.2,48.2,1160
1993-08-09,1992,11,45,221,379.9,0.47,3,Normal,47,8,6,5,89,155,0.41,224.9,0.59,224.9,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0149,0.000602,0.151,0.00613,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.4,48.2,48.2,1160
1993-08-10,1992,11,45,222,375.25,0.48,3,Normal,47,8,6,5,89,155,0.41,220.3,0.59,220.3,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0145,0.000585,0.149,0.00604,1,0.24,0.389,0.0157,24.3,0.958,0.98,0.939,50.4,48.2,48.2,1160
1993-08-11,1992,11,45,223,371.7,0.48,3,Normal,47,8,6,5,89,155,0.42,216.7,0.58,216.7,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000573,0.148,0.00597,1,0.235,0.383,0.0155,24.4,0.958,0.98,0.938,49.6,48.2,48.2,1160
1993-08-12,1992,11,46,224,367.6,0.48,3,Normal,47,8,6,5,89,155,0.42,212.6,0.58,212.6,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0138,0.000558,0.146,0.00589,1,0.23,0.375,0.0152,24.4,0.957,0.98,0.938,48.7,47.7,47.7,1140
1993-08-13,1992,11,46,225,363.5,0.49,3,Normal,47,8,6,5,89,155,0.43,208.5,0.57,208.5,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000544,0.144,0.00582,1,0.224,0.368,0.0149,24.4,0.956,0.98,0.937,47.7,46.8,46.8,1120
1993-08-14,1992,11,46,226,359.39,0.49,3,Normal,47,8,6,5,89,155,0.43,204.4,0.57,204.4,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000529,0.142,0.00574,1,0.218,0.361,0.0145,24.4,0.956,0.98,0.936,46.8,45.9,45.9,1100
1993-08-15,1992,11,46,227,355.29,0.5,3,Normal,47,8,6,5,89,155,0.44,200.3,0.56,200.3,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0128,0.000515,0.141,0.00566,1,0.213,0.353,0.0142,24.5,0.955,0.98,0.936,45.9,45,45,1080
1993-08-16,1992,11,46,228,351.19,0.5,3,Normal,47,8,6,5,89,155,0.44,196.2,0.56,196.2,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.0005,0.139,0.00558,1,0.207,0.346,0.0139,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
1993-08-17,1992,11,46,229,347.09,0.51,3,Normal,47,8,6,5,89,155,0.45,192.1,0.55,192.1,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000486,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.933,44,43.1,43.1,1040
1993-08-18,1992,11,46,230,343.53,0.51,3,Normal,47,8,6,5,89,155,0.45,188.5,0.55,188.5,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000473,0.135,0.00544,1,0.197,0.332,0.0134,24.5,0.951,0.98,0.932,43.2,42.3,42.3,1020
1993-08-19,1992,11,47,231,339.98,0.51,3,Normal,47,8,6,5,89,155,0.46,185,0.54,185,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.000461,0.134,0.00537,1,0.192,0.326,0.0131,24.6,0.95,0.98,0.931,42.4,41.5,41.5,997
1993-08-20,1992,11,47,232,336.43,0.52,3,Normal,47,8,6,5,89,155,0.46,181.4,0.54,181.4,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0112,0.000448,0.132,0.00531,1,0.187,0.32,0.0128,24.6,0.949,0.979,0.93,41.5,40.7,40.7,977
1993-08-21,1992,11,47,233,332.87,0.52,3,Normal,47,8,6,5,89,155,0.47,177.9,0.53,177.9,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000436,0.131,0.00524,1,0.183,0.313,0.0126,24.6,0.948,0.978,0.927,40.7,39.8,39.8,956
1993-08-22,1992,11,47,234,329.32,0.53,3,Normal,47,8,6,5,89,155,0.47,174.3,0.53,174.3,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.119,0.0106,0.000423,0.129,0.00518,1,0.178,0.307,0.0123,24.6,0.947,0.976,0.924,39.9,38.9,38.9,935
1993-08-23,1992,11,47,235,326.85,0.53,3,Normal,47,8,6,5,89,155,0.47,171.8,0.53,171.8,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000415,0.128,0.00513,1,0.174,0.303,0.0121,24.7,0.946,0.975,0.922,39.3,38.3,38.3,920
1993-08-24,1992,11,47,236,323.85,0.53,3,Normal,47,8,6,5,89,155,0.48,168.8,0.52,168.8,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000404,0.127,0.00507,1,0.17,0.297,0.0119,24.7,0.945,0.973,0.92,38.6,37.6,37.6,903
1993-08-25,1992,11,47,237,320.84,0.53,3,Normal,47,8,6,5,89,155,0.48,165.8,0.52,165.8,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00985,0.000394,0.125,0.00502,1,0.166,0.292,0.0117,24.7,0.944,0.972,0.918,37.9,36.9,36.9,885
1993-08-26,1992,11,48,238,317.83,0.54,3,Normal,47,8,6,5,89,155,0.49,162.8,0.51,162.8,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.00959,0.000383,0.124,0.00496,1,0.162,0.286,0.0115,24.7,0.944,0.97,0.915,37.3,36.1,36.1,867
1993-08-27,1992,11,48,239,314.82,0.54,3,Normal,47,8,6,5,89,155,0.49,159.8,0.51,159.8,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.113,0.00933,0.000373,0.123,0.00491,1,0.158,0.281,0.0112,24.7,0.943,0.97,0.914,36.6,35.5,35.5,851
1993-08-28,1992,11,48,240,311.82,0.55,3,Normal,47,8,6,5,89,155,0.5,156.8,0.5,156.8,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.112,0.00908,0.000363,0.121,0.00485,1,0.154,0.276,0.011,24.8,0.942,0.97,0.913,35.9,34.8,34.8,835
1993-08-29,1992,11,48,241,308.81,0.55,3,Normal,47,8,6,5,89,155,0.5,153.8,0.5,153.8,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.111,0.00882,0.000352,0.12,0.0048,1,0.15,0.27,0.0108,24.8,0.941,0.97,0.912,35.2,34.1,34.1,819
1993-08-30,1992,11,48,242,305.8,0.55,3,Normal,47,8,6,5,89,155,0.51,150.8,0.49,150.8,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.11,0.00857,0.000342,0.119,0.00474,1,0.146,0.265,0.0106,24.8,0.94,0.97,0.912,34.5,33.4,33.4,803
1993-08-31,1992,11,48,243,302.79,0.56,3,Normal,47,8,6,5,89,155,0.51,147.8,0.49,147.8,0,0,0,0,-5,5,47,8,6,0,94,209,990,964.9,25.1,0.109,0.00831,0.000331,0.118,0.00469,1,0.142,0.26,0.0103,24.8,0.939,0.97,0.91,33.8,32.8,32.8,786
1993-09-01,1992,12,48,244,298.69,0.56,3,Normal,40,6,4,3,65,118,0.4,180.7,0.6,180.7,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.93,41.7,40.8,40.8,980
1993-09-02,1992,12,49,245,295.14,0.57,3,Normal,40,6,4,3,65,118,0.4,177.1,0.6,177.1,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.00043,0.127,0.00504,1,0.182,0.308,0.0123,24.8,0.948,0.978,0.927,40.9,39.9,39.9,959
1993-09-03,1992,12,49,246,291.03,0.57,3,Normal,40,6,4,3,65,118,0.41,173,0.59,173,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0105,0.000416,0.125,0.00496,1,0.176,0.301,0.012,24.8,0.946,0.976,0.924,39.9,38.9,38.9,934
1993-09-04,1992,12,49,247,287.48,0.58,3,Normal,40,6,4,3,65,118,0.41,169.5,0.59,169.5,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0102,0.000404,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39.1,38,38,913
1993-09-05,1992,12,49,248,283.93,0.58,3,Normal,40,6,4,3,65,118,0.42,165.9,0.58,165.9,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00985,0.000392,0.122,0.00483,1,0.167,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.2,37.2,892
1993-09-06,1992,12,49,249,280.37,0.59,3,Normal,40,6,4,3,65,118,0.42,162.4,0.58,162.4,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00955,0.000379,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,871
1993-09-07,1992,12,49,250,276.82,0.59,3,Normal,40,6,4,3,65,118,0.43,158.8,0.57,158.8,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00925,0.000367,0.118,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,851
1993-09-08,1992,12,49,251,274.35,0.6,3,Normal,40,6,4,3,65,118,0.43,156.3,0.57,156.3,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00904,0.000359,0.117,0.00466,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,838
1993-09-09,1992,12,50,252,271.35,0.6,3,Normal,40,6,4,3,65,118,0.43,153.3,0.56,153.3,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00878,0.000348,0.116,0.0046,1,0.15,0.266,0.0105,24.9,0.94,0.97,0.912,35.3,34.2,34.2,821
1993-09-10,1992,12,50,253,268.34,0.61,3,Normal,40,6,4,3,65,118,0.44,150.3,0.56,150.3,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00853,0.000338,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
1993-09-11,1992,12,50,254,265.33,0.61,3,Normal,40,6,4,3,65,118,0.45,147.3,0.56,147.3,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00827,0.000328,0.113,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.8,32.8,788
1993-09-12,1992,12,50,255,262.32,0.62,3,Normal,40,6,4,3,65,118,0.45,144.3,0.55,144.3,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00802,0.000318,0.112,0.00444,1,0.137,0.249,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,772
1993-09-13,1992,12,50,256,259.32,0.63,3,Normal,40,6,4,3,65,118,0.46,141.3,0.55,141.3,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.00439,1,0.133,0.244,0.00966,25,0.936,0.97,0.908,32.4,31.5,31.5,755
1993-09-14,1992,12,50,257,256.31,0.63,3,Normal,40,6,4,3,65,118,0.46,138.3,0.54,138.3,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00751,0.000297,0.109,0.00433,1,0.129,0.239,0.00944,25,0.934,0.97,0.906,31.7,30.8,30.8,739
1993-09-15,1992,12,50,258,253.85,0.64,3,Normal,40,6,4,3,65,118,0.47,135.8,0.54,135.8,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.0073,0.000289,0.108,0.00429,1,0.126,0.234,0.00927,25.1,0.933,0.97,0.905,31.1,30.2,30.2,725
1993-09-16,1992,12,51,259,251.39,0.64,3,Normal,40,6,4,3,65,118,0.47,133.4,0.53,133.4,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00709,0.00028,0.107,0.00424,1,0.123,0.23,0.00909,25.1,0.932,0.97,0.904,30.6,29.7,29.7,712
1993-09-17,1992,12,51,260,248.93,0.65,3,Normal,40,6,4,3,65,118,0.47,130.9,0.53,130.9,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0994,0.00688,0.000272,0.106,0.0042,1,0.119,0.226,0.00891,25.1,0.931,0.97,0.903,30,29.1,29.1,698
1993-09-18,1992,12,51,261,246.46,0.65,3,Normal,40,6,4,3,65,118,0.48,128.5,0.52,128.5,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0985,0.00667,0.000263,0.105,0.00415,1,0.116,0.221,0.00873,25.1,0.93,0.97,0.902,29.4,28.5,28.5,685
1993-09-19,1992,12,51,262,244,0.66,3,Normal,40,6,4,3,65,118,0.48,126,0.52,126,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0976,0.00646,0.000255,0.104,0.00411,1,0.113,0.217,0.00855,25.1,0.929,0.97,0.901,28.8,28,28,671
1993-09-20,1992,12,51,263,241.54,0.66,3,Normal,40,6,4,3,65,118,0.49,123.5,0.51,123.5,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.6,25.4,0.0968,0.00625,0.000247,0.103,0.00406,1,0.109,0.212,0.00837,25.1,0.928,0.97,0.9,28.3,27.4,27.4,658
1993-09-21,1992,12,51,264,239.08,0.66,3,Normal,40,6,4,3,65,118,0.49,121.1,0.51,121.1,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0959,0.00604,0.000238,0.102,0.00402,1,0.106,0.208,0.0082,25.2,0.926,0.97,0.898,27.7,26.8,26.8,644
1993-09-22,1992,12,51,265,236.62,0.67,3,Normal,40,6,4,3,65,118,0.5,118.6,0.5,118.6,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.095,0.00583,0.00023,0.101,0.00397,1,0.103,0.204,0.00802,25.2,0.925,0.97,0.897,27.1,26.3,26.3,630
1993-09-23,1992,12,52,266,235.25,0.67,3,Normal,40,6,4,3,65,118,0.5,117.3,0.5,117.3,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0946,0.00572,0.000225,0.1,0.00395,1,0.101,0.201,0.00792,25.2,0.924,0.97,0.896,26.7,25.9,25.9,623
1993-09-24,1992,12,52,267,235.53,0.67,3,Normal,40,6,4,3,65,118,0.5,117.5,0.5,117.5,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0947,0.00574,0.000226,0.1,0.00395,1,0.101,0.202,0.00794,25.2,0.924,0.97,0.896,26.8,26,26,624
1993-09-25,1992,12,52,268,235.8,0.67,3,Normal,40,6,4,3,65,118,0.5,117.8,0.5,117.8,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0948,0.00576,0.000227,0.101,0.00396,1,0.102,0.202,0.00796,25.2,0.924,0.97,0.896,26.9,26.1,26.1,626
1993-09-26,1992,12,52,269,233.89,0.68,3,Normal,40,6,4,3,65,118,0.51,115.9,0.49,115.9,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0941,0.0056,0.000221,0.0997,0.00392,1,0.099,0.199,0.00782,25.2,0.923,0.97,0.895,26.4,25.6,25.6,615
1993-09-27,1992,12,52,270,233.61,0.68,3,Normal,40,6,4,3,65,118,0.51,115.6,0.49,115.6,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.094,0.00558,0.00022,0.0996,0.00392,1,0.0986,0.198,0.0078,25.2,0.922,0.97,0.895,26.4,25.6,25.6,614
1993-09-28,1992,12,52,271,231.7,0.68,3,Normal,40,6,4,3,65,118,0.51,113.7,0.49,113.7,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0933,0.00541,0.000213,0.0987,0.00389,1,0.096,0.195,0.00766,25.2,0.921,0.97,0.894,25.9,25.1,25.1,603
1993-09-29,1992,12,52,272,231.43,0.68,3,Normal,40,6,4,3,65,118,0.51,113.4,0.49,113.4,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0932,0.00539,0.000212,0.0986,0.00388,1,0.0956,0.194,0.00764,25.2,0.921,0.97,0.893,25.8,25.1,25.1,601
1993-09-30,1992,12,53,273,230.6,0.68,3,Normal,40,6,4,3,65,118,0.51,112.6,0.49,112.6,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0929,0.00532,0.000209,0.0982,0.00387,1,0.0945,0.193,0.00758,25.2,0.92,0.97,0.893,25.6,24.9,24.9,597
1993-10-01,1993,1,1,274,228.69,0.69,3,Normal,37,5,3,2,50,97,0.42,131.7,0.58,131.7,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0979,0.00694,0.000273,0.105,0.00412,1,0.12,0.225,0.00885,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
1993-10-02,1993,1,1,275,225.68,0.7,3,Normal,37,5,3,2,50,97,0.43,128.7,0.57,128.7,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00669,0.000263,0.104,0.00407,1,0.116,0.22,0.00864,25.2,0.93,0.97,0.902,29.6,28.7,28.7,689
1993-10-03,1993,1,1,276,223.22,0.7,3,Normal,37,5,3,2,50,97,0.43,126.2,0.56,126.2,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.00648,0.000254,0.102,0.00402,1,0.113,0.215,0.00846,25.2,0.929,0.97,0.901,29,28.2,28.2,676
1993-10-04,1993,1,1,277,220.76,0.71,3,Normal,37,5,3,2,50,97,0.44,123.8,0.56,123.8,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00627,0.000246,0.101,0.00398,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
1993-10-05,1993,1,1,278,219.39,0.72,3,Normal,37,5,3,2,50,97,0.44,122.4,0.56,122.4,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0946,0.00615,0.000241,0.101,0.00395,1,0.108,0.208,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
1993-10-06,1993,1,1,279,216.39,0.72,3,Normal,37,5,3,2,50,97,0.45,119.4,0.55,119.4,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.0059,0.000231,0.0994,0.0039,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
1993-10-07,1993,1,1,280,215.02,0.73,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.00578,0.000227,0.0988,0.00387,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.1,26.2,26.2,630
1993-10-08,1993,1,2,281,213.1,0.73,3,Normal,37,5,3,2,50,97,0.46,116.1,0.55,116.1,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00562,0.00022,0.098,0.00384,1,0.0992,0.197,0.00773,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
1993-10-09,1993,1,2,282,211.19,0.74,3,Normal,37,5,3,2,50,97,0.46,114.2,0.54,114.2,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00546,0.000214,0.0972,0.00381,1,0.0967,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
1993-10-10,1993,1,2,283,209.28,0.75,3,Normal,37,5,3,2,50,97,0.46,112.3,0.54,112.3,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00529,0.000207,0.0963,0.00377,1,0.0941,0.19,0.00745,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
1993-10-11,1993,1,2,284,207.36,0.76,3,Normal,37,5,3,2,50,97,0.47,110.4,0.53,110.4,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0904,0.00513,0.000201,0.0955,0.00374,1,0.0915,0.187,0.00732,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
1993-10-12,1993,1,2,285,205.45,0.76,3,Normal,37,5,3,2,50,97,0.47,108.5,0.53,108.5,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0897,0.00497,0.000194,0.0947,0.0037,1,0.0889,0.184,0.00718,25.4,0.917,0.97,0.889,24.7,24,24,576
1993-10-13,1993,1,2,286,203.53,0.77,3,Normal,37,5,3,2,50,97,0.48,106.5,0.52,106.5,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.089,0.00481,0.000188,0.0938,0.00367,1,0.0863,0.18,0.00704,25.4,0.915,0.97,0.888,24.3,23.6,23.6,565
1993-10-14,1993,1,2,287,201.62,0.77,3,Normal,37,5,3,2,50,97,0.48,104.6,0.52,104.6,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0883,0.00464,0.000181,0.093,0.00363,1,0.0837,0.177,0.00691,25.4,0,0,0,0,0,0,0
1993-10-15,1993,1,3,288,199.71,0.78,3,Normal,37,5,3,2,50,97,0.49,102.7,0.51,102.7,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0877,0.00448,0.000175,0.0921,0.0036,1,0.0812,0.173,0.00677,25.4,0,0,0,0,0,0,0
1993-10-16,1993,1,3,289,198.89,0.78,3,Normal,37,5,3,2,50,97,0.49,101.9,0.51,101.9,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00441,0.000172,0.0918,0.00359,1,0.0801,0.172,0.00671,25.4,0,0,0,0,0,0,0
1993-10-17,1993,1,3,290,198.61,0.78,3,Normal,37,5,3,2,50,97,0.49,101.6,0.51,101.6,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0873,0.00439,0.000171,0.0917,0.00358,1,0.0797,0.171,0.00669,25.4,0,0,0,0,0,0,0
1993-10-18,1993,1,3,291,197.25,0.79,3,Normal,37,5,3,2,50,97,0.49,100.3,0.51,100.3,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0868,0.00427,0.000167,0.0911,0.00356,1,0.0778,0.169,0.0066,25.4,0,0,0,0,0,0,0
1993-10-19,1993,1,3,292,195.33,0.79,3,Normal,37,5,3,2,50,97,0.5,98.33,0.5,98.33,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0861,0.00411,0.000161,0.0902,0.00353,1,0.0752,0.165,0.00647,25.4,0,0,0,0,0,0,0
1993-10-20,1993,1,3,293,193.42,0.8,3,Normal,37,5,3,2,50,97,0.5,96.42,0.5,96.42,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0854,0.00395,0.000154,0.0894,0.00349,1,0.0727,0.162,0.00633,25.4,0,0,0,0,0,0,0
1993-10-21,1993,1,3,294,191.5,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0908,0.00582,0.000228,0.0966,0.00378,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.3,26.4,26.4,634
1993-10-22,1993,1,4,295,189.59,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,116.6,0.61,116.6,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0901,0.00566,0.000221,0.0958,0.00374,1,0.0999,0.196,0.00765,25.4,0.922,0.97,0.895,26.8,26,26,623
1993-10-23,1993,1,4,296,187.68,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.0055,0.000215,0.0949,0.00371,1,0.0973,0.192,0.00752,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
1993-10-24,1993,1,4,297,185.76,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,112.8,0.61,112.8,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00533,0.000209,0.0941,0.00368,1,0.0947,0.189,0.00738,25.4,0.92,0.97,0.892,25.8,25,25,601
1993-10-25,1993,1,4,298,185.49,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.00531,0.000208,0.094,0.00367,1,0.0944,0.188,0.00736,25.4,0.919,0.97,0.892,25.7,25,25,599
1993-10-26,1993,1,4,299,184.67,0.82,4,Mod_Dry,31,4,3,2,33,73,0.4,111.7,0.6,111.7,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00524,0.000205,0.0936,0.00366,1,0.0933,0.187,0.00731,25.4,0.919,0.97,0.891,25.5,24.8,24.8,595
1993-10-27,1993,1,4,300,182.75,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00508,0.000199,0.0928,0.00363,1,0.0907,0.183,0.00717,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
1993-10-28,1993,1,4,301,181.39,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00496,0.000194,0.0922,0.00361,1,0.0888,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
1993-10-29,1993,1,5,302,180.02,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,107,0.59,107,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0867,0.00485,0.00019,0.0916,0.00358,1,0.087,0.179,0.00699,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
1993-10-30,1993,1,5,303,178.65,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,105.7,0.59,105.7,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0862,0.00473,0.000185,0.091,0.00356,1,0.0851,0.176,0.00689,25.4,0.915,0.97,0.887,24.1,23.3,23.3,560
1993-10-31,1993,1,5,304,177.28,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,104.3,0.59,104.3,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0857,0.00461,0.000181,0.0904,0.00354,1,0.0833,0.174,0.00679,25.4,0.914,0.97,0.886,23.7,23,23,552
1993-11-01,1993,2,5,305,177.01,0.85,4,Mod_Dry,29,4,2,2,30,67,0.38,110,0.62,110,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0867,0.0051,0.0002,0.0918,0.00359,1,0.091,0.183,0.00715,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1993-11-02,1993,2,5,306,177.83,0.84,4,Mod_Dry,29,4,2,2,30,67,0.38,110.8,0.62,110.8,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.087,0.00517,0.000202,0.0922,0.00361,1,0.0921,0.184,0.00721,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
1993-11-03,1993,2,5,307,178.65,0.84,4,Mod_Dry,29,4,2,2,30,67,0.38,111.7,0.63,111.7,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0873,0.00524,0.000205,0.0925,0.00362,1,0.0932,0.186,0.00727,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
1993-11-04,1993,2,5,308,178.93,0.84,4,Mod_Dry,29,4,2,2,30,67,0.37,111.9,0.63,111.9,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0874,0.00526,0.000206,0.0927,0.00363,1,0.0936,0.186,0.00729,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
1993-11-05,1993,2,6,309,183.03,0.83,4,Mod_Dry,29,4,2,2,30,67,0.37,116,0.63,116,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0888,0.00561,0.00022,0.0944,0.00369,1,0.0991,0.194,0.00757,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
1993-11-06,1993,2,6,310,189.32,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,122.3,0.65,122.3,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0911,0.00615,0.00024,0.0972,0.0038,1,0.108,0.205,0.00801,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
1993-11-07,1993,2,6,311,195.6,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,128.6,0.66,128.6,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00668,0.000261,0.1,0.00391,1,0.116,0.216,0.00844,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
1993-11-08,1993,2,6,312,198.07,0.78,4,Mod_Dry,29,4,2,2,30,67,0.34,131.1,0.66,131.1,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00689,0.000269,0.101,0.00395,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
1993-11-09,1993,2,6,313,199.43,0.78,4,Mod_Dry,29,4,2,2,30,67,0.34,132.4,0.66,132.4,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0946,0.00701,0.000274,0.102,0.00397,1,0.121,0.223,0.00871,25.4,0.931,0.97,0.903,30.7,29.8,29.8,715
1993-11-10,1993,2,6,314,200.8,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,133.8,0.67,133.8,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0951,0.00712,0.000278,0.102,0.00399,1,0.123,0.225,0.0088,25.4,0.932,0.97,0.904,31,30.1,30.1,722
1993-11-11,1993,2,6,315,201.07,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,134.1,0.67,134.1,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00715,0.000279,0.102,0.004,1,0.123,0.226,0.00882,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
1993-11-12,1993,2,7,316,201.89,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,134.9,0.67,134.9,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00722,0.000282,0.103,0.00401,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
1993-11-13,1993,2,7,317,200.53,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,133.5,0.67,133.5,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.095,0.0071,0.000277,0.102,0.00399,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31,30,30,721
1993-11-14,1993,2,7,318,199.16,0.78,4,Mod_Dry,29,4,2,2,30,67,0.34,132.2,0.66,132.2,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00698,0.000273,0.102,0.00397,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
1993-11-15,1993,2,7,319,201.07,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,134.1,0.67,134.1,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00715,0.000279,0.102,0.004,1,0.123,0.226,0.00882,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
1993-11-16,1993,2,7,320,206.27,0.76,4,Mod_Dry,29,4,2,2,30,67,0.33,139.3,0.68,139.3,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.097,0.00759,0.000297,0.105,0.00409,1,0.131,0.235,0.0092,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
1993-11-17,1993,2,7,321,211.46,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,144.5,0.68,144.5,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0989,0.00803,0.000314,0.107,0.00419,1,0.138,0.244,0.00957,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
1993-11-18,1993,2,7,322,213.93,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,146.9,0.69,146.9,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0997,0.00824,0.000323,0.108,0.00423,1,0.141,0.249,0.00975,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
1993-11-19,1993,2,8,323,213.1,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,146.1,0.69,146.1,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0994,0.00817,0.00032,0.108,0.00422,1,0.14,0.247,0.00969,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
1993-11-20,1993,2,8,324,211.19,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,144.2,0.68,144.2,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0988,0.00801,0.000314,0.107,0.00418,1,0.137,0.244,0.00955,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
1993-11-21,1993,2,8,325,210.37,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,143.4,0.68,143.4,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0985,0.00794,0.000311,0.106,0.00417,1,0.136,0.242,0.00949,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
1993-11-22,1993,2,8,326,209.55,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,142.6,0.68,142.6,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0982,0.00787,0.000308,0.106,0.00415,1,0.135,0.241,0.00944,25.3,0.936,0.97,0.907,33.1,32.1,32.1,770
1993-11-23,1993,2,8,327,210.92,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,143.9,0.68,143.9,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00798,0.000313,0.107,0.00418,1,0.137,0.243,0.00953,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
1993-11-24,1993,2,8,328,213.38,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,146.4,0.69,146.4,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00819,0.000321,0.108,0.00422,1,0.14,0.248,0.00971,25.3,0.937,0.97,0.909,34,33,33,791
1993-11-25,1993,2,8,329,214.75,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,147.8,0.69,147.8,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00831,0.000326,0.108,0.00425,1,0.142,0.25,0.00981,25.3,0.938,0.97,0.91,34.3,33.3,33.3,799
1993-11-26,1993,2,9,330,216.66,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,149.7,0.69,149.7,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00847,0.000332,0.109,0.00428,1,0.145,0.254,0.00995,25.2,0.939,0.97,0.91,34.8,33.7,33.7,810
1993-11-27,1993,2,9,331,218.57,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,151.6,0.69,151.6,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00863,0.000339,0.11,0.00432,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.2,34.2,34.2,820
1993-11-28,1993,2,9,332,222.68,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,155.7,0.7,155.7,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00898,0.000353,0.112,0.00439,1,0.153,0.264,0.0104,25.2,0.941,0.97,0.912,36.2,35.1,35.1,842
1993-11-29,1993,2,9,333,224.59,0.7,4,Mod_Dry,29,4,2,2,30,67,0.3,157.6,0.7,157.6,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.5,25.5,0.104,0.00915,0.000359,0.113,0.00443,1,0.155,0.268,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,853
1993-11-30,1993,2,9,334,221.58,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,154.6,0.7,154.6,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.102,0.00889,0.000349,0.111,0.00437,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
1993-12-01,1993,3,9,335,219.12,0.72,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
1993-12-02,1993,3,9,336,217.75,0.72,5,Dry,26,4,3,2,24,59,0.27,158.8,0.73,158.8,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
1993-12-03,1993,3,10,337,220.76,0.71,5,Dry,26,4,3,2,24,59,0.27,161.8,0.73,161.8,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.0095,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
1993-12-04,1993,3,10,338,225.41,0.7,5,Dry,26,4,3,2,24,59,0.26,166.4,0.74,166.4,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00989,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.7,37.7,906
1993-12-05,1993,3,10,339,226.78,0.69,5,Dry,26,4,3,2,24,59,0.26,167.8,0.74,167.8,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
1993-12-06,1993,3,10,340,228.69,0.69,5,Dry,26,4,3,2,24,59,0.26,169.7,0.74,169.7,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.5,38.5,925
1993-12-07,1993,3,10,341,230.6,0.68,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,936
1993-12-08,1993,3,10,342,232.52,0.68,5,Dry,26,4,3,2,24,59,0.25,173.5,0.75,173.5,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
1993-12-09,1993,3,10,343,237.71,0.67,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
1993-12-10,1993,3,11,344,241.27,0.66,5,Dry,26,4,3,2,24,59,0.24,182.3,0.76,182.3,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0112,0.000443,0.123,0.00484,1,0.189,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
1993-12-11,1993,3,11,345,245.37,0.65,5,Dry,26,4,3,2,24,59,0.24,186.4,0.76,186.4,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
1993-12-12,1993,3,11,346,249.47,0.64,5,Dry,26,4,3,2,24,59,0.24,190.5,0.76,190.5,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000472,0.126,0.00499,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
1993-12-13,1993,3,11,347,253.03,0.64,5,Dry,26,4,3,2,24,59,0.23,194,0.77,194,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
1993-12-14,1993,3,11,348,253.3,0.64,5,Dry,26,4,3,2,24,59,0.23,194.3,0.77,194.3,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
1993-12-15,1993,3,11,349,250.29,0.64,5,Dry,26,4,3,2,24,59,0.24,191.3,0.76,191.3,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.327,0.0129,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
1993-12-16,1993,3,11,350,248.93,0.65,5,Dry,26,4,3,2,24,59,0.24,189.9,0.76,189.9,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
1993-12-17,1993,3,12,351,247.01,0.65,5,Dry,26,4,3,2,24,59,0.24,188,0.76,188,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000463,0.125,0.00495,1,0.196,0.322,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
1993-12-18,1993,3,12,352,245.1,0.65,5,Dry,26,4,3,2,24,59,0.24,186.1,0.76,186.1,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.124,0.00491,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.4,42.5,42.5,1020
1993-12-19,1993,3,12,353,244.28,0.65,5,Dry,26,4,3,2,24,59,0.24,185.3,0.76,185.3,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1020
1993-12-20,1993,3,12,354,246.74,0.65,5,Dry,26,4,3,2,24,59,0.24,187.7,0.76,187.7,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
1993-12-21,1993,3,12,355,248.1,0.65,5,Dry,26,4,3,2,24,59,0.24,189.1,0.76,189.1,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
1993-12-22,1993,3,12,356,249.47,0.64,5,Dry,26,4,3,2,24,59,0.24,190.5,0.76,190.5,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000472,0.126,0.00499,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
1993-12-23,1993,3,12,357,254.12,0.64,5,Dry,26,4,3,2,24,59,0.23,195.1,0.77,195.1,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
1993-12-24,1993,3,13,358,257.68,0.63,5,Dry,26,4,3,2,24,59,0.23,198.7,0.77,198.7,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
1993-12-25,1993,3,13,359,261.78,0.62,5,Dry,26,4,3,2,24,59,0.23,202.8,0.78,202.8,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000514,0.132,0.00522,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.3,46.4,46.4,1110
1993-12-26,1993,3,13,360,265.88,0.61,5,Dry,26,4,3,2,24,59,0.22,206.9,0.78,206.9,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000528,0.134,0.00529,1,0.222,0.355,0.0141,24.9,0.956,0.98,0.937,48.3,47.3,47.3,1140
1993-12-27,1993,3,13,361,268.34,0.61,5,Dry,26,4,3,2,24,59,0.22,209.3,0.78,209.3,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000537,0.135,0.00534,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.8,47.9,47.9,1150
1993-12-28,1993,3,13,362,270.8,0.6,5,Dry,26,4,3,2,24,59,0.22,211.8,0.78,211.8,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000545,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
1993-12-29,1993,3,13,363,274.35,0.6,5,Dry,26,4,3,2,24,59,0.21,215.3,0.79,215.3,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.0141,0.000558,0.137,0.00545,1,0.233,0.37,0.0147,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
1993-12-30,1993,3,13,364,276.27,0.59,5,Dry,26,4,3,2,24,59,0.21,217.3,0.79,217.3,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000564,0.138,0.00548,1,0.236,0.374,0.0148,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
1993-12-31,1993,3,14,365,276,0.6,5,Dry,26,4,3,2,24,59,0.21,217,0.79,217,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000563,0.138,0.00548,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
1994-01-01,1993,4,14,1,276.82,0.59,5,Dry,29,5,4,2,33,73,0.26,203.8,0.74,203.8,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000519,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.4,46.5,46.5,1120
1994-01-02,1993,4,14,2,278.73,0.59,5,Dry,29,5,4,2,33,73,0.26,205.7,0.74,205.7,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0132,0.000526,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,46.9,46.9,1130
1994-01-03,1993,4,14,3,277.91,0.59,5,Dry,29,5,4,2,33,73,0.26,204.9,0.74,204.9,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000523,0.134,0.00534,1,0.219,0.354,0.014,24.8,0.956,0.98,0.936,47.7,46.7,46.7,1120
1994-01-04,1993,4,14,4,280.92,0.59,5,Dry,29,5,4,2,33,73,0.26,207.9,0.74,207.9,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000533,0.136,0.00539,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.4,47.4,47.4,1140
1994-01-05,1993,4,14,5,287.21,0.58,5,Dry,29,5,4,2,33,73,0.25,214.2,0.75,214.2,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000555,0.139,0.00551,1,0.232,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
1994-01-06,1993,4,14,6,293.5,0.57,5,Dry,29,5,4,2,33,73,0.25,220.5,0.75,220.5,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000577,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
1994-01-07,1993,4,15,7,299.78,0.56,5,Dry,29,5,4,2,33,73,0.24,226.8,0.76,226.8,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000599,0.144,0.00574,1,0.249,0.393,0.0156,24.7,0.959,0.98,0.94,52.7,48.2,48.2,1160
1994-01-08,1993,4,15,8,306.07,0.55,5,Dry,29,5,4,2,33,73,0.24,233.1,0.76,233.1,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000621,0.147,0.00585,2,0.0998,0.247,0.00984,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
1994-01-09,1993,4,15,9,309.63,0.55,5,Dry,29,5,4,2,33,73,0.24,236.6,0.76,236.6,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.132,0.0159,0.000633,0.148,0.00592,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
1994-01-10,1993,4,15,10,313.73,0.54,5,Dry,29,5,4,2,33,73,0.23,240.7,0.77,240.7,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000648,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
1994-01-11,1993,4,15,11,320.57,0.54,5,Dry,29,5,4,2,33,73,0.23,247.6,0.77,247.6,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000672,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.928,0.97,0.901,27.9,27,54.1,1300
1994-01-12,1993,4,15,12,330.68,0.52,5,Dry,29,5,4,2,33,73,0.22,257.7,0.78,257.7,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0206,0.000827,0.161,0.00643,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.3,1350
1994-01-13,1993,4,15,13,339.71,0.51,5,Dry,29,5,4,2,33,73,0.21,266.7,0.79,266.7,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0249,0.000999,0.168,0.00675,2,0.123,0.29,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.3,1400
1994-01-14,1993,4,16,14,348.73,0.5,5,Dry,29,5,4,2,33,73,0.21,275.7,0.79,275.7,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0291,0.00117,0.175,0.00706,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.2,1440
1994-01-15,1993,4,16,15,361.58,0.49,5,Dry,29,5,4,2,33,73,0.2,288.6,0.8,288.6,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0352,0.00142,0.186,0.0075,2,0.137,0.323,0.013,24.5,0.938,0.97,0.91,32.5,31.5,63,1510
1994-01-16,1993,4,16,16,373.89,0.48,5,Dry,29,5,4,2,33,73,0.2,300.9,0.81,300.9,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.041,0.00166,0.196,0.00793,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.6,1580
1994-01-17,1993,4,16,17,387.83,0.46,5,Dry,29,5,4,2,33,73,0.19,314.8,0.81,314.8,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0476,0.00193,0.208,0.00842,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.4,34.3,68.6,1650
1994-01-18,1993,4,16,18,401.23,0.45,5,Dry,29,5,4,2,33,73,0.18,328.2,0.82,328.2,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.0539,0.00219,0.219,0.00889,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.8,35.7,71.4,1710
1994-01-19,1993,4,16,19,416.27,0.44,5,Dry,29,5,4,2,33,73,0.17,343.3,0.82,343.3,0,0,0,0,-2,2,29,5,4,0,35,381,990,965.5,24.5,0.17,0.061,0.00249,0.231,0.00942,2,0.174,0.405,0.0165,24.1,0.947,0.973,0.921,38.5,37.4,74.8,1800
1994-01-20,1993,4,16,20,431.85,0.43,5,Dry,29,5,4,2,33,73,0.17,358.9,0.83,358.9,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.176,0.0684,0.0028,0.244,0.00998,2,0.185,0.429,0.0175,24,0.95,0.976,0.927,40.1,39.2,78.4,1880
1994-01-21,1993,4,17,21,447.44,0.42,5,Dry,29,5,4,2,33,73,0.16,374.4,0.84,374.4,0,0,0,0,-2,2,29,5,4,0,35,412,990,965.6,24.4,0.181,0.0757,0.00311,0.257,0.0105,2,0.195,0.452,0.0185,23.9,0.952,0.98,0.933,41.8,41,82,1970
1994-01-22,1993,4,17,22,464.67,0.4,5,Dry,29,5,4,2,33,73,0.16,391.7,0.84,391.7,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.0839,0.00345,0.271,0.0111,2,0.207,0.478,0.0197,23.8,0.954,0.98,0.935,43.7,42.8,85.6,2050
1994-01-23,1993,4,17,23,478.07,0.39,5,Dry,29,5,4,2,33,73,0.15,405.1,0.85,405.1,0,0,0,0,-2,2,29,5,4,0,35,443,990,965.8,24.2,0.192,0.0902,0.00372,0.282,0.0116,2,0.216,0.498,0.0205,23.8,0.955,0.98,0.936,45.1,44.2,88.3,2120
1994-01-24,1993,4,17,24,490.92,0.38,5,Dry,29,5,4,2,33,73,0.15,417.9,0.85,417.9,0,0,0,0,-2,2,29,5,4,0,35,456,990,965.8,24.2,0.196,0.0963,0.00398,0.293,0.0121,2,0.225,0.517,0.0214,23.7,0.956,0.98,0.937,46.4,45.5,90.9,2180
1994-01-25,1993,4,17,25,508.14,0.37,5,Dry,29,5,4,2,33,73,0.14,435.1,0.86,435.1,0,0,0,0,-2,2,29,5,4,0,35,473,990,965.9,24.1,0.203,0.104,0.00433,0.307,0.0127,2,0.236,0.543,0.0225,23.6,0.957,0.98,0.938,48.1,47.2,94.4,2260
1994-01-26,1993,4,17,26,528.1,0.36,5,Dry,29,5,4,2,33,73,0.14,455.1,0.86,455.1,0,0,0,0,-2,2,29,5,4,0,35,493,990,966,24,0.21,0.114,0.00474,0.323,0.0135,2,0.25,0.573,0.0239,23.5,0.958,0.98,0.939,50.1,48.2,96.4,2310
1994-01-27,1993,4,17,27,548.07,0.35,5,Dry,29,5,4,2,33,73,0.13,475.1,0.87,475.1,0,0,0,0,-2,2,29,5,4,0,35,513,990,966.1,23.9,0.218,0.123,0.00515,0.341,0.0143,2,0.263,0.604,0.0253,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
1994-01-28,1993,4,18,28,565.29,0.34,5,Dry,29,5,4,2,33,73,0.13,492.3,0.87,492.3,0,0,0,0,-2,2,29,5,4,0,35,530,990,966.1,23.9,0.228,0.131,0.00551,0.359,0.0151,3,0.164,0.523,0.0219,23.3,0.945,0.97,0.917,35.5,34.4,103,2480
1994-01-29,1993,4,18,29,581.43,0.33,5,Dry,29,5,4,2,33,73,0.13,508.4,0.87,508.4,0,0,0,0,-2,2,29,5,4,0,35,546,990,966.2,23.8,0.237,0.141,0.00591,0.378,0.0159,3,0.171,0.549,0.0231,23.2,0.947,0.97,0.919,36.6,35.5,106,2550
1994-01-30,1993,4,18,30,597.01,0.32,5,Dry,29,5,4,2,33,73,0.12,524,0.88,524,0,0,0,0,-2,2,29,5,4,0,35,562,990,966.3,23.7,0.246,0.151,0.00637,0.397,0.0167,3,0.178,0.575,0.0243,23.1,0.949,0.971,0.921,37.6,36.5,110,2630
1994-01-31,1993,4,18,31,614.24,0.31,5,Dry,29,5,4,2,33,73,0.12,541.2,0.88,541.2,0,0,0,0,-2,2,29,5,4,0,35,579,990,966.4,23.6,0.256,0.163,0.00688,0.418,0.0177,3,0.186,0.604,0.0256,23,0.95,0.973,0.925,38.7,37.7,113,2710
1994-02-01,1993,5,18,32,632.56,0.3,4,Mod_Dry,36,6,5,4,54,105,0.17,527.6,0.83,527.6,0,0,0,0,-4,4,36,6,5,0,58,575,990,966.4,23.6,0.253,0.153,0.00651,0.406,0.0172,3,0.18,0.586,0.0249,23,0.949,0.971,0.921,37.6,36.5,110,2630
1994-02-02,1993,5,18,33,648.14,0.29,4,Mod_Dry,36,6,5,4,54,105,0.16,543.1,0.84,543.1,0,0,0,0,-4,4,36,6,5,0,58,590,990,966.5,23.5,0.262,0.164,0.00697,0.426,0.0181,3,0.187,0.613,0.0261,22.9,0.95,0.973,0.925,38.6,37.6,113,2710
1994-02-03,1993,5,18,34,664.28,0.28,4,Mod_Dry,36,6,5,4,54,105,0.16,559.3,0.84,559.3,0,0,0,0,-4,4,36,6,5,0,58,606,990,966.6,23.4,0.271,0.175,0.00745,0.446,0.019,3,0.194,0.64,0.0273,22.8,0.951,0.975,0.928,39.7,38.7,116,2790
1994-02-04,1993,5,19,35,682.05,0.28,4,Mod_Dry,36,6,5,4,54,105,0.15,577,0.85,577,0,0,0,0,-4,4,36,6,5,0,58,624,990,966.6,23.4,0.281,0.186,0.00798,0.468,0.02,3,0.202,0.67,0.0287,22.7,0.953,0.978,0.932,40.8,39.9,120,2870
1994-02-05,1993,5,19,36,700.92,0.27,4,Mod_Dry,36,6,5,4,54,105,0.15,595.9,0.85,595.9,0,0,0,0,-4,4,36,6,5,0,58,643,990,966.7,23.3,0.292,0.199,0.00855,0.491,0.0211,3,0.211,0.702,0.0301,22.6,0.954,0.98,0.935,42,41.2,123,2960
1994-02-06,1993,5,19,37,718.69,0.26,4,Mod_Dry,36,6,5,4,54,105,0.15,613.7,0.85,613.7,0,0,0,0,-4,4,36,6,5,0,58,661,990,966.8,23.2,0.302,0.211,0.00908,0.513,0.0221,3,0.219,0.732,0.0315,22.5,0.955,0.98,0.936,43.1,42.2,127,3040
1994-02-07,1993,5,19,38,735.37,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,630.4,0.86,630.4,0,0,0,0,-4,4,36,6,5,0,58,677,990,966.8,23.2,0.311,0.222,0.00959,0.534,0.023,3,0.226,0.76,0.0328,22.4,0.956,0.98,0.936,44.1,43.2,130,3110
1994-02-08,1993,5,19,39,748.77,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,643.8,0.86,643.8,0,0,0,0,-4,4,36,6,5,0,58,691,990,966.9,23.1,0.319,0.231,0.01,0.55,0.0238,3,0.232,0.782,0.0339,22.3,0.956,0.98,0.937,44.9,44,132,3170
1994-02-09,1993,5,19,40,761.62,0.24,4,Mod_Dry,36,6,5,4,54,105,0.14,656.6,0.86,656.6,0,0,0,0,-4,4,36,6,5,0,58,704,990,966.9,23.1,0.326,0.24,0.0104,0.566,0.0246,3,0.238,0.804,0.0349,22.2,0.957,0.98,0.937,45.7,44.8,134,3220
1994-02-10,1993,5,19,41,770.64,0.24,4,Mod_Dry,36,6,5,4,54,105,0.14,665.6,0.86,665.6,0,0,0,0,-4,4,36,6,5,0,58,713,990,967,23,0.332,0.246,0.0107,0.577,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
1994-02-11,1993,5,20,42,781.33,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,676.3,0.87,676.3,0,0,0,0,-4,4,36,6,5,0,58,723,990,967,23,0.338,0.253,0.011,0.59,0.0257,3,0.247,0.837,0.0364,22.1,0.957,0.98,0.938,46.8,45.9,138,3310
1994-02-12,1993,5,20,43,791.38,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,686.4,0.87,686.4,0,0,0,0,-4,4,36,6,5,0,58,733,990,967.1,22.9,0.343,0.26,0.0113,0.603,0.0263,3,0.251,0.854,0.0372,22.1,0.957,0.98,0.938,47.4,46.5,139,3350
1994-02-13,1993,5,20,44,802.49,0.22,4,Mod_Dry,36,6,5,4,54,105,0.13,697.5,0.87,697.5,0,0,0,0,-4,4,36,6,5,0,58,744,990,967.1,22.9,0.35,0.267,0.0117,0.617,0.0269,3,0.256,0.873,0.0381,22,0.957,0.98,0.938,48,47.1,141,3390
1994-02-14,1993,5,20,45,814.45,0.22,4,Mod_Dry,36,6,5,4,54,105,0.13,709.5,0.87,709.5,0,0,0,0,-4,4,36,6,5,0,58,756,990,967.2,22.8,0.356,0.275,0.012,0.631,0.0276,3,0.262,0.893,0.0391,21.9,0.957,0.98,0.938,48.7,47.7,143,3440
1994-02-15,1993,5,20,46,827.11,0.21,4,Mod_Dry,36,6,5,4,54,105,0.13,722.1,0.87,722.1,0,0,0,0,-4,4,36,6,5,0,58,769,990,967.2,22.8,0.364,0.283,0.0124,0.647,0.0284,3,0.267,0.914,0.0401,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
1994-02-16,1993,5,20,47,840.38,0.21,4,Mod_Dry,36,6,5,4,54,105,0.13,735.4,0.88,735.4,0,0,0,0,-4,4,36,6,5,0,58,782,990,967.3,22.7,0.371,0.292,0.0129,0.663,0.0292,3,0.273,0.937,0.0412,21.8,0.957,0.98,0.938,50.2,48.2,145,3470
1994-02-17,1993,5,20,48,854.19,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,749.2,0.88,749.2,0,0,0,0,-4,4,36,6,5,0,58,796,990,967.3,22.7,0.384,0.301,0.0133,0.685,0.0302,3,0.28,0.965,0.0425,21.7,0.957,0.98,0.938,50.9,48.2,145,3470
1994-02-18,1993,5,21,49,868.48,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,763.5,0.88,763.5,0,0,0,0,-4,4,36,6,5,0,58,810,990,967.4,22.6,0.397,0.309,0.0136,0.705,0.0312,3,0.284,0.989,0.0437,21.6,0.956,0.98,0.937,51.7,48.2,145,3470
1994-02-19,1993,5,21,50,883.22,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,778.2,0.88,778.2,0,0,0,0,-4,4,36,6,5,0,58,825,990,967.4,22.6,0.41,0.316,0.014,0.726,0.0322,4,0.205,0.931,0.0413,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
1994-02-20,1993,5,21,51,902.78,0.19,4,Mod_Dry,36,6,5,4,54,105,0.12,797.8,0.88,797.8,0,0,0,0,-4,4,36,6,5,0,58,845,990,967.5,22.5,0.428,0.325,0.0145,0.753,0.0335,4,0.212,0.965,0.0429,21.5,0.953,0.976,0.931,40.1,39.2,157,3760
1994-02-21,1993,5,21,52,922.96,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,818,0.89,818,0,0,0,0,-4,4,36,6,5,0,58,865,990,967.6,22.4,0.447,0.335,0.0149,0.782,0.0349,4,0.219,1,0.0446,21.4,0.954,0.978,0.933,40.9,40.1,160,3840
1994-02-22,1993,5,21,53,948.41,0.18,4,Mod_Dry,36,6,5,4,54,105,0.11,843.4,0.89,843.4,0,0,0,0,-4,4,36,6,5,0,58,890,990,967.7,22.3,0.47,0.347,0.0156,0.817,0.0366,4,0.227,1.04,0.0468,21.3,0.954,0.98,0.935,42,41.1,164,3950
1994-02-23,1993,5,21,54,969.82,0.17,4,Mod_Dry,36,6,5,4,54,105,0.11,864.8,0.89,864.8,0,0,0,0,-4,4,36,6,5,0,58,912,990,967.8,22.2,0.49,0.358,0.0161,0.847,0.0381,4,0.234,1.08,0.0487,21.1,0.955,0.98,0.936,42.8,41.9,168,4030
1994-02-24,1993,5,21,55,991.73,0.17,4,Mod_Dry,36,6,5,4,54,105,0.11,886.7,0.89,886.7,0,0,0,0,-4,4,36,6,5,0,58,934,990,967.9,22.1,0.51,0.368,0.0166,0.878,0.0397,4,0.242,1.12,0.0506,21,0.955,0.98,0.936,43.6,42.8,171,4110
1994-02-25,1993,5,22,56,1014.1,0.16,4,Mod_Dry,36,6,5,4,54,105,0.1,909.1,0.9,909.1,0,0,0,0,-4,4,36,6,5,0,58,956,990,967.9,22.1,0.53,0.379,0.0172,0.909,0.0412,4,0.249,1.16,0.0525,20.9,0.956,0.98,0.936,44.5,43.6,174,4190
1994-02-26,1993,5,22,57,1036.9,0.15,4,Mod_Dry,36,6,5,4,54,105,0.1,931.9,0.9,931.9,0,0,0,0,-4,4,36,6,5,0,58,979,990,968,22,0.551,0.39,0.0177,0.941,0.0428,4,0.257,1.2,0.0545,20.8,0.956,0.98,0.937,45.4,44.5,178,4270
1994-02-27,1993,5,22,58,1049.8,0.15,4,Mod_Dry,36,6,5,4,54,105,0.1,944.8,0.9,944.8,0,0,0,0,-4,4,36,6,5,0,58,992,990,968.1,21.9,0.563,0.396,0.0181,0.959,0.0437,4,0.261,1.22,0.0556,20.7,0.956,0.98,0.937,45.9,45,180,4320
1994-02-28,1993,5,22,59,1052.4,0.15,4,Mod_Dry,36,6,5,4,54,105,0.1,947.4,0.9,947.4,0,0,0,0,-4,4,36,6,5,0,58,994,990,968.1,21.9,0.565,0.398,0.0181,0.963,0.0439,4,0.262,1.22,0.0558,20.7,0.956,0.98,0.937,46,45.1,180,4330
1994-03-01,1993,6,22,60,1055,0.15,3,Normal,49,9,9,9,107,183,0.17,872,0.83,872,0,0,0,0,-9,9,49,9,9,0,116,939,990,968.1,21.9,0.514,0.361,0.0165,0.875,0.0399,4,0.237,1.11,0.0507,20.8,0.955,0.98,0.935,42.5,41.6,167,4000
1994-03-02,1993,6,22,61,1057.6,0.15,3,Normal,49,9,9,9,107,183,0.17,874.6,0.83,874.6,0,0,0,0,-9,9,49,9,9,0,116,942,990,968.1,21.9,0.517,0.362,0.0165,0.879,0.0401,4,0.238,1.12,0.051,20.8,0.955,0.98,0.936,42.6,41.7,167,4010
1994-03-03,1993,6,22,62,1060.2,0.15,3,Normal,49,9,9,9,107,183,0.17,877.2,0.83,877.2,0,0,0,0,-9,9,49,9,9,0,116,944,990,968.1,21.9,0.519,0.364,0.0166,0.883,0.0403,4,0.239,1.12,0.0512,20.8,0.955,0.98,0.936,42.7,41.8,167,4020
1994-03-04,1993,6,23,63,1057.6,0.15,3,Normal,49,9,9,9,107,183,0.17,874.6,0.83,874.6,0,0,0,0,-9,9,49,9,9,0,116,942,990,968.1,21.9,0.517,0.362,0.0165,0.879,0.0401,4,0.238,1.12,0.051,20.8,0.955,0.98,0.936,42.6,41.7,167,4010
1994-03-05,1993,6,23,64,1060.2,0.15,3,Normal,49,9,9,9,107,183,0.17,877.2,0.83,877.2,0,0,0,0,-9,9,49,9,9,0,116,944,990,968.1,21.9,0.519,0.364,0.0166,0.883,0.0403,4,0.239,1.12,0.0512,20.8,0.955,0.98,0.936,42.7,41.8,167,4020
