date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-03-06,1993,6,23,65,1062.8,0.15,3,Normal,49,9,9,9,107,183,0.17,879.8,0.83,879.8,0,0,0,0,-9,9,49,9,9,0,116,947,990,968.1,21.9,0.522,0.365,0.0167,0.886,0.0405,4,0.239,1.13,0.0514,20.8,0.955,0.98,0.936,42.8,41.9,168,4030
1994-03-07,1993,6,23,66,1065.4,0.15,3,Normal,49,9,9,9,107,183,0.17,882.4,0.83,882.4,0,0,0,0,-9,9,49,9,9,0,116,949,990,968.1,21.9,0.524,0.366,0.0167,0.89,0.0407,4,0.24,1.13,0.0516,20.8,0.955,0.98,0.936,42.9,42,168,4040
1994-03-08,1993,6,23,67,1073.3,0.15,3,Normal,49,9,9,9,107,183,0.17,890.3,0.83,890.3,0,0,0,0,-9,9,49,9,9,0,116,957,990,968.1,21.9,0.531,0.37,0.0169,0.901,0.0412,4,0.243,1.14,0.0523,20.7,0.955,0.98,0.936,43.2,42.3,169,4060
1994-03-09,1993,6,23,68,1081.2,0.15,3,Normal,49,9,9,9,107,183,0.17,898.2,0.83,898.2,0,0,0,0,-9,9,49,9,9,0,116,965,990,968.2,21.8,0.538,0.374,0.0171,0.912,0.0418,4,0.246,1.16,0.053,20.7,0.955,0.98,0.936,43.5,42.6,171,4090
1994-03-10,1993,6,23,69,1089.1,0.14,3,Normal,49,9,9,9,107,183,0.17,906.1,0.83,906.1,0,0,0,0,-9,9,49,9,9,0,116,973,990,968.2,21.8,0.546,0.378,0.0173,0.923,0.0423,4,0.248,1.17,0.0537,20.6,0.955,0.98,0.936,43.8,42.9,172,4120
1994-03-11,1993,6,24,70,1097.1,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,968.1,0.88,968.1,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.592,0.408,0.0187,1,0.0459,4,0.269,1.27,0.0582,20.5,0.956,0.98,0.936,46.6,45.6,182,4380
1994-03-12,1993,6,24,71,1110.5,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,981.5,0.88,981.5,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.2,21.8,0.607,0.414,0.019,1.02,0.0469,4,0.274,1.29,0.0595,20.5,0.956,0.98,0.936,47,46.1,184,4430
1994-03-13,1993,6,24,72,1124.1,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,995.1,0.89,995.1,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.627,0.421,0.0194,1.05,0.0482,4,0.278,1.33,0.0611,20.4,0.956,0.98,0.937,47.5,46.6,186,4470
1994-03-14,1993,6,24,73,1137.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1009,0.89,1009,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.647,0.443,0.0204,1.09,0.0503,4,0.282,1.37,0.0633,20.3,0.956,0.98,0.936,48,47,188,4510
1994-03-15,1993,6,24,74,1157,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1028,0.89,1028,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.675,0.486,0.0225,1.16,0.0537,4,0.286,1.45,0.067,20.2,0.955,0.98,0.936,48.5,47.6,190,4570
1994-03-16,1993,6,24,75,1182.1,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1053,0.89,1053,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.712,0.543,0.0252,1.25,0.0583,4,0.291,1.55,0.0718,20,0.955,0.98,0.936,49.3,48.2,193,4630
1994-03-17,1993,6,24,76,1207.6,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1079,0.89,1079,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.6,21.4,0.749,0.6,0.028,1.35,0.0629,4,0.296,1.64,0.0767,19.8,0.955,0.98,0.935,50,48.2,193,4630
1994-03-18,1993,6,25,77,1227.6,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1099,0.9,1099,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.778,0.645,0.0302,1.42,0.0666,4,0.3,1.72,0.0806,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
1994-03-19,1993,6,25,78,1242,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1113,0.9,1100,13,3,0,0,-6,16,44,8,7,0,83,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1994-03-20,1993,6,25,79,1250.7,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1122,0.9,1100,22,5,1,1,-5,20,46,9,8,1,87,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1994-03-21,1993,6,25,80,1253.6,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1125,0.9,1100,25,6,1,1,-5,22,47,9,8,1,89,1160,990,968.7,21.3,0.792,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
1994-03-22,1993,6,25,81,1244.9,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1116,0.9,1100,16,4,0,0,-6,18,45,8,7,0,85,1160,990,968.7,21.3,0.786,0.648,0.0304,1.43,0.0672,4,0.3,1.73,0.0813,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1994-03-23,1993,6,25,82,1236.2,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1107,0.9,1100,7,2,0,0,-6,11,43,8,7,0,78,1160,990,968.6,21.4,0.783,0.648,0.0303,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
1994-03-24,1993,6,25,83,1221.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1093,0.89,1093,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.77,0.632,0.0295,1.4,0.0655,4,0.299,1.7,0.0795,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
1994-03-25,1993,6,26,84,1207.6,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1079,0.89,1079,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.6,21.4,0.749,0.6,0.028,1.35,0.0629,4,0.296,1.64,0.0767,19.8,0.955,0.98,0.935,50,48.2,193,4630
1994-03-26,1993,6,26,85,1187.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1059,0.89,1059,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.72,0.555,0.0258,1.28,0.0593,4,0.292,1.57,0.0729,19.9,0.955,0.98,0.936,49.4,48.2,193,4630
1994-03-27,1993,6,26,86,1168.2,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1039,0.89,1039,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.691,0.511,0.0237,1.2,0.0557,4,0.288,1.49,0.0691,20.1,0.955,0.98,0.936,48.9,47.9,192,4600
1994-03-28,1993,6,26,87,1148.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1020,0.89,1020,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.663,0.467,0.0216,1.13,0.0523,4,0.284,1.41,0.0654,20.2,0.955,0.98,0.936,48.3,47.3,189,4540
1994-03-29,1993,6,26,88,1124.1,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,995.1,0.89,995.1,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.627,0.421,0.0194,1.05,0.0482,4,0.278,1.33,0.0611,20.4,0.956,0.98,0.937,47.5,46.6,186,4470
1994-03-30,1993,6,26,89,1105.2,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,976.2,0.88,976.2,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.6,0.411,0.0189,1.01,0.0465,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.9,45.9,184,4410
1994-03-31,1993,6,26,90,1086.5,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,957.5,0.88,957.5,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.583,0.402,0.0184,0.985,0.0451,4,0.266,1.25,0.0573,20.6,0.956,0.98,0.936,46.2,45.2,181,4340
1994-04-01,1993,7,27,91,1068,0.15,4,Mod_Dry,45,11,10,10,72,148,0.14,920,0.86,920,0,0,0,0,-10,10,45,11,10,0,82,986,990,968.1,21.9,0.558,0.384,0.0176,0.942,0.043,4,0.253,1.19,0.0546,20.7,0.955,0.98,0.936,44.6,43.7,175,4190
1994-04-02,1993,7,27,92,1049.8,0.15,4,Mod_Dry,45,11,10,10,72,148,0.14,901.8,0.86,901.8,0,0,0,0,-10,10,45,11,10,0,82,968,990,968.1,21.9,0.541,0.375,0.0171,0.916,0.0418,4,0.247,1.16,0.053,20.8,0.955,0.98,0.936,43.9,43,172,4130
1994-04-03,1993,7,27,93,1031.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.14,883.8,0.86,883.8,0,0,0,0,-10,10,45,11,10,0,82,950,990,968,22,0.524,0.367,0.0167,0.891,0.0405,4,0.241,1.13,0.0515,20.9,0.955,0.98,0.936,43.2,42.3,169,4060
1994-04-04,1993,7,27,94,1014.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.15,866.1,0.85,866.1,0,0,0,0,-10,10,45,11,10,0,82,932,990,967.9,22.1,0.508,0.358,0.0162,0.866,0.0393,4,0.235,1.1,0.0499,21,0.955,0.98,0.936,42.5,41.6,167,4000
1994-04-05,1993,7,27,95,996.66,0.16,4,Mod_Dry,45,11,10,10,72,148,0.15,848.7,0.85,848.7,0,0,0,0,-10,10,45,11,10,0,82,915,990,967.9,22.1,0.492,0.35,0.0158,0.842,0.0381,4,0.229,1.07,0.0484,21,0.954,0.98,0.935,41.8,40.9,164,3930
1994-04-06,1993,7,27,96,979.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.15,831.5,0.85,831.5,0,0,0,0,-10,10,45,11,10,0,82,898,990,967.8,22.2,0.477,0.341,0.0154,0.818,0.0369,4,0.223,1.04,0.0469,21.1,0.954,0.978,0.933,41.1,40.2,161,3860
1994-04-07,1993,7,27,97,957.86,0.18,4,Mod_Dry,45,11,10,10,72,148,0.15,809.9,0.84,809.9,0,0,0,0,-10,10,45,11,10,0,82,876,990,967.7,22.3,0.457,0.331,0.0149,0.788,0.0354,4,0.216,1,0.0451,21.3,0.953,0.977,0.931,40.3,39.3,157,3770
1994-04-08,1993,7,28,98,936.74,0.18,4,Mod_Dry,45,11,10,10,72,148,0.16,788.7,0.84,788.7,0,0,0,0,-10,10,45,11,10,0,82,855,990,967.6,22.4,0.437,0.321,0.0143,0.758,0.0339,4,0.209,0.967,0.0433,21.4,0.953,0.975,0.929,39.4,38.4,154,3690
1994-04-09,1993,7,28,99,920.69,0.19,4,Mod_Dry,45,11,10,10,72,148,0.16,772.7,0.84,772.7,0,0,0,0,-10,10,45,11,10,0,82,839,990,967.6,22.4,0.423,0.313,0.014,0.736,0.0328,3,0.286,1.02,0.0456,21.4,0.956,0.98,0.937,51.7,48.2,145,3470
1994-04-10,1993,7,28,100,904.99,0.19,4,Mod_Dry,45,11,10,10,72,148,0.16,757,0.84,757,0,0,0,0,-10,10,45,11,10,0,82,823,990,967.5,22.5,0.408,0.305,0.0136,0.714,0.0317,3,0.282,0.996,0.0443,21.5,0.957,0.98,0.937,50.9,48.2,145,3470
1994-04-11,1993,7,28,101,889.67,0.19,5,Dry,40,10,8,5,62,125,0.14,764.7,0.86,764.7,0,0,0,0,-5,5,40,10,8,0,67,823,990,967.5,22.5,0.408,0.309,0.0137,0.717,0.0318,3,0.284,1,0.0444,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
1994-04-12,1993,7,28,102,874.75,0.2,5,Dry,40,10,8,5,62,125,0.14,749.8,0.86,749.8,0,0,0,0,-5,5,40,10,8,0,67,808,990,967.4,22.6,0.394,0.302,0.0134,0.696,0.0308,3,0.28,0.976,0.0432,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
1994-04-13,1993,7,28,103,860.26,0.2,5,Dry,40,10,8,5,62,125,0.14,735.3,0.85,735.3,0,0,0,0,-5,5,40,10,8,0,67,793,990,967.3,22.7,0.381,0.292,0.0129,0.673,0.0297,3,0.273,0.947,0.0418,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
1994-04-14,1993,7,28,104,846.23,0.21,5,Dry,40,10,8,5,62,125,0.15,721.2,0.85,721.2,0,0,0,0,-5,5,40,10,8,0,67,779,990,967.3,22.7,0.369,0.283,0.0124,0.652,0.0287,3,0.267,0.919,0.0405,21.8,0.957,0.98,0.938,49.2,48.2,145,3470
1994-04-15,1993,7,29,105,832.73,0.21,5,Dry,40,10,8,5,62,125,0.15,707.7,0.85,707.7,0,0,0,0,-5,5,40,10,8,0,67,766,990,967.2,22.8,0.362,0.274,0.012,0.635,0.0279,3,0.261,0.896,0.0394,21.9,0.957,0.98,0.938,48.4,47.5,142,3420
1994-04-16,1993,7,29,106,819.8,0.22,5,Dry,40,10,8,5,62,125,0.15,694.8,0.85,694.8,0,0,0,0,-5,5,40,10,8,0,67,753,990,967.2,22.8,0.354,0.265,0.0116,0.619,0.0271,3,0.255,0.875,0.0383,21.9,0.957,0.98,0.938,47.7,46.7,140,3370
1994-04-17,1993,7,29,107,807.53,0.22,5,Dry,40,10,8,5,62,125,0.15,682.5,0.84,682.5,0,0,0,0,-5,5,40,10,8,0,67,741,990,967.1,22.9,0.347,0.257,0.0112,0.604,0.0264,3,0.25,0.854,0.0373,22,0.957,0.98,0.938,47,46.1,138,3320
1994-04-18,1993,7,29,108,796.03,0.23,5,Dry,40,10,8,5,62,125,0.16,671,0.84,671,0,0,0,0,-5,5,40,10,8,0,67,729,990,967.1,22.9,0.341,0.249,0.0109,0.59,0.0257,3,0.244,0.835,0.0364,22.1,0.957,0.98,0.938,46.4,45.4,136,3270
1994-04-19,1993,7,29,109,785.48,0.23,5,Dry,40,10,8,5,62,125,0.16,660.5,0.84,660.5,0,0,0,0,-5,5,40,10,8,0,67,718,990,967,23,0.335,0.242,0.0105,0.577,0.0251,3,0.24,0.817,0.0356,22.1,0.957,0.98,0.937,45.7,44.8,134,3230
1994-04-20,1993,7,29,110,776.24,0.24,5,Dry,40,10,8,5,62,125,0.16,651.2,0.84,651.2,0,0,0,0,-5,5,40,10,8,0,67,709,990,967,23,0.33,0.236,0.0103,0.566,0.0246,3,0.236,0.801,0.0348,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
1994-04-21,1993,7,29,111,769,0.24,5,Dry,40,10,8,5,62,125,0.16,644,0.84,644,0,0,0,0,-5,5,40,10,8,0,67,702,990,967,23,0.325,0.231,0.01,0.557,0.0242,3,0.232,0.789,0.0343,22.2,0.956,0.98,0.937,44.7,43.9,132,3160
1994-04-22,1993,7,30,112,757.25,0.25,5,Dry,40,10,8,5,62,125,0.17,632.3,0.83,632.3,0,0,0,0,-5,5,40,10,8,0,67,690,990,966.9,23.1,0.319,0.223,0.00968,0.542,0.0235,3,0.227,0.769,0.0333,22.3,0.956,0.98,0.936,44,43.2,129,3110
1994-04-23,1993,7,30,113,747.13,0.25,5,Dry,40,10,8,5,62,125,0.17,622.1,0.83,622.1,0,0,0,0,-5,5,40,10,8,0,67,680,990,966.9,23.1,0.313,0.217,0.00937,0.53,0.0229,3,0.222,0.752,0.0325,22.4,0.955,0.98,0.936,43.4,42.6,128,3060
1994-04-24,1993,7,30,114,733.18,0.25,5,Dry,40,10,8,5,62,125,0.17,608.2,0.83,608.2,0,0,0,0,-5,5,40,10,8,0,67,666,990,966.8,23.2,0.305,0.207,0.00895,0.512,0.0221,3,0.216,0.729,0.0314,22.4,0.955,0.98,0.936,42.6,41.7,125,3010
1994-04-25,1993,7,30,115,719.78,0.26,5,Dry,40,10,8,5,62,125,0.17,594.8,0.83,594.8,0,0,0,0,-5,5,40,10,8,0,67,653,990,966.8,23.2,0.297,0.198,0.00854,0.496,0.0214,3,0.21,0.706,0.0304,22.5,0.954,0.98,0.935,41.8,40.9,123,2950
1994-04-26,1993,7,30,116,707.48,0.26,5,Dry,40,10,8,5,62,125,0.18,582.5,0.82,582.5,0,0,0,0,-5,5,40,10,8,0,67,640,990,966.7,23.3,0.29,0.19,0.00817,0.481,0.0207,3,0.205,0.685,0.0294,22.6,0.953,0.978,0.932,41,40.1,120,2890
1994-04-27,1993,7,30,117,694.63,0.27,5,Dry,40,10,8,5,62,125,0.18,569.6,0.82,569.6,0,0,0,0,-5,5,40,10,8,0,67,628,990,966.7,23.3,0.283,0.182,0.00778,0.465,0.0199,3,0.199,0.664,0.0285,22.7,0.952,0.976,0.93,40.2,39.2,118,2820
1994-04-28,1993,7,30,118,682.32,0.28,5,Dry,40,10,8,5,62,125,0.18,557.3,0.82,557.3,0,0,0,0,-5,5,40,10,8,0,67,615,990,966.6,23.4,0.276,0.173,0.00741,0.449,0.0192,3,0.193,0.643,0.0275,22.7,0.951,0.975,0.927,39.4,38.4,115,2760
1994-04-29,1993,7,31,119,669.47,0.28,5,Dry,40,10,8,5,62,125,0.19,544.5,0.81,544.5,0,0,0,0,-5,5,40,10,8,0,67,602,990,966.6,23.4,0.269,0.165,0.00703,0.434,0.0185,3,0.188,0.621,0.0265,22.8,0.95,0.973,0.925,38.6,37.5,113,2700
1994-04-30,1993,7,31,120,658.26,0.29,5,Dry,40,10,8,5,62,125,0.19,533.3,0.81,533.3,0,0,0,0,-5,5,40,10,8,0,67,591,990,966.5,23.5,0.263,0.157,0.0067,0.42,0.0179,3,0.182,0.602,0.0257,22.9,0.949,0.971,0.922,37.8,36.8,110,2650
1994-05-01,1993,8,31,121,646.5,0.29,5,Dry,42,9,8,6,82,147,0.23,499.5,0.77,499.5,0,0,0,0,-6,6,42,9,8,0,88,559,990,966.5,23.5,0.244,0.135,0.00573,0.379,0.0161,3,0.167,0.546,0.0232,23,0.946,0.97,0.918,35.5,34.4,103,2480
1994-05-02,1993,8,31,122,636.39,0.3,5,Dry,42,9,8,6,82,147,0.23,489.4,0.77,489.4,0,0,0,0,-6,6,42,9,8,0,88,548,990,966.4,23.6,0.238,0.13,0.00552,0.368,0.0156,2,0.273,0.641,0.0272,22.9,0.956,0.98,0.937,52.6,48.2,96.4,2310
1994-05-03,1993,8,31,123,625.72,0.3,5,Dry,42,9,8,6,82,147,0.23,478.7,0.77,478.7,0,0,0,0,-6,6,42,9,8,0,88,538,990,966.4,23.6,0.232,0.125,0.0053,0.357,0.0151,2,0.266,0.623,0.0264,23,0.956,0.98,0.937,51.6,48.2,96.4,2310
1994-05-04,1993,8,31,124,615.06,0.31,5,Dry,42,9,8,6,82,147,0.24,468.1,0.76,468.1,0,0,0,0,-6,6,42,9,8,0,88,527,990,966.4,23.6,0.226,0.12,0.00507,0.346,0.0146,2,0.258,0.604,0.0256,23,0.957,0.98,0.938,50.6,48.2,96.4,2310
1994-05-05,1993,8,31,125,604.94,0.32,5,Dry,42,9,8,6,82,147,0.24,457.9,0.76,457.9,0,0,0,0,-6,6,42,9,8,0,88,517,990,966.3,23.7,0.22,0.115,0.00486,0.335,0.0142,2,0.252,0.587,0.0248,23.1,0.958,0.98,0.938,49.7,48.2,96.4,2310
1994-05-06,1993,8,32,126,595.92,0.32,5,Dry,42,9,8,6,82,147,0.25,448.9,0.75,448.9,0,0,0,0,-6,6,42,9,8,0,88,508,990,966.3,23.7,0.215,0.111,0.00468,0.326,0.0137,2,0.246,0.572,0.0241,23.1,0.958,0.98,0.939,48.8,47.8,95.7,2300
1994-05-07,1993,8,32,127,586.35,0.33,5,Dry,42,9,8,6,82,147,0.25,439.4,0.75,439.4,0,0,0,0,-6,6,42,9,8,0,88,498,990,966.2,23.8,0.211,0.106,0.00448,0.318,0.0134,2,0.239,0.557,0.0234,23.2,0.957,0.98,0.938,47.9,46.9,93.8,2250
1994-05-08,1993,8,32,128,577.32,0.33,5,Dry,42,9,8,6,82,147,0.26,430.3,0.74,430.3,0,0,0,0,-6,6,42,9,8,0,88,489,990,966.2,23.8,0.208,0.102,0.00429,0.31,0.013,2,0.233,0.543,0.0228,23.3,0.957,0.98,0.938,47,46,92,2210
1994-05-09,1993,8,32,129,569.39,0.33,5,Dry,42,9,8,6,82,147,0.26,422.4,0.74,422.4,0,0,0,0,-6,6,42,9,8,0,88,481,990,966.2,23.8,0.205,0.0984,0.00413,0.304,0.0127,2,0.228,0.531,0.0223,23.3,0.956,0.98,0.937,46.2,45.2,90.5,2170
1994-05-10,1993,8,32,130,560.92,0.34,5,Dry,42,9,8,6,82,147,0.26,413.9,0.74,413.9,0,0,0,0,-6,6,42,9,8,0,88,473,990,966.1,23.9,0.202,0.0944,0.00395,0.297,0.0124,2,0.222,0.519,0.0217,23.4,0.956,0.98,0.937,45.3,44.4,88.8,2130
1994-05-11,1993,8,32,131,552.44,0.35,5,Dry,42,9,8,6,82,147,0.27,405.4,0.73,405.4,0,0,0,0,-6,6,42,9,8,0,88,464,990,966.1,23.9,0.199,0.0904,0.00378,0.29,0.0121,2,0.216,0.506,0.0212,23.4,0.955,0.98,0.936,44.5,43.6,87.1,2090
1994-05-12,1993,8,32,132,544.51,0.35,5,Dry,42,9,8,6,82,147,0.27,397.5,0.73,397.5,0,0,0,0,-6,6,42,9,8,0,88,457,990,966.1,23.9,0.197,0.0866,0.00362,0.283,0.0118,2,0.211,0.494,0.0206,23.5,0.955,0.98,0.935,43.6,42.8,85.5,2050
1994-05-13,1993,8,33,133,537.68,0.35,5,Dry,42,9,8,6,82,147,0.27,390.7,0.73,390.7,0,0,0,0,-6,6,42,9,8,0,88,450,990,966,24,0.194,0.0834,0.00348,0.278,0.0116,2,0.206,0.484,0.0202,23.5,0.954,0.98,0.935,42.9,42.1,84.1,2020
1994-05-14,1993,8,33,134,530.29,0.36,5,Dry,42,9,8,6,82,147,0.28,383.3,0.72,383.3,0,0,0,0,-6,6,42,9,8,0,88,442,990,966,24,0.192,0.0799,0.00333,0.272,0.0113,2,0.201,0.473,0.0197,23.5,0.953,0.98,0.934,42.2,41.3,82.6,1980
1994-05-15,1993,8,33,135,522.91,0.36,5,Dry,42,9,8,6,82,147,0.28,375.9,0.72,375.9,0,0,0,0,-6,6,42,9,8,0,88,435,990,966,24,0.189,0.0764,0.00318,0.265,0.011,2,0.196,0.462,0.0192,23.6,0.952,0.979,0.932,41.4,40.5,81,1940
1994-05-16,1993,8,33,136,515.53,0.37,5,Dry,42,9,8,6,82,147,0.28,368.5,0.71,368.5,0,0,0,0,-6,6,42,9,8,0,88,428,990,965.9,24.1,0.186,0.0729,0.00303,0.259,0.0108,2,0.191,0.451,0.0187,23.6,0.951,0.977,0.929,40.6,39.7,79.4,1900
1994-05-17,1993,8,33,137,508.69,0.37,5,Dry,42,9,8,6,82,147,0.29,361.7,0.71,361.7,0,0,0,0,-6,6,42,9,8,0,88,421,990,965.9,24.1,0.184,0.0697,0.00289,0.254,0.0105,2,0.187,0.44,0.0183,23.7,0.95,0.976,0.927,39.9,38.9,77.8,1870
1994-05-18,1993,8,33,138,502.95,0.38,5,Dry,42,9,8,6,82,147,0.29,355.9,0.71,355.9,0,0,0,0,-6,6,42,9,8,0,88,415,990,965.9,24.1,0.182,0.067,0.00278,0.249,0.0103,2,0.183,0.432,0.0179,23.7,0.949,0.974,0.925,39.3,38.3,76.5,1840
1994-05-19,1993,8,33,139,496.66,0.38,5,Dry,42,9,8,6,82,147,0.3,349.7,0.7,349.7,0,0,0,0,-6,6,42,9,8,0,88,409,990,965.8,24.2,0.18,0.064,0.00265,0.244,0.0101,2,0.179,0.422,0.0175,23.7,0.948,0.973,0.923,38.6,37.6,75.1,1800
1994-05-20,1993,8,34,140,490.37,0.39,5,Dry,42,9,8,6,82,147,0.3,343.4,0.7,343.4,0,0,0,0,-6,6,42,9,8,0,88,402,990,965.8,24.2,0.178,0.0611,0.00252,0.239,0.00986,2,0.174,0.413,0.0171,23.8,0.947,0.972,0.921,37.9,36.9,73.7,1770
1994-05-21,1993,8,34,141,484.08,0.39,5,Dry,42,9,8,6,82,147,0.3,337.1,0.7,337.1,0,0,0,0,-6,6,42,9,8,0,88,396,990,965.8,24.2,0.175,0.0581,0.0024,0.233,0.00964,2,0.17,0.403,0.0167,23.8,0.947,0.97,0.918,37.3,36.2,72.3,1740
1994-05-22,1993,8,34,142,477.79,0.39,5,Dry,42,9,8,6,82,147,0.31,330.8,0.69,330.8,0,0,0,0,-6,6,42,9,8,0,88,390,990,965.8,24.2,0.173,0.0551,0.00227,0.228,0.00941,2,0.166,0.394,0.0162,23.9,0.946,0.97,0.917,36.6,35.5,71,1700
1994-05-23,1993,8,34,143,471.5,0.4,5,Dry,42,9,8,6,82,147,0.31,324.5,0.69,324.5,0,0,0,0,-6,6,42,9,8,0,88,384,990,965.7,24.3,0.171,0.0522,0.00215,0.223,0.00919,2,0.162,0.385,0.0158,23.9,0.945,0.97,0.916,35.9,34.8,69.7,1670
1994-05-24,1993,8,34,144,465.76,0.4,5,Dry,42,9,8,6,82,147,0.32,318.8,0.68,318.8,0,0,0,0,-6,6,42,9,8,0,88,378,990,965.7,24.3,0.169,0.0495,0.00203,0.218,0.00898,2,0.158,0.376,0.0155,23.9,0.944,0.97,0.915,35.3,34.2,68.5,1640
1994-05-25,1993,8,34,145,460.02,0.41,5,Dry,42,9,8,6,82,147,0.32,313,0.68,313,0,0,0,0,-6,6,42,9,8,0,88,372,990,965.7,24.3,0.167,0.0467,0.00192,0.214,0.00878,2,0.154,0.367,0.0151,24,0.943,0.97,0.915,34.7,33.6,67.3,1610
1994-05-26,1993,8,34,146,454.28,0.41,5,Dry,42,9,8,6,82,147,0.32,307.3,0.68,307.3,0,0,0,0,-6,6,42,9,8,0,88,366,990,965.6,24.4,0.165,0.044,0.00181,0.209,0.00857,2,0.15,0.359,0.0147,24,0.942,0.97,0.914,34.1,33,66.1,1590
1994-05-27,1993,8,35,147,449.63,0.41,5,Dry,42,9,8,6,82,147,0.33,302.6,0.67,302.6,0,0,0,0,-6,6,42,9,8,0,88,362,990,965.6,24.4,0.163,0.0418,0.00172,0.205,0.00841,2,0.147,0.352,0.0144,24,0.941,0.97,0.913,33.6,32.6,65.1,1560
1994-05-28,1993,8,35,148,444.43,0.42,5,Dry,42,9,8,6,82,147,0.33,297.4,0.67,297.4,0,0,0,0,-6,6,42,9,8,0,88,356,990,965.6,24.4,0.161,0.0394,0.00161,0.201,0.00823,2,0.143,0.344,0.0141,24.1,0.94,0.97,0.912,33,32,64,1540
1994-05-29,1993,8,35,149,439.24,0.42,5,Dry,42,9,8,6,82,147,0.34,292.2,0.67,292.2,0,0,0,0,-6,6,42,9,8,0,88,351,990,965.6,24.4,0.159,0.0369,0.00151,0.196,0.00804,2,0.14,0.336,0.0138,24.1,0.939,0.97,0.911,32.4,31.4,62.9,1510
1994-05-30,1993,8,35,150,434.04,0.43,5,Dry,42,9,8,6,82,147,0.34,287,0.66,287,0,0,0,0,-6,6,42,9,8,0,88,346,990,965.6,24.4,0.158,0.0345,0.00141,0.192,0.00786,2,0.136,0.328,0.0134,24.1,0.938,0.97,0.91,31.8,30.9,61.8,1480
1994-05-31,1993,8,35,151,428.85,0.43,5,Dry,42,9,8,6,82,147,0.34,281.9,0.66,281.9,0,0,0,0,-6,6,42,9,8,0,88,341,990,965.5,24.5,0.156,0.032,0.00131,0.188,0.00768,2,0.133,0.321,0.0131,24.1,0.937,0.97,0.909,31.3,30.3,60.7,1460
1994-06-01,1993,9,35,152,423.65,0.43,5,Dry,39,9,7,5,59,119,0.28,304.6,0.72,304.6,0,0,0,0,-5,5,39,9,7,0,64,360,990,965.5,24.5,0.162,0.0428,0.00175,0.205,0.00838,2,0.148,0.353,0.0144,24.1,0.941,0.97,0.913,33.9,32.9,65.9,1580
1994-06-02,1993,9,35,153,419,0.44,5,Dry,39,9,7,5,59,119,0.28,300,0.72,300,0,0,0,0,-5,5,39,9,7,0,64,355,990,965.5,24.5,0.161,0.0406,0.00166,0.201,0.00822,2,0.145,0.346,0.0141,24.2,0.941,0.97,0.912,33.4,32.4,64.9,1560
1994-06-03,1993,9,36,154,414.35,0.44,5,Dry,39,9,7,5,59,119,0.29,295.4,0.71,295.4,0,0,0,0,-5,5,39,9,7,0,64,350,990,965.5,24.5,0.159,0.0384,0.00157,0.198,0.00805,2,0.142,0.339,0.0138,24.2,0.94,0.97,0.911,32.9,31.9,63.9,1530
1994-06-04,1993,9,36,155,409.71,0.44,5,Dry,39,9,7,5,59,119,0.29,290.7,0.71,290.7,0,0,0,0,-5,5,39,9,7,0,64,346,990,965.4,24.6,0.158,0.0362,0.00147,0.194,0.00789,2,0.139,0.332,0.0135,24.2,0.939,0.97,0.91,32.4,31.4,62.9,1510
1994-06-05,1993,9,36,156,405.06,0.45,5,Dry,39,9,7,5,59,119,0.29,286.1,0.71,286.1,0,0,0,0,-5,5,39,9,7,0,64,341,990,965.4,24.6,0.156,0.034,0.00138,0.19,0.00773,2,0.136,0.326,0.0132,24.3,0.938,0.97,0.909,31.9,30.9,61.9,1480
1994-06-06,1993,9,36,157,401.5,0.45,5,Dry,39,9,7,5,59,119,0.3,282.5,0.7,282.5,0,0,0,0,-5,5,39,9,7,0,64,338,990,965.4,24.6,0.155,0.0323,0.00131,0.187,0.0076,2,0.133,0.32,0.013,24.3,0.937,0.97,0.909,31.5,30.6,61.1,1470
1994-06-07,1993,9,36,158,397.4,0.46,5,Dry,39,9,7,5,59,119,0.3,278.4,0.7,278.4,0,0,0,0,-5,5,39,9,7,0,64,333,990,965.4,24.6,0.153,0.0304,0.00124,0.184,0.00746,2,0.13,0.314,0.0128,24.3,0.936,0.97,0.908,31,30.1,60.2,1450
1994-06-08,1993,9,36,159,393.3,0.46,5,Dry,39,9,7,5,59,119,0.3,274.3,0.7,274.3,0,0,0,0,-5,5,39,9,7,0,64,329,990,965.4,24.6,0.152,0.0285,0.00116,0.18,0.00732,2,0.128,0.308,0.0125,24.3,0.935,0.97,0.907,30.6,29.7,59.3,1420
1994-06-09,1993,9,36,160,389.2,0.46,5,Dry,39,9,7,5,59,119,0.31,270.2,0.69,270.2,0,0,0,0,-5,5,39,9,7,0,64,325,990,965.3,24.7,0.15,0.0265,0.00108,0.177,0.00717,2,0.125,0.302,0.0122,24.4,0.934,0.97,0.906,30.1,29.2,58.5,1400
1994-06-10,1993,9,37,161,385.1,0.47,5,Dry,39,9,7,5,59,119,0.31,266.1,0.69,266.1,0,0,0,0,-5,5,39,9,7,0,64,321,990,965.3,24.7,0.149,0.0246,0.000997,0.173,0.00703,2,0.122,0.296,0.012,24.4,0.933,0.97,0.905,29.7,28.8,57.6,1380
1994-06-11,1993,9,37,162,381,0.47,5,Dry,39,9,7,5,59,119,0.31,262,0.69,262,0,0,0,0,-5,5,39,9,7,0,64,317,990,965.3,24.7,0.147,0.0227,0.000918,0.17,0.00689,2,0.119,0.289,0.0117,24.4,0.932,0.97,0.904,29.2,28.4,56.7,1360
1994-06-12,1993,9,37,163,376.89,0.47,5,Dry,39,9,7,5,59,119,0.32,257.9,0.68,257.9,0,0,0,0,-5,5,39,9,7,0,64,313,990,965.3,24.7,0.146,0.0207,0.000839,0.167,0.00674,2,0.117,0.283,0.0115,24.4,0.931,0.97,0.903,28.8,27.9,55.8,1340
1994-06-13,1993,9,37,164,372.79,0.48,5,Dry,39,9,7,5,59,119,0.32,253.8,0.68,253.8,0,0,0,0,-5,5,39,9,7,0,64,309,990,965.3,24.7,0.145,0.0188,0.00076,0.163,0.0066,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.902,28.3,27.5,54.9,1320
1994-06-14,1993,9,37,165,368.69,0.48,5,Dry,39,9,7,5,59,119,0.32,249.7,0.68,249.7,0,0,0,0,-5,5,39,9,7,0,64,305,990,965.2,24.8,0.143,0.017,0.000686,0.16,0.00646,2,0.111,0.271,0.0109,24.5,0.929,0.97,0.902,27.9,27,54.1,1300
1994-06-15,1993,9,37,166,365.14,0.49,5,Dry,39,9,7,5,59,119,0.33,246.1,0.67,246.1,0,0,0,0,-5,5,39,9,7,0,64,301,990,965.2,24.8,0.142,0.0167,0.000673,0.158,0.0064,2,0.109,0.267,0.0108,24.5,0.928,0.97,0.9,27.5,26.6,53.3,1280
1994-06-16,1993,9,37,167,361.58,0.49,5,Dry,39,9,7,5,59,119,0.33,242.6,0.67,242.6,0,0,0,0,-5,5,39,9,7,0,64,298,990,965.2,24.8,0.141,0.0164,0.00066,0.157,0.00633,2,0.106,0.263,0.0106,24.5,0.927,0.97,0.899,27.1,26.2,52.5,1260
1994-06-17,1993,9,38,168,358.03,0.49,5,Dry,39,9,7,5,59,119,0.33,239,0.67,239,0,0,0,0,-5,5,39,9,7,0,64,294,990,965.2,24.8,0.139,0.0161,0.000648,0.155,0.00626,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.6,25.8,51.7,1240
1994-06-18,1993,9,38,169,354.47,0.5,5,Dry,39,9,7,5,59,119,0.34,235.5,0.66,235.5,0,0,0,0,-5,5,39,9,7,0,64,290,990,965.2,24.8,0.138,0.0158,0.000635,0.154,0.0062,2,0.101,0.255,0.0103,24.6,0.925,0.97,0.897,26.2,25.5,50.9,1220
1994-06-19,1993,9,38,170,350.92,0.5,5,Dry,39,9,7,5,59,119,0.34,231.9,0.66,231.9,0,0,0,0,-5,5,39,9,7,0,64,287,990,965.2,24.8,0.137,0.0155,0.000622,0.152,0.00613,2,0.099,0.251,0.0101,24.6,0.924,0.97,0.896,25.8,25.1,50.1,1200
1994-06-20,1993,9,38,171,347.36,0.5,5,Dry,39,9,7,5,59,119,0.34,228.4,0.66,228.4,0,0,0,0,-5,5,39,9,7,0,64,283,990,965.1,24.9,0.136,0.0152,0.00061,0.151,0.00606,1,0.251,0.401,0.0161,24.5,0.958,0.98,0.939,52.5,48.2,48.2,1160
1994-06-21,1993,9,38,172,343.81,0.51,5,Dry,39,9,7,5,59,119,0.35,224.8,0.65,224.8,0,0,0,0,-5,5,39,9,7,0,64,280,990,965.1,24.9,0.134,0.0149,0.000597,0.149,0.00599,1,0.246,0.395,0.0159,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
1994-06-22,1993,9,38,173,340.25,0.51,5,Dry,39,9,7,5,59,119,0.35,221.3,0.65,221.3,0,0,0,0,-5,5,39,9,7,0,64,276,990,965.1,24.9,0.133,0.0146,0.000585,0.148,0.00593,1,0.241,0.389,0.0156,24.5,0.958,0.98,0.939,51,48.2,48.2,1160
1994-06-23,1993,9,38,174,337.79,0.52,5,Dry,39,9,7,5,59,119,0.35,218.8,0.65,218.8,0,0,0,0,-5,5,39,9,7,0,64,274,990,965.1,24.9,0.132,0.0143,0.000576,0.147,0.00588,1,0.238,0.384,0.0154,24.5,0.958,0.98,0.939,50.4,48.2,48.2,1160
1994-06-24,1993,9,39,175,334.78,0.52,5,Dry,39,9,7,5,59,119,0.35,215.8,0.65,215.8,0,0,0,0,-5,5,39,9,7,0,64,271,990,965.1,24.9,0.131,0.0141,0.000565,0.145,0.00582,1,0.234,0.379,0.0152,24.5,0.957,0.98,0.938,49.7,48.2,48.2,1160
1994-06-25,1993,9,39,176,331.78,0.52,5,Dry,39,9,7,5,59,119,0.36,212.8,0.64,212.8,0,0,0,0,-5,5,39,9,7,0,64,268,990,965.1,24.9,0.13,0.0138,0.000555,0.144,0.00577,1,0.23,0.374,0.015,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
1994-06-26,1993,9,39,177,328.77,0.53,5,Dry,39,9,7,5,59,119,0.36,209.8,0.64,209.8,0,0,0,0,-5,5,39,9,7,0,64,265,990,965,25,0.129,0.0136,0.000544,0.143,0.00571,1,0.226,0.368,0.0148,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
1994-06-27,1993,9,39,178,325.76,0.53,5,Dry,39,9,7,5,59,119,0.36,206.8,0.64,206.8,0,0,0,0,-5,5,39,9,7,0,64,262,990,965,25,0.128,0.0133,0.000534,0.141,0.00566,1,0.222,0.363,0.0145,24.6,0.956,0.98,0.937,47.7,46.7,46.7,1120
1994-06-28,1993,9,39,179,322.75,0.53,5,Dry,39,9,7,5,59,119,0.37,203.8,0.63,203.8,0,0,0,0,-5,5,39,9,7,0,64,259,990,965,25,0.127,0.0131,0.000523,0.14,0.0056,1,0.218,0.357,0.0143,24.6,0.955,0.98,0.936,47,46.1,46.1,1110
1994-06-29,1993,9,39,180,319.75,0.54,5,Dry,39,9,7,5,59,119,0.37,200.8,0.63,200.8,0,0,0,0,-5,5,39,9,7,0,64,256,990,965,25,0.126,0.0128,0.000513,0.139,0.00554,1,0.214,0.352,0.0141,24.6,0.955,0.98,0.936,46.3,45.4,45.4,1090
1994-06-30,1993,9,39,181,316.74,0.54,5,Dry,39,9,7,5,59,119,0.38,197.7,0.62,197.7,0,0,0,0,-5,5,39,9,7,0,64,253,990,965,25,0.125,0.0126,0.000502,0.137,0.00549,1,0.209,0.347,0.0139,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
1994-07-01,1993,10,40,182,313.73,0.54,5,Dry,37,8,6,4,53,108,0.34,205.7,0.66,205.7,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0132,0.000529,0.139,0.00557,1,0.22,0.36,0.0144,24.7,0.956,0.98,0.937,47.6,46.6,46.6,1120
1994-07-02,1993,10,40,183,310.72,0.55,5,Dry,37,8,6,4,53,108,0.35,202.7,0.65,202.7,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.000518,0.138,0.00551,1,0.216,0.354,0.0141,24.7,0.955,0.98,0.936,46.9,46,46,1100
1994-07-03,1993,10,40,184,307.71,0.55,5,Dry,37,8,6,4,53,108,0.35,199.7,0.65,199.7,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0127,0.000508,0.137,0.00546,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
1994-07-04,1993,10,40,185,304.71,0.55,5,Dry,37,8,6,4,53,108,0.35,196.7,0.65,196.7,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000497,0.135,0.0054,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
1994-07-05,1993,10,40,186,301.7,0.56,5,Dry,37,8,6,4,53,108,0.36,193.7,0.64,193.7,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00534,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
1994-07-06,1993,10,40,187,299.24,0.56,5,Dry,37,8,6,4,53,108,0.36,191.2,0.64,191.2,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.0053,1,0.201,0.334,0.0133,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
1994-07-07,1993,10,40,188,296.78,0.56,5,Dry,37,8,6,4,53,108,0.36,188.8,0.64,188.8,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00525,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.6,42.8,42.8,1030
1994-07-08,1993,10,41,189,294.32,0.57,5,Dry,37,8,6,4,53,108,0.37,186.3,0.63,186.3,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0116,0.000461,0.131,0.00521,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43.1,42.2,42.2,1010
1994-07-09,1993,10,41,190,291.85,0.57,5,Dry,37,8,6,4,53,108,0.37,183.8,0.63,183.8,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.118,0.0114,0.000453,0.13,0.00516,1,0.191,0.32,0.0128,24.8,0.95,0.98,0.931,42.5,41.6,41.6,999
1994-07-10,1993,10,41,191,289.39,0.57,5,Dry,37,8,6,4,53,108,0.37,181.4,0.63,181.4,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.118,0.0112,0.000444,0.129,0.00512,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
1994-07-11,1993,10,41,192,286.93,0.58,5,Dry,37,8,6,4,53,108,0.38,178.9,0.62,178.9,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000436,0.128,0.00507,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.5,40.5,971
1994-07-12,1993,10,41,193,284.47,0.58,5,Dry,37,8,6,4,53,108,0.38,176.5,0.62,176.5,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000427,0.127,0.00503,1,0.181,0.307,0.0122,24.9,0.947,0.978,0.926,40.8,39.8,39.8,956
1994-07-13,1993,10,41,194,282.01,0.59,5,Dry,37,8,6,4,53,108,0.38,174,0.62,174,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0105,0.000419,0.125,0.00499,1,0.177,0.303,0.012,24.9,0.947,0.976,0.924,40.2,39.2,39.2,942
1994-07-14,1993,10,41,195,279.55,0.59,5,Dry,37,8,6,4,53,108,0.39,171.6,0.61,171.6,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0103,0.00041,0.124,0.00494,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.922,39.6,38.6,38.6,927
1994-07-15,1993,10,42,196,277.09,0.59,5,Dry,37,8,6,4,53,108,0.39,169.1,0.61,169.1,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,912
1994-07-16,1993,10,42,197,274.63,0.6,5,Dry,37,8,6,4,53,108,0.39,166.6,0.61,166.6,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.112,0.00991,0.000393,0.122,0.00485,1,0.167,0.29,0.0115,24.9,0.944,0.973,0.919,38.4,37.4,37.4,897
1994-07-17,1993,10,42,198,272.17,0.6,5,Dry,37,8,6,4,53,108,0.4,164.2,0.6,164.2,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.111,0.0097,0.000385,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
1994-07-18,1993,10,42,199,270.8,0.6,5,Dry,37,8,6,4,53,108,0.4,162.8,0.6,162.8,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00959,0.00038,0.121,0.00478,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,875
1994-07-19,1993,10,42,200,268.89,0.61,5,Dry,37,8,6,4,53,108,0.4,160.9,0.6,160.9,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.11,0.00943,0.000374,0.12,0.00475,1,0.16,0.279,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
1994-07-20,1993,10,42,201,266.97,0.61,5,Dry,37,8,6,4,53,108,0.41,159,0.59,159,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00926,0.000367,0.119,0.00471,1,0.157,0.276,0.0109,25,0.942,0.97,0.914,36.7,35.6,35.6,853
1994-07-21,1993,10,42,202,265.06,0.62,5,Dry,37,8,6,4,53,108,0.41,157.1,0.59,157.1,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.0091,0.000361,0.118,0.00468,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,843
1994-07-22,1993,10,43,203,263.14,0.62,5,Dry,37,8,6,4,53,108,0.41,155.1,0.59,155.1,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.00894,0.000354,0.117,0.00464,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.8,34.7,34.7,832
1994-07-23,1993,10,43,204,261.23,0.62,5,Dry,37,8,6,4,53,108,0.41,153.2,0.59,153.2,0,0,0,0,-4,4,37,8,6,0,57,204,990,964.7,25.3,0.108,0.00877,0.000347,0.116,0.00461,1,0.149,0.266,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,822
1994-07-24,1993,10,43,205,259.32,0.63,5,Dry,37,8,6,4,53,108,0.42,151.3,0.58,151.3,0,0,0,0,-4,4,37,8,6,0,57,202,990,964.7,25.3,0.107,0.00861,0.000341,0.116,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.9,33.8,33.8,812
1994-07-25,1993,10,43,206,257.4,0.63,5,Dry,37,8,6,4,53,108,0.42,149.4,0.58,149.4,0,0,0,0,-4,4,37,8,6,0,57,200,990,964.7,25.3,0.106,0.00845,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.4,33.4,801
1994-07-26,1993,10,43,207,255.49,0.63,5,Dry,37,8,6,4,53,108,0.42,147.5,0.58,147.5,0,0,0,0,-4,4,37,8,6,0,57,198,990,964.7,25.3,0.106,0.00829,0.000328,0.114,0.0045,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,34,32.9,32.9,790
1994-07-27,1993,10,43,208,253.57,0.64,5,Dry,37,8,6,4,53,108,0.43,145.6,0.57,145.6,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00812,0.000321,0.113,0.00447,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.5,32.5,32.5,780
1994-07-28,1993,10,43,209,251.66,0.64,5,Dry,37,8,6,4,53,108,0.43,143.7,0.57,143.7,0,0,0,0,-4,4,37,8,6,0,57,195,990,964.7,25.3,0.104,0.00796,0.000315,0.112,0.00444,1,0.136,0.249,0.00983,25,0.936,0.97,0.908,33,32.1,32.1,769
1994-07-29,1993,10,44,210,249.75,0.64,5,Dry,37,8,6,4,53,108,0.43,141.8,0.57,141.8,0,0,0,0,-4,4,37,8,6,0,57,193,990,964.7,25.3,0.104,0.0078,0.000308,0.111,0.0044,1,0.134,0.245,0.00969,25.1,0.936,0.97,0.908,32.6,31.6,31.6,759
1994-07-30,1993,10,44,211,247.83,0.65,5,Dry,37,8,6,4,53,108,0.44,139.8,0.56,139.8,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00764,0.000302,0.111,0.00437,1,0.131,0.242,0.00955,25.1,0.935,0.97,0.907,32.1,31.2,31.2,748
1994-07-31,1993,10,44,212,245.92,0.65,5,Dry,37,8,6,4,53,108,0.44,137.9,0.56,137.9,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.00747,0.000295,0.11,0.00433,1,0.129,0.238,0.00941,25.1,0.934,0.97,0.906,31.7,30.7,30.7,738
1994-08-01,1993,11,44,213,242.91,0.66,5,Dry,34,7,5,3,44,93,0.38,149.9,0.62,149.9,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00849,0.000335,0.113,0.00447,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
1994-08-02,1993,11,44,214,240.45,0.66,5,Dry,34,7,5,3,44,93,0.39,147.4,0.61,147.4,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00828,0.000327,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34,33,33,793
1994-08-03,1993,11,44,215,237.44,0.67,5,Dry,34,7,5,3,44,93,0.39,144.4,0.61,144.4,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00803,0.000316,0.111,0.00437,1,0.137,0.248,0.00978,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
1994-08-04,1993,11,44,216,234.43,0.68,5,Dry,34,7,5,3,44,93,0.4,141.4,0.6,141.4,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00777,0.000306,0.109,0.00431,1,0.133,0.243,0.00956,25.2,0.935,0.97,0.907,32.6,31.7,31.7,760
1994-08-05,1993,11,45,217,231.43,0.68,5,Dry,34,7,5,3,44,93,0.4,138.4,0.6,138.4,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.101,0.00752,0.000296,0.108,0.00426,1,0.129,0.238,0.00935,25.2,0.934,0.97,0.906,31.9,31,31,743
1994-08-06,1993,11,45,218,228.96,0.69,5,Dry,34,7,5,3,44,93,0.41,136,0.59,136,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0998,0.00731,0.000287,0.107,0.00421,1,0.126,0.233,0.00917,25.2,0.933,0.97,0.905,31.3,30.4,30.4,730
1994-08-07,1993,11,45,219,226.5,0.69,5,Dry,34,7,5,3,44,93,0.41,133.5,0.59,133.5,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.0989,0.0071,0.000279,0.106,0.00417,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
1994-08-08,1993,11,45,220,224.04,0.7,5,Dry,34,7,5,3,44,93,0.41,131,0.58,131,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.098,0.00689,0.000271,0.105,0.00412,1,0.119,0.224,0.00881,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
1994-08-09,1993,11,45,221,221.58,0.71,5,Dry,34,7,5,3,44,93,0.42,128.6,0.58,128.6,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0971,0.00668,0.000262,0.104,0.00408,1,0.116,0.22,0.00863,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
1994-08-10,1993,11,45,222,219.12,0.72,5,Dry,34,7,5,3,44,93,0.42,126.1,0.58,126.1,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0963,0.00647,0.000254,0.103,0.00403,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29,28.2,28.2,676
1994-08-11,1993,11,45,223,217.75,0.72,5,Dry,34,7,5,3,44,93,0.43,124.8,0.57,124.8,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0958,0.00635,0.000249,0.102,0.00401,1,0.111,0.213,0.00836,25.3,0.928,0.97,0.901,28.7,27.9,27.9,668
1994-08-12,1993,11,46,224,215.84,0.73,5,Dry,34,7,5,3,44,93,0.43,122.8,0.57,122.8,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0951,0.00619,0.000243,0.101,0.00397,1,0.108,0.21,0.00822,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
1994-08-13,1993,11,46,225,213.93,0.73,5,Dry,34,7,5,3,44,93,0.43,120.9,0.56,120.9,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0944,0.00603,0.000236,0.1,0.00394,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,27,27,647
1994-08-14,1993,11,46,226,212.01,0.74,5,Dry,34,7,5,3,44,93,0.44,119,0.56,119,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0938,0.00587,0.00023,0.0996,0.0039,1,0.103,0.203,0.00794,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
1994-08-15,1993,11,46,227,210.1,0.75,5,Dry,34,7,5,3,44,93,0.44,117.1,0.56,117.1,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0931,0.0057,0.000223,0.0988,0.00387,1,0.101,0.199,0.00781,25.3,0.923,0.97,0.895,26.9,26.1,26.1,625
1994-08-16,1993,11,46,228,208.18,0.75,5,Dry,34,7,5,3,44,93,0.45,115.2,0.55,115.2,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0924,0.00554,0.000217,0.098,0.00383,1,0.098,0.196,0.00767,25.4,0.922,0.97,0.894,26.4,25.6,25.6,614
1994-08-17,1993,11,46,229,206.27,0.76,5,Dry,34,7,5,3,44,93,0.45,113.3,0.55,113.3,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0917,0.00538,0.00021,0.0971,0.0038,1,0.0954,0.193,0.00753,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
1994-08-18,1993,11,46,230,204.35,0.76,5,Dry,34,7,5,3,44,93,0.46,111.3,0.55,111.3,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.0911,0.00521,0.000204,0.0963,0.00376,1,0.0928,0.189,0.00739,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1994-08-19,1993,11,47,231,202.44,0.77,5,Dry,34,7,5,3,44,93,0.46,109.4,0.54,109.4,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0904,0.00505,0.000197,0.0954,0.00373,1,0.0902,0.186,0.00726,25.4,0.917,0.97,0.89,25,24.3,24.3,582
1994-08-20,1993,11,47,232,200.53,0.77,5,Dry,34,7,5,3,44,93,0.46,107.5,0.54,107.5,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0897,0.00489,0.000191,0.0946,0.0037,1,0.0877,0.182,0.00712,25.4,0,0,0,0,0,0,0
1994-08-21,1993,11,47,233,198.61,0.78,5,Dry,34,7,5,3,44,93,0.47,105.6,0.53,105.6,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.089,0.00473,0.000185,0.0938,0.00366,1,0.0851,0.179,0.00699,25.4,0,0,0,0,0,0,0
1994-08-22,1993,11,47,234,197.25,0.79,5,Dry,34,7,5,3,44,93,0.47,104.3,0.53,104.3,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0886,0.00461,0.00018,0.0932,0.00364,1,0.0832,0.176,0.00689,25.4,0,0,0,0,0,0,0
1994-08-23,1993,11,47,235,195.88,0.79,5,Dry,34,7,5,3,44,93,0.47,102.9,0.53,102.9,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0881,0.00449,0.000176,0.0926,0.00362,1,0.0814,0.174,0.0068,25.4,0,0,0,0,0,0,0
1994-08-24,1993,11,47,236,194.51,0.79,5,Dry,34,7,5,3,44,93,0.48,101.5,0.52,101.5,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0876,0.00438,0.000171,0.092,0.00359,1,0.0795,0.172,0.0067,25.4,0,0,0,0,0,0,0
1994-08-25,1993,11,47,237,193.14,0.8,5,Dry,34,7,5,3,44,93,0.48,100.1,0.52,100.1,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0871,0.00426,0.000167,0.0914,0.00357,1,0.0777,0.169,0.00661,25.4,0,0,0,0,0,0,0
1994-08-26,1993,11,48,238,191.78,0.8,5,Dry,34,7,5,3,44,93,0.48,98.78,0.52,98.78,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0866,0.00415,0.000162,0.0908,0.00355,1,0.0759,0.167,0.00651,25.4,0,0,0,0,0,0,0
1994-08-27,1993,11,48,239,190.41,0.81,5,Dry,34,7,5,3,44,93,0.49,97.41,0.51,97.41,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0861,0.00403,0.000158,0.0902,0.00353,1,0.074,0.164,0.00642,25.4,0,0,0,0,0,0,0
1994-08-28,1993,11,48,240,189.04,0.81,5,Dry,34,7,5,3,44,93,0.49,96.04,0.51,96.04,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0857,0.00391,0.000153,0.0896,0.0035,1,0.0722,0.162,0.00632,25.4,0,0,0,0,0,0,0
1994-08-29,1993,11,48,241,187.68,0.81,5,Dry,34,7,5,3,44,93,0.5,94.68,0.5,94.68,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0852,0.0038,0.000148,0.089,0.00348,1,0.0703,0.159,0.00623,25.4,0,0,0,0,0,0,0
1994-08-30,1993,11,48,242,186.31,0.82,5,Dry,34,7,5,3,44,93,0.5,93.31,0.5,93.31,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0847,0.00368,0.000144,0.0884,0.00346,1,0.0685,0.157,0.00613,25.4,0,0,0,0,0,0,0
1994-08-31,1993,11,48,243,184.94,0.82,5,Dry,34,7,5,3,44,93,0.5,91.94,0.5,91.94,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0842,0.00356,0.000139,0.0878,0.00343,1,0.0666,0.154,0.00604,25.4,0,0,0,0,0,0,0
1994-09-01,1993,12,48,244,183.57,0.82,5,Dry,30,6,4,2,30,72,0.39,111.6,0.61,111.6,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.089,0.00523,0.000205,0.0943,0.00369,1,0.0931,0.187,0.00733,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
1994-09-02,1993,12,49,245,180.57,0.83,5,Dry,30,6,4,2,30,72,0.4,108.6,0.6,108.6,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.088,0.00498,0.000195,0.0929,0.00364,1,0.0891,0.182,0.00712,25.4,0.917,0.97,0.889,24.8,24,24,577
1994-09-03,1993,12,49,246,177.56,0.84,5,Dry,30,6,4,2,30,72,0.41,105.6,0.59,105.6,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0869,0.00472,0.000185,0.0916,0.00359,1,0.085,0.177,0.00691,25.4,0.915,0.97,0.887,24,23.3,23.3,559
1994-09-04,1993,12,49,247,174.55,0.85,5,Dry,30,6,4,2,30,72,0.41,102.5,0.59,102.5,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.0858,0.00447,0.000175,0.0903,0.00353,1,0.0809,0.171,0.0067,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
1994-09-05,1993,12,49,248,172.09,0.86,5,Dry,30,6,4,2,30,72,0.42,100.1,0.58,100.1,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.085,0.00426,0.000167,0.0892,0.00349,1,0.0776,0.167,0.00653,25.4,0.911,0.969,0.882,22.7,22,22,527
1994-09-06,1993,12,49,249,169.63,0.87,5,Dry,30,6,4,2,30,72,0.42,97.63,0.58,97.63,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0841,0.00405,0.000159,0.0882,0.00345,1,0.0743,0.162,0.00636,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
1994-09-07,1993,12,49,250,167.17,0.87,5,Dry,30,6,4,2,30,72,0.43,95.17,0.57,95.17,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0832,0.00384,0.00015,0.0871,0.00341,1,0.071,0.158,0.00619,25.4,0.916,0.967,0.886,21.7,21,21,503
1994-09-08,1993,12,49,251,164.71,0.88,5,Dry,30,6,4,2,30,72,0.44,92.71,0.56,92.71,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0824,0.00363,0.000142,0.086,0.00337,1,0.0677,0.154,0.00602,25.4,0.919,0.966,0.887,21.2,20.5,20.5,491
1994-09-09,1993,12,50,252,163.34,0.88,5,Dry,30,6,4,2,30,72,0.44,91.34,0.56,91.34,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0819,0.00351,0.000138,0.0854,0.00335,1,0.0658,0.151,0.00592,25.4,0.921,0.965,0.888,20.9,20.2,20.2,485
1994-09-10,1993,12,50,253,161.43,0.89,5,Dry,30,6,4,2,30,72,0.45,89.43,0.55,89.43,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0812,0.00335,0.000131,0.0846,0.00331,1,0.0632,0.148,0.00579,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
1994-09-11,1993,12,50,254,159.51,0.89,5,Dry,30,6,4,2,30,72,0.45,87.51,0.55,87.51,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0805,0.00319,0.000125,0.0837,0.00328,1,0.0606,0.144,0.00566,25.4,0.925,0.963,0.891,20.1,19.4,19.4,466
1994-09-12,1993,12,50,255,157.6,0.9,5,Dry,30,6,4,2,30,72,0.46,85.6,0.54,85.6,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0799,0.00303,0.000119,0.0829,0.00325,1,0.0581,0.141,0.00552,25.4,0.927,0.962,0.892,19.8,19,19,456
1994-09-13,1993,12,50,256,155.68,0.9,5,Dry,30,6,4,2,30,72,0.46,83.68,0.54,83.68,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0792,0.00286,0.000112,0.082,0.00322,1,0.0555,0.138,0.00539,25.4,0.929,0.962,0.894,19.4,18.6,18.6,447
1994-09-14,1993,12,50,257,153.77,0.91,5,Dry,30,6,4,2,30,72,0.47,81.77,0.53,81.77,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0785,0.0027,0.000106,0.0812,0.00318,1,0.0529,0.134,0.00526,25.4,0.932,0.961,0.895,19,18.2,18.2,437
1994-09-15,1993,12,50,258,151.85,0.91,5,Dry,30,6,4,2,30,72,0.47,79.85,0.53,79.85,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0778,0.00254,0.0000995,0.0804,0.00315,1,0.0503,0.131,0.00512,25.4,0.934,0.96,0.896,18.6,17.8,17.8,427
1994-09-16,1993,12,51,259,149.94,0.91,5,Dry,30,6,4,2,30,72,0.48,77.94,0.52,77.94,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0772,0.00237,0.0000931,0.0795,0.00312,1,0.0477,0.127,0.00499,25.4,0.936,0.96,0.899,18.2,17.4,17.4,418
1994-09-17,1993,12,51,260,148.57,0.92,5,Dry,30,6,4,2,30,72,0.48,76.57,0.52,76.57,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0767,0.00226,0.0000886,0.0789,0.0031,1,0.0459,0.125,0.00489,25.4,0.938,0.96,0.9,17.9,17.2,17.2,412
1994-09-18,1993,12,51,261,147.21,0.92,5,Dry,30,6,4,2,30,72,0.49,75.21,0.51,75.21,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0762,0.00214,0.000084,0.0783,0.00307,1,0.044,0.122,0.0048,25.4,0.94,0.96,0.902,17.6,16.9,16.9,405
1994-09-19,1993,12,51,262,145.84,0.92,5,Dry,30,6,4,2,30,72,0.49,73.84,0.51,73.84,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0757,0.00203,0.0000795,0.0777,0.00305,1,0.0422,0.12,0.0047,25.4,0.934,0.96,0.896,17.2,16.5,16.5,395
1994-09-20,1993,12,51,263,144.47,0.92,5,Dry,30,6,4,2,30,72,0.5,72.47,0.5,72.47,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0752,0.00191,0.0000749,0.0771,0.00302,1,0.0403,0.117,0.00461,25.4,0.926,0.96,0.889,16.7,16,16,385
1994-09-21,1993,12,51,264,143.1,0.92,5,Dry,30,6,4,2,30,72,0.5,71.1,0.5,71.1,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0747,0.00179,0.0000703,0.0765,0.003,1,0.0385,0.115,0.00451,25.4,0.919,0.96,0.882,16.3,15.6,15.6,375
1994-09-22,1993,12,51,265,141.74,0.93,5,Dry,30,6,4,2,30,72,0.51,69.74,0.49,69.74,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0743,0.00168,0.0000658,0.0759,0.00298,1,0.0366,0.113,0.00442,25.4,0.912,0.96,0.875,15.8,15.2,15.2,365
1994-09-23,1993,12,52,266,140.37,0.93,5,Dry,30,6,4,2,30,72,0.51,68.37,0.49,68.37,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0738,0.00156,0.0000612,0.0753,0.00295,1,0.0348,0.11,0.00432,25.4,0.904,0.96,0.868,15.4,14.8,14.8,355
1994-09-24,1993,12,52,267,139,0.93,5,Dry,30,6,4,2,30,72,0.52,67,0.48,67,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0733,0.00145,0.0000567,0.0747,0.00293,1,0.033,0.108,0.00422,25.4,0.896,0.96,0.861,15,14.4,14.4,345
1994-09-25,1993,12,52,268,137.64,0.93,5,Dry,30,6,4,2,30,72,0.52,65.64,0.48,65.64,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0728,0.00133,0.0000521,0.0741,0.00291,1,0.0311,0.105,0.00413,25.4,0.889,0.96,0.853,14.5,14,14,335
1994-09-26,1993,12,52,269,136.27,0.93,5,Dry,30,6,4,2,30,72,0.53,64.27,0.47,64.27,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0723,0.00121,0.0000476,0.0735,0.00288,1,0.0293,0.103,0.00403,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
1994-09-27,1993,12,52,270,136,0.93,5,Dry,30,6,4,2,30,72,0.53,64,0.47,64,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0722,0.00119,0.0000467,0.0734,0.00288,1,0.0289,0.102,0.00401,25.4,0.88,0.96,0.845,14,13.5,13.5,323
1994-09-28,1993,12,52,271,135.18,0.94,5,Dry,30,6,4,2,30,72,0.53,63.18,0.47,63.18,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0719,0.00112,0.0000439,0.0731,0.00287,1,0.0278,0.101,0.00396,25.4,0.875,0.96,0.84,13.8,13.2,13.2,317
1994-09-29,1993,12,52,272,134.35,0.94,5,Dry,30,6,4,2,30,72,0.54,62.35,0.46,62.35,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0717,0.00105,0.0000412,0.0727,0.00285,1,0.0267,0.0994,0.0039,25.4,0,0,0,0,0,0,0
1994-09-30,1993,12,53,273,133.53,0.94,5,Dry,30,6,4,2,30,72,0.54,61.53,0.46,61.53,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0714,0.00098,0.0000384,0.0723,0.00284,1,0.0256,0.0979,0.00384,25.4,0,0,0,0,0,0,0
1994-10-01,1994,1,1,274,132.71,0.94,5,Dry,24,4,2,2,20,52,0.39,80.71,0.61,80.71,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.00261,0.000102,0.0772,0.00303,1,0.0515,0.129,0.00505,25.4,0.933,0.96,0.896,18.7,18,18,432
1994-10-02,1994,1,1,275,131.89,0.94,5,Dry,24,4,2,2,20,52,0.39,79.89,0.61,79.89,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00254,0.0000996,0.0769,0.00301,1,0.0504,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
1994-10-03,1994,1,1,276,131.62,0.94,5,Dry,24,4,2,2,20,52,0.4,79.62,0.6,79.62,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00252,0.0000987,0.0767,0.00301,1,0.05,0.127,0.00497,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
1994-10-04,1994,1,1,277,131.35,0.94,5,Dry,24,4,2,2,20,52,0.4,79.35,0.6,79.35,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.00249,0.0000978,0.0766,0.003,1,0.0496,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.7,17.7,425
1994-10-05,1994,1,1,278,131.07,0.94,5,Dry,24,4,2,2,20,52,0.4,79.07,0.6,79.07,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00247,0.0000969,0.0765,0.003,1,0.0492,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1994-10-06,1994,1,1,279,130.8,0.94,5,Dry,24,4,2,2,20,52,0.4,78.8,0.6,78.8,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00245,0.000096,0.0764,0.003,1,0.0489,0.125,0.00491,25.4,0.935,0.96,0.898,18.3,17.6,17.6,423
1994-10-07,1994,1,1,280,130.53,0.95,5,Dry,24,4,2,2,20,52,0.4,78.53,0.6,78.53,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0738,0.00243,0.0000951,0.0763,0.00299,1,0.0485,0.125,0.00489,25.4,0.936,0.96,0.898,18.3,17.6,17.6,421
1994-10-08,1994,1,2,281,129.71,0.95,5,Dry,24,4,2,2,20,52,0.4,77.71,0.6,77.71,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0735,0.00236,0.0000924,0.0759,0.00298,1,0.0474,0.123,0.00484,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
