date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-10-09,1994,1,2,282,128.89,0.95,5,Dry,24,4,2,2,20,52,0.4,76.89,0.6,76.89,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0733,0.00229,0.0000896,0.0755,0.00296,1,0.0463,0.122,0.00478,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
1994-10-10,1994,1,2,283,128.07,0.95,5,Dry,24,4,2,2,20,52,0.41,76.07,0.59,76.07,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00222,0.0000869,0.0752,0.00295,1,0.0452,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
1994-10-11,1994,1,2,284,128.34,0.95,5,Dry,24,4,2,2,20,52,0.41,76.34,0.59,76.34,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00224,0.0000878,0.0753,0.00295,1,0.0456,0.121,0.00474,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
1994-10-12,1994,1,2,285,128.61,0.95,5,Dry,24,4,2,2,20,52,0.4,76.61,0.6,76.61,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0732,0.00226,0.0000887,0.0754,0.00296,1,0.0459,0.121,0.00476,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
1994-10-13,1994,1,2,286,127.79,0.95,5,Dry,24,4,2,2,20,52,0.41,75.79,0.59,75.79,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0729,0.00219,0.000086,0.0751,0.00294,1,0.0448,0.12,0.0047,25.4,0.939,0.96,0.902,17.7,17,17,408
1994-10-14,1994,1,2,287,127.52,0.95,5,Dry,24,4,2,2,20,52,0.41,75.52,0.59,75.52,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0728,0.00217,0.0000851,0.0749,0.00294,1,0.0445,0.119,0.00468,25.4,0.94,0.96,0.902,17.7,17,17,407
1994-10-15,1994,1,3,288,127.25,0.95,5,Dry,24,4,2,2,20,52,0.41,75.25,0.59,75.25,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00215,0.0000842,0.0748,0.00293,1,0.0441,0.119,0.00466,25.4,0.94,0.96,0.903,17.6,16.9,16.9,406
1994-10-16,1994,1,3,289,129.16,0.95,5,Dry,24,4,2,2,20,52,0.4,77.16,0.6,77.16,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00231,0.0000905,0.0757,0.00297,1,0.0467,0.122,0.0048,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1994-10-17,1994,1,3,290,129.43,0.95,5,Dry,24,4,2,2,20,52,0.4,77.43,0.6,77.43,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00233,0.0000914,0.0758,0.00297,1,0.047,0.123,0.00482,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
1994-10-18,1994,1,3,291,129.16,0.95,5,Dry,24,4,2,2,20,52,0.4,77.16,0.6,77.16,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00231,0.0000905,0.0757,0.00297,1,0.0467,0.122,0.0048,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1994-10-19,1994,1,3,292,128.34,0.95,5,Dry,24,4,2,2,20,52,0.41,76.34,0.59,76.34,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00224,0.0000878,0.0753,0.00295,1,0.0456,0.121,0.00474,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
1994-10-20,1994,1,3,293,127.52,0.95,5,Dry,24,4,2,2,20,52,0.41,75.52,0.59,75.52,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0728,0.00217,0.0000851,0.0749,0.00294,1,0.0445,0.119,0.00468,25.4,0.94,0.96,0.902,17.7,17,17,407
1994-10-21,1994,1,3,294,127.79,0.95,5,Dry,24,4,2,2,20,52,0.41,75.79,0.59,75.79,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0729,0.00219,0.000086,0.0751,0.00294,1,0.0448,0.12,0.0047,25.4,0.939,0.96,0.902,17.7,17,17,408
1994-10-22,1994,1,4,295,130.8,0.94,5,Dry,24,4,2,2,20,52,0.4,78.8,0.6,78.8,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00245,0.000096,0.0764,0.003,1,0.0489,0.125,0.00491,25.4,0.935,0.96,0.898,18.3,17.6,17.6,423
1994-10-23,1994,1,4,296,131.07,0.94,5,Dry,24,4,2,2,20,52,0.4,79.07,0.6,79.07,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00247,0.0000969,0.0765,0.003,1,0.0492,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1994-10-24,1994,1,4,297,129.71,0.95,5,Dry,24,4,2,2,20,52,0.4,77.71,0.6,77.71,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0735,0.00236,0.0000924,0.0759,0.00298,1,0.0474,0.123,0.00484,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
1994-10-25,1994,1,4,298,128.34,0.95,5,Dry,24,4,2,2,20,52,0.41,76.34,0.59,76.34,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00224,0.0000878,0.0753,0.00295,1,0.0456,0.121,0.00474,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
1994-10-26,1994,1,4,299,126.97,0.95,5,Dry,24,4,2,2,20,52,0.41,74.97,0.59,74.97,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0726,0.00212,0.0000832,0.0747,0.00293,1,0.0437,0.118,0.00464,25.4,0.94,0.96,0.903,17.5,16.8,16.8,404
1994-10-27,1994,1,4,300,125.6,0.96,5,Dry,24,4,2,2,20,52,0.41,73.6,0.59,73.6,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0721,0.00201,0.0000787,0.0741,0.00291,1,0.0419,0.116,0.00455,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
1994-10-28,1994,1,4,301,124.24,0.96,5,Dry,24,4,2,2,20,52,0.42,72.24,0.58,72.24,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0716,0.00189,0.0000741,0.0735,0.00288,1,0.04,0.114,0.00445,25.4,0.926,0.96,0.889,16.6,16,16,384
1994-10-29,1994,1,5,302,123.96,0.96,5,Dry,24,4,2,2,20,52,0.42,71.96,0.58,71.96,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0715,0.00187,0.0000732,0.0734,0.00288,1,0.0396,0.113,0.00443,25.4,0.924,0.96,0.887,16.6,15.9,15.9,381
1994-10-30,1994,1,5,303,124.78,0.96,5,Dry,24,4,2,2,20,52,0.42,72.78,0.58,72.78,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0718,0.00194,0.0000759,0.0737,0.00289,1,0.0408,0.114,0.00449,25.4,0.928,0.96,0.891,16.8,16.2,16.2,388
1994-10-31,1994,1,5,304,125.6,0.96,5,Dry,24,4,2,2,20,52,0.41,73.6,0.59,73.6,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0721,0.00201,0.0000787,0.0741,0.00291,1,0.0419,0.116,0.00455,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
1994-11-01,1994,2,5,305,125.88,0.96,5,Dry,23,4,2,2,19,50,0.4,75.88,0.6,75.88,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0725,0.0022,0.0000863,0.0747,0.00293,1,0.0449,0.12,0.00469,25.4,0.939,0.96,0.902,17.7,17,17,409
1994-11-02,1994,2,5,306,127.79,0.95,5,Dry,23,4,2,2,19,50,0.39,77.79,0.61,77.79,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0732,0.00236,0.0000926,0.0756,0.00296,1,0.0475,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
1994-11-03,1994,2,5,307,128.61,0.95,5,Dry,23,4,2,2,19,50,0.39,78.61,0.61,78.61,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00243,0.0000954,0.0759,0.00298,1,0.0486,0.125,0.00488,25.4,0.936,0.96,0.898,18.3,17.6,17.6,422
1994-11-04,1994,2,5,308,128.34,0.95,5,Dry,23,4,2,2,19,50,0.39,78.34,0.61,78.34,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.00241,0.0000945,0.0758,0.00297,1,0.0483,0.124,0.00487,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
1994-11-05,1994,2,6,309,129.16,0.95,5,Dry,23,4,2,2,19,50,0.39,79.16,0.61,79.16,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00248,0.0000972,0.0762,0.00299,1,0.0494,0.126,0.00492,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1994-11-06,1994,2,6,310,128.34,0.95,5,Dry,23,4,2,2,19,50,0.39,78.34,0.61,78.34,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.00241,0.0000945,0.0758,0.00297,1,0.0483,0.124,0.00487,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
1994-11-07,1994,2,6,311,129.16,0.95,5,Dry,23,4,2,2,19,50,0.39,79.16,0.61,79.16,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00248,0.0000972,0.0762,0.00299,1,0.0494,0.126,0.00492,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1994-11-08,1994,2,6,312,129.98,0.95,5,Dry,23,4,2,2,19,50,0.39,79.98,0.61,79.98,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00255,0.0000999,0.0765,0.003,1,0.0505,0.127,0.00498,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
1994-11-09,1994,2,6,313,130.8,0.94,5,Dry,23,4,2,2,19,50,0.38,80.8,0.62,80.8,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0743,0.00262,0.000103,0.0769,0.00302,1,0.0516,0.128,0.00504,25.4,0.933,0.96,0.896,18.7,18,18,432
1994-11-10,1994,2,6,314,131.07,0.94,5,Dry,23,4,2,2,19,50,0.38,81.07,0.62,81.07,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00264,0.000104,0.077,0.00302,1,0.0519,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18.1,18.1,433
1994-11-11,1994,2,6,315,130.25,0.95,5,Dry,23,4,2,2,19,50,0.38,80.25,0.62,80.25,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0741,0.00257,0.000101,0.0767,0.00301,1,0.0508,0.127,0.005,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
1994-11-12,1994,2,7,316,129.98,0.95,5,Dry,23,4,2,2,19,50,0.39,79.98,0.61,79.98,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00255,0.0000999,0.0765,0.003,1,0.0505,0.127,0.00498,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
1994-11-13,1994,2,7,317,129.71,0.95,5,Dry,23,4,2,2,19,50,0.39,79.71,0.61,79.71,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0739,0.00253,0.000099,0.0764,0.003,1,0.0501,0.127,0.00496,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
1994-11-14,1994,2,7,318,129.43,0.95,5,Dry,23,4,2,2,19,50,0.39,79.43,0.61,79.43,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0738,0.0025,0.0000981,0.0763,0.00299,1,0.0497,0.126,0.00494,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
1994-11-15,1994,2,7,319,129.16,0.95,5,Dry,23,4,2,2,19,50,0.39,79.16,0.61,79.16,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00248,0.0000972,0.0762,0.00299,1,0.0494,0.126,0.00492,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1994-11-16,1994,2,7,320,128.89,0.95,5,Dry,23,4,2,2,19,50,0.39,78.89,0.61,78.89,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00246,0.0000963,0.0761,0.00298,1,0.049,0.125,0.0049,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
1994-11-17,1994,2,7,321,128.61,0.95,5,Dry,23,4,2,2,19,50,0.39,78.61,0.61,78.61,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00243,0.0000954,0.0759,0.00298,1,0.0486,0.125,0.00488,25.4,0.936,0.96,0.898,18.3,17.6,17.6,422
1994-11-18,1994,2,7,322,128.34,0.95,5,Dry,23,4,2,2,19,50,0.39,78.34,0.61,78.34,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.00241,0.0000945,0.0758,0.00297,1,0.0483,0.124,0.00487,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
1994-11-19,1994,2,8,323,129.16,0.95,5,Dry,23,4,2,2,19,50,0.39,79.16,0.61,79.16,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00248,0.0000972,0.0762,0.00299,1,0.0494,0.126,0.00492,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1994-11-20,1994,2,8,324,131.07,0.94,5,Dry,23,4,2,2,19,50,0.38,81.07,0.62,81.07,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00264,0.000104,0.077,0.00302,1,0.0519,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18.1,18.1,433
1994-11-21,1994,2,8,325,132.99,0.94,5,Dry,23,4,2,2,19,50,0.38,82.99,0.62,82.99,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.0028,0.00011,0.0779,0.00305,1,0.0545,0.132,0.00519,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
1994-11-22,1994,2,8,326,133.26,0.94,5,Dry,23,4,2,2,19,50,0.38,83.26,0.63,83.26,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0752,0.00283,0.000111,0.078,0.00306,1,0.0549,0.133,0.00521,25.4,0.929,0.961,0.894,19.3,18.5,18.5,444
1994-11-23,1994,2,8,327,134.08,0.94,5,Dry,23,4,2,2,19,50,0.37,84.08,0.63,84.08,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.0029,0.000114,0.0783,0.00307,1,0.056,0.134,0.00527,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
1994-11-24,1994,2,8,328,134.9,0.94,5,Dry,23,4,2,2,19,50,0.37,84.9,0.63,84.9,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0757,0.00297,0.000116,0.0787,0.00309,1,0.0571,0.136,0.00533,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
1994-11-25,1994,2,8,329,134.63,0.94,5,Dry,23,4,2,2,19,50,0.37,84.63,0.63,84.63,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0756,0.00294,0.000115,0.0786,0.00308,1,0.0568,0.135,0.00531,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
1994-11-26,1994,2,9,330,135.45,0.94,5,Dry,23,4,2,2,19,50,0.37,85.45,0.63,85.45,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0759,0.00301,0.000118,0.0789,0.0031,1,0.0579,0.137,0.00536,25.4,0.927,0.962,0.892,19.7,19,19,455
1994-11-27,1994,2,9,331,137.91,0.93,5,Dry,23,4,2,2,19,50,0.36,87.91,0.64,87.91,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0768,0.00322,0.000126,0.08,0.00314,1,0.0612,0.141,0.00554,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
1994-11-28,1994,2,9,332,142.01,0.93,5,Dry,23,4,2,2,19,50,0.35,92.01,0.65,92.01,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0782,0.00357,0.00014,0.0818,0.00321,1,0.0667,0.149,0.00582,25.4,0.919,0.965,0.887,21,20.3,20.3,487
1994-11-29,1994,2,9,333,146.11,0.92,5,Dry,23,4,2,2,19,50,0.34,96.11,0.66,96.11,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0797,0.00392,0.000154,0.0836,0.00328,1,0.0722,0.156,0.00611,25.3,0.915,0.967,0.885,21.9,21.1,21.1,507
1994-11-30,1994,2,9,334,150.76,0.91,5,Dry,23,4,2,2,19,50,0.33,100.8,0.67,100.8,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00431,0.000169,0.0856,0.00336,1,0.0785,0.164,0.00644,25.3,0.911,0.969,0.883,22.8,22.1,22.1,531
1994-12-01,1994,3,9,335,155.96,0.9,5,Dry,26,4,3,2,24,59,0.38,96.96,0.62,96.96,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00399,0.000156,0.0854,0.00335,1,0.0734,0.159,0.00622,25.4,0.914,0.967,0.884,22,21.3,21.3,512
1994-12-02,1994,3,9,336,159.51,0.89,5,Dry,26,4,3,2,24,59,0.37,100.5,0.63,100.5,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.00429,0.000168,0.0869,0.00341,1,0.0782,0.165,0.00647,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
1994-12-03,1994,3,10,337,161.43,0.89,5,Dry,26,4,3,2,24,59,0.36,102.4,0.64,102.4,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00446,0.000175,0.0878,0.00344,1,0.0808,0.169,0.0066,25.4,0.913,0.97,0.885,23.2,22.5,22.5,541
1994-12-04,1994,3,10,338,162.25,0.89,5,Dry,26,4,3,2,24,59,0.36,103.3,0.64,103.3,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00453,0.000177,0.0881,0.00345,1,0.0819,0.17,0.00666,25.4,0.913,0.97,0.886,23.4,22.7,22.7,546
1994-12-05,1994,3,10,339,161.97,0.89,5,Dry,26,4,3,2,24,59,0.36,103,0.64,103,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.0045,0.000176,0.088,0.00345,1,0.0815,0.17,0.00664,25.4,0.913,0.97,0.886,23.4,22.7,22.7,544
1994-12-06,1994,3,10,340,160.6,0.89,5,Dry,26,4,3,2,24,59,0.37,101.6,0.63,101.6,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.083,0.00439,0.000172,0.0874,0.00343,1,0.0797,0.167,0.00655,25.4,0.912,0.97,0.884,23,22.3,22.3,536
1994-12-07,1994,3,10,341,158.69,0.9,5,Dry,26,4,3,2,24,59,0.37,99.69,0.63,99.69,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0824,0.00422,0.000166,0.0866,0.00339,1,0.0771,0.164,0.00641,25.4,0.911,0.969,0.883,22.6,21.9,21.9,525
1994-12-08,1994,3,10,342,156.78,0.9,5,Dry,26,4,3,2,24,59,0.38,97.78,0.62,97.78,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00406,0.000159,0.0857,0.00336,1,0.0745,0.16,0.00628,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
1994-12-09,1994,3,10,343,158.14,0.9,5,Dry,26,4,3,2,24,59,0.37,99.14,0.63,99.14,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00418,0.000164,0.0863,0.00338,1,0.0763,0.163,0.00638,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
1994-12-10,1994,3,11,344,159.51,0.89,5,Dry,26,4,3,2,24,59,0.37,100.5,0.63,100.5,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.00429,0.000168,0.0869,0.00341,1,0.0782,0.165,0.00647,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
1994-12-11,1994,3,11,345,158.69,0.9,5,Dry,26,4,3,2,24,59,0.37,99.69,0.63,99.69,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0824,0.00422,0.000166,0.0866,0.00339,1,0.0771,0.164,0.00641,25.4,0.911,0.969,0.883,22.6,21.9,21.9,525
1994-12-12,1994,3,11,346,160.6,0.89,5,Dry,26,4,3,2,24,59,0.37,101.6,0.63,101.6,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.083,0.00439,0.000172,0.0874,0.00343,1,0.0797,0.167,0.00655,25.4,0.912,0.97,0.884,23,22.3,22.3,536
1994-12-13,1994,3,11,347,161.43,0.89,5,Dry,26,4,3,2,24,59,0.36,102.4,0.64,102.4,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00446,0.000175,0.0878,0.00344,1,0.0808,0.169,0.0066,25.4,0.913,0.97,0.885,23.2,22.5,22.5,541
1994-12-14,1994,3,11,348,160.06,0.89,5,Dry,26,4,3,2,24,59,0.37,101.1,0.63,101.1,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00434,0.00017,0.0872,0.00342,1,0.0789,0.166,0.00651,25.4,0.912,0.969,0.884,22.9,22.2,22.2,533
1994-12-15,1994,3,11,349,158.69,0.9,5,Dry,26,4,3,2,24,59,0.37,99.69,0.63,99.69,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0824,0.00422,0.000166,0.0866,0.00339,1,0.0771,0.164,0.00641,25.4,0.911,0.969,0.883,22.6,21.9,21.9,525
1994-12-16,1994,3,11,350,157.32,0.9,5,Dry,26,4,3,2,24,59,0.38,98.32,0.63,98.32,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0819,0.00411,0.000161,0.086,0.00337,1,0.0752,0.161,0.00632,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
1994-12-17,1994,3,12,351,155.96,0.9,5,Dry,26,4,3,2,24,59,0.38,96.96,0.62,96.96,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00399,0.000156,0.0854,0.00335,1,0.0734,0.159,0.00622,25.4,0.914,0.967,0.884,22,21.3,21.3,512
1994-12-18,1994,3,12,352,155.68,0.9,5,Dry,26,4,3,2,24,59,0.38,96.68,0.62,96.68,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0813,0.00397,0.000156,0.0853,0.00334,1,0.073,0.158,0.0062,25.4,0.914,0.967,0.884,22,21.3,21.3,510
1994-12-19,1994,3,12,353,154.86,0.9,5,Dry,26,4,3,2,24,59,0.38,95.86,0.62,95.86,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.081,0.0039,0.000153,0.0849,0.00333,1,0.0719,0.157,0.00615,25.4,0.915,0.967,0.885,21.8,21.1,21.1,506
1994-12-20,1994,3,12,354,155.14,0.9,5,Dry,26,4,3,2,24,59,0.38,96.14,0.62,96.14,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00392,0.000154,0.085,0.00333,1,0.0723,0.157,0.00617,25.4,0.915,0.967,0.885,21.9,21.1,21.1,508
1994-12-21,1994,3,12,355,155.96,0.9,5,Dry,26,4,3,2,24,59,0.38,96.96,0.62,96.96,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00399,0.000156,0.0854,0.00335,1,0.0734,0.159,0.00622,25.4,0.914,0.967,0.884,22,21.3,21.3,512
1994-12-22,1994,3,12,356,157.87,0.9,5,Dry,26,4,3,2,24,59,0.37,98.87,0.63,98.87,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00415,0.000163,0.0862,0.00338,1,0.076,0.162,0.00636,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1994-12-23,1994,3,12,357,163.07,0.88,5,Dry,26,4,3,2,24,59,0.36,104.1,0.64,104.1,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.0046,0.00018,0.0885,0.00347,1,0.083,0.171,0.00672,25.4,0.914,0.97,0.886,23.6,22.9,22.9,550
1994-12-24,1994,3,13,358,165.53,0.88,5,Dry,26,4,3,2,24,59,0.36,106.5,0.64,106.5,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00481,0.000188,0.0896,0.00351,1,0.0863,0.176,0.00689,25.4,0.915,0.97,0.888,24.2,23.5,23.5,565
1994-12-25,1994,3,13,359,168.53,0.87,5,Dry,26,4,3,2,24,59,0.35,109.5,0.65,109.5,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0858,0.00506,0.000198,0.0909,0.00356,1,0.0904,0.181,0.0071,25.4,0.918,0.97,0.89,25,24.2,24.2,582
1994-12-26,1994,3,13,360,171,0.86,5,Dry,26,4,3,2,24,59,0.34,112,0.66,112,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0867,0.00527,0.000206,0.092,0.0036,1,0.0937,0.186,0.00727,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
1994-12-27,1994,3,13,361,171.82,0.86,5,Dry,26,4,3,2,24,59,0.34,112.8,0.66,112.8,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00534,0.000209,0.0923,0.00361,1,0.0948,0.187,0.00733,25.4,0.92,0.97,0.892,25.8,25,25,601
1994-12-28,1994,3,13,362,172.64,0.86,5,Dry,26,4,3,2,24,59,0.34,113.6,0.66,113.6,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.00541,0.000212,0.0927,0.00363,1,0.0959,0.189,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,606
1994-12-29,1994,3,13,363,174,0.86,5,Dry,26,4,3,2,24,59,0.34,115,0.66,115,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0878,0.00553,0.000216,0.0933,0.00365,1,0.0978,0.191,0.00748,25.4,0.921,0.97,0.894,26.3,25.6,25.6,613
1994-12-30,1994,3,13,364,178.1,0.84,5,Dry,26,4,3,2,24,59,0.33,119.1,0.67,119.1,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00587,0.00023,0.0951,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.897,27.4,26.6,26.6,637
1994-12-31,1994,3,14,365,182.21,0.83,5,Dry,26,4,3,2,24,59,0.32,123.2,0.68,123.2,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00622,0.000243,0.0969,0.00379,1,0.109,0.206,0.00805,25.4,0.927,0.97,0.899,28.4,27.6,27.6,661
1995-01-01,1994,4,14,1,183.03,0.83,5,Dry,29,5,4,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0878,0.0051,0.0002,0.0929,0.00363,1,0.091,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1995-01-02,1994,4,14,2,183.85,0.82,5,Dry,29,5,4,2,33,73,0.4,110.8,0.6,110.8,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0881,0.00517,0.000202,0.0932,0.00365,1,0.0921,0.185,0.00725,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
1995-01-03,1994,4,14,3,184.67,0.82,5,Dry,29,5,4,2,33,73,0.4,111.7,0.6,111.7,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0884,0.00524,0.000205,0.0936,0.00366,1,0.0933,0.187,0.00731,25.4,0.919,0.97,0.891,25.5,24.8,24.8,595
1995-01-04,1994,4,14,4,181.66,0.83,5,Dry,29,5,4,2,33,73,0.4,108.7,0.6,108.7,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0873,0.00499,0.000195,0.0923,0.00361,1,0.0892,0.181,0.0071,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
1995-01-05,1994,4,14,5,178.65,0.84,5,Dry,29,5,4,2,33,73,0.41,105.7,0.59,105.7,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0862,0.00473,0.000185,0.091,0.00356,1,0.0851,0.176,0.00689,25.4,0.915,0.97,0.887,24.1,23.3,23.3,560
1995-01-06,1994,4,14,6,177.28,0.84,5,Dry,29,5,4,2,33,73,0.41,104.3,0.59,104.3,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0857,0.00461,0.000181,0.0904,0.00354,1,0.0833,0.174,0.00679,25.4,0.914,0.97,0.886,23.7,23,23,552
1995-01-07,1994,4,15,7,175.37,0.85,5,Dry,29,5,4,2,33,73,0.42,102.4,0.58,102.4,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.4,25.6,0.0851,0.00445,0.000174,0.0895,0.0035,1,0.0807,0.17,0.00666,25.4,0.912,0.97,0.885,23.2,22.5,22.5,541
1995-01-08,1994,4,15,8,173.46,0.86,5,Dry,29,5,4,2,33,73,0.42,100.5,0.58,100.5,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0844,0.00429,0.000168,0.0887,0.00347,1,0.0781,0.167,0.00653,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
1995-01-09,1994,4,15,9,171.54,0.86,5,Dry,29,5,4,2,33,73,0.43,98.54,0.57,98.54,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0837,0.00413,0.000162,0.0878,0.00344,1,0.0755,0.163,0.0064,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
1995-01-10,1994,4,15,10,172.91,0.86,5,Dry,29,5,4,2,33,73,0.42,99.91,0.58,99.91,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0842,0.00424,0.000166,0.0884,0.00346,1,0.0774,0.166,0.00649,25.4,0.911,0.969,0.882,22.6,21.9,21.9,527
1995-01-11,1994,4,15,11,177.56,0.84,5,Dry,29,5,4,2,33,73,0.41,104.6,0.59,104.6,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0858,0.00464,0.000181,0.0905,0.00354,1,0.0837,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
1995-01-12,1994,4,15,12,181.11,0.83,5,Dry,29,5,4,2,33,73,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0871,0.00494,0.000193,0.092,0.0036,1,0.0884,0.18,0.00706,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
1995-01-13,1994,4,15,13,182.48,0.83,5,Dry,29,5,4,2,33,73,0.4,109.5,0.6,109.5,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0876,0.00506,0.000198,0.0926,0.00362,1,0.0903,0.183,0.00716,25.4,0.917,0.97,0.89,25,24.2,24.2,582
1995-01-14,1994,4,16,14,182.75,0.83,5,Dry,29,5,4,2,33,73,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0877,0.00508,0.000199,0.0928,0.00363,1,0.0907,0.183,0.00717,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
1995-01-15,1994,4,16,15,185.21,0.82,5,Dry,29,5,4,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0885,0.00529,0.000207,0.0938,0.00367,1,0.094,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
1995-01-16,1994,4,16,16,189.32,0.81,5,Dry,29,5,4,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.09,0.00564,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
1995-01-17,1994,4,16,17,190.14,0.81,5,Dry,29,5,4,2,33,73,0.38,117.1,0.62,117.1,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0903,0.00571,0.000223,0.096,0.00375,1,0.101,0.197,0.00769,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1995-01-18,1994,4,16,18,188.77,0.81,5,Dry,29,5,4,2,33,73,0.39,115.8,0.61,115.8,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000219,0.0954,0.00373,1,0.0988,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
1995-01-19,1994,4,16,19,190.68,0.81,5,Dry,29,5,4,2,33,73,0.38,117.7,0.62,117.7,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0905,0.00575,0.000225,0.0962,0.00376,1,0.101,0.198,0.00772,25.4,0.923,0.97,0.895,27,26.2,26.2,630
1995-01-20,1994,4,16,20,192.6,0.8,5,Dry,29,5,4,2,33,73,0.38,119.6,0.62,119.6,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0912,0.00592,0.000231,0.0971,0.00379,1,0.104,0.201,0.00786,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
1995-01-21,1994,4,17,21,192.32,0.8,5,Dry,29,5,4,2,33,73,0.38,119.3,0.62,119.3,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.0911,0.00589,0.00023,0.0969,0.00379,1,0.104,0.201,0.00784,25.4,0.924,0.97,0.897,27.5,26.6,26.6,639
1995-01-22,1994,4,17,22,194.24,0.79,5,Dry,29,5,4,2,33,73,0.38,121.2,0.62,121.2,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0917,0.00606,0.000237,0.0978,0.00382,1,0.106,0.204,0.00797,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
1995-01-23,1994,4,17,23,197.25,0.79,5,Dry,29,5,4,2,33,73,0.37,124.3,0.63,124.3,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0928,0.00631,0.000247,0.0991,0.00387,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
1995-01-24,1994,4,17,24,196.97,0.79,5,Dry,29,5,4,2,33,73,0.37,124,0.63,124,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0927,0.00629,0.000246,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
1995-01-25,1994,4,17,25,195.6,0.79,5,Dry,29,5,4,2,33,73,0.37,122.6,0.63,122.6,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00384,1,0.108,0.206,0.00807,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
1995-01-26,1994,4,17,26,196.43,0.79,5,Dry,29,5,4,2,33,73,0.37,123.4,0.63,123.4,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0925,0.00624,0.000244,0.0987,0.00386,1,0.109,0.208,0.00812,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
1995-01-27,1994,4,17,27,198.89,0.78,5,Dry,29,5,4,2,33,73,0.37,125.9,0.63,125.9,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0934,0.00645,0.000252,0.0998,0.0039,1,0.112,0.212,0.00829,25.4,0.929,0.97,0.901,29.1,28.2,28.2,678
1995-01-28,1994,4,18,28,200.8,0.77,5,Dry,29,5,4,2,33,73,0.36,127.8,0.64,127.8,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.094,0.00661,0.000258,0.101,0.00393,1,0.115,0.216,0.00843,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
1995-01-29,1994,4,18,29,198.89,0.78,5,Dry,29,5,4,2,33,73,0.37,125.9,0.63,125.9,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0934,0.00645,0.000252,0.0998,0.0039,1,0.112,0.212,0.00829,25.4,0.929,0.97,0.901,29.1,28.2,28.2,678
1995-01-30,1994,4,18,30,199.71,0.78,5,Dry,29,5,4,2,33,73,0.37,126.7,0.63,126.7,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0937,0.00652,0.000255,0.1,0.00391,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
1995-01-31,1994,4,18,31,201.07,0.77,5,Dry,29,5,4,2,33,73,0.36,128.1,0.64,128.1,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0941,0.00664,0.000259,0.101,0.00394,1,0.115,0.216,0.00845,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
1995-02-01,1994,5,18,32,200.25,0.78,5,Dry,31,6,4,3,41,85,0.42,115.3,0.58,115.3,0,0,0,0,-3,3,31,6,4,0,44,156,990,964.4,25.6,0.0907,0.00555,0.000217,0.0962,0.00376,1,0.0981,0.194,0.00759,25.4,0,0,0,0,0,0,0
1995-02-02,1994,5,18,33,202.17,0.77,5,Dry,31,6,4,3,41,85,0.42,117.2,0.58,117.2,0,0,0,0,-3,3,31,6,4,0,44,158,990,964.4,25.6,0.0914,0.00571,0.000223,0.0971,0.00379,1,0.101,0.198,0.00773,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
1995-02-03,1994,5,18,34,204.63,0.76,5,Dry,31,6,4,3,41,85,0.41,119.6,0.58,119.6,0,0,0,0,-3,3,31,6,4,0,44,161,990,964.4,25.6,0.0922,0.00592,0.000231,0.0981,0.00384,1,0.104,0.202,0.0079,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
1995-02-04,1994,5,19,35,207.09,0.76,5,Dry,31,6,4,3,41,85,0.41,122.1,0.59,122.1,0,0,0,0,-3,3,31,6,4,0,44,163,990,964.4,25.6,0.0931,0.00613,0.00024,0.0992,0.00388,1,0.107,0.207,0.00808,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
1995-02-05,1994,5,19,36,210.64,0.74,5,Dry,31,6,4,3,41,85,0.4,125.6,0.6,125.6,0,0,0,0,-3,3,31,6,4,0,44,167,990,964.5,25.5,0.0943,0.00643,0.000252,0.101,0.00395,1,0.112,0.213,0.00834,25.3,0.929,0.97,0.901,29,28.1,28.1,675
1995-02-06,1994,5,19,37,212.01,0.74,5,Dry,31,6,4,3,41,85,0.4,127,0.6,127,0,0,0,0,-3,3,31,6,4,0,44,168,990,964.5,25.5,0.0948,0.00655,0.000256,0.101,0.00397,1,0.114,0.215,0.00844,25.3,0.929,0.97,0.901,29.3,28.4,28.4,682
1995-02-07,1994,5,19,38,213.93,0.73,5,Dry,31,6,4,3,41,85,0.4,128.9,0.6,128.9,0,0,0,0,-3,3,31,6,4,0,44,170,990,964.5,25.5,0.0955,0.00671,0.000263,0.102,0.00401,1,0.117,0.219,0.00857,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
1995-02-08,1994,5,19,39,216.93,0.72,5,Dry,31,6,4,3,41,85,0.39,131.9,0.61,131.9,0,0,0,0,-3,3,31,6,4,0,44,173,990,964.5,25.5,0.0966,0.00696,0.000273,0.104,0.00406,1,0.121,0.224,0.00879,25.3,0.931,0.97,0.903,30.5,29.5,29.5,709
1995-02-09,1994,5,19,40,217.21,0.72,5,Dry,31,6,4,3,41,85,0.39,132.2,0.61,132.2,0,0,0,0,-3,3,31,6,4,0,44,173,990,964.5,25.5,0.0967,0.00699,0.000274,0.104,0.00407,1,0.121,0.225,0.00881,25.3,0.931,0.97,0.904,30.5,29.6,29.6,711
1995-02-10,1994,5,19,41,218.03,0.72,5,Dry,31,6,4,3,41,85,0.39,133,0.61,133,0,0,0,0,-3,3,31,6,4,0,44,174,990,964.5,25.5,0.097,0.00706,0.000277,0.104,0.00408,1,0.122,0.226,0.00887,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
1995-02-11,1994,5,20,42,221.03,0.71,5,Dry,31,6,4,3,41,85,0.39,136,0.61,136,0,0,0,0,-3,3,31,6,4,0,44,177,990,964.5,25.5,0.098,0.00731,0.000287,0.105,0.00413,1,0.126,0.231,0.00909,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
1995-02-12,1994,5,20,43,223.5,0.7,5,Dry,31,6,4,3,41,85,0.38,138.5,0.62,138.5,0,0,0,0,-3,3,31,6,4,0,44,180,990,964.5,25.5,0.0989,0.00752,0.000295,0.106,0.00418,1,0.129,0.236,0.00927,25.2,0.934,0.97,0.906,32,31,31,745
1995-02-13,1994,5,20,44,225.96,0.7,5,Dry,31,6,4,3,41,85,0.38,141,0.62,141,0,0,0,0,-3,3,31,6,4,0,44,182,990,964.6,25.4,0.0998,0.00773,0.000304,0.107,0.00422,1,0.133,0.24,0.00944,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
1995-02-14,1994,5,20,45,227.32,0.69,5,Dry,31,6,4,3,41,85,0.37,142.3,0.63,142.3,0,0,0,0,-3,3,31,6,4,0,44,183,990,964.6,25.4,0.1,0.00785,0.000309,0.108,0.00425,1,0.135,0.243,0.00954,25.2,0.936,0.97,0.908,32.9,31.9,31.9,766
1995-02-15,1994,5,20,46,227.05,0.69,5,Dry,31,6,4,3,41,85,0.37,142.1,0.63,142.1,0,0,0,0,-3,3,31,6,4,0,44,183,990,964.6,25.4,0.1,0.00782,0.000308,0.108,0.00424,1,0.134,0.242,0.00952,25.2,0.936,0.97,0.907,32.8,31.9,31.9,764
1995-02-16,1994,5,20,47,225.68,0.7,5,Dry,31,6,4,3,41,85,0.38,140.7,0.62,140.7,0,0,0,0,-3,3,31,6,4,0,44,182,990,964.6,25.4,0.0997,0.00771,0.000303,0.107,0.00422,1,0.132,0.24,0.00942,25.2,0.935,0.97,0.907,32.5,31.5,31.5,757
1995-02-17,1994,5,20,48,224.86,0.7,5,Dry,31,6,4,3,41,85,0.38,139.9,0.62,139.9,0,0,0,0,-3,3,31,6,4,0,44,181,990,964.5,25.5,0.0994,0.00764,0.0003,0.107,0.0042,1,0.131,0.238,0.00936,25.2,0.935,0.97,0.907,32.3,31.4,31.4,752
1995-02-18,1994,5,21,49,224.59,0.7,5,Dry,31,6,4,3,41,85,0.38,139.6,0.62,139.6,0,0,0,0,-3,3,31,6,4,0,44,181,990,964.5,25.5,0.0993,0.00762,0.000299,0.107,0.0042,1,0.131,0.238,0.00934,25.2,0.935,0.97,0.906,32.3,31.3,31.3,751
1995-02-19,1994,5,21,50,225.41,0.7,5,Dry,31,6,4,3,41,85,0.38,140.4,0.62,140.4,0,0,0,0,-3,3,31,6,4,0,44,181,990,964.6,25.4,0.0996,0.00768,0.000302,0.107,0.00421,1,0.132,0.239,0.0094,25.2,0.935,0.97,0.907,32.5,31.5,31.5,755
1995-02-20,1994,5,21,51,229.51,0.69,5,Dry,31,6,4,3,41,85,0.37,144.5,0.63,144.5,0,0,0,0,-3,3,31,6,4,0,44,186,990,964.6,25.4,0.101,0.00803,0.000316,0.109,0.00429,1,0.138,0.247,0.0097,25.2,0.937,0.97,0.908,33.4,32.4,32.4,778
1995-02-21,1994,5,21,52,233.07,0.68,5,Dry,31,6,4,3,41,85,0.36,148.1,0.64,148.1,0,0,0,0,-3,3,31,6,4,0,44,189,990,964.6,25.4,0.102,0.00834,0.000328,0.111,0.00435,1,0.142,0.253,0.00996,25.1,0.938,0.97,0.91,34.3,33.2,33.2,798
1995-02-22,1994,5,21,53,237.71,0.67,5,Dry,31,6,4,3,41,85,0.36,152.7,0.64,152.7,0,0,0,0,-3,3,31,6,4,0,44,194,990,964.6,25.4,0.104,0.00873,0.000344,0.113,0.00444,1,0.149,0.261,0.0103,25.1,0.94,0.97,0.912,35.3,34.3,34.3,823
1995-02-23,1994,5,21,54,242.91,0.66,5,Dry,31,6,4,3,41,85,0.35,157.9,0.65,157.9,0,0,0,0,-3,3,31,6,4,0,44,199,990,964.7,25.3,0.106,0.00917,0.000362,0.115,0.00453,1,0.156,0.271,0.0107,25.1,0.941,0.97,0.913,36.6,35.5,35.5,851
1995-02-24,1994,5,21,55,249.2,0.64,5,Dry,31,6,4,3,41,85,0.34,164.2,0.66,164.2,0,0,0,0,-3,3,31,6,4,0,44,205,990,964.7,25.3,0.108,0.00971,0.000384,0.118,0.00465,1,0.164,0.282,0.0111,25,0.943,0.972,0.917,38,36.9,36.9,887
1995-02-25,1994,5,22,56,254.94,0.63,5,Dry,31,6,4,3,41,85,0.33,169.9,0.67,169.9,0,0,0,0,-3,3,31,6,4,0,44,211,990,964.7,25.3,0.11,0.0102,0.000403,0.12,0.00475,1,0.172,0.292,0.0116,25,0.945,0.975,0.921,39.4,38.4,38.4,921
1995-02-26,1994,5,22,57,262.32,0.62,5,Dry,31,6,4,3,41,85,0.32,177.3,0.68,177.3,0,0,0,0,-3,3,31,6,4,0,44,218,990,964.7,25.3,0.113,0.0108,0.000429,0.123,0.00489,1,0.182,0.305,0.0121,24.9,0.948,0.978,0.927,41.1,40.2,40.2,965
1995-02-27,1994,5,22,58,266.97,0.61,5,Dry,31,6,4,3,41,85,0.32,182,0.68,182,0,0,0,0,-3,3,31,6,4,0,44,223,990,964.8,25.2,0.114,0.0112,0.000445,0.125,0.00497,1,0.188,0.314,0.0124,24.9,0.949,0.98,0.93,42.2,41.4,41.4,993
1995-02-28,1994,5,22,59,272.17,0.6,5,Dry,31,6,4,3,41,85,0.31,187.2,0.69,187.2,0,0,0,0,-3,3,31,6,4,0,44,228,990,964.8,25.2,0.116,0.0117,0.000462,0.128,0.00507,1,0.195,0.323,0.0128,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
1995-03-01,1994,6,22,60,276.82,0.59,5,Dry,36,8,6,4,53,107,0.39,169.8,0.61,169.8,0,0,0,0,-4,4,36,8,6,0,57,220,990,964.8,25.2,0.113,0.0102,0.000404,0.123,0.00489,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,917
1995-03-02,1994,6,22,61,281.46,0.59,5,Dry,36,8,6,4,53,107,0.38,174.5,0.62,174.5,0,0,0,0,-4,4,36,8,6,0,57,224,990,964.8,25.2,0.115,0.0106,0.00042,0.125,0.00498,1,0.178,0.303,0.0121,24.9,0.947,0.977,0.925,40.3,39.3,39.3,944
1995-03-03,1994,6,22,62,287.21,0.58,5,Dry,36,8,6,4,53,107,0.37,180.2,0.63,180.2,0,0,0,0,-4,4,36,8,6,0,57,230,990,964.8,25.2,0.117,0.0111,0.00044,0.128,0.00508,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.6,40.8,40.8,979
1995-03-04,1994,6,23,63,291.85,0.57,5,Dry,36,8,6,4,53,107,0.37,184.8,0.63,184.8,0,0,0,0,-4,4,36,8,6,0,57,235,990,964.9,25.1,0.118,0.0115,0.000456,0.13,0.00517,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1010
1995-03-05,1994,6,23,64,296.5,0.57,5,Dry,36,8,6,4,53,107,0.36,189.5,0.64,189.5,0,0,0,0,-4,4,36,8,6,0,57,240,990,964.9,25.1,0.12,0.0119,0.000472,0.132,0.00525,1,0.198,0.33,0.0131,24.8,0.952,0.98,0.933,43.8,43,43,1030
1995-03-06,1994,6,23,65,302.79,0.56,5,Dry,36,8,6,4,53,107,0.35,195.8,0.65,195.8,0,0,0,0,-4,4,36,8,6,0,57,246,990,964.9,25.1,0.122,0.0124,0.000494,0.135,0.00537,1,0.207,0.341,0.0136,24.7,0.953,0.98,0.934,45.3,44.4,44.4,1070
1995-03-07,1994,6,23,66,308.53,0.55,5,Dry,36,8,6,4,53,107,0.35,201.5,0.65,201.5,0,0,0,0,-4,4,36,8,6,0,57,252,990,964.9,25.1,0.124,0.0129,0.000514,0.137,0.00547,1,0.215,0.352,0.014,24.7,0.955,0.98,0.936,46.6,45.7,45.7,1100
1995-03-08,1994,6,23,67,314.28,0.54,5,Dry,36,8,6,4,53,107,0.34,207.3,0.66,207.3,0,0,0,0,-4,4,36,8,6,0,57,257,990,965,25,0.126,0.0134,0.000534,0.14,0.00558,1,0.222,0.362,0.0145,24.7,0.956,0.98,0.937,47.9,47,47,1130
1995-03-09,1994,6,23,68,321.66,0.53,5,Dry,36,8,6,4,53,107,0.33,214.7,0.67,214.7,0,0,0,0,-4,4,36,8,6,0,57,265,990,965,25,0.129,0.014,0.00056,0.143,0.00572,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
1995-03-10,1994,6,23,69,328.5,0.53,5,Dry,36,8,6,4,53,107,0.33,221.5,0.67,221.5,0,0,0,0,-4,4,36,8,6,0,57,272,990,965,25,0.131,0.0146,0.000584,0.146,0.00585,1,0.242,0.387,0.0155,24.6,0.958,0.98,0.939,51.2,48.2,48.2,1160
1995-03-11,1994,6,24,70,335.33,0.52,5,Dry,36,8,6,4,53,107,0.32,228.3,0.68,228.3,0,0,0,0,-4,4,36,8,6,0,57,278,990,965.1,24.9,0.134,0.0152,0.000608,0.149,0.00598,1,0.251,0.4,0.016,24.5,0.959,0.98,0.939,52.6,48.2,48.2,1160
1995-03-12,1994,6,24,71,342.17,0.51,5,Dry,36,8,6,4,53,107,0.31,235.2,0.69,235.2,0,0,0,0,-4,4,36,8,6,0,57,285,990,965.1,24.9,0.136,0.0157,0.000632,0.152,0.0061,2,0.101,0.253,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,51,1220
1995-03-13,1994,6,24,72,349,0.5,5,Dry,36,8,6,4,53,107,0.31,242,0.69,242,0,0,0,0,-4,4,36,8,6,0,57,292,990,965.1,24.9,0.139,0.0163,0.000657,0.155,0.00623,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27.1,26.2,52.5,1260
1995-03-14,1994,6,24,73,355.84,0.5,5,Dry,36,8,6,4,53,107,0.3,248.8,0.7,248.8,0,0,0,0,-4,4,36,8,6,0,57,299,990,965.2,24.8,0.141,0.0169,0.000681,0.158,0.00636,2,0.11,0.268,0.0108,24.6,0.929,0.97,0.901,27.8,27,54,1300
1995-03-15,1994,6,24,74,361.58,0.49,5,Dry,36,8,6,4,53,107,0.3,254.6,0.7,254.6,0,0,0,0,-4,4,36,8,6,0,57,305,990,965.2,24.8,0.143,0.0192,0.000773,0.162,0.00654,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.903,28.5,27.6,55.2,1330
1995-03-16,1994,6,24,75,367.87,0.48,5,Dry,36,8,6,4,53,107,0.29,260.9,0.71,260.9,0,0,0,0,-4,4,36,8,6,0,57,311,990,965.2,24.8,0.145,0.0221,0.000894,0.167,0.00676,2,0.119,0.286,0.0115,24.5,0.932,0.97,0.904,29.2,28.3,56.6,1360
1995-03-17,1994,6,24,76,372.52,0.48,5,Dry,36,8,6,4,53,107,0.29,265.5,0.71,265.5,0,0,0,0,-4,4,36,8,6,0,57,316,990,965.3,24.7,0.147,0.0243,0.000983,0.171,0.00692,2,0.122,0.293,0.0118,24.4,0.933,0.97,0.905,29.7,28.8,57.6,1380
1995-03-18,1994,6,25,77,376.62,0.47,5,Dry,36,8,6,4,53,107,0.28,269.6,0.72,269.6,0,0,0,0,-4,4,36,8,6,0,57,320,990,965.3,24.7,0.148,0.0263,0.00106,0.175,0.00706,2,0.124,0.299,0.0121,24.4,0.934,0.97,0.906,30.1,29.2,58.5,1400
1995-03-19,1994,6,25,78,379.63,0.47,5,Dry,36,8,6,4,53,107,0.28,272.6,0.72,272.6,0,0,0,0,-4,4,36,8,6,0,57,323,990,965.3,24.7,0.149,0.0277,0.00112,0.177,0.00717,2,0.127,0.304,0.0123,24.4,0.934,0.97,0.906,30.5,29.6,59.1,1420
1995-03-20,1994,6,25,79,382.64,0.47,5,Dry,36,8,6,4,53,107,0.28,275.6,0.72,275.6,0,0,0,0,-4,4,36,8,6,0,57,326,990,965.3,24.7,0.15,0.0291,0.00118,0.18,0.00727,2,0.129,0.308,0.0125,24.4,0.935,0.97,0.907,30.8,29.9,59.8,1430
1995-03-21,1994,6,25,80,386.19,0.47,5,Dry,36,8,6,4,53,107,0.28,279.2,0.72,279.2,0,0,0,0,-4,4,36,8,6,0,57,329,990,965.3,24.7,0.152,0.0308,0.00125,0.182,0.0074,2,0.131,0.313,0.0127,24.4,0.936,0.97,0.908,31.2,30.3,60.5,1450
1995-03-22,1994,6,25,81,390.84,0.46,5,Dry,36,8,6,4,53,107,0.27,283.8,0.73,283.8,0,0,0,0,-4,4,36,8,6,0,57,334,990,965.4,24.6,0.153,0.033,0.00134,0.186,0.00756,2,0.134,0.32,0.013,24.3,0.937,0.97,0.909,31.7,30.8,61.5,1480
1995-03-23,1994,6,25,82,395.49,0.46,5,Dry,36,8,6,4,53,107,0.27,288.5,0.73,288.5,0,0,0,0,-4,4,36,8,6,0,57,338,990,965.4,24.6,0.155,0.0352,0.00143,0.19,0.00772,2,0.137,0.327,0.0133,24.3,0.938,0.97,0.91,32.2,31.3,62.5,1500
1995-03-24,1994,6,25,83,399.04,0.45,5,Dry,36,8,6,4,53,107,0.27,292,0.73,292,0,0,0,0,-4,4,36,8,6,0,57,342,990,965.4,24.6,0.156,0.0368,0.0015,0.193,0.00785,2,0.14,0.333,0.0135,24.3,0.939,0.97,0.911,32.6,31.7,63.3,1520
1995-03-25,1994,6,26,84,399.86,0.45,5,Dry,36,8,6,4,53,107,0.27,292.9,0.73,292.9,0,0,0,0,-4,4,36,8,6,0,57,343,990,965.4,24.6,0.157,0.0372,0.00151,0.194,0.00788,2,0.14,0.334,0.0136,24.3,0.939,0.97,0.911,32.7,31.7,63.5,1520
1995-03-26,1994,6,26,85,396.85,0.46,5,Dry,36,8,6,4,53,107,0.27,289.9,0.73,289.9,0,0,0,0,-4,4,36,8,6,0,57,340,990,965.4,24.6,0.155,0.0358,0.00145,0.191,0.00777,2,0.138,0.329,0.0134,24.3,0.938,0.97,0.91,32.4,31.4,62.8,1510
1995-03-27,1994,6,26,86,397.68,0.46,5,Dry,36,8,6,4,53,107,0.27,290.7,0.73,290.7,0,0,0,0,-4,4,36,8,6,0,57,341,990,965.4,24.6,0.156,0.0362,0.00147,0.192,0.0078,2,0.139,0.331,0.0134,24.3,0.938,0.97,0.91,32.5,31.5,63,1510
1995-03-28,1994,6,26,87,400.14,0.45,5,Dry,36,8,6,4,53,107,0.27,293.1,0.73,293.1,0,0,0,0,-4,4,36,8,6,0,57,343,990,965.4,24.6,0.157,0.0374,0.00152,0.194,0.00789,2,0.14,0.334,0.0136,24.3,0.939,0.97,0.911,32.8,31.8,63.5,1520
1995-03-29,1994,6,26,88,399.32,0.45,5,Dry,36,8,6,4,53,107,0.27,292.3,0.73,292.3,0,0,0,0,-4,4,36,8,6,0,57,342,990,965.4,24.6,0.156,0.037,0.0015,0.193,0.00786,2,0.14,0.333,0.0135,24.3,0.939,0.97,0.911,32.7,31.7,63.4,1520
1995-03-30,1994,6,26,89,397.4,0.46,5,Dry,36,8,6,4,53,107,0.27,290.4,0.73,290.4,0,0,0,0,-4,4,36,8,6,0,57,340,990,965.4,24.6,0.156,0.0361,0.00147,0.192,0.00779,2,0.139,0.33,0.0134,24.3,0.938,0.97,0.91,32.4,31.5,62.9,1510
1995-03-31,1994,6,26,90,398.22,0.45,5,Dry,36,8,6,4,53,107,0.27,291.2,0.73,291.2,0,0,0,0,-4,4,36,8,6,0,57,341,990,965.4,24.6,0.156,0.0365,0.00148,0.192,0.00782,2,0.139,0.331,0.0135,24.3,0.939,0.97,0.91,32.5,31.6,63.1,1510
1995-04-01,1994,7,27,91,394.12,0.46,5,Dry,40,10,8,5,62,125,0.32,269.1,0.68,269.1,0,0,0,0,-5,5,40,10,8,0,67,327,990,965.4,24.6,0.151,0.026,0.00106,0.177,0.00719,2,0.124,0.301,0.0122,24.3,0.934,0.97,0.906,30,29.1,58.2,1400
1995-04-02,1994,7,27,92,388.38,0.46,5,Dry,40,10,8,5,62,125,0.32,263.4,0.68,263.4,0,0,0,0,-5,5,40,10,8,0,67,321,990,965.3,24.7,0.149,0.0233,0.000946,0.172,0.00699,2,0.12,0.293,0.0119,24.4,0.933,0.97,0.905,29.3,28.5,56.9,1370
1995-04-03,1994,7,27,93,382.09,0.47,5,Dry,40,10,8,5,62,125,0.33,257.1,0.67,257.1,0,0,0,0,-5,5,40,10,8,0,67,315,990,965.3,24.7,0.147,0.0203,0.000824,0.167,0.00677,2,0.116,0.283,0.0115,24.4,0.931,0.97,0.903,28.7,27.8,55.6,1330
1995-04-04,1994,7,27,94,375.25,0.48,5,Dry,40,10,8,5,62,125,0.33,250.3,0.67,250.3,0,0,0,0,-5,5,40,10,8,0,67,308,990,965.3,24.7,0.144,0.0171,0.000692,0.161,0.00653,2,0.111,0.273,0.011,24.5,0.93,0.97,0.902,27.9,27.1,54.1,1300
1995-04-05,1994,7,27,95,369.51,0.48,5,Dry,40,10,8,5,62,125,0.34,244.5,0.66,244.5,0,0,0,0,-5,5,40,10,8,0,67,303,990,965.2,24.8,0.142,0.0165,0.000668,0.159,0.00642,2,0.108,0.266,0.0108,24.5,0.928,0.97,0.9,27.2,26.4,52.8,1270
1995-04-06,1994,7,27,96,364.86,0.49,5,Dry,40,10,8,5,62,125,0.34,239.9,0.66,239.9,0,0,0,0,-5,5,40,10,8,0,67,298,990,965.2,24.8,0.141,0.0161,0.000651,0.157,0.00633,2,0.104,0.261,0.0105,24.5,0.926,0.97,0.898,26.7,25.9,51.8,1240
1995-04-07,1994,7,27,97,359.67,0.49,5,Dry,40,10,8,5,62,125,0.35,234.7,0.65,234.7,0,0,0,0,-5,5,40,10,8,0,67,293,990,965.2,24.8,0.139,0.0157,0.000633,0.155,0.00623,2,0.101,0.255,0.0103,24.5,0.925,0.97,0.897,26.1,25.3,50.7,1220
1995-04-08,1994,7,28,98,354.47,0.5,5,Dry,40,10,8,5,62,125,0.35,229.5,0.65,229.5,0,0,0,0,-5,5,40,10,8,0,67,287,990,965.2,24.8,0.137,0.0153,0.000614,0.152,0.00613,1,0.252,0.405,0.0163,24.4,0.958,0.98,0.939,52.7,48.2,48.2,1160
1995-04-09,1994,7,28,99,350.92,0.5,5,Dry,40,10,8,5,62,125,0.36,225.9,0.64,225.9,0,0,0,0,-5,5,40,10,8,0,67,284,990,965.2,24.8,0.136,0.015,0.000602,0.151,0.00607,1,0.247,0.398,0.016,24.4,0.959,0.98,0.94,51.9,48.2,48.2,1160
1995-04-10,1994,7,28,100,346.82,0.51,5,Dry,40,10,8,5,62,125,0.36,221.8,0.64,221.8,0,0,0,0,-5,5,40,10,8,0,67,280,990,965.1,24.9,0.134,0.0146,0.000587,0.149,0.00599,1,0.242,0.391,0.0157,24.5,0.958,0.98,0.939,51,48.2,48.2,1160
1995-04-11,1994,7,28,101,343.26,0.51,5,Dry,40,10,8,5,62,125,0.36,218.3,0.64,218.3,0,0,0,0,-5,5,40,10,8,0,67,276,990,965.1,24.9,0.133,0.0143,0.000575,0.147,0.00592,1,0.237,0.384,0.0155,24.5,0.958,0.98,0.939,50.2,48.2,48.2,1160
1995-04-12,1994,7,28,102,340.8,0.51,5,Dry,40,10,8,5,62,125,0.37,215.8,0.63,215.8,0,0,0,0,-5,5,40,10,8,0,67,274,990,965.1,24.9,0.132,0.0141,0.000566,0.146,0.00587,1,0.234,0.38,0.0153,24.5,0.957,0.98,0.938,49.7,48.2,48.2,1160
1995-04-13,1994,7,28,103,337.79,0.52,5,Dry,40,10,8,5,62,125,0.37,212.8,0.63,212.8,0,0,0,0,-5,5,40,10,8,0,67,271,990,965.1,24.9,0.131,0.0138,0.000555,0.145,0.00582,1,0.23,0.375,0.015,24.5,0.957,0.98,0.938,49,48,48,1150
1995-04-14,1994,7,28,104,336.43,0.52,5,Dry,40,10,8,5,62,125,0.37,211.4,0.63,211.4,0,0,0,0,-5,5,40,10,8,0,67,269,990,965.1,24.9,0.131,0.0137,0.000551,0.144,0.00579,1,0.228,0.372,0.0149,24.5,0.957,0.98,0.938,48.7,47.7,47.7,1150
1995-04-15,1994,7,29,105,334.51,0.52,5,Dry,40,10,8,5,62,125,0.37,209.5,0.63,209.5,0,0,0,0,-5,5,40,10,8,0,67,268,990,965.1,24.9,0.13,0.0136,0.000544,0.144,0.00576,1,0.225,0.369,0.0148,24.6,0.956,0.98,0.937,48.3,47.3,47.3,1140
1995-04-16,1994,7,29,106,333.14,0.52,5,Dry,40,10,8,5,62,125,0.38,208.1,0.63,208.1,0,0,0,0,-5,5,40,10,8,0,67,266,990,965.1,24.9,0.129,0.0134,0.000539,0.143,0.00573,1,0.223,0.366,0.0147,24.6,0.956,0.98,0.937,48,47,47,1130
1995-04-17,1994,7,29,107,332.87,0.52,5,Dry,40,10,8,5,62,125,0.38,207.9,0.62,207.9,0,0,0,0,-5,5,40,10,8,0,67,266,990,965.1,24.9,0.129,0.0134,0.000538,0.143,0.00573,1,0.223,0.366,0.0147,24.6,0.956,0.98,0.937,47.9,46.9,46.9,1130
1995-04-18,1994,7,29,108,332.05,0.52,5,Dry,40,10,8,5,62,125,0.38,207.1,0.62,207.1,0,0,0,0,-5,5,40,10,8,0,67,265,990,965.1,24.9,0.129,0.0133,0.000535,0.142,0.00571,1,0.222,0.364,0.0146,24.6,0.956,0.98,0.937,47.7,46.8,46.8,1120
1995-04-19,1994,7,29,109,330.14,0.52,5,Dry,40,10,8,5,62,125,0.38,205.1,0.62,205.1,0,0,0,0,-5,5,40,10,8,0,67,263,990,965.1,24.9,0.128,0.0132,0.000529,0.142,0.00568,1,0.219,0.361,0.0145,24.6,0.956,0.98,0.937,47.3,46.3,46.3,1110
1995-04-20,1994,7,29,110,328.77,0.53,5,Dry,40,10,8,5,62,125,0.38,203.8,0.62,203.8,0,0,0,0,-5,5,40,10,8,0,67,262,990,965,25,0.128,0.0131,0.000524,0.141,0.00565,1,0.218,0.359,0.0144,24.6,0.955,0.98,0.936,47,46,46,1100
1995-04-21,1994,7,29,111,325.76,0.53,5,Dry,40,10,8,5,62,125,0.38,200.8,0.62,200.8,0,0,0,0,-5,5,40,10,8,0,67,259,990,965,25,0.127,0.0128,0.000513,0.14,0.00559,1,0.214,0.353,0.0141,24.6,0.955,0.98,0.936,46.3,45.4,45.4,1090
1995-04-22,1994,7,30,112,323.3,0.53,5,Dry,40,10,8,5,62,125,0.39,198.3,0.61,198.3,0,0,0,0,-5,5,40,10,8,0,67,256,990,965,25,0.126,0.0126,0.000505,0.139,0.00555,1,0.21,0.349,0.014,24.6,0.954,0.98,0.935,45.7,44.8,44.8,1080
1995-04-23,1994,7,30,113,319.2,0.54,5,Dry,40,10,8,5,62,125,0.39,194.2,0.61,194.2,0,0,0,0,-5,5,40,10,8,0,67,252,990,965,25,0.125,0.0123,0.00049,0.137,0.00547,1,0.205,0.341,0.0137,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
1995-04-24,1994,7,30,114,315.64,0.54,5,Dry,40,10,8,5,62,125,0.4,190.6,0.6,190.6,0,0,0,0,-5,5,40,10,8,0,67,249,990,965,25,0.123,0.012,0.000478,0.135,0.0054,1,0.2,0.335,0.0134,24.7,0.952,0.98,0.933,43.9,43.1,43.1,1030
1995-04-25,1994,7,30,115,312.09,0.55,5,Dry,40,10,8,5,62,125,0.4,187.1,0.6,187.1,0,0,0,0,-5,5,40,10,8,0,67,245,990,965,25,0.122,0.0117,0.000465,0.134,0.00534,1,0.195,0.329,0.0131,24.7,0.951,0.98,0.932,43.1,42.3,42.3,1010
1995-04-26,1994,7,30,116,307.99,0.55,5,Dry,40,10,8,5,62,125,0.41,183,0.59,183,0,0,0,0,-5,5,40,10,8,0,67,241,990,964.9,25.1,0.121,0.0113,0.000451,0.132,0.00526,1,0.19,0.321,0.0128,24.7,0.95,0.98,0.931,42.2,41.3,41.3,992
1995-04-27,1994,7,30,117,303.89,0.56,5,Dry,40,10,8,5,62,125,0.41,178.9,0.59,178.9,0,0,0,0,-5,5,40,10,8,0,67,237,990,964.9,25.1,0.119,0.011,0.000437,0.13,0.00519,1,0.184,0.314,0.0125,24.8,0.948,0.979,0.928,41.2,40.3,40.3,968
1995-04-28,1994,7,30,118,298.69,0.56,5,Dry,40,10,8,5,62,125,0.42,173.7,0.58,173.7,0,0,0,0,-5,5,40,10,8,0,67,232,990,964.9,25.1,0.117,0.0105,0.000419,0.128,0.00509,1,0.177,0.305,0.0121,24.8,0.947,0.976,0.924,40,39,39,937
1995-04-29,1994,7,31,119,294.04,0.57,5,Dry,40,10,8,5,62,125,0.42,169,0.57,169,0,0,0,0,-5,5,40,10,8,0,67,227,990,964.9,25.1,0.116,0.0101,0.000403,0.126,0.00501,1,0.171,0.296,0.0118,24.8,0.945,0.974,0.92,38.9,37.9,37.9,909
1995-04-30,1994,7,31,120,289.39,0.57,5,Dry,40,10,8,5,62,125,0.43,164.4,0.57,164.4,0,0,0,0,-5,5,40,10,8,0,67,222,990,964.9,25.1,0.114,0.00972,0.000387,0.124,0.00492,1,0.164,0.288,0.0115,24.9,0.944,0.971,0.917,37.8,36.7,36.7,882
1995-05-01,1994,8,31,121,285.84,0.58,5,Dry,42,9,8,6,82,147,0.51,138.8,0.49,138.8,0,0,0,0,-6,6,42,9,8,0,88,198,990,964.8,25.2,0.105,0.00755,0.0003,0.113,0.00449,1,0.13,0.243,0.00965,24.9,0.935,0.97,0.907,31.7,30.8,30.8,738
1995-05-02,1994,8,31,122,281.74,0.59,5,Dry,42,9,8,6,82,147,0.52,134.7,0.48,134.7,0,0,0,0,-6,6,42,9,8,0,88,194,990,964.8,25.2,0.104,0.0072,0.000286,0.111,0.00441,1,0.124,0.236,0.00936,24.9,0.933,0.97,0.905,30.7,29.8,29.8,716
1995-05-03,1994,8,31,123,278.18,0.59,5,Dry,42,9,8,6,82,147,0.53,131.2,0.47,131.2,0,0,0,0,-6,6,42,9,8,0,88,190,990,964.8,25.2,0.103,0.0069,0.000274,0.11,0.00435,1,0.12,0.229,0.0091,25,0.932,0.97,0.904,29.9,29,29,696
1995-05-04,1994,8,31,124,274.63,0.6,5,Dry,42,9,8,6,82,147,0.54,127.6,0.47,127.6,0,0,0,0,-6,6,42,9,8,0,88,187,990,964.8,25.2,0.101,0.0066,0.000262,0.108,0.00429,1,0.115,0.223,0.00884,25,0.93,0.97,0.902,29.1,28.2,28.2,677
1995-05-05,1994,8,31,125,271.07,0.6,5,Dry,42,9,8,6,82,147,0.54,124.1,0.46,124.1,0,0,0,0,-6,6,42,9,8,0,88,183,990,964.8,25.2,0.1,0.0063,0.00025,0.106,0.00422,1,0.11,0.216,0.00858,25,0.928,0.97,0.9,28.2,27.4,27.4,657
1995-05-06,1994,8,32,126,267.52,0.61,5,Dry,42,9,8,6,82,147,0.55,120.5,0.45,120.5,0,0,0,0,-6,6,42,9,8,0,88,180,990,964.8,25.2,0.0989,0.00599,0.000238,0.105,0.00416,1,0.105,0.21,0.00833,25,0.926,0.97,0.898,27.4,26.6,26.6,638
1995-05-07,1994,8,32,127,263.96,0.62,5,Dry,42,9,8,6,82,147,0.56,117,0.44,117,0,0,0,0,-6,6,42,9,8,0,88,176,990,964.8,25.2,0.0976,0.00569,0.000225,0.103,0.00409,1,0.1,0.204,0.00807,25,0.924,0.97,0.896,26.5,25.7,25.7,618
1995-05-08,1994,8,32,128,260.41,0.62,5,Dry,42,9,8,6,82,147,0.56,113.4,0.44,113.4,0,0,0,0,-6,6,42,9,8,0,88,172,990,964.7,25.3,0.0964,0.00539,0.000213,0.102,0.00403,1,0.0956,0.197,0.00781,25.1,0.922,0.97,0.894,25.7,24.9,24.9,598
1995-05-09,1994,8,32,129,256.85,0.63,5,Dry,42,9,8,6,82,147,0.57,109.8,0.43,109.8,0,0,0,0,-6,6,42,9,8,0,88,169,990,964.7,25.3,0.0951,0.00509,0.000201,0.1,0.00397,1,0.0908,0.191,0.00756,25.1,0.919,0.97,0.892,24.8,24.1,24.1,578
1995-05-10,1994,8,32,130,253.3,0.64,5,Dry,42,9,8,6,82,147,0.58,106.3,0.42,106.3,0,0,0,0,-6,6,42,9,8,0,88,165,990,964.7,25.3,0.0939,0.00479,0.000189,0.0987,0.0039,1,0.086,0.185,0.0073,25.1,0.917,0.97,0.89,24,23.3,23.3,559
1995-05-11,1994,8,32,131,249.75,0.64,5,Dry,42,9,8,6,82,147,0.59,102.8,0.41,102.8,0,0,0,0,-6,6,42,9,8,0,88,162,990,964.7,25.3,0.0926,0.00448,0.000177,0.0971,0.00384,1,0.0812,0.178,0.00705,25.1,0.915,0.97,0.887,23.2,22.5,22.5,539
