date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-05-12,1994,8,32,132,246.19,0.65,5,Dry,42,9,8,6,82,147,0.6,99.19,0.4,99.19,0,0,0,0,-6,6,42,9,8,0,88,158,990,964.7,25.3,0.0914,0.00418,0.000165,0.0955,0.00377,1,0.0764,0.172,0.00679,25.2,0.913,0.968,0.883,22.3,21.6,21.6,519
1995-05-13,1994,8,33,133,242.64,0.66,5,Dry,42,9,8,6,82,147,0.61,95.64,0.39,95.64,0,0,0,0,-6,6,42,9,8,0,88,155,990,964.7,25.3,0.0901,0.00388,0.000153,0.094,0.00371,1,0.0716,0.166,0.00653,25.2,0.913,0.966,0.882,21.6,20.8,20.8,500
1995-05-14,1994,8,33,134,239.08,0.66,5,Dry,42,9,8,6,82,147,0.61,92.08,0.39,92.08,0,0,0,0,-6,6,42,9,8,0,88,151,990,964.6,25.4,0.0889,0.00358,0.000141,0.0924,0.00364,1,0.0668,0.159,0.00628,25.2,0.914,0.965,0.882,20.8,20.1,20.1,482
1995-05-15,1994,8,33,135,236.62,0.67,5,Dry,42,9,8,6,82,147,0.62,89.62,0.38,89.62,0,0,0,0,-6,6,42,9,8,0,88,149,990,964.6,25.4,0.088,0.00337,0.000133,0.0914,0.0036,1,0.0635,0.155,0.0061,25.2,0.915,0.964,0.882,20.3,19.6,19.6,469
1995-05-16,1994,8,33,136,233.61,0.68,5,Dry,42,9,8,6,82,147,0.63,86.61,0.37,86.61,0,0,0,0,-6,6,42,9,8,0,88,146,990,964.6,25.4,0.0869,0.00311,0.000123,0.09,0.00354,1,0.0594,0.149,0.00588,25.2,0.918,0.962,0.883,19.7,18.9,18.9,455
1995-05-17,1994,8,33,137,230.6,0.68,5,Dry,42,9,8,6,82,147,0.64,83.6,0.36,83.6,0,0,0,0,-6,6,42,9,8,0,88,143,990,964.6,25.4,0.0859,0.00286,0.000112,0.0887,0.00349,1,0.0554,0.144,0.00567,25.3,0.921,0.961,0.885,19.1,18.3,18.3,440
1995-05-18,1994,8,33,138,227.6,0.69,5,Dry,42,9,8,6,82,147,0.65,80.6,0.35,80.6,0,0,0,0,-6,6,42,9,8,0,88,140,990,964.6,25.4,0.0848,0.0026,0.000102,0.0874,0.00344,1,0.0513,0.139,0.00545,25.3,0.925,0.96,0.888,18.5,17.8,17.8,426
1995-05-19,1994,8,33,139,224.59,0.7,5,Dry,42,9,8,6,82,147,0.66,77.59,0.34,77.59,0,0,0,0,-6,6,42,9,8,0,88,137,990,964.5,25.5,0.0837,0.00235,0.0000921,0.0861,0.00338,1,0.0472,0.133,0.00524,25.3,0.93,0.96,0.893,17.9,17.2,17.2,413
1995-05-20,1994,8,34,140,221.58,0.71,5,Dry,42,9,8,6,82,147,0.66,74.58,0.34,74.58,0,0,0,0,-6,6,42,9,8,0,88,134,990,964.5,25.5,0.0827,0.00209,0.000082,0.0848,0.00333,1,0.0432,0.128,0.00502,25.3,0.933,0.96,0.896,17.3,16.6,16.6,399
1995-05-21,1994,8,34,141,218.57,0.72,5,Dry,42,9,8,6,82,147,0.67,71.57,0.33,71.57,0,0,0,0,-6,6,42,9,8,0,88,131,990,964.5,25.5,0.0816,0.00183,0.0000719,0.0834,0.00327,1,0.0391,0.123,0.00481,25.4,0.919,0.96,0.883,16.4,15.7,15.7,377
1995-05-22,1994,8,34,142,215.57,0.73,5,Dry,42,9,8,6,82,147,0.68,68.57,0.32,68.57,0,0,0,0,-6,6,42,9,8,0,88,128,990,964.5,25.5,0.0806,0.00158,0.0000619,0.0821,0.00322,1,0.0351,0.117,0.00459,25.4,0.905,0.96,0.869,15.5,14.8,14.8,356
1995-05-23,1994,8,34,143,213.1,0.73,5,Dry,42,9,8,6,82,147,0.69,66.1,0.31,66.1,0,0,0,0,-6,6,42,9,8,0,88,125,990,964.5,25.5,0.0797,0.00137,0.0000536,0.0811,0.00318,1,0.0317,0.113,0.00442,25.4,0,0,0,0,0,0,0
1995-05-24,1994,8,34,144,210.64,0.74,5,Dry,42,9,8,6,82,147,0.7,63.64,0.3,63.64,0,0,0,0,-6,6,42,9,8,0,88,123,990,964.5,25.5,0.0788,0.00116,0.0000454,0.08,0.00313,1,0.0284,0.108,0.00424,25.4,0,0,0,0,0,0,0
1995-05-25,1994,8,34,145,208.18,0.75,5,Dry,42,9,8,6,82,147,0.71,61.18,0.29,61.18,0,0,0,0,-6,6,42,9,8,0,88,120,990,964.4,25.6,0.0779,0.00095,0.0000372,0.0789,0.00309,1,0.0251,0.104,0.00407,25.4,0,0,0,0,0,0,0
1995-05-26,1994,8,34,146,205.72,0.76,5,Dry,42,9,8,6,82,147,0.71,58.72,0.28,58.72,0,0,0,0,-6,6,42,9,8,0,88,118,990,964.4,25.6,0.0771,0.000741,0.000029,0.0778,0.00304,1,0.0218,0.0996,0.0039,25.5,0,0,0,0,0,0,0
1995-05-27,1994,8,35,147,203.26,0.77,5,Dry,42,9,8,6,82,147,0.72,56.26,0.28,56.26,0,0,0,0,-6,6,42,9,8,0,88,115,990,964.4,25.6,0.0762,0.000532,0.0000208,0.0767,0.003,1,0.0185,0.0952,0.00372,25.5,0,0,0,0,0,0,0
1995-05-28,1994,8,35,148,200.8,0.77,5,Dry,42,9,8,6,82,147,0.73,53.8,0.27,53.8,0,0,0,0,-6,6,42,9,8,0,88,113,990,964.4,25.6,0.0753,0.000323,0.0000126,0.0757,0.00296,1,0.0151,0.0908,0.00355,25.5,0,0,0,0,0,0,0
1995-05-29,1994,8,35,149,198.34,0.78,5,Dry,42,9,8,6,82,147,0.74,51.34,0.26,51.34,0,0,0,0,-6,6,42,9,8,0,88,110,990,964.4,25.6,0.0745,0.000114,0.00000445,0.0746,0.00291,1,0.0118,0.0864,0.00338,25.5,0,0,0,0,0,0,0
1995-05-30,1994,8,35,150,195.88,0.79,5,Dry,42,9,8,6,82,147,0.75,48.88,0.25,0,49,11,1,1,-5,41,53,10,9,1,123,72,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-31,1994,8,35,151,194.51,0.79,5,Dry,42,9,8,6,82,147,0.76,47.51,0.24,0,48,11,1,1,-5,40,53,10,9,1,122,72,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-01,1994,9,35,152,192.6,0.8,5,Dry,39,9,7,5,59,119,0.62,73.6,0.38,73.6,0,0,0,0,-5,5,39,9,7,0,64,129,990,964.4,25.6,0.0809,0.00201,0.0000784,0.0829,0.00324,1,0.0419,0.125,0.00488,25.5,0,0,0,0,0,0,0
1995-06-02,1994,9,35,153,190.68,0.81,5,Dry,39,9,7,5,59,119,0.62,71.68,0.38,71.68,0,0,0,0,-5,5,39,9,7,0,64,127,990,964.4,25.6,0.0802,0.00184,0.000072,0.0821,0.00321,1,0.0393,0.121,0.00474,25.5,0,0,0,0,0,0,0
1995-06-03,1994,9,36,154,188.77,0.81,5,Dry,39,9,7,5,59,119,0.63,69.77,0.37,69.77,0,0,0,0,-5,5,39,9,7,0,64,125,990,964.4,25.6,0.0796,0.00168,0.0000657,0.0812,0.00318,1,0.0367,0.118,0.00461,25.5,0,0,0,0,0,0,0
1995-06-04,1994,9,36,155,186.85,0.82,5,Dry,39,9,7,5,59,119,0.64,67.85,0.36,67.85,0,0,0,0,-5,5,39,9,7,0,64,123,990,964.4,25.6,0.0789,0.00152,0.0000593,0.0804,0.00314,1,0.0341,0.115,0.00448,25.5,0,0,0,0,0,0,0
1995-06-05,1994,9,36,156,184.94,0.82,5,Dry,39,9,7,5,59,119,0.64,65.94,0.36,65.94,0,0,0,0,-5,5,39,9,7,0,64,121,990,964.4,25.6,0.0782,0.00135,0.000053,0.0796,0.00311,1,0.0315,0.111,0.00434,25.5,0,0,0,0,0,0,0
1995-06-06,1994,9,36,157,183.03,0.83,5,Dry,39,9,7,5,59,119,0.65,64.03,0.35,64.03,0,0,0,0,-5,5,39,9,7,0,64,119,990,964.4,25.6,0.0775,0.00119,0.0000466,0.0787,0.00308,1,0.0289,0.108,0.00421,25.5,0,0,0,0,0,0,0
1995-06-07,1994,9,36,158,181.11,0.83,5,Dry,39,9,7,5,59,119,0.66,62.11,0.34,62.11,0,0,0,0,-5,5,39,9,7,0,64,117,990,964.4,25.6,0.0769,0.00103,0.0000403,0.0779,0.00305,1,0.0263,0.104,0.00408,25.5,0,0,0,0,0,0,0
1995-06-08,1994,9,36,159,179.2,0.84,5,Dry,39,9,7,5,59,119,0.66,60.2,0.34,60.2,0,0,0,0,-5,5,39,9,7,0,64,115,990,964.4,25.6,0.0762,0.000867,0.0000339,0.0771,0.00301,1,0.0238,0.101,0.00394,25.5,0,0,0,0,0,0,0
1995-06-09,1994,9,36,160,177.28,0.84,5,Dry,39,9,7,5,59,119,0.67,58.28,0.33,58.28,0,0,0,0,-5,5,39,9,7,0,64,113,990,964.4,25.6,0.0755,0.000704,0.0000275,0.0762,0.00298,1,0.0212,0.0974,0.00381,25.5,0,0,0,0,0,0,0
1995-06-10,1994,9,37,161,175.37,0.85,5,Dry,39,9,7,5,59,119,0.68,56.37,0.32,56.37,0,0,0,0,-5,5,39,9,7,0,64,111,990,964.4,25.6,0.0748,0.000541,0.0000212,0.0754,0.00295,1,0.0186,0.094,0.00368,25.5,0,0,0,0,0,0,0
1995-06-11,1994,9,37,162,174,0.86,5,Dry,39,9,7,5,59,119,0.68,55,0.32,55,0,0,0,0,-5,5,39,9,7,0,64,110,990,964.5,25.5,0.0744,0.000425,0.0000166,0.0748,0.00293,1,0.0168,0.0915,0.00358,25.5,0,0,0,0,0,0,0
1995-06-12,1994,9,37,163,172.64,0.86,5,Dry,39,9,7,5,59,119,0.69,53.64,0.31,53.64,0,0,0,0,-5,5,39,9,7,0,64,109,990,964.5,25.5,0.0739,0.000309,0.0000121,0.0742,0.0029,1,0.0149,0.0891,0.00349,25.5,0,0,0,0,0,0,0
1995-06-13,1994,9,37,164,171.27,0.86,5,Dry,39,9,7,5,59,119,0.69,52.27,0.3,52.27,0,0,0,0,-5,5,39,9,7,0,64,107,990,964.5,25.5,0.0734,0.000193,0.00000755,0.0736,0.00288,1,0.0131,0.0866,0.00339,25.5,0,0,0,0,0,0,0
1995-06-14,1994,9,37,165,169.9,0.87,5,Dry,39,9,7,5,59,119,0.7,50.9,0.3,50.9,0,0,0,0,-5,5,39,9,7,0,64,106,990,964.5,25.5,0.0729,0.0000765,0.000003,0.073,0.00286,1,0.0112,0.0842,0.0033,25.5,0,0,0,0,0,0,0
1995-06-15,1994,9,37,166,168.53,0.87,5,Dry,39,9,7,5,59,119,0.71,49.53,0.29,0,50,11,2,2,-3,38,50,11,9,2,97,70,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-16,1994,9,37,167,167.17,0.87,5,Dry,39,9,7,5,59,119,0.71,48.17,0.29,0,48,11,1,1,-4,39,50,10,8,1,98,68,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-17,1994,9,38,168,165.8,0.88,5,Dry,39,9,7,5,59,119,0.72,46.8,0.28,0,47,11,1,1,-4,38,50,10,8,1,97,68,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-18,1994,9,38,169,164.43,0.88,5,Dry,39,9,7,5,59,119,0.72,45.43,0.28,0,45,10,1,1,-4,37,49,10,8,1,96,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-19,1994,9,38,170,163.07,0.88,5,Dry,39,9,7,5,59,119,0.73,44.07,0.27,0,44,10,1,1,-4,36,49,10,8,1,95,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-20,1994,9,38,171,161.7,0.89,5,Dry,39,9,7,5,59,119,0.74,42.7,0.26,0,43,10,1,1,-4,35,49,10,8,1,94,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-21,1994,9,38,172,160.33,0.89,5,Dry,39,9,7,5,59,119,0.74,41.33,0.26,0,41,9,1,1,-4,34,48,10,8,1,93,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-22,1994,9,38,173,158.96,0.89,5,Dry,39,9,7,5,59,119,0.75,39.96,0.25,0,40,9,1,1,-4,33,48,10,8,1,92,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-23,1994,9,38,174,157.6,0.9,5,Dry,39,9,7,5,59,119,0.76,38.6,0.24,0,39,9,1,1,-4,32,48,10,8,1,91,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-24,1994,9,39,175,156.23,0.9,5,Dry,39,9,7,5,59,119,0.76,37.23,0.24,0,37,8,1,1,-4,31,47,10,8,1,90,65,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-25,1994,9,39,176,154.86,0.9,5,Dry,39,9,7,5,59,119,0.77,35.86,0.23,0,36,8,1,1,-4,30,47,10,8,1,89,65,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-26,1994,9,39,177,153.5,0.91,5,Dry,39,9,7,5,59,119,0.78,34.5,0.23,0,35,8,1,1,-4,29,47,10,8,1,88,65,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-27,1994,9,39,178,153.22,0.91,5,Dry,39,9,7,5,59,119,0.78,34.22,0.22,0,34,8,1,1,-4,28,47,10,8,1,87,65,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-28,1994,9,39,179,151.31,0.91,5,Dry,39,9,7,5,59,119,0.79,32.31,0.21,0,32,7,1,1,-4,27,46,10,8,1,86,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-29,1994,9,39,180,151.03,0.91,5,Dry,39,9,7,5,59,119,0.79,32.03,0.21,0,32,7,1,1,-4,27,46,10,8,1,86,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-30,1994,9,39,181,150.21,0.91,5,Dry,39,9,7,5,59,119,0.79,31.21,0.21,0,31,7,1,1,-4,26,46,10,8,1,85,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-01,1994,10,40,182,148.3,0.92,5,Dry,37,8,6,4,53,108,0.73,40.3,0.27,0,40,9,1,1,-3,32,46,9,7,1,85,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-02,1994,10,40,183,148.03,0.92,5,Dry,37,8,6,4,53,108,0.73,40.03,0.27,0,40,9,1,1,-3,32,46,9,7,1,85,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-03,1994,10,40,184,146.11,0.92,5,Dry,37,8,6,4,53,108,0.74,38.11,0.26,0,38,9,1,1,-3,30,46,9,7,1,83,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-04,1994,10,40,185,145.84,0.92,5,Dry,37,8,6,4,53,108,0.74,37.84,0.26,0,38,9,1,1,-3,30,46,9,7,1,83,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-05,1994,10,40,186,145.02,0.92,5,Dry,37,8,6,4,53,108,0.74,37.02,0.26,0,37,8,1,1,-3,30,45,9,7,1,83,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-06,1994,10,40,187,144.2,0.92,5,Dry,37,8,6,4,53,108,0.75,36.2,0.25,0,36,8,1,1,-3,29,45,9,7,1,82,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-07,1994,10,40,188,143.38,0.92,5,Dry,37,8,6,4,53,108,0.75,35.38,0.25,0,35,8,1,1,-3,28,45,9,7,1,81,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-08,1994,10,41,189,142.56,0.92,5,Dry,37,8,6,4,53,108,0.76,34.56,0.24,0,35,8,1,1,-3,28,45,9,7,1,81,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-09,1994,10,41,190,141.74,0.93,5,Dry,37,8,6,4,53,108,0.76,33.74,0.24,0,34,8,1,1,-3,27,45,9,7,1,80,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-10,1994,10,41,191,140.92,0.93,5,Dry,37,8,6,4,53,108,0.77,32.92,0.23,0,33,7,1,1,-3,27,44,9,7,1,80,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-11,1994,10,41,192,140.1,0.93,5,Dry,37,8,6,4,53,108,0.77,32.1,0.23,0,32,7,1,1,-3,26,44,9,7,1,79,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-12,1994,10,41,193,139.28,0.93,5,Dry,37,8,6,4,53,108,0.78,31.28,0.23,0,31,7,1,1,-3,25,44,9,7,1,78,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-13,1994,10,41,194,138.46,0.93,5,Dry,37,8,6,4,53,108,0.78,30.46,0.22,0,30,7,1,1,-3,24,44,9,7,1,77,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-14,1994,10,41,195,137.64,0.93,5,Dry,37,8,6,4,53,108,0.79,29.64,0.21,0,30,7,1,1,-3,24,44,9,7,1,77,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-15,1994,10,42,196,136.82,0.93,5,Dry,37,8,6,4,53,108,0.79,28.82,0.21,0,29,7,1,1,-3,23,44,9,7,1,76,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-16,1994,10,42,197,136,0.93,5,Dry,37,8,6,4,53,108,0.79,28,0.21,0,28,6,1,1,-3,23,43,9,7,1,76,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-17,1994,10,42,198,135.18,0.94,5,Dry,37,8,6,4,53,108,0.8,27.18,0.2,0,27,6,1,1,-3,22,43,9,7,1,75,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-18,1994,10,42,199,134.35,0.94,5,Dry,37,8,6,4,53,108,0.8,26.35,0.2,0,26,6,1,1,-3,21,43,9,7,1,74,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-19,1994,10,42,200,133.53,0.94,5,Dry,37,8,6,4,53,108,0.81,25.53,0.19,0,26,6,1,1,-3,21,43,9,7,1,74,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-20,1994,10,42,201,132.71,0.94,5,Dry,37,8,6,4,53,108,0.81,24.71,0.19,0,25,6,1,1,-3,20,43,9,7,1,73,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-21,1994,10,42,202,131.89,0.94,5,Dry,37,8,6,4,53,108,0.82,23.89,0.18,0,24,5,1,1,-3,20,42,9,7,1,73,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-22,1994,10,43,203,131.07,0.94,5,Dry,37,8,6,4,53,108,0.82,23.07,0.18,0,23,5,1,1,-3,19,42,9,7,1,72,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-23,1994,10,43,204,130.25,0.95,5,Dry,37,8,6,4,53,108,0.83,22.25,0.17,0,22,5,1,1,-3,18,42,9,7,1,71,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-24,1994,10,43,205,129.43,0.95,5,Dry,37,8,6,4,53,108,0.83,21.43,0.17,0,21,5,1,1,-3,17,42,9,7,1,70,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-25,1994,10,43,206,128.61,0.95,5,Dry,37,8,6,4,53,108,0.84,20.61,0.16,0,21,5,1,1,-3,17,42,9,7,1,70,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-26,1994,10,43,207,127.79,0.95,5,Dry,37,8,6,4,53,108,0.84,19.79,0.15,0,20,5,1,1,-3,16,42,9,7,1,69,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-27,1994,10,43,208,126.97,0.95,5,Dry,37,8,6,4,53,108,0.85,18.97,0.15,0,19,4,1,1,-3,16,41,9,7,1,69,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-28,1994,10,43,209,126.15,0.96,5,Dry,37,8,6,4,53,108,0.86,18.15,0.14,0,18,4,1,1,-3,15,41,9,7,1,68,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-29,1994,10,44,210,125.33,0.96,5,Dry,37,8,6,4,53,108,0.86,17.33,0.14,0,17,4,1,1,-3,14,41,9,7,1,67,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-30,1994,10,44,211,124.51,0.96,5,Dry,37,8,6,4,53,108,0.87,16.51,0.13,0,17,4,1,1,-3,14,41,9,7,1,67,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-31,1994,10,44,212,123.69,0.96,5,Dry,37,8,6,4,53,108,0.87,15.69,0.13,0,16,4,0,0,-4,16,41,8,6,0,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-01,1994,11,44,213,121.78,0.96,5,Dry,34,7,5,3,44,93,0.76,28.78,0.24,0,29,7,1,1,-2,22,41,8,6,1,66,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-02,1994,11,44,214,120.41,0.96,5,Dry,34,7,5,3,44,93,0.77,27.41,0.23,0,27,6,1,1,-2,21,40,8,6,1,65,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-03,1994,11,44,215,119.04,0.97,5,Dry,34,7,5,3,44,93,0.78,26.04,0.22,0,26,6,1,1,-2,20,40,8,6,1,64,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-04,1994,11,44,216,117.68,0.97,5,Dry,34,7,5,3,44,93,0.79,24.68,0.21,0,25,6,1,1,-2,19,40,8,6,1,63,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-05,1994,11,45,217,116.31,0.97,5,Dry,34,7,5,3,44,93,0.8,23.31,0.2,0,23,5,1,1,-2,18,39,8,6,1,62,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-06,1994,11,45,218,114.94,0.97,5,Dry,34,7,5,3,44,93,0.81,21.94,0.19,0,22,5,1,1,-2,17,39,8,6,1,61,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-07,1994,11,45,219,113.57,0.97,5,Dry,34,7,5,3,44,93,0.82,20.57,0.18,0,21,5,1,1,-2,16,39,8,6,1,60,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-08,1994,11,45,220,112.21,0.97,5,Dry,34,7,5,3,44,93,0.83,19.21,0.17,0,19,4,1,1,-2,15,38,8,6,1,59,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-09,1994,11,45,221,110.84,0.97,5,Dry,34,7,5,3,44,93,0.84,17.84,0.16,0,18,4,1,1,-2,14,38,8,6,1,58,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-10,1994,11,45,222,110.57,0.97,5,Dry,34,7,5,3,44,93,0.84,17.57,0.16,0,18,4,1,1,-2,14,38,8,6,1,58,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-11,1994,11,45,223,109.75,0.97,5,Dry,34,7,5,3,44,93,0.85,16.75,0.15,0,17,4,1,1,-2,13,38,8,6,1,57,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-12,1994,11,46,224,108.93,0.97,5,Dry,34,7,5,3,44,93,0.85,15.93,0.15,0,16,4,0,0,-3,15,38,7,5,0,59,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-13,1994,11,46,225,108.1,0.97,5,Dry,34,7,5,3,44,93,0.86,15.1,0.14,0,15,3,0,0,-3,15,37,7,5,0,59,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-14,1994,11,46,226,107.28,0.97,5,Dry,34,7,5,3,44,93,0.87,14.28,0.13,0,14,3,0,0,-3,14,37,7,5,0,58,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-15,1994,11,46,227,106.46,0.98,5,Dry,34,7,5,3,44,93,0.87,13.46,0.13,0,13,3,0,0,-3,13,37,7,5,0,57,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-16,1994,11,46,228,105.64,0.98,5,Dry,34,7,5,3,44,93,0.88,12.64,0.12,0,13,3,0,0,-3,13,37,7,5,0,57,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-17,1994,11,46,229,104.82,0.98,5,Dry,34,7,5,3,44,93,0.89,11.82,0.11,0,12,3,0,0,-3,12,37,7,5,0,56,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-18,1994,11,46,230,104,0.98,5,Dry,34,7,5,3,44,93,0.89,11,0.11,0,11,2,0,0,-3,12,36,7,5,0,56,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-19,1994,11,47,231,103.18,0.98,5,Dry,34,7,5,3,44,93,0.9,10.18,0.099,0,10,2,0,0,-3,11,36,7,5,0,55,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-20,1994,11,47,232,102.36,0.98,5,Dry,34,7,5,3,44,93,0.91,9.36,0.091,0,9,2,0,0,-3,10,36,7,5,0,54,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-21,1994,11,47,233,101.54,0.98,5,Dry,34,7,5,3,44,93,0.92,8.54,0.084,0,9,2,0,0,-3,10,36,7,5,0,54,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-22,1994,11,47,234,100.72,0.98,5,Dry,34,7,5,3,44,93,0.92,7.72,0.077,0,8,2,0,0,-3,9,36,7,5,0,53,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-23,1994,11,47,235,99.9,0.98,5,Dry,34,7,5,3,44,93,0.93,6.9,0.069,0,7,2,0,0,-3,8,36,7,5,0,52,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-24,1994,11,47,236,99.08,0.98,5,Dry,34,7,5,3,44,93,0.94,6.08,0.061,0,6,1,0,0,-3,8,35,7,5,0,52,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-25,1994,11,47,237,98.26,0.98,5,Dry,34,7,5,3,44,93,0.95,5.26,0.053,0,5,1,0,0,-3,7,35,7,5,0,51,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-26,1994,11,48,238,97.44,0.98,5,Dry,34,7,5,3,44,93,0.95,4.44,0.046,0,4,1,0,0,-3,6,35,7,5,0,50,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-27,1994,11,48,239,96.62,0.98,5,Dry,34,7,5,3,44,93,0.96,3.62,0.037,0,4,1,0,0,-3,6,35,7,5,0,50,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-28,1994,11,48,240,95.8,0.98,5,Dry,34,7,5,3,44,93,0.97,2.8,0.029,0,3,1,0,0,-3,5,35,7,5,0,49,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-29,1994,11,48,241,95.53,0.98,5,Dry,34,7,5,3,44,93,0.97,2.53,0.026,0,3,1,0,0,-3,5,35,7,5,0,49,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-30,1994,11,48,242,95.25,0.98,5,Dry,34,7,5,3,44,93,0.98,2.25,0.024,0,2,0,0,0,-3,5,34,7,5,0,49,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-31,1994,11,48,243,94.98,0.98,5,Dry,34,7,5,3,44,93,0.98,1.98,0.021,0,2,0,0,0,-3,5,34,7,5,0,49,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-01,1994,12,48,244,93.61,0.98,5,Dry,30,6,4,2,30,72,0.77,21.61,0.23,0,22,5,1,1,-1,16,35,7,5,1,46,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-02,1994,12,49,245,92.25,0.98,5,Dry,30,6,4,2,30,72,0.78,20.25,0.22,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-03,1994,12,49,246,90.33,0.99,5,Dry,30,6,4,2,30,72,0.8,18.33,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-04,1994,12,49,247,88.42,0.99,5,Dry,30,6,4,2,30,72,0.81,16.42,0.19,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-05,1994,12,49,248,86.5,0.99,5,Dry,30,6,4,2,30,72,0.83,14.5,0.17,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-06,1994,12,49,249,84.59,0.99,5,Dry,30,6,4,2,30,72,0.85,12.59,0.15,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-07,1994,12,49,250,83.22,0.99,5,Dry,30,6,4,2,30,72,0.86,11.22,0.14,0,11,2,0,0,-2,11,32,6,4,0,41,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-08,1994,12,49,251,81.85,0.99,5,Dry,30,6,4,2,30,72,0.88,9.85,0.12,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-09,1994,12,50,252,80.49,0.99,5,Dry,30,6,4,2,30,72,0.9,8.49,0.1,0,8,2,0,0,-2,8,32,6,4,0,38,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-10,1994,12,50,253,79.12,0.99,5,Dry,30,6,4,2,30,72,0.91,7.12,0.09,0,7,2,0,0,-2,7,32,6,4,0,37,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-11,1994,12,50,254,77.75,0.99,5,Dry,30,6,4,2,30,72,0.93,5.75,0.074,0,6,1,0,0,-2,7,31,6,4,0,37,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-12,1994,12,50,255,77.48,0.99,5,Dry,30,6,4,2,30,72,0.93,5.48,0.071,0,5,1,0,0,-2,6,31,6,4,0,36,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-13,1994,12,50,256,76.66,0.99,5,Dry,30,6,4,2,30,72,0.94,4.66,0.061,0,5,1,0,0,-2,6,31,6,4,0,36,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-14,1994,12,50,257,75.84,0.99,5,Dry,30,6,4,2,30,72,0.95,3.84,0.051,0,4,1,0,0,-2,5,31,6,4,0,35,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-15,1994,12,50,258,75.02,0.99,5,Dry,30,6,4,2,30,72,0.96,3.02,0.04,0,3,1,0,0,-2,4,31,6,4,0,34,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-16,1994,12,51,259,74.2,0.99,5,Dry,30,6,4,2,30,72,0.97,2.2,0.03,0,2,0,0,0,-2,4,30,6,4,0,34,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-17,1994,12,51,260,73.38,0.99,5,Dry,30,6,4,2,30,72,0.98,1.38,0.019,0,1,0,0,0,-2,3,30,6,4,0,33,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-18,1994,12,51,261,72.56,0.99,5,Dry,30,6,4,2,30,72,0.99,0.56,0.0077,0,1,0,0,0,-2,3,30,6,4,0,33,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-19,1994,12,51,262,71.74,0.99,5,Dry,29.9,5.98,3.99,1.99,29.9,71.7,1,0,0,0,0,0,0,0,-2,2,29.9,5.98,3.99,-0.00722,31.9,39.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-20,1994,12,51,263,73.1,0.99,5,Dry,30,6,4,2,30,72,0.98,1.1,0.015,0,1,0,0,0,-2,3,30,6,4,0,33,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-21,1994,12,51,264,75.02,0.99,5,Dry,30,6,4,2,30,72,0.96,3.02,0.04,0,3,1,0,0,-2,4,31,6,4,0,34,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-22,1994,12,51,265,74.75,0.99,5,Dry,30,6,4,2,30,72,0.96,2.75,0.037,0,3,1,0,0,-2,4,31,6,4,0,34,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-23,1994,12,52,266,73.93,0.99,5,Dry,30,6,4,2,30,72,0.97,1.93,0.026,0,2,0,0,0,-2,4,30,6,4,0,34,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-24,1994,12,52,267,73.1,0.99,5,Dry,30,6,4,2,30,72,0.98,1.1,0.015,0,1,0,0,0,-2,3,30,6,4,0,33,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-25,1994,12,52,268,72.28,0.99,5,Dry,30,6,4,2,30,72,1,0.28,0.0039,0,0,0,0,0,-2,2,30,6,4,0,32,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-26,1994,12,52,269,71.46,0.99,5,Dry,29.8,5.96,3.97,1.98,29.8,71.5,1,0,0,0,0,0,0,0,-2,2,29.8,5.96,3.97,-0.015,31.8,39.7,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-27,1994,12,52,270,70.64,1,5,Dry,29.4,5.89,3.92,1.96,29.4,70.6,1,0,0,0,0,0,0,0,-2,2,29.4,5.89,3.92,-0.0378,31.4,39.2,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-28,1994,12,52,271,69.82,1,5,Dry,29.1,5.82,3.88,1.94,29.1,69.8,1,0,0,0,0,0,0,0,-2,2,29.1,5.82,3.88,-0.0606,31.1,38.8,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-29,1994,12,52,272,69.23,1,5,Dry,28.8,5.77,3.85,1.92,28.8,69.2,1,0,0,0,0,0,0,0,-2,2,28.8,5.77,3.85,-0.0769,30.8,38.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-30,1994,12,53,273,67.85,1,5,Dry,28.3,5.65,3.77,1.88,28.3,67.8,1,0,0,0,0,0,0,0,-2,2,28.3,5.65,3.77,-0.115,30.3,37.7,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-01,1995,1,1,274,67.44,1,5,Dry,24,4,2,2,20,52,0.77,15.44,0.23,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-02,1995,1,1,275,67.24,1,5,Dry,24,4,2,2,20,52,0.77,15.24,0.23,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-03,1995,1,1,276,65.81,1,5,Dry,24,4,2,2,20,52,0.79,13.81,0.21,0,14,3,0,0,-2,13,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-04,1995,1,1,277,65.38,1,5,Dry,24,4,2,2,20,52,0.8,13.38,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-05,1995,1,1,278,63.86,1,5,Dry,24,4,2,2,20,52,0.81,11.86,0.19,0,12,3,0,0,-2,11,27,4,2,0,31,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-06,1995,1,1,279,63.4,1,5,Dry,24,4,2,2,20,52,0.82,11.4,0.18,0,11,2,0,0,-2,11,26,4,2,0,31,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-07,1995,1,1,280,64.22,1,5,Dry,24,4,2,2,20,52,0.81,12.22,0.19,0,12,3,0,0,-2,11,27,4,2,0,31,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-08,1995,1,2,281,64.36,1,5,Dry,24,4,2,2,20,52,0.81,12.36,0.19,0,12,3,0,0,-2,11,27,4,2,0,31,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-09,1995,1,2,282,63.38,1,5,Dry,24,4,2,2,20,52,0.82,11.38,0.18,0,11,2,0,0,-2,11,26,4,2,0,31,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-10,1995,1,2,283,63.17,1,5,Dry,24,4,2,2,20,52,0.82,11.17,0.18,0,11,2,0,0,-2,11,26,4,2,0,31,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-11,1995,1,2,284,61.78,1,5,Dry,24,4,2,2,20,52,0.84,9.78,0.16,0,10,2,0,0,-2,10,26,4,2,0,30,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-12,1995,1,2,285,61.38,1,5,Dry,24,4,2,2,20,52,0.85,9.38,0.15,0,9,2,0,0,-2,9,26,4,2,0,29,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-13,1995,1,2,286,61.19,1,5,Dry,24,4,2,2,20,52,0.85,9.19,0.15,0,9,2,0,0,-2,9,26,4,2,0,29,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-14,1995,1,2,287,60.86,1,5,Dry,24,4,2,2,20,52,0.85,8.86,0.15,0,9,2,0,0,-2,9,26,4,2,0,29,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-15,1995,1,3,288,59.69,1,5,Dry,24,4,2,2,20,52,0.87,7.69,0.13,0,8,2,0,0,-2,8,26,4,2,0,28,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-16,1995,1,3,289,59.39,1,5,Dry,24,4,2,2,20,52,0.88,7.39,0.12,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-17,1995,1,3,290,59.25,1,5,Dry,24,4,2,2,20,52,0.88,7.25,0.12,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-18,1995,1,3,291,59.19,1,5,Dry,24,4,2,2,20,52,0.88,7.19,0.12,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-19,1995,1,3,292,58.93,1,5,Dry,24,4,2,2,20,52,0.88,6.93,0.12,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-20,1995,1,3,293,58.81,1,5,Dry,24,4,2,2,20,52,0.88,6.81,0.12,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-21,1995,1,3,294,58.98,1,5,Dry,24,4,2,2,20,52,0.88,6.98,0.12,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-22,1995,1,4,295,59.07,1,5,Dry,24,4,2,2,20,52,0.88,7.07,0.12,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-23,1995,1,4,296,62.13,1,5,Dry,24,4,2,2,20,52,0.84,10.13,0.16,0,10,2,0,0,-2,10,26,4,2,0,30,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-24,1995,1,4,297,64.64,1,5,Dry,24,4,2,2,20,52,0.8,12.64,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-25,1995,1,4,298,64.82,1,5,Dry,24,4,2,2,20,52,0.8,12.82,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-26,1995,1,4,299,64.65,1,5,Dry,24,4,2,2,20,52,0.8,12.65,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-27,1995,1,4,300,64.82,1,5,Dry,24,4,2,2,20,52,0.8,12.82,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-28,1995,1,4,301,64.9,1,5,Dry,24,4,2,2,20,52,0.8,12.9,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-29,1995,1,5,302,64.69,1,5,Dry,24,4,2,2,20,52,0.8,12.69,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-30,1995,1,5,303,66.95,1,5,Dry,24,4,2,2,20,52,0.78,14.95,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-31,1995,1,5,304,68.88,1,5,Dry,24,4,2,2,20,52,0.76,16.88,0.24,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-01,1995,2,5,305,70.12,1,5,Dry,23,4,2,2,19,50,0.71,20.12,0.29,0,20,5,1,1,-1,14,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-02,1995,2,5,306,72.03,0.99,5,Dry,23,4,2,2,19,50,0.69,22.03,0.31,0,22,5,1,1,-1,16,28,5,3,1,35,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-03,1995,2,5,307,72.3,0.99,5,Dry,23,4,2,2,19,50,0.69,22.3,0.31,0,22,5,1,1,-1,16,28,5,3,1,35,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-04,1995,2,5,308,72.57,0.99,5,Dry,23,4,2,2,19,50,0.69,22.57,0.31,0,23,5,1,1,-1,17,28,5,3,1,36,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-05,1995,2,6,309,72.85,0.99,5,Dry,23,4,2,2,19,50,0.69,22.85,0.31,0,23,5,1,1,-1,17,28,5,3,1,36,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-06,1995,2,6,310,73.12,0.99,5,Dry,23,4,2,2,19,50,0.68,23.12,0.32,0,23,5,1,1,-1,17,28,5,3,1,36,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-07,1995,2,6,311,72.3,0.99,5,Dry,23,4,2,2,19,50,0.69,22.3,0.31,0,22,5,1,1,-1,16,28,5,3,1,35,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-08,1995,2,6,312,72.03,0.99,5,Dry,23,4,2,2,19,50,0.69,22.03,0.31,0,22,5,1,1,-1,16,28,5,3,1,35,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-09,1995,2,6,313,72.85,0.99,5,Dry,23,4,2,2,19,50,0.69,22.85,0.31,0,23,5,1,1,-1,17,28,5,3,1,36,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-10,1995,2,6,314,73.12,0.99,5,Dry,23,4,2,2,19,50,0.68,23.12,0.32,0,23,5,1,1,-1,17,28,5,3,1,36,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-11,1995,2,6,315,73.4,0.99,5,Dry,23,4,2,2,19,50,0.68,23.4,0.32,0,23,5,1,1,-1,17,28,5,3,1,36,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-12,1995,2,7,316,73.67,0.99,5,Dry,23,4,2,2,19,50,0.68,23.67,0.32,0,24,5,1,1,-1,18,28,5,3,1,37,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-13,1995,2,7,317,77.77,0.99,5,Dry,23,4,2,2,19,50,0.64,27.77,0.36,0,28,6,1,1,-1,21,29,5,3,1,40,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-14,1995,2,7,318,81.32,0.99,5,Dry,23,4,2,2,19,50,0.61,31.32,0.39,0,31,7,1,1,-1,23,30,5,3,1,42,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-15,1995,2,7,319,81.6,0.99,5,Dry,23,4,2,2,19,50,0.61,31.6,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-16,1995,2,7,320,82.42,0.99,5,Dry,23,4,2,2,19,50,0.61,32.42,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-17,1995,2,7,321,82.69,0.99,5,Dry,23,4,2,2,19,50,0.6,32.69,0.4,0,33,7,1,1,-1,25,30,5,3,1,44,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-18,1995,2,7,322,86.79,0.99,5,Dry,23,4,2,2,19,50,0.58,36.79,0.42,0,37,8,1,1,-1,28,31,5,3,1,47,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-19,1995,2,8,323,90.9,0.99,5,Dry,23,4,2,2,19,50,0.55,40.9,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-20,1995,2,8,324,95,0.98,5,Dry,23,4,2,2,19,50,0.53,45,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-21,1995,2,8,325,100.19,0.98,5,Dry,23,4,2,2,19,50,0.5,50.19,0.5,50.19,0,0,0,0,-2,2,23,4,2,0,21,79.2,990,964.5,25.5,0.0708,0.0000161,6.33e-7,0.0708,0.00278,1,0.0103,0.0811,0.00318,25.4,0,0,0,0,0,0,0
1995-11-22,1995,2,8,326,102.11,0.98,5,Dry,23,4,2,2,19,50,0.49,52.11,0.51,52.11,0,0,0,0,-2,2,23,4,2,0,21,81.1,990,964.5,25.5,0.0708,0.000179,0.00000703,0.071,0.00278,1,0.0128,0.0839,0.00329,25.4,0,0,0,0,0,0,0
1995-11-23,1995,2,8,327,100.74,0.98,5,Dry,23,4,2,2,19,50,0.5,50.74,0.5,50.74,0,0,0,0,-2,2,23,4,2,0,21,79.7,990,964.5,25.5,0.0708,0.0000629,0.00000247,0.0709,0.00278,1,0.011,0.0819,0.00321,25.4,0,0,0,0,0,0,0
1995-11-24,1995,2,8,328,98.82,0.98,5,Dry,23,4,2,2,19,50,0.51,48.82,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-25,1995,2,8,329,97.46,0.98,5,Dry,23,4,2,2,19,50,0.51,47.46,0.49,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-26,1995,2,9,330,98.28,0.98,5,Dry,23,4,2,2,19,50,0.51,48.28,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-27,1995,2,9,331,100.74,0.98,5,Dry,23,4,2,2,19,50,0.5,50.74,0.5,50.74,0,0,0,0,-2,2,23,4,2,0,21,79.7,990,964.5,25.5,0.0708,0.0000629,0.00000247,0.0709,0.00278,1,0.011,0.0819,0.00321,25.4,0,0,0,0,0,0,0
1995-11-28,1995,2,9,332,103.2,0.98,5,Dry,23,4,2,2,19,50,0.48,53.2,0.52,53.2,0,0,0,0,-2,2,23,4,2,0,21,82.2,990,964.5,25.5,0.0708,0.000272,0.0000107,0.0711,0.00279,1,0.0143,0.0854,0.00335,25.4,0,0,0,0,0,0,0
1995-11-29,1995,2,9,333,106.75,0.98,5,Dry,23,4,2,2,19,50,0.47,56.75,0.53,56.75,0,0,0,0,-2,2,23,4,2,0,21,85.8,990,964.5,25.5,0.0708,0.000574,0.0000225,0.0714,0.0028,1,0.0191,0.0905,0.00355,25.4,0,0,0,0,0,0,0
1995-11-30,1995,2,9,334,109.22,0.97,5,Dry,23,4,2,2,19,50,0.46,59.22,0.54,59.22,0,0,0,0,-2,2,23,4,2,0,21,88.2,990,964.5,25.5,0.0708,0.000784,0.0000307,0.0716,0.00281,1,0.0224,0.0941,0.00369,25.4,0,0,0,0,0,0,0
1995-12-01,1995,3,9,335,110.58,0.97,5,Dry,26,4,3,2,24,59,0.53,51.58,0.47,51.58,0,0,0,0,-2,2,26,4,3,0,26,84.6,990,964.5,25.5,0.0708,0.000134,0.00000527,0.071,0.00278,1,0.0121,0.0831,0.00326,25.4,0,0,0,0,0,0,0
1995-12-02,1995,3,9,336,114.68,0.97,5,Dry,26,4,3,2,24,59,0.51,55.68,0.49,55.68,0,0,0,0,-2,2,26,4,3,0,26,88.7,990,964.5,25.5,0.0708,0.000483,0.0000189,0.0713,0.0028,1,0.0177,0.089,0.00349,25.4,0,0,0,0,0,0,0
1995-12-03,1995,3,10,337,118.79,0.97,5,Dry,26,4,3,2,24,59,0.5,59.79,0.5,59.79,0,0,0,0,-2,2,26,4,3,0,26,92.8,990,964.5,25.5,0.0708,0.000832,0.0000326,0.0717,0.00281,1,0.0232,0.0949,0.00372,25.4,0,0,0,0,0,0,0
1995-12-04,1995,3,10,338,122.89,0.96,5,Dry,26,4,3,2,24,59,0.48,63.89,0.52,63.89,0,0,0,0,-2,2,26,4,3,0,26,96.9,990,964.5,25.5,0.0708,0.00118,0.0000463,0.072,0.00282,1,0.0288,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
1995-12-05,1995,3,10,339,126.44,0.95,5,Dry,26,4,3,2,24,59,0.47,67.44,0.53,67.44,0,0,0,0,-2,2,26,4,3,0,26,100,990,964.5,25.5,0.071,0.00148,0.0000581,0.0725,0.00284,1,0.0335,0.106,0.00416,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
1995-12-06,1995,3,10,340,126.72,0.95,5,Dry,26,4,3,2,24,59,0.47,67.72,0.53,67.72,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0711,0.00151,0.0000591,0.0726,0.00285,1,0.0339,0.107,0.00418,25.4,0.901,0.96,0.865,15.2,14.6,14.6,350
1995-12-07,1995,3,10,341,124.8,0.96,5,Dry,26,4,3,2,24,59,0.47,65.8,0.53,65.8,0,0,0,0,-2,2,26,4,3,0,26,98.8,990,964.5,25.5,0.0708,0.00134,0.0000527,0.0722,0.00283,1,0.0313,0.103,0.00406,25.4,0.89,0.96,0.854,14.6,14,14,336
1995-12-08,1995,3,10,342,122.89,0.96,5,Dry,26,4,3,2,24,59,0.48,63.89,0.52,63.89,0,0,0,0,-2,2,26,4,3,0,26,96.9,990,964.5,25.5,0.0708,0.00118,0.0000463,0.072,0.00282,1,0.0288,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
1995-12-09,1995,3,10,343,119.88,0.96,5,Dry,26,4,3,2,24,59,0.49,60.88,0.51,60.88,0,0,0,0,-2,2,26,4,3,0,26,93.9,990,964.5,25.5,0.0708,0.000925,0.0000363,0.0717,0.00281,1,0.0247,0.0964,0.00378,25.4,0,0,0,0,0,0,0
1995-12-10,1995,3,11,344,118.51,0.97,5,Dry,26,4,3,2,24,59,0.5,59.51,0.5,59.51,0,0,0,0,-2,2,26,4,3,0,26,92.5,990,964.5,25.5,0.0708,0.000808,0.0000317,0.0716,0.00281,1,0.0228,0.0945,0.0037,25.4,0,0,0,0,0,0,0
1995-12-11,1995,3,11,345,117.15,0.97,5,Dry,26,4,3,2,24,59,0.5,58.15,0.5,58.15,0,0,0,0,-2,2,26,4,3,0,26,91.2,990,964.5,25.5,0.0708,0.000693,0.0000272,0.0715,0.0028,1,0.021,0.0925,0.00363,25.4,0,0,0,0,0,0,0
1995-12-12,1995,3,11,346,119.06,0.97,5,Dry,26,4,3,2,24,59,0.5,60.06,0.5,60.06,0,0,0,0,-2,2,26,4,3,0,26,93.1,990,964.5,25.5,0.0708,0.000855,0.0000335,0.0717,0.00281,1,0.0236,0.0953,0.00374,25.4,0,0,0,0,0,0,0
1995-12-13,1995,3,11,347,122.61,0.96,5,Dry,26,4,3,2,24,59,0.48,63.61,0.52,63.61,0,0,0,0,-2,2,26,4,3,0,26,96.6,990,964.5,25.5,0.0708,0.00116,0.0000454,0.072,0.00282,1,0.0284,0.1,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,320
1995-12-14,1995,3,11,348,124.53,0.96,5,Dry,26,4,3,2,24,59,0.47,65.53,0.53,65.53,0,0,0,0,-2,2,26,4,3,0,26,98.5,990,964.5,25.5,0.0708,0.00132,0.0000518,0.0721,0.00283,1,0.031,0.103,0.00404,25.4,0.889,0.96,0.853,14.5,13.9,13.9,334
1995-12-15,1995,3,11,349,123.16,0.96,5,Dry,26,4,3,2,24,59,0.48,64.16,0.52,64.16,0,0,0,0,-2,2,26,4,3,0,26,97.2,990,964.5,25.5,0.0708,0.0012,0.0000472,0.072,0.00282,1,0.0291,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,324
1995-12-16,1995,3,11,350,121.79,0.96,5,Dry,26,4,3,2,24,59,0.48,62.79,0.52,62.79,0,0,0,0,-2,2,26,4,3,0,26,95.8,990,964.5,25.5,0.0708,0.00109,0.0000426,0.0719,0.00282,1,0.0273,0.0992,0.00389,25.4,0,0,0,0,0,0,0
1995-12-17,1995,3,12,351,120.97,0.96,5,Dry,26,4,3,2,24,59,0.49,61.97,0.51,61.97,0,0,0,0,-2,2,26,4,3,0,26,95,990,964.5,25.5,0.0708,0.00102,0.0000399,0.0718,0.00282,1,0.0262,0.098,0.00384,25.4,0,0,0,0,0,0,0
1995-12-18,1995,3,12,352,122.34,0.96,5,Dry,26,4,3,2,24,59,0.48,63.34,0.52,63.34,0,0,0,0,-2,2,26,4,3,0,26,96.3,990,964.5,25.5,0.0708,0.00113,0.0000445,0.072,0.00282,1,0.028,0.1,0.00392,25.4,0,0,0,0,0,0,0
1995-12-19,1995,3,12,353,124.25,0.96,5,Dry,26,4,3,2,24,59,0.47,65.25,0.53,65.25,0,0,0,0,-2,2,26,4,3,0,26,98.3,990,964.5,25.5,0.0708,0.0013,0.0000508,0.0721,0.00283,1,0.0306,0.103,0.00403,25.4,0.887,0.96,0.851,14.4,13.8,13.8,332
1995-12-20,1995,3,12,354,122.34,0.96,5,Dry,26,4,3,2,24,59,0.48,63.34,0.52,63.34,0,0,0,0,-2,2,26,4,3,0,26,96.3,990,964.5,25.5,0.0708,0.00113,0.0000445,0.072,0.00282,1,0.028,0.1,0.00392,25.4,0,0,0,0,0,0,0
1995-12-21,1995,3,12,355,123.71,0.96,5,Dry,26,4,3,2,24,59,0.48,64.71,0.52,64.71,0,0,0,0,-2,2,26,4,3,0,26,97.7,990,964.5,25.5,0.0708,0.00125,0.000049,0.0721,0.00283,1,0.0299,0.102,0.004,25.4,0.884,0.96,0.849,14.2,13.7,13.7,328
1995-12-22,1995,3,12,356,125.07,0.96,5,Dry,26,4,3,2,24,59,0.47,66.07,0.53,66.07,0,0,0,0,-2,2,26,4,3,0,26,99.1,990,964.5,25.5,0.0708,0.00137,0.0000536,0.0722,0.00283,1,0.0317,0.104,0.00407,25.4,0.892,0.96,0.856,14.7,14.1,14.1,338
1995-12-23,1995,3,12,357,123.71,0.96,5,Dry,26,4,3,2,24,59,0.48,64.71,0.52,64.71,0,0,0,0,-2,2,26,4,3,0,26,97.7,990,964.5,25.5,0.0708,0.00125,0.000049,0.0721,0.00283,1,0.0299,0.102,0.004,25.4,0.884,0.96,0.849,14.2,13.7,13.7,328
1995-12-24,1995,3,13,358,125.62,0.96,5,Dry,26,4,3,2,24,59,0.47,66.62,0.53,66.62,0,0,0,0,-2,2,26,4,3,0,26,99.6,990,964.5,25.5,0.0708,0.00141,0.0000554,0.0722,0.00283,1,0.0324,0.105,0.0041,25.4,0.895,0.96,0.859,14.8,14.2,14.2,342
1995-12-25,1995,3,13,359,126.99,0.95,5,Dry,26,4,3,2,24,59,0.47,67.99,0.54,67.99,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0712,0.00153,0.00006,0.0727,0.00285,1,0.0343,0.107,0.0042,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
1995-12-26,1995,3,13,360,125.07,0.96,5,Dry,26,4,3,2,24,59,0.47,66.07,0.53,66.07,0,0,0,0,-2,2,26,4,3,0,26,99.1,990,964.5,25.5,0.0708,0.00137,0.0000536,0.0722,0.00283,1,0.0317,0.104,0.00407,25.4,0.892,0.96,0.856,14.7,14.1,14.1,338
1995-12-27,1995,3,13,361,123.16,0.96,5,Dry,26,4,3,2,24,59,0.48,64.16,0.52,64.16,0,0,0,0,-2,2,26,4,3,0,26,97.2,990,964.5,25.5,0.0708,0.0012,0.0000472,0.072,0.00282,1,0.0291,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,324
1995-12-28,1995,3,13,362,121.25,0.96,5,Dry,26,4,3,2,24,59,0.49,62.25,0.51,62.25,0,0,0,0,-2,2,26,4,3,0,26,95.3,990,964.5,25.5,0.0708,0.00104,0.0000408,0.0719,0.00282,1,0.0265,0.0984,0.00386,25.4,0,0,0,0,0,0,0
1995-12-29,1995,3,13,363,120.43,0.96,5,Dry,26,4,3,2,24,59,0.49,61.43,0.51,61.43,0,0,0,0,-2,2,26,4,3,0,26,94.4,990,964.5,25.5,0.0708,0.000972,0.0000381,0.0718,0.00282,1,0.0254,0.0972,0.00381,25.4,0,0,0,0,0,0,0
1995-12-30,1995,3,13,364,121.25,0.96,5,Dry,26,4,3,2,24,59,0.49,62.25,0.51,62.25,0,0,0,0,-2,2,26,4,3,0,26,95.3,990,964.5,25.5,0.0708,0.00104,0.0000408,0.0719,0.00282,1,0.0265,0.0984,0.00386,25.4,0,0,0,0,0,0,0
1995-12-31,1995,3,14,365,122.07,0.96,5,Dry,26,4,3,2,24,59,0.48,63.07,0.52,63.07,0,0,0,0,-2,2,26,4,3,0,26,96.1,990,964.5,25.5,0.0708,0.00111,0.0000436,0.0719,0.00282,1,0.0276,0.0996,0.00391,25.4,0,0,0,0,0,0,0
1996-01-01,1995,4,14,1,122.89,0.96,5,Dry,29,5,4,2,33,73,0.59,49.89,0.41,0,50,11,2,2,0,35,40,7,6,2,68,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-02,1995,4,14,2,122.61,0.96,5,Dry,29,5,4,2,33,73,0.59,49.61,0.41,0,50,11,2,2,0,35,40,7,6,2,68,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-03,1995,4,14,3,122.34,0.96,5,Dry,29,5,4,2,33,73,0.6,49.34,0.4,0,49,11,1,1,-1,37,40,6,5,1,70,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-04,1995,4,14,4,125.35,0.96,5,Dry,29,5,4,2,33,73,0.58,52.35,0.42,52.35,0,0,0,0,-2,2,29,5,4,0,35,90.3,990,964.5,25.5,0.0708,0.0002,0.00000783,0.071,0.00279,1,0.0132,0.0842,0.0033,25.4,0,0,0,0,0,0,0
1996-01-05,1995,4,14,5,130.54,0.95,5,Dry,29,5,4,2,33,73,0.56,57.54,0.44,57.54,0,0,0,0,-2,2,29,5,4,0,35,95.5,990,964.5,25.5,0.0708,0.000641,0.0000251,0.0715,0.0028,1,0.0202,0.0916,0.00359,25.4,0,0,0,0,0,0,0
1996-01-06,1995,4,14,6,132.46,0.94,5,Dry,29,5,4,2,33,73,0.55,59.46,0.45,59.46,0,0,0,0,-2,2,29,5,4,0,35,97.5,990,964.5,25.5,0.0708,0.000804,0.0000315,0.0716,0.00281,1,0.0228,0.0944,0.0037,25.4,0,0,0,0,0,0,0
1996-01-07,1995,4,15,7,134.37,0.94,5,Dry,29,5,4,2,33,73,0.54,61.37,0.46,61.37,0,0,0,0,-2,2,29,5,4,0,35,99.4,990,964.5,25.5,0.0708,0.000966,0.0000379,0.0718,0.00282,1,0.0253,0.0971,0.00381,25.4,0,0,0,0,0,0,0
1996-01-08,1995,4,15,8,136.83,0.93,5,Dry,29,5,4,2,33,73,0.53,63.83,0.47,63.83,0,0,0,0,-2,2,29,5,4,0,35,102,990,964.5,25.5,0.0715,0.00118,0.0000461,0.0726,0.00285,1,0.0287,0.101,0.00397,25.4,0.879,0.96,0.844,14,13.4,13.4,322
1996-01-09,1995,4,15,9,138.2,0.93,5,Dry,29,5,4,2,33,73,0.53,65.2,0.47,65.2,0,0,0,0,-2,2,29,5,4,0,35,103,990,964.5,25.5,0.072,0.00129,0.0000507,0.0732,0.00287,1,0.0305,0.104,0.00407,25.4,0.887,0.96,0.851,14.4,13.8,13.8,332
1996-01-10,1995,4,15,10,141.75,0.93,5,Dry,29,5,4,2,33,73,0.52,68.75,0.48,68.75,0,0,0,0,-2,2,29,5,4,0,35,107,990,964.5,25.5,0.0732,0.00159,0.0000625,0.0748,0.00293,1,0.0353,0.11,0.00432,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
1996-01-11,1995,4,15,11,146.4,0.92,5,Dry,29,5,4,2,33,73,0.5,73.4,0.5,73.4,0,0,0,0,-2,2,29,5,4,0,35,111,990,964.5,25.5,0.0748,0.00199,0.000078,0.0768,0.00301,1,0.0416,0.118,0.00464,25.4,0.932,0.96,0.894,17,16.3,16.3,392
1996-01-12,1995,4,15,12,150.5,0.91,5,Dry,29,5,4,2,33,73,0.48,77.5,0.52,77.5,0,0,0,0,-2,2,29,5,4,0,35,116,990,964.5,25.5,0.0763,0.00234,0.0000917,0.0786,0.00308,1,0.0471,0.126,0.00493,25.4,0.937,0.96,0.899,18.1,17.3,17.3,416
1996-01-13,1995,4,15,13,154.61,0.9,5,Dry,29,5,4,2,33,73,0.47,81.61,0.53,81.61,0,0,0,0,-2,2,29,5,4,0,35,120,990,964.5,25.5,0.0777,0.00269,0.000105,0.0804,0.00315,1,0.0527,0.133,0.00522,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
