date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-01-14,1995,4,16,14,159.8,0.89,5,Dry,29,5,4,2,33,73,0.46,86.8,0.54,86.8,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0796,0.00313,0.000123,0.0827,0.00324,1,0.0597,0.142,0.00558,25.4,0.926,0.963,0.892,20,19.3,19.3,462
1996-01-15,1995,4,16,15,165,0.88,5,Dry,29,5,4,2,33,73,0.44,92,0.56,92,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0814,0.00357,0.00014,0.085,0.00333,1,0.0667,0.152,0.00594,25.4,0.92,0.965,0.888,21.1,20.3,20.3,488
1996-01-16,1995,4,16,16,170.19,0.87,5,Dry,29,5,4,2,33,73,0.43,97.19,0.57,97.19,0,0,0,0,-2,2,29,5,4,0,35,135,990,964.5,25.5,0.0832,0.00401,0.000157,0.0873,0.00342,1,0.0737,0.161,0.0063,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
1996-01-17,1995,4,16,17,174.84,0.85,5,Dry,29,5,4,2,33,73,0.42,101.8,0.58,101.8,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.5,25.5,0.0849,0.00441,0.000172,0.0893,0.00349,1,0.08,0.169,0.00663,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
1996-01-18,1995,4,16,18,176.21,0.85,5,Dry,29,5,4,2,33,73,0.41,103.2,0.59,103.2,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0854,0.00452,0.000177,0.0899,0.00352,1,0.0818,0.172,0.00672,25.4,0.913,0.97,0.885,23.5,22.7,22.7,546
1996-01-19,1995,4,16,19,175.93,0.85,5,Dry,29,5,4,2,33,73,0.41,102.9,0.58,102.9,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0853,0.0045,0.000176,0.0898,0.00351,1,0.0815,0.171,0.0067,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
1996-01-20,1995,4,16,20,175.11,0.85,5,Dry,29,5,4,2,33,73,0.42,102.1,0.58,102.1,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.4,25.6,0.085,0.00443,0.000173,0.0894,0.0035,1,0.0803,0.17,0.00664,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
1996-01-21,1995,4,17,21,175.93,0.85,5,Dry,29,5,4,2,33,73,0.41,102.9,0.58,102.9,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0853,0.0045,0.000176,0.0898,0.00351,1,0.0815,0.171,0.0067,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
1996-01-22,1995,4,17,22,177.3,0.84,5,Dry,29,5,4,2,33,73,0.41,104.3,0.59,104.3,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0858,0.00462,0.000181,0.0904,0.00354,1,0.0833,0.174,0.0068,25.4,0.914,0.97,0.886,23.7,23,23,552
1996-01-23,1995,4,17,23,180.31,0.83,5,Dry,29,5,4,2,33,73,0.41,107.3,0.59,107.3,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0868,0.00487,0.000191,0.0917,0.00359,1,0.0874,0.179,0.00701,25.4,0.916,0.97,0.888,24.5,23.7,23.7,569
1996-01-24,1995,4,17,24,185.5,0.82,5,Dry,29,5,4,2,33,73,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0886,0.00531,0.000208,0.094,0.00367,1,0.0944,0.188,0.00737,25.4,0.919,0.97,0.892,25.7,25,25,599
1996-01-25,1995,4,17,25,190.15,0.81,5,Dry,29,5,4,2,33,73,0.38,117.2,0.62,117.2,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0903,0.00571,0.000223,0.096,0.00375,1,0.101,0.197,0.00769,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
1996-01-26,1995,4,17,26,192.61,0.8,5,Dry,29,5,4,2,33,73,0.38,119.6,0.62,119.6,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0912,0.00592,0.000231,0.0971,0.00379,1,0.104,0.201,0.00786,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
1996-01-27,1995,4,17,27,197.26,0.79,5,Dry,29,5,4,2,33,73,0.37,124.3,0.63,124.3,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0928,0.00631,0.000247,0.0991,0.00387,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
1996-01-28,1995,4,18,28,204.65,0.76,5,Dry,29,5,4,2,33,73,0.36,131.7,0.64,131.7,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0954,0.00694,0.000271,0.102,0.004,1,0.12,0.223,0.0087,25.3,0.931,0.97,0.903,30.5,29.6,29.6,709
1996-01-29,1995,4,18,29,211.48,0.74,5,Dry,29,5,4,2,33,73,0.34,138.5,0.66,138.5,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0978,0.00752,0.000295,0.105,0.00413,1,0.129,0.235,0.0092,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
1996-01-30,1995,4,18,30,221.05,0.71,5,Dry,29,5,4,2,33,73,0.33,148.1,0.67,148.1,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00833,0.000327,0.11,0.0043,1,0.142,0.252,0.00989,25.2,0.938,0.97,0.91,34.3,33.3,33.3,800
1996-01-31,1995,4,18,31,227.89,0.69,5,Dry,29,5,4,2,33,73,0.32,154.9,0.68,154.9,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00892,0.000351,0.113,0.00442,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.9,34.9,837
1996-02-01,1995,5,18,32,236.36,0.67,5,Dry,31,6,4,3,41,85,0.36,151.4,0.64,151.4,0,0,0,0,-3,3,31,6,4,0,44,192,990,964.6,25.4,0.103,0.00862,0.000339,0.112,0.00441,1,0.147,0.259,0.0102,25.1,0.939,0.97,0.911,35,34,34,816
1996-02-02,1995,5,18,33,245.39,0.65,5,Dry,31,6,4,3,41,85,0.35,160.4,0.65,160.4,0,0,0,0,-3,3,31,6,4,0,44,201,990,964.7,25.3,0.107,0.00938,0.00037,0.116,0.00458,1,0.159,0.275,0.0109,25.1,0.942,0.97,0.914,37.1,36,36,864
1996-02-03,1995,5,18,34,252.22,0.64,5,Dry,31,6,4,3,41,85,0.34,167.2,0.66,167.2,0,0,0,0,-3,3,31,6,4,0,44,208,990,964.7,25.3,0.109,0.00996,0.000394,0.119,0.0047,1,0.168,0.287,0.0114,25,0.944,0.973,0.919,38.7,37.7,37.7,905
1996-02-04,1995,5,19,35,258.51,0.63,5,Dry,31,6,4,3,41,85,0.33,173.5,0.67,173.5,0,0,0,0,-3,3,31,6,4,0,44,215,990,964.7,25.3,0.111,0.0105,0.000416,0.122,0.00482,1,0.177,0.298,0.0118,25,0.946,0.976,0.924,40.2,39.3,39.3,942
1996-02-05,1995,5,19,36,263.71,0.62,5,Dry,31,6,4,3,41,85,0.32,178.7,0.68,178.7,0,0,0,0,-3,3,31,6,4,0,44,220,990,964.8,25.2,0.113,0.0109,0.000433,0.124,0.00491,1,0.184,0.308,0.0122,24.9,0.948,0.979,0.928,41.4,40.6,40.6,974
1996-02-06,1995,5,19,37,267.26,0.61,5,Dry,31,6,4,3,41,85,0.32,182.3,0.68,182.3,0,0,0,0,-3,3,31,6,4,0,44,223,990,964.8,25.2,0.114,0.0112,0.000446,0.126,0.00498,1,0.189,0.314,0.0124,24.9,0.949,0.98,0.93,42.3,41.4,41.4,994
1996-02-07,1995,5,19,38,269.72,0.61,5,Dry,31,6,4,3,41,85,0.32,184.7,0.69,184.7,0,0,0,0,-3,3,31,6,4,0,44,226,990,964.8,25.2,0.115,0.0115,0.000454,0.127,0.00502,1,0.192,0.319,0.0126,24.9,0.95,0.98,0.931,42.9,42,42,1010
1996-02-08,1995,5,19,39,272.73,0.6,5,Dry,31,6,4,3,41,85,0.31,187.7,0.69,187.7,0,0,0,0,-3,3,31,6,4,0,44,229,990,964.8,25.2,0.116,0.0117,0.000464,0.128,0.00508,1,0.196,0.324,0.0128,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1020
1996-02-09,1995,5,19,40,277.38,0.59,5,Dry,31,6,4,3,41,85,0.31,192.4,0.69,192.4,0,0,0,0,-3,3,31,6,4,0,44,233,990,964.8,25.2,0.118,0.0121,0.00048,0.13,0.00516,1,0.202,0.332,0.0132,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
1996-02-10,1995,5,19,41,280.39,0.59,5,Dry,31,6,4,3,41,85,0.3,195.4,0.7,195.4,0,0,0,0,-3,3,31,6,4,0,44,236,990,964.8,25.2,0.119,0.0124,0.000491,0.131,0.00522,1,0.206,0.338,0.0134,24.8,0.953,0.98,0.934,45.4,44.5,44.5,1070
1996-02-11,1995,5,20,42,283.4,0.58,5,Dry,31,6,4,3,41,85,0.3,198.4,0.7,198.4,0,0,0,0,-3,3,31,6,4,0,44,239,990,964.8,25.2,0.12,0.0126,0.000501,0.133,0.00527,1,0.21,0.343,0.0136,24.8,0.954,0.98,0.935,46.1,45.2,45.2,1080
1996-02-12,1995,5,20,43,283.67,0.58,5,Dry,31,6,4,3,41,85,0.3,198.7,0.7,198.7,0,0,0,0,-3,3,31,6,4,0,44,240,990,964.8,25.2,0.12,0.0126,0.000502,0.133,0.00528,1,0.211,0.343,0.0136,24.8,0.954,0.98,0.935,46.2,45.2,45.2,1090
1996-02-13,1995,5,20,44,283.4,0.58,5,Dry,31,6,4,3,41,85,0.3,198.4,0.7,198.4,0,0,0,0,-3,3,31,6,4,0,44,239,990,964.8,25.2,0.12,0.0126,0.000501,0.133,0.00527,1,0.21,0.343,0.0136,24.8,0.954,0.98,0.935,46.1,45.2,45.2,1080
1996-02-14,1995,5,20,45,284.76,0.58,5,Dry,31,6,4,3,41,85,0.3,199.8,0.7,199.8,0,0,0,0,-3,3,31,6,4,0,44,241,990,964.8,25.2,0.121,0.0127,0.000506,0.133,0.0053,1,0.212,0.345,0.0137,24.8,0.955,0.98,0.936,46.4,45.5,45.5,1090
1996-02-15,1995,5,20,46,287.22,0.58,5,Dry,31,6,4,3,41,85,0.3,202.2,0.7,202.2,0,0,0,0,-3,3,31,6,4,0,44,243,990,964.8,25.2,0.121,0.0129,0.000514,0.134,0.00534,1,0.215,0.35,0.0139,24.8,0.955,0.98,0.936,47,46,46,1100
1996-02-16,1995,5,20,47,290.23,0.57,5,Dry,31,6,4,3,41,85,0.29,205.2,0.71,205.2,0,0,0,0,-3,3,31,6,4,0,44,246,990,964.9,25.1,0.122,0.0132,0.000525,0.136,0.0054,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.7,46.7,46.7,1120
1996-02-17,1995,5,20,48,292.69,0.57,5,Dry,31,6,4,3,41,85,0.29,207.7,0.71,207.7,0,0,0,0,-3,3,31,6,4,0,44,249,990,964.9,25.1,0.123,0.0134,0.000533,0.137,0.00544,1,0.223,0.36,0.0143,24.8,0.956,0.98,0.937,48.2,47.3,47.3,1130
1996-02-18,1995,5,21,49,294.06,0.57,5,Dry,31,6,4,3,41,85,0.29,209.1,0.71,209.1,0,0,0,0,-3,3,31,6,4,0,44,250,990,964.9,25.1,0.124,0.0135,0.000538,0.137,0.00547,1,0.225,0.362,0.0144,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
1996-02-19,1995,5,21,50,292.15,0.57,5,Dry,31,6,4,3,41,85,0.29,207.2,0.71,207.2,0,0,0,0,-3,3,31,6,4,0,44,248,990,964.9,25.1,0.123,0.0134,0.000532,0.136,0.00543,1,0.222,0.359,0.0143,24.8,0.956,0.98,0.937,48.1,47.2,47.2,1130
1996-02-20,1995,5,21,51,292.97,0.57,5,Dry,31,6,4,3,41,85,0.29,208,0.71,208,0,0,0,0,-3,3,31,6,4,0,44,249,990,964.9,25.1,0.123,0.0134,0.000534,0.137,0.00545,1,0.223,0.36,0.0143,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
1996-02-21,1995,5,21,52,297.07,0.56,5,Dry,31,6,4,3,41,85,0.29,212.1,0.71,212.1,0,0,0,0,-3,3,31,6,4,0,44,253,990,964.9,25.1,0.125,0.0138,0.000549,0.139,0.00552,1,0.229,0.367,0.0146,24.7,0.957,0.98,0.938,49.2,48.2,48.2,1160
1996-02-22,1995,5,21,53,299.53,0.56,5,Dry,31,6,4,3,41,85,0.28,214.5,0.72,214.5,0,0,0,0,-3,3,31,6,4,0,44,256,990,964.9,25.1,0.126,0.014,0.000557,0.14,0.00557,1,0.232,0.372,0.0148,24.7,0.957,0.98,0.938,49.8,48.2,48.2,1160
1996-02-23,1995,5,21,54,301.44,0.56,5,Dry,31,6,4,3,41,85,0.28,216.4,0.72,216.4,0,0,0,0,-3,3,31,6,4,0,44,257,990,964.9,25.1,0.126,0.0141,0.000564,0.141,0.0056,1,0.235,0.375,0.015,24.7,0.958,0.98,0.939,50.2,48.2,48.2,1160
1996-02-24,1995,5,21,55,305.54,0.55,5,Dry,31,6,4,3,41,85,0.28,220.5,0.72,220.5,0,0,0,0,-3,3,31,6,4,0,44,262,990,964.9,25.1,0.128,0.0145,0.000578,0.142,0.00568,1,0.24,0.383,0.0153,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
1996-02-25,1995,5,22,56,311.29,0.55,5,Dry,31,6,4,3,41,85,0.27,226.3,0.73,226.3,0,0,0,0,-3,3,31,6,4,0,44,267,990,965,25,0.13,0.015,0.000598,0.145,0.00578,1,0.248,0.393,0.0157,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
1996-02-26,1995,5,22,57,318.12,0.54,5,Dry,31,6,4,3,41,85,0.27,233.1,0.73,233.1,0,0,0,0,-3,3,31,6,4,0,44,274,990,965,25,0.132,0.0156,0.000622,0.148,0.00591,2,0.0999,0.248,0.0099,24.8,0.924,0.97,0.896,26.2,25.4,50.7,1220
1996-02-27,1995,5,22,58,324.96,0.53,5,Dry,31,6,4,3,41,85,0.26,240,0.74,240,0,0,0,0,-3,3,31,6,4,0,44,281,990,965,25,0.135,0.0161,0.000647,0.151,0.00604,2,0.104,0.255,0.0102,24.7,0.926,0.97,0.898,26.9,26.1,52.3,1250
1996-02-28,1995,5,22,59,332.34,0.52,5,Dry,31,6,4,3,41,85,0.26,247.3,0.74,247.3,0,0,0,0,-3,3,31,6,4,0,44,288,990,965.1,24.9,0.137,0.0168,0.000673,0.154,0.00618,2,0.109,0.264,0.0106,24.7,0.928,0.97,0.901,27.8,27,53.9,1290
1996-02-29,1995,5,22,60,340.82,0.51,5,Dry,31,6,4,3,41,85,0.25,255.8,0.75,255.8,0,0,0,0,-3,3,31,6,4,0,44,297,990,965.1,24.9,0.14,0.0197,0.000793,0.16,0.00643,2,0.115,0.275,0.0111,24.6,0.931,0.97,0.903,28.7,27.9,55.8,1340
1996-03-01,1995,6,22,61,349.84,0.5,5,Dry,36,8,6,4,53,107,0.31,242.8,0.69,242.8,0,0,0,0,-4,4,36,8,6,0,57,293,990,965.1,24.9,0.139,0.0164,0.00066,0.155,0.00625,2,0.106,0.262,0.0105,24.6,0.927,0.97,0.899,27.1,26.3,52.7,1260
1996-03-02,1995,6,22,62,357.22,0.49,5,Dry,36,8,6,4,53,107,0.3,250.2,0.7,250.2,0,0,0,0,-4,4,36,8,6,0,57,300,990,965.2,24.8,0.141,0.0171,0.000689,0.159,0.00639,2,0.111,0.27,0.0109,24.5,0.93,0.97,0.902,28,27.2,54.3,1300
1996-03-03,1995,6,23,63,363.51,0.49,5,Dry,36,8,6,4,53,107,0.29,256.5,0.71,256.5,0,0,0,0,-4,4,36,8,6,0,57,307,990,965.2,24.8,0.144,0.0201,0.00081,0.164,0.00661,2,0.116,0.279,0.0113,24.5,0.931,0.97,0.903,28.7,27.8,55.7,1340
1996-03-04,1995,6,23,64,369.25,0.48,5,Dry,36,8,6,4,53,107,0.29,262.3,0.71,262.3,0,0,0,0,-4,4,36,8,6,0,57,312,990,965.2,24.8,0.146,0.0228,0.00092,0.169,0.00681,2,0.12,0.288,0.0116,24.5,0.932,0.97,0.904,29.3,28.4,56.9,1370
1996-03-05,1995,6,23,65,377.73,0.47,5,Dry,36,8,6,4,53,107,0.28,270.7,0.72,270.7,0,0,0,0,-4,4,36,8,6,0,57,321,990,965.3,24.7,0.149,0.0268,0.00108,0.176,0.0071,2,0.125,0.301,0.0122,24.4,0.934,0.97,0.906,30.3,29.4,58.7,1410
1996-03-06,1995,6,23,66,388.4,0.46,5,Dry,36,8,6,4,53,107,0.28,281.4,0.72,281.4,0,0,0,0,-4,4,36,8,6,0,57,331,990,965.3,24.7,0.152,0.0318,0.00129,0.184,0.00747,2,0.132,0.317,0.0128,24.3,0.936,0.97,0.908,31.5,30.5,61,1460
1996-03-07,1995,6,23,67,395.23,0.46,5,Dry,36,8,6,4,53,107,0.27,288.2,0.73,288.2,0,0,0,0,-4,4,36,8,6,0,57,338,990,965.4,24.6,0.155,0.035,0.00142,0.19,0.00771,2,0.137,0.327,0.0133,24.3,0.938,0.97,0.91,32.2,31.2,62.5,1500
1996-03-08,1995,6,23,68,399.88,0.45,5,Dry,36,8,6,4,53,107,0.27,292.9,0.73,292.9,0,0,0,0,-4,4,36,8,6,0,57,343,990,965.4,24.6,0.157,0.0372,0.00151,0.194,0.00788,2,0.14,0.334,0.0136,24.3,0.939,0.97,0.911,32.7,31.7,63.5,1520
1996-03-09,1995,6,23,69,407.26,0.45,5,Dry,36,8,6,4,53,107,0.26,300.3,0.74,300.3,0,0,0,0,-4,4,36,8,6,0,57,350,990,965.4,24.6,0.159,0.0407,0.00166,0.2,0.00814,2,0.145,0.345,0.014,24.2,0.941,0.97,0.912,33.5,32.5,65.1,1560
1996-03-10,1995,6,24,70,414.1,0.44,5,Dry,36,8,6,4,53,107,0.26,307.1,0.74,307.1,0,0,0,0,-4,4,36,8,6,0,57,357,990,965.5,24.5,0.162,0.044,0.00179,0.206,0.00838,2,0.15,0.355,0.0145,24.2,0.942,0.97,0.913,34.3,33.3,66.5,1600
1996-03-11,1995,6,24,71,420.39,0.44,5,Dry,36,8,6,4,53,107,0.26,313.4,0.74,313.4,0,0,0,0,-4,4,36,8,6,0,57,363,990,965.5,24.5,0.164,0.0469,0.00191,0.211,0.0086,2,0.154,0.365,0.0149,24.1,0.943,0.97,0.914,35,33.9,67.9,1630
1996-03-12,1995,6,24,72,423.94,0.43,5,Dry,36,8,6,4,53,107,0.25,316.9,0.75,316.9,0,0,0,0,-4,4,36,8,6,0,57,367,990,965.5,24.5,0.165,0.0486,0.00198,0.214,0.00872,2,0.156,0.37,0.0151,24.1,0.943,0.97,0.915,35.4,34.3,68.6,1650
1996-03-13,1995,6,24,73,429.14,0.43,5,Dry,36,8,6,4,53,107,0.25,322.1,0.75,322.1,0,0,0,0,-4,4,36,8,6,0,57,372,990,965.5,24.5,0.167,0.0511,0.00209,0.218,0.00891,2,0.16,0.378,0.0154,24.1,0.944,0.97,0.916,35.9,34.8,69.7,1670
1996-03-14,1995,6,24,74,434.88,0.43,5,Dry,36,8,6,4,53,107,0.25,327.9,0.75,327.9,0,0,0,0,-4,4,36,8,6,0,57,378,990,965.6,24.4,0.169,0.0538,0.0022,0.223,0.00911,2,0.164,0.386,0.0158,24.1,0.945,0.97,0.917,36.5,35.5,70.9,1700
1996-03-15,1995,6,24,75,440.62,0.42,5,Dry,36,8,6,4,53,107,0.24,333.6,0.76,333.6,0,0,0,0,-4,4,36,8,6,0,57,384,990,965.6,24.4,0.171,0.0565,0.00231,0.227,0.00931,2,0.168,0.395,0.0162,24,0.946,0.97,0.918,37.2,36.1,72.1,1730
1996-03-16,1995,6,24,76,448,0.42,5,Dry,36,8,6,4,53,107,0.24,341,0.76,341,0,0,0,0,-4,4,36,8,6,0,57,391,990,965.6,24.4,0.174,0.06,0.00246,0.233,0.00958,2,0.173,0.406,0.0167,24,0.947,0.972,0.92,38,36.9,73.8,1770
1996-03-17,1995,6,25,77,454.84,0.41,5,Dry,36,8,6,4,53,107,0.23,347.8,0.77,347.8,0,0,0,0,-4,4,36,8,6,0,57,398,990,965.6,24.4,0.176,0.0632,0.00259,0.239,0.00982,2,0.177,0.416,0.0171,23.9,0.948,0.973,0.923,38.7,37.7,75.3,1810
1996-03-18,1995,6,25,78,463.32,0.4,5,Dry,36,8,6,4,53,107,0.23,356.3,0.77,356.3,0,0,0,0,-4,4,36,8,6,0,57,406,990,965.7,24.3,0.179,0.0672,0.00276,0.246,0.0101,2,0.183,0.429,0.0176,23.9,0.949,0.975,0.926,39.6,38.6,77.3,1850
1996-03-19,1995,6,25,79,473.43,0.4,5,Dry,36,8,6,4,53,107,0.23,366.4,0.77,366.4,0,0,0,0,-4,4,36,8,6,0,57,416,990,965.7,24.3,0.183,0.072,0.00296,0.254,0.0105,2,0.19,0.444,0.0183,23.8,0.951,0.978,0.929,40.7,39.8,79.6,1910
1996-03-20,1995,6,25,80,482.46,0.39,5,Dry,36,8,6,4,53,107,0.22,375.5,0.78,375.5,0,0,0,0,-4,4,36,8,6,0,57,425,990,965.8,24.2,0.186,0.0762,0.00315,0.262,0.0108,2,0.196,0.458,0.0189,23.8,0.952,0.98,0.932,41.7,40.8,81.6,1960
1996-03-21,1995,6,25,81,489.84,0.39,5,Dry,36,8,6,4,53,107,0.22,382.8,0.78,382.8,0,0,0,0,-4,4,36,8,6,0,57,433,990,965.8,24.2,0.188,0.0797,0.00329,0.268,0.0111,2,0.201,0.469,0.0194,23.7,0.953,0.98,0.934,42.4,41.6,83.2,2000
1996-03-22,1995,6,25,82,497.22,0.38,5,Dry,36,8,6,4,53,107,0.21,390.2,0.79,390.2,0,0,0,0,-4,4,36,8,6,0,57,440,990,965.8,24.2,0.191,0.0832,0.00344,0.274,0.0113,2,0.206,0.48,0.0199,23.7,0.954,0.98,0.935,43.2,42.4,84.7,2030
1996-03-23,1995,6,25,83,504.61,0.38,5,Dry,36,8,6,4,53,107,0.21,397.6,0.79,397.6,0,0,0,0,-4,4,36,8,6,0,57,448,990,965.9,24.1,0.194,0.0867,0.00359,0.28,0.0116,2,0.211,0.491,0.0204,23.6,0.955,0.98,0.936,44,43.1,86.2,2070
1996-03-24,1995,6,26,84,511.99,0.37,5,Dry,36,8,6,4,53,107,0.21,405,0.79,405,0,0,0,0,-4,4,36,8,6,0,57,455,990,965.9,24.1,0.196,0.0902,0.00374,0.286,0.0119,2,0.216,0.502,0.0208,23.6,0.955,0.98,0.936,44.8,43.9,87.7,2110
1996-03-25,1995,6,26,85,519.37,0.37,5,Dry,36,8,6,4,53,107,0.21,412.4,0.79,412.4,0,0,0,0,-4,4,36,8,6,0,57,462,990,965.9,24.1,0.199,0.0936,0.00389,0.292,0.0121,2,0.221,0.513,0.0213,23.5,0.956,0.98,0.937,45.5,44.6,89.2,2140
1996-03-26,1995,6,26,86,525.11,0.36,5,Dry,36,8,6,4,53,107,0.2,418.1,0.8,418.1,0,0,0,0,-4,4,36,8,6,0,57,468,990,966,24,0.201,0.0963,0.00401,0.297,0.0124,2,0.225,0.522,0.0217,23.5,0.956,0.98,0.937,46.1,45.2,90.3,2170
1996-03-27,1995,6,26,87,531.4,0.36,5,Dry,36,8,6,4,53,107,0.2,424.4,0.8,424.4,0,0,0,0,-4,4,36,8,6,0,57,474,990,966,24,0.203,0.0993,0.00414,0.302,0.0126,2,0.229,0.531,0.0221,23.5,0.957,0.98,0.937,46.7,45.8,91.6,2200
1996-03-28,1995,6,26,88,536.05,0.36,5,Dry,36,8,6,4,53,107,0.2,429.1,0.8,429.1,0,0,0,0,-4,4,36,8,6,0,57,479,990,966,24,0.205,0.102,0.00423,0.306,0.0128,2,0.232,0.538,0.0224,23.4,0.957,0.98,0.938,47.2,46.3,92.5,2220
1996-03-29,1995,6,26,89,541.25,0.35,5,Dry,36,8,6,4,53,107,0.2,434.3,0.8,434.3,0,0,0,0,-4,4,36,8,6,0,57,484,990,966,24,0.206,0.104,0.00434,0.31,0.013,2,0.236,0.546,0.0228,23.4,0.957,0.98,0.938,47.7,46.8,93.6,2250
1996-03-30,1995,6,26,90,546.44,0.35,5,Dry,36,8,6,4,53,107,0.2,439.4,0.8,439.4,0,0,0,0,-4,4,36,8,6,0,57,489,990,966.1,23.9,0.208,0.106,0.00444,0.315,0.0131,2,0.239,0.554,0.0231,23.4,0.958,0.98,0.938,48.3,47.3,94.6,2270
1996-03-31,1995,6,27,91,550,0.35,5,Dry,36,8,6,4,53,107,0.2,443,0.81,443,0,0,0,0,-4,4,36,8,6,0,57,493,990,966.1,23.9,0.21,0.108,0.00452,0.318,0.0133,2,0.242,0.559,0.0234,23.4,0.958,0.98,0.939,48.6,47.6,95.3,2290
1996-04-01,1995,7,27,92,553,0.35,5,Dry,40,10,8,5,62,125,0.23,428,0.77,428,0,0,0,0,-5,5,40,10,8,0,67,486,990,966.1,23.9,0.207,0.101,0.00422,0.308,0.0129,2,0.231,0.539,0.0226,23.4,0.957,0.98,0.938,46.9,46,92,2210
1996-04-02,1995,7,27,93,554.92,0.34,5,Dry,40,10,8,5,62,125,0.23,429.9,0.78,429.9,0,0,0,0,-5,5,40,10,8,0,67,488,990,966.1,23.9,0.208,0.102,0.00426,0.31,0.013,2,0.233,0.542,0.0227,23.4,0.957,0.98,0.938,47.1,46.2,92.4,2220
1996-04-03,1995,7,27,94,554.1,0.34,5,Dry,40,10,8,5,62,125,0.23,429.1,0.77,429.1,0,0,0,0,-5,5,40,10,8,0,67,487,990,966.1,23.9,0.207,0.102,0.00425,0.309,0.0129,2,0.232,0.541,0.0226,23.4,0.957,0.98,0.938,47,46.1,92.2,2210
1996-04-04,1995,7,27,95,553.82,0.34,5,Dry,40,10,8,5,62,125,0.23,428.8,0.77,428.8,0,0,0,0,-5,5,40,10,8,0,67,487,990,966.1,23.9,0.207,0.101,0.00424,0.309,0.0129,2,0.232,0.541,0.0226,23.4,0.957,0.98,0.938,47,46.1,92.1,2210
1996-04-05,1995,7,27,96,551.91,0.35,5,Dry,40,10,8,5,62,125,0.23,426.9,0.77,426.9,0,0,0,0,-5,5,40,10,8,0,67,485,990,966.1,23.9,0.207,0.101,0.0042,0.307,0.0128,2,0.231,0.538,0.0225,23.4,0.957,0.98,0.938,46.8,45.9,91.8,2200
1996-04-06,1995,7,27,97,550,0.35,5,Dry,40,10,8,5,62,125,0.23,425,0.77,425,0,0,0,0,-5,5,40,10,8,0,67,483,990,966.1,23.9,0.206,0.0996,0.00416,0.306,0.0128,2,0.229,0.535,0.0224,23.4,0.957,0.98,0.937,46.6,45.7,91.4,2190
1996-04-07,1995,7,28,98,546.99,0.35,5,Dry,40,10,8,5,62,125,0.23,422,0.77,422,0,0,0,0,-5,5,40,10,8,0,67,480,990,966.1,23.9,0.205,0.0982,0.0041,0.303,0.0127,2,0.227,0.53,0.0222,23.4,0.956,0.98,0.937,46.3,45.4,90.8,2180
1996-04-08,1995,7,28,99,544.53,0.35,5,Dry,40,10,8,5,62,125,0.23,419.5,0.77,419.5,0,0,0,0,-5,5,40,10,8,0,67,478,990,966.1,23.9,0.204,0.097,0.00405,0.301,0.0126,2,0.226,0.527,0.022,23.4,0.956,0.98,0.937,46.1,45.2,90.3,2170
1996-04-09,1995,7,28,100,542.07,0.35,5,Dry,40,10,8,5,62,125,0.23,417.1,0.77,417.1,0,0,0,0,-5,5,40,10,8,0,67,475,990,966,24,0.203,0.0959,0.004,0.299,0.0125,2,0.224,0.523,0.0218,23.4,0.956,0.98,0.937,45.8,44.9,89.8,2160
1996-04-10,1995,7,28,101,539.61,0.35,5,Dry,40,10,8,5,62,125,0.23,414.6,0.77,414.6,0,0,0,0,-5,5,40,10,8,0,67,473,990,966,24,0.202,0.0947,0.00395,0.297,0.0124,2,0.222,0.519,0.0217,23.5,0.956,0.98,0.937,45.6,44.7,89.3,2140
1996-04-11,1995,7,28,102,535.5,0.36,5,Dry,40,10,8,5,62,125,0.23,410.5,0.77,410.5,0,0,0,0,-5,5,40,10,8,0,67,469,990,966,24,0.201,0.0928,0.00387,0.294,0.0122,2,0.22,0.513,0.0214,23.5,0.956,0.98,0.936,45.2,44.3,88.5,2120
1996-04-12,1995,7,28,103,531.95,0.36,5,Dry,40,10,8,5,62,125,0.23,406.9,0.77,406.9,0,0,0,0,-5,5,40,10,8,0,67,465,990,966,24,0.2,0.0911,0.00379,0.291,0.0121,2,0.217,0.508,0.0212,23.5,0.955,0.98,0.936,44.8,43.9,87.8,2110
1996-04-13,1995,7,28,104,526.75,0.36,5,Dry,40,10,8,5,62,125,0.24,401.8,0.76,401.8,0,0,0,0,-5,5,40,10,8,0,67,460,990,966,24,0.198,0.0886,0.00369,0.286,0.0119,2,0.214,0.5,0.0208,23.5,0.955,0.98,0.936,44.3,43.4,86.8,2080
1996-04-14,1995,7,29,105,522.11,0.36,5,Dry,40,10,8,5,62,125,0.24,397.1,0.76,397.1,0,0,0,0,-5,5,40,10,8,0,67,455,990,965.9,24.1,0.196,0.0864,0.00359,0.283,0.0117,2,0.211,0.493,0.0205,23.6,0.955,0.98,0.935,43.8,42.9,85.8,2060
1996-04-15,1995,7,29,106,517.46,0.37,5,Dry,40,10,8,5,62,125,0.24,392.5,0.76,392.5,0,0,0,0,-5,5,40,10,8,0,67,450,990,965.9,24.1,0.195,0.0842,0.0035,0.279,0.0116,2,0.207,0.486,0.0202,23.6,0.954,0.98,0.935,43.3,42.4,84.9,2040
1996-04-16,1995,7,29,107,511.17,0.37,5,Dry,40,10,8,5,62,125,0.24,386.2,0.76,386.2,0,0,0,0,-5,5,40,10,8,0,67,444,990,965.9,24.1,0.192,0.0813,0.00337,0.274,0.0114,2,0.203,0.477,0.0198,23.6,0.953,0.98,0.934,42.6,41.8,83.6,2010
1996-04-17,1995,7,29,108,505.43,0.37,5,Dry,40,10,8,5,62,125,0.25,380.4,0.75,380.4,0,0,0,0,-5,5,40,10,8,0,67,438,990,965.9,24.1,0.19,0.0786,0.00326,0.269,0.0111,2,0.199,0.468,0.0194,23.7,0.952,0.98,0.933,42,41.2,82.4,1980
1996-04-18,1995,7,29,109,499.14,0.38,5,Dry,40,10,8,5,62,125,0.25,374.1,0.75,374.1,0,0,0,0,-5,5,40,10,8,0,67,432,990,965.8,24.2,0.188,0.0756,0.00313,0.264,0.0109,2,0.195,0.459,0.019,23.7,0.952,0.979,0.932,41.4,40.5,81,1940
1996-04-19,1995,7,29,110,491.75,0.38,5,Dry,40,10,8,5,62,125,0.25,366.8,0.75,366.8,0,0,0,0,-5,5,40,10,8,0,67,425,990,965.8,24.2,0.185,0.0721,0.00298,0.258,0.0106,2,0.19,0.448,0.0185,23.7,0.951,0.977,0.929,40.6,39.7,79.3,1900
1996-04-20,1995,7,29,111,484.92,0.39,5,Dry,40,10,8,5,62,125,0.26,359.9,0.74,359.9,0,0,0,0,-5,5,40,10,8,0,67,418,990,965.8,24.2,0.183,0.0689,0.00284,0.252,0.0104,2,0.185,0.437,0.0181,23.8,0.95,0.976,0.927,39.9,38.9,77.8,1870
1996-04-21,1995,7,30,112,477.54,0.39,5,Dry,40,10,8,5,62,125,0.26,352.5,0.74,352.5,0,0,0,0,-5,5,40,10,8,0,67,411,990,965.7,24.3,0.18,0.0654,0.0027,0.246,0.0101,2,0.18,0.426,0.0176,23.8,0.949,0.974,0.924,39.1,38.1,76.1,1830
1996-04-22,1995,7,30,113,470.15,0.4,5,Dry,40,10,8,5,62,125,0.27,345.1,0.73,345.1,0,0,0,0,-5,5,40,10,8,0,67,403,990,965.7,24.3,0.178,0.0619,0.00255,0.24,0.00987,2,0.175,0.415,0.0171,23.9,0.948,0.972,0.922,38.3,37.2,74.5,1790
1996-04-23,1995,7,30,114,461.68,0.41,5,Dry,40,10,8,5,62,125,0.27,336.7,0.73,336.7,0,0,0,0,-5,5,40,10,8,0,67,395,990,965.7,24.3,0.175,0.0579,0.00238,0.233,0.00957,2,0.17,0.402,0.0165,23.9,0.946,0.97,0.918,37.4,36.3,72.5,1740
1996-04-24,1995,7,30,115,453.75,0.41,5,Dry,40,10,8,5,62,125,0.28,328.8,0.72,328.8,0,0,0,0,-5,5,40,10,8,0,67,387,990,965.6,24.4,0.172,0.0542,0.00222,0.226,0.00929,2,0.164,0.391,0.016,24,0.945,0.97,0.917,36.5,35.4,70.8,1700
1996-04-25,1995,7,30,116,445.82,0.42,5,Dry,40,10,8,5,62,125,0.28,320.8,0.72,320.8,0,0,0,0,-5,5,40,10,8,0,67,379,990,965.6,24.4,0.169,0.0504,0.00207,0.22,0.009,2,0.159,0.379,0.0155,24,0.944,0.97,0.916,35.7,34.6,69.2,1660
1996-04-26,1995,7,30,117,437.89,0.42,5,Dry,40,10,8,5,62,125,0.28,312.9,0.71,312.9,0,0,0,0,-5,5,40,10,8,0,67,371,990,965.6,24.4,0.166,0.0467,0.00191,0.213,0.00872,2,0.154,0.367,0.015,24.1,0.943,0.97,0.914,34.8,33.8,67.5,1620
1996-04-27,1995,7,30,118,429.96,0.43,5,Dry,40,10,8,5,62,125,0.29,305,0.71,305,0,0,0,0,-5,5,40,10,8,0,67,363,990,965.5,24.5,0.164,0.0429,0.00176,0.207,0.00844,2,0.148,0.355,0.0145,24.1,0.941,0.97,0.913,33.9,32.9,65.9,1580
1996-04-28,1995,7,31,119,422.03,0.43,5,Dry,40,10,8,5,62,125,0.3,297,0.7,297,0,0,0,0,-5,5,40,10,8,0,67,355,990,965.5,24.5,0.161,0.0392,0.0016,0.2,0.00816,2,0.143,0.343,0.014,24.2,0.94,0.97,0.912,33.1,32.1,64.2,1540
1996-04-29,1995,7,31,120,415.19,0.44,5,Dry,40,10,8,5,62,125,0.3,290.2,0.7,290.2,0,0,0,0,-5,5,40,10,8,0,67,348,990,965.5,24.5,0.158,0.036,0.00147,0.194,0.00792,2,0.138,0.333,0.0136,24.2,0.938,0.97,0.91,32.3,31.3,62.7,1500
1996-04-30,1995,7,31,121,407.81,0.45,5,Dry,40,10,8,5,62,125,0.31,282.8,0.69,282.8,0,0,0,0,-5,5,40,10,8,0,67,341,990,965.4,24.6,0.156,0.0325,0.00132,0.188,0.00767,2,0.133,0.322,0.0131,24.2,0.937,0.97,0.909,31.5,30.6,61.1,1470
1996-05-01,1995,8,31,122,400.43,0.45,5,Dry,42,9,8,6,82,147,0.37,253.4,0.63,253.4,0,0,0,0,-6,6,42,9,8,0,88,312,990,965.4,24.6,0.146,0.0186,0.000757,0.164,0.00668,2,0.114,0.278,0.0113,24.3,0.931,0.97,0.903,28.1,27.3,54.6,1310
1996-05-02,1995,8,31,123,393.04,0.46,5,Dry,42,9,8,6,82,147,0.37,246,0.63,246,0,0,0,0,-6,6,42,9,8,0,88,305,990,965.4,24.6,0.143,0.0167,0.000676,0.16,0.00649,2,0.109,0.268,0.0109,24.4,0.928,0.97,0.901,27.3,26.5,52.9,1270
1996-05-03,1995,8,31,124,387.3,0.46,5,Dry,42,9,8,6,82,147,0.38,240.3,0.62,240.3,0,0,0,0,-6,6,42,9,8,0,88,299,990,965.3,24.7,0.141,0.0162,0.000656,0.157,0.00638,2,0.105,0.262,0.0106,24.4,0.926,0.97,0.899,26.6,25.8,51.7,1240
1996-05-04,1995,8,31,125,381.01,0.47,5,Dry,42,9,8,6,82,147,0.39,234,0.61,234,0,0,0,0,-6,6,42,9,8,0,88,293,990,965.3,24.7,0.139,0.0156,0.000633,0.155,0.00626,2,0.1,0.255,0.0103,24.4,0.924,0.97,0.897,25.9,25.1,50.3,1210
1996-05-05,1995,8,32,126,374.72,0.48,5,Dry,42,9,8,6,82,147,0.39,227.7,0.61,227.7,0,0,0,0,-6,6,42,9,8,0,88,287,990,965.3,24.7,0.137,0.0151,0.000611,0.152,0.00614,1,0.25,0.402,0.0162,24.3,0.958,0.98,0.939,52.1,48.2,48.2,1160
1996-05-06,1995,8,32,127,368.43,0.48,5,Dry,42,9,8,6,82,147,0.4,221.4,0.6,221.4,0,0,0,0,-6,6,42,9,8,0,88,280,990,965.2,24.8,0.135,0.0146,0.000589,0.149,0.00602,1,0.241,0.391,0.0158,24.4,0.958,0.98,0.939,50.7,48.2,48.2,1160
1996-05-07,1995,8,32,128,362.15,0.49,5,Dry,42,9,8,6,82,147,0.41,215.2,0.59,215.2,0,0,0,0,-6,6,42,9,8,0,88,274,990,965.2,24.8,0.132,0.014,0.000566,0.146,0.0059,1,0.233,0.379,0.0153,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
1996-05-08,1995,8,32,129,356.4,0.5,5,Dry,42,9,8,6,82,147,0.41,209.4,0.59,209.4,0,0,0,0,-6,6,42,9,8,0,88,268,990,965.2,24.8,0.13,0.0135,0.000546,0.144,0.00579,1,0.225,0.369,0.0149,24.4,0.956,0.98,0.937,48,47.1,47.1,1130
1996-05-09,1995,8,32,130,350.66,0.5,5,Dry,42,9,8,6,82,147,0.42,203.7,0.58,203.7,0,0,0,0,-6,6,42,9,8,0,88,263,990,965.2,24.8,0.128,0.0131,0.000526,0.141,0.00569,1,0.217,0.359,0.0144,24.5,0.955,0.98,0.936,46.7,45.8,45.8,1100
1996-05-10,1995,8,32,131,344.92,0.51,5,Dry,42,9,8,6,82,147,0.43,197.9,0.57,197.9,0,0,0,0,-6,6,42,9,8,0,88,257,990,965.1,24.9,0.126,0.0126,0.000505,0.139,0.00558,1,0.21,0.348,0.014,24.5,0.954,0.98,0.935,45.4,44.5,44.5,1070
1996-05-11,1995,8,32,132,340.27,0.51,5,Dry,42,9,8,6,82,147,0.43,193.3,0.57,193.3,0,0,0,0,-6,6,42,9,8,0,88,252,990,965.1,24.9,0.125,0.0122,0.000489,0.137,0.00549,1,0.203,0.34,0.0137,24.6,0.953,0.98,0.934,44.4,43.5,43.5,1040
1996-05-12,1995,8,33,133,335.07,0.52,5,Dry,42,9,8,6,82,147,0.44,188.1,0.56,188.1,0,0,0,0,-6,6,42,9,8,0,88,247,990,965.1,24.9,0.123,0.0117,0.000471,0.134,0.00539,1,0.196,0.331,0.0133,24.6,0.951,0.98,0.932,43.2,42.3,42.3,1010
1996-05-13,1995,8,33,134,329.88,0.52,5,Dry,42,9,8,6,82,147,0.45,182.9,0.55,182.9,0,0,0,0,-6,6,42,9,8,0,88,242,990,965,25,0.121,0.0113,0.000453,0.132,0.0053,1,0.189,0.322,0.0129,24.6,0.95,0.98,0.931,42,41.1,41.1,987
1996-05-14,1995,8,33,135,324.68,0.53,5,Dry,42,9,8,6,82,147,0.45,177.7,0.55,177.7,0,0,0,0,-6,6,42,9,8,0,88,237,990,965,25,0.119,0.0109,0.000435,0.13,0.0052,1,0.182,0.312,0.0125,24.7,0.948,0.978,0.927,40.7,39.8,39.8,956
1996-05-15,1995,8,33,136,319.49,0.54,5,Dry,42,9,8,6,82,147,0.46,172.5,0.54,172.5,0,0,0,0,-6,6,42,9,8,0,88,231,990,965,25,0.117,0.0104,0.000416,0.128,0.00511,1,0.175,0.303,0.0121,24.7,0.947,0.975,0.923,39.5,38.6,38.6,925
1996-05-16,1995,8,33,137,314.84,0.54,5,Dry,42,9,8,6,82,147,0.47,167.8,0.53,167.8,0,0,0,0,-6,6,42,9,8,0,88,227,990,965,25,0.116,0.01,0.0004,0.126,0.00502,1,0.169,0.295,0.0118,24.7,0.945,0.973,0.919,38.5,37.4,37.4,898
1996-05-17,1995,8,33,138,310.19,0.55,5,Dry,42,9,8,6,82,147,0.47,163.2,0.53,163.2,0,0,0,0,-6,6,42,9,8,0,88,222,990,965,25,0.114,0.00962,0.000384,0.124,0.00493,1,0.163,0.286,0.0114,24.8,0.944,0.97,0.916,37.4,36.3,36.3,871
1996-05-18,1995,8,33,139,305.54,0.55,5,Dry,42,9,8,6,82,147,0.48,158.5,0.52,158.5,0,0,0,0,-6,6,42,9,8,0,88,218,990,964.9,25.1,0.112,0.00923,0.000368,0.122,0.00485,1,0.157,0.278,0.0111,24.8,0.942,0.97,0.914,36.3,35.2,35.2,846
1996-05-19,1995,8,34,140,301.99,0.56,5,Dry,42,9,8,6,82,147,0.49,155,0.51,155,0,0,0,0,-6,6,42,9,8,0,88,214,990,964.9,25.1,0.111,0.00892,0.000356,0.12,0.00478,1,0.152,0.272,0.0108,24.8,0.941,0.97,0.913,35.5,34.4,34.4,826
1996-05-20,1995,8,34,141,297.89,0.56,5,Dry,42,9,8,6,82,147,0.49,150.9,0.51,150.9,0,0,0,0,-6,6,42,9,8,0,88,210,990,964.9,25.1,0.11,0.00858,0.000342,0.118,0.00471,1,0.146,0.264,0.0105,24.8,0.94,0.97,0.912,34.5,33.5,33.5,804
1996-05-21,1995,8,34,142,293.79,0.57,5,Dry,42,9,8,6,82,147,0.5,146.8,0.5,146.8,0,0,0,0,-6,6,42,9,8,0,88,206,990,964.9,25.1,0.108,0.00823,0.000327,0.116,0.00463,1,0.141,0.257,0.0102,24.9,0.938,0.97,0.91,33.6,32.6,32.6,782
1996-05-22,1995,8,34,143,289.68,0.57,5,Dry,42,9,8,6,82,147,0.51,142.7,0.49,142.7,0,0,0,0,-6,6,42,9,8,0,88,202,990,964.9,25.1,0.107,0.00788,0.000313,0.115,0.00456,1,0.135,0.25,0.00993,24.9,0.936,0.97,0.908,32.6,31.6,31.6,759
1996-05-23,1995,8,34,144,285.58,0.58,5,Dry,42,9,8,6,82,147,0.52,138.6,0.48,138.6,0,0,0,0,-6,6,42,9,8,0,88,198,990,964.8,25.2,0.105,0.00753,0.000299,0.113,0.00448,1,0.13,0.242,0.00963,24.9,0.935,0.97,0.907,31.6,30.7,30.7,737
1996-05-24,1995,8,34,145,281.48,0.59,5,Dry,42,9,8,6,82,147,0.52,134.5,0.48,134.5,0,0,0,0,-6,6,42,9,8,0,88,193,990,964.8,25.2,0.104,0.00718,0.000285,0.111,0.00441,1,0.124,0.235,0.00934,24.9,0.933,0.97,0.905,30.7,29.8,29.8,714
1996-05-25,1995,8,34,146,277.93,0.59,5,Dry,42,9,8,6,82,147,0.53,130.9,0.47,130.9,0,0,0,0,-6,6,42,9,8,0,88,190,990,964.8,25.2,0.103,0.00688,0.000273,0.109,0.00434,1,0.119,0.229,0.00908,25,0.931,0.97,0.903,29.9,29,29,695
1996-05-26,1995,8,35,147,275.47,0.6,5,Dry,42,9,8,6,82,147,0.53,128.5,0.47,128.5,0,0,0,0,-6,6,42,9,8,0,88,187,990,964.8,25.2,0.102,0.00667,0.000265,0.108,0.0043,1,0.116,0.224,0.0089,25,0.93,0.97,0.902,29.3,28.4,28.4,681
1996-05-27,1995,8,35,148,272.46,0.6,5,Dry,42,9,8,6,82,147,0.54,125.5,0.46,125.5,0,0,0,0,-6,6,42,9,8,0,88,184,990,964.8,25.2,0.101,0.00641,0.000254,0.107,0.00425,1,0.112,0.219,0.00868,25,0.929,0.97,0.901,28.6,27.7,27.7,665
1996-05-28,1995,8,35,149,268.36,0.61,5,Dry,42,9,8,6,82,147,0.55,121.4,0.45,121.4,0,0,0,0,-6,6,42,9,8,0,88,180,990,964.8,25.2,0.0992,0.00607,0.00024,0.105,0.00417,1,0.106,0.212,0.00839,25,0.927,0.97,0.899,27.6,26.8,26.8,642
1996-05-29,1995,8,35,150,264.8,0.62,5,Dry,42,9,8,6,82,147,0.56,117.8,0.45,117.8,0,0,0,0,-6,6,42,9,8,0,88,177,990,964.8,25.2,0.0979,0.00576,0.000228,0.104,0.00411,1,0.102,0.205,0.00813,25,0.924,0.97,0.897,26.7,25.9,25.9,622
1996-05-30,1995,8,35,151,262.34,0.62,5,Dry,42,9,8,6,82,147,0.56,115.3,0.44,115.3,0,0,0,0,-6,6,42,9,8,0,88,174,990,964.7,25.3,0.0971,0.00555,0.00022,0.103,0.00406,1,0.0982,0.201,0.00795,25,0.923,0.97,0.895,26.2,25.4,25.4,609
1996-05-31,1995,8,35,152,259.33,0.63,5,Dry,42,9,8,6,82,147,0.57,112.3,0.43,112.3,0,0,0,0,-6,6,42,9,8,0,88,171,990,964.7,25.3,0.096,0.0053,0.00021,0.101,0.00401,1,0.0941,0.195,0.00774,25.1,0.921,0.97,0.893,25.4,24.7,24.7,592
1996-06-01,1995,9,35,153,256.32,0.63,5,Dry,39,9,7,5,59,119,0.46,137.3,0.54,137.3,0,0,0,0,-5,5,39,9,7,0,64,192,990,964.7,25.3,0.103,0.00742,0.000294,0.111,0.00438,1,0.128,0.239,0.00944,25,0.934,0.97,0.906,31.5,30.5,30.5,733
1996-06-02,1995,9,36,154,253.32,0.64,5,Dry,39,9,7,5,59,119,0.47,134.3,0.53,134.3,0,0,0,0,-5,5,39,9,7,0,64,189,990,964.7,25.3,0.102,0.00717,0.000283,0.11,0.00433,1,0.124,0.233,0.00923,25.1,0.933,0.97,0.905,30.8,29.9,29.9,717
1996-06-03,1995,9,36,155,250.31,0.64,5,Dry,39,9,7,5,59,119,0.47,131.3,0.53,131.3,0,0,0,0,-5,5,39,9,7,0,64,186,990,964.7,25.3,0.101,0.00691,0.000273,0.108,0.00428,1,0.12,0.228,0.00901,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
1996-06-04,1995,9,36,156,247.3,0.65,5,Dry,39,9,7,5,59,119,0.48,128.3,0.52,128.3,0,0,0,0,-5,5,39,9,7,0,64,183,990,964.7,25.3,0.1,0.00666,0.000263,0.107,0.00422,1,0.116,0.223,0.00879,25.1,0.93,0.97,0.902,29.4,28.5,28.5,684
1996-06-05,1995,9,36,157,244.29,0.65,5,Dry,39,9,7,5,59,119,0.49,125.3,0.51,125.3,0,0,0,0,-5,5,39,9,7,0,64,180,990,964.7,25.3,0.0992,0.0064,0.000253,0.106,0.00417,1,0.112,0.217,0.00857,25.1,0.929,0.97,0.901,28.7,27.8,27.8,667
1996-06-06,1995,9,36,158,241.83,0.66,5,Dry,39,9,7,5,59,119,0.49,122.8,0.51,122.8,0,0,0,0,-5,5,39,9,7,0,64,178,990,964.7,25.3,0.0983,0.00619,0.000244,0.104,0.00412,1,0.108,0.213,0.00839,25.1,0.927,0.97,0.9,28.1,27.2,27.2,654
1996-06-07,1995,9,36,159,239.37,0.66,5,Dry,39,9,7,5,59,119,0.5,120.4,0.5,120.4,0,0,0,0,-5,5,39,9,7,0,64,175,990,964.6,25.4,0.0974,0.00598,0.000236,0.103,0.00408,1,0.105,0.208,0.00822,25.2,0.926,0.97,0.898,27.5,26.7,26.7,640
1996-06-08,1995,9,36,160,236.91,0.67,5,Dry,39,9,7,5,59,119,0.5,117.9,0.5,117.9,0,0,0,0,-5,5,39,9,7,0,64,173,990,964.6,25.4,0.0966,0.00577,0.000227,0.102,0.00403,1,0.102,0.204,0.00804,25.2,0.924,0.97,0.896,26.9,26.1,26.1,626
1996-06-09,1995,9,37,161,234.45,0.68,5,Dry,39,9,7,5,59,119,0.51,115.5,0.49,115.5,0,0,0,0,-5,5,39,9,7,0,64,170,990,964.6,25.4,0.0957,0.00556,0.000219,0.101,0.00399,1,0.0984,0.2,0.00786,25.2,0.922,0.97,0.895,26.3,25.5,25.5,613
1996-06-10,1995,9,37,162,231.99,0.68,5,Dry,39,9,7,5,59,119,0.51,113,0.49,113,0,0,0,0,-5,5,39,9,7,0,64,168,990,964.6,25.4,0.0948,0.00535,0.000211,0.1,0.00394,1,0.095,0.195,0.00768,25.2,0.921,0.97,0.893,25.7,25,25,599
1996-06-11,1995,9,37,163,229.53,0.69,5,Dry,39,9,7,5,59,119,0.52,110.5,0.48,110.5,0,0,0,0,-5,5,39,9,7,0,64,166,990,964.6,25.4,0.094,0.00515,0.000202,0.0991,0.0039,1,0.0917,0.191,0.00751,25.2,0.919,0.97,0.891,25.1,24.4,24.4,585
1996-06-12,1995,9,37,164,227.07,0.69,5,Dry,39,9,7,5,59,119,0.52,108.1,0.48,108.1,0,0,0,0,-5,5,39,9,7,0,64,163,990,964.6,25.4,0.0931,0.00494,0.000194,0.098,0.00385,1,0.0884,0.186,0.00733,25.3,0.917,0.97,0.89,24.5,23.8,23.8,571
1996-06-13,1995,9,37,165,224.61,0.7,5,Dry,39,9,7,5,59,119,0.53,105.6,0.47,105.6,0,0,0,0,-5,5,39,9,7,0,64,161,990,964.5,25.5,0.0922,0.00473,0.000186,0.0969,0.00381,1,0.0851,0.182,0.00715,25.3,0.915,0.97,0.888,24,23.2,23.2,558
1996-06-14,1995,9,37,166,223.24,0.7,5,Dry,39,9,7,5,59,119,0.53,104.2,0.47,104.2,0,0,0,0,-5,5,39,9,7,0,64,159,990,964.5,25.5,0.0917,0.00461,0.000181,0.0963,0.00378,1,0.0832,0.18,0.00705,25.3,0.914,0.97,0.887,23.6,22.9,22.9,550
1996-06-15,1995,9,37,167,221.32,0.71,5,Dry,39,9,7,5,59,119,0.54,102.3,0.46,102.3,0,0,0,0,-5,5,39,9,7,0,64,157,990,964.5,25.5,0.0911,0.00445,0.000175,0.0955,0.00375,1,0.0806,0.176,0.00691,25.3,0.913,0.97,0.885,23.2,22.5,22.5,539
1996-06-16,1995,9,38,168,219.41,0.71,5,Dry,39,9,7,5,59,119,0.54,100.4,0.46,100.4,0,0,0,0,-5,5,39,9,7,0,64,155,990,964.5,25.5,0.0904,0.00428,0.000168,0.0947,0.00371,1,0.0781,0.173,0.00678,25.3,0.911,0.969,0.883,22.7,22,22,528
1996-06-17,1995,9,38,169,217.5,0.72,5,Dry,39,9,7,5,59,119,0.55,98.5,0.45,98.5,0,0,0,0,-5,5,39,9,7,0,64,154,990,964.5,25.5,0.0897,0.00412,0.000162,0.0938,0.00368,1,0.0755,0.169,0.00664,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
1996-06-18,1995,9,38,170,215.58,0.73,5,Dry,39,9,7,5,59,119,0.55,96.58,0.45,96.58,0,0,0,0,-5,5,39,9,7,0,64,152,990,964.5,25.5,0.089,0.00396,0.000155,0.093,0.00365,1,0.0729,0.166,0.0065,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
1996-06-19,1995,9,38,171,213.67,0.73,5,Dry,39,9,7,5,59,119,0.56,94.67,0.44,94.67,0,0,0,0,-5,5,39,9,7,0,64,150,990,964.5,25.5,0.0884,0.0038,0.000149,0.0922,0.00361,1,0.0703,0.162,0.00637,25.4,0.916,0.966,0.886,21.6,20.8,20.8,500
1996-06-20,1995,9,38,172,211.75,0.74,5,Dry,39,9,7,5,59,119,0.56,92.75,0.44,92.75,0,0,0,0,-5,5,39,9,7,0,64,148,990,964.5,25.5,0.0877,0.00363,0.000142,0.0913,0.00358,1,0.0677,0.159,0.00623,25.4,0.919,0.966,0.887,21.2,20.5,20.5,491
1996-06-21,1995,9,38,173,209.84,0.75,5,Dry,39,9,7,5,59,119,0.57,90.84,0.43,90.84,0,0,0,0,-5,5,39,9,7,0,64,146,990,964.5,25.5,0.087,0.00347,0.000136,0.0905,0.00354,1,0.0651,0.156,0.00609,25.4,0.922,0.965,0.889,20.8,20.1,20.1,483
1996-06-22,1995,9,38,174,207.93,0.75,5,Dry,39,9,7,5,59,119,0.57,88.93,0.43,88.93,0,0,0,0,-5,5,39,9,7,0,64,144,990,964.4,25.6,0.0863,0.00331,0.00013,0.0896,0.00351,1,0.0626,0.152,0.00596,25.4,0,0,0,0,0,0,0
1996-06-23,1995,9,39,175,206.01,0.76,5,Dry,39,9,7,5,59,119,0.58,87.01,0.42,87.01,0,0,0,0,-5,5,39,9,7,0,64,142,990,964.4,25.6,0.0857,0.00315,0.000123,0.0888,0.00347,1,0.06,0.149,0.00582,25.4,0,0,0,0,0,0,0
1996-06-24,1995,9,39,176,204.1,0.76,5,Dry,39,9,7,5,59,119,0.58,85.1,0.42,85.1,0,0,0,0,-5,5,39,9,7,0,64,140,990,964.4,25.6,0.085,0.00298,0.000117,0.088,0.00344,1,0.0574,0.145,0.00568,25.4,0,0,0,0,0,0,0
1996-06-25,1995,9,39,177,202.18,0.77,5,Dry,39,9,7,5,59,119,0.59,83.18,0.41,83.18,0,0,0,0,-5,5,39,9,7,0,64,138,990,964.4,25.6,0.0843,0.00282,0.00011,0.0871,0.0034,1,0.0548,0.142,0.00555,25.4,0,0,0,0,0,0,0
1996-06-26,1995,9,39,178,200.27,0.78,5,Dry,39,9,7,5,59,119,0.59,81.27,0.41,81.27,0,0,0,0,-5,5,39,9,7,0,64,136,990,964.4,25.6,0.0836,0.00266,0.000104,0.0863,0.00337,1,0.0522,0.138,0.00541,25.5,0,0,0,0,0,0,0
1996-06-27,1995,9,39,179,198.9,0.78,5,Dry,39,9,7,5,59,119,0.6,79.9,0.4,79.9,0,0,0,0,-5,5,39,9,7,0,64,135,990,964.4,25.6,0.0831,0.00254,0.0000993,0.0857,0.00335,1,0.0504,0.136,0.00531,25.5,0,0,0,0,0,0,0
1996-06-28,1995,9,39,180,197.54,0.78,5,Dry,39,9,7,5,59,119,0.6,78.54,0.4,78.54,0,0,0,0,-5,5,39,9,7,0,64,134,990,964.4,25.6,0.0827,0.00243,0.0000948,0.0851,0.00332,1,0.0485,0.134,0.00522,25.5,0,0,0,0,0,0,0
1996-06-29,1995,9,39,181,196.17,0.79,5,Dry,39,9,7,5,59,119,0.61,77.17,0.39,77.17,0,0,0,0,-5,5,39,9,7,0,64,132,990,964.4,25.6,0.0822,0.00231,0.0000902,0.0845,0.0033,1,0.0467,0.131,0.00513,25.5,0,0,0,0,0,0,0
1996-06-30,1995,9,40,182,194.8,0.79,5,Dry,39,9,7,5,59,119,0.61,75.8,0.39,75.8,0,0,0,0,-5,5,39,9,7,0,64,131,990,964.4,25.6,0.0817,0.00219,0.0000857,0.0839,0.00328,1,0.0448,0.129,0.00503,25.5,0,0,0,0,0,0,0
1996-07-01,1995,10,40,183,193.43,0.8,5,Dry,37,8,6,4,53,108,0.56,85.43,0.44,85.43,0,0,0,0,-4,4,37,8,6,0,57,136,990,964.4,25.6,0.0837,0.00301,0.000118,0.0867,0.00339,1,0.0578,0.145,0.00565,25.4,0,0,0,0,0,0,0
1996-07-02,1995,10,40,184,192.07,0.8,5,Dry,37,8,6,4,53,108,0.56,84.07,0.44,84.07,0,0,0,0,-4,4,37,8,6,0,57,135,990,964.4,25.6,0.0832,0.0029,0.000113,0.0861,0.00337,1,0.056,0.142,0.00555,25.4,0,0,0,0,0,0,0
1996-07-03,1995,10,40,185,190.7,0.81,5,Dry,37,8,6,4,53,108,0.57,82.7,0.43,82.7,0,0,0,0,-4,4,37,8,6,0,57,134,990,964.4,25.6,0.0827,0.00278,0.000109,0.0855,0.00334,1,0.0541,0.14,0.00546,25.4,0,0,0,0,0,0,0
1996-07-04,1995,10,40,186,189.33,0.81,5,Dry,37,8,6,4,53,108,0.57,81.33,0.43,81.33,0,0,0,0,-4,4,37,8,6,0,57,132,990,964.4,25.6,0.0822,0.00266,0.000104,0.0849,0.00332,1,0.0523,0.137,0.00536,25.4,0,0,0,0,0,0,0
1996-07-05,1995,10,40,187,187.97,0.81,5,Dry,37,8,6,4,53,108,0.57,79.97,0.42,79.97,0,0,0,0,-4,4,37,8,6,0,57,131,990,964.4,25.6,0.0818,0.00255,0.0000996,0.0843,0.0033,1,0.0505,0.135,0.00527,25.4,0,0,0,0,0,0,0
1996-07-06,1995,10,40,188,186.6,0.82,5,Dry,37,8,6,4,53,108,0.58,78.6,0.42,78.6,0,0,0,0,-4,4,37,8,6,0,57,130,990,964.4,25.6,0.0813,0.00243,0.0000951,0.0837,0.00327,1,0.0486,0.132,0.00517,25.4,0,0,0,0,0,0,0
1996-07-07,1995,10,41,189,185.23,0.82,5,Dry,37,8,6,4,53,108,0.58,77.23,0.42,77.23,0,0,0,0,-4,4,37,8,6,0,57,128,990,964.4,25.6,0.0808,0.00231,0.0000905,0.0831,0.00325,1,0.0468,0.13,0.00508,25.4,0,0,0,0,0,0,0
1996-07-08,1995,10,41,190,183.86,0.82,5,Dry,37,8,6,4,53,108,0.59,75.86,0.41,75.86,0,0,0,0,-4,4,37,8,6,0,57,127,990,964.4,25.6,0.0803,0.0022,0.000086,0.0825,0.00323,1,0.0449,0.127,0.00498,25.4,0,0,0,0,0,0,0
1996-07-09,1995,10,41,191,182.5,0.83,5,Dry,37,8,6,4,53,108,0.59,74.5,0.41,74.5,0,0,0,0,-4,4,37,8,6,0,57,126,990,964.4,25.6,0.0798,0.00208,0.0000815,0.0819,0.0032,1,0.0431,0.125,0.00489,25.4,0,0,0,0,0,0,0
1996-07-10,1995,10,41,192,181.13,0.83,5,Dry,37,8,6,4,53,108,0.6,73.13,0.4,73.13,0,0,0,0,-4,4,37,8,6,0,57,124,990,964.4,25.6,0.0793,0.00197,0.0000769,0.0813,0.00318,1,0.0412,0.123,0.00479,25.4,0,0,0,0,0,0,0
1996-07-11,1995,10,41,193,179.76,0.84,5,Dry,37,8,6,4,53,108,0.6,71.76,0.4,71.76,0,0,0,0,-4,4,37,8,6,0,57,123,990,964.4,25.6,0.0789,0.00185,0.0000724,0.0807,0.00316,1,0.0394,0.12,0.0047,25.4,0,0,0,0,0,0,0
1996-07-12,1995,10,41,194,178.4,0.84,5,Dry,37,8,6,4,53,108,0.6,70.4,0.4,70.4,0,0,0,0,-4,4,37,8,6,0,57,121,990,964.4,25.6,0.0784,0.00173,0.0000678,0.0801,0.00313,1,0.0375,0.118,0.0046,25.4,0,0,0,0,0,0,0
1996-07-13,1995,10,41,195,177.03,0.85,5,Dry,37,8,6,4,53,108,0.61,69.03,0.39,69.03,0,0,0,0,-4,4,37,8,6,0,57,120,990,964.4,25.6,0.0779,0.00162,0.0000633,0.0795,0.00311,1,0.0357,0.115,0.00451,25.4,0,0,0,0,0,0,0
1996-07-14,1995,10,42,196,175.66,0.85,5,Dry,37,8,6,4,53,108,0.61,67.66,0.39,67.66,0,0,0,0,-4,4,37,8,6,0,57,119,990,964.4,25.6,0.0774,0.0015,0.0000587,0.0789,0.00309,1,0.0338,0.113,0.00441,25.4,0,0,0,0,0,0,0
1996-07-15,1995,10,42,197,174.29,0.85,5,Dry,37,8,6,4,53,108,0.62,66.29,0.38,66.29,0,0,0,0,-4,4,37,8,6,0,57,117,990,964.5,25.5,0.0769,0.00138,0.0000542,0.0783,0.00307,1,0.032,0.11,0.00432,25.4,0,0,0,0,0,0,0
1996-07-16,1995,10,42,198,172.93,0.86,5,Dry,37,8,6,4,53,108,0.63,64.93,0.38,64.93,0,0,0,0,-4,4,37,8,6,0,57,116,990,964.5,25.5,0.0764,0.00127,0.0000497,0.0777,0.00304,1,0.0302,0.108,0.00422,25.4,0,0,0,0,0,0,0
1996-07-17,1995,10,42,199,172.65,0.86,5,Dry,37,8,6,4,53,108,0.63,64.65,0.37,64.65,0,0,0,0,-4,4,37,8,6,0,57,116,990,964.5,25.5,0.0763,0.00125,0.0000487,0.0776,0.00304,1,0.0298,0.107,0.0042,25.4,0,0,0,0,0,0,0
1996-07-18,1995,10,42,200,170.74,0.86,5,Dry,37,8,6,4,53,108,0.63,62.74,0.37,62.74,0,0,0,0,-4,4,37,8,6,0,57,114,990,964.5,25.5,0.0757,0.00108,0.0000424,0.0768,0.00301,1,0.0272,0.104,0.00407,25.4,0,0,0,0,0,0,0
1996-07-19,1995,10,42,201,170.47,0.86,5,Dry,37,8,6,4,53,108,0.63,62.47,0.37,62.47,0,0,0,0,-4,4,37,8,6,0,57,113,990,964.5,25.5,0.0756,0.00106,0.0000415,0.0766,0.003,1,0.0268,0.103,0.00405,25.4,0,0,0,0,0,0,0
1996-07-20,1995,10,42,202,169.65,0.87,5,Dry,37,8,6,4,53,108,0.64,61.65,0.36,61.65,0,0,0,0,-4,4,37,8,6,0,57,113,990,964.5,25.5,0.0753,0.00099,0.0000388,0.0763,0.00299,1,0.0257,0.102,0.00399,25.4,0,0,0,0,0,0,0
1996-07-21,1995,10,43,203,168.82,0.87,5,Dry,37,8,6,4,53,108,0.64,60.82,0.36,60.82,0,0,0,0,-4,4,37,8,6,0,57,112,990,964.5,25.5,0.075,0.00092,0.000036,0.0759,0.00297,1,0.0246,0.101,0.00394,25.4,0,0,0,0,0,0,0
1996-07-22,1995,10,43,204,168,0.87,5,Dry,37,8,6,4,53,108,0.64,60,0.36,60,0,0,0,0,-4,4,37,8,6,0,57,111,990,964.5,25.5,0.0747,0.00085,0.0000333,0.0756,0.00296,1,0.0235,0.0991,0.00388,25.4,0,0,0,0,0,0,0
1996-07-23,1995,10,43,205,167.18,0.87,5,Dry,37,8,6,4,53,108,0.65,59.18,0.35,59.18,0,0,0,0,-4,4,37,8,6,0,57,110,990,964.5,25.5,0.0744,0.00078,0.0000306,0.0752,0.00294,1,0.0224,0.0976,0.00382,25.4,0,0,0,0,0,0,0
1996-07-24,1995,10,43,206,166.36,0.88,5,Dry,37,8,6,4,53,108,0.65,58.36,0.35,58.36,0,0,0,0,-4,4,37,8,6,0,57,109,990,964.5,25.5,0.0741,0.000711,0.0000278,0.0748,0.00293,1,0.0213,0.0961,0.00376,25.4,0,0,0,0,0,0,0
1996-07-25,1995,10,43,207,165.54,0.88,5,Dry,37,8,6,4,53,108,0.65,57.54,0.35,57.54,0,0,0,0,-4,4,37,8,6,0,57,109,990,964.5,25.5,0.0738,0.000641,0.0000251,0.0745,0.00292,1,0.0202,0.0947,0.00371,25.4,0,0,0,0,0,0,0
1996-07-26,1995,10,43,208,164.72,0.88,5,Dry,37,8,6,4,53,108,0.66,56.72,0.34,56.72,0,0,0,0,-4,4,37,8,6,0,57,108,990,964.5,25.5,0.0735,0.000571,0.0000224,0.0741,0.0029,1,0.0191,0.0932,0.00365,25.4,0,0,0,0,0,0,0
1996-07-27,1995,10,43,209,163.9,0.88,5,Dry,37,8,6,4,53,108,0.66,55.9,0.34,55.9,0,0,0,0,-4,4,37,8,6,0,57,107,990,964.5,25.5,0.0733,0.000501,0.0000196,0.0738,0.00289,1,0.018,0.0917,0.00359,25.4,0,0,0,0,0,0,0
1996-07-28,1995,10,44,210,163.08,0.88,5,Dry,37,8,6,4,53,108,0.66,55.08,0.34,55.08,0,0,0,0,-4,4,37,8,6,0,57,106,990,964.5,25.5,0.073,0.000432,0.0000169,0.0734,0.00288,1,0.0169,0.0903,0.00354,25.4,0,0,0,0,0,0,0
1996-07-29,1995,10,44,211,162.26,0.89,5,Dry,37,8,6,4,53,108,0.67,54.26,0.33,54.26,0,0,0,0,-4,4,37,8,6,0,57,105,990,964.5,25.5,0.0727,0.000362,0.0000142,0.073,0.00286,1,0.0158,0.0888,0.00348,25.4,0,0,0,0,0,0,0
1996-07-30,1995,10,44,212,161.44,0.89,5,Dry,37,8,6,4,53,108,0.67,53.44,0.33,53.44,0,0,0,0,-4,4,37,8,6,0,57,104,990,964.5,25.5,0.0724,0.000292,0.0000115,0.0727,0.00285,1,0.0146,0.0873,0.00342,25.4,0,0,0,0,0,0,0
1996-07-31,1995,10,44,213,160.62,0.89,5,Dry,37,8,6,4,53,108,0.67,52.62,0.33,52.62,0,0,0,0,-4,4,37,8,6,0,57,104,990,964.5,25.5,0.0721,0.000223,0.00000873,0.0723,0.00283,1,0.0135,0.0859,0.00336,25.4,0,0,0,0,0,0,0
1996-08-01,1995,11,44,214,158.71,0.9,5,Dry,34,7,5,3,44,93,0.59,65.71,0.41,65.71,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.075,0.00134,0.0000523,0.0763,0.00299,1,0.0312,0.108,0.00421,25.4,0,0,0,0,0,0,0
1996-08-02,1995,11,44,215,155.7,0.9,5,Dry,34,7,5,3,44,93,0.6,62.7,0.4,62.7,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.0739,0.00108,0.0000423,0.075,0.00294,1,0.0271,0.102,0.004,25.4,0,0,0,0,0,0,0
1996-08-03,1995,11,44,216,152.69,0.91,5,Dry,34,7,5,3,44,93,0.61,59.69,0.39,59.69,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.0728,0.000824,0.0000323,0.0737,0.00289,1,0.0231,0.0967,0.00379,25.4,0,0,0,0,0,0,0
1996-08-04,1995,11,45,217,150.23,0.91,5,Dry,34,7,5,3,44,93,0.62,57.23,0.38,57.23,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.072,0.000615,0.0000241,0.0726,0.00285,1,0.0198,0.0923,0.00362,25.4,0,0,0,0,0,0,0
1996-08-05,1995,11,45,218,147.77,0.92,5,Dry,34,7,5,3,44,93,0.63,54.77,0.37,54.77,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0711,0.000405,0.0000159,0.0715,0.0028,1,0.0164,0.0879,0.00345,25.4,0,0,0,0,0,0,0
1996-08-06,1995,11,45,219,145.31,0.92,5,Dry,34,7,5,3,44,93,0.64,52.31,0.36,52.31,0,0,0,0,-3,3,34,7,5,0,47,98.3,990,964.5,25.5,0.0708,0.000196,0.0000077,0.071,0.00279,1,0.0131,0.0841,0.0033,25.4,0,0,0,0,0,0,0
1996-08-07,1995,11,45,220,143.94,0.92,5,Dry,34,7,5,3,44,93,0.65,50.94,0.35,50.94,0,0,0,0,-3,3,34,7,5,0,47,96.9,990,964.5,25.5,0.0708,0.0000799,0.00000313,0.0709,0.00278,1,0.0113,0.0822,0.00322,25.4,0,0,0,0,0,0,0
1996-08-08,1995,11,45,221,142.03,0.93,5,Dry,34,7,5,3,44,93,0.66,49.03,0.34,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-09,1995,11,45,222,140.11,0.93,5,Dry,34,7,5,3,44,93,0.66,47.11,0.34,0,47,11,1,1,-2,36,45,8,6,1,80,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-10,1995,11,45,223,138.2,0.93,5,Dry,34,7,5,3,44,93,0.67,45.2,0.33,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-11,1995,11,46,224,136.29,0.93,5,Dry,34,7,5,3,44,93,0.68,43.29,0.32,0,43,10,1,1,-2,33,44,8,6,1,77,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-12,1995,11,46,225,134.37,0.94,5,Dry,34,7,5,3,44,93,0.69,41.37,0.31,0,41,9,1,1,-2,32,43,8,6,1,76,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-13,1995,11,46,226,132.46,0.94,5,Dry,34,7,5,3,44,93,0.7,39.46,0.3,0,39,9,1,1,-2,30,43,8,6,1,74,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-14,1995,11,46,227,131.09,0.94,5,Dry,34,7,5,3,44,93,0.71,38.09,0.29,0,38,9,1,1,-2,29,43,8,6,1,73,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-15,1995,11,46,228,129.72,0.95,5,Dry,34,7,5,3,44,93,0.72,36.72,0.28,0,37,8,1,1,-2,29,42,8,6,1,73,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-16,1995,11,46,229,128.36,0.95,5,Dry,34,7,5,3,44,93,0.72,35.36,0.28,0,35,8,1,1,-2,27,42,8,6,1,71,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-17,1995,11,46,230,126.99,0.95,5,Dry,34,7,5,3,44,93,0.73,33.99,0.27,0,34,8,1,1,-2,26,42,8,6,1,70,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-18,1995,11,47,231,125.62,0.96,5,Dry,34,7,5,3,44,93,0.74,32.62,0.26,0,33,7,1,1,-2,26,41,8,6,1,70,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-19,1995,11,47,232,124.25,0.96,5,Dry,34,7,5,3,44,93,0.75,31.25,0.25,0,31,7,1,1,-2,24,41,8,6,1,68,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-20,1995,11,47,233,122.89,0.96,5,Dry,34,7,5,3,44,93,0.76,29.89,0.24,0,30,7,1,1,-2,23,41,8,6,1,67,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-21,1995,11,47,234,122.61,0.96,5,Dry,34,7,5,3,44,93,0.76,29.61,0.24,0,30,7,1,1,-2,23,41,8,6,1,67,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-22,1995,11,47,235,121.79,0.96,5,Dry,34,7,5,3,44,93,0.76,28.79,0.24,0,29,7,1,1,-2,22,41,8,6,1,66,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
