date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-08-23,1995,11,47,236,120.97,0.96,5,Dry,34,7,5,3,44,93,0.77,27.97,0.23,0,28,6,1,1,-2,22,40,8,6,1,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-24,1995,11,47,237,120.15,0.96,5,Dry,34,7,5,3,44,93,0.77,27.15,0.23,0,27,6,1,1,-2,21,40,8,6,1,65,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-25,1995,11,48,238,119.33,0.97,5,Dry,34,7,5,3,44,93,0.78,26.33,0.22,0,26,6,1,1,-2,20,40,8,6,1,64,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-26,1995,11,48,239,118.51,0.97,5,Dry,34,7,5,3,44,93,0.79,25.51,0.21,0,26,6,1,1,-2,20,40,8,6,1,64,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-27,1995,11,48,240,117.69,0.97,5,Dry,34,7,5,3,44,93,0.79,24.69,0.21,0,25,6,1,1,-2,19,40,8,6,1,63,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-28,1995,11,48,241,116.87,0.97,5,Dry,34,7,5,3,44,93,0.8,23.87,0.2,0,24,5,1,1,-2,19,39,8,6,1,63,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-29,1995,11,48,242,116.05,0.97,5,Dry,34,7,5,3,44,93,0.8,23.05,0.2,0,23,5,1,1,-2,18,39,8,6,1,62,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-30,1995,11,48,243,115.23,0.97,5,Dry,34,7,5,3,44,93,0.81,22.23,0.19,0,22,5,1,1,-2,17,39,8,6,1,61,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-31,1995,11,48,244,114.41,0.97,5,Dry,34,7,5,3,44,93,0.81,21.41,0.19,0,21,5,1,1,-2,16,39,8,6,1,60,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-01,1995,12,49,245,112.5,0.97,5,Dry,30,6,4,2,30,72,0.64,40.5,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-02,1995,12,49,246,111.13,0.97,5,Dry,30,6,4,2,30,72,0.65,39.13,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-03,1995,12,49,247,109.22,0.97,5,Dry,30,6,4,2,30,72,0.66,37.22,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-04,1995,12,49,248,107.3,0.97,5,Dry,30,6,4,2,30,72,0.67,35.3,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-05,1995,12,49,249,105.39,0.98,5,Dry,30,6,4,2,30,72,0.68,33.39,0.32,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-06,1995,12,49,250,103.47,0.98,5,Dry,30,6,4,2,30,72,0.7,31.47,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-07,1995,12,49,251,101.56,0.98,5,Dry,30,6,4,2,30,72,0.71,29.56,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-08,1995,12,50,252,99.65,0.98,5,Dry,30,6,4,2,30,72,0.72,27.65,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-09,1995,12,50,253,98.28,0.98,5,Dry,30,6,4,2,30,72,0.73,26.28,0.27,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-10,1995,12,50,254,96.91,0.98,5,Dry,30,6,4,2,30,72,0.74,24.91,0.26,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-11,1995,12,50,255,95.54,0.98,5,Dry,30,6,4,2,30,72,0.75,23.54,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-12,1995,12,50,256,94.18,0.98,5,Dry,30,6,4,2,30,72,0.76,22.18,0.24,0,22,5,1,1,-1,16,35,7,5,1,46,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-13,1995,12,50,257,92.81,0.98,5,Dry,30,6,4,2,30,72,0.78,20.81,0.22,0,21,5,1,1,-1,15,35,7,5,1,45,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-14,1995,12,50,258,91.44,0.98,5,Dry,30,6,4,2,30,72,0.79,19.44,0.21,0,19,4,1,1,-1,14,34,7,5,1,44,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-15,1995,12,51,259,91.17,0.99,5,Dry,30,6,4,2,30,72,0.79,19.17,0.21,0,19,4,1,1,-1,14,34,7,5,1,44,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-16,1995,12,51,260,90.35,0.99,5,Dry,30,6,4,2,30,72,0.8,18.35,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-17,1995,12,51,261,89.53,0.99,5,Dry,30,6,4,2,30,72,0.8,17.53,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-18,1995,12,51,262,88.71,0.99,5,Dry,30,6,4,2,30,72,0.81,16.71,0.19,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-19,1995,12,51,263,87.89,0.99,5,Dry,30,6,4,2,30,72,0.82,15.89,0.18,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-20,1995,12,51,264,87.07,0.99,5,Dry,30,6,4,2,30,72,0.83,15.07,0.17,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-21,1995,12,51,265,86.25,0.99,5,Dry,30,6,4,2,30,72,0.83,14.25,0.17,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-22,1995,12,52,266,85.43,0.99,5,Dry,30,6,4,2,30,72,0.84,13.43,0.16,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-23,1995,12,52,267,84.61,0.99,5,Dry,30,6,4,2,30,72,0.85,12.61,0.15,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-24,1995,12,52,268,83.79,0.99,5,Dry,30,6,4,2,30,72,0.86,11.79,0.14,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-25,1995,12,52,269,82.97,0.99,5,Dry,30,6,4,2,30,72,0.87,10.97,0.13,0,11,2,0,0,-2,11,32,6,4,0,41,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-26,1995,12,52,270,82.15,0.99,5,Dry,30,6,4,2,30,72,0.88,10.15,0.12,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-27,1995,12,52,271,81.32,0.99,5,Dry,30,6,4,2,30,72,0.89,9.32,0.12,0,9,2,0,0,-2,9,32,6,4,0,39,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-28,1995,12,52,272,80.5,0.99,5,Dry,30,6,4,2,30,72,0.89,8.5,0.11,0,9,2,0,0,-2,9,32,6,4,0,39,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-29,1995,12,53,273,79.68,0.99,5,Dry,30,6,4,2,30,72,0.9,7.68,0.096,0,8,2,0,0,-2,8,32,6,4,0,38,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-30,1995,12,53,274,79.41,0.99,5,Dry,30,6,4,2,30,72,0.91,7.41,0.093,0,7,2,0,0,-2,7,32,6,4,0,37,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-01,1996,1,1,275,78.59,0.99,5,Dry,24,4,2,2,20,52,0.66,26.59,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-02,1996,1,1,276,78.32,0.99,5,Dry,24,4,2,2,20,52,0.66,26.32,0.34,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-03,1996,1,1,277,78.04,0.99,5,Dry,24,4,2,2,20,52,0.67,26.04,0.33,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-04,1996,1,1,278,77.77,0.99,5,Dry,24,4,2,2,20,52,0.67,25.77,0.33,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-05,1996,1,1,279,77.5,0.99,5,Dry,24,4,2,2,20,52,0.67,25.5,0.33,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-06,1996,1,1,280,78.32,0.99,5,Dry,24,4,2,2,20,52,0.66,26.32,0.34,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-07,1996,1,1,281,77.5,0.99,5,Dry,24,4,2,2,20,52,0.67,25.5,0.33,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-08,1996,1,2,282,77.22,0.99,5,Dry,24,4,2,2,20,52,0.67,25.22,0.33,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-09,1996,1,2,283,76.95,0.99,5,Dry,24,4,2,2,20,52,0.68,24.95,0.32,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-10,1996,1,2,284,76.68,0.99,5,Dry,24,4,2,2,20,52,0.68,24.68,0.32,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-11,1996,1,2,285,76.4,0.99,5,Dry,24,4,2,2,20,52,0.68,24.4,0.32,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-12,1996,1,2,286,76.13,0.99,5,Dry,24,4,2,2,20,52,0.68,24.13,0.32,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-13,1996,1,2,287,76.95,0.99,5,Dry,24,4,2,2,20,52,0.68,24.95,0.32,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-14,1996,1,2,288,76.13,0.99,5,Dry,24,4,2,2,20,52,0.68,24.13,0.32,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-15,1996,1,3,289,75.86,0.99,5,Dry,24,4,2,2,20,52,0.69,23.86,0.32,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-16,1996,1,3,290,75.58,0.99,5,Dry,24,4,2,2,20,52,0.69,23.58,0.31,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-17,1996,1,3,291,75.31,0.99,5,Dry,24,4,2,2,20,52,0.69,23.31,0.31,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-18,1996,1,3,292,74.49,0.99,5,Dry,24,4,2,2,20,52,0.7,22.49,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-19,1996,1,3,293,74.22,0.99,5,Dry,24,4,2,2,20,52,0.7,22.22,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-20,1996,1,3,294,73.94,0.99,5,Dry,24,4,2,2,20,52,0.7,21.94,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-21,1996,1,3,295,73.12,0.99,5,Dry,24,4,2,2,20,52,0.71,21.12,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-22,1996,1,4,296,73.94,0.99,5,Dry,24,4,2,2,20,52,0.7,21.94,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-23,1996,1,4,297,74.76,0.99,5,Dry,24,4,2,2,20,52,0.7,22.76,0.3,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-24,1996,1,4,298,75.04,0.99,5,Dry,24,4,2,2,20,52,0.69,23.04,0.31,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-25,1996,1,4,299,75.86,0.99,5,Dry,24,4,2,2,20,52,0.69,23.86,0.32,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-26,1996,1,4,300,75.58,0.99,5,Dry,24,4,2,2,20,52,0.69,23.58,0.31,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-27,1996,1,4,301,75.31,0.99,5,Dry,24,4,2,2,20,52,0.69,23.31,0.31,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-28,1996,1,4,302,75.04,0.99,5,Dry,24,4,2,2,20,52,0.69,23.04,0.31,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-29,1996,1,5,303,76.4,0.99,5,Dry,24,4,2,2,20,52,0.68,24.4,0.32,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-30,1996,1,5,304,77.77,0.99,5,Dry,24,4,2,2,20,52,0.67,25.77,0.33,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-31,1996,1,5,305,76.95,0.99,5,Dry,24,4,2,2,20,52,0.68,24.95,0.32,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-01,1996,2,5,306,78.86,0.99,5,Dry,23,4,2,2,19,50,0.63,28.86,0.37,0,29,7,1,1,-1,21,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-02,1996,2,5,307,80.23,0.99,5,Dry,23,4,2,2,19,50,0.62,30.23,0.38,0,30,7,1,1,-1,22,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-03,1996,2,5,308,82.15,0.99,5,Dry,23,4,2,2,19,50,0.61,32.15,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-04,1996,2,5,309,84.06,0.99,5,Dry,23,4,2,2,19,50,0.59,34.06,0.41,0,34,8,1,1,-1,25,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-05,1996,2,6,310,85.97,0.99,5,Dry,23,4,2,2,19,50,0.58,35.97,0.42,0,36,8,1,1,-1,27,31,5,3,1,46,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-06,1996,2,6,311,86.25,0.99,5,Dry,23,4,2,2,19,50,0.58,36.25,0.42,0,36,8,1,1,-1,27,31,5,3,1,46,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-07,1996,2,6,312,87.07,0.99,5,Dry,23,4,2,2,19,50,0.57,37.07,0.43,0,37,8,1,1,-1,28,31,5,3,1,47,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-08,1996,2,6,313,88.43,0.99,5,Dry,23,4,2,2,19,50,0.56,38.43,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-09,1996,2,6,314,89.8,0.99,5,Dry,23,4,2,2,19,50,0.56,39.8,0.44,0,40,9,1,1,-1,30,32,5,3,1,49,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-10,1996,2,6,315,91.17,0.99,5,Dry,23,4,2,2,19,50,0.55,41.17,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-11,1996,2,6,316,95.82,0.98,5,Dry,23,4,2,2,19,50,0.52,45.82,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-12,1996,2,7,317,98.28,0.98,5,Dry,23,4,2,2,19,50,0.51,48.28,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-13,1996,2,7,318,98,0.98,5,Dry,23,4,2,2,19,50,0.51,48,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-14,1996,2,7,319,97.18,0.98,5,Dry,23,4,2,2,19,50,0.52,47.18,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-15,1996,2,7,320,99.65,0.98,5,Dry,23,4,2,2,19,50,0.5,49.65,0.5,0,50,11,2,2,0,35,34,6,4,2,54,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-16,1996,2,7,321,103.75,0.98,5,Dry,23,4,2,2,19,50,0.48,53.75,0.52,53.75,0,0,0,0,-2,2,23,4,2,0,21,82.8,990,964.5,25.5,0.0708,0.000319,0.0000125,0.0711,0.00279,1,0.0151,0.0862,0.00338,25.4,0,0,0,0,0,0,0
1996-11-17,1996,2,7,322,107.85,0.97,5,Dry,23,4,2,2,19,50,0.46,57.85,0.54,57.85,0,0,0,0,-2,2,23,4,2,0,21,86.8,990,964.5,25.5,0.0708,0.000667,0.0000262,0.0715,0.0028,1,0.0206,0.0921,0.00361,25.4,0,0,0,0,0,0,0
1996-11-18,1996,2,7,323,110.31,0.97,5,Dry,23,4,2,2,19,50,0.45,60.31,0.55,60.31,0,0,0,0,-2,2,23,4,2,0,21,89.3,990,964.5,25.5,0.0708,0.000876,0.0000344,0.0717,0.00281,1,0.0239,0.0956,0.00375,25.4,0,0,0,0,0,0,0
1996-11-19,1996,2,8,324,113.32,0.97,5,Dry,23,4,2,2,19,50,0.44,63.32,0.56,63.32,0,0,0,0,-2,2,23,4,2,0,21,92.3,990,964.5,25.5,0.0708,0.00113,0.0000444,0.072,0.00282,1,0.028,0.0999,0.00392,25.4,0,0,0,0,0,0,0
1996-11-20,1996,2,8,325,114.68,0.97,5,Dry,23,4,2,2,19,50,0.44,64.68,0.56,64.68,0,0,0,0,-2,2,23,4,2,0,21,93.7,990,964.5,25.5,0.0708,0.00125,0.0000489,0.0721,0.00283,1,0.0298,0.102,0.004,25.4,0.884,0.96,0.848,14.2,13.7,13.7,328
1996-11-21,1996,2,8,326,113.32,0.97,5,Dry,23,4,2,2,19,50,0.44,63.32,0.56,63.32,0,0,0,0,-2,2,23,4,2,0,21,92.3,990,964.5,25.5,0.0708,0.00113,0.0000444,0.072,0.00282,1,0.028,0.0999,0.00392,25.4,0,0,0,0,0,0,0
1996-11-22,1996,2,8,327,111.95,0.97,5,Dry,23,4,2,2,19,50,0.45,61.95,0.55,61.95,0,0,0,0,-2,2,23,4,2,0,21,91,990,964.5,25.5,0.0708,0.00102,0.0000398,0.0718,0.00282,1,0.0261,0.098,0.00384,25.4,0,0,0,0,0,0,0
1996-11-23,1996,2,8,328,110.58,0.97,5,Dry,23,4,2,2,19,50,0.45,60.58,0.55,60.58,0,0,0,0,-2,2,23,4,2,0,21,89.6,990,964.5,25.5,0.0708,0.000899,0.0000353,0.0717,0.00281,1,0.0243,0.096,0.00376,25.4,0,0,0,0,0,0,0
1996-11-24,1996,2,8,329,113.59,0.97,5,Dry,23,4,2,2,19,50,0.44,63.59,0.56,63.59,0,0,0,0,-2,2,23,4,2,0,21,92.6,990,964.5,25.5,0.0708,0.00116,0.0000453,0.072,0.00282,1,0.0283,0.1,0.00393,25.4,0.878,0.96,0.843,13.9,13.3,13.3,320
1996-11-25,1996,2,8,330,116.05,0.97,5,Dry,23,4,2,2,19,50,0.43,66.05,0.57,66.05,0,0,0,0,-2,2,23,4,2,0,21,95,990,964.5,25.5,0.0708,0.00136,0.0000535,0.0722,0.00283,1,0.0317,0.104,0.00407,25.4,0.891,0.96,0.856,14.7,14.1,14.1,338
1996-11-26,1996,2,9,331,119.06,0.97,5,Dry,23,4,2,2,19,50,0.42,69.06,0.58,69.06,0,0,0,0,-2,2,23,4,2,0,21,98.1,990,964.5,25.5,0.0708,0.00162,0.0000635,0.0724,0.00284,1,0.0357,0.108,0.00424,25.4,0.908,0.96,0.872,15.6,15,15,360
1996-11-27,1996,2,9,332,124.25,0.96,5,Dry,23,4,2,2,19,50,0.4,74.25,0.6,74.25,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.072,0.00206,0.0000808,0.074,0.0029,1,0.0427,0.117,0.00458,25.4,0.936,0.96,0.899,17.3,16.6,16.6,399
1996-11-28,1996,2,9,333,126.72,0.95,5,Dry,23,4,2,2,19,50,0.4,76.72,0.6,76.72,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0728,0.00227,0.0000891,0.0751,0.00295,1,0.0461,0.121,0.00475,25.4,0.938,0.96,0.901,17.9,17.2,17.2,413
1996-11-29,1996,2,9,334,126.99,0.95,5,Dry,23,4,2,2,19,50,0.39,76.99,0.61,76.99,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0729,0.00229,0.00009,0.0752,0.00295,1,0.0464,0.122,0.00477,25.4,0.938,0.96,0.9,18,17.2,17.2,414
1996-11-30,1996,2,9,335,125.07,0.96,5,Dry,23,4,2,2,19,50,0.4,75.07,0.6,75.07,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0723,0.00213,0.0000836,0.0744,0.00292,1,0.0438,0.118,0.00464,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
1996-12-01,1996,3,9,336,125.9,0.96,5,Dry,26,4,3,2,24,59,0.47,66.9,0.53,66.9,0,0,0,0,-2,2,26,4,3,0,26,99.9,990,964.5,25.5,0.0708,0.00144,0.0000563,0.0723,0.00283,1,0.0328,0.105,0.00412,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
1996-12-02,1996,3,9,337,126.17,0.96,5,Dry,26,4,3,2,24,59,0.47,67.17,0.53,67.17,0,0,0,0,-2,2,26,4,3,0,26,100,990,964.5,25.5,0.0709,0.00146,0.0000572,0.0723,0.00284,1,0.0332,0.106,0.00414,25.4,0.898,0.96,0.862,15,14.4,14.4,346
1996-12-03,1996,3,10,338,128.08,0.95,5,Dry,26,4,3,2,24,59,0.46,69.08,0.54,69.08,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0716,0.00162,0.0000636,0.0732,0.00287,1,0.0358,0.109,0.00427,25.4,0.908,0.96,0.872,15.6,15,15,360
1996-12-04,1996,3,10,339,131.09,0.94,5,Dry,26,4,3,2,24,59,0.45,72.09,0.55,72.09,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0726,0.00188,0.0000736,0.0745,0.00292,1,0.0398,0.114,0.00448,25.4,0.925,0.96,0.888,16.6,15.9,15.9,382
1996-12-05,1996,3,10,340,131.91,0.94,5,Dry,26,4,3,2,24,59,0.45,72.91,0.55,72.91,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0729,0.00195,0.0000764,0.0749,0.00294,1,0.0409,0.116,0.00454,25.4,0.929,0.96,0.892,16.9,16.2,16.2,389
1996-12-06,1996,3,10,341,130,0.95,5,Dry,26,4,3,2,24,59,0.45,71,0.55,71,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0722,0.00179,0.00007,0.074,0.0029,1,0.0384,0.112,0.00441,25.4,0.919,0.96,0.882,16.2,15.6,15.6,374
1996-12-07,1996,3,10,342,128.63,0.95,5,Dry,26,4,3,2,24,59,0.46,69.63,0.54,69.63,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0718,0.00167,0.0000654,0.0734,0.00288,1,0.0365,0.11,0.00431,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
1996-12-08,1996,3,10,343,128.36,0.95,5,Dry,26,4,3,2,24,59,0.46,69.36,0.54,69.36,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0717,0.00165,0.0000645,0.0733,0.00287,1,0.0361,0.109,0.00429,25.4,0.91,0.96,0.873,15.7,15.1,15.1,362
1996-12-09,1996,3,10,344,130.27,0.95,5,Dry,26,4,3,2,24,59,0.45,71.27,0.55,71.27,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0723,0.00181,0.0000709,0.0741,0.00291,1,0.0387,0.113,0.00443,25.4,0.92,0.96,0.883,16.3,15.7,15.7,376
1996-12-10,1996,3,11,345,132.18,0.94,5,Dry,26,4,3,2,24,59,0.45,73.18,0.55,73.18,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.073,0.00197,0.0000773,0.075,0.00294,1,0.0413,0.116,0.00456,25.4,0.931,0.96,0.893,17,16.3,16.3,391
1996-12-11,1996,3,11,346,135.19,0.94,5,Dry,26,4,3,2,24,59,0.44,76.19,0.56,76.19,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0741,0.00223,0.0000873,0.0763,0.00299,1,0.0454,0.122,0.00477,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
1996-12-12,1996,3,11,347,137.11,0.93,5,Dry,26,4,3,2,24,59,0.43,78.11,0.57,78.11,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0747,0.00239,0.0000937,0.0771,0.00302,1,0.0479,0.125,0.00491,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
1996-12-13,1996,3,11,348,135.74,0.93,5,Dry,26,4,3,2,24,59,0.43,76.74,0.56,76.74,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0743,0.00227,0.0000891,0.0765,0.003,1,0.0461,0.123,0.00481,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
1996-12-14,1996,3,11,349,135.47,0.94,5,Dry,26,4,3,2,24,59,0.44,76.47,0.56,76.47,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0742,0.00225,0.0000882,0.0764,0.003,1,0.0457,0.122,0.00479,25.4,0.938,0.96,0.901,17.9,17.1,17.1,411
1996-12-15,1996,3,11,350,136.83,0.93,5,Dry,26,4,3,2,24,59,0.43,77.83,0.57,77.83,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0746,0.00237,0.0000928,0.077,0.00302,1,0.0476,0.125,0.00489,25.4,0.936,0.96,0.899,18.1,17.4,17.4,418
1996-12-16,1996,3,11,351,138.75,0.93,5,Dry,26,4,3,2,24,59,0.42,79.75,0.57,79.75,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0753,0.00253,0.0000992,0.0779,0.00305,1,0.0502,0.128,0.00502,25.4,0.934,0.96,0.896,18.5,17.8,17.8,427
1996-12-17,1996,3,12,352,136.83,0.93,5,Dry,26,4,3,2,24,59,0.43,77.83,0.57,77.83,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0746,0.00237,0.0000928,0.077,0.00302,1,0.0476,0.125,0.00489,25.4,0.936,0.96,0.899,18.1,17.4,17.4,418
1996-12-18,1996,3,12,353,134.92,0.94,5,Dry,26,4,3,2,24,59,0.44,75.92,0.56,75.92,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.074,0.0022,0.0000864,0.0762,0.00299,1,0.045,0.121,0.00475,25.4,0.939,0.96,0.901,17.7,17,17,409
1996-12-19,1996,3,12,354,136.83,0.93,5,Dry,26,4,3,2,24,59,0.43,77.83,0.57,77.83,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0746,0.00237,0.0000928,0.077,0.00302,1,0.0476,0.125,0.00489,25.4,0.936,0.96,0.899,18.1,17.4,17.4,418
1996-12-20,1996,3,12,355,142.03,0.93,5,Dry,26,4,3,2,24,59,0.41,83.03,0.58,83.03,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0765,0.00281,0.00011,0.0793,0.00311,1,0.0546,0.134,0.00525,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
1996-12-21,1996,3,12,356,145.58,0.92,5,Dry,26,4,3,2,24,59,0.41,86.58,0.59,86.58,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0777,0.00311,0.000122,0.0808,0.00317,1,0.0594,0.14,0.0055,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
1996-12-22,1996,3,12,357,149.68,0.91,5,Dry,26,4,3,2,24,59,0.39,90.68,0.61,90.68,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0792,0.00346,0.000136,0.0826,0.00324,1,0.0649,0.148,0.00579,25.4,0.92,0.965,0.888,20.8,20,20,480
1996-12-23,1996,3,12,358,153.24,0.91,5,Dry,26,4,3,2,24,59,0.39,94.24,0.61,94.24,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00376,0.000147,0.0842,0.0033,1,0.0697,0.154,0.00603,25.4,0.917,0.966,0.886,21.5,20.8,20.8,498
1996-12-24,1996,3,13,359,156.79,0.9,5,Dry,26,4,3,2,24,59,0.38,97.79,0.62,97.79,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00406,0.000159,0.0858,0.00336,1,0.0745,0.16,0.00628,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
1996-12-25,1996,3,13,360,158.16,0.9,5,Dry,26,4,3,2,24,59,0.37,99.16,0.63,99.16,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00418,0.000164,0.0864,0.00338,1,0.0764,0.163,0.00638,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
1996-12-26,1996,3,13,361,157.89,0.9,5,Dry,26,4,3,2,24,59,0.37,98.89,0.63,98.89,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00416,0.000163,0.0862,0.00338,1,0.076,0.162,0.00636,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1996-12-27,1996,3,13,362,158.16,0.9,5,Dry,26,4,3,2,24,59,0.37,99.16,0.63,99.16,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00418,0.000164,0.0864,0.00338,1,0.0764,0.163,0.00638,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
1996-12-28,1996,3,13,363,161.17,0.89,5,Dry,26,4,3,2,24,59,0.37,102.2,0.63,102.2,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0832,0.00443,0.000174,0.0877,0.00344,1,0.0804,0.168,0.00659,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
1996-12-29,1996,3,13,364,164.18,0.88,5,Dry,26,4,3,2,24,59,0.36,105.2,0.64,105.2,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.00469,0.000184,0.089,0.00349,1,0.0845,0.173,0.0068,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
1996-12-30,1996,3,13,365,167.18,0.87,5,Dry,26,4,3,2,24,59,0.35,108.2,0.65,108.2,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00495,0.000194,0.0903,0.00354,1,0.0885,0.179,0.007,25.4,0.917,0.97,0.889,24.7,23.9,23.9,574
1996-12-31,1996,3,14,366,168.55,0.87,5,Dry,26,4,3,2,24,59,0.35,109.5,0.65,109.5,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0858,0.00506,0.000198,0.0909,0.00356,1,0.0904,0.181,0.0071,25.4,0.918,0.97,0.89,25,24.2,24.2,582
1997-01-01,1996,4,14,1,169.37,0.87,5,Dry,29,5,4,2,33,73,0.43,96.37,0.57,96.37,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.083,0.00394,0.000154,0.0869,0.0034,1,0.0726,0.159,0.00625,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
1997-01-02,1996,4,14,2,168.55,0.87,5,Dry,29,5,4,2,33,73,0.43,95.55,0.57,95.55,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.0827,0.00387,0.000152,0.0865,0.00339,1,0.0715,0.158,0.00619,25.4,0.916,0.967,0.885,21.8,21.1,21.1,505
1997-01-03,1996,4,14,3,169.37,0.87,5,Dry,29,5,4,2,33,73,0.43,96.37,0.57,96.37,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.083,0.00394,0.000154,0.0869,0.0034,1,0.0726,0.159,0.00625,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
1997-01-04,1996,4,14,4,171.29,0.86,5,Dry,29,5,4,2,33,73,0.43,98.29,0.57,98.29,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0836,0.0041,0.000161,0.0877,0.00343,1,0.0752,0.163,0.00638,25.4,0.913,0.968,0.883,22.3,21.6,21.6,519
1997-01-05,1996,4,14,5,175.39,0.85,5,Dry,29,5,4,2,33,73,0.42,102.4,0.58,102.4,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.4,25.6,0.0851,0.00445,0.000174,0.0895,0.0035,1,0.0807,0.17,0.00666,25.4,0.912,0.97,0.885,23.3,22.6,22.6,541
1997-01-06,1996,4,14,6,175.66,0.85,5,Dry,29,5,4,2,33,73,0.42,102.7,0.58,102.7,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0852,0.00448,0.000175,0.0897,0.00351,1,0.0811,0.171,0.00668,25.4,0.912,0.97,0.885,23.3,22.6,22.6,543
1997-01-07,1996,4,15,7,176.48,0.85,5,Dry,29,5,4,2,33,73,0.41,103.5,0.59,103.5,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0855,0.00455,0.000178,0.09,0.00352,1,0.0822,0.172,0.00674,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
1997-01-08,1996,4,15,8,176.75,0.85,5,Dry,29,5,4,2,33,73,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0856,0.00457,0.000179,0.0901,0.00353,1,0.0826,0.173,0.00676,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
1997-01-09,1996,4,15,9,179.76,0.84,5,Dry,29,5,4,2,33,73,0.41,106.8,0.59,106.8,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0866,0.00482,0.000189,0.0914,0.00358,1,0.0866,0.178,0.00697,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
1997-01-10,1996,4,15,10,183.32,0.83,5,Dry,29,5,4,2,33,73,0.4,110.3,0.6,110.3,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0879,0.00513,0.000201,0.093,0.00364,1,0.0914,0.184,0.00721,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
1997-01-11,1996,4,15,11,188.51,0.81,5,Dry,29,5,4,2,33,73,0.39,115.5,0.61,115.5,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0897,0.00557,0.000218,0.0953,0.00373,1,0.0984,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
1997-01-12,1996,4,15,12,193.16,0.8,5,Dry,29,5,4,2,33,73,0.38,120.2,0.62,120.2,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0914,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
1997-01-13,1996,4,15,13,197.81,0.78,5,Dry,29,5,4,2,33,73,0.37,124.8,0.63,124.8,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.093,0.00636,0.000248,0.0994,0.00388,1,0.111,0.21,0.00822,25.4,0.928,0.97,0.9,28.8,28,28,671
1997-01-14,1996,4,16,14,202.46,0.77,5,Dry,29,5,4,2,33,73,0.36,129.5,0.64,129.5,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0946,0.00675,0.000264,0.101,0.00396,1,0.117,0.219,0.00855,25.4,0.93,0.97,0.902,30,29.1,29.1,697
1997-01-15,1996,4,16,15,207.11,0.76,5,Dry,29,5,4,2,33,73,0.35,134.1,0.65,134.1,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0963,0.00715,0.00028,0.103,0.00405,1,0.124,0.227,0.00888,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
1997-01-16,1996,4,16,16,211.75,0.74,5,Dry,29,5,4,2,33,73,0.34,138.8,0.66,138.8,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0979,0.00754,0.000295,0.105,0.00413,1,0.13,0.235,0.00922,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
1997-01-17,1996,4,16,17,216.4,0.72,5,Dry,29,5,4,2,33,73,0.34,143.4,0.66,143.4,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0996,0.00794,0.000311,0.107,0.00422,1,0.136,0.244,0.00955,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
1997-01-18,1996,4,16,18,221.6,0.71,5,Dry,29,5,4,2,33,73,0.33,148.6,0.67,148.6,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.00838,0.000329,0.11,0.00431,1,0.143,0.253,0.00993,25.2,0.938,0.97,0.91,34.5,33.4,33.4,803
1997-01-19,1996,4,16,19,227.89,0.69,5,Dry,29,5,4,2,33,73,0.32,154.9,0.68,154.9,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00892,0.000351,0.113,0.00442,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.9,34.9,837
1997-01-20,1996,4,16,20,233.63,0.68,5,Dry,29,5,4,2,33,73,0.31,160.6,0.69,160.6,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.0094,0.00037,0.115,0.00453,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.3,36.2,36.2,868
1997-01-21,1996,4,17,21,241.01,0.66,5,Dry,29,5,4,2,33,73,0.3,168,0.7,168,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000396,0.118,0.00466,1,0.169,0.288,0.0113,25.1,0.945,0.974,0.92,39,38,38,912
1997-01-22,1996,4,17,22,246.75,0.65,5,Dry,29,5,4,2,33,73,0.3,173.8,0.7,173.8,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000415,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.4,39.4,39.4,946
1997-01-23,1996,4,17,23,252.5,0.64,5,Dry,29,5,4,2,33,73,0.29,179.5,0.71,179.5,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000435,0.123,0.00488,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,980
1997-01-24,1996,4,17,24,262.07,0.62,5,Dry,29,5,4,2,33,73,0.28,189.1,0.72,189.1,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000468,0.127,0.00505,1,0.198,0.325,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1030
1997-01-25,1996,4,17,25,271.09,0.6,5,Dry,29,5,4,2,33,73,0.27,198.1,0.73,198.1,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000499,0.131,0.00521,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
1997-01-26,1996,4,17,26,279.57,0.59,5,Dry,29,5,4,2,33,73,0.26,206.6,0.74,206.6,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000528,0.135,0.00537,1,0.221,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.1,47.1,1130
1997-01-27,1996,4,17,27,286.4,0.58,5,Dry,29,5,4,2,33,73,0.26,213.4,0.74,213.4,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000552,0.138,0.00549,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
1997-01-28,1996,4,18,28,295.97,0.57,5,Dry,29,5,4,2,33,73,0.25,223,0.75,223,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000585,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
1997-01-29,1996,4,18,29,309.37,0.55,5,Dry,29,5,4,2,33,73,0.24,236.4,0.76,236.4,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000632,0.148,0.00592,2,0.102,0.25,0.00999,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
1997-01-30,1996,4,18,30,323.86,0.53,5,Dry,29,5,4,2,33,73,0.23,250.9,0.78,250.9,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0174,0.000697,0.155,0.0062,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.3,27.4,54.8,1320
1997-01-31,1996,4,18,31,341.09,0.51,5,Dry,29,5,4,2,33,73,0.21,268.1,0.79,268.1,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.144,0.0255,0.00103,0.169,0.00679,2,0.123,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.6,1410
1997-02-01,1996,5,18,32,361.05,0.49,5,Dry,31,6,4,3,41,85,0.23,276.1,0.77,276.1,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.147,0.0293,0.00118,0.177,0.00713,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31,30.1,60.1,1440
1997-02-02,1996,5,18,33,378.82,0.47,5,Dry,31,6,4,3,41,85,0.22,293.8,0.78,293.8,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0377,0.00153,0.191,0.00775,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33,32,64,1540
1997-02-03,1996,5,18,34,399.33,0.45,5,Dry,31,6,4,3,41,85,0.21,314.3,0.79,314.3,0,0,0,0,-3,3,31,6,4,0,44,355,990,965.4,24.6,0.161,0.0474,0.00193,0.208,0.00847,2,0.155,0.363,0.0148,24.2,0.943,0.97,0.914,35.2,34.2,68.3,1640
1997-02-04,1996,5,19,35,422.57,0.43,5,Dry,31,6,4,3,41,85,0.2,337.6,0.8,337.6,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0583,0.00238,0.227,0.00929,2,0.17,0.398,0.0162,24.1,0.946,0.971,0.919,37.8,36.7,73.3,1760
1997-02-05,1996,5,19,36,445.82,0.42,5,Dry,31,6,4,3,41,85,0.19,360.8,0.81,360.8,0,0,0,0,-3,3,31,6,4,0,44,402,990,965.6,24.4,0.177,0.0693,0.00284,0.247,0.0101,2,0.186,0.433,0.0177,24,0.95,0.977,0.928,40.3,39.3,78.7,1890
1997-02-06,1996,5,19,37,467.97,0.4,5,Dry,31,6,4,3,41,85,0.18,383,0.82,383,0,0,0,0,-3,3,31,6,4,0,44,424,990,965.7,24.3,0.185,0.0798,0.00328,0.265,0.0109,2,0.201,0.466,0.0192,23.8,0.953,0.98,0.934,42.6,41.8,83.6,2010
1997-02-07,1996,5,19,38,489.02,0.39,5,Dry,31,6,4,3,41,85,0.17,404,0.83,404,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.193,0.0897,0.00371,0.282,0.0117,2,0.215,0.498,0.0206,23.7,0.955,0.98,0.936,44.9,44,87.9,2110
1997-02-08,1996,5,19,39,508.98,0.37,5,Dry,31,6,4,3,41,85,0.17,424,0.83,424,0,0,0,0,-3,3,31,6,4,0,44,465,990,965.9,24.1,0.2,0.0991,0.00411,0.299,0.0124,2,0.229,0.527,0.0219,23.6,0.957,0.98,0.937,46.9,46,91.9,2210
1997-02-09,1996,5,19,40,526.75,0.36,5,Dry,31,6,4,3,41,85,0.16,441.8,0.84,441.8,0,0,0,0,-3,3,31,6,4,0,44,483,990,966,24,0.206,0.108,0.00447,0.313,0.013,2,0.241,0.554,0.0231,23.5,0.958,0.98,0.939,48.7,47.7,95.5,2290
1997-02-10,1996,5,19,41,543.98,0.35,5,Dry,31,6,4,3,41,85,0.16,459,0.84,459,0,0,0,0,-3,3,31,6,4,0,44,500,990,966,24,0.212,0.116,0.00483,0.328,0.0137,2,0.252,0.58,0.0242,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
1997-02-11,1996,5,20,42,559.57,0.34,5,Dry,31,6,4,3,41,85,0.15,474.6,0.85,474.6,0,0,0,0,-3,3,31,6,4,0,44,516,990,966.1,23.9,0.22,0.123,0.00515,0.343,0.0143,2,0.263,0.605,0.0253,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
1997-02-12,1996,5,20,43,574.61,0.33,5,Dry,31,6,4,3,41,85,0.15,489.6,0.85,489.6,0,0,0,0,-3,3,31,6,4,0,44,531,990,966.2,23.8,0.228,0.13,0.00546,0.358,0.015,3,0.163,0.521,0.0219,23.3,0.945,0.97,0.917,35.2,34.2,103,2460
1997-02-13,1996,5,20,44,589.65,0.32,5,Dry,31,6,4,3,41,85,0.14,504.6,0.86,504.6,0,0,0,0,-3,3,31,6,4,0,44,546,990,966.3,23.7,0.237,0.138,0.00582,0.375,0.0158,3,0.17,0.544,0.0229,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
1997-02-14,1996,5,20,45,604.68,0.32,5,Dry,31,6,4,3,41,85,0.14,519.7,0.86,519.7,0,0,0,0,-3,3,31,6,4,0,44,561,990,966.3,23.7,0.245,0.148,0.00626,0.393,0.0166,3,0.176,0.57,0.0241,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
1997-02-15,1996,5,20,46,619.72,0.31,5,Dry,31,6,4,3,41,85,0.14,534.7,0.86,534.7,0,0,0,0,-3,3,31,6,4,0,44,576,990,966.4,23.6,0.254,0.158,0.0067,0.412,0.0174,3,0.183,0.595,0.0252,23,0.95,0.972,0.923,38.2,37.2,111,2680
1997-02-16,1996,5,20,47,633.67,0.3,5,Dry,31,6,4,3,41,85,0.13,548.7,0.87,548.7,0,0,0,0,-3,3,31,6,4,0,44,590,990,966.4,23.6,0.262,0.168,0.00711,0.429,0.0182,3,0.189,0.619,0.0262,22.9,0.951,0.974,0.926,39.1,38.1,114,2740
1997-02-17,1996,5,20,48,642.69,0.29,5,Dry,31,6,4,3,41,85,0.13,557.7,0.87,557.7,0,0,0,0,-3,3,31,6,4,0,44,599,990,966.5,23.5,0.267,0.174,0.00738,0.44,0.0187,3,0.193,0.634,0.0269,22.9,0.951,0.975,0.928,39.7,38.7,116,2790
1997-02-18,1996,5,21,49,649.53,0.29,5,Dry,31,6,4,3,41,85,0.13,564.5,0.87,564.5,0,0,0,0,-3,3,31,6,4,0,44,606,990,966.5,23.5,0.271,0.178,0.00758,0.449,0.0191,3,0.197,0.645,0.0275,22.9,0.952,0.976,0.929,40.1,39.2,118,2820
1997-02-19,1996,5,21,50,657.46,0.29,5,Dry,31,6,4,3,41,85,0.13,572.5,0.87,572.5,0,0,0,0,-3,3,31,6,4,0,44,613,990,966.5,23.5,0.275,0.183,0.00781,0.459,0.0195,3,0.2,0.659,0.0281,22.8,0.952,0.977,0.931,40.7,39.7,119,2860
1997-02-20,1996,5,21,51,668.12,0.28,5,Dry,31,6,4,3,41,85,0.13,583.1,0.87,583.1,0,0,0,0,-3,3,31,6,4,0,44,624,990,966.6,23.4,0.281,0.191,0.00813,0.472,0.0201,3,0.205,0.677,0.0289,22.8,0.953,0.979,0.933,41.3,40.5,121,2910
1997-02-21,1996,5,21,52,678.79,0.28,5,Dry,31,6,4,3,41,85,0.13,593.8,0.88,593.8,0,0,0,0,-3,3,31,6,4,0,44,635,990,966.6,23.4,0.287,0.198,0.00845,0.485,0.0207,3,0.21,0.695,0.0297,22.7,0.954,0.98,0.935,42,41.2,124,2960
1997-02-22,1996,5,21,53,685.62,0.27,5,Dry,31,6,4,3,41,85,0.12,600.6,0.88,600.6,0,0,0,0,-3,3,31,6,4,0,44,642,990,966.6,23.4,0.291,0.202,0.00866,0.493,0.0211,3,0.213,0.706,0.0302,22.7,0.954,0.98,0.935,42.5,41.6,125,3000
1997-02-23,1996,5,21,54,694.1,0.27,5,Dry,31,6,4,3,41,85,0.12,609.1,0.88,609.1,0,0,0,0,-3,3,31,6,4,0,44,650,990,966.7,23.3,0.296,0.208,0.00891,0.504,0.0216,3,0.217,0.72,0.0309,22.6,0.955,0.98,0.936,43,42.1,126,3030
1997-02-24,1996,5,21,55,702.03,0.27,5,Dry,31,6,4,3,41,85,0.12,617,0.88,617,0,0,0,0,-3,3,31,6,4,0,44,658,990,966.7,23.3,0.3,0.213,0.00915,0.514,0.0221,3,0.22,0.734,0.0315,22.6,0.955,0.98,0.936,43.5,42.6,128,3070
1997-02-25,1996,5,22,56,710.5,0.26,5,Dry,31,6,4,3,41,85,0.12,625.5,0.88,625.5,0,0,0,0,-3,3,31,6,4,0,44,667,990,966.7,23.3,0.305,0.219,0.00941,0.524,0.0225,3,0.224,0.748,0.0322,22.5,0.955,0.98,0.936,44,43.1,129,3100
1997-02-26,1996,5,22,57,719.53,0.26,5,Dry,31,6,4,3,41,85,0.12,634.5,0.88,634.5,0,0,0,0,-3,3,31,6,4,0,44,676,990,966.8,23.2,0.31,0.225,0.00968,0.535,0.0231,3,0.228,0.763,0.0329,22.5,0.956,0.98,0.937,44.5,43.6,131,3140
1997-02-27,1996,5,22,58,729.1,0.26,5,Dry,31,6,4,3,41,85,0.12,644.1,0.88,644.1,0,0,0,0,-3,3,31,6,4,0,44,685,990,966.8,23.2,0.316,0.231,0.00998,0.547,0.0236,3,0.232,0.779,0.0336,22.4,0.956,0.98,0.937,45.1,44.2,133,3180
1997-02-28,1996,5,22,59,739.22,0.25,5,Dry,31,6,4,3,41,85,0.12,654.2,0.89,654.2,0,0,0,0,-3,3,31,6,4,0,44,695,990,966.9,23.1,0.322,0.238,0.0103,0.56,0.0242,3,0.237,0.797,0.0344,22.3,0.957,0.98,0.937,45.7,44.8,134,3230
1997-03-01,1996,6,22,60,750.43,0.25,5,Dry,36,8,6,4,53,107,0.14,643.4,0.86,643.4,0,0,0,0,-4,4,36,8,6,0,57,693,990,966.9,23.1,0.321,0.231,0.00999,0.551,0.0239,3,0.232,0.783,0.0339,22.3,0.956,0.98,0.937,44.9,44,132,3170
1997-03-02,1996,6,22,61,761.64,0.24,5,Dry,36,8,6,4,53,107,0.14,654.6,0.86,654.6,0,0,0,0,-4,4,36,8,6,0,57,705,990,966.9,23.1,0.327,0.238,0.0103,0.565,0.0245,3,0.237,0.802,0.0348,22.3,0.956,0.98,0.937,45.5,44.6,134,3210
1997-03-03,1996,6,22,62,770.66,0.24,5,Dry,36,8,6,4,53,107,0.14,663.7,0.86,663.7,0,0,0,0,-4,4,36,8,6,0,57,714,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.818,0.0355,22.2,0.957,0.98,0.938,46.1,45.2,135,3250
1997-03-04,1996,6,23,63,776.32,0.24,5,Dry,36,8,6,4,53,107,0.14,669.3,0.86,669.3,0,0,0,0,-4,4,36,8,6,0,57,719,990,967,23,0.335,0.248,0.0108,0.583,0.0254,3,0.244,0.827,0.036,22.2,0.957,0.98,0.938,46.4,45.5,136,3280
1997-03-05,1996,6,23,64,780.09,0.23,5,Dry,36,8,6,4,53,107,0.14,673.1,0.86,673.1,0,0,0,0,-4,4,36,8,6,0,57,723,990,967,23,0.337,0.251,0.0109,0.588,0.0256,3,0.245,0.833,0.0363,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
1997-03-06,1996,6,23,65,781.41,0.23,5,Dry,36,8,6,4,53,107,0.14,674.4,0.86,674.4,0,0,0,0,-4,4,36,8,6,0,57,724,990,967,23,0.338,0.252,0.0109,0.59,0.0257,3,0.246,0.836,0.0364,22.1,0.957,0.98,0.938,46.7,45.8,137,3300
1997-03-07,1996,6,23,66,782.77,0.23,5,Dry,36,8,6,4,53,107,0.14,675.8,0.86,675.8,0,0,0,0,-4,4,36,8,6,0,57,726,990,967,23,0.339,0.252,0.011,0.591,0.0257,3,0.247,0.838,0.0365,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
1997-03-08,1996,6,23,67,781.41,0.23,5,Dry,36,8,6,4,53,107,0.14,674.4,0.86,674.4,0,0,0,0,-4,4,36,8,6,0,57,724,990,967,23,0.338,0.252,0.0109,0.59,0.0257,3,0.246,0.836,0.0364,22.1,0.957,0.98,0.938,46.7,45.8,137,3300
1997-03-09,1996,6,23,68,777.53,0.24,5,Dry,36,8,6,4,53,107,0.14,670.5,0.86,670.5,0,0,0,0,-4,4,36,8,6,0,57,721,990,967,23,0.336,0.249,0.0108,0.585,0.0254,3,0.244,0.829,0.0361,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
1997-03-10,1996,6,23,69,774.01,0.24,5,Dry,36,8,6,4,53,107,0.14,667,0.86,667,0,0,0,0,-4,4,36,8,6,0,57,717,990,967,23,0.334,0.247,0.0107,0.581,0.0252,3,0.243,0.823,0.0358,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
1997-03-11,1996,6,24,70,770.66,0.24,5,Dry,36,8,6,4,53,107,0.14,663.7,0.86,663.7,0,0,0,0,-4,4,36,8,6,0,57,714,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.818,0.0355,22.2,0.957,0.98,0.938,46.1,45.2,135,3250
1997-03-12,1996,6,24,71,768.75,0.24,5,Dry,36,8,6,4,53,107,0.14,661.8,0.86,661.8,0,0,0,0,-4,4,36,8,6,0,57,712,990,967,23,0.331,0.243,0.0106,0.574,0.0249,3,0.24,0.814,0.0354,22.2,0.957,0.98,0.938,46,45,135,3240
1997-03-13,1996,6,24,72,763.55,0.24,5,Dry,36,8,6,4,53,107,0.14,656.5,0.86,656.5,0,0,0,0,-4,4,36,8,6,0,57,707,990,967,23,0.328,0.24,0.0104,0.568,0.0246,3,0.238,0.806,0.035,22.2,0.957,0.98,0.937,45.7,44.7,134,3220
1997-03-14,1996,6,24,73,757.81,0.25,5,Dry,36,8,6,4,53,107,0.14,650.8,0.86,650.8,0,0,0,0,-4,4,36,8,6,0,57,701,990,966.9,23.1,0.325,0.236,0.0102,0.561,0.0243,3,0.235,0.796,0.0345,22.3,0.956,0.98,0.937,45.3,44.4,133,3200
1997-03-15,1996,6,24,74,753.16,0.25,5,Dry,36,8,6,4,53,107,0.14,646.2,0.86,646.2,0,0,0,0,-4,4,36,8,6,0,57,696,990,966.9,23.1,0.322,0.233,0.0101,0.555,0.024,3,0.233,0.788,0.0341,22.3,0.956,0.98,0.937,45,44.1,132,3180
1997-03-16,1996,6,24,75,745.78,0.25,5,Dry,36,8,6,4,53,107,0.14,638.8,0.86,638.8,0,0,0,0,-4,4,36,8,6,0,57,689,990,966.9,23.1,0.318,0.228,0.00985,0.546,0.0236,3,0.23,0.776,0.0336,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
1997-03-17,1996,6,24,76,740.04,0.25,5,Dry,36,8,6,4,53,107,0.14,633,0.85,633,0,0,0,0,-4,4,36,8,6,0,57,683,990,966.9,23.1,0.315,0.224,0.00967,0.539,0.0233,3,0.227,0.766,0.0331,22.4,0.956,0.98,0.937,44.2,43.4,130,3120
1997-03-18,1996,6,25,77,733.2,0.25,5,Dry,36,8,6,4,53,107,0.15,626.2,0.85,626.2,0,0,0,0,-4,4,36,8,6,0,57,676,990,966.8,23.2,0.311,0.219,0.00947,0.53,0.0229,3,0.224,0.754,0.0326,22.4,0.955,0.98,0.936,43.8,43,129,3090
1997-03-19,1996,6,25,78,725.82,0.26,5,Dry,36,8,6,4,53,107,0.15,618.8,0.85,618.8,0,0,0,0,-4,4,36,8,6,0,57,669,990,966.8,23.2,0.307,0.214,0.00924,0.521,0.0225,3,0.221,0.742,0.032,22.5,0.955,0.98,0.936,43.4,42.5,128,3060
1997-03-20,1996,6,25,79,720.62,0.26,5,Dry,36,8,6,4,53,107,0.15,613.6,0.85,613.6,0,0,0,0,-4,4,36,8,6,0,57,664,990,966.8,23.2,0.304,0.211,0.00908,0.515,0.0222,3,0.219,0.733,0.0316,22.5,0.955,0.98,0.936,43.1,42.2,127,3040
1997-03-21,1996,6,25,80,713.24,0.26,5,Dry,36,8,6,4,53,107,0.15,606.2,0.85,606.2,0,0,0,0,-4,4,36,8,6,0,57,656,990,966.8,23.2,0.299,0.206,0.00886,0.505,0.0217,3,0.215,0.721,0.031,22.5,0.955,0.98,0.936,42.6,41.8,125,3010
1997-03-22,1996,6,25,81,705.31,0.27,5,Dry,36,8,6,4,53,107,0.15,598.3,0.85,598.3,0,0,0,0,-4,4,36,8,6,0,57,648,990,966.7,23.3,0.295,0.201,0.00862,0.496,0.0213,3,0.212,0.707,0.0304,22.6,0.954,0.98,0.935,42.1,41.3,124,2970
1997-03-23,1996,6,25,82,699.02,0.27,5,Dry,36,8,6,4,53,107,0.15,592,0.85,592,0,0,0,0,-4,4,36,8,6,0,57,642,990,966.7,23.3,0.291,0.196,0.00843,0.488,0.0209,3,0.209,0.697,0.0299,22.6,0.954,0.98,0.934,41.7,40.9,123,2940
1997-03-24,1996,6,25,83,694.37,0.27,5,Dry,36,8,6,4,53,107,0.15,587.4,0.85,587.4,0,0,0,0,-4,4,36,8,6,0,57,637,990,966.7,23.3,0.289,0.193,0.00829,0.482,0.0207,3,0.207,0.689,0.0295,22.6,0.953,0.979,0.934,41.4,40.6,122,2920
1997-03-25,1996,6,26,84,687.54,0.27,5,Dry,36,8,6,4,53,107,0.16,580.5,0.84,580.5,0,0,0,0,-4,4,36,8,6,0,57,631,990,966.7,23.3,0.285,0.189,0.00809,0.474,0.0203,3,0.204,0.677,0.029,22.7,0.953,0.978,0.932,41,40.1,120,2890
1997-03-26,1996,6,26,85,681.79,0.28,5,Dry,36,8,6,4,53,107,0.16,574.8,0.84,574.8,0,0,0,0,-4,4,36,8,6,0,57,625,990,966.6,23.4,0.282,0.185,0.00791,0.467,0.02,3,0.201,0.668,0.0286,22.7,0.953,0.977,0.931,40.6,39.7,119,2860
1997-03-27,1996,6,26,86,675.5,0.28,5,Dry,36,8,6,4,53,107,0.16,568.5,0.84,568.5,0,0,0,0,-4,4,36,8,6,0,57,619,990,966.6,23.4,0.278,0.181,0.00773,0.459,0.0196,3,0.198,0.657,0.0281,22.7,0.952,0.977,0.93,40.2,39.3,118,2830
1997-03-28,1996,6,26,87,674.14,0.28,5,Dry,36,8,6,4,53,107,0.16,567.1,0.84,567.1,0,0,0,0,-4,4,36,8,6,0,57,617,990,966.6,23.4,0.277,0.18,0.00768,0.457,0.0195,3,0.198,0.655,0.028,22.7,0.952,0.976,0.929,40.2,39.2,118,2820
1997-03-29,1996,6,26,88,676.05,0.28,5,Dry,36,8,6,4,53,107,0.16,569,0.84,569,0,0,0,0,-4,4,36,8,6,0,57,619,990,966.6,23.4,0.278,0.181,0.00774,0.459,0.0196,3,0.199,0.658,0.0281,22.7,0.952,0.977,0.93,40.3,39.3,118,2830
1997-03-30,1996,6,26,89,679.06,0.28,5,Dry,36,8,6,4,53,107,0.16,572.1,0.84,572.1,0,0,0,0,-4,4,36,8,6,0,57,622,990,966.6,23.4,0.28,0.183,0.00783,0.463,0.0198,3,0.2,0.663,0.0284,22.7,0.952,0.977,0.93,40.5,39.5,119,2850
1997-03-31,1996,6,26,90,685.35,0.27,5,Dry,36,8,6,4,53,107,0.16,578.4,0.84,578.4,0,0,0,0,-4,4,36,8,6,0,57,628,990,966.6,23.4,0.284,0.187,0.00802,0.471,0.0202,3,0.203,0.674,0.0288,22.7,0.953,0.978,0.932,40.9,40,120,2880
1997-04-01,1996,7,27,91,692.18,0.27,5,Dry,40,10,8,5,62,125,0.18,567.2,0.82,567.2,0,0,0,0,-5,5,40,10,8,0,67,625,990,966.7,23.3,0.282,0.18,0.00771,0.462,0.0198,3,0.198,0.659,0.0283,22.7,0.952,0.976,0.929,40,39.1,117,2810
1997-04-02,1996,7,27,92,701.21,0.27,5,Dry,40,10,8,5,62,125,0.18,576.2,0.82,576.2,0,0,0,0,-5,5,40,10,8,0,67,634,990,966.7,23.3,0.287,0.186,0.00798,0.473,0.0203,3,0.202,0.675,0.029,22.6,0.953,0.977,0.931,40.6,39.7,119,2860
1997-04-03,1996,7,27,93,709.14,0.26,5,Dry,40,10,8,5,62,125,0.18,584.1,0.82,584.1,0,0,0,0,-5,5,40,10,8,0,67,642,990,966.7,23.3,0.291,0.191,0.00822,0.483,0.0207,3,0.205,0.688,0.0296,22.6,0.953,0.978,0.933,41.1,40.2,121,2890
1997-04-04,1996,7,27,94,717.61,0.26,5,Dry,40,10,8,5,62,125,0.17,592.6,0.83,592.6,0,0,0,0,-5,5,40,10,8,0,67,651,990,966.8,23.2,0.296,0.197,0.00847,0.493,0.0212,3,0.209,0.702,0.0302,22.5,0.954,0.98,0.934,41.6,40.8,122,2940
1997-04-05,1996,7,27,95,729.92,0.26,5,Dry,40,10,8,5,62,125,0.17,604.9,0.83,604.9,0,0,0,0,-5,5,40,10,8,0,67,663,990,966.8,23.2,0.303,0.205,0.00885,0.508,0.0219,3,0.215,0.723,0.0312,22.5,0.955,0.98,0.935,42.4,41.5,125,2990
1997-04-06,1996,7,27,96,743.32,0.25,5,Dry,40,10,8,5,62,125,0.17,618.3,0.83,618.3,0,0,0,0,-5,5,40,10,8,0,67,676,990,966.9,23.1,0.311,0.214,0.00925,0.525,0.0227,3,0.221,0.746,0.0322,22.4,0.955,0.98,0.936,43.2,42.3,127,3050
1997-04-07,1996,7,27,97,757.26,0.25,5,Dry,40,10,8,5,62,125,0.17,632.3,0.83,632.3,0,0,0,0,-5,5,40,10,8,0,67,690,990,966.9,23.1,0.319,0.223,0.00968,0.542,0.0235,3,0.227,0.769,0.0333,22.3,0.956,0.98,0.936,44,43.2,129,3110
1997-04-08,1996,7,28,98,770.66,0.24,5,Dry,40,10,8,5,62,125,0.16,645.7,0.84,645.7,0,0,0,0,-5,5,40,10,8,0,67,704,990,967,23,0.326,0.232,0.0101,0.559,0.0243,3,0.233,0.792,0.0344,22.2,0.956,0.98,0.937,44.8,44,132,3160
1997-04-09,1996,7,28,99,781.41,0.23,5,Dry,40,10,8,5,62,125,0.16,656.4,0.84,656.4,0,0,0,0,-5,5,40,10,8,0,67,714,990,967,23,0.333,0.239,0.0104,0.572,0.0249,3,0.238,0.81,0.0353,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
1997-04-10,1996,7,28,100,797.71,0.22,5,Dry,40,10,8,5,62,125,0.16,672.7,0.84,672.7,0,0,0,0,-5,5,40,10,8,0,67,731,990,967.1,22.9,0.342,0.25,0.0109,0.592,0.0258,3,0.245,0.837,0.0366,22.1,0.957,0.98,0.938,46.5,45.5,137,3280
1997-04-11,1996,7,28,101,816.33,0.22,5,Dry,40,10,8,5,62,125,0.15,691.3,0.85,691.3,0,0,0,0,-5,5,40,10,8,0,67,749,990,967.2,22.8,0.352,0.263,0.0115,0.615,0.0269,3,0.254,0.869,0.038,22,0.957,0.98,0.938,47.5,46.6,140,3350
