date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-04-12,1996,7,28,102,836.65,0.21,5,Dry,40,10,8,5,62,125,0.15,711.6,0.85,711.6,0,0,0,0,-5,5,40,10,8,0,67,770,990,967.2,22.8,0.364,0.276,0.0121,0.64,0.0281,3,0.263,0.903,0.0397,21.9,0.957,0.98,0.938,48.6,47.7,143,3430
1997-04-13,1996,7,28,103,858.35,0.2,5,Dry,40,10,8,5,62,125,0.15,733.4,0.85,733.4,0,0,0,0,-5,5,40,10,8,0,67,791,990,967.3,22.7,0.379,0.291,0.0128,0.67,0.0296,3,0.273,0.943,0.0416,21.7,0.957,0.98,0.938,49.8,48.2,145,3470
1997-04-14,1996,7,28,104,881.22,0.2,5,Dry,40,10,8,5,62,125,0.14,756.2,0.86,756.2,0,0,0,0,-5,5,40,10,8,0,67,814,990,967.4,22.6,0.4,0.305,0.0135,0.705,0.0312,3,0.282,0.987,0.0437,21.6,0.957,0.98,0.938,51.1,48.2,145,3470
1997-04-15,1996,7,29,105,905.13,0.19,5,Dry,40,10,8,5,62,125,0.14,780.1,0.86,780.1,0,0,0,0,-5,5,40,10,8,0,67,838,990,967.5,22.5,0.422,0.317,0.0141,0.739,0.0329,3,0.288,1.03,0.0457,21.5,0.956,0.98,0.937,52.3,48.2,145,3470
1997-04-16,1996,7,29,106,929.96,0.18,5,Dry,40,10,8,5,62,125,0.13,805,0.87,805,0,0,0,0,-5,5,40,10,8,0,67,863,990,967.6,22.4,0.445,0.329,0.0147,0.774,0.0346,4,0.214,0.988,0.0441,21.4,0.953,0.977,0.931,40.3,39.3,157,3770
1997-04-17,1996,7,29,107,955.63,0.18,5,Dry,40,10,8,5,62,125,0.13,830.6,0.87,830.6,0,0,0,0,-5,5,40,10,8,0,67,889,990,967.7,22.3,0.468,0.341,0.0153,0.809,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
1997-04-18,1996,7,29,108,982.08,0.17,5,Dry,40,10,8,5,62,125,0.13,857.1,0.87,857.1,0,0,0,0,-5,5,40,10,8,0,67,915,990,967.8,22.2,0.493,0.354,0.016,0.846,0.0382,4,0.232,1.08,0.0486,21.1,0.955,0.98,0.935,42.3,41.5,166,3980
1997-04-19,1996,7,29,109,1004.3,0.16,5,Dry,40,10,8,5,62,125,0.12,879.3,0.88,879.3,0,0,0,0,-5,5,40,10,8,0,67,937,990,967.9,22.1,0.513,0.365,0.0165,0.877,0.0397,4,0.239,1.12,0.0506,21,0.955,0.98,0.936,43.2,42.3,169,4060
1997-04-20,1996,7,29,110,1021.8,0.16,5,Dry,40,10,8,5,62,125,0.12,896.8,0.88,896.8,0,0,0,0,-5,5,40,10,8,0,67,955,990,968,22,0.529,0.373,0.0169,0.902,0.0409,4,0.245,1.15,0.0521,20.9,0.955,0.98,0.936,43.9,43,172,4130
1997-04-21,1996,7,29,111,1034.5,0.16,5,Dry,40,10,8,5,62,125,0.12,909.5,0.88,909.5,0,0,0,0,-5,5,40,10,8,0,67,968,990,968,22,0.541,0.379,0.0172,0.92,0.0418,4,0.249,1.17,0.0532,20.8,0.955,0.98,0.936,44.4,43.5,174,4170
1997-04-22,1996,7,30,112,1037.1,0.15,5,Dry,40,10,8,5,62,125,0.12,912.1,0.88,912.1,0,0,0,0,-5,5,40,10,8,0,67,970,990,968,22,0.543,0.38,0.0173,0.923,0.042,4,0.25,1.17,0.0534,20.8,0.955,0.98,0.936,44.5,43.6,174,4180
1997-04-23,1996,7,30,113,1034.5,0.16,5,Dry,40,10,8,5,62,125,0.12,909.5,0.88,909.5,0,0,0,0,-5,5,40,10,8,0,67,968,990,968,22,0.541,0.379,0.0172,0.92,0.0418,4,0.249,1.17,0.0532,20.8,0.955,0.98,0.936,44.4,43.5,174,4170
1997-04-24,1996,7,30,114,1026.9,0.16,5,Dry,40,10,8,5,62,125,0.12,901.9,0.88,901.9,0,0,0,0,-5,5,40,10,8,0,67,960,990,968,22,0.534,0.376,0.0171,0.909,0.0413,4,0.247,1.16,0.0525,20.9,0.955,0.98,0.936,44.1,43.2,173,4150
1997-04-25,1996,7,30,115,1014.3,0.16,5,Dry,40,10,8,5,62,125,0.12,889.3,0.88,889.3,0,0,0,0,-5,5,40,10,8,0,67,947,990,967.9,22.1,0.522,0.369,0.0167,0.891,0.0404,4,0.243,1.13,0.0514,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
1997-04-26,1996,7,30,116,1001.8,0.16,5,Dry,40,10,8,5,62,125,0.13,876.8,0.88,876.8,0,0,0,0,-5,5,40,10,8,0,67,935,990,967.9,22.1,0.511,0.363,0.0164,0.874,0.0396,4,0.238,1.11,0.0503,21,0.955,0.98,0.936,43.1,42.2,169,4050
1997-04-27,1996,7,30,117,984.52,0.17,5,Dry,40,10,8,5,62,125,0.13,859.5,0.87,859.5,0,0,0,0,-5,5,40,10,8,0,67,918,990,967.8,22.2,0.495,0.355,0.016,0.85,0.0383,4,0.233,1.08,0.0488,21.1,0.955,0.98,0.936,42.4,41.6,166,3990
1997-04-28,1996,7,30,118,967.56,0.17,5,Dry,40,10,8,5,62,125,0.13,842.6,0.87,842.6,0,0,0,0,-5,5,40,10,8,0,67,901,990,967.8,22.2,0.479,0.347,0.0156,0.826,0.0372,4,0.227,1.05,0.0474,21.2,0.954,0.98,0.935,41.7,40.9,164,3930
1997-04-29,1996,7,31,119,950.91,0.18,5,Dry,40,10,8,5,62,125,0.13,825.9,0.87,825.9,0,0,0,0,-5,5,40,10,8,0,67,884,990,967.7,22.3,0.464,0.339,0.0152,0.803,0.036,4,0.221,1.02,0.0459,21.3,0.954,0.978,0.933,41.1,40.2,161,3860
1997-04-30,1996,7,31,120,934.57,0.18,5,Dry,40,10,8,5,62,125,0.13,809.6,0.87,809.6,0,0,0,0,-5,5,40,10,8,0,67,868,990,967.6,22.4,0.449,0.331,0.0148,0.78,0.0349,4,0.216,0.996,0.0445,21.4,0.954,0.977,0.932,40.4,39.5,158,3790
1997-05-01,1996,8,31,121,914.06,0.19,5,Dry,42,9,8,6,82,147,0.16,767.1,0.84,767.1,0,0,0,0,-6,6,42,9,8,0,88,826,990,967.6,22.4,0.411,0.31,0.0138,0.721,0.0321,3,0.285,1.01,0.0448,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
1997-05-02,1996,8,31,122,898.51,0.19,5,Dry,42,9,8,6,82,147,0.16,751.5,0.84,751.5,0,0,0,0,-6,6,42,9,8,0,88,811,990,967.5,22.5,0.397,0.303,0.0135,0.7,0.0311,3,0.28,0.98,0.0435,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
1997-05-03,1996,8,31,123,879.1,0.2,5,Dry,42,9,8,6,82,147,0.17,732.1,0.83,732.1,0,0,0,0,-6,6,42,9,8,0,88,791,990,967.4,22.6,0.379,0.29,0.0128,0.669,0.0296,3,0.272,0.941,0.0417,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
1997-05-04,1996,8,31,124,860.38,0.2,5,Dry,42,9,8,6,82,147,0.17,713.4,0.83,713.4,0,0,0,0,-6,6,42,9,8,0,88,772,990,967.3,22.7,0.365,0.278,0.0122,0.643,0.0284,3,0.264,0.907,0.04,21.8,0.957,0.98,0.938,48.5,47.6,143,3420
1997-05-05,1996,8,31,125,842.44,0.21,5,Dry,42,9,8,6,82,147,0.17,695.4,0.83,695.4,0,0,0,0,-6,6,42,9,8,0,88,754,990,967.3,22.7,0.355,0.266,0.0117,0.621,0.0273,3,0.255,0.876,0.0386,21.9,0.957,0.98,0.938,47.5,46.6,140,3350
1997-05-06,1996,8,32,126,825.38,0.21,5,Dry,42,9,8,6,82,147,0.18,678.4,0.82,678.4,0,0,0,0,-6,6,42,9,8,0,88,737,990,967.2,22.8,0.346,0.254,0.0111,0.6,0.0263,3,0.248,0.847,0.0372,22,0.957,0.98,0.938,46.6,45.7,137,3290
1997-05-07,1996,8,32,127,812.81,0.22,5,Dry,42,9,8,6,82,147,0.18,665.8,0.82,665.8,0,0,0,0,-6,6,42,9,8,0,88,725,990,967.2,22.8,0.338,0.246,0.0108,0.584,0.0256,3,0.242,0.826,0.0362,22,0.957,0.98,0.938,45.9,44.9,135,3240
1997-05-08,1996,8,32,128,800.95,0.22,5,Dry,42,9,8,6,82,147,0.18,654,0.82,654,0,0,0,0,-6,6,42,9,8,0,88,713,990,967.1,22.9,0.332,0.238,0.0104,0.57,0.0249,3,0.237,0.806,0.0352,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
1997-05-09,1996,8,32,129,787.01,0.23,5,Dry,42,9,8,6,82,147,0.19,640,0.81,640,0,0,0,0,-6,6,42,9,8,0,88,699,990,967,23,0.324,0.229,0.00996,0.552,0.0241,3,0.231,0.783,0.0341,22.2,0.956,0.98,0.937,44.3,43.4,130,3130
1997-05-10,1996,8,32,130,777.53,0.24,5,Dry,42,9,8,6,82,147,0.19,630.5,0.81,630.5,0,0,0,0,-6,6,42,9,8,0,88,690,990,967,23,0.318,0.222,0.00966,0.541,0.0235,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
1997-05-11,1996,8,32,131,769.29,0.24,5,Dry,42,9,8,6,82,147,0.19,622.3,0.81,622.3,0,0,0,0,-6,6,42,9,8,0,88,681,990,967,23,0.314,0.217,0.00941,0.53,0.023,3,0.223,0.753,0.0327,22.3,0.955,0.98,0.936,43.3,42.4,127,3050
1997-05-12,1996,8,32,132,752.07,0.25,5,Dry,42,9,8,6,82,147,0.2,605.1,0.81,605.1,0,0,0,0,-6,6,42,9,8,0,88,664,990,966.9,23.1,0.304,0.205,0.00889,0.509,0.022,3,0.215,0.724,0.0313,22.4,0.954,0.98,0.935,42.2,41.4,124,2980
1997-05-13,1996,8,33,133,736.48,0.25,5,Dry,42,9,8,6,82,147,0.2,589.5,0.8,589.5,0,0,0,0,-6,6,42,9,8,0,88,648,990,966.8,23.2,0.295,0.195,0.00841,0.49,0.0212,3,0.208,0.698,0.0301,22.5,0.954,0.979,0.933,41.3,40.4,121,2910
1997-05-14,1996,8,33,134,720.35,0.26,5,Dry,42,9,8,6,82,147,0.2,573.4,0.8,573.4,0,0,0,0,-6,6,42,9,8,0,88,632,990,966.8,23.2,0.286,0.184,0.00792,0.47,0.0202,3,0.201,0.67,0.0289,22.5,0.952,0.977,0.93,40.2,39.3,118,2830
1997-05-15,1996,8,33,135,705.86,0.27,5,Dry,42,9,8,6,82,147,0.21,558.9,0.79,558.9,0,0,0,0,-6,6,42,9,8,0,88,618,990,966.7,23.3,0.278,0.174,0.00749,0.452,0.0194,3,0.194,0.646,0.0278,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
1997-05-16,1996,8,33,136,690.82,0.27,5,Dry,42,9,8,6,82,147,0.21,543.8,0.79,543.8,0,0,0,0,-6,6,42,9,8,0,88,603,990,966.7,23.3,0.269,0.164,0.00704,0.433,0.0186,3,0.187,0.621,0.0266,22.7,0.95,0.973,0.924,38.4,37.3,112,2690
1997-05-17,1996,8,33,137,677.42,0.28,5,Dry,42,9,8,6,82,147,0.22,530.4,0.78,530.4,0,0,0,0,-6,6,42,9,8,0,88,589,990,966.6,23.4,0.261,0.155,0.00664,0.417,0.0178,3,0.181,0.598,0.0256,22.8,0.949,0.971,0.921,37.5,36.4,109,2620
1997-05-18,1996,8,33,138,663.47,0.28,5,Dry,42,9,8,6,82,147,0.22,516.5,0.78,516.5,0,0,0,0,-6,6,42,9,8,0,88,575,990,966.6,23.4,0.254,0.146,0.00623,0.4,0.017,3,0.175,0.574,0.0245,22.9,0.948,0.97,0.919,36.6,35.5,107,2560
1997-05-19,1996,8,33,139,650.07,0.29,5,Dry,42,9,8,6,82,147,0.23,503.1,0.77,503.1,0,0,0,0,-6,6,42,9,8,0,88,562,990,966.5,23.5,0.246,0.137,0.00583,0.383,0.0163,3,0.169,0.552,0.0235,22.9,0.947,0.97,0.918,35.7,34.7,104,2490
1997-05-20,1996,8,34,140,637.77,0.3,5,Dry,42,9,8,6,82,147,0.23,490.8,0.77,490.8,0,0,0,0,-6,6,42,9,8,0,88,550,990,966.5,23.5,0.239,0.131,0.00555,0.37,0.0157,3,0.163,0.533,0.0226,23,0.945,0.97,0.917,34.9,33.9,102,2440
1997-05-21,1996,8,34,141,624.92,0.3,5,Dry,42,9,8,6,82,147,0.23,477.9,0.77,477.9,0,0,0,0,-6,6,42,9,8,0,88,537,990,966.4,23.6,0.232,0.125,0.00528,0.356,0.0151,2,0.265,0.621,0.0263,23,0.956,0.98,0.937,51.5,48.2,96.4,2310
1997-05-22,1996,8,34,142,613.71,0.31,5,Dry,42,9,8,6,82,147,0.24,466.7,0.76,466.7,0,0,0,0,-6,6,42,9,8,0,88,526,990,966.4,23.6,0.225,0.119,0.00504,0.345,0.0146,2,0.258,0.602,0.0255,23,0.957,0.98,0.938,50.5,48.2,96.4,2310
1997-05-23,1996,8,34,143,601.95,0.32,5,Dry,42,9,8,6,82,147,0.24,454.9,0.76,454.9,0,0,0,0,-6,6,42,9,8,0,88,514,990,966.3,23.7,0.219,0.114,0.0048,0.332,0.014,2,0.25,0.582,0.0246,23.1,0.958,0.98,0.939,49.4,48.2,96.4,2310
1997-05-24,1996,8,34,144,590.19,0.32,5,Dry,42,9,8,6,82,147,0.25,443.2,0.75,443.2,0,0,0,0,-6,6,42,9,8,0,88,502,990,966.3,23.7,0.213,0.108,0.00456,0.321,0.0135,2,0.242,0.563,0.0237,23.2,0.958,0.98,0.939,48.2,47.3,94.6,2270
1997-05-25,1996,8,34,145,580.07,0.33,5,Dry,42,9,8,6,82,147,0.25,433.1,0.75,433.1,0,0,0,0,-6,6,42,9,8,0,88,492,990,966.2,23.8,0.209,0.103,0.00435,0.313,0.0131,2,0.235,0.547,0.023,23.2,0.957,0.98,0.938,47.2,46.3,92.6,2220
1997-05-26,1996,8,34,146,569.96,0.33,5,Dry,42,9,8,6,82,147,0.26,423,0.74,423,0,0,0,0,-6,6,42,9,8,0,88,482,990,966.2,23.8,0.206,0.0986,0.00414,0.304,0.0128,2,0.228,0.532,0.0223,23.3,0.956,0.98,0.937,46.2,45.3,90.6,2170
1997-05-27,1996,8,35,147,559.84,0.34,5,Dry,42,9,8,6,82,147,0.26,412.8,0.74,412.8,0,0,0,0,-6,6,42,9,8,0,88,472,990,966.1,23.9,0.202,0.0939,0.00393,0.296,0.0124,2,0.221,0.517,0.0217,23.4,0.956,0.98,0.937,45.2,44.3,88.6,2130
1997-05-28,1996,8,35,148,549.72,0.35,5,Dry,42,9,8,6,82,147,0.27,402.7,0.73,402.7,0,0,0,0,-6,6,42,9,8,0,88,462,990,966.1,23.9,0.198,0.0891,0.00372,0.288,0.012,2,0.214,0.502,0.021,23.4,0.955,0.98,0.936,44.2,43.3,86.6,2080
1997-05-29,1996,8,35,149,540.7,0.35,5,Dry,42,9,8,6,82,147,0.27,393.7,0.73,393.7,0,0,0,0,-6,6,42,9,8,0,88,453,990,966,24,0.195,0.0848,0.00354,0.28,0.0117,2,0.208,0.488,0.0204,23.5,0.954,0.98,0.935,43.2,42.4,84.8,2030
1997-05-30,1996,8,35,150,531.13,0.36,5,Dry,42,9,8,6,82,147,0.28,384.1,0.72,384.1,0,0,0,0,-6,6,42,9,8,0,88,443,990,966,24,0.192,0.0803,0.00334,0.272,0.0113,2,0.202,0.474,0.0197,23.5,0.953,0.98,0.934,42.2,41.4,82.8,1990
1997-05-31,1996,8,35,151,522.11,0.36,5,Dry,42,9,8,6,82,147,0.28,375.1,0.72,375.1,0,0,0,0,-6,6,42,9,8,0,88,434,990,965.9,24.1,0.189,0.0761,0.00316,0.265,0.011,2,0.196,0.46,0.0191,23.6,0.952,0.979,0.932,41.3,40.4,80.8,1940
1997-06-01,1996,9,35,152,513.08,0.37,5,Dry,39,9,7,5,59,119,0.23,394.1,0.77,394.1,0,0,0,0,-5,5,39,9,7,0,64,449,990,965.9,24.1,0.194,0.085,0.00353,0.279,0.0116,2,0.209,0.488,0.0202,23.6,0.954,0.98,0.935,43.5,42.7,85.3,2050
1997-06-02,1996,9,35,153,505.15,0.38,5,Dry,39,9,7,5,59,119,0.24,386.1,0.76,386.1,0,0,0,0,-5,5,39,9,7,0,64,441,990,965.9,24.1,0.191,0.0813,0.00337,0.272,0.0113,2,0.203,0.476,0.0197,23.7,0.953,0.98,0.934,42.7,41.8,83.7,2010
1997-06-03,1996,9,36,154,496.68,0.38,5,Dry,39,9,7,5,59,119,0.24,377.7,0.76,377.7,0,0,0,0,-5,5,39,9,7,0,64,433,990,965.8,24.2,0.188,0.0773,0.0032,0.266,0.011,2,0.197,0.463,0.0192,23.7,0.952,0.98,0.933,41.8,41,81.9,1970
1997-06-04,1996,9,36,155,488.2,0.39,5,Dry,39,9,7,5,59,119,0.24,369.2,0.76,369.2,0,0,0,0,-5,5,39,9,7,0,64,424,990,965.8,24.2,0.185,0.0733,0.00303,0.259,0.0107,2,0.192,0.45,0.0186,23.8,0.951,0.978,0.93,40.9,40,80,1920
1997-06-05,1996,9,36,156,479.72,0.39,5,Dry,39,9,7,5,59,119,0.25,360.7,0.75,360.7,0,0,0,0,-5,5,39,9,7,0,64,416,990,965.8,24.2,0.182,0.0693,0.00286,0.252,0.0104,2,0.186,0.437,0.018,23.8,0.95,0.976,0.927,40,39,78.1,1870
1997-06-06,1996,9,36,157,471.79,0.4,5,Dry,39,9,7,5,59,119,0.25,352.8,0.75,352.8,0,0,0,0,-5,5,39,9,7,0,64,408,990,965.7,24.3,0.179,0.0655,0.0027,0.245,0.0101,2,0.181,0.426,0.0175,23.9,0.949,0.974,0.924,39.1,38.1,76.3,1830
1997-06-07,1996,9,36,158,464.96,0.4,5,Dry,39,9,7,5,59,119,0.26,346,0.74,346,0,0,0,0,-5,5,39,9,7,0,64,401,990,965.7,24.3,0.177,0.0623,0.00256,0.239,0.00985,2,0.176,0.415,0.0171,23.9,0.948,0.973,0.922,38.4,37.4,74.7,1790
1997-06-08,1996,9,36,159,457.57,0.41,5,Dry,39,9,7,5,59,119,0.26,338.6,0.74,338.6,0,0,0,0,-5,5,39,9,7,0,64,394,990,965.7,24.3,0.174,0.0588,0.00242,0.233,0.00958,2,0.171,0.404,0.0166,23.9,0.947,0.971,0.919,37.6,36.5,73.1,1750
1997-06-09,1996,9,36,160,450.19,0.41,5,Dry,39,9,7,5,59,119,0.26,331.2,0.74,331.2,0,0,0,0,-5,5,39,9,7,0,64,386,990,965.6,24.4,0.172,0.0553,0.00227,0.227,0.00932,2,0.166,0.393,0.0161,24,0.946,0.97,0.917,36.8,35.7,71.4,1710
1997-06-10,1996,9,37,161,443.36,0.42,5,Dry,39,9,7,5,59,119,0.27,324.4,0.73,324.4,0,0,0,0,-5,5,39,9,7,0,64,379,990,965.6,24.4,0.169,0.0521,0.00213,0.222,0.00908,2,0.161,0.383,0.0157,24,0.945,0.97,0.916,36.1,35,70,1680
1997-06-11,1996,9,37,162,437.61,0.42,5,Dry,39,9,7,5,59,119,0.27,318.6,0.73,318.6,0,0,0,0,-5,5,39,9,7,0,64,374,990,965.6,24.4,0.167,0.0494,0.00202,0.217,0.00887,2,0.158,0.374,0.0153,24.1,0.944,0.97,0.915,35.5,34.4,68.8,1650
1997-06-12,1996,9,37,163,431.32,0.43,5,Dry,39,9,7,5,59,119,0.28,312.3,0.72,312.3,0,0,0,0,-5,5,39,9,7,0,64,367,990,965.5,24.5,0.165,0.0464,0.0019,0.212,0.00865,2,0.153,0.365,0.0149,24.1,0.943,0.97,0.914,34.8,33.7,67.5,1620
1997-06-13,1996,9,37,164,425.04,0.43,5,Dry,39,9,7,5,59,119,0.28,306,0.72,306,0,0,0,0,-5,5,39,9,7,0,64,361,990,965.5,24.5,0.163,0.0435,0.00177,0.206,0.00843,2,0.149,0.355,0.0145,24.1,0.942,0.97,0.913,34.1,33.1,66.2,1590
1997-06-14,1996,9,37,165,418.75,0.44,5,Dry,39,9,7,5,59,119,0.28,299.8,0.72,299.8,0,0,0,0,-5,5,39,9,7,0,64,355,990,965.5,24.5,0.161,0.0405,0.00165,0.201,0.00821,2,0.145,0.346,0.0141,24.2,0.941,0.97,0.912,33.4,32.4,64.8,1560
1997-06-15,1996,9,37,166,412.46,0.44,5,Dry,39,9,7,5,59,119,0.29,293.5,0.71,293.5,0,0,0,0,-5,5,39,9,7,0,64,348,990,965.5,24.5,0.159,0.0375,0.00153,0.196,0.00799,2,0.141,0.337,0.0137,24.2,0.939,0.97,0.911,32.7,31.7,63.5,1520
1997-06-16,1996,9,37,167,406.72,0.45,5,Dry,39,9,7,5,59,119,0.29,287.7,0.71,287.7,0,0,0,0,-5,5,39,9,7,0,64,343,990,965.4,24.6,0.156,0.0348,0.00142,0.191,0.00779,2,0.137,0.328,0.0133,24.2,0.938,0.97,0.91,32.1,31.1,62.2,1490
1997-06-17,1996,9,38,168,400.97,0.45,5,Dry,39,9,7,5,59,119,0.3,282,0.7,282,0,0,0,0,-5,5,39,9,7,0,64,337,990,965.4,24.6,0.154,0.0321,0.0013,0.187,0.00758,2,0.133,0.319,0.013,24.3,0.937,0.97,0.909,31.4,30.5,61,1460
1997-06-18,1996,9,38,169,396.32,0.46,5,Dry,39,9,7,5,59,119,0.3,277.3,0.7,277.3,0,0,0,0,-5,5,39,9,7,0,64,332,990,965.4,24.6,0.153,0.0299,0.00121,0.183,0.00742,2,0.13,0.312,0.0127,24.3,0.936,0.97,0.908,30.9,30,60,1440
1997-06-19,1996,9,38,170,391.13,0.46,5,Dry,39,9,7,5,59,119,0.3,272.1,0.7,272.1,0,0,0,0,-5,5,39,9,7,0,64,327,990,965.4,24.6,0.151,0.0274,0.00111,0.178,0.00724,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.3,29.4,58.9,1410
1997-06-20,1996,9,38,171,385.93,0.47,5,Dry,39,9,7,5,59,119,0.31,266.9,0.69,266.9,0,0,0,0,-5,5,39,9,7,0,64,322,990,965.3,24.7,0.149,0.025,0.00101,0.174,0.00706,2,0.123,0.297,0.012,24.4,0.933,0.97,0.905,29.8,28.9,57.8,1390
1997-06-21,1996,9,38,172,380.74,0.47,5,Dry,39,9,7,5,59,119,0.31,261.7,0.69,261.7,0,0,0,0,-5,5,39,9,7,0,64,317,990,965.3,24.7,0.147,0.0225,0.000913,0.17,0.00688,2,0.119,0.289,0.0117,24.4,0.932,0.97,0.904,29.2,28.3,56.6,1360
1997-06-22,1996,9,38,173,375.54,0.48,5,Dry,39,9,7,5,59,119,0.32,256.5,0.68,256.5,0,0,0,0,-5,5,39,9,7,0,64,312,990,965.3,24.7,0.145,0.0201,0.000813,0.166,0.0067,2,0.116,0.281,0.0114,24.4,0.931,0.97,0.903,28.6,27.8,55.5,1330
1997-06-23,1996,9,38,174,370.9,0.48,5,Dry,39,9,7,5,59,119,0.32,251.9,0.68,251.9,0,0,0,0,-5,5,39,9,7,0,64,307,990,965.3,24.7,0.144,0.0179,0.000723,0.162,0.00654,2,0.113,0.274,0.0111,24.5,0.93,0.97,0.902,28.1,27.3,54.5,1310
1997-06-24,1996,9,39,175,366.25,0.49,5,Dry,39,9,7,5,59,119,0.33,247.3,0.68,247.3,0,0,0,0,-5,5,39,9,7,0,64,302,990,965.2,24.8,0.142,0.0168,0.000677,0.159,0.00642,2,0.109,0.268,0.0108,24.5,0.929,0.97,0.901,27.6,26.8,53.5,1280
1997-06-25,1996,9,39,176,361.6,0.49,5,Dry,39,9,7,5,59,119,0.33,242.6,0.67,242.6,0,0,0,0,-5,5,39,9,7,0,64,298,990,965.2,24.8,0.141,0.0164,0.00066,0.157,0.00633,2,0.106,0.263,0.0106,24.5,0.927,0.97,0.899,27.1,26.2,52.5,1260
1997-06-26,1996,9,39,177,358.04,0.49,5,Dry,39,9,7,5,59,119,0.33,239,0.67,239,0,0,0,0,-5,5,39,9,7,0,64,294,990,965.2,24.8,0.139,0.0161,0.000648,0.155,0.00626,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.6,25.8,51.7,1240
1997-06-27,1996,9,39,178,353.94,0.5,5,Dry,39,9,7,5,59,119,0.34,234.9,0.66,234.9,0,0,0,0,-5,5,39,9,7,0,64,290,990,965.2,24.8,0.138,0.0157,0.000633,0.154,0.00619,2,0.101,0.255,0.0103,24.6,0.925,0.97,0.897,26.2,25.4,50.8,1220
1997-06-28,1996,9,39,179,349.84,0.5,5,Dry,39,9,7,5,59,119,0.34,230.8,0.66,230.8,0,0,0,0,-5,5,39,9,7,0,64,286,990,965.1,24.9,0.136,0.0154,0.000619,0.152,0.00611,2,0.0983,0.25,0.0101,24.6,0.923,0.97,0.896,25.7,24.9,49.9,1200
1997-06-29,1996,9,39,180,345.74,0.51,5,Dry,39,9,7,5,59,119,0.34,226.7,0.66,226.7,0,0,0,0,-5,5,39,9,7,0,64,282,990,965.1,24.9,0.135,0.015,0.000604,0.15,0.00603,1,0.249,0.399,0.016,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
1997-06-30,1996,9,39,181,341.64,0.51,5,Dry,39,9,7,5,59,119,0.35,222.6,0.65,222.6,0,0,0,0,-5,5,39,9,7,0,64,278,990,965.1,24.9,0.134,0.0147,0.00059,0.148,0.00595,1,0.243,0.391,0.0157,24.5,0.959,0.98,0.939,51.3,48.2,48.2,1160
1997-07-01,1996,10,40,182,337.54,0.52,5,Dry,37,8,6,4,53,108,0.32,229.5,0.68,229.5,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000613,0.15,0.00601,2,0.0974,0.247,0.00992,24.7,0.923,0.97,0.895,25.6,24.9,49.7,1190
1997-07-02,1996,10,40,183,335.07,0.52,5,Dry,37,8,6,4,53,108,0.32,227.1,0.68,227.1,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.134,0.0151,0.000604,0.149,0.00597,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.4,48.2,48.2,1160
1997-07-03,1996,10,40,184,332.07,0.52,5,Dry,37,8,6,4,53,108,0.33,224.1,0.68,224.1,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.133,0.0148,0.000593,0.147,0.00591,1,0.245,0.392,0.0157,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
1997-07-04,1996,10,40,185,329.06,0.53,5,Dry,37,8,6,4,53,108,0.33,221.1,0.67,221.1,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.132,0.0145,0.000583,0.146,0.00585,1,0.241,0.387,0.0155,24.6,0.958,0.98,0.939,51,48.2,48.2,1160
1997-07-05,1996,10,40,186,326.05,0.53,5,Dry,37,8,6,4,53,108,0.33,218.1,0.67,218.1,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.13,0.0143,0.000572,0.145,0.0058,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
1997-07-06,1996,10,40,187,323.04,0.53,5,Dry,37,8,6,4,53,108,0.33,215,0.67,215,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.129,0.014,0.000561,0.143,0.00574,1,0.233,0.376,0.0151,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
1997-07-07,1996,10,40,188,320.04,0.54,5,Dry,37,8,6,4,53,108,0.34,212,0.66,212,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0138,0.000551,0.142,0.00569,1,0.229,0.371,0.0148,24.6,0.957,0.98,0.938,49,48,48,1150
1997-07-08,1996,10,41,189,317.03,0.54,5,Dry,37,8,6,4,53,108,0.34,209,0.66,209,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.00054,0.141,0.00563,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.3,47.4,47.4,1140
1997-07-09,1996,10,41,190,314.02,0.54,5,Dry,37,8,6,4,53,108,0.34,206,0.66,206,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.00053,0.14,0.00557,1,0.221,0.36,0.0144,24.7,0.956,0.98,0.937,47.6,46.7,46.7,1120
1997-07-10,1996,10,41,191,311.01,0.55,5,Dry,37,8,6,4,53,108,0.35,203,0.65,203,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.000519,0.138,0.00552,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46,46,1100
1997-07-11,1996,10,41,192,308,0.55,5,Dry,37,8,6,4,53,108,0.35,200,0.65,200,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0128,0.000509,0.137,0.00546,1,0.213,0.349,0.0139,24.7,0.955,0.98,0.936,46.3,45.3,45.3,1090
1997-07-12,1996,10,41,193,305,0.55,5,Dry,37,8,6,4,53,108,0.35,197,0.65,197,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000498,0.136,0.00541,1,0.208,0.344,0.0137,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
1997-07-13,1996,10,41,194,301.99,0.56,5,Dry,37,8,6,4,53,108,0.36,194,0.64,194,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0122,0.000488,0.134,0.00535,1,0.204,0.339,0.0135,24.8,0.953,0.98,0.934,44.9,44,44,1060
1997-07-14,1996,10,41,195,298.98,0.56,5,Dry,37,8,6,4,53,108,0.36,191,0.64,191,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000477,0.133,0.00529,1,0.2,0.333,0.0133,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
1997-07-15,1996,10,42,196,295.97,0.57,5,Dry,37,8,6,4,53,108,0.36,188,0.64,188,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000467,0.132,0.00524,1,0.196,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
1997-07-16,1996,10,42,197,293.51,0.57,5,Dry,37,8,6,4,53,108,0.37,185.5,0.63,185.5,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0115,0.000458,0.131,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
1997-07-17,1996,10,42,198,291.05,0.57,5,Dry,37,8,6,4,53,108,0.37,183.1,0.63,183.1,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,995
1997-07-18,1996,10,42,199,288.59,0.58,5,Dry,37,8,6,4,53,108,0.37,180.6,0.63,180.6,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.0051,1,0.186,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
1997-07-19,1996,10,42,200,286.13,0.58,5,Dry,37,8,6,4,53,108,0.38,178.1,0.62,178.1,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.928,41.1,40.3,40.3,966
1997-07-20,1996,10,42,201,283.67,0.58,5,Dry,37,8,6,4,53,108,0.38,175.7,0.62,175.7,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000424,0.126,0.00502,1,0.18,0.306,0.0122,24.9,0.947,0.977,0.926,40.6,39.6,39.6,951
1997-07-21,1996,10,42,202,281.21,0.59,5,Dry,37,8,6,4,53,108,0.38,173.2,0.62,173.2,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.115,0.0105,0.000416,0.125,0.00497,1,0.176,0.301,0.012,24.9,0.946,0.976,0.924,40,39,39,937
1997-07-22,1996,10,43,203,278.75,0.59,5,Dry,37,8,6,4,53,108,0.39,170.8,0.61,170.8,0,0,0,0,-4,4,37,8,6,0,57,222,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,922
1997-07-23,1996,10,43,204,276.29,0.59,5,Dry,37,8,6,4,53,108,0.39,168.3,0.61,168.3,0,0,0,0,-4,4,37,8,6,0,57,219,990,964.8,25.2,0.113,0.0101,0.000399,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.8,37.8,37.8,907
1997-07-24,1996,10,43,205,273.82,0.6,5,Dry,37,8,6,4,53,108,0.39,165.8,0.61,165.8,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00984,0.000391,0.122,0.00484,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
1997-07-25,1996,10,43,206,271.36,0.6,5,Dry,37,8,6,4,53,108,0.4,163.4,0.6,163.4,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00964,0.000382,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,878
1997-07-26,1996,10,43,207,268.9,0.61,5,Dry,37,8,6,4,53,108,0.4,160.9,0.6,160.9,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.11,0.00943,0.000374,0.12,0.00475,1,0.16,0.279,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
1997-07-27,1996,10,43,208,266.44,0.61,5,Dry,37,8,6,4,53,108,0.41,158.4,0.59,158.4,0,0,0,0,-4,4,37,8,6,0,57,209,990,964.8,25.2,0.109,0.00922,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,850
1997-07-28,1996,10,43,209,263.98,0.62,5,Dry,37,8,6,4,53,108,0.41,156,0.59,156,0,0,0,0,-4,4,37,8,6,0,57,207,990,964.8,25.2,0.109,0.00901,0.000357,0.118,0.00466,1,0.153,0.271,0.0107,25,0.941,0.97,0.913,36,34.9,34.9,837
1997-07-29,1996,10,44,210,262.61,0.62,5,Dry,37,8,6,4,53,108,0.41,154.6,0.59,154.6,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.00889,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.6,34.6,829
1997-07-30,1996,10,44,211,260.7,0.62,5,Dry,37,8,6,4,53,108,0.41,152.7,0.59,152.7,0,0,0,0,-4,4,37,8,6,0,57,204,990,964.7,25.3,0.107,0.00873,0.000346,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
1997-07-31,1996,10,44,212,258.79,0.63,5,Dry,37,8,6,4,53,108,0.42,150.8,0.58,150.8,0,0,0,0,-4,4,37,8,6,0,57,202,990,964.7,25.3,0.107,0.00857,0.000339,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.7,33.7,809
1997-08-01,1996,11,44,213,255.78,0.63,5,Dry,34,7,5,3,44,93,0.36,162.8,0.64,162.8,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00959,0.000379,0.119,0.0047,1,0.162,0.281,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,877
1997-08-02,1996,11,44,214,251.68,0.64,5,Dry,34,7,5,3,44,93,0.37,158.7,0.63,158.7,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00924,0.000365,0.117,0.00463,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,854
1997-08-03,1996,11,44,215,248.12,0.65,5,Dry,34,7,5,3,44,93,0.38,155.1,0.63,155.1,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.107,0.00894,0.000353,0.115,0.00456,1,0.152,0.267,0.0106,25,0.941,0.97,0.912,35.8,34.8,34.8,834
1997-08-04,1996,11,44,216,244.57,0.65,5,Dry,34,7,5,3,44,93,0.38,151.6,0.62,151.6,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00863,0.000341,0.114,0.0045,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35,34,34,815
1997-08-05,1996,11,45,217,241.01,0.66,5,Dry,34,7,5,3,44,93,0.39,148,0.61,148,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00833,0.000329,0.112,0.00443,1,0.142,0.255,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,796
1997-08-06,1996,11,45,218,238.55,0.67,5,Dry,34,7,5,3,44,93,0.39,145.6,0.61,145.6,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00812,0.00032,0.111,0.00439,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
1997-08-07,1996,11,45,219,235.54,0.67,5,Dry,34,7,5,3,44,93,0.4,142.5,0.6,142.5,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00787,0.00031,0.11,0.00433,1,0.135,0.245,0.00965,25.1,0.936,0.97,0.908,32.9,31.9,31.9,766
1997-08-08,1996,11,45,220,232.54,0.68,5,Dry,34,7,5,3,44,93,0.4,139.5,0.6,139.5,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00761,0.0003,0.109,0.00428,1,0.131,0.24,0.00943,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
1997-08-09,1996,11,45,221,229.53,0.69,5,Dry,34,7,5,3,44,93,0.41,136.5,0.59,136.5,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00736,0.000289,0.107,0.00422,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.5,30.5,30.5,733
1997-08-10,1996,11,45,222,226.52,0.69,5,Dry,34,7,5,3,44,93,0.41,133.5,0.59,133.5,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.0989,0.0071,0.000279,0.106,0.00417,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
1997-08-11,1996,11,45,223,224.06,0.7,5,Dry,34,7,5,3,44,93,0.41,131.1,0.58,131.1,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.098,0.00689,0.000271,0.105,0.00412,1,0.119,0.224,0.00881,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
1997-08-12,1996,11,46,224,221.6,0.71,5,Dry,34,7,5,3,44,93,0.42,128.6,0.58,128.6,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0972,0.00668,0.000262,0.104,0.00408,1,0.116,0.22,0.00864,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
1997-08-13,1996,11,46,225,219.14,0.72,5,Dry,34,7,5,3,44,93,0.42,126.1,0.58,126.1,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0963,0.00647,0.000254,0.103,0.00403,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29,28.2,28.2,676
1997-08-14,1996,11,46,226,216.68,0.72,5,Dry,34,7,5,3,44,93,0.43,123.7,0.57,123.7,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0954,0.00626,0.000246,0.102,0.00399,1,0.109,0.211,0.00828,25.3,0.928,0.97,0.9,28.5,27.6,27.6,662
1997-08-15,1996,11,46,227,214.22,0.73,5,Dry,34,7,5,3,44,93,0.43,121.2,0.57,121.2,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0945,0.00605,0.000237,0.101,0.00394,1,0.106,0.207,0.0081,25.3,0.926,0.97,0.898,27.9,27,27,649
1997-08-16,1996,11,46,228,211.75,0.74,5,Dry,34,7,5,3,44,93,0.44,118.8,0.56,118.8,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0937,0.00584,0.000229,0.0995,0.0039,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.896,27.3,26.4,26.4,635
1997-08-17,1996,11,46,229,210.39,0.74,5,Dry,34,7,5,3,44,93,0.44,117.4,0.56,117.4,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0932,0.00573,0.000224,0.0989,0.00387,1,0.101,0.2,0.00783,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
1997-08-18,1996,11,46,230,208.47,0.75,5,Dry,34,7,5,3,44,93,0.45,115.5,0.55,115.5,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.5,25.5,0.0925,0.00556,0.000218,0.0981,0.00384,1,0.0984,0.196,0.00769,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
1997-08-19,1996,11,47,231,206.56,0.76,5,Dry,34,7,5,3,44,93,0.45,113.6,0.55,113.6,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0918,0.0054,0.000211,0.0972,0.0038,1,0.0958,0.193,0.00755,25.4,0.92,0.97,0.893,26,25.2,25.2,605
1997-08-20,1996,11,47,232,204.65,0.76,5,Dry,34,7,5,3,44,93,0.45,111.7,0.55,111.7,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0912,0.00524,0.000205,0.0964,0.00377,1,0.0932,0.19,0.00742,25.4,0.919,0.97,0.891,25.5,24.8,24.8,595
1997-08-21,1996,11,47,233,202.73,0.77,5,Dry,34,7,5,3,44,93,0.46,109.7,0.54,109.7,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0905,0.00508,0.000198,0.0956,0.00374,1,0.0906,0.186,0.00728,25.4,0.917,0.97,0.89,25.1,24.3,24.3,584
1997-08-22,1996,11,47,234,200.82,0.77,5,Dry,34,7,5,3,44,93,0.46,107.8,0.54,107.8,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0898,0.00491,0.000192,0.0947,0.0037,1,0.0881,0.183,0.00714,25.4,0,0,0,0,0,0,0
1997-08-23,1996,11,47,235,198.9,0.78,5,Dry,34,7,5,3,44,93,0.47,105.9,0.53,105.9,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0891,0.00475,0.000186,0.0939,0.00367,1,0.0855,0.179,0.00701,25.4,0,0,0,0,0,0,0
1997-08-24,1996,11,47,236,196.99,0.79,5,Dry,34,7,5,3,44,93,0.47,104,0.53,104,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0885,0.00459,0.000179,0.0931,0.00364,1,0.0829,0.176,0.00687,25.4,0,0,0,0,0,0,0
1997-08-25,1996,11,47,237,195.07,0.79,5,Dry,34,7,5,3,44,93,0.48,102.1,0.52,102.1,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0878,0.00443,0.000173,0.0922,0.0036,1,0.0803,0.173,0.00674,25.4,0,0,0,0,0,0,0
1997-08-26,1996,11,48,238,193.16,0.8,5,Dry,34,7,5,3,44,93,0.48,100.2,0.52,100.2,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0871,0.00426,0.000167,0.0914,0.00357,1,0.0777,0.169,0.00661,25.4,0,0,0,0,0,0,0
1997-08-27,1996,11,48,239,191.25,0.8,5,Dry,34,7,5,3,44,93,0.49,98.25,0.51,98.25,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0864,0.0041,0.00016,0.0905,0.00354,1,0.0751,0.166,0.00648,25.4,0,0,0,0,0,0,0
1997-08-28,1996,11,48,240,189.33,0.81,5,Dry,34,7,5,3,44,93,0.49,96.33,0.51,96.33,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0858,0.00394,0.000154,0.0897,0.00351,1,0.0725,0.162,0.00634,25.4,0,0,0,0,0,0,0
1997-08-29,1996,11,48,241,187.97,0.81,5,Dry,34,7,5,3,44,93,0.49,94.97,0.51,94.97,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0853,0.00382,0.000149,0.0891,0.00348,1,0.0707,0.16,0.00625,25.4,0,0,0,0,0,0,0
1997-08-30,1996,11,48,242,186.6,0.82,5,Dry,34,7,5,3,44,93,0.5,93.6,0.5,93.6,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0848,0.00371,0.000145,0.0885,0.00346,1,0.0689,0.157,0.00615,25.4,0,0,0,0,0,0,0
1997-08-31,1996,11,48,243,186.32,0.82,5,Dry,34,7,5,3,44,93,0.5,93.32,0.5,93.32,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0847,0.00368,0.000144,0.0884,0.00346,1,0.0685,0.157,0.00613,25.4,0,0,0,0,0,0,0
1997-09-01,1996,12,48,244,184.41,0.82,5,Dry,30,6,4,2,30,72,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0893,0.0053,0.000207,0.0946,0.0037,1,0.0943,0.189,0.00739,25.4,0.919,0.97,0.892,25.7,25,25,599
1997-09-02,1996,12,49,245,181.95,0.83,5,Dry,30,6,4,2,30,72,0.4,110,0.6,110,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0885,0.0051,0.000199,0.0935,0.00366,1,0.0909,0.184,0.00722,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1997-09-03,1996,12,49,246,179.49,0.84,5,Dry,30,6,4,2,30,72,0.4,107.5,0.6,107.5,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0876,0.00489,0.000191,0.0925,0.00362,1,0.0876,0.18,0.00705,25.4,0.916,0.97,0.888,24.5,23.8,23.8,570
1997-09-04,1996,12,49,247,177.03,0.85,5,Dry,30,6,4,2,30,72,0.41,105,0.59,105,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0867,0.00468,0.000183,0.0914,0.00358,1,0.0843,0.176,0.00688,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
1997-09-05,1996,12,49,248,175.66,0.85,5,Dry,30,6,4,2,30,72,0.41,103.7,0.59,103.7,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0862,0.00456,0.000179,0.0908,0.00355,1,0.0824,0.173,0.00678,25.4,0.913,0.97,0.886,23.6,22.9,22.9,548
1997-09-06,1996,12,49,249,173.75,0.86,5,Dry,30,6,4,2,30,72,0.41,101.8,0.59,101.8,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0856,0.0044,0.000172,0.09,0.00352,1,0.0799,0.17,0.00665,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
1997-09-07,1996,12,49,250,171.83,0.86,5,Dry,30,6,4,2,30,72,0.42,99.83,0.58,99.83,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0849,0.00424,0.000166,0.0891,0.00349,1,0.0773,0.166,0.00651,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
1997-09-08,1996,12,49,251,169.92,0.87,5,Dry,30,6,4,2,30,72,0.42,97.92,0.58,97.92,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0842,0.00407,0.000159,0.0883,0.00346,1,0.0747,0.163,0.00638,25.4,0.913,0.968,0.884,22.3,21.5,21.5,517
1997-09-09,1996,12,50,252,168,0.87,5,Dry,30,6,4,2,30,72,0.43,96,0.57,96,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0835,0.00391,0.000153,0.0874,0.00342,1,0.0721,0.16,0.00625,25.4,0.915,0.967,0.885,21.9,21.1,21.1,508
1997-09-10,1996,12,50,253,166.09,0.88,5,Dry,30,6,4,2,30,72,0.43,94.09,0.57,94.09,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0829,0.00375,0.000147,0.0866,0.00339,1,0.0695,0.156,0.00611,25.4,0.918,0.966,0.887,21.5,20.8,20.8,498
1997-09-11,1996,12,50,254,164.72,0.88,5,Dry,30,6,4,2,30,72,0.44,92.72,0.56,92.72,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0824,0.00363,0.000142,0.086,0.00337,1,0.0677,0.154,0.00602,25.4,0.919,0.966,0.887,21.2,20.5,20.5,491
1997-09-12,1996,12,50,255,163.36,0.88,5,Dry,30,6,4,2,30,72,0.44,91.36,0.56,91.36,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0819,0.00352,0.000138,0.0854,0.00335,1,0.0658,0.151,0.00592,25.4,0.921,0.965,0.888,20.9,20.2,20.2,485
1997-09-13,1996,12,50,256,161.99,0.89,5,Dry,30,6,4,2,30,72,0.44,89.99,0.56,89.99,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0814,0.0034,0.000133,0.0848,0.00332,1,0.064,0.149,0.00583,25.4,0.922,0.964,0.889,20.7,19.9,19.9,478
1997-09-14,1996,12,50,257,161.72,0.89,5,Dry,30,6,4,2,30,72,0.45,89.72,0.56,89.72,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0813,0.00338,0.000132,0.0847,0.00332,1,0.0636,0.148,0.00581,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
1997-09-15,1996,12,50,258,161.44,0.89,5,Dry,30,6,4,2,30,72,0.45,89.44,0.55,89.44,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0812,0.00335,0.000131,0.0846,0.00331,1,0.0632,0.148,0.00579,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
1997-09-16,1996,12,51,259,160.07,0.89,5,Dry,30,6,4,2,30,72,0.45,88.07,0.55,88.07,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0807,0.00324,0.000127,0.084,0.00329,1,0.0614,0.145,0.0057,25.4,0.924,0.964,0.891,20.3,19.5,19.5,469
1997-09-17,1996,12,51,260,158.71,0.9,5,Dry,30,6,4,2,30,72,0.45,86.71,0.55,86.71,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0803,0.00312,0.000122,0.0834,0.00327,1,0.0596,0.143,0.0056,25.4,0.926,0.963,0.892,20,19.2,19.2,462
1997-09-18,1996,12,51,261,156.79,0.9,5,Dry,30,6,4,2,30,72,0.46,84.79,0.54,84.79,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0796,0.00296,0.000116,0.0825,0.00323,1,0.057,0.139,0.00547,25.4,0.928,0.962,0.893,19.6,18.8,18.8,452
1997-09-19,1996,12,51,262,155.43,0.9,5,Dry,30,6,4,2,30,72,0.46,83.43,0.54,83.43,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0791,0.00284,0.000111,0.0819,0.00321,1,0.0551,0.137,0.00537,25.4,0.93,0.962,0.894,19.3,18.6,18.6,445
1997-09-20,1996,12,51,263,154.06,0.91,5,Dry,30,6,4,2,30,72,0.47,82.06,0.53,82.06,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0786,0.00273,0.000107,0.0813,0.00319,1,0.0533,0.135,0.00528,25.4,0.931,0.961,0.895,19,18.3,18.3,439
1997-09-21,1996,12,51,264,152.69,0.91,5,Dry,30,6,4,2,30,72,0.47,80.69,0.53,80.69,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0781,0.00261,0.000102,0.0807,0.00317,1,0.0514,0.132,0.00518,25.4,0.933,0.96,0.896,18.7,18,18,432
1997-09-22,1996,12,51,265,151.32,0.91,5,Dry,30,6,4,2,30,72,0.48,79.32,0.52,79.32,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0776,0.00249,0.0000977,0.0801,0.00314,1,0.0496,0.13,0.00509,25.4,0.934,0.96,0.897,18.4,17.7,17.7,425
1997-09-23,1996,12,52,266,149.96,0.91,5,Dry,30,6,4,2,30,72,0.48,77.96,0.52,77.96,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0772,0.00238,0.0000932,0.0795,0.00312,1,0.0477,0.127,0.00499,25.4,0.936,0.96,0.899,18.2,17.4,17.4,418
1997-09-24,1996,12,52,267,148.59,0.92,5,Dry,30,6,4,2,30,72,0.48,76.59,0.52,76.59,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0767,0.00226,0.0000886,0.0789,0.0031,1,0.0459,0.125,0.0049,25.4,0.938,0.96,0.9,17.9,17.2,17.2,412
1997-09-25,1996,12,52,268,147.22,0.92,5,Dry,30,6,4,2,30,72,0.49,75.22,0.51,75.22,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0762,0.00214,0.0000841,0.0783,0.00307,1,0.044,0.122,0.0048,25.4,0.94,0.96,0.902,17.6,16.9,16.9,405
1997-09-26,1996,12,52,269,145.86,0.92,5,Dry,30,6,4,2,30,72,0.49,73.86,0.51,73.86,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0757,0.00203,0.0000795,0.0777,0.00305,1,0.0422,0.12,0.0047,25.4,0.934,0.96,0.897,17.2,16.5,16.5,396
1997-09-27,1996,12,52,270,144.49,0.92,5,Dry,30,6,4,2,30,72,0.5,72.49,0.5,72.49,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0752,0.00191,0.000075,0.0771,0.00303,1,0.0404,0.118,0.00461,25.4,0.927,0.96,0.889,16.7,16,16,385
1997-09-28,1996,12,52,271,143.12,0.92,5,Dry,30,6,4,2,30,72,0.5,71.12,0.5,71.12,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0747,0.0018,0.0000704,0.0765,0.003,1,0.0385,0.115,0.00451,25.4,0.919,0.96,0.882,16.3,15.6,15.6,375
1997-09-29,1996,12,52,272,141.75,0.93,5,Dry,30,6,4,2,30,72,0.51,69.75,0.49,69.75,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0743,0.00168,0.0000658,0.0759,0.00298,1,0.0367,0.113,0.00442,25.4,0.912,0.96,0.875,15.8,15.2,15.2,365
1997-09-30,1996,12,53,273,140.39,0.93,5,Dry,30,6,4,2,30,72,0.51,68.39,0.49,68.39,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0738,0.00156,0.0000613,0.0753,0.00295,1,0.0348,0.11,0.00432,25.4,0.904,0.96,0.868,15.4,14.8,14.8,355
1997-10-01,1997,1,1,274,140.11,0.93,5,Dry,24,4,2,2,20,52,0.37,88.11,0.63,88.11,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00324,0.000127,0.0805,0.00316,1,0.0614,0.142,0.00556,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
1997-10-02,1997,1,1,275,139.29,0.93,5,Dry,24,4,2,2,20,52,0.37,87.29,0.63,87.29,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00317,0.000124,0.0801,0.00314,1,0.0603,0.14,0.00551,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
1997-10-03,1997,1,1,276,138.47,0.93,5,Dry,24,4,2,2,20,52,0.38,86.47,0.62,86.47,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.0031,0.000122,0.0797,0.00313,1,0.0592,0.139,0.00545,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
1997-10-04,1997,1,1,277,137.65,0.93,5,Dry,24,4,2,2,20,52,0.38,85.65,0.62,85.65,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0763,0.00303,0.000119,0.0794,0.00311,1,0.0581,0.138,0.00539,25.4,0.926,0.962,0.892,19.7,19,19,456
1997-10-05,1997,1,1,278,136.83,0.93,5,Dry,24,4,2,2,20,52,0.38,84.83,0.62,84.83,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00296,0.000116,0.079,0.0031,1,0.057,0.136,0.00533,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
1997-10-06,1997,1,1,279,136.01,0.93,5,Dry,24,4,2,2,20,52,0.38,84.01,0.62,84.01,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.00289,0.000113,0.0787,0.00308,1,0.0559,0.135,0.00528,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
1997-10-07,1997,1,1,280,135.19,0.94,5,Dry,24,4,2,2,20,52,0.39,83.19,0.61,83.19,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00282,0.000111,0.0783,0.00307,1,0.0548,0.133,0.00522,25.4,0.929,0.961,0.894,19.2,18.5,18.5,444
1997-10-08,1997,1,2,281,134.37,0.94,5,Dry,24,4,2,2,20,52,0.39,82.37,0.61,82.37,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00275,0.000108,0.0779,0.00306,1,0.0537,0.132,0.00516,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
1997-10-09,1997,1,2,282,134.65,0.94,5,Dry,24,4,2,2,20,52,0.39,82.65,0.61,82.65,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00278,0.000109,0.0781,0.00306,1,0.0541,0.132,0.00518,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
1997-10-10,1997,1,2,283,135.47,0.94,5,Dry,24,4,2,2,20,52,0.38,83.47,0.62,83.47,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0756,0.00284,0.000112,0.0784,0.00308,1,0.0552,0.134,0.00524,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
1997-10-11,1997,1,2,284,135.19,0.94,5,Dry,24,4,2,2,20,52,0.39,83.19,0.61,83.19,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00282,0.000111,0.0783,0.00307,1,0.0548,0.133,0.00522,25.4,0.929,0.961,0.894,19.2,18.5,18.5,444
1997-10-12,1997,1,2,285,136.56,0.93,5,Dry,24,4,2,2,20,52,0.38,84.56,0.62,84.56,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00294,0.000115,0.0789,0.00309,1,0.0567,0.136,0.00532,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
1997-10-13,1997,1,2,286,136.83,0.93,5,Dry,24,4,2,2,20,52,0.38,84.83,0.62,84.83,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00296,0.000116,0.079,0.0031,1,0.057,0.136,0.00533,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
1997-10-14,1997,1,2,287,136.56,0.93,5,Dry,24,4,2,2,20,52,0.38,84.56,0.62,84.56,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00294,0.000115,0.0789,0.00309,1,0.0567,0.136,0.00532,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
1997-10-15,1997,1,3,288,135.74,0.93,5,Dry,24,4,2,2,20,52,0.38,83.74,0.62,83.74,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00287,0.000112,0.0785,0.00308,1,0.0555,0.134,0.00526,25.4,0.929,0.962,0.893,19.3,18.6,18.6,447
1997-10-16,1997,1,3,289,134.92,0.94,5,Dry,24,4,2,2,20,52,0.39,82.92,0.61,82.92,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0754,0.0028,0.00011,0.0782,0.00307,1,0.0544,0.133,0.0052,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
1997-10-17,1997,1,3,290,134.1,0.94,5,Dry,24,4,2,2,20,52,0.39,82.1,0.61,82.1,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0751,0.00273,0.000107,0.0778,0.00305,1,0.0533,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,438
1997-10-18,1997,1,3,291,133.28,0.94,5,Dry,24,4,2,2,20,52,0.39,81.28,0.61,81.28,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0748,0.00266,0.000104,0.0775,0.00304,1,0.0522,0.13,0.00509,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
1997-10-19,1997,1,3,292,132.46,0.94,5,Dry,24,4,2,2,20,52,0.39,80.46,0.61,80.46,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0745,0.00259,0.000102,0.0771,0.00302,1,0.0511,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
1997-10-20,1997,1,3,293,130.54,0.95,5,Dry,24,4,2,2,20,52,0.4,78.54,0.6,78.54,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0738,0.00243,0.0000951,0.0763,0.00299,1,0.0485,0.125,0.00489,25.4,0.936,0.96,0.898,18.3,17.6,17.6,421
1997-10-21,1997,1,3,294,129.18,0.95,5,Dry,24,4,2,2,20,52,0.4,77.18,0.6,77.18,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00231,0.0000906,0.0757,0.00297,1,0.0467,0.122,0.0048,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1997-10-22,1997,1,4,295,127.81,0.95,5,Dry,24,4,2,2,20,52,0.41,75.81,0.59,75.81,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0729,0.00219,0.000086,0.0751,0.00294,1,0.0448,0.12,0.0047,25.4,0.939,0.96,0.902,17.7,17,17,408
1997-10-23,1997,1,4,296,126.44,0.95,5,Dry,24,4,2,2,20,52,0.41,74.44,0.59,74.44,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00208,0.0000815,0.0745,0.00292,1,0.043,0.117,0.00461,25.4,0.937,0.96,0.9,17.4,16.7,16.7,400
1997-10-24,1997,1,4,297,126.17,0.96,5,Dry,24,4,2,2,20,52,0.41,74.17,0.59,74.17,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0723,0.00205,0.0000806,0.0744,0.00292,1,0.0426,0.117,0.00459,25.4,0.936,0.96,0.899,17.3,16.6,16.6,398
1997-10-25,1997,1,4,298,125.35,0.96,5,Dry,24,4,2,2,20,52,0.41,73.35,0.58,73.35,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.072,0.00198,0.0000778,0.074,0.0029,1,0.0415,0.116,0.00453,25.4,0.932,0.96,0.894,17,16.3,16.3,392
1997-10-26,1997,1,4,299,124.53,0.96,5,Dry,24,4,2,2,20,52,0.42,72.53,0.58,72.53,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0717,0.00192,0.0000751,0.0736,0.00289,1,0.0404,0.114,0.00447,25.4,0.927,0.96,0.89,16.7,16.1,16.1,386
1997-10-27,1997,1,4,300,123.71,0.96,5,Dry,24,4,2,2,20,52,0.42,71.71,0.58,71.71,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0714,0.00185,0.0000724,0.0733,0.00287,1,0.0393,0.113,0.00441,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
1997-10-28,1997,1,4,301,122.89,0.96,5,Dry,24,4,2,2,20,52,0.42,70.89,0.58,70.89,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0711,0.00178,0.0000696,0.0729,0.00286,1,0.0382,0.111,0.00436,25.4,0.918,0.96,0.881,16.2,15.6,15.6,373
1997-10-29,1997,1,5,302,126.44,0.95,5,Dry,24,4,2,2,20,52,0.41,74.44,0.59,74.44,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00208,0.0000815,0.0745,0.00292,1,0.043,0.117,0.00461,25.4,0.937,0.96,0.9,17.4,16.7,16.7,400
1997-10-30,1997,1,5,303,130,0.95,5,Dry,24,4,2,2,20,52,0.4,78,0.6,78,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00238,0.0000933,0.076,0.00298,1,0.0478,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.4,17.4,419
1997-10-31,1997,1,5,304,128.08,0.95,5,Dry,24,4,2,2,20,52,0.41,76.08,0.59,76.08,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00222,0.0000869,0.0752,0.00295,1,0.0452,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
1997-11-01,1997,2,5,305,127.81,0.95,5,Dry,23,4,2,2,19,50,0.39,77.81,0.61,77.81,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0732,0.00236,0.0000927,0.0756,0.00296,1,0.0475,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
1997-11-02,1997,2,5,306,128.63,0.95,5,Dry,23,4,2,2,19,50,0.39,78.63,0.61,78.63,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00243,0.0000954,0.076,0.00298,1,0.0487,0.125,0.00489,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
1997-11-03,1997,2,5,307,127.81,0.95,5,Dry,23,4,2,2,19,50,0.39,77.81,0.61,77.81,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0732,0.00236,0.0000927,0.0756,0.00296,1,0.0475,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
1997-11-04,1997,2,5,308,128.63,0.95,5,Dry,23,4,2,2,19,50,0.39,78.63,0.61,78.63,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00243,0.0000954,0.076,0.00298,1,0.0487,0.125,0.00489,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
1997-11-05,1997,2,6,309,132.73,0.94,5,Dry,23,4,2,2,19,50,0.38,82.73,0.62,82.73,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.075,0.00278,0.000109,0.0777,0.00305,1,0.0542,0.132,0.00517,25.4,0.93,0.961,0.894,19.1,18.4,18.4,442
1997-11-06,1997,2,6,310,135.19,0.94,5,Dry,23,4,2,2,19,50,0.37,85.19,0.63,85.19,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0758,0.00299,0.000117,0.0788,0.00309,1,0.0575,0.136,0.00535,25.4,0.927,0.962,0.892,19.6,18.9,18.9,454
1997-11-07,1997,2,6,311,137.65,0.93,5,Dry,23,4,2,2,19,50,0.36,87.65,0.64,87.65,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0767,0.0032,0.000126,0.0799,0.00313,1,0.0608,0.141,0.00552,25.4,0.924,0.963,0.89,20.1,19.4,19.4,466
1997-11-08,1997,2,6,312,139.02,0.93,5,Dry,23,4,2,2,19,50,0.36,89.02,0.64,89.02,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00332,0.00013,0.0805,0.00316,1,0.0627,0.143,0.00561,25.4,0.922,0.964,0.889,20.4,19.7,19.7,472
1997-11-09,1997,2,6,313,138.75,0.93,5,Dry,23,4,2,2,19,50,0.36,88.75,0.64,88.75,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.00329,0.000129,0.0804,0.00315,1,0.0623,0.143,0.0056,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
1997-11-10,1997,2,6,314,138.47,0.93,5,Dry,23,4,2,2,19,50,0.36,88.47,0.64,88.47,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.077,0.00327,0.000128,0.0803,0.00315,1,0.0619,0.142,0.00558,25.4,0.923,0.964,0.89,20.3,19.6,19.6,470
1997-11-11,1997,2,6,315,140.93,0.93,5,Dry,23,4,2,2,19,50,0.35,90.93,0.65,90.93,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.00348,0.000136,0.0813,0.00319,1,0.0653,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
1997-11-12,1997,2,7,316,145.58,0.92,5,Dry,23,4,2,2,19,50,0.34,95.58,0.66,95.58,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00387,0.000152,0.0834,0.00327,1,0.0715,0.155,0.00607,25.3,0.915,0.967,0.885,21.7,21,21,505
1997-11-13,1997,2,7,317,150.23,0.91,5,Dry,23,4,2,2,19,50,0.33,100.2,0.67,100.2,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00427,0.000167,0.0854,0.00335,1,0.0778,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,528
1997-11-14,1997,2,7,318,152.69,0.91,5,Dry,23,4,2,2,19,50,0.33,102.7,0.67,102.7,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00448,0.000176,0.0865,0.00339,1,0.0811,0.168,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
