date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-11-15,1997,2,7,319,154.06,0.91,5,Dry,23,4,2,2,19,50,0.33,104.1,0.68,104.1,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.0046,0.00018,0.0871,0.00341,1,0.083,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
1997-11-16,1997,2,7,320,155.97,0.9,5,Dry,23,4,2,2,19,50,0.32,106,0.68,106,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00476,0.000186,0.0879,0.00345,1,0.0856,0.173,0.0068,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
1997-11-17,1997,2,7,321,156.79,0.9,5,Dry,23,4,2,2,19,50,0.32,106.8,0.68,106.8,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0835,0.00483,0.000189,0.0883,0.00346,1,0.0867,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.6,23.6,566
1997-11-18,1997,2,7,322,154.88,0.9,5,Dry,23,4,2,2,19,50,0.32,104.9,0.68,104.9,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00466,0.000183,0.0874,0.00343,1,0.0841,0.172,0.00672,25.3,0.914,0.97,0.887,23.8,23.1,23.1,555
1997-11-19,1997,2,8,323,152.42,0.91,5,Dry,23,4,2,2,19,50,0.33,102.4,0.67,102.4,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00446,0.000175,0.0864,0.00339,1,0.0808,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,541
1997-11-20,1997,2,8,324,151.05,0.91,5,Dry,23,4,2,2,19,50,0.33,101,0.67,101,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00434,0.00017,0.0858,0.00336,1,0.0789,0.165,0.00646,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
1997-11-21,1997,2,8,325,149.14,0.91,5,Dry,23,4,2,2,19,50,0.34,99.14,0.67,99.14,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.00418,0.000164,0.0849,0.00333,1,0.0763,0.161,0.00632,25.3,0.912,0.968,0.883,22.5,21.8,21.8,522
1997-11-22,1997,2,8,326,149.96,0.91,5,Dry,23,4,2,2,19,50,0.33,99.96,0.67,99.96,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.081,0.00425,0.000167,0.0853,0.00334,1,0.0774,0.163,0.00638,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
1997-11-23,1997,2,8,327,150.78,0.91,5,Dry,23,4,2,2,19,50,0.33,100.8,0.67,100.8,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00432,0.000169,0.0857,0.00336,1,0.0786,0.164,0.00644,25.3,0.912,0.969,0.883,22.8,22.1,22.1,531
1997-11-24,1997,2,8,328,149.41,0.91,5,Dry,23,4,2,2,19,50,0.34,99.41,0.67,99.41,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0809,0.0042,0.000165,0.0851,0.00334,1,0.0767,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
1997-11-25,1997,2,8,329,150.78,0.91,5,Dry,23,4,2,2,19,50,0.33,100.8,0.67,100.8,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00432,0.000169,0.0857,0.00336,1,0.0786,0.164,0.00644,25.3,0.912,0.969,0.883,22.8,22.1,22.1,531
1997-11-26,1997,2,9,330,152.15,0.91,5,Dry,23,4,2,2,19,50,0.33,102.2,0.67,102.2,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0863,0.00338,1,0.0804,0.167,0.00653,25.3,0.912,0.97,0.885,23.2,22.5,22.5,539
1997-11-27,1997,2,9,331,153.51,0.91,5,Dry,23,4,2,2,19,50,0.33,103.5,0.67,103.5,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0823,0.00455,0.000178,0.0868,0.0034,1,0.0822,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
1997-11-28,1997,2,9,332,154.88,0.9,5,Dry,23,4,2,2,19,50,0.32,104.9,0.68,104.9,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00466,0.000183,0.0874,0.00343,1,0.0841,0.172,0.00672,25.3,0.914,0.97,0.887,23.8,23.1,23.1,555
1997-11-29,1997,2,9,333,154.06,0.91,5,Dry,23,4,2,2,19,50,0.33,104.1,0.68,104.1,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.0046,0.00018,0.0871,0.00341,1,0.083,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
1997-11-30,1997,2,9,334,153.24,0.91,5,Dry,23,4,2,2,19,50,0.33,103.2,0.67,103.2,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00453,0.000177,0.0867,0.0034,1,0.0819,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
1997-12-01,1997,3,9,335,151.87,0.91,5,Dry,26,4,3,2,24,59,0.39,92.87,0.61,92.87,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00364,0.000143,0.0836,0.00328,1,0.0679,0.151,0.00594,25.4,0.918,0.966,0.887,21.2,20.5,20.5,491
1997-12-02,1997,3,9,336,149.96,0.91,5,Dry,26,4,3,2,24,59,0.39,90.96,0.61,90.96,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0793,0.00348,0.000137,0.0828,0.00325,1,0.0653,0.148,0.00581,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
1997-12-03,1997,3,10,337,150.78,0.91,5,Dry,26,4,3,2,24,59,0.39,91.78,0.61,91.78,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0796,0.00355,0.000139,0.0831,0.00326,1,0.0664,0.15,0.00586,25.4,0.919,0.965,0.887,21,20.2,20.2,486
1997-12-04,1997,3,10,338,151.6,0.91,5,Dry,26,4,3,2,24,59,0.39,92.6,0.61,92.6,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0799,0.00362,0.000142,0.0835,0.00327,1,0.0675,0.151,0.00592,25.4,0.918,0.965,0.887,21.1,20.4,20.4,490
1997-12-05,1997,3,10,339,153.51,0.91,5,Dry,26,4,3,2,24,59,0.38,94.51,0.62,94.51,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0805,0.00378,0.000148,0.0843,0.00331,1,0.0701,0.154,0.00605,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
1997-12-06,1997,3,10,340,158.71,0.9,5,Dry,26,4,3,2,24,59,0.37,99.71,0.63,99.71,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0824,0.00423,0.000166,0.0866,0.00339,1,0.0771,0.164,0.00642,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
1997-12-07,1997,3,10,341,162.26,0.89,5,Dry,26,4,3,2,24,59,0.36,103.3,0.64,103.3,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00453,0.000177,0.0881,0.00345,1,0.0819,0.17,0.00666,25.4,0.913,0.97,0.886,23.4,22.7,22.7,546
1997-12-08,1997,3,10,342,163.08,0.88,5,Dry,26,4,3,2,24,59,0.36,104.1,0.64,104.1,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.0046,0.00018,0.0885,0.00347,1,0.083,0.172,0.00672,25.4,0.914,0.97,0.886,23.6,22.9,22.9,550
1997-12-09,1997,3,10,343,161.72,0.89,5,Dry,26,4,3,2,24,59,0.36,102.7,0.64,102.7,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00448,0.000176,0.0879,0.00344,1,0.0812,0.169,0.00662,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
1997-12-10,1997,3,11,344,159.8,0.89,5,Dry,26,4,3,2,24,59,0.37,100.8,0.63,100.8,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00432,0.000169,0.0871,0.00341,1,0.0786,0.166,0.00649,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
1997-12-11,1997,3,11,345,157.89,0.9,5,Dry,26,4,3,2,24,59,0.37,98.89,0.63,98.89,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00416,0.000163,0.0862,0.00338,1,0.076,0.162,0.00636,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1997-12-12,1997,3,11,346,155.97,0.9,5,Dry,26,4,3,2,24,59,0.38,96.97,0.62,96.97,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00399,0.000156,0.0854,0.00335,1,0.0734,0.159,0.00622,25.4,0.914,0.967,0.884,22,21.3,21.3,512
1997-12-13,1997,3,11,347,155.15,0.9,5,Dry,26,4,3,2,24,59,0.38,96.15,0.62,96.15,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00392,0.000154,0.085,0.00333,1,0.0723,0.157,0.00617,25.4,0.915,0.967,0.885,21.9,21.1,21.1,508
1997-12-14,1997,3,11,348,154.33,0.9,5,Dry,26,4,3,2,24,59,0.38,95.33,0.62,95.33,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0808,0.00385,0.000151,0.0847,0.00332,1,0.0712,0.156,0.00611,25.4,0.916,0.967,0.885,21.7,21,21,504
1997-12-15,1997,3,11,349,152.42,0.91,5,Dry,26,4,3,2,24,59,0.39,93.42,0.61,93.42,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0801,0.00369,0.000145,0.0838,0.00329,1,0.0686,0.152,0.00598,25.4,0.918,0.966,0.886,21.3,20.6,20.6,494
1997-12-16,1997,3,11,350,151.05,0.91,5,Dry,26,4,3,2,24,59,0.39,92.05,0.61,92.05,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0797,0.00357,0.00014,0.0832,0.00326,1,0.0668,0.15,0.00588,25.4,0.919,0.965,0.887,21,20.3,20.3,487
1997-12-17,1997,3,12,351,152.97,0.91,5,Dry,26,4,3,2,24,59,0.39,93.97,0.61,93.97,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0803,0.00374,0.000147,0.0841,0.0033,1,0.0694,0.153,0.00602,25.4,0.917,0.966,0.886,21.4,20.7,20.7,497
1997-12-18,1997,3,12,352,155.97,0.9,5,Dry,26,4,3,2,24,59,0.38,96.97,0.62,96.97,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00399,0.000156,0.0854,0.00335,1,0.0734,0.159,0.00622,25.4,0.914,0.967,0.884,22,21.3,21.3,512
1997-12-19,1997,3,12,353,158.43,0.9,5,Dry,26,4,3,2,24,59,0.37,99.43,0.63,99.43,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0823,0.0042,0.000165,0.0865,0.00339,1,0.0767,0.163,0.0064,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
1997-12-20,1997,3,12,354,160.9,0.89,5,Dry,26,4,3,2,24,59,0.37,101.9,0.63,101.9,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.00441,0.000173,0.0876,0.00343,1,0.0801,0.168,0.00657,25.4,0.912,0.97,0.885,23.1,22.4,22.4,538
1997-12-21,1997,3,12,355,160.07,0.89,5,Dry,26,4,3,2,24,59,0.37,101.1,0.63,101.1,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00434,0.00017,0.0872,0.00342,1,0.0789,0.166,0.00651,25.4,0.912,0.969,0.884,22.9,22.2,22.2,533
1997-12-22,1997,3,12,356,163.08,0.88,5,Dry,26,4,3,2,24,59,0.36,104.1,0.64,104.1,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.0046,0.00018,0.0885,0.00347,1,0.083,0.172,0.00672,25.4,0.914,0.97,0.886,23.6,22.9,22.9,550
1997-12-23,1997,3,12,357,165.54,0.88,5,Dry,26,4,3,2,24,59,0.36,106.5,0.64,106.5,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00481,0.000188,0.0896,0.00351,1,0.0863,0.176,0.00689,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
1997-12-24,1997,3,13,358,167.46,0.87,5,Dry,26,4,3,2,24,59,0.35,108.5,0.65,108.5,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0855,0.00497,0.000195,0.0904,0.00354,1,0.0889,0.179,0.00702,25.4,0.917,0.97,0.889,24.7,24,24,576
1997-12-25,1997,3,13,359,168.28,0.87,5,Dry,26,4,3,2,24,59,0.35,109.3,0.65,109.3,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0857,0.00504,0.000197,0.0908,0.00356,1,0.09,0.181,0.00708,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1997-12-26,1997,3,13,360,169.65,0.87,5,Dry,26,4,3,2,24,59,0.35,110.7,0.65,110.7,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0862,0.00516,0.000202,0.0914,0.00358,1,0.0919,0.183,0.00718,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
1997-12-27,1997,3,13,361,172.11,0.86,5,Dry,26,4,3,2,24,59,0.34,113.1,0.66,113.1,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0871,0.00536,0.00021,0.0925,0.00362,1,0.0952,0.188,0.00735,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1997-12-28,1997,3,13,362,174.57,0.85,5,Dry,26,4,3,2,24,59,0.34,115.6,0.66,115.6,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00557,0.000218,0.0935,0.00366,1,0.0985,0.192,0.00752,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
1997-12-29,1997,3,13,363,177.03,0.85,5,Dry,26,4,3,2,24,59,0.33,118,0.67,118,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0888,0.00578,0.000226,0.0946,0.0037,1,0.102,0.196,0.00769,25.4,0.924,0.97,0.896,27.1,26.3,26.3,631
1997-12-30,1997,3,13,364,176.21,0.85,5,Dry,26,4,3,2,24,59,0.34,117.2,0.67,117.2,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.00571,0.000224,0.0943,0.00369,1,0.101,0.195,0.00763,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1997-12-31,1997,3,14,365,175.39,0.85,5,Dry,26,4,3,2,24,59,0.34,116.4,0.66,116.4,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0883,0.00564,0.000221,0.0939,0.00367,1,0.0996,0.194,0.00757,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
1998-01-01,1997,4,14,1,176.75,0.85,5,Dry,29,5,4,2,33,73,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0856,0.00457,0.000179,0.0901,0.00353,1,0.0826,0.173,0.00676,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
1998-01-02,1997,4,14,2,181.95,0.83,5,Dry,29,5,4,2,33,73,0.4,109,0.6,109,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0874,0.00501,0.000196,0.0924,0.00361,1,0.0896,0.182,0.00712,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
1998-01-03,1997,4,14,3,186.6,0.82,5,Dry,29,5,4,2,33,73,0.39,113.6,0.61,113.6,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.089,0.00541,0.000211,0.0944,0.00369,1,0.0959,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,606
1998-01-04,1997,4,14,4,191.25,0.8,5,Dry,29,5,4,2,33,73,0.38,118.3,0.62,118.3,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0907,0.0058,0.000227,0.0965,0.00377,1,0.102,0.199,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
1998-01-05,1997,4,14,5,195.9,0.79,5,Dry,29,5,4,2,33,73,0.37,122.9,0.63,122.9,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0923,0.0062,0.000242,0.0985,0.00385,1,0.108,0.207,0.00809,25.4,0.927,0.97,0.899,28.4,27.5,27.5,660
1998-01-06,1997,4,14,6,199.45,0.78,5,Dry,29,5,4,2,33,73,0.37,126.5,0.63,126.5,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0936,0.0065,0.000254,0.1,0.00391,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
1998-01-07,1997,4,15,7,202.46,0.77,5,Dry,29,5,4,2,33,73,0.36,129.5,0.64,129.5,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0946,0.00675,0.000264,0.101,0.00396,1,0.117,0.219,0.00855,25.4,0.93,0.97,0.902,30,29.1,29.1,697
1998-01-08,1997,4,15,8,206.01,0.76,5,Dry,29,5,4,2,33,73,0.35,133,0.65,133,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0959,0.00706,0.000276,0.103,0.00403,1,0.122,0.225,0.0088,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
1998-01-09,1997,4,15,9,209.57,0.75,5,Dry,29,5,4,2,33,73,0.35,136.6,0.65,136.6,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0971,0.00736,0.000288,0.105,0.00409,1,0.127,0.231,0.00906,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
1998-01-10,1997,4,15,10,211.48,0.74,5,Dry,29,5,4,2,33,73,0.34,138.5,0.66,138.5,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0978,0.00752,0.000295,0.105,0.00413,1,0.129,0.235,0.0092,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
1998-01-11,1997,4,15,11,215.04,0.73,5,Dry,29,5,4,2,33,73,0.34,142,0.66,142,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0991,0.00782,0.000307,0.107,0.00419,1,0.134,0.241,0.00945,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
1998-01-12,1997,4,15,12,221.87,0.71,5,Dry,29,5,4,2,33,73,0.33,148.9,0.67,148.9,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.0084,0.00033,0.11,0.00431,1,0.143,0.253,0.00995,25.2,0.938,0.97,0.91,34.5,33.5,33.5,804
1998-01-13,1997,4,15,13,228.71,0.69,5,Dry,29,5,4,2,33,73,0.32,155.7,0.68,155.7,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00899,0.000353,0.113,0.00444,1,0.153,0.266,0.0104,25.2,0.941,0.97,0.912,36.1,35.1,35.1,841
1998-01-14,1997,4,16,14,235.54,0.67,5,Dry,29,5,4,2,33,73,0.31,162.5,0.69,162.5,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00957,0.000377,0.116,0.00456,1,0.162,0.278,0.0109,25.1,0.943,0.971,0.916,37.7,36.6,36.6,880
1998-01-15,1997,4,16,15,242.38,0.66,5,Dry,29,5,4,2,33,73,0.3,169.4,0.7,169.4,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
1998-01-16,1997,4,16,16,247.03,0.65,5,Dry,29,5,4,2,33,73,0.3,174,0.7,174,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000416,0.121,0.00478,1,0.177,0.298,0.0118,25,0.946,0.977,0.925,40.4,39.5,39.5,948
1998-01-17,1997,4,16,17,251.13,0.64,5,Dry,29,5,4,2,33,73,0.29,178.1,0.71,178.1,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000431,0.123,0.00485,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.5,40.5,972
1998-01-18,1997,4,16,18,257.42,0.63,5,Dry,29,5,4,2,33,73,0.28,184.4,0.72,184.4,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00496,1,0.191,0.317,0.0125,25,0.95,0.98,0.931,42.9,42,42,1010
1998-01-19,1997,4,16,19,264.25,0.62,5,Dry,29,5,4,2,33,73,0.28,191.3,0.72,191.3,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000476,0.128,0.00509,1,0.201,0.329,0.013,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
1998-01-20,1997,4,16,20,271.64,0.6,5,Dry,29,5,4,2,33,73,0.27,198.6,0.73,198.6,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000501,0.132,0.00522,1,0.211,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
1998-01-21,1997,4,17,21,276.83,0.59,5,Dry,29,5,4,2,33,73,0.26,203.8,0.74,203.8,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000519,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.4,46.5,46.5,1120
1998-01-22,1997,4,17,22,283.12,0.58,5,Dry,29,5,4,2,33,73,0.26,210.1,0.74,210.1,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000541,0.137,0.00543,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.9,47.9,47.9,1150
1998-01-23,1997,4,17,23,289.96,0.57,5,Dry,29,5,4,2,33,73,0.25,217,0.75,217,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000564,0.14,0.00556,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
1998-01-24,1997,4,17,24,296.79,0.56,5,Dry,29,5,4,2,33,73,0.25,223.8,0.75,223.8,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000588,0.143,0.00568,1,0.245,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
1998-01-25,1997,4,17,25,305.82,0.55,5,Dry,29,5,4,2,33,73,0.24,232.8,0.76,232.8,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0155,0.00062,0.147,0.00585,2,0.0997,0.246,0.00982,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
1998-01-26,1997,4,17,26,314.84,0.54,5,Dry,29,5,4,2,33,73,0.23,241.8,0.77,241.8,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000652,0.151,0.00602,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.8,1270
1998-01-27,1997,4,17,27,323.86,0.53,5,Dry,29,5,4,2,33,73,0.23,250.9,0.78,250.9,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0174,0.000697,0.155,0.0062,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.3,27.4,54.8,1320
1998-01-28,1997,4,18,28,332.89,0.52,5,Dry,29,5,4,2,33,73,0.22,259.9,0.78,259.9,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0217,0.000869,0.162,0.00651,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.3,28.4,56.8,1360
1998-01-29,1997,4,18,29,342.46,0.51,5,Dry,29,5,4,2,33,73,0.21,269.5,0.79,269.5,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0262,0.00105,0.17,0.00684,2,0.124,0.295,0.0118,24.6,0.934,0.97,0.905,30.3,29.4,58.8,1410
1998-01-30,1997,4,18,30,351.48,0.5,5,Dry,29,5,4,2,33,73,0.21,278.5,0.79,278.5,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0304,0.00123,0.178,0.00715,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.3,30.4,60.8,1460
1998-01-31,1997,4,18,31,362.15,0.49,5,Dry,29,5,4,2,33,73,0.2,289.1,0.8,289.1,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0355,0.00143,0.186,0.00752,2,0.138,0.324,0.0131,24.5,0.938,0.97,0.91,32.5,31.6,63.1,1510
1998-02-01,1997,5,18,32,370.07,0.48,5,Dry,31,6,4,3,41,85,0.23,285.1,0.77,285.1,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.3,24.7,0.151,0.0336,0.00136,0.184,0.00744,2,0.135,0.319,0.0129,24.4,0.937,0.97,0.909,32,31,62.1,1490
1998-02-02,1997,5,18,33,378.55,0.47,5,Dry,31,6,4,3,41,85,0.23,293.6,0.78,293.6,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0376,0.00152,0.191,0.00774,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,32.9,32,63.9,1530
1998-02-03,1997,5,18,34,386.48,0.47,5,Dry,31,6,4,3,41,85,0.22,301.5,0.78,301.5,0,0,0,0,-3,3,31,6,4,0,44,342,990,965.3,24.7,0.156,0.0413,0.00167,0.198,0.00801,2,0.146,0.344,0.0139,24.3,0.941,0.97,0.912,33.8,32.8,65.6,1570
1998-02-04,1997,5,19,35,396.05,0.46,5,Dry,31,6,4,3,41,85,0.21,311.1,0.79,311.1,0,0,0,0,-3,3,31,6,4,0,44,352,990,965.4,24.6,0.16,0.0458,0.00186,0.206,0.00835,2,0.152,0.358,0.0145,24.3,0.942,0.97,0.914,34.9,33.8,67.6,1620
1998-02-05,1997,5,19,36,406.72,0.45,5,Dry,31,6,4,3,41,85,0.21,321.7,0.79,321.7,0,0,0,0,-3,3,31,6,4,0,44,363,990,965.4,24.6,0.164,0.0509,0.00207,0.214,0.00873,2,0.16,0.374,0.0152,24.2,0.944,0.97,0.916,36,34.9,69.9,1680
1998-02-06,1997,5,19,37,419.57,0.44,5,Dry,31,6,4,3,41,85,0.2,334.6,0.8,334.6,0,0,0,0,-3,3,31,6,4,0,44,376,990,965.5,24.5,0.168,0.0569,0.00232,0.225,0.00918,2,0.168,0.393,0.016,24.1,0.946,0.97,0.918,37.4,36.3,72.6,1740
1998-02-07,1997,5,19,38,434.61,0.43,5,Dry,31,6,4,3,41,85,0.2,349.6,0.8,349.6,0,0,0,0,-3,3,31,6,4,0,44,391,990,965.6,24.4,0.173,0.064,0.00262,0.237,0.00971,2,0.178,0.416,0.017,24,0.948,0.974,0.924,39.1,38,76.1,1830
1998-02-08,1997,5,19,39,448,0.42,5,Dry,31,6,4,3,41,85,0.19,363,0.81,363,0,0,0,0,-3,3,31,6,4,0,44,404,990,965.6,24.4,0.178,0.0703,0.00288,0.248,0.0102,2,0.188,0.436,0.0179,23.9,0.95,0.977,0.928,40.5,39.6,79.1,1900
1998-02-09,1997,5,19,40,463.04,0.4,5,Dry,31,6,4,3,41,85,0.18,378,0.82,378,0,0,0,0,-3,3,31,6,4,0,44,419,990,965.7,24.3,0.183,0.0774,0.00318,0.261,0.0107,2,0.198,0.459,0.0189,23.9,0.952,0.98,0.933,42.1,41.3,82.5,1980
1998-02-10,1997,5,19,41,478.63,0.39,5,Dry,31,6,4,3,41,85,0.18,393.6,0.82,393.6,0,0,0,0,-3,3,31,6,4,0,44,435,990,965.8,24.2,0.189,0.0848,0.0035,0.274,0.0113,2,0.208,0.482,0.0199,23.8,0.954,0.98,0.935,43.8,42.9,85.8,2060
1998-02-11,1997,5,20,42,495.31,0.38,5,Dry,31,6,4,3,41,85,0.17,410.3,0.83,410.3,0,0,0,0,-3,3,31,6,4,0,44,451,990,965.8,24.2,0.195,0.0927,0.00383,0.287,0.0119,2,0.219,0.507,0.021,23.7,0.956,0.98,0.937,45.5,44.6,89.2,2140
1998-02-12,1997,5,20,43,515.27,0.37,5,Dry,31,6,4,3,41,85,0.17,430.3,0.83,430.3,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00424,0.304,0.0126,2,0.233,0.537,0.0223,23.5,0.957,0.98,0.938,47.5,46.6,93.2,2240
1998-02-13,1997,5,20,44,539.06,0.35,5,Dry,31,6,4,3,41,85,0.16,454.1,0.84,454.1,0,0,0,0,-3,3,31,6,4,0,44,495,990,966,24,0.21,0.113,0.00473,0.324,0.0135,2,0.249,0.573,0.0239,23.4,0.958,0.98,0.939,49.9,48.2,96.4,2310
1998-02-14,1997,5,20,45,559.57,0.34,5,Dry,31,6,4,3,41,85,0.15,474.6,0.85,474.6,0,0,0,0,-3,3,31,6,4,0,44,516,990,966.1,23.9,0.22,0.123,0.00515,0.343,0.0143,2,0.263,0.605,0.0253,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
1998-02-15,1997,5,20,46,577.89,0.33,5,Dry,31,6,4,3,41,85,0.15,492.9,0.85,492.9,0,0,0,0,-3,3,31,6,4,0,44,534,990,966.2,23.8,0.23,0.132,0.00553,0.362,0.0152,3,0.164,0.526,0.0221,23.3,0.945,0.97,0.917,35.5,34.4,103,2480
1998-02-16,1997,5,20,47,597.85,0.32,5,Dry,31,6,4,3,41,85,0.14,512.9,0.86,512.9,0,0,0,0,-3,3,31,6,4,0,44,554,990,966.3,23.7,0.241,0.144,0.00606,0.385,0.0162,3,0.173,0.558,0.0235,23.2,0.948,0.97,0.919,36.8,35.7,107,2570
1998-02-17,1997,5,20,48,618.9,0.31,5,Dry,31,6,4,3,41,85,0.14,533.9,0.86,533.9,0,0,0,0,-3,3,31,6,4,0,44,575,990,966.4,23.6,0.253,0.158,0.00667,0.411,0.0174,3,0.183,0.594,0.0251,23,0.949,0.972,0.923,38.2,37.1,111,2670
1998-02-18,1997,5,21,49,637.22,0.3,5,Dry,31,6,4,3,41,85,0.13,552.2,0.87,552.2,0,0,0,0,-3,3,31,6,4,0,44,593,990,966.4,23.6,0.264,0.17,0.00721,0.434,0.0184,3,0.191,0.625,0.0265,22.9,0.951,0.975,0.927,39.4,38.4,115,2760
1998-02-19,1997,5,21,50,649.53,0.29,5,Dry,31,6,4,3,41,85,0.13,564.5,0.87,564.5,0,0,0,0,-3,3,31,6,4,0,44,606,990,966.5,23.5,0.271,0.178,0.00758,0.449,0.0191,3,0.197,0.645,0.0275,22.9,0.952,0.976,0.929,40.1,39.2,118,2820
1998-02-20,1997,5,21,51,659.65,0.29,5,Dry,31,6,4,3,41,85,0.13,574.6,0.87,574.6,0,0,0,0,-3,3,31,6,4,0,44,616,990,966.5,23.5,0.276,0.185,0.00788,0.461,0.0197,3,0.201,0.662,0.0282,22.8,0.953,0.978,0.931,40.8,39.9,120,2870
1998-02-21,1997,5,21,52,668.12,0.28,5,Dry,31,6,4,3,41,85,0.13,583.1,0.87,583.1,0,0,0,0,-3,3,31,6,4,0,44,624,990,966.6,23.4,0.281,0.191,0.00813,0.472,0.0201,3,0.205,0.677,0.0289,22.8,0.953,0.979,0.933,41.3,40.5,121,2910
1998-02-22,1997,5,21,53,674.41,0.28,5,Dry,31,6,4,3,41,85,0.13,589.4,0.87,589.4,0,0,0,0,-3,3,31,6,4,0,44,630,990,966.6,23.4,0.285,0.195,0.00832,0.48,0.0205,3,0.208,0.687,0.0294,22.7,0.954,0.98,0.934,41.7,40.9,123,2940
1998-02-23,1997,5,21,54,678.51,0.28,5,Dry,31,6,4,3,41,85,0.13,593.5,0.88,593.5,0,0,0,0,-3,3,31,6,4,0,44,635,990,966.6,23.4,0.287,0.197,0.00844,0.485,0.0207,3,0.21,0.694,0.0297,22.7,0.954,0.98,0.935,42,41.2,123,2960
1998-02-24,1997,5,21,55,677.69,0.28,5,Dry,31,6,4,3,41,85,0.13,592.7,0.88,592.7,0,0,0,0,-3,3,31,6,4,0,44,634,990,966.6,23.4,0.287,0.197,0.00842,0.484,0.0207,3,0.209,0.693,0.0296,22.7,0.954,0.98,0.935,41.9,41.1,123,2960
1998-02-25,1997,5,22,56,677.97,0.28,5,Dry,31,6,4,3,41,85,0.13,593,0.88,593,0,0,0,0,-3,3,31,6,4,0,44,634,990,966.6,23.4,0.287,0.197,0.00843,0.484,0.0207,3,0.209,0.693,0.0296,22.7,0.954,0.98,0.935,42,41.1,123,2960
1998-02-26,1997,5,22,57,679.88,0.28,5,Dry,31,6,4,3,41,85,0.13,594.9,0.88,594.9,0,0,0,0,-3,3,31,6,4,0,44,636,990,966.6,23.4,0.288,0.198,0.00848,0.486,0.0208,3,0.21,0.696,0.0298,22.7,0.954,0.98,0.935,42.1,41.2,124,2970
1998-02-27,1997,5,22,58,680.7,0.28,5,Dry,31,6,4,3,41,85,0.13,595.7,0.88,595.7,0,0,0,0,-3,3,31,6,4,0,44,637,990,966.6,23.4,0.288,0.199,0.00851,0.487,0.0208,3,0.211,0.698,0.0299,22.7,0.954,0.98,0.935,42.1,41.3,124,2970
1998-02-28,1997,5,22,59,681.52,0.28,5,Dry,31,6,4,3,41,85,0.13,596.5,0.88,596.5,0,0,0,0,-3,3,31,6,4,0,44,638,990,966.6,23.4,0.289,0.199,0.00853,0.488,0.0209,3,0.211,0.699,0.0299,22.7,0.954,0.98,0.935,42.2,41.3,124,2980
1998-03-01,1997,6,22,60,679.61,0.28,5,Dry,36,8,6,4,53,107,0.16,572.6,0.84,572.6,0,0,0,0,-4,4,36,8,6,0,57,623,990,966.6,23.4,0.28,0.184,0.00785,0.464,0.0198,3,0.2,0.664,0.0284,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
1998-03-02,1997,6,22,61,676.05,0.28,5,Dry,36,8,6,4,53,107,0.16,569,0.84,569,0,0,0,0,-4,4,36,8,6,0,57,619,990,966.6,23.4,0.278,0.181,0.00774,0.459,0.0196,3,0.199,0.658,0.0281,22.7,0.952,0.977,0.93,40.3,39.3,118,2830
1998-03-03,1997,6,22,62,673.04,0.28,5,Dry,36,8,6,4,53,107,0.16,566,0.84,566,0,0,0,0,-4,4,36,8,6,0,57,616,990,966.6,23.4,0.277,0.179,0.00765,0.456,0.0195,3,0.197,0.653,0.0279,22.8,0.952,0.976,0.929,40.1,39.1,117,2820
1998-03-04,1997,6,23,63,671.68,0.28,5,Dry,36,8,6,4,53,107,0.16,564.7,0.84,564.7,0,0,0,0,-4,4,36,8,6,0,57,615,990,966.6,23.4,0.276,0.178,0.00761,0.454,0.0194,3,0.197,0.651,0.0278,22.8,0.952,0.976,0.929,40,39,117,2810
1998-03-05,1997,6,23,64,667.57,0.28,5,Dry,36,8,6,4,53,107,0.16,560.6,0.84,560.6,0,0,0,0,-4,4,36,8,6,0,57,611,990,966.6,23.4,0.274,0.175,0.00749,0.449,0.0192,3,0.195,0.644,0.0275,22.8,0.952,0.975,0.928,39.7,38.8,116,2790
1998-03-06,1997,6,23,65,663.47,0.28,5,Dry,36,8,6,4,53,107,0.16,556.5,0.84,556.5,0,0,0,0,-4,4,36,8,6,0,57,606,990,966.6,23.4,0.271,0.173,0.00737,0.444,0.0189,3,0.193,0.637,0.0272,22.8,0.951,0.975,0.927,39.5,38.5,115,2770
1998-03-07,1997,6,23,66,659.37,0.29,5,Dry,36,8,6,4,53,107,0.16,552.4,0.84,552.4,0,0,0,0,-4,4,36,8,6,0,57,602,990,966.5,23.5,0.269,0.17,0.00724,0.439,0.0187,3,0.191,0.63,0.0268,22.8,0.951,0.974,0.926,39.2,38.2,115,2750
1998-03-08,1997,6,23,67,656.91,0.29,5,Dry,36,8,6,4,53,107,0.16,549.9,0.84,549.9,0,0,0,0,-4,4,36,8,6,0,57,600,990,966.5,23.5,0.267,0.168,0.00717,0.436,0.0186,3,0.19,0.626,0.0267,22.8,0.951,0.974,0.926,39,38,114,2740
1998-03-09,1997,6,23,68,655,0.29,5,Dry,36,8,6,4,53,107,0.16,548,0.84,548,0,0,0,0,-4,4,36,8,6,0,57,598,990,966.5,23.5,0.266,0.167,0.00712,0.433,0.0185,3,0.189,0.623,0.0265,22.9,0.951,0.974,0.926,38.9,37.9,114,2730
1998-03-10,1997,6,23,69,654.18,0.29,5,Dry,36,8,6,4,53,107,0.16,547.2,0.84,547.2,0,0,0,0,-4,4,36,8,6,0,57,597,990,966.5,23.5,0.266,0.167,0.00709,0.432,0.0184,3,0.189,0.621,0.0265,22.9,0.95,0.974,0.925,38.9,37.8,114,2720
1998-03-11,1997,6,24,70,656.64,0.29,5,Dry,36,8,6,4,53,107,0.16,549.6,0.84,549.6,0,0,0,0,-4,4,36,8,6,0,57,600,990,966.5,23.5,0.267,0.168,0.00716,0.435,0.0186,3,0.19,0.625,0.0266,22.8,0.951,0.974,0.926,39,38,114,2740
1998-03-12,1997,6,24,71,664.02,0.28,5,Dry,36,8,6,4,53,107,0.16,557,0.84,557,0,0,0,0,-4,4,36,8,6,0,57,607,990,966.6,23.4,0.271,0.173,0.00738,0.445,0.019,3,0.193,0.638,0.0272,22.8,0.951,0.975,0.927,39.5,38.5,116,2770
1998-03-13,1997,6,24,72,670.86,0.28,5,Dry,36,8,6,4,53,107,0.16,563.9,0.84,563.9,0,0,0,0,-4,4,36,8,6,0,57,614,990,966.6,23.4,0.275,0.178,0.00759,0.453,0.0193,3,0.196,0.649,0.0277,22.8,0.952,0.976,0.929,39.9,39,117,2810
1998-03-14,1997,6,24,73,677.15,0.28,5,Dry,36,8,6,4,53,107,0.16,570.1,0.84,570.1,0,0,0,0,-4,4,36,8,6,0,57,620,990,966.6,23.4,0.279,0.182,0.00777,0.461,0.0197,3,0.199,0.66,0.0282,22.7,0.952,0.977,0.93,40.3,39.4,118,2840
1998-03-15,1997,6,24,74,683.98,0.27,5,Dry,36,8,6,4,53,107,0.16,577,0.84,577,0,0,0,0,-4,4,36,8,6,0,57,627,990,966.6,23.4,0.283,0.186,0.00798,0.469,0.0201,3,0.202,0.671,0.0287,22.7,0.953,0.978,0.931,40.8,39.9,120,2870
1998-03-16,1997,6,24,75,694.1,0.27,5,Dry,36,8,6,4,53,107,0.15,587.1,0.85,587.1,0,0,0,0,-4,4,36,8,6,0,57,637,990,966.7,23.3,0.289,0.193,0.00828,0.482,0.0207,3,0.207,0.688,0.0295,22.6,0.953,0.979,0.934,41.4,40.6,122,2920
1998-03-17,1997,6,24,76,705.86,0.27,5,Dry,36,8,6,4,53,107,0.15,598.9,0.85,598.9,0,0,0,0,-4,4,36,8,6,0,57,649,990,966.7,23.3,0.295,0.201,0.00864,0.496,0.0213,3,0.212,0.708,0.0304,22.6,0.954,0.98,0.935,42.2,41.3,124,2980
1998-03-18,1997,6,25,77,718.71,0.26,5,Dry,36,8,6,4,53,107,0.15,611.7,0.85,611.7,0,0,0,0,-4,4,36,8,6,0,57,662,990,966.8,23.2,0.303,0.21,0.00903,0.512,0.0221,3,0.218,0.73,0.0314,22.5,0.955,0.98,0.936,43,42.1,126,3030
1998-03-19,1997,6,25,78,732.65,0.26,5,Dry,36,8,6,4,53,107,0.15,625.6,0.85,625.6,0,0,0,0,-4,4,36,8,6,0,57,676,990,966.8,23.2,0.31,0.219,0.00945,0.529,0.0228,3,0.224,0.753,0.0325,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
1998-03-20,1997,6,25,79,743.32,0.25,5,Dry,36,8,6,4,53,107,0.14,636.3,0.86,636.3,0,0,0,0,-4,4,36,8,6,0,57,686,990,966.9,23.1,0.317,0.226,0.00977,0.543,0.0235,3,0.229,0.771,0.0334,22.4,0.956,0.98,0.937,44.4,43.6,131,3140
1998-03-21,1997,6,25,80,752.89,0.25,5,Dry,36,8,6,4,53,107,0.14,645.9,0.86,645.9,0,0,0,0,-4,4,36,8,6,0,57,696,990,966.9,23.1,0.322,0.232,0.0101,0.554,0.024,3,0.233,0.788,0.0341,22.3,0.956,0.98,0.937,45,44.1,132,3180
1998-03-22,1997,6,25,81,762.46,0.24,5,Dry,36,8,6,4,53,107,0.14,655.5,0.86,655.5,0,0,0,0,-4,4,36,8,6,0,57,705,990,966.9,23.1,0.327,0.239,0.0104,0.566,0.0246,3,0.237,0.804,0.0349,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
1998-03-23,1997,6,25,82,768.75,0.24,5,Dry,36,8,6,4,53,107,0.14,661.8,0.86,661.8,0,0,0,0,-4,4,36,8,6,0,57,712,990,967,23,0.331,0.243,0.0106,0.574,0.0249,3,0.24,0.814,0.0354,22.2,0.957,0.98,0.938,46,45,135,3240
1998-03-24,1997,6,25,83,770.66,0.24,5,Dry,36,8,6,4,53,107,0.14,663.7,0.86,663.7,0,0,0,0,-4,4,36,8,6,0,57,714,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.818,0.0355,22.2,0.957,0.98,0.938,46.1,45.2,135,3250
1998-03-25,1997,6,26,84,776.32,0.24,5,Dry,36,8,6,4,53,107,0.14,669.3,0.86,669.3,0,0,0,0,-4,4,36,8,6,0,57,719,990,967,23,0.335,0.248,0.0108,0.583,0.0254,3,0.244,0.827,0.036,22.2,0.957,0.98,0.938,46.4,45.5,136,3280
1998-03-26,1997,6,26,85,780.09,0.23,5,Dry,36,8,6,4,53,107,0.14,673.1,0.86,673.1,0,0,0,0,-4,4,36,8,6,0,57,723,990,967,23,0.337,0.251,0.0109,0.588,0.0256,3,0.245,0.833,0.0363,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
1998-03-27,1997,6,26,86,787.01,0.23,5,Dry,36,8,6,4,53,107,0.14,680,0.86,680,0,0,0,0,-4,4,36,8,6,0,57,730,990,967,23,0.341,0.255,0.0111,0.597,0.026,3,0.249,0.845,0.0368,22.1,0.957,0.98,0.938,47,46.1,138,3320
1998-03-28,1997,6,26,87,794.55,0.23,5,Dry,36,8,6,4,53,107,0.14,687.5,0.86,687.5,0,0,0,0,-4,4,36,8,6,0,57,738,990,967.1,22.9,0.346,0.26,0.0114,0.606,0.0264,3,0.252,0.858,0.0374,22.1,0.957,0.98,0.938,47.5,46.5,140,3350
1998-03-29,1997,6,26,88,802.6,0.22,5,Dry,36,8,6,4,53,107,0.13,695.6,0.87,695.6,0,0,0,0,-4,4,36,8,6,0,57,746,990,967.1,22.9,0.35,0.266,0.0116,0.616,0.0269,3,0.256,0.871,0.0381,22,0.957,0.98,0.938,47.9,47,141,3380
1998-03-30,1997,6,26,89,811.07,0.22,5,Dry,36,8,6,4,53,107,0.13,704.1,0.87,704.1,0,0,0,0,-4,4,36,8,6,0,57,754,990,967.1,22.9,0.355,0.271,0.0119,0.626,0.0274,3,0.259,0.886,0.0388,22,0.957,0.98,0.938,48.4,47.4,142,3410
1998-03-31,1997,6,26,90,819.91,0.22,5,Dry,36,8,6,4,53,107,0.13,712.9,0.87,712.9,0,0,0,0,-4,4,36,8,6,0,57,763,990,967.2,22.8,0.36,0.277,0.0121,0.637,0.0279,3,0.263,0.901,0.0395,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
1998-04-01,1997,7,27,91,829.09,0.21,5,Dry,40,10,8,5,62,125,0.15,704.1,0.85,704.1,0,0,0,0,-5,5,40,10,8,0,67,762,990,967.2,22.8,0.36,0.271,0.0119,0.631,0.0277,3,0.259,0.89,0.0391,21.9,0.957,0.98,0.938,48.2,47.3,142,3400
1998-04-02,1997,7,27,92,842.44,0.21,5,Dry,40,10,8,5,62,125,0.15,717.4,0.85,717.4,0,0,0,0,-5,5,40,10,8,0,67,775,990,967.3,22.7,0.367,0.28,0.0123,0.647,0.0285,3,0.265,0.913,0.0402,21.8,0.957,0.98,0.938,49,48,144,3450
1998-04-03,1997,7,27,93,856.32,0.2,5,Dry,40,10,8,5,62,125,0.15,731.3,0.85,731.3,0,0,0,0,-5,5,40,10,8,0,67,789,990,967.3,22.7,0.378,0.29,0.0128,0.667,0.0294,3,0.272,0.939,0.0414,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
1998-04-04,1997,7,27,94,870.69,0.2,5,Dry,40,10,8,5,62,125,0.14,745.7,0.86,745.7,0,0,0,0,-5,5,40,10,8,0,67,804,990,967.4,22.6,0.391,0.299,0.0132,0.69,0.0305,3,0.278,0.968,0.0428,21.6,0.957,0.98,0.938,50.5,48.2,145,3470
1998-04-05,1997,7,27,95,885.49,0.2,5,Dry,40,10,8,5,62,125,0.14,760.5,0.86,760.5,0,0,0,0,-5,5,40,10,8,0,67,818,990,967.4,22.6,0.404,0.307,0.0136,0.711,0.0315,3,0.283,0.994,0.0441,21.6,0.957,0.98,0.937,51.3,48.2,145,3470
1998-04-06,1997,7,27,96,900.71,0.19,5,Dry,40,10,8,5,62,125,0.14,775.7,0.86,775.7,0,0,0,0,-5,5,40,10,8,0,67,834,990,967.5,22.5,0.418,0.314,0.014,0.733,0.0326,3,0.287,1.02,0.0453,21.5,0.956,0.98,0.937,52.1,48.2,145,3470
1998-04-07,1997,7,27,97,916.31,0.19,5,Dry,40,10,8,5,62,125,0.14,791.3,0.86,791.3,0,0,0,0,-5,5,40,10,8,0,67,849,990,967.6,22.4,0.432,0.322,0.0144,0.754,0.0336,4,0.21,0.964,0.043,21.5,0.953,0.975,0.929,39.7,38.7,155,3720
1998-04-08,1997,7,28,98,932.26,0.18,5,Dry,40,10,8,5,62,125,0.13,807.3,0.87,807.3,0,0,0,0,-5,5,40,10,8,0,67,865,990,967.6,22.4,0.447,0.33,0.0147,0.777,0.0347,4,0.215,0.992,0.0443,21.4,0.953,0.977,0.931,40.3,39.4,158,3780
1998-04-09,1997,7,28,99,948.55,0.18,5,Dry,40,10,8,5,62,125,0.13,823.5,0.87,823.5,0,0,0,0,-5,5,40,10,8,0,67,882,990,967.7,22.3,0.462,0.338,0.0151,0.8,0.0358,4,0.22,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
1998-04-10,1997,7,28,100,965.16,0.17,5,Dry,40,10,8,5,62,125,0.13,840.2,0.87,840.2,0,0,0,0,-5,5,40,10,8,0,67,898,990,967.8,22.2,0.477,0.346,0.0155,0.823,0.037,4,0.226,1.05,0.0472,21.2,0.954,0.98,0.935,41.7,40.8,163,3920
1998-04-11,1997,7,28,101,977.22,0.17,5,Dry,40,10,8,5,62,125,0.13,852.2,0.87,852.2,0,0,0,0,-5,5,40,10,8,0,67,910,990,967.8,22.2,0.488,0.351,0.0158,0.84,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
1998-04-12,1997,7,28,102,989.42,0.17,5,Dry,40,10,8,5,62,125,0.13,864.4,0.87,864.4,0,0,0,0,-5,5,40,10,8,0,67,922,990,967.9,22.1,0.499,0.357,0.0161,0.857,0.0387,4,0.234,1.09,0.0493,21.1,0.955,0.98,0.936,42.6,41.7,167,4010
1998-04-13,1997,7,28,103,996.81,0.16,5,Dry,40,10,8,5,62,125,0.13,871.8,0.88,871.8,0,0,0,0,-5,5,40,10,8,0,67,930,990,967.9,22.1,0.506,0.361,0.0163,0.867,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.9,42,168,4030
1998-04-14,1997,7,28,104,1004.3,0.16,5,Dry,40,10,8,5,62,125,0.12,879.3,0.88,879.3,0,0,0,0,-5,5,40,10,8,0,67,937,990,967.9,22.1,0.513,0.365,0.0165,0.877,0.0397,4,0.239,1.12,0.0506,21,0.955,0.98,0.936,43.2,42.3,169,4060
1998-04-15,1997,7,29,105,1006.8,0.16,5,Dry,40,10,8,5,62,125,0.12,881.8,0.88,881.8,0,0,0,0,-5,5,40,10,8,0,67,940,990,967.9,22.1,0.515,0.366,0.0166,0.881,0.0399,4,0.24,1.12,0.0508,21,0.955,0.98,0.936,43.3,42.4,170,4070
1998-04-16,1997,7,29,106,1009.3,0.16,5,Dry,40,10,8,5,62,125,0.12,884.3,0.88,884.3,0,0,0,0,-5,5,40,10,8,0,67,942,990,967.9,22.1,0.517,0.367,0.0166,0.884,0.0401,4,0.241,1.13,0.051,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
1998-04-17,1997,7,29,107,1006.8,0.16,5,Dry,40,10,8,5,62,125,0.12,881.8,0.88,881.8,0,0,0,0,-5,5,40,10,8,0,67,940,990,967.9,22.1,0.515,0.366,0.0166,0.881,0.0399,4,0.24,1.12,0.0508,21,0.955,0.98,0.936,43.3,42.4,170,4070
1998-04-18,1997,7,29,108,1004.3,0.16,5,Dry,40,10,8,5,62,125,0.12,879.3,0.88,879.3,0,0,0,0,-5,5,40,10,8,0,67,937,990,967.9,22.1,0.513,0.365,0.0165,0.877,0.0397,4,0.239,1.12,0.0506,21,0.955,0.98,0.936,43.2,42.3,169,4060
1998-04-19,1997,7,29,109,996.81,0.16,5,Dry,40,10,8,5,62,125,0.13,871.8,0.88,871.8,0,0,0,0,-5,5,40,10,8,0,67,930,990,967.9,22.1,0.506,0.361,0.0163,0.867,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.9,42,168,4030
1998-04-20,1997,7,29,110,989.42,0.17,5,Dry,40,10,8,5,62,125,0.13,864.4,0.87,864.4,0,0,0,0,-5,5,40,10,8,0,67,922,990,967.9,22.1,0.499,0.357,0.0161,0.857,0.0387,4,0.234,1.09,0.0493,21.1,0.955,0.98,0.936,42.6,41.7,167,4010
1998-04-21,1997,7,29,111,977.22,0.17,5,Dry,40,10,8,5,62,125,0.13,852.2,0.87,852.2,0,0,0,0,-5,5,40,10,8,0,67,910,990,967.8,22.2,0.488,0.351,0.0158,0.84,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
1998-04-22,1997,7,30,112,965.16,0.17,5,Dry,40,10,8,5,62,125,0.13,840.2,0.87,840.2,0,0,0,0,-5,5,40,10,8,0,67,898,990,967.8,22.2,0.477,0.346,0.0155,0.823,0.037,4,0.226,1.05,0.0472,21.2,0.954,0.98,0.935,41.7,40.8,163,3920
1998-04-23,1997,7,30,113,948.55,0.18,5,Dry,40,10,8,5,62,125,0.13,823.5,0.87,823.5,0,0,0,0,-5,5,40,10,8,0,67,882,990,967.7,22.3,0.462,0.338,0.0151,0.8,0.0358,4,0.22,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
1998-04-24,1997,7,30,114,932.26,0.18,5,Dry,40,10,8,5,62,125,0.13,807.3,0.87,807.3,0,0,0,0,-5,5,40,10,8,0,67,865,990,967.6,22.4,0.447,0.33,0.0147,0.777,0.0347,4,0.215,0.992,0.0443,21.4,0.953,0.977,0.931,40.3,39.4,158,3780
1998-04-25,1997,7,30,115,916.31,0.19,5,Dry,40,10,8,5,62,125,0.14,791.3,0.86,791.3,0,0,0,0,-5,5,40,10,8,0,67,849,990,967.6,22.4,0.432,0.322,0.0144,0.754,0.0336,4,0.21,0.964,0.043,21.5,0.953,0.975,0.929,39.7,38.7,155,3720
1998-04-26,1997,7,30,116,900.71,0.19,5,Dry,40,10,8,5,62,125,0.14,775.7,0.86,775.7,0,0,0,0,-5,5,40,10,8,0,67,834,990,967.5,22.5,0.418,0.314,0.014,0.733,0.0326,3,0.287,1.02,0.0453,21.5,0.956,0.98,0.937,52.1,48.2,145,3470
1998-04-27,1997,7,30,117,885.49,0.2,5,Dry,40,10,8,5,62,125,0.14,760.5,0.86,760.5,0,0,0,0,-5,5,40,10,8,0,67,818,990,967.4,22.6,0.404,0.307,0.0136,0.711,0.0315,3,0.283,0.994,0.0441,21.6,0.957,0.98,0.937,51.3,48.2,145,3470
1998-04-28,1997,7,30,118,870.69,0.2,5,Dry,40,10,8,5,62,125,0.14,745.7,0.86,745.7,0,0,0,0,-5,5,40,10,8,0,67,804,990,967.4,22.6,0.391,0.299,0.0132,0.69,0.0305,3,0.278,0.968,0.0428,21.6,0.957,0.98,0.938,50.5,48.2,145,3470
1998-04-29,1997,7,31,119,856.32,0.2,5,Dry,40,10,8,5,62,125,0.15,731.3,0.85,731.3,0,0,0,0,-5,5,40,10,8,0,67,789,990,967.3,22.7,0.378,0.29,0.0128,0.667,0.0294,3,0.272,0.939,0.0414,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
1998-04-30,1997,7,31,120,842.44,0.21,5,Dry,40,10,8,5,62,125,0.15,717.4,0.85,717.4,0,0,0,0,-5,5,40,10,8,0,67,775,990,967.3,22.7,0.367,0.28,0.0123,0.647,0.0285,3,0.265,0.913,0.0402,21.8,0.957,0.98,0.938,49,48,144,3450
1998-05-01,1997,8,31,121,829.09,0.21,5,Dry,42,9,8,6,82,147,0.18,682.1,0.82,682.1,0,0,0,0,-6,6,42,9,8,0,88,741,990,967.2,22.8,0.348,0.257,0.0113,0.604,0.0265,3,0.249,0.854,0.0375,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
1998-05-02,1997,8,31,122,816.33,0.22,5,Dry,42,9,8,6,82,147,0.18,669.3,0.82,669.3,0,0,0,0,-6,6,42,9,8,0,88,728,990,967.2,22.8,0.34,0.248,0.0109,0.589,0.0258,3,0.244,0.832,0.0364,22,0.957,0.98,0.938,46.1,45.1,135,3250
1998-05-03,1997,8,31,123,804.26,0.22,5,Dry,42,9,8,6,82,147,0.18,657.3,0.82,657.3,0,0,0,0,-6,6,42,9,8,0,88,716,990,967.1,22.9,0.334,0.24,0.0105,0.574,0.0251,3,0.238,0.812,0.0355,22.1,0.956,0.98,0.937,45.4,44.4,133,3200
1998-05-04,1997,8,31,124,793,0.23,5,Dry,42,9,8,6,82,147,0.18,646,0.81,646,0,0,0,0,-6,6,42,9,8,0,88,705,990,967.1,22.9,0.327,0.233,0.0101,0.56,0.0244,3,0.233,0.793,0.0346,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
1998-05-05,1997,8,31,125,782.77,0.23,5,Dry,42,9,8,6,82,147,0.19,635.8,0.81,635.8,0,0,0,0,-6,6,42,9,8,0,88,695,990,967,23,0.321,0.226,0.00983,0.547,0.0238,3,0.229,0.776,0.0338,22.2,0.956,0.98,0.936,44.1,43.2,130,3110
1998-05-06,1997,8,32,126,774.01,0.24,5,Dry,42,9,8,6,82,147,0.19,627,0.81,627,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.316,0.22,0.00956,0.536,0.0233,3,0.225,0.761,0.0331,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
1998-05-07,1997,8,32,127,763,0.24,5,Dry,42,9,8,6,82,147,0.19,616,0.81,616,0,0,0,0,-6,6,42,9,8,0,88,675,990,967,23,0.31,0.212,0.00922,0.523,0.0227,3,0.22,0.742,0.0322,22.3,0.955,0.98,0.936,42.9,42,126,3030
1998-05-08,1997,8,32,128,747.42,0.25,5,Dry,42,9,8,6,82,147,0.2,600.4,0.8,600.4,0,0,0,0,-6,6,42,9,8,0,88,659,990,966.9,23.1,0.301,0.202,0.00874,0.503,0.0218,3,0.213,0.716,0.031,22.4,0.954,0.98,0.935,41.9,41.1,123,2960
1998-05-09,1997,8,32,129,732.93,0.25,5,Dry,42,9,8,6,82,147,0.2,585.9,0.8,585.9,0,0,0,0,-6,6,42,9,8,0,88,645,990,966.8,23.2,0.293,0.192,0.0083,0.485,0.021,3,0.206,0.692,0.0299,22.5,0.953,0.978,0.933,41,40.1,120,2890
1998-05-10,1997,8,32,130,717.89,0.26,5,Dry,42,9,8,6,82,147,0.2,570.9,0.8,570.9,0,0,0,0,-6,6,42,9,8,0,88,630,990,966.8,23.2,0.284,0.182,0.00785,0.467,0.0201,3,0.199,0.666,0.0287,22.6,0.952,0.976,0.93,40.1,39.1,117,2820
1998-05-11,1997,8,32,131,702.85,0.27,5,Dry,42,9,8,6,82,147,0.21,555.9,0.79,555.9,0,0,0,0,-6,6,42,9,8,0,88,615,990,966.7,23.3,0.276,0.172,0.0074,0.448,0.0192,3,0.193,0.641,0.0275,22.6,0.951,0.974,0.927,39.1,38.1,114,2750
1998-05-12,1997,8,32,132,689.45,0.27,5,Dry,42,9,8,6,82,147,0.21,542.5,0.79,542.5,0,0,0,0,-6,6,42,9,8,0,88,601,990,966.7,23.3,0.268,0.163,0.007,0.432,0.0185,3,0.187,0.618,0.0265,22.7,0.95,0.972,0.924,38.3,37.2,112,2680
1998-05-13,1997,8,33,133,675.5,0.28,5,Dry,42,9,8,6,82,147,0.22,528.5,0.78,528.5,0,0,0,0,-6,6,42,9,8,0,88,588,990,966.6,23.4,0.26,0.154,0.00658,0.414,0.0177,3,0.18,0.595,0.0254,22.8,0.949,0.97,0.921,37.4,36.3,109,2610
1998-05-14,1997,8,33,134,661.56,0.28,5,Dry,42,9,8,6,82,147,0.22,514.6,0.78,514.6,0,0,0,0,-6,6,42,9,8,0,88,574,990,966.5,23.5,0.252,0.145,0.00617,0.397,0.0169,3,0.174,0.571,0.0244,22.9,0.948,0.97,0.919,36.5,35.4,106,2550
1998-05-15,1997,8,33,135,649.25,0.29,5,Dry,42,9,8,6,82,147,0.23,502.3,0.77,502.3,0,0,0,0,-6,6,42,9,8,0,88,561,990,966.5,23.5,0.245,0.137,0.00581,0.382,0.0163,3,0.169,0.55,0.0234,23,0.946,0.97,0.918,35.7,34.6,104,2490
1998-05-16,1997,8,33,136,636.4,0.3,5,Dry,42,9,8,6,82,147,0.23,489.4,0.77,489.4,0,0,0,0,-6,6,42,9,8,0,88,548,990,966.4,23.6,0.238,0.13,0.00552,0.368,0.0156,2,0.273,0.641,0.0272,22.9,0.956,0.98,0.937,52.6,48.2,96.4,2310
1998-05-17,1997,8,33,137,623.55,0.31,5,Dry,42,9,8,6,82,147,0.24,476.6,0.76,476.6,0,0,0,0,-6,6,42,9,8,0,88,536,990,966.4,23.6,0.231,0.124,0.00525,0.355,0.015,2,0.264,0.619,0.0262,23,0.957,0.98,0.937,51.4,48.2,96.4,2310
1998-05-18,1997,8,33,138,612.34,0.31,5,Dry,42,9,8,6,82,147,0.24,465.3,0.76,465.3,0,0,0,0,-6,6,42,9,8,0,88,524,990,966.3,23.7,0.224,0.119,0.00502,0.343,0.0145,2,0.257,0.6,0.0254,23.1,0.957,0.98,0.938,50.3,48.2,96.4,2310
1998-05-19,1997,8,33,139,600.58,0.32,5,Dry,42,9,8,6,82,147,0.24,453.6,0.76,453.6,0,0,0,0,-6,6,42,9,8,0,88,513,990,966.3,23.7,0.218,0.113,0.00477,0.331,0.014,2,0.249,0.58,0.0245,23.1,0.958,0.98,0.939,49.3,48.2,96.4,2310
1998-05-20,1997,8,34,140,588.82,0.32,5,Dry,42,9,8,6,82,147,0.25,441.8,0.75,441.8,0,0,0,0,-6,6,42,9,8,0,88,501,990,966.2,23.8,0.212,0.108,0.00453,0.32,0.0135,2,0.241,0.561,0.0236,23.2,0.958,0.98,0.938,48.1,47.1,94.3,2260
1998-05-21,1997,8,34,141,578.71,0.33,5,Dry,42,9,8,6,82,147,0.25,431.7,0.75,431.7,0,0,0,0,-6,6,42,9,8,0,88,491,990,966.2,23.8,0.209,0.103,0.00432,0.311,0.0131,2,0.234,0.545,0.0229,23.3,0.957,0.98,0.938,47.1,46.2,92.3,2220
1998-05-22,1997,8,34,142,568.04,0.34,5,Dry,42,9,8,6,82,147,0.26,421,0.74,421,0,0,0,0,-6,6,42,9,8,0,88,480,990,966.2,23.8,0.205,0.0977,0.0041,0.303,0.0127,2,0.227,0.529,0.0222,23.3,0.956,0.98,0.937,46,45.1,90.2,2170
1998-05-23,1997,8,34,143,557.38,0.34,5,Dry,42,9,8,6,82,147,0.26,410.4,0.74,410.4,0,0,0,0,-6,6,42,9,8,0,88,469,990,966.1,23.9,0.201,0.0927,0.00388,0.294,0.0123,2,0.22,0.513,0.0215,23.4,0.956,0.98,0.936,45,44.1,88.1,2110
1998-05-24,1997,8,34,144,547.26,0.35,5,Dry,42,9,8,6,82,147,0.27,400.3,0.73,400.3,0,0,0,0,-6,6,42,9,8,0,88,459,990,966.1,23.9,0.198,0.0879,0.00367,0.286,0.0119,2,0.213,0.498,0.0208,23.4,0.955,0.98,0.936,43.9,43,86.1,2070
1998-05-25,1997,8,34,145,538.24,0.35,5,Dry,42,9,8,6,82,147,0.27,391.2,0.73,391.2,0,0,0,0,-6,6,42,9,8,0,88,450,990,966,24,0.194,0.0837,0.00349,0.278,0.0116,2,0.207,0.485,0.0202,23.5,0.954,0.98,0.935,43,42.1,84.3,2020
1998-05-26,1997,8,34,146,528.67,0.36,5,Dry,42,9,8,6,82,147,0.28,381.7,0.72,381.7,0,0,0,0,-6,6,42,9,8,0,88,441,990,966,24,0.191,0.0791,0.00329,0.27,0.0112,2,0.2,0.47,0.0196,23.6,0.953,0.98,0.934,42,41.1,82.3,1980
1998-05-27,1997,8,35,147,519.65,0.37,5,Dry,42,9,8,6,82,147,0.28,372.6,0.72,372.6,0,0,0,0,-6,6,42,9,8,0,88,432,990,965.9,24.1,0.188,0.0749,0.00311,0.263,0.0109,2,0.194,0.457,0.019,23.6,0.951,0.978,0.931,41,40.1,80.3,1930
1998-05-28,1997,8,35,148,511.72,0.37,5,Dry,42,9,8,6,82,147,0.29,364.7,0.71,364.7,0,0,0,0,-6,6,42,9,8,0,88,424,990,965.9,24.1,0.185,0.0711,0.00295,0.256,0.0106,2,0.189,0.445,0.0185,23.7,0.95,0.976,0.928,40.2,39.3,78.5,1880
1998-05-29,1997,8,35,149,503.24,0.38,5,Dry,42,9,8,6,82,147,0.29,356.2,0.71,356.2,0,0,0,0,-6,6,42,9,8,0,88,415,990,965.9,24.1,0.182,0.0671,0.00278,0.249,0.0103,2,0.183,0.432,0.0179,23.7,0.949,0.975,0.925,39.3,38.3,76.6,1840
1998-05-30,1997,8,35,150,494.76,0.38,5,Dry,42,9,8,6,82,147,0.3,347.8,0.7,347.8,0,0,0,0,-6,6,42,9,8,0,88,407,990,965.8,24.2,0.179,0.0631,0.00261,0.242,0.01,2,0.177,0.419,0.0174,23.8,0.948,0.973,0.922,38.4,37.4,74.7,1790
1998-05-31,1997,8,35,151,486.29,0.39,5,Dry,42,9,8,6,82,147,0.3,339.3,0.7,339.3,0,0,0,0,-6,6,42,9,8,0,88,398,990,965.8,24.2,0.176,0.0591,0.00244,0.235,0.00972,2,0.172,0.407,0.0168,23.8,0.947,0.971,0.919,37.5,36.4,72.8,1750
1998-06-01,1997,9,35,152,478.36,0.39,5,Dry,39,9,7,5,59,119,0.25,359.4,0.75,359.4,0,0,0,0,-5,5,39,9,7,0,64,414,990,965.8,24.2,0.182,0.0686,0.00283,0.25,0.0103,2,0.185,0.435,0.018,23.8,0.95,0.976,0.927,39.8,38.9,77.8,1870
1998-06-02,1997,9,35,153,471.52,0.4,5,Dry,39,9,7,5,59,119,0.25,352.5,0.75,352.5,0,0,0,0,-5,5,39,9,7,0,64,408,990,965.7,24.3,0.179,0.0654,0.00269,0.245,0.0101,2,0.18,0.425,0.0175,23.9,0.949,0.974,0.924,39.1,38.1,76.2,1830
1998-06-03,1997,9,36,154,464.14,0.4,5,Dry,39,9,7,5,59,119,0.26,345.1,0.74,345.1,0,0,0,0,-5,5,39,9,7,0,64,400,990,965.7,24.3,0.177,0.0619,0.00255,0.239,0.00982,2,0.175,0.414,0.017,23.9,0.948,0.972,0.922,38.3,37.3,74.5,1790
1998-06-04,1997,9,36,155,456.75,0.41,5,Dry,39,9,7,5,59,119,0.26,337.8,0.74,337.8,0,0,0,0,-5,5,39,9,7,0,64,393,990,965.7,24.3,0.174,0.0584,0.0024,0.233,0.00955,2,0.17,0.403,0.0166,23.9,0.947,0.971,0.919,37.5,36.4,72.9,1750
1998-06-05,1997,9,36,156,449.92,0.41,5,Dry,39,9,7,5,59,119,0.26,330.9,0.74,330.9,0,0,0,0,-5,5,39,9,7,0,64,386,990,965.6,24.4,0.172,0.0552,0.00226,0.227,0.00931,2,0.166,0.393,0.0161,24,0.946,0.97,0.917,36.8,35.7,71.4,1710
1998-06-06,1997,9,36,157,443.08,0.42,5,Dry,39,9,7,5,59,119,0.27,324.1,0.73,324.1,0,0,0,0,-5,5,39,9,7,0,64,379,990,965.6,24.4,0.169,0.052,0.00213,0.221,0.00907,2,0.161,0.383,0.0157,24,0.944,0.97,0.916,36.1,35,70,1680
1998-06-07,1997,9,36,158,437.34,0.42,5,Dry,39,9,7,5,59,119,0.27,318.3,0.73,318.3,0,0,0,0,-5,5,39,9,7,0,64,373,990,965.6,24.4,0.167,0.0493,0.00202,0.217,0.00886,2,0.157,0.374,0.0153,24.1,0.944,0.97,0.915,35.4,34.4,68.7,1650
1998-06-08,1997,9,36,159,431.05,0.43,5,Dry,39,9,7,5,59,119,0.28,312.1,0.72,312.1,0,0,0,0,-5,5,39,9,7,0,64,367,990,965.5,24.5,0.165,0.0463,0.00189,0.211,0.00864,2,0.153,0.364,0.0149,24.1,0.943,0.97,0.914,34.8,33.7,67.4,1620
1998-06-09,1997,9,36,160,424.76,0.43,5,Dry,39,9,7,5,59,119,0.28,305.8,0.72,305.8,0,0,0,0,-5,5,39,9,7,0,64,361,990,965.5,24.5,0.163,0.0433,0.00177,0.206,0.00842,2,0.149,0.355,0.0145,24.1,0.942,0.97,0.913,34.1,33,66.1,1590
1998-06-10,1997,9,37,161,418.47,0.44,5,Dry,39,9,7,5,59,119,0.28,299.5,0.72,299.5,0,0,0,0,-5,5,39,9,7,0,64,354,990,965.5,24.5,0.161,0.0403,0.00165,0.201,0.0082,2,0.145,0.346,0.0141,24.2,0.94,0.97,0.912,33.4,32.4,64.8,1550
1998-06-11,1997,9,37,162,412.73,0.44,5,Dry,39,9,7,5,59,119,0.29,293.7,0.71,293.7,0,0,0,0,-5,5,39,9,7,0,64,349,990,965.5,24.5,0.159,0.0376,0.00153,0.196,0.008,2,0.141,0.337,0.0137,24.2,0.939,0.97,0.911,32.7,31.8,63.5,1520
1998-06-12,1997,9,37,163,406.99,0.45,5,Dry,39,9,7,5,59,119,0.29,288,0.71,288,0,0,0,0,-5,5,39,9,7,0,64,343,990,965.4,24.6,0.157,0.0349,0.00142,0.192,0.0078,2,0.137,0.328,0.0134,24.2,0.938,0.97,0.91,32.1,31.1,62.3,1490
1998-06-13,1997,9,37,164,402.34,0.45,5,Dry,39,9,7,5,59,119,0.3,283.3,0.7,283.3,0,0,0,0,-5,5,39,9,7,0,64,338,990,965.4,24.6,0.155,0.0327,0.00133,0.188,0.00763,2,0.134,0.321,0.0131,24.3,0.937,0.97,0.909,31.6,30.6,61.3,1470
1998-06-14,1997,9,37,165,397.15,0.46,5,Dry,39,9,7,5,59,119,0.3,278.1,0.7,278.1,0,0,0,0,-5,5,39,9,7,0,64,333,990,965.4,24.6,0.153,0.0303,0.00123,0.183,0.00745,2,0.13,0.314,0.0127,24.3,0.936,0.97,0.908,31,30.1,60.2,1440
1998-06-15,1997,9,37,166,391.95,0.46,5,Dry,39,9,7,5,59,119,0.3,272.9,0.7,272.9,0,0,0,0,-5,5,39,9,7,0,64,328,990,965.4,24.6,0.151,0.0278,0.00113,0.179,0.00727,2,0.127,0.306,0.0124,24.3,0.935,0.97,0.907,30.4,29.5,59.1,1420
1998-06-16,1997,9,37,167,386.75,0.47,5,Dry,39,9,7,5,59,119,0.31,267.8,0.69,267.8,0,0,0,0,-5,5,39,9,7,0,64,323,990,965.3,24.7,0.149,0.0254,0.00103,0.175,0.00709,2,0.123,0.298,0.0121,24.4,0.933,0.97,0.905,29.9,29,57.9,1390
1998-06-17,1997,9,38,168,381.56,0.47,5,Dry,39,9,7,5,59,119,0.31,262.6,0.69,262.6,0,0,0,0,-5,5,39,9,7,0,64,318,990,965.3,24.7,0.148,0.0229,0.000929,0.171,0.00691,2,0.12,0.29,0.0118,24.4,0.932,0.97,0.904,29.3,28.4,56.8,1360
1998-06-18,1997,9,38,169,376.36,0.47,5,Dry,39,9,7,5,59,119,0.32,257.4,0.68,257.4,0,0,0,0,-5,5,39,9,7,0,64,312,990,965.3,24.7,0.146,0.0205,0.000828,0.166,0.00673,2,0.116,0.282,0.0114,24.4,0.931,0.97,0.903,28.7,27.9,55.7,1340
1998-06-19,1997,9,38,170,371.72,0.48,5,Dry,39,9,7,5,59,119,0.32,252.7,0.68,252.7,0,0,0,0,-5,5,39,9,7,0,64,308,990,965.3,24.7,0.144,0.0183,0.000739,0.162,0.00656,2,0.113,0.276,0.0111,24.5,0.93,0.97,0.902,28.2,27.4,54.7,1310
1998-06-20,1997,9,38,171,367.07,0.48,5,Dry,39,9,7,5,59,119,0.32,248.1,0.68,248.1,0,0,0,0,-5,5,39,9,7,0,64,303,990,965.2,24.8,0.142,0.0168,0.00068,0.159,0.00643,2,0.11,0.269,0.0109,24.5,0.929,0.97,0.901,27.7,26.8,53.7,1290
