date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-06-21,1997,9,38,172,362.42,0.49,5,Dry,39,9,7,5,59,119,0.33,243.4,0.67,243.4,0,0,0,0,-5,5,39,9,7,0,64,298,990,965.2,24.8,0.141,0.0164,0.000663,0.157,0.00635,2,0.107,0.264,0.0107,24.5,0.927,0.97,0.9,27.1,26.3,52.7,1260
1998-06-22,1997,9,38,173,358.86,0.49,5,Dry,39,9,7,5,59,119,0.33,239.9,0.67,239.9,0,0,0,0,-5,5,39,9,7,0,64,295,990,965.2,24.8,0.14,0.0161,0.000651,0.156,0.00628,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.7,25.9,51.9,1250
1998-06-23,1997,9,38,174,354.76,0.5,5,Dry,39,9,7,5,59,119,0.34,235.8,0.67,235.8,0,0,0,0,-5,5,39,9,7,0,64,291,990,965.2,24.8,0.138,0.0158,0.000636,0.154,0.0062,2,0.102,0.256,0.0103,24.6,0.925,0.97,0.897,26.3,25.5,51,1220
1998-06-24,1997,9,39,175,350.66,0.5,5,Dry,39,9,7,5,59,119,0.34,231.7,0.66,231.7,0,0,0,0,-5,5,39,9,7,0,64,287,990,965.2,24.8,0.137,0.0154,0.000621,0.152,0.00612,2,0.0989,0.251,0.0101,24.6,0.924,0.97,0.896,25.8,25,50.1,1200
1998-06-25,1997,9,39,176,346.56,0.51,5,Dry,39,9,7,5,59,119,0.34,227.6,0.66,227.6,0,0,0,0,-5,5,39,9,7,0,64,283,990,965.1,24.9,0.135,0.0151,0.000607,0.15,0.00605,1,0.25,0.4,0.0161,24.5,0.959,0.98,0.939,52.3,48.2,48.2,1160
1998-06-26,1997,9,39,177,342.46,0.51,5,Dry,39,9,7,5,59,119,0.35,223.5,0.65,223.5,0,0,0,0,-5,5,39,9,7,0,64,278,990,965.1,24.9,0.134,0.0147,0.000592,0.149,0.00597,1,0.244,0.393,0.0158,24.5,0.959,0.98,0.94,51.5,48.2,48.2,1160
1998-06-27,1997,9,39,178,338.36,0.51,5,Dry,39,9,7,5,59,119,0.35,219.4,0.65,219.4,0,0,0,0,-5,5,39,9,7,0,64,274,990,965.1,24.9,0.132,0.0144,0.000578,0.147,0.00589,1,0.239,0.385,0.0155,24.5,0.958,0.98,0.939,50.5,48.2,48.2,1160
1998-06-28,1997,9,39,179,334.25,0.52,5,Dry,39,9,7,5,59,119,0.36,215.3,0.64,215.3,0,0,0,0,-5,5,39,9,7,0,64,270,990,965.1,24.9,0.131,0.014,0.000563,0.145,0.00581,1,0.233,0.378,0.0152,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
1998-06-29,1997,9,39,180,330.7,0.52,5,Dry,39,9,7,5,59,119,0.36,211.7,0.64,211.7,0,0,0,0,-5,5,39,9,7,0,64,267,990,965.1,24.9,0.13,0.0137,0.000551,0.143,0.00575,1,0.228,0.372,0.0149,24.6,0.957,0.98,0.938,48.8,47.8,47.8,1150
1998-06-30,1997,9,39,181,327.15,0.53,5,Dry,39,9,7,5,59,119,0.36,208.2,0.64,208.2,0,0,0,0,-5,5,39,9,7,0,64,263,990,965,25,0.128,0.0134,0.000538,0.142,0.00568,1,0.224,0.365,0.0146,24.6,0.956,0.98,0.937,48,47.1,47.1,1130
1998-07-01,1997,10,40,182,323.59,0.53,5,Dry,37,8,6,4,53,108,0.33,215.6,0.67,215.6,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000563,0.144,0.00575,1,0.234,0.377,0.0151,24.6,0.957,0.98,0.938,49.8,48.2,48.2,1160
1998-07-02,1997,10,40,183,321.13,0.53,5,Dry,37,8,6,4,53,108,0.34,213.1,0.66,213.1,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0139,0.000555,0.143,0.00571,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
1998-07-03,1997,10,40,184,318.12,0.54,5,Dry,37,8,6,4,53,108,0.34,210.1,0.66,210.1,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000544,0.141,0.00565,1,0.226,0.367,0.0147,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
1998-07-04,1997,10,40,185,315.11,0.54,5,Dry,37,8,6,4,53,108,0.34,207.1,0.66,207.1,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0134,0.000534,0.14,0.00559,1,0.222,0.362,0.0145,24.7,0.956,0.98,0.937,47.9,46.9,46.9,1130
1998-07-05,1997,10,40,186,312.11,0.55,5,Dry,37,8,6,4,53,108,0.35,204.1,0.65,204.1,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.126,0.0131,0.000523,0.139,0.00554,1,0.218,0.357,0.0142,24.7,0.955,0.98,0.936,47.2,46.3,46.3,1110
1998-07-06,1997,10,40,187,309.1,0.55,5,Dry,37,8,6,4,53,108,0.35,201.1,0.65,201.1,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.125,0.0128,0.000513,0.137,0.00548,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
1998-07-07,1997,10,40,188,306.09,0.55,5,Dry,37,8,6,4,53,108,0.35,198.1,0.65,198.1,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.123,0.0126,0.000502,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
1998-07-08,1997,10,41,189,303.08,0.56,5,Dry,37,8,6,4,53,108,0.36,195.1,0.64,195.1,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0123,0.000492,0.135,0.00537,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
1998-07-09,1997,10,41,190,300.07,0.56,5,Dry,37,8,6,4,53,108,0.36,192.1,0.64,192.1,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.0121,0.000481,0.133,0.00531,1,0.202,0.335,0.0134,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1040
1998-07-10,1997,10,41,191,297.07,0.56,5,Dry,37,8,6,4,53,108,0.36,189.1,0.64,189.1,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.000471,0.132,0.00526,1,0.198,0.33,0.0131,24.8,0.951,0.98,0.932,43.7,42.8,42.8,1030
1998-07-11,1997,10,41,192,294.06,0.57,5,Dry,37,8,6,4,53,108,0.37,186.1,0.63,186.1,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0116,0.00046,0.131,0.0052,1,0.194,0.324,0.0129,24.8,0.95,0.98,0.931,43,42.2,42.2,1010
1998-07-12,1997,10,41,193,291.05,0.57,5,Dry,37,8,6,4,53,108,0.37,183.1,0.63,183.1,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,995
1998-07-13,1997,10,41,194,288.59,0.58,5,Dry,37,8,6,4,53,108,0.37,180.6,0.63,180.6,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.0051,1,0.186,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
1998-07-14,1997,10,41,195,286.13,0.58,5,Dry,37,8,6,4,53,108,0.38,178.1,0.62,178.1,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.928,41.1,40.3,40.3,966
1998-07-15,1997,10,42,196,283.67,0.58,5,Dry,37,8,6,4,53,108,0.38,175.7,0.62,175.7,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000424,0.126,0.00502,1,0.18,0.306,0.0122,24.9,0.947,0.977,0.926,40.6,39.6,39.6,951
1998-07-16,1997,10,42,197,281.21,0.59,5,Dry,37,8,6,4,53,108,0.38,173.2,0.62,173.2,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.115,0.0105,0.000416,0.125,0.00497,1,0.176,0.301,0.012,24.9,0.946,0.976,0.924,40,39,39,937
1998-07-17,1997,10,42,198,278.75,0.59,5,Dry,37,8,6,4,53,108,0.39,170.8,0.61,170.8,0,0,0,0,-4,4,37,8,6,0,57,222,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,922
1998-07-18,1997,10,42,199,276.29,0.59,5,Dry,37,8,6,4,53,108,0.39,168.3,0.61,168.3,0,0,0,0,-4,4,37,8,6,0,57,219,990,964.8,25.2,0.113,0.0101,0.000399,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.8,37.8,37.8,907
1998-07-19,1997,10,42,200,273.82,0.6,5,Dry,37,8,6,4,53,108,0.39,165.8,0.61,165.8,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00984,0.000391,0.122,0.00484,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
1998-07-20,1997,10,42,201,271.36,0.6,5,Dry,37,8,6,4,53,108,0.4,163.4,0.6,163.4,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00964,0.000382,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,878
1998-07-21,1997,10,42,202,268.9,0.61,5,Dry,37,8,6,4,53,108,0.4,160.9,0.6,160.9,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.11,0.00943,0.000374,0.12,0.00475,1,0.16,0.279,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
1998-07-22,1997,10,43,203,266.44,0.61,5,Dry,37,8,6,4,53,108,0.41,158.4,0.59,158.4,0,0,0,0,-4,4,37,8,6,0,57,209,990,964.8,25.2,0.109,0.00922,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,850
1998-07-23,1997,10,43,204,263.98,0.62,5,Dry,37,8,6,4,53,108,0.41,156,0.59,156,0,0,0,0,-4,4,37,8,6,0,57,207,990,964.8,25.2,0.109,0.00901,0.000357,0.118,0.00466,1,0.153,0.271,0.0107,25,0.941,0.97,0.913,36,34.9,34.9,837
1998-07-24,1997,10,43,205,261.52,0.62,5,Dry,37,8,6,4,53,108,0.41,153.5,0.59,153.5,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.0088,0.000348,0.117,0.00461,1,0.15,0.266,0.0105,25,0.94,0.97,0.912,35.4,34.3,34.3,824
1998-07-25,1997,10,43,206,260.15,0.62,5,Dry,37,8,6,4,53,108,0.41,152.2,0.58,152.2,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00868,0.000344,0.116,0.00459,1,0.148,0.264,0.0104,25,0.94,0.97,0.912,35.1,34,34,816
1998-07-26,1997,10,43,207,258.24,0.63,5,Dry,37,8,6,4,53,108,0.42,150.2,0.58,150.2,0,0,0,0,-4,4,37,8,6,0,57,201,990,964.7,25.3,0.107,0.00852,0.000337,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
1998-07-27,1997,10,43,208,256.32,0.63,5,Dry,37,8,6,4,53,108,0.42,148.3,0.58,148.3,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00836,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.938,0.97,0.91,34.2,33.1,33.1,795
1998-07-28,1997,10,43,209,254.41,0.63,5,Dry,37,8,6,4,53,108,0.42,146.4,0.57,146.4,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00819,0.000324,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,784
1998-07-29,1997,10,44,210,252.5,0.64,5,Dry,37,8,6,4,53,108,0.43,144.5,0.57,144.5,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.00803,0.000318,0.113,0.00445,1,0.138,0.25,0.00989,25,0.937,0.97,0.909,33.2,32.2,32.2,774
1998-07-30,1997,10,44,211,250.58,0.64,5,Dry,37,8,6,4,53,108,0.43,142.6,0.57,142.6,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00787,0.000311,0.112,0.00442,1,0.135,0.247,0.00975,25.1,0.936,0.97,0.908,32.8,31.8,31.8,763
1998-07-31,1997,10,44,212,248.67,0.65,5,Dry,37,8,6,4,53,108,0.43,140.7,0.57,140.7,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.00771,0.000305,0.111,0.00438,1,0.132,0.243,0.00961,25.1,0.935,0.97,0.907,32.3,31.4,31.4,753
1998-08-01,1997,11,44,213,245.66,0.65,5,Dry,34,7,5,3,44,93,0.38,152.7,0.62,152.7,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00873,0.000345,0.114,0.00452,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,821
1998-08-02,1997,11,44,214,243.2,0.66,5,Dry,34,7,5,3,44,93,0.38,150.2,0.62,150.2,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00852,0.000336,0.113,0.00447,1,0.145,0.259,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,808
1998-08-03,1997,11,44,215,240.19,0.66,5,Dry,34,7,5,3,44,93,0.39,147.2,0.61,147.2,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00826,0.000326,0.112,0.00442,1,0.141,0.253,0.00998,25.1,0.938,0.97,0.91,34,33,33,791
1998-08-04,1997,11,44,216,237.18,0.67,5,Dry,34,7,5,3,44,93,0.39,144.2,0.61,144.2,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00801,0.000315,0.111,0.00436,1,0.137,0.248,0.00976,25.1,0.937,0.97,0.908,33.3,32.3,32.3,775
1998-08-05,1997,11,45,217,234.72,0.67,5,Dry,34,7,5,3,44,93,0.4,141.7,0.6,141.7,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.0078,0.000307,0.11,0.00432,1,0.134,0.243,0.00959,25.1,0.936,0.97,0.907,32.7,31.7,31.7,761
1998-08-06,1997,11,45,218,232.26,0.68,5,Dry,34,7,5,3,44,93,0.4,139.3,0.6,139.3,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00759,0.000299,0.109,0.00427,1,0.131,0.239,0.00941,25.2,0.934,0.97,0.906,32.1,31.2,31.2,748
1998-08-07,1997,11,45,219,229.8,0.69,5,Dry,34,7,5,3,44,93,0.41,136.8,0.59,136.8,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00738,0.00029,0.107,0.00423,1,0.127,0.235,0.00923,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
1998-08-08,1997,11,45,220,227.34,0.69,5,Dry,34,7,5,3,44,93,0.41,134.3,0.59,134.3,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.0992,0.00717,0.000282,0.106,0.00418,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.904,31,30,30,721
1998-08-09,1997,11,45,221,224.88,0.7,5,Dry,34,7,5,3,44,93,0.41,131.9,0.59,131.9,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.5,25.5,0.0983,0.00696,0.000273,0.105,0.00414,1,0.121,0.226,0.00887,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
1998-08-10,1997,11,45,222,222.42,0.71,5,Dry,34,7,5,3,44,93,0.42,129.4,0.58,129.4,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0974,0.00675,0.000265,0.104,0.00409,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
1998-08-11,1997,11,45,223,221.05,0.71,5,Dry,34,7,5,3,44,93,0.42,128.1,0.58,128.1,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.097,0.00663,0.00026,0.104,0.00407,1,0.115,0.219,0.0086,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
1998-08-12,1997,11,46,224,219.14,0.72,5,Dry,34,7,5,3,44,93,0.42,126.1,0.58,126.1,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0963,0.00647,0.000254,0.103,0.00403,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29,28.2,28.2,676
1998-08-13,1997,11,46,225,217.22,0.72,5,Dry,34,7,5,3,44,93,0.43,124.2,0.57,124.2,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0956,0.00631,0.000247,0.102,0.004,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
1998-08-14,1997,11,46,226,215.31,0.73,5,Dry,34,7,5,3,44,93,0.43,122.3,0.57,122.3,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0949,0.00615,0.000241,0.101,0.00396,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
1998-08-15,1997,11,46,227,213.4,0.73,5,Dry,34,7,5,3,44,93,0.44,120.4,0.56,120.4,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0943,0.00598,0.000234,0.1,0.00393,1,0.105,0.205,0.00804,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
1998-08-16,1997,11,46,228,211.48,0.74,5,Dry,34,7,5,3,44,93,0.44,118.5,0.56,118.5,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0936,0.00582,0.000228,0.0994,0.00389,1,0.102,0.202,0.00791,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
1998-08-17,1997,11,46,229,210.11,0.75,5,Dry,34,7,5,3,44,93,0.44,117.1,0.56,117.1,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0931,0.0057,0.000223,0.0988,0.00387,1,0.101,0.199,0.00781,25.3,0.923,0.97,0.895,26.9,26.1,26.1,625
1998-08-18,1997,11,46,230,208.2,0.75,5,Dry,34,7,5,3,44,93,0.45,115.2,0.55,115.2,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0924,0.00554,0.000217,0.098,0.00383,1,0.098,0.196,0.00767,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
1998-08-19,1997,11,47,231,206.29,0.76,5,Dry,34,7,5,3,44,93,0.45,113.3,0.55,113.3,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0917,0.00538,0.00021,0.0971,0.0038,1,0.0954,0.193,0.00753,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
1998-08-20,1997,11,47,232,204.37,0.76,5,Dry,34,7,5,3,44,93,0.46,111.4,0.55,111.4,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.0911,0.00522,0.000204,0.0963,0.00377,1,0.0928,0.189,0.0074,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1998-08-21,1997,11,47,233,202.46,0.77,5,Dry,34,7,5,3,44,93,0.46,109.5,0.54,109.5,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0904,0.00505,0.000198,0.0955,0.00373,1,0.0903,0.186,0.00726,25.4,0.917,0.97,0.89,25,24.3,24.3,582
1998-08-22,1997,11,47,234,200.54,0.77,5,Dry,34,7,5,3,44,93,0.46,107.5,0.54,107.5,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0897,0.00489,0.000191,0.0946,0.0037,1,0.0877,0.182,0.00712,25.4,0,0,0,0,0,0,0
1998-08-23,1997,11,47,235,198.63,0.78,5,Dry,34,7,5,3,44,93,0.47,105.6,0.53,105.6,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.089,0.00473,0.000185,0.0938,0.00366,1,0.0851,0.179,0.00699,25.4,0,0,0,0,0,0,0
1998-08-24,1997,11,47,236,197.26,0.79,5,Dry,34,7,5,3,44,93,0.47,104.3,0.53,104.3,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0886,0.00461,0.00018,0.0932,0.00364,1,0.0833,0.176,0.00689,25.4,0,0,0,0,0,0,0
1998-08-25,1997,11,47,237,195.9,0.79,5,Dry,34,7,5,3,44,93,0.47,102.9,0.53,102.9,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0881,0.0045,0.000176,0.0926,0.00362,1,0.0814,0.174,0.0068,25.4,0,0,0,0,0,0,0
1998-08-26,1997,11,48,238,194.53,0.79,5,Dry,34,7,5,3,44,93,0.48,101.5,0.52,101.5,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0876,0.00438,0.000171,0.092,0.00359,1,0.0796,0.172,0.0067,25.4,0,0,0,0,0,0,0
1998-08-27,1997,11,48,239,193.16,0.8,5,Dry,34,7,5,3,44,93,0.48,100.2,0.52,100.2,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0871,0.00426,0.000167,0.0914,0.00357,1,0.0777,0.169,0.00661,25.4,0,0,0,0,0,0,0
1998-08-28,1997,11,48,240,191.79,0.8,5,Dry,34,7,5,3,44,93,0.48,98.79,0.52,98.79,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0866,0.00415,0.000162,0.0908,0.00355,1,0.0759,0.167,0.00651,25.4,0,0,0,0,0,0,0
1998-08-29,1997,11,48,241,190.43,0.81,5,Dry,34,7,5,3,44,93,0.49,97.43,0.51,97.43,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0862,0.00403,0.000158,0.0902,0.00353,1,0.074,0.164,0.00642,25.4,0,0,0,0,0,0,0
1998-08-30,1997,11,48,242,189.06,0.81,5,Dry,34,7,5,3,44,93,0.49,96.06,0.51,96.06,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0857,0.00392,0.000153,0.0896,0.0035,1,0.0722,0.162,0.00632,25.4,0,0,0,0,0,0,0
1998-08-31,1997,11,48,243,187.69,0.81,5,Dry,34,7,5,3,44,93,0.49,94.69,0.51,94.69,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0852,0.0038,0.000149,0.089,0.00348,1,0.0703,0.159,0.00623,25.4,0,0,0,0,0,0,0
1998-09-01,1997,12,48,244,186.32,0.82,5,Dry,30,6,4,2,30,72,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.09,0.00547,0.000214,0.0955,0.00373,1,0.0968,0.192,0.00752,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1998-09-02,1997,12,49,245,183.32,0.83,5,Dry,30,6,4,2,30,72,0.39,111.3,0.61,111.3,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0889,0.00521,0.000204,0.0941,0.00368,1,0.0928,0.187,0.00731,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1998-09-03,1997,12,49,246,180.31,0.83,5,Dry,30,6,4,2,30,72,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0879,0.00496,0.000194,0.0928,0.00363,1,0.0887,0.182,0.0071,25.4,0.917,0.97,0.889,24.7,24,24,575
1998-09-04,1997,12,49,247,177.85,0.84,5,Dry,30,6,4,2,30,72,0.41,105.8,0.59,105.8,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.087,0.00475,0.000186,0.0918,0.00359,1,0.0854,0.177,0.00693,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
1998-09-05,1997,12,49,248,175.39,0.85,5,Dry,30,6,4,2,30,72,0.41,103.4,0.59,103.4,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.0861,0.00454,0.000178,0.0907,0.00355,1,0.0821,0.173,0.00676,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
1998-09-06,1997,12,49,249,172.93,0.86,5,Dry,30,6,4,2,30,72,0.42,100.9,0.58,100.9,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0853,0.00433,0.000169,0.0896,0.00351,1,0.0788,0.168,0.00659,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
1998-09-07,1997,12,49,250,171.56,0.86,5,Dry,30,6,4,2,30,72,0.42,99.56,0.58,99.56,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0848,0.00421,0.000165,0.089,0.00348,1,0.0769,0.166,0.0065,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
1998-09-08,1997,12,49,251,169.65,0.87,5,Dry,30,6,4,2,30,72,0.42,97.65,0.58,97.65,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0841,0.00405,0.000159,0.0882,0.00345,1,0.0743,0.162,0.00636,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
1998-09-09,1997,12,50,252,167.73,0.87,5,Dry,30,6,4,2,30,72,0.43,95.73,0.57,95.73,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0834,0.00389,0.000152,0.0873,0.00342,1,0.0717,0.159,0.00623,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
1998-09-10,1997,12,50,253,165.82,0.88,5,Dry,30,6,4,2,30,72,0.43,93.82,0.57,93.82,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0828,0.00372,0.000146,0.0865,0.00339,1,0.0692,0.156,0.0061,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
1998-09-11,1997,12,50,254,163.9,0.88,5,Dry,30,6,4,2,30,72,0.44,91.9,0.56,91.9,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0821,0.00356,0.00014,0.0856,0.00335,1,0.0666,0.152,0.00596,25.4,0.92,0.965,0.888,21,20.3,20.3,487
1998-09-12,1997,12,50,255,161.99,0.89,5,Dry,30,6,4,2,30,72,0.44,89.99,0.56,89.99,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0814,0.0034,0.000133,0.0848,0.00332,1,0.064,0.149,0.00583,25.4,0.922,0.964,0.889,20.7,19.9,19.9,478
1998-09-13,1997,12,50,256,160.07,0.89,5,Dry,30,6,4,2,30,72,0.45,88.07,0.55,88.07,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0807,0.00324,0.000127,0.084,0.00329,1,0.0614,0.145,0.0057,25.4,0.924,0.964,0.891,20.3,19.5,19.5,469
1998-09-14,1997,12,50,257,158.16,0.9,5,Dry,30,6,4,2,30,72,0.46,86.16,0.55,86.16,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0801,0.00307,0.00012,0.0831,0.00326,1,0.0588,0.142,0.00556,25.4,0.927,0.963,0.892,19.9,19.1,19.1,459
1998-09-15,1997,12,50,258,156.79,0.9,5,Dry,30,6,4,2,30,72,0.46,84.79,0.54,84.79,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0796,0.00296,0.000116,0.0825,0.00323,1,0.057,0.139,0.00547,25.4,0.928,0.962,0.893,19.6,18.8,18.8,452
1998-09-16,1997,12,51,259,155.43,0.9,5,Dry,30,6,4,2,30,72,0.46,83.43,0.54,83.43,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0791,0.00284,0.000111,0.0819,0.00321,1,0.0551,0.137,0.00537,25.4,0.93,0.962,0.894,19.3,18.6,18.6,445
1998-09-17,1997,12,51,260,154.06,0.91,5,Dry,30,6,4,2,30,72,0.47,82.06,0.53,82.06,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0786,0.00273,0.000107,0.0813,0.00319,1,0.0533,0.135,0.00528,25.4,0.931,0.961,0.895,19,18.3,18.3,439
1998-09-18,1997,12,51,261,152.69,0.91,5,Dry,30,6,4,2,30,72,0.47,80.69,0.53,80.69,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0781,0.00261,0.000102,0.0807,0.00317,1,0.0514,0.132,0.00518,25.4,0.933,0.96,0.896,18.7,18,18,432
1998-09-19,1997,12,51,262,151.32,0.91,5,Dry,30,6,4,2,30,72,0.48,79.32,0.52,79.32,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0776,0.00249,0.0000977,0.0801,0.00314,1,0.0496,0.13,0.00509,25.4,0.934,0.96,0.897,18.4,17.7,17.7,425
1998-09-20,1997,12,51,263,149.96,0.91,5,Dry,30,6,4,2,30,72,0.48,77.96,0.52,77.96,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0772,0.00238,0.0000932,0.0795,0.00312,1,0.0477,0.127,0.00499,25.4,0.936,0.96,0.899,18.2,17.4,17.4,418
1998-09-21,1997,12,51,264,149.68,0.91,5,Dry,30,6,4,2,30,72,0.48,77.68,0.52,77.68,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0771,0.00235,0.0000923,0.0794,0.00311,1,0.0474,0.127,0.00497,25.4,0.936,0.96,0.899,18.1,17.4,17.4,417
1998-09-22,1997,12,51,265,148.86,0.92,5,Dry,30,6,4,2,30,72,0.48,76.86,0.52,76.86,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0768,0.00228,0.0000895,0.0791,0.0031,1,0.0463,0.125,0.00491,25.4,0.937,0.96,0.9,17.9,17.2,17.2,413
1998-09-23,1997,12,52,266,146.95,0.92,5,Dry,30,6,4,2,30,72,0.49,74.95,0.51,74.95,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0761,0.00212,0.0000832,0.0782,0.00307,1,0.0437,0.122,0.00478,25.4,0.94,0.96,0.902,17.5,16.8,16.8,404
1998-09-24,1997,12,52,267,145.58,0.92,5,Dry,30,6,4,2,30,72,0.49,73.58,0.51,73.58,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0756,0.002,0.0000786,0.0776,0.00304,1,0.0418,0.119,0.00468,25.4,0.932,0.96,0.895,17.1,16.4,16.4,393
1998-09-25,1997,12,52,268,144.22,0.92,5,Dry,30,6,4,2,30,72,0.5,72.22,0.5,72.22,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0751,0.00189,0.0000741,0.077,0.00302,1,0.04,0.117,0.00459,25.4,0.925,0.96,0.888,16.6,16,16,383
1998-09-26,1997,12,52,269,143.94,0.92,5,Dry,30,6,4,2,30,72,0.5,71.94,0.5,71.94,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.075,0.00186,0.0000731,0.0769,0.00302,1,0.0396,0.117,0.00457,25.4,0.924,0.96,0.887,16.5,15.9,15.9,381
1998-09-27,1997,12,52,270,143.12,0.92,5,Dry,30,6,4,2,30,72,0.5,71.12,0.5,71.12,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0747,0.0018,0.0000704,0.0765,0.003,1,0.0385,0.115,0.00451,25.4,0.919,0.96,0.882,16.3,15.6,15.6,375
1998-09-28,1997,12,52,271,143.4,0.92,5,Dry,30,6,4,2,30,72,0.5,71.4,0.5,71.4,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0748,0.00182,0.0000713,0.0767,0.00301,1,0.0389,0.116,0.00453,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
1998-09-29,1997,12,52,272,143.67,0.92,5,Dry,30,6,4,2,30,72,0.5,71.67,0.5,71.67,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0749,0.00184,0.0000722,0.0768,0.00301,1,0.0393,0.116,0.00455,25.4,0.922,0.96,0.885,16.5,15.8,15.8,379
1998-09-30,1997,12,53,273,142.85,0.92,5,Dry,30,6,4,2,30,72,0.5,70.85,0.5,70.85,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0747,0.00177,0.0000695,0.0764,0.003,1,0.0381,0.115,0.00449,25.4,0.918,0.96,0.881,16.2,15.5,15.5,373
1998-10-01,1998,1,1,274,140.93,0.93,5,Dry,24,4,2,2,20,52,0.37,88.93,0.63,88.93,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.00331,0.00013,0.0808,0.00317,1,0.0626,0.143,0.00562,25.4,0.923,0.964,0.889,20.4,19.7,19.7,472
1998-10-02,1998,1,1,275,140.66,0.93,5,Dry,24,4,2,2,20,52,0.37,88.66,0.63,88.66,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0774,0.00329,0.000129,0.0807,0.00316,1,0.0622,0.143,0.0056,25.4,0.923,0.964,0.889,20.3,19.6,19.6,471
1998-10-03,1998,1,1,276,139.84,0.93,5,Dry,24,4,2,2,20,52,0.37,87.84,0.63,87.84,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.00322,0.000126,0.0803,0.00315,1,0.0611,0.141,0.00555,25.4,0.924,0.963,0.89,20.2,19.4,19.4,467
1998-10-04,1998,1,1,277,137.93,0.93,5,Dry,24,4,2,2,20,52,0.38,85.93,0.62,85.93,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0764,0.00305,0.00012,0.0795,0.00312,1,0.0585,0.138,0.00541,25.4,0.926,0.963,0.891,19.8,19.1,19.1,457
1998-10-05,1998,1,1,278,136.56,0.93,5,Dry,24,4,2,2,20,52,0.38,84.56,0.62,84.56,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00294,0.000115,0.0789,0.00309,1,0.0567,0.136,0.00532,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
1998-10-06,1998,1,1,279,135.19,0.94,5,Dry,24,4,2,2,20,52,0.39,83.19,0.61,83.19,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00282,0.000111,0.0783,0.00307,1,0.0548,0.133,0.00522,25.4,0.929,0.961,0.894,19.2,18.5,18.5,444
1998-10-07,1998,1,1,280,133.82,0.94,5,Dry,24,4,2,2,20,52,0.39,81.82,0.61,81.82,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.0027,0.000106,0.0777,0.00305,1,0.053,0.131,0.00512,25.4,0.931,0.961,0.895,19,18.2,18.2,437
1998-10-08,1998,1,2,281,132.46,0.94,5,Dry,24,4,2,2,20,52,0.39,80.46,0.61,80.46,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0745,0.00259,0.000102,0.0771,0.00302,1,0.0511,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
1998-10-09,1998,1,2,282,131.09,0.94,5,Dry,24,4,2,2,20,52,0.4,79.09,0.6,79.09,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00247,0.000097,0.0765,0.003,1,0.0493,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1998-10-10,1998,1,2,283,129.72,0.95,5,Dry,24,4,2,2,20,52,0.4,77.72,0.6,77.72,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0735,0.00236,0.0000924,0.0759,0.00298,1,0.0474,0.123,0.00484,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
1998-10-11,1998,1,2,284,128.36,0.95,5,Dry,24,4,2,2,20,52,0.41,76.36,0.59,76.36,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00224,0.0000879,0.0753,0.00295,1,0.0456,0.121,0.00474,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
1998-10-12,1998,1,2,285,126.99,0.95,5,Dry,24,4,2,2,20,52,0.41,74.99,0.59,74.99,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0726,0.00212,0.0000833,0.0747,0.00293,1,0.0437,0.118,0.00464,25.4,0.94,0.96,0.903,17.6,16.9,16.9,404
1998-10-13,1998,1,2,286,125.62,0.96,5,Dry,24,4,2,2,20,52,0.41,73.62,0.59,73.62,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0721,0.00201,0.0000787,0.0741,0.00291,1,0.0419,0.116,0.00455,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
1998-10-14,1998,1,2,287,125.35,0.96,5,Dry,24,4,2,2,20,52,0.41,73.35,0.58,73.35,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.072,0.00198,0.0000778,0.074,0.0029,1,0.0415,0.116,0.00453,25.4,0.932,0.96,0.894,17,16.3,16.3,392
1998-10-15,1998,1,3,288,124.53,0.96,5,Dry,24,4,2,2,20,52,0.42,72.53,0.58,72.53,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0717,0.00192,0.0000751,0.0736,0.00289,1,0.0404,0.114,0.00447,25.4,0.927,0.96,0.89,16.7,16.1,16.1,386
1998-10-16,1998,1,3,289,123.71,0.96,5,Dry,24,4,2,2,20,52,0.42,71.71,0.58,71.71,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0714,0.00185,0.0000724,0.0733,0.00287,1,0.0393,0.113,0.00441,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
1998-10-17,1998,1,3,290,122.89,0.96,5,Dry,24,4,2,2,20,52,0.42,70.89,0.58,70.89,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0711,0.00178,0.0000696,0.0729,0.00286,1,0.0382,0.111,0.00436,25.4,0.918,0.96,0.881,16.2,15.6,15.6,373
1998-10-18,1998,1,3,291,122.07,0.96,5,Dry,24,4,2,2,20,52,0.43,70.07,0.57,70.07,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0708,0.00171,0.0000669,0.0726,0.00285,1,0.0371,0.11,0.0043,25.4,0.914,0.96,0.877,15.9,15.3,15.3,367
1998-10-19,1998,1,3,292,121.25,0.96,5,Dry,24,4,2,2,20,52,0.43,69.25,0.57,69.25,0,0,0,0,-2,2,24,4,2,0,22,99.3,990,964.5,25.5,0.0708,0.00164,0.0000642,0.0725,0.00284,1,0.036,0.108,0.00425,25.4,0.909,0.96,0.873,15.7,15.1,15.1,361
1998-10-20,1998,1,3,293,120.43,0.96,5,Dry,24,4,2,2,20,52,0.43,68.43,0.57,68.43,0,0,0,0,-2,2,24,4,2,0,22,98.4,990,964.5,25.5,0.0708,0.00157,0.0000614,0.0724,0.00284,1,0.0349,0.107,0.00421,25.4,0.905,0.96,0.868,15.4,14.8,14.8,355
1998-10-21,1998,1,3,294,119.61,0.96,5,Dry,24,4,2,2,20,52,0.43,67.61,0.56,67.61,0,0,0,0,-2,2,24,4,2,0,22,97.6,990,964.5,25.5,0.0708,0.0015,0.0000587,0.0723,0.00284,1,0.0338,0.106,0.00416,25.4,0.9,0.96,0.864,15.2,14.5,14.5,349
1998-10-22,1998,1,4,295,118.79,0.97,5,Dry,24,4,2,2,20,52,0.44,66.79,0.56,66.79,0,0,0,0,-2,2,24,4,2,0,22,96.8,990,964.5,25.5,0.0708,0.00143,0.000056,0.0723,0.00283,1,0.0327,0.105,0.00411,25.4,0.896,0.96,0.86,14.9,14.3,14.3,343
1998-10-23,1998,1,4,296,117.97,0.97,5,Dry,24,4,2,2,20,52,0.44,65.97,0.56,65.97,0,0,0,0,-2,2,24,4,2,0,22,96,990,964.5,25.5,0.0708,0.00136,0.0000532,0.0722,0.00283,1,0.0316,0.104,0.00407,25.4,0.891,0.96,0.855,14.6,14.1,14.1,337
1998-10-24,1998,1,4,297,117.15,0.97,5,Dry,24,4,2,2,20,52,0.44,65.15,0.56,65.15,0,0,0,0,-2,2,24,4,2,0,22,95.2,990,964.5,25.5,0.0708,0.00129,0.0000505,0.0721,0.00283,1,0.0305,0.103,0.00402,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
1998-10-25,1998,1,4,298,116.32,0.97,5,Dry,24,4,2,2,20,52,0.45,64.32,0.55,64.32,0,0,0,0,-2,2,24,4,2,0,22,94.3,990,964.5,25.5,0.0708,0.00122,0.0000477,0.072,0.00283,1,0.0293,0.101,0.00398,25.4,0.882,0.96,0.846,14.1,13.6,13.6,325
1998-10-26,1998,1,4,299,116.05,0.97,5,Dry,24,4,2,2,20,52,0.45,64.05,0.55,64.05,0,0,0,0,-2,2,24,4,2,0,22,94,990,964.5,25.5,0.0708,0.00119,0.0000468,0.072,0.00282,1,0.029,0.101,0.00396,25.4,0.88,0.96,0.845,14,13.5,13.5,324
1998-10-27,1998,1,4,300,115.23,0.97,5,Dry,24,4,2,2,20,52,0.45,63.23,0.55,63.23,0,0,0,0,-2,2,24,4,2,0,22,93.2,990,964.5,25.5,0.0708,0.00112,0.0000441,0.0719,0.00282,1,0.0279,0.0998,0.00391,25.4,0,0,0,0,0,0,0
1998-10-28,1998,1,4,301,114.41,0.97,5,Dry,24,4,2,2,20,52,0.46,62.41,0.55,62.41,0,0,0,0,-2,2,24,4,2,0,22,92.4,990,964.5,25.5,0.0708,0.00105,0.0000414,0.0719,0.00282,1,0.0268,0.0986,0.00387,25.4,0,0,0,0,0,0,0
1998-10-29,1998,1,5,302,115.23,0.97,5,Dry,24,4,2,2,20,52,0.45,63.23,0.55,63.23,0,0,0,0,-2,2,24,4,2,0,22,93.2,990,964.5,25.5,0.0708,0.00112,0.0000441,0.0719,0.00282,1,0.0279,0.0998,0.00391,25.4,0,0,0,0,0,0,0
1998-10-30,1998,1,5,303,115.5,0.97,5,Dry,24,4,2,2,20,52,0.45,63.5,0.55,63.5,0,0,0,0,-2,2,24,4,2,0,22,93.5,990,964.5,25.5,0.0708,0.00115,0.000045,0.072,0.00282,1,0.0282,0.1,0.00393,25.4,0.877,0.96,0.842,13.9,13.3,13.3,320
1998-10-31,1998,1,5,304,114.68,0.97,5,Dry,24,4,2,2,20,52,0.45,62.68,0.55,62.68,0,0,0,0,-2,2,24,4,2,0,22,92.7,990,964.5,25.5,0.0708,0.00108,0.0000423,0.0719,0.00282,1,0.0271,0.099,0.00388,25.4,0,0,0,0,0,0,0
1998-11-01,1998,2,5,305,115.5,0.97,5,Dry,23,4,2,2,19,50,0.43,65.5,0.57,65.5,0,0,0,0,-2,2,23,4,2,0,21,94.5,990,964.5,25.5,0.0708,0.00132,0.0000517,0.0721,0.00283,1,0.0309,0.103,0.00404,25.4,0.888,0.96,0.853,14.5,13.9,13.9,334
1998-11-02,1998,2,5,306,115.78,0.97,5,Dry,23,4,2,2,19,50,0.43,65.78,0.57,65.78,0,0,0,0,-2,2,23,4,2,0,21,94.8,990,964.5,25.5,0.0708,0.00134,0.0000526,0.0722,0.00283,1,0.0313,0.103,0.00406,25.4,0.89,0.96,0.854,14.6,14,14,336
1998-11-03,1998,2,5,307,116.6,0.97,5,Dry,23,4,2,2,19,50,0.43,66.6,0.57,66.6,0,0,0,0,-2,2,23,4,2,0,21,95.6,990,964.5,25.5,0.0708,0.00141,0.0000553,0.0722,0.00283,1,0.0324,0.105,0.0041,25.4,0.894,0.96,0.859,14.8,14.2,14.2,342
1998-11-04,1998,2,5,308,117.42,0.97,5,Dry,23,4,2,2,19,50,0.43,67.42,0.57,67.42,0,0,0,0,-2,2,23,4,2,0,21,96.4,990,964.5,25.5,0.0708,0.00148,0.0000581,0.0723,0.00284,1,0.0335,0.106,0.00415,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
1998-11-05,1998,2,6,309,119.33,0.97,5,Dry,23,4,2,2,19,50,0.42,69.33,0.58,69.33,0,0,0,0,-2,2,23,4,2,0,21,98.3,990,964.5,25.5,0.0708,0.00164,0.0000644,0.0725,0.00284,1,0.0361,0.109,0.00426,25.4,0.91,0.96,0.873,15.7,15.1,15.1,362
1998-11-06,1998,2,6,310,122.34,0.96,5,Dry,23,4,2,2,19,50,0.41,72.34,0.59,72.34,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0713,0.0019,0.0000745,0.0732,0.00287,1,0.0402,0.113,0.00445,25.4,0.926,0.96,0.889,16.7,16,16,384
1998-11-07,1998,2,6,311,127.54,0.95,5,Dry,23,4,2,2,19,50,0.39,77.54,0.61,77.54,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0731,0.00234,0.0000918,0.0755,0.00296,1,0.0472,0.123,0.00481,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
1998-11-08,1998,2,6,312,131.09,0.94,5,Dry,23,4,2,2,19,50,0.38,81.09,0.62,81.09,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00264,0.000104,0.077,0.00302,1,0.052,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
1998-11-09,1998,2,6,313,131.36,0.94,5,Dry,23,4,2,2,19,50,0.38,81.36,0.62,81.36,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0745,0.00267,0.000105,0.0771,0.00303,1,0.0523,0.129,0.00508,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
1998-11-10,1998,2,6,314,130.54,0.95,5,Dry,23,4,2,2,19,50,0.38,80.54,0.62,80.54,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0742,0.0026,0.000102,0.0768,0.00301,1,0.0512,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,18,18,431
1998-11-11,1998,2,6,315,133.55,0.94,5,Dry,23,4,2,2,19,50,0.37,83.55,0.63,83.55,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00285,0.000112,0.0781,0.00306,1,0.0553,0.133,0.00523,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
1998-11-12,1998,2,7,316,138.75,0.93,5,Dry,23,4,2,2,19,50,0.36,88.75,0.64,88.75,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.00329,0.000129,0.0804,0.00315,1,0.0623,0.143,0.0056,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
1998-11-13,1998,2,7,317,139.02,0.93,5,Dry,23,4,2,2,19,50,0.36,89.02,0.64,89.02,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00332,0.00013,0.0805,0.00316,1,0.0627,0.143,0.00561,25.4,0.922,0.964,0.889,20.4,19.7,19.7,472
1998-11-14,1998,2,7,318,139.84,0.93,5,Dry,23,4,2,2,19,50,0.36,89.84,0.64,89.84,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0775,0.00339,0.000133,0.0809,0.00317,1,0.0638,0.145,0.00567,25.4,0.921,0.964,0.889,20.6,19.9,19.9,476
1998-11-15,1998,2,7,319,143.4,0.92,5,Dry,23,4,2,2,19,50,0.35,93.4,0.65,93.4,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0787,0.00369,0.000145,0.0824,0.00323,1,0.0686,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.6,20.6,494
1998-11-16,1998,2,7,320,146.95,0.92,5,Dry,23,4,2,2,19,50,0.34,96.95,0.66,96.95,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.08,0.00399,0.000157,0.084,0.00329,1,0.0734,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,511
1998-11-17,1998,2,7,321,147.77,0.92,5,Dry,23,4,2,2,19,50,0.34,97.77,0.66,97.77,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0803,0.00406,0.000159,0.0843,0.00331,1,0.0745,0.159,0.00623,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
1998-11-18,1998,2,7,322,147.5,0.92,5,Dry,23,4,2,2,19,50,0.34,97.5,0.66,97.5,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0802,0.00404,0.000158,0.0842,0.0033,1,0.0741,0.158,0.00621,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
1998-11-19,1998,2,8,323,146.68,0.92,5,Dry,23,4,2,2,19,50,0.34,96.68,0.66,96.68,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0799,0.00397,0.000156,0.0839,0.00329,1,0.073,0.157,0.00615,25.3,0.914,0.967,0.884,22,21.2,21.2,510
1998-11-20,1998,2,8,324,147.5,0.92,5,Dry,23,4,2,2,19,50,0.34,97.5,0.66,97.5,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0802,0.00404,0.000158,0.0842,0.0033,1,0.0741,0.158,0.00621,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
1998-11-21,1998,2,8,325,148.32,0.92,5,Dry,23,4,2,2,19,50,0.34,98.32,0.66,98.32,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0805,0.00411,0.000161,0.0846,0.00332,1,0.0752,0.16,0.00627,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
1998-11-22,1998,2,8,326,149.14,0.91,5,Dry,23,4,2,2,19,50,0.34,99.14,0.67,99.14,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.00418,0.000164,0.0849,0.00333,1,0.0763,0.161,0.00632,25.3,0.912,0.968,0.883,22.5,21.8,21.8,522
1998-11-23,1998,2,8,327,148.32,0.92,5,Dry,23,4,2,2,19,50,0.34,98.32,0.66,98.32,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0805,0.00411,0.000161,0.0846,0.00332,1,0.0752,0.16,0.00627,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
1998-11-24,1998,2,8,328,146.95,0.92,5,Dry,23,4,2,2,19,50,0.34,96.95,0.66,96.95,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.08,0.00399,0.000157,0.084,0.00329,1,0.0734,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,511
1998-11-25,1998,2,8,329,147.22,0.92,5,Dry,23,4,2,2,19,50,0.34,97.22,0.66,97.22,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00401,0.000157,0.0841,0.0033,1,0.0737,0.158,0.00619,25.3,0.914,0.967,0.884,22.1,21.4,21.4,513
1998-11-26,1998,2,9,330,149.14,0.91,5,Dry,23,4,2,2,19,50,0.34,99.14,0.67,99.14,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.00418,0.000164,0.0849,0.00333,1,0.0763,0.161,0.00632,25.3,0.912,0.968,0.883,22.5,21.8,21.8,522
1998-11-27,1998,2,9,331,152.15,0.91,5,Dry,23,4,2,2,19,50,0.33,102.2,0.67,102.2,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0863,0.00338,1,0.0804,0.167,0.00653,25.3,0.912,0.97,0.885,23.2,22.5,22.5,539
1998-11-28,1998,2,9,332,153.51,0.91,5,Dry,23,4,2,2,19,50,0.33,103.5,0.67,103.5,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0823,0.00455,0.000178,0.0868,0.0034,1,0.0822,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
1998-11-29,1998,2,9,333,153.79,0.91,5,Dry,23,4,2,2,19,50,0.33,103.8,0.68,103.8,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00457,0.000179,0.087,0.00341,1,0.0826,0.17,0.00665,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
1998-11-30,1998,2,9,334,154.06,0.91,5,Dry,23,4,2,2,19,50,0.33,104.1,0.68,104.1,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.0046,0.00018,0.0871,0.00341,1,0.083,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
1998-12-01,1998,3,9,335,155.97,0.9,5,Dry,26,4,3,2,24,59,0.38,96.97,0.62,96.97,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00399,0.000156,0.0854,0.00335,1,0.0734,0.159,0.00622,25.4,0.914,0.967,0.884,22,21.3,21.3,512
1998-12-02,1998,3,9,336,157.34,0.9,5,Dry,26,4,3,2,24,59,0.38,98.34,0.63,98.34,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0819,0.00411,0.000161,0.086,0.00337,1,0.0753,0.161,0.00632,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
1998-12-03,1998,3,10,337,159.25,0.89,5,Dry,26,4,3,2,24,59,0.37,100.3,0.63,100.3,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0826,0.00427,0.000167,0.0868,0.0034,1,0.0778,0.165,0.00645,25.4,0.911,0.969,0.883,22.7,22,22,528
1998-12-04,1998,3,10,338,161.72,0.89,5,Dry,26,4,3,2,24,59,0.36,102.7,0.64,102.7,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00448,0.000176,0.0879,0.00344,1,0.0812,0.169,0.00662,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
1998-12-05,1998,3,10,339,164.72,0.88,5,Dry,26,4,3,2,24,59,0.36,105.7,0.64,105.7,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0845,0.00474,0.000186,0.0892,0.0035,1,0.0852,0.174,0.00683,25.4,0.915,0.97,0.887,24,23.3,23.3,560
1998-12-06,1998,3,10,340,168.28,0.87,5,Dry,26,4,3,2,24,59,0.35,109.3,0.65,109.3,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0857,0.00504,0.000197,0.0908,0.00356,1,0.09,0.181,0.00708,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1998-12-07,1998,3,10,341,169.65,0.87,5,Dry,26,4,3,2,24,59,0.35,110.7,0.65,110.7,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0862,0.00516,0.000202,0.0914,0.00358,1,0.0919,0.183,0.00718,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
1998-12-08,1998,3,10,342,171.01,0.86,5,Dry,26,4,3,2,24,59,0.34,112,0.66,112,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0867,0.00527,0.000206,0.092,0.0036,1,0.0937,0.186,0.00727,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
1998-12-09,1998,3,10,343,172.38,0.86,5,Dry,26,4,3,2,24,59,0.34,113.4,0.66,113.4,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0872,0.00539,0.000211,0.0926,0.00362,1,0.0956,0.188,0.00737,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
1998-12-10,1998,3,11,344,173.75,0.86,5,Dry,26,4,3,2,24,59,0.34,114.8,0.66,114.8,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0877,0.0055,0.000215,0.0932,0.00365,1,0.0974,0.191,0.00746,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
1998-12-11,1998,3,11,345,176.21,0.85,5,Dry,26,4,3,2,24,59,0.34,117.2,0.67,117.2,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.00571,0.000224,0.0943,0.00369,1,0.101,0.195,0.00763,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1998-12-12,1998,3,11,346,177.03,0.85,5,Dry,26,4,3,2,24,59,0.33,118,0.67,118,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0888,0.00578,0.000226,0.0946,0.0037,1,0.102,0.196,0.00769,25.4,0.924,0.97,0.896,27.1,26.3,26.3,631
1998-12-13,1998,3,11,347,175.11,0.85,5,Dry,26,4,3,2,24,59,0.34,116.1,0.66,116.1,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0882,0.00562,0.00022,0.0938,0.00367,1,0.0992,0.193,0.00755,25.4,0.922,0.97,0.895,26.6,25.8,25.8,620
1998-12-14,1998,3,11,348,177.03,0.85,5,Dry,26,4,3,2,24,59,0.33,118,0.67,118,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0888,0.00578,0.000226,0.0946,0.0037,1,0.102,0.196,0.00769,25.4,0.924,0.97,0.896,27.1,26.3,26.3,631
1998-12-15,1998,3,11,349,177.3,0.84,5,Dry,26,4,3,2,24,59,0.33,118.3,0.67,118.3,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.00581,0.000227,0.0947,0.00371,1,0.102,0.197,0.00771,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
1998-12-16,1998,3,11,350,179.22,0.84,5,Dry,26,4,3,2,24,59,0.33,120.2,0.67,120.2,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00597,0.000234,0.0956,0.00374,1,0.105,0.2,0.00784,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
1998-12-17,1998,3,12,351,180.58,0.83,5,Dry,26,4,3,2,24,59,0.33,121.6,0.67,121.6,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00608,0.000238,0.0962,0.00376,1,0.107,0.203,0.00793,25.4,0.926,0.97,0.898,28,27.2,27.2,652
1998-12-18,1998,3,12,352,181.95,0.83,5,Dry,26,4,3,2,24,59,0.32,123,0.68,123,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.0062,0.000243,0.0968,0.00379,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
1998-12-19,1998,3,12,353,185.5,0.82,5,Dry,26,4,3,2,24,59,0.32,126.5,0.68,126.5,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0918,0.0065,0.000254,0.0983,0.00385,1,0.113,0.212,0.00828,25.4,0.929,0.97,0.901,29.2,28.4,28.4,680
1998-12-20,1998,3,12,354,185.78,0.82,5,Dry,26,4,3,2,24,59,0.32,126.8,0.68,126.8,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00653,0.000255,0.0984,0.00385,1,0.114,0.212,0.00829,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
1998-12-21,1998,3,12,355,186.6,0.82,5,Dry,26,4,3,2,24,59,0.32,127.6,0.68,127.6,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.0066,0.000258,0.0988,0.00386,1,0.115,0.214,0.00835,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
1998-12-22,1998,3,12,356,189.06,0.81,5,Dry,26,4,3,2,24,59,0.31,130.1,0.69,130.1,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.00681,0.000266,0.0999,0.00391,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
1998-12-23,1998,3,12,357,195.35,0.79,5,Dry,26,4,3,2,24,59,0.3,136.3,0.7,136.3,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00734,0.000287,0.103,0.00401,1,0.127,0.229,0.00896,25.4,0.933,0.97,0.905,31.6,30.7,30.7,737
1998-12-24,1998,3,13,358,201.09,0.77,5,Dry,26,4,3,2,24,59,0.29,142.1,0.71,142.1,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00783,0.000306,0.105,0.00411,1,0.134,0.239,0.00936,25.4,0.935,0.97,0.907,33,32.1,32.1,769
1998-12-25,1998,3,13,359,206.83,0.76,5,Dry,26,4,3,2,24,59,0.28,147.8,0.71,147.8,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00832,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
1998-12-26,1998,3,13,360,213.12,0.73,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00885,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,835
1998-12-27,1998,3,13,361,219.41,0.71,5,Dry,26,4,3,2,24,59,0.27,160.4,0.73,160.4,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00938,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,870
1998-12-28,1998,3,13,362,226.79,0.69,5,Dry,26,4,3,2,24,59,0.26,167.8,0.74,167.8,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
1998-12-29,1998,3,13,363,230.35,0.69,5,Dry,26,4,3,2,24,59,0.26,171.3,0.74,171.3,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,39,39,935
1998-12-30,1998,3,13,364,235.54,0.67,5,Dry,26,4,3,2,24,59,0.25,176.5,0.75,176.5,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.109,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.3,40.3,966
1998-12-31,1998,3,14,365,242.38,0.66,5,Dry,26,4,3,2,24,59,0.24,183.4,0.76,183.4,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1010
1999-01-01,1998,4,14,1,249.22,0.64,5,Dry,29,5,4,2,33,73,0.29,176.2,0.71,176.2,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000424,0.122,0.00482,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,961
1999-01-02,1998,4,14,2,257.69,0.63,5,Dry,29,5,4,2,33,73,0.28,184.7,0.72,184.7,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0114,0.000453,0.126,0.00497,1,0.192,0.317,0.0126,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
1999-01-03,1998,4,14,3,265.62,0.61,5,Dry,29,5,4,2,33,73,0.28,192.6,0.72,192.6,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00511,1,0.203,0.332,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
1999-01-04,1998,4,14,4,273,0.6,5,Dry,29,5,4,2,33,73,0.27,200,0.73,200,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000506,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.6,45.6,1100
1999-01-05,1998,4,14,5,279.84,0.59,5,Dry,29,5,4,2,33,73,0.26,206.8,0.74,206.8,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000529,0.135,0.00537,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.2,47.2,1130
1999-01-06,1998,4,14,6,286.68,0.58,5,Dry,29,5,4,2,33,73,0.26,213.7,0.74,213.7,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000553,0.138,0.0055,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
1999-01-07,1998,4,15,7,291.32,0.57,5,Dry,29,5,4,2,33,73,0.25,218.3,0.75,218.3,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000569,0.14,0.00558,1,0.237,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
1999-01-08,1998,4,15,8,300.9,0.56,5,Dry,29,5,4,2,33,73,0.24,227.9,0.76,227.9,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000603,0.144,0.00576,2,0.0963,0.241,0.0096,24.9,0.922,0.97,0.895,25.6,24.8,49.7,1190
1999-01-09,1998,4,15,9,312.11,0.55,5,Dry,29,5,4,2,33,73,0.23,239.1,0.77,239.1,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000642,0.149,0.00597,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
1999-01-10,1998,4,15,10,323.32,0.53,5,Dry,29,5,4,2,33,73,0.23,250.3,0.77,250.3,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.0172,0.000686,0.154,0.00618,2,0.111,0.266,0.0106,24.7,0.929,0.97,0.901,28.2,27.3,54.7,1310
1999-01-11,1998,4,15,11,336.17,0.52,5,Dry,29,5,4,2,33,73,0.22,263.2,0.78,263.2,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0232,0.000932,0.165,0.00662,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.5,1380
1999-01-12,1998,4,15,12,348.47,0.5,5,Dry,29,5,4,2,33,73,0.21,275.5,0.79,275.5,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.029,0.00117,0.175,0.00705,2,0.128,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.1,1440
1999-01-13,1998,4,15,13,361.32,0.49,5,Dry,29,5,4,2,33,73,0.2,288.3,0.8,288.3,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0351,0.00142,0.186,0.00749,2,0.137,0.323,0.013,24.5,0.938,0.97,0.91,32.4,31.5,62.9,1510
1999-01-14,1998,4,16,14,373.63,0.48,5,Dry,29,5,4,2,33,73,0.2,300.6,0.81,300.6,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0409,0.00165,0.196,0.00792,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.6,1570
1999-01-15,1998,4,16,15,388.67,0.46,5,Dry,29,5,4,2,33,73,0.19,315.7,0.81,315.7,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.16,0.048,0.00195,0.208,0.00845,2,0.156,0.364,0.0148,24.3,0.943,0.97,0.914,35.5,34.4,68.8,1650
1999-01-16,1998,4,16,16,403.71,0.45,5,Dry,29,5,4,2,33,73,0.18,330.7,0.82,330.7,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0551,0.00224,0.221,0.00898,2,0.166,0.386,0.0157,24.2,0.945,0.97,0.917,37.1,36,72,1730
1999-01-17,1998,4,16,17,416.56,0.44,5,Dry,29,5,4,2,33,73,0.17,343.6,0.82,343.6,0,0,0,0,-2,2,29,5,4,0,35,382,990,965.5,24.5,0.17,0.0612,0.00249,0.231,0.00943,2,0.174,0.406,0.0165,24.1,0.947,0.973,0.921,38.5,37.4,74.9,1800
1999-01-18,1998,4,16,18,427.22,0.43,5,Dry,29,5,4,2,33,73,0.17,354.2,0.83,354.2,0,0,0,0,-2,2,29,5,4,0,35,392,990,965.5,24.5,0.174,0.0662,0.0027,0.24,0.00981,2,0.182,0.422,0.0172,24.1,0.949,0.975,0.925,39.6,38.7,77.3,1860
1999-01-19,1998,4,16,19,438.43,0.42,5,Dry,29,5,4,2,33,73,0.17,365.4,0.83,365.4,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0715,0.00293,0.249,0.0102,2,0.189,0.439,0.018,24,0.95,0.978,0.929,40.9,40,79.9,1920
1999-01-20,1998,4,16,20,450.74,0.41,5,Dry,29,5,4,2,33,73,0.16,377.7,0.84,377.7,0,0,0,0,-2,2,29,5,4,0,35,416,990,965.6,24.4,0.182,0.0773,0.00317,0.26,0.0106,2,0.197,0.457,0.0188,23.9,0.952,0.98,0.933,42.2,41.3,82.7,1980
1999-01-21,1998,4,17,21,461.95,0.4,5,Dry,29,5,4,2,33,73,0.16,388.9,0.84,388.9,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0826,0.0034,0.269,0.0111,2,0.205,0.474,0.0195,23.8,0.954,0.98,0.935,43.4,42.5,85,2040
