date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-01-22,1998,4,17,22,474.25,0.4,5,Dry,29,5,4,2,33,73,0.15,401.3,0.85,401.3,0,0,0,0,-2,2,29,5,4,0,35,439,990,965.7,24.3,0.191,0.0884,0.00364,0.279,0.0115,2,0.213,0.492,0.0203,23.8,0.955,0.98,0.936,44.7,43.8,87.6,2100
1999-01-23,1998,4,17,23,486.56,0.39,5,Dry,29,5,4,2,33,73,0.15,413.6,0.85,413.6,0,0,0,0,-2,2,29,5,4,0,35,452,990,965.8,24.2,0.195,0.0942,0.00389,0.289,0.0119,2,0.222,0.511,0.0211,23.7,0.956,0.98,0.937,45.9,45,90,2160
1999-01-24,1998,4,17,24,498.86,0.38,5,Dry,29,5,4,2,33,73,0.15,425.9,0.85,425.9,0,0,0,0,-2,2,29,5,4,0,35,464,990,965.8,24.2,0.199,0.1,0.00414,0.299,0.0124,2,0.23,0.529,0.0219,23.6,0.957,0.98,0.938,47.2,46.3,92.5,2220
1999-01-25,1998,4,17,25,511.17,0.37,5,Dry,29,5,4,2,33,73,0.14,438.2,0.86,438.2,0,0,0,0,-2,2,29,5,4,0,35,476,990,965.9,24.1,0.204,0.106,0.00439,0.309,0.0128,2,0.238,0.548,0.0227,23.6,0.958,0.98,0.938,48.5,47.5,95,2280
1999-01-26,1998,4,17,26,523.47,0.36,5,Dry,29,5,4,2,33,73,0.14,450.5,0.86,450.5,0,0,0,0,-2,2,29,5,4,0,35,488,990,966,24,0.208,0.112,0.00464,0.32,0.0133,2,0.247,0.566,0.0235,23.5,0.958,0.98,0.939,49.7,48.2,96.4,2310
1999-01-27,1998,4,17,27,536.32,0.36,5,Dry,29,5,4,2,33,73,0.14,463.3,0.86,463.3,0,0,0,0,-2,2,29,5,4,0,35,501,990,966,24,0.212,0.118,0.00491,0.33,0.0138,2,0.255,0.585,0.0244,23.4,0.957,0.98,0.938,50.9,48.2,96.4,2310
1999-01-28,1998,4,18,28,547.54,0.35,5,Dry,29,5,4,2,33,73,0.13,474.5,0.87,474.5,0,0,0,0,-2,2,29,5,4,0,35,513,990,966.1,23.9,0.218,0.123,0.00514,0.341,0.0142,2,0.263,0.604,0.0252,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
1999-01-29,1998,4,18,29,559.84,0.34,5,Dry,29,5,4,2,33,73,0.13,486.8,0.87,486.8,0,0,0,0,-2,2,29,5,4,0,35,525,990,966.1,23.9,0.225,0.129,0.00539,0.354,0.0148,3,0.162,0.515,0.0216,23.4,0.945,0.97,0.916,35.1,34.1,102,2450
1999-01-30,1998,4,18,30,573.24,0.33,5,Dry,29,5,4,2,33,73,0.13,500.2,0.87,500.2,0,0,0,0,-2,2,29,5,4,0,35,538,990,966.2,23.8,0.232,0.135,0.00567,0.368,0.0154,3,0.168,0.535,0.0225,23.3,0.946,0.97,0.918,36,34.9,105,2520
1999-01-31,1998,4,18,31,589.92,0.32,5,Dry,29,5,4,2,33,73,0.12,516.9,0.88,516.9,0,0,0,0,-2,2,29,5,4,0,35,555,990,966.3,23.7,0.242,0.146,0.00616,0.388,0.0163,3,0.175,0.563,0.0237,23.2,0.948,0.97,0.919,37.1,36,108,2590
1999-02-01,1998,5,18,32,610.97,0.31,4,Mod_Dry,36,6,5,4,54,105,0.17,506,0.83,506,0,0,0,0,-4,4,36,6,5,0,58,553,990,966.3,23.7,0.241,0.139,0.00588,0.38,0.0161,3,0.17,0.55,0.0232,23.1,0.947,0.97,0.918,36.2,35.1,105,2530
1999-02-02,1998,5,18,33,636.95,0.3,4,Mod_Dry,36,6,5,4,54,105,0.17,532,0.83,532,0,0,0,0,-4,4,36,6,5,0,58,579,990,966.4,23.6,0.256,0.156,0.00664,0.412,0.0175,3,0.182,0.594,0.0252,23,0.949,0.972,0.922,37.9,36.8,110,2650
1999-02-03,1998,5,18,34,664.57,0.28,4,Mod_Dry,36,6,5,4,54,105,0.16,559.6,0.84,559.6,0,0,0,0,-4,4,36,6,5,0,58,607,990,966.6,23.4,0.271,0.175,0.00746,0.446,0.019,3,0.194,0.64,0.0273,22.8,0.951,0.975,0.928,39.7,38.7,116,2790
1999-02-04,1998,5,19,35,695.47,0.27,4,Mod_Dry,36,6,5,4,54,105,0.15,590.5,0.85,590.5,0,0,0,0,-4,4,36,6,5,0,58,637,990,966.7,23.3,0.289,0.195,0.00838,0.484,0.0208,3,0.208,0.692,0.0297,22.6,0.954,0.98,0.934,41.7,40.8,122,2940
1999-02-05,1998,5,19,36,727.46,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,622.5,0.86,622.5,0,0,0,0,-4,4,36,6,5,0,58,669,990,966.8,23.2,0.307,0.217,0.00935,0.524,0.0226,3,0.223,0.746,0.0322,22.4,0.955,0.98,0.936,43.6,42.8,128,3080
1999-02-06,1998,5,19,37,760.54,0.24,4,Mod_Dry,36,6,5,4,54,105,0.14,655.5,0.86,655.5,0,0,0,0,-4,4,36,6,5,0,58,703,990,966.9,23.1,0.326,0.239,0.0104,0.565,0.0245,3,0.237,0.802,0.0348,22.3,0.956,0.98,0.937,45.6,44.7,134,3220
1999-02-07,1998,5,19,38,785.57,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,680.6,0.87,680.6,0,0,0,0,-4,4,36,6,5,0,58,728,990,967,23,0.34,0.256,0.0111,0.596,0.0259,3,0.249,0.844,0.0368,22.1,0.957,0.98,0.938,47.1,46.1,138,3320
1999-02-08,1998,5,19,39,816.33,0.22,4,Mod_Dry,36,6,5,4,54,105,0.13,711.3,0.87,711.3,0,0,0,0,-4,4,36,6,5,0,58,758,990,967.2,22.8,0.357,0.276,0.0121,0.634,0.0277,3,0.263,0.896,0.0392,21.9,0.957,0.98,0.938,48.8,47.8,144,3440
1999-02-09,1998,5,19,40,848.33,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,743.3,0.88,743.3,0,0,0,0,-4,4,36,6,5,0,58,790,990,967.3,22.7,0.378,0.298,0.0131,0.676,0.0298,3,0.277,0.953,0.042,21.8,0.957,0.98,0.938,50.6,48.2,145,3470
1999-02-10,1998,5,19,41,883.35,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,778.4,0.88,778.4,0,0,0,0,-4,4,36,6,5,0,58,825,990,967.4,22.6,0.411,0.316,0.014,0.726,0.0322,4,0.205,0.931,0.0413,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
1999-02-11,1998,5,20,42,920.83,0.19,3,Normal,43,7,5,4,78,137,0.15,783.8,0.85,783.8,0,0,0,0,-4,4,43,7,5,0,82,839,990,967.6,22.4,0.423,0.318,0.0142,0.741,0.0331,4,0.207,0.948,0.0423,21.5,0.953,0.975,0.928,39.3,38.3,153,3680
1999-02-12,1998,5,20,43,950.91,0.18,3,Normal,43,7,5,4,78,137,0.14,813.9,0.86,813.9,0,0,0,0,-4,4,43,7,5,0,82,869,990,967.7,22.3,0.45,0.333,0.0149,0.783,0.0351,4,0.217,1,0.0449,21.3,0.954,0.977,0.932,40.5,39.6,158,3800
1999-02-13,1998,5,20,44,972.38,0.17,3,Normal,43,7,5,4,78,137,0.14,835.4,0.86,835.4,0,0,0,0,-4,4,43,7,5,0,82,890,990,967.8,22.2,0.47,0.343,0.0155,0.813,0.0366,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.4,40.5,162,3890
1999-02-14,1998,5,20,45,994.34,0.16,3,Normal,43,7,5,4,78,137,0.14,857.3,0.86,857.3,0,0,0,0,-4,4,43,7,5,0,82,912,990,967.9,22.1,0.49,0.354,0.016,0.844,0.0382,4,0.232,1.08,0.0486,21,0.955,0.98,0.935,42.2,41.4,166,3970
1999-02-15,1998,5,20,46,1011.8,0.16,3,Normal,43,7,5,4,78,137,0.14,874.8,0.86,874.8,0,0,0,0,-4,4,43,7,5,0,82,930,990,967.9,22.1,0.506,0.362,0.0164,0.868,0.0394,4,0.238,1.11,0.0501,21,0.955,0.98,0.936,42.9,42.1,168,4040
1999-02-16,1998,5,20,47,1024.3,0.16,3,Normal,43,7,5,4,78,137,0.13,887.4,0.87,887.4,0,0,0,0,-4,4,43,7,5,0,82,942,990,968,22,0.518,0.368,0.0167,0.886,0.0402,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.4,42.6,170,4090
1999-02-17,1998,5,20,48,1032,0.16,3,Normal,43,7,5,4,78,137,0.13,895,0.87,895,0,0,0,0,-4,4,43,7,5,0,82,950,990,968,22,0.525,0.372,0.0169,0.897,0.0408,4,0.245,1.14,0.0519,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
1999-02-18,1998,5,21,49,1039.7,0.15,3,Normal,43,7,5,4,78,137,0.13,902.6,0.87,902.6,0,0,0,0,-4,4,43,7,5,0,82,958,990,968,22,0.532,0.376,0.0171,0.907,0.0413,4,0.247,1.15,0.0525,20.8,0.955,0.98,0.936,44,43.1,173,4140
1999-02-19,1998,5,21,50,1047.4,0.15,3,Normal,43,7,5,4,78,137,0.13,910.4,0.87,910.4,0,0,0,0,-4,4,43,7,5,0,82,965,990,968,22,0.539,0.38,0.0173,0.918,0.0418,4,0.25,1.17,0.0532,20.8,0.955,0.98,0.936,44.3,43.4,174,4170
1999-02-20,1998,5,21,51,1055.1,0.15,3,Normal,43,7,5,4,78,137,0.13,918.1,0.87,918.1,0,0,0,0,-4,4,43,7,5,0,82,973,990,968.1,21.9,0.546,0.383,0.0175,0.929,0.0424,4,0.252,1.18,0.0539,20.7,0.955,0.98,0.936,44.6,43.7,175,4200
1999-02-21,1998,5,21,52,1057.7,0.15,3,Normal,43,7,5,4,78,137,0.13,920.7,0.87,920.7,0,0,0,0,-4,4,43,7,5,0,82,976,990,968.1,21.9,0.548,0.385,0.0175,0.933,0.0426,4,0.253,1.19,0.0541,20.7,0.955,0.98,0.936,44.7,43.8,175,4210
1999-02-22,1998,5,21,53,1060.3,0.15,3,Normal,43,7,5,4,78,137,0.13,923.3,0.87,923.3,0,0,0,0,-4,4,43,7,5,0,82,978,990,968.1,21.9,0.55,0.386,0.0176,0.936,0.0427,4,0.254,1.19,0.0543,20.7,0.955,0.98,0.936,44.8,43.9,176,4220
1999-02-23,1998,5,21,54,1062.9,0.15,3,Normal,43,7,5,4,78,137,0.13,925.9,0.87,925.9,0,0,0,0,-4,4,43,7,5,0,82,981,990,968.1,21.9,0.553,0.387,0.0177,0.94,0.0429,4,0.255,1.2,0.0546,20.7,0.955,0.98,0.936,44.9,44,176,4230
1999-02-24,1998,5,21,55,1065.5,0.15,3,Normal,43,7,5,4,78,137,0.13,928.5,0.87,928.5,0,0,0,0,-4,4,43,7,5,0,82,984,990,968.1,21.9,0.555,0.388,0.0177,0.944,0.0431,4,0.256,1.2,0.0548,20.7,0.955,0.98,0.936,45,44.1,176,4230
1999-02-25,1998,5,22,56,1068.2,0.15,3,Normal,43,7,5,4,78,137,0.13,931.2,0.87,931.2,0,0,0,0,-4,4,43,7,5,0,82,986,990,968.1,21.9,0.558,0.39,0.0178,0.947,0.0433,4,0.257,1.2,0.055,20.7,0.955,0.98,0.936,45.1,44.2,177,4240
1999-02-26,1998,5,22,57,1070.8,0.15,3,Normal,43,7,5,4,78,137,0.13,933.8,0.87,933.8,0,0,0,0,-4,4,43,7,5,0,82,989,990,968.1,21.9,0.56,0.391,0.0179,0.951,0.0435,4,0.258,1.21,0.0552,20.7,0.955,0.98,0.936,45.2,44.3,177,4250
1999-02-27,1998,5,22,58,1073.4,0.15,3,Normal,43,7,5,4,78,137,0.13,936.4,0.87,936.4,0,0,0,0,-4,4,43,7,5,0,82,991,990,968.1,21.9,0.562,0.392,0.0179,0.955,0.0437,4,0.259,1.21,0.0555,20.7,0.955,0.98,0.936,45.3,44.4,178,4260
1999-02-28,1998,5,22,59,1076.1,0.15,3,Normal,43,7,5,4,78,137,0.13,939.1,0.87,939.1,0,0,0,0,-4,4,43,7,5,0,82,994,990,968.1,21.9,0.565,0.394,0.018,0.958,0.0438,4,0.259,1.22,0.0557,20.6,0.955,0.98,0.936,45.4,44.5,178,4270
1999-03-01,1998,6,22,60,1078.7,0.15,3,Normal,49,9,9,9,107,183,0.17,895.7,0.83,895.7,0,0,0,0,-9,9,49,9,9,0,116,963,990,968.1,21.9,0.536,0.373,0.017,0.909,0.0416,4,0.245,1.15,0.0528,20.7,0.955,0.98,0.936,43.4,42.5,170,4080
1999-03-02,1998,6,22,61,1086.6,0.14,3,Normal,49,9,9,9,107,183,0.17,903.6,0.83,903.6,0,0,0,0,-9,9,49,9,9,0,116,971,990,968.2,21.8,0.543,0.376,0.0172,0.92,0.0421,4,0.247,1.17,0.0535,20.7,0.955,0.98,0.936,43.7,42.8,171,4110
1999-03-03,1998,6,22,62,1100,0.14,3,Normal,49,9,9,9,107,183,0.17,917,0.83,917,0,0,0,0,-9,9,49,9,9,0,116,984,990,968.2,21.8,0.556,0.383,0.0176,0.938,0.0431,4,0.252,1.19,0.0546,20.6,0.955,0.98,0.936,44.2,43.3,173,4160
1999-03-04,1998,6,23,63,1113.4,0.14,3,Normal,49,9,9,9,107,183,0.16,930.4,0.84,930.4,0,0,0,0,-9,9,49,9,9,0,116,997,990,968.3,21.7,0.568,0.389,0.0179,0.957,0.044,4,0.257,1.21,0.0558,20.5,0.955,0.98,0.936,44.7,43.8,175,4210
1999-03-05,1998,6,23,64,1127,0.14,3,Normal,49,9,9,9,107,183,0.16,944,0.84,944,0,0,0,0,-9,9,49,9,9,0,116,1010,990,968.3,21.7,0.58,0.396,0.0182,0.976,0.045,4,0.261,1.24,0.057,20.5,0.955,0.98,0.936,45.2,44.3,177,4260
1999-03-06,1998,6,23,65,1140.7,0.13,3,Normal,49,9,9,9,107,183,0.16,957.6,0.84,957.6,0,0,0,0,-9,9,49,9,9,0,116,1020,990,968.3,21.7,0.593,0.403,0.0186,0.995,0.046,4,0.266,1.26,0.0582,20.4,0.955,0.98,0.936,45.7,44.8,179,4300
1999-03-07,1998,6,23,66,1154.4,0.13,3,Normal,49,9,9,9,107,183,0.16,971.4,0.84,971.4,0,0,0,0,-9,9,49,9,9,0,116,1040,990,968.4,21.6,0.608,0.409,0.0189,1.02,0.0471,4,0.27,1.29,0.0596,20.3,0.955,0.98,0.936,46.2,45.3,181,4350
1999-03-08,1998,6,23,67,1162.8,0.13,3,Normal,49,9,9,9,107,183,0.16,979.8,0.84,979.8,0,0,0,0,-9,9,49,9,9,0,116,1050,990,968.4,21.6,0.62,0.413,0.0191,1.03,0.0479,4,0.273,1.31,0.0605,20.3,0.955,0.98,0.936,46.5,45.6,182,4380
1999-03-09,1998,6,23,68,1165.5,0.13,3,Normal,49,9,9,9,107,183,0.16,982.5,0.84,982.5,0,0,0,0,-9,9,49,9,9,0,116,1050,990,968.4,21.6,0.625,0.415,0.0192,1.04,0.0481,4,0.274,1.31,0.0609,20.3,0.955,0.98,0.936,46.6,45.7,183,4390
1999-03-10,1998,6,23,69,1162.8,0.13,3,Normal,49,9,9,9,107,183,0.16,979.8,0.84,979.8,0,0,0,0,-9,9,49,9,9,0,116,1050,990,968.4,21.6,0.62,0.413,0.0191,1.03,0.0479,4,0.273,1.31,0.0605,20.3,0.955,0.98,0.936,46.5,45.6,182,4380
1999-03-11,1998,6,24,70,1160,0.13,3,Normal,49,9,9,9,107,183,0.16,977,0.84,977,0,0,0,0,-9,9,49,9,9,0,116,1040,990,968.4,21.6,0.616,0.412,0.0191,1.03,0.0476,4,0.272,1.3,0.0602,20.3,0.955,0.98,0.936,46.4,45.5,182,4370
1999-03-12,1998,6,24,71,1151.7,0.13,3,Normal,49,9,9,9,107,183,0.16,968.7,0.84,968.7,0,0,0,0,-9,9,49,9,9,0,116,1040,990,968.4,21.6,0.604,0.408,0.0189,1.01,0.0468,4,0.269,1.28,0.0593,20.3,0.955,0.98,0.936,46.2,45.2,181,4340
1999-03-13,1998,6,24,72,1148.9,0.13,3,Normal,49,9,9,9,107,183,0.16,965.9,0.84,965.9,0,0,0,0,-9,9,49,9,9,0,116,1030,990,968.4,21.6,0.6,0.407,0.0188,1.01,0.0465,4,0.268,1.28,0.059,20.4,0.955,0.98,0.936,46.1,45.1,181,4330
1999-03-14,1998,6,24,73,1146.2,0.13,3,Normal,49,9,9,9,107,183,0.16,963.1,0.84,963.1,0,0,0,0,-9,9,49,9,9,0,116,1030,990,968.4,21.6,0.598,0.405,0.0187,1,0.0464,4,0.268,1.27,0.0587,20.4,0.955,0.98,0.936,46,45,180,4320
1999-03-15,1998,6,24,74,1154.4,0.13,3,Normal,49,9,9,9,107,183,0.16,971.4,0.84,971.4,0,0,0,0,-9,9,49,9,9,0,116,1040,990,968.4,21.6,0.608,0.409,0.0189,1.02,0.0471,4,0.27,1.29,0.0596,20.3,0.955,0.98,0.936,46.2,45.3,181,4350
1999-03-16,1998,6,24,75,1168.3,0.13,3,Normal,49,9,9,9,107,183,0.16,985.3,0.84,985.3,0,0,0,0,-9,9,49,9,9,0,116,1050,990,968.4,21.6,0.629,0.416,0.0193,1.04,0.0484,4,0.275,1.32,0.0612,20.3,0.955,0.98,0.936,46.7,45.8,183,4400
1999-03-17,1998,6,24,76,1182.3,0.13,3,Normal,49,9,9,9,107,183,0.15,999.3,0.84,999.3,0,0,0,0,-9,9,49,9,9,0,116,1070,990,968.5,21.5,0.649,0.423,0.0196,1.07,0.0498,4,0.28,1.35,0.0628,20.2,0.955,0.98,0.936,47.2,46.3,185,4440
1999-03-18,1998,6,25,77,1202.1,0.13,3,Normal,49,9,9,9,107,183,0.15,1019,0.85,1019,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.5,21.5,0.678,0.466,0.0217,1.14,0.0533,4,0.284,1.43,0.0665,20,0.955,0.98,0.936,47.8,46.9,187,4500
1999-03-19,1998,6,25,78,1227.8,0.12,3,Normal,49,9,9,9,107,183,0.15,1045,0.85,1045,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.716,0.524,0.0245,1.24,0.058,4,0.289,1.53,0.0715,19.9,0.955,0.98,0.936,48.6,47.6,190,4570
1999-03-20,1998,6,25,79,1259.6,0.12,3,Normal,49,9,9,9,107,183,0.14,1077,0.85,1077,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.762,0.595,0.028,1.36,0.0638,4,0.295,1.65,0.0777,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
1999-03-21,1998,6,25,80,1297.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.099,1169,0.9,1100,69,16,2,2,-4,53,57,10,9,2,120,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1999-03-22,1998,6,25,81,1342.6,0.11,4,Mod_Dry,41,8,7,6,67,129,0.096,1214,0.9,1100,114,26,3,3,-3,85,67,11,10,3,152,1190,990,969,21,0.827,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0845,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
1999-03-23,1998,6,25,82,1394.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.092,1265,0.91,1100,165,37,5,5,-1,119,78,13,12,5,186,1200,990,969.1,20.9,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48,192,4610
1999-03-24,1998,6,25,83,1428.3,0.1,4,Mod_Dry,41,8,7,6,67,129,0.09,1299,0.91,1100,199,45,6,6,0,142,86,14,13,6,209,1210,990,969.3,20.7,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
1999-03-25,1998,6,26,84,1462.7,0.097,4,Mod_Dry,41,8,7,6,67,129,0.088,1334,0.91,1100,234,53,7,7,1,166,94,15,14,7,233,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1999-03-26,1998,6,26,85,1503.8,0.09,4,Mod_Dry,41,8,7,6,67,129,0.086,1375,0.91,1100,275,59,8,8,2,198,100,16,15,8,265,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,47,188,4510
1999-03-27,1998,6,26,86,1545.4,0.085,4,Mod_Dry,41,8,7,6,67,129,0.084,1416,0.92,1100,316,59,9,10,3,235,100,17,17,9,302,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1999-03-28,1998,6,26,87,1587.4,0.08,4,Mod_Dry,41,8,7,6,67,129,0.081,1458,0.92,1100,358,59,10,11,5,273,100,18,18,11,340,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1999-03-29,1998,6,26,88,1630,0.074,4,Mod_Dry,41,8,7,6,67,129,0.079,1501,0.92,1100,401,59,10,12,6,314,100,18,19,12,381,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
1999-03-30,1998,6,26,89,1673,0.068,4,Mod_Dry,41,8,7,6,67,129,0.077,1544,0.92,1100,444,59,10,14,7,354,100,18,21,13,421,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
1999-03-31,1998,6,26,90,1709.8,0.064,4,Mod_Dry,41,8,7,6,67,129,0.075,1581,0.93,1100,481,59,10,15,8,389,100,18,22,14,456,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
1999-04-01,1998,7,27,91,1746.8,0.059,4,Mod_Dry,45,11,10,10,72,148,0.085,1599,0.92,1100,499,55,7,15,5,417,100,18,25,15,489,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.8,44.8,179,4300
1999-04-02,1998,7,27,92,1777.4,0.055,4,Mod_Dry,45,11,10,10,72,148,0.083,1629,0.92,1100,529,55,7,15,6,446,100,18,25,16,518,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
1999-04-03,1998,7,27,93,1808.1,0.05,4,Mod_Dry,45,11,10,10,72,148,0.082,1660,0.92,1100,560,55,7,15,7,476,100,18,25,17,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1999-04-04,1998,7,27,94,1839.1,0.046,4,Mod_Dry,45,11,10,10,72,148,0.081,1691,0.92,1100,591,55,7,15,8,506,100,18,25,18,578,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
1999-04-05,1998,7,27,95,1870.3,0.043,4,Mod_Dry,45,11,10,10,72,148,0.079,1722,0.92,1100,622,55,7,15,9,536,100,18,25,19,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
1999-04-06,1998,7,27,96,1901.6,0.04,4,Mod_Dry,45,11,10,10,72,148,0.078,1754,0.92,1100,654,55,7,15,10,567,100,18,25,20,639,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
1999-04-07,1998,7,27,97,1933.1,0.037,4,Mod_Dry,45,11,10,10,72,148,0.077,1785,0.92,1100,685,55,7,15,11,597,100,18,25,21,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1999-04-08,1998,7,28,98,1964.9,0.035,4,Mod_Dry,45,11,10,10,72,148,0.075,1817,0.93,1100,717,55,7,15,12,628,100,18,25,22,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4120
1999-04-09,1998,7,28,99,1989.7,0.033,4,Mod_Dry,45,11,10,10,72,148,0.074,1842,0.93,1100,742,55,7,15,12,653,100,18,25,22,725,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
1999-04-10,1998,7,28,100,2014.6,0.032,4,Mod_Dry,45,11,10,10,72,148,0.073,1867,0.93,1100,767,55,7,15,13,677,100,18,25,23,749,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
1999-04-11,1998,7,28,101,2032.4,0.03,4,Mod_Dry,45,11,10,10,72,148,0.073,1884,0.93,1100,784,55,7,15,14,693,100,18,25,24,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
1999-04-12,1998,7,28,102,2043.2,0.03,4,Mod_Dry,45,11,10,10,72,148,0.072,1895,0.93,1100,795,55,7,15,14,704,100,18,25,24,776,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
1999-04-13,1998,7,28,103,2053.9,0.029,4,Mod_Dry,45,11,10,10,72,148,0.072,1906,0.93,1100,806,55,7,15,14,715,100,18,25,24,787,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
1999-04-14,1998,7,28,104,2057.5,0.029,4,Mod_Dry,45,11,10,10,72,148,0.072,1910,0.93,1100,810,55,7,15,14,719,100,18,25,24,791,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
1999-04-15,1998,7,29,105,2053.9,0.029,4,Mod_Dry,45,11,10,10,72,148,0.072,1906,0.93,1100,806,55,7,15,14,715,100,18,25,24,787,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
1999-04-16,1998,7,29,106,2050.3,0.029,4,Mod_Dry,45,11,10,10,72,148,0.072,1902,0.93,1100,802,55,7,15,14,711,100,18,25,24,783,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
1999-04-17,1998,7,29,107,2039.6,0.03,4,Mod_Dry,45,11,10,10,72,148,0.073,1892,0.93,1100,792,55,7,15,14,701,100,18,25,24,773,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
1999-04-18,1998,7,29,108,2021.7,0.031,4,Mod_Dry,45,11,10,10,72,148,0.073,1874,0.93,1100,774,55,7,15,13,684,100,18,25,23,756,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
1999-04-19,1998,7,29,109,2003.9,0.032,4,Mod_Dry,45,11,10,10,72,148,0.074,1856,0.93,1100,756,55,7,15,13,666,100,18,25,23,738,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
1999-04-20,1998,7,29,110,1986.1,0.034,4,Mod_Dry,45,11,10,10,72,148,0.074,1838,0.93,1100,738,55,7,15,12,649,100,18,25,22,721,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
1999-04-21,1998,7,29,111,1961.3,0.035,4,Mod_Dry,45,11,10,10,72,148,0.075,1813,0.93,1100,713,55,7,15,11,625,100,18,25,21,697,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.948,0.98,0.93,43.9,43,172,4130
1999-04-22,1998,7,30,112,1936.7,0.037,4,Mod_Dry,45,11,10,10,72,148,0.076,1789,0.92,1100,689,55,7,15,11,601,100,18,25,21,673,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1999-04-23,1998,7,30,113,1905.1,0.039,4,Mod_Dry,45,11,10,10,72,148,0.078,1757,0.92,1100,657,55,7,15,10,570,100,18,25,20,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
1999-04-24,1998,7,30,114,1873.7,0.042,4,Mod_Dry,45,11,10,10,72,148,0.079,1726,0.92,1100,626,55,7,15,9,540,100,18,25,19,612,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
1999-04-25,1998,7,30,115,1842.5,0.046,4,Mod_Dry,45,11,10,10,72,148,0.08,1695,0.92,1100,595,55,7,15,8,510,100,18,25,18,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
1999-04-26,1998,7,30,116,1811.6,0.05,4,Mod_Dry,45,11,10,10,72,148,0.082,1664,0.92,1100,564,55,7,15,7,480,100,18,25,17,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1999-04-27,1998,7,30,117,1780.8,0.054,4,Mod_Dry,45,11,10,10,72,148,0.083,1633,0.92,1100,533,55,7,15,6,450,100,18,25,16,522,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.5,178,4280
1999-04-28,1998,7,30,118,1750.2,0.059,4,Mod_Dry,45,11,10,10,72,148,0.085,1602,0.92,1100,502,55,7,15,5,420,100,18,25,15,492,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1999-04-29,1998,7,31,119,1719.8,0.063,4,Mod_Dry,45,11,10,10,72,148,0.086,1572,0.91,1100,472,55,7,14,4,392,100,18,24,14,464,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
1999-04-30,1998,7,31,120,1689.7,0.066,4,Mod_Dry,45,11,10,10,72,148,0.088,1542,0.91,1100,442,55,7,13,3,364,100,18,23,13,436,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.3,181,4350
1999-05-01,1998,8,31,121,1659.7,0.07,4,Mod_Dry,47,10,10,10,115,192,0.12,1468,0.88,1100,368,53,8,11,1,295,100,18,21,11,410,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
1999-05-02,1998,8,31,122,1630,0.074,4,Mod_Dry,47,10,10,10,115,192,0.12,1438,0.88,1100,338,53,8,10,0,267,100,18,20,10,382,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
1999-05-03,1998,8,31,123,1600.5,0.078,4,Mod_Dry,47,10,10,10,115,192,0.12,1408,0.88,1100,308,53,8,9,-1,239,100,18,19,9,354,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
1999-05-04,1998,8,31,124,1571.2,0.082,4,Mod_Dry,47,10,10,10,115,192,0.12,1379,0.88,1100,279,53,8,9,-2,211,100,18,19,8,326,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
1999-05-05,1998,8,31,125,1542.1,0.085,4,Mod_Dry,47,10,10,10,115,192,0.13,1350,0.88,1100,250,53,8,8,-2,183,100,18,18,8,298,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
1999-05-06,1998,8,32,126,1513.3,0.089,4,Mod_Dry,47,10,10,10,115,192,0.13,1321,0.87,1100,221,50,7,7,-3,160,97,17,17,7,275,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
1999-05-07,1998,8,32,127,1484.7,0.093,4,Mod_Dry,47,10,10,10,115,192,0.13,1293,0.87,1100,193,44,6,6,-4,141,91,16,16,6,256,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1999-05-08,1998,8,32,128,1456.4,0.098,4,Mod_Dry,47,10,10,10,115,192,0.13,1264,0.87,1100,164,37,5,5,-5,122,84,15,15,5,237,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1999-05-09,1998,8,32,129,1428.3,0.1,4,Mod_Dry,47,10,10,10,115,192,0.13,1236,0.87,1100,136,31,4,4,-6,103,78,14,14,4,218,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
1999-05-10,1998,8,32,130,1406.7,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1215,0.86,1100,115,26,3,4,-7,89,73,13,14,3,204,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
1999-05-11,1998,8,32,131,1372.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1181,0.86,1100,81,18,2,2,-8,67,65,12,12,2,182,1190,990,969.1,20.9,0.829,0.648,0.031,1.48,0.0706,4,0.3,1.78,0.0849,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
1999-05-12,1998,8,32,132,1327.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1136,0.85,1100,36,8,1,1,-9,35,55,11,11,1,150,1180,990,968.9,21.1,0.811,0.648,0.0308,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1999-05-13,1998,8,33,133,1283,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1091,0.85,1091,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.784,0.628,0.0296,1.41,0.0665,4,0.298,1.71,0.0806,19.5,0.954,0.98,0.935,49.8,48.2,193,4630
1999-05-14,1998,8,33,134,1245.1,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1053,0.85,1053,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.728,0.542,0.0254,1.27,0.0596,4,0.291,1.56,0.0732,19.8,0.955,0.98,0.935,48.7,47.7,191,4580
1999-05-15,1998,8,33,135,1207.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,1016,0.84,1016,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.673,0.458,0.0214,1.13,0.0528,4,0.283,1.41,0.066,20,0.955,0.98,0.936,47.6,46.7,187,4480
1999-05-16,1998,8,33,136,1176.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,984.7,0.84,984.7,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.628,0.416,0.0193,1.04,0.0484,4,0.275,1.32,0.0612,20.2,0.955,0.98,0.936,46.6,45.7,183,4390
1999-05-17,1998,8,33,137,1146.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,954.1,0.83,954.1,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.59,0.401,0.0185,0.99,0.0458,4,0.265,1.25,0.058,20.4,0.955,0.98,0.936,45.6,44.6,179,4290
1999-05-18,1998,8,33,138,1116.1,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,924.1,0.83,924.1,0,0,0,0,-10,10,47,10,10,0,125,991,990,968.3,21.7,0.562,0.386,0.0178,0.948,0.0436,4,0.254,1.2,0.0553,20.5,0.955,0.98,0.936,44.4,43.5,174,4180
1999-05-19,1998,8,33,139,1086.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.18,894.6,0.82,894.6,0,0,0,0,-10,10,47,10,10,0,125,962,990,968.2,21.8,0.535,0.372,0.017,0.907,0.0416,4,0.244,1.15,0.0528,20.7,0.955,0.98,0.936,43.3,42.4,170,4070
1999-05-20,1998,8,34,140,1062.9,0.15,4,Mod_Dry,47,10,10,10,115,192,0.18,870.9,0.82,870.9,0,0,0,0,-10,10,47,10,10,0,125,938,990,968.1,21.9,0.514,0.361,0.0165,0.874,0.0399,4,0.236,1.11,0.0507,20.8,0.955,0.98,0.935,42.4,41.5,166,3990
1999-05-21,1998,8,34,141,1039.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.18,847.6,0.81,847.6,0,0,0,0,-10,10,47,10,10,0,125,915,990,968,22,0.492,0.349,0.0159,0.841,0.0383,4,0.229,1.07,0.0487,20.9,0.954,0.979,0.934,41.4,40.6,162,3900
1999-05-22,1998,8,34,142,1016.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.19,824.8,0.81,824.8,0,0,0,0,-10,10,47,10,10,0,125,892,990,968,22,0.471,0.338,0.0153,0.809,0.0367,4,0.221,1.03,0.0467,21,0.954,0.977,0.932,40.5,39.6,158,3800
1999-05-23,1998,8,34,143,994.34,0.16,4,Mod_Dry,47,10,10,10,115,192,0.19,802.3,0.81,802.3,0,0,0,0,-10,10,47,10,10,0,125,869,990,967.9,22.1,0.451,0.327,0.0148,0.778,0.0352,4,0.213,0.991,0.0448,21.1,0.953,0.975,0.929,39.6,38.6,155,3710
1999-05-24,1998,8,34,144,972.38,0.17,4,Mod_Dry,47,10,10,10,115,192,0.2,780.4,0.8,780.4,0,0,0,0,-10,10,47,10,10,0,125,847,990,967.8,22.2,0.431,0.317,0.0143,0.747,0.0336,3,0.288,1.04,0.0466,21.2,0.956,0.98,0.937,51.7,48.2,145,3470
1999-05-25,1998,8,34,145,950.91,0.18,4,Mod_Dry,47,10,10,10,115,192,0.2,758.9,0.8,758.9,0,0,0,0,-10,10,47,10,10,0,125,826,990,967.7,22.3,0.411,0.306,0.0137,0.717,0.0322,3,0.282,1,0.0448,21.3,0.957,0.98,0.937,50.5,48.2,145,3470
1999-05-26,1998,8,34,146,934.57,0.18,4,Mod_Dry,47,10,10,10,115,192,0.2,742.6,0.8,742.6,0,0,0,0,-10,10,47,10,10,0,125,810,990,967.6,22.4,0.396,0.297,0.0133,0.693,0.031,3,0.277,0.97,0.0434,21.4,0.957,0.98,0.938,49.7,48.2,145,3470
1999-05-27,1998,8,35,147,918.56,0.19,4,Mod_Dry,47,10,10,10,115,192,0.21,726.6,0.79,726.6,0,0,0,0,-10,10,47,10,10,0,125,794,990,967.6,22.4,0.381,0.286,0.0128,0.668,0.0298,3,0.269,0.937,0.0418,21.5,0.957,0.98,0.938,48.8,47.8,144,3450
1999-05-28,1998,8,35,148,902.91,0.19,4,Mod_Dry,47,10,10,10,115,192,0.21,710.9,0.79,710.9,0,0,0,0,-10,10,47,10,10,0,125,778,990,967.5,22.5,0.369,0.276,0.0123,0.644,0.0287,3,0.262,0.907,0.0403,21.6,0.957,0.98,0.938,48,47,141,3390
1999-05-29,1998,8,35,149,887.64,0.2,4,Mod_Dry,47,10,10,10,115,192,0.22,695.6,0.78,695.6,0,0,0,0,-10,10,47,10,10,0,125,763,990,967.5,22.5,0.36,0.266,0.0118,0.626,0.0277,3,0.256,0.881,0.0391,21.7,0.957,0.98,0.938,47.1,46.2,139,3330
1999-05-30,1998,8,35,150,872.78,0.2,4,Mod_Dry,47,10,10,10,115,192,0.22,680.8,0.78,680.8,0,0,0,0,-10,10,47,10,10,0,125,748,990,967.4,22.6,0.351,0.256,0.0113,0.607,0.0269,3,0.249,0.856,0.0379,21.8,0.957,0.98,0.938,46.3,45.4,136,3270
1999-05-31,1998,8,35,151,858.35,0.2,4,Mod_Dry,47,10,10,10,115,192,0.22,666.4,0.78,666.4,0,0,0,0,-10,10,47,10,10,0,125,733,990,967.3,22.7,0.343,0.246,0.0109,0.589,0.026,3,0.242,0.832,0.0367,21.8,0.956,0.98,0.937,45.5,44.6,134,3210
1999-06-01,1998,9,35,152,844.39,0.21,5,Dry,39,9,7,5,59,119,0.14,725.4,0.86,725.4,0,0,0,0,-5,5,39,9,7,0,64,780,990,967.3,22.7,0.37,0.286,0.0126,0.656,0.0289,3,0.269,0.924,0.0407,21.8,0.957,0.98,0.938,49.5,48.2,145,3470
1999-06-02,1998,9,35,153,830.96,0.21,5,Dry,39,9,7,5,59,119,0.14,712,0.86,712,0,0,0,0,-5,5,39,9,7,0,64,767,990,967.2,22.8,0.362,0.277,0.0121,0.639,0.0281,3,0.263,0.902,0.0396,21.9,0.957,0.98,0.938,48.7,47.7,143,3440
1999-06-03,1998,9,36,154,818.11,0.22,5,Dry,39,9,7,5,59,119,0.14,699.1,0.85,699.1,0,0,0,0,-5,5,39,9,7,0,64,754,990,967.2,22.8,0.355,0.268,0.0117,0.623,0.0273,3,0.257,0.88,0.0386,21.9,0.957,0.98,0.938,48,47,141,3390
1999-06-04,1998,9,36,155,805.94,0.22,5,Dry,39,9,7,5,59,119,0.15,686.9,0.85,686.9,0,0,0,0,-5,5,39,9,7,0,64,742,990,967.1,22.9,0.348,0.26,0.0114,0.608,0.0266,3,0.252,0.86,0.0376,22,0.957,0.98,0.938,47.3,46.4,139,3340
1999-06-05,1998,9,36,156,797.71,0.22,5,Dry,39,9,7,5,59,119,0.15,678.7,0.85,678.7,0,0,0,0,-5,5,39,9,7,0,64,734,990,967.1,22.9,0.343,0.254,0.0111,0.598,0.0261,3,0.248,0.846,0.0369,22.1,0.957,0.98,0.938,46.9,45.9,138,3310
1999-06-06,1998,9,36,157,789.96,0.23,5,Dry,39,9,7,5,59,119,0.15,671,0.85,671,0,0,0,0,-5,5,39,9,7,0,64,726,990,967.1,22.9,0.339,0.249,0.0109,0.588,0.0256,3,0.244,0.833,0.0363,22.1,0.957,0.98,0.938,46.4,45.5,136,3270
1999-06-07,1998,9,36,158,780.09,0.23,5,Dry,39,9,7,5,59,119,0.15,661.1,0.85,661.1,0,0,0,0,-5,5,39,9,7,0,64,716,990,967,23,0.333,0.243,0.0106,0.576,0.0251,3,0.24,0.816,0.0355,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
1999-06-08,1998,9,36,159,774.01,0.24,5,Dry,39,9,7,5,59,119,0.15,655,0.85,655,0,0,0,0,-5,5,39,9,7,0,64,710,990,967,23,0.33,0.239,0.0104,0.569,0.0247,3,0.237,0.806,0.035,22.2,0.956,0.98,0.937,45.5,44.5,134,3210
1999-06-09,1998,9,36,160,766.29,0.24,5,Dry,39,9,7,5,59,119,0.15,647.3,0.84,647.3,0,0,0,0,-5,5,39,9,7,0,64,702,990,967,23,0.326,0.233,0.0101,0.559,0.0243,3,0.234,0.793,0.0344,22.2,0.956,0.98,0.937,45,44.1,132,3180
1999-06-10,1998,9,37,161,753.98,0.25,5,Dry,39,9,7,5,59,119,0.16,635,0.84,635,0,0,0,0,-5,5,39,9,7,0,64,690,990,966.9,23.1,0.319,0.225,0.00975,0.544,0.0236,3,0.228,0.772,0.0334,22.3,0.956,0.98,0.937,44.3,43.4,130,3120
1999-06-11,1998,9,37,162,741.68,0.25,5,Dry,39,9,7,5,59,119,0.16,622.7,0.84,622.7,0,0,0,0,-5,5,39,9,7,0,64,678,990,966.9,23.1,0.312,0.217,0.00938,0.529,0.0228,3,0.223,0.751,0.0325,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
1999-06-12,1998,9,37,163,730.47,0.26,5,Dry,39,9,7,5,59,119,0.16,611.5,0.84,611.5,0,0,0,0,-5,5,39,9,7,0,64,666,990,966.8,23.2,0.305,0.209,0.00904,0.515,0.0222,3,0.218,0.732,0.0316,22.4,0.955,0.98,0.936,42.8,42,126,3020
1999-06-13,1998,9,37,164,718.71,0.26,5,Dry,39,9,7,5,59,119,0.17,599.7,0.83,599.7,0,0,0,0,-5,5,39,9,7,0,64,655,990,966.8,23.2,0.299,0.202,0.00868,0.5,0.0215,3,0.212,0.713,0.0307,22.5,0.954,0.98,0.935,42.1,41.3,124,2970
1999-06-14,1998,9,37,165,706.95,0.26,5,Dry,39,9,7,5,59,119,0.17,588,0.83,588,0,0,0,0,-5,5,39,9,7,0,64,643,990,966.7,23.3,0.292,0.194,0.00833,0.486,0.0209,3,0.207,0.693,0.0298,22.6,0.953,0.979,0.933,41.4,40.5,122,2920
1999-06-15,1998,9,37,166,695.74,0.27,5,Dry,39,9,7,5,59,119,0.17,576.7,0.83,576.7,0,0,0,0,-5,5,39,9,7,0,64,632,990,966.7,23.3,0.286,0.186,0.00799,0.472,0.0202,3,0.202,0.674,0.0289,22.6,0.953,0.977,0.931,40.7,39.8,119,2860
1999-06-16,1998,9,37,167,685.62,0.27,5,Dry,39,9,7,5,59,119,0.17,566.6,0.83,566.6,0,0,0,0,-5,5,39,9,7,0,64,622,990,966.6,23.4,0.28,0.18,0.00768,0.459,0.0197,3,0.197,0.657,0.0281,22.7,0.952,0.976,0.929,40,39.1,117,2810
1999-06-17,1998,9,38,168,674.96,0.28,5,Dry,39,9,7,5,59,119,0.18,556,0.82,556,0,0,0,0,-5,5,39,9,7,0,64,611,990,966.6,23.4,0.274,0.172,0.00737,0.446,0.0191,3,0.193,0.639,0.0273,22.8,0.951,0.975,0.927,39.3,38.3,115,2760
1999-06-18,1998,9,38,169,664.29,0.28,5,Dry,39,9,7,5,59,119,0.18,545.3,0.82,545.3,0,0,0,0,-5,5,39,9,7,0,64,600,990,966.6,23.4,0.268,0.165,0.00705,0.433,0.0185,3,0.188,0.621,0.0265,22.8,0.95,0.973,0.925,38.7,37.6,113,2710
1999-06-19,1998,9,38,170,654.18,0.29,5,Dry,39,9,7,5,59,119,0.18,535.2,0.82,535.2,0,0,0,0,-5,5,39,9,7,0,64,590,990,966.5,23.5,0.262,0.159,0.00675,0.42,0.0179,3,0.183,0.604,0.0257,22.9,0.95,0.972,0.923,38,36.9,111,2660
1999-06-20,1998,9,38,171,645.15,0.29,5,Dry,39,9,7,5,59,119,0.18,526.1,0.82,526.1,0,0,0,0,-5,5,39,9,7,0,64,581,990,966.5,23.5,0.257,0.152,0.00648,0.409,0.0174,3,0.179,0.589,0.025,22.9,0.949,0.97,0.921,37.4,36.3,109,2620
1999-06-21,1998,9,38,172,635.58,0.3,4,Mod_Dry,45,10,9,9,88,161,0.25,474.6,0.75,474.6,0,0,0,0,-9,9,45,10,9,0,97,539,990,966.4,23.6,0.233,0.123,0.00522,0.356,0.0151,2,0.263,0.618,0.0263,22.9,0.957,0.98,0.938,51.1,48.2,96.4,2310
1999-06-22,1998,9,38,173,626.01,0.3,4,Mod_Dry,45,10,9,9,88,161,0.26,465,0.74,465,0,0,0,0,-9,9,45,10,9,0,97,529,990,966.4,23.6,0.227,0.118,0.00502,0.346,0.0146,2,0.256,0.602,0.0255,23,0.957,0.98,0.938,50.2,48.2,96.4,2310
1999-06-23,1998,9,38,174,616.44,0.31,4,Mod_Dry,45,10,9,9,88,161,0.26,455.4,0.74,455.4,0,0,0,0,-9,9,45,10,9,0,97,519,990,966.4,23.6,0.222,0.114,0.00482,0.336,0.0142,2,0.25,0.586,0.0248,23,0.958,0.98,0.939,49.3,48.2,96.4,2310
1999-06-24,1998,9,39,175,607.42,0.31,4,Mod_Dry,45,10,9,9,88,161,0.27,446.4,0.73,446.4,0,0,0,0,-9,9,45,10,9,0,97,510,990,966.3,23.7,0.217,0.11,0.00463,0.326,0.0138,2,0.244,0.57,0.0241,23.1,0.958,0.98,0.939,48.4,47.5,94.9,2280
1999-06-25,1998,9,39,176,598.4,0.32,4,Mod_Dry,45,10,9,9,88,161,0.27,437.4,0.73,437.4,0,0,0,0,-9,9,45,10,9,0,97,501,990,966.3,23.7,0.212,0.105,0.00445,0.318,0.0134,2,0.238,0.556,0.0234,23.2,0.957,0.98,0.938,47.5,46.6,93.2,2240
1999-06-26,1998,9,39,177,590.47,0.32,4,Mod_Dry,45,10,9,9,88,161,0.27,429.5,0.73,429.5,0,0,0,0,-9,9,45,10,9,0,97,493,990,966.3,23.7,0.21,0.102,0.00428,0.311,0.0131,2,0.232,0.544,0.0229,23.2,0.957,0.98,0.938,46.7,45.8,91.6,2200
1999-06-27,1998,9,39,178,581.99,0.33,4,Mod_Dry,45,10,9,9,88,161,0.28,421,0.72,421,0,0,0,0,-9,9,45,10,9,0,97,485,990,966.2,23.8,0.207,0.0977,0.00411,0.304,0.0128,2,0.227,0.531,0.0223,23.2,0.956,0.98,0.937,45.9,45,90,2160
1999-06-28,1998,9,39,179,573.51,0.33,4,Mod_Dry,45,10,9,9,88,161,0.28,412.5,0.72,412.5,0,0,0,0,-9,9,45,10,9,0,97,477,990,966.2,23.8,0.204,0.0937,0.00393,0.297,0.0125,2,0.221,0.518,0.0218,23.3,0.956,0.98,0.937,45,44.1,88.3,2120
1999-06-29,1998,9,39,180,565.04,0.34,4,Mod_Dry,45,10,9,9,88,161,0.28,404,0.71,404,0,0,0,0,-9,9,45,10,9,0,97,468,990,966.1,23.9,0.201,0.0897,0.00376,0.29,0.0122,2,0.215,0.506,0.0212,23.4,0.955,0.98,0.936,44.2,43.3,86.6,2080
1999-06-30,1998,9,39,181,557.11,0.34,4,Mod_Dry,45,10,9,9,88,161,0.29,396.1,0.71,396.1,0,0,0,0,-9,9,45,10,9,0,97,460,990,966.1,23.9,0.198,0.086,0.0036,0.284,0.0119,2,0.21,0.494,0.0207,23.4,0.954,0.98,0.935,43.4,42.5,85,2040
1999-07-01,1998,10,40,182,550.27,0.35,4,Mod_Dry,42,9,8,6,70,135,0.24,415.3,0.76,415.3,0,0,0,0,-6,6,42,9,8,0,76,474,990,966.1,23.9,0.203,0.095,0.00397,0.298,0.0125,2,0.223,0.521,0.0218,23.4,0.956,0.98,0.937,45.6,44.6,89.3,2140
1999-07-02,1998,10,40,183,542.89,0.35,4,Mod_Dry,42,9,8,6,70,135,0.25,407.9,0.75,407.9,0,0,0,0,-6,6,42,9,8,0,76,467,990,966,24,0.2,0.0915,0.00382,0.292,0.0122,2,0.218,0.51,0.0213,23.4,0.955,0.98,0.936,44.8,43.9,87.8,2110
1999-07-03,1998,10,40,184,535.5,0.36,4,Mod_Dry,42,9,8,6,70,135,0.25,400.5,0.75,400.5,0,0,0,0,-6,6,42,9,8,0,76,460,990,966,24,0.198,0.088,0.00367,0.286,0.0119,2,0.213,0.499,0.0208,23.5,0.955,0.98,0.936,44.1,43.2,86.3,2070
1999-07-04,1998,10,40,185,528.67,0.36,4,Mod_Dry,42,9,8,6,70,135,0.26,393.7,0.74,393.7,0,0,0,0,-6,6,42,9,8,0,76,453,990,966,24,0.195,0.0848,0.00353,0.28,0.0117,2,0.208,0.488,0.0203,23.5,0.954,0.98,0.935,43.3,42.5,85,2040
1999-07-05,1998,10,40,186,521.83,0.36,4,Mod_Dry,42,9,8,6,70,135,0.26,386.8,0.74,386.8,0,0,0,0,-6,6,42,9,8,0,76,446,990,965.9,24.1,0.193,0.0816,0.00339,0.274,0.0114,2,0.204,0.478,0.0199,23.6,0.953,0.98,0.934,42.6,41.8,83.5,2010
1999-07-06,1998,10,40,187,515,0.37,4,Mod_Dry,42,9,8,6,70,135,0.26,380,0.74,380,0,0,0,0,-6,6,42,9,8,0,76,439,990,965.9,24.1,0.19,0.0784,0.00325,0.269,0.0112,2,0.199,0.468,0.0194,23.6,0.952,0.98,0.933,41.9,41.1,82.1,1970
1999-07-07,1998,10,40,188,509.25,0.37,4,Mod_Dry,42,9,8,6,70,135,0.27,374.3,0.73,374.3,0,0,0,0,-6,6,42,9,8,0,76,433,990,965.9,24.1,0.188,0.0756,0.00314,0.264,0.011,2,0.195,0.459,0.019,23.6,0.952,0.979,0.931,41.3,40.4,80.9,1940
1999-07-08,1998,10,41,189,502.97,0.38,4,Mod_Dry,42,9,8,6,70,135,0.27,368,0.73,368,0,0,0,0,-6,6,42,9,8,0,76,427,990,965.9,24.1,0.186,0.0727,0.00301,0.259,0.0107,2,0.191,0.45,0.0186,23.7,0.951,0.977,0.929,40.6,39.7,79.4,1910
1999-07-09,1998,10,41,190,496.68,0.38,4,Mod_Dry,42,9,8,6,70,135,0.27,361.7,0.73,361.7,0,0,0,0,-6,6,42,9,8,0,76,421,990,965.8,24.2,0.184,0.0697,0.00288,0.254,0.0105,2,0.187,0.44,0.0182,23.7,0.95,0.976,0.927,40,39,78,1870
1999-07-10,1998,10,41,191,490.39,0.38,4,Mod_Dry,42,9,8,6,70,135,0.28,355.4,0.72,355.4,0,0,0,0,-6,6,42,9,8,0,76,414,990,965.8,24.2,0.182,0.0667,0.00276,0.249,0.0103,2,0.182,0.431,0.0178,23.8,0.949,0.975,0.925,39.3,38.3,76.6,1840
1999-07-11,1998,10,41,192,484.1,0.39,4,Mod_Dry,42,9,8,6,70,135,0.28,349.1,0.72,349.1,0,0,0,0,-6,6,42,9,8,0,76,408,990,965.8,24.2,0.18,0.0638,0.00263,0.243,0.01,2,0.178,0.421,0.0174,23.8,0.948,0.973,0.923,38.6,37.6,75.2,1800
1999-07-12,1998,10,41,193,477.81,0.39,4,Mod_Dry,42,9,8,6,70,135,0.28,342.8,0.72,342.8,0,0,0,0,-6,6,42,9,8,0,76,402,990,965.8,24.2,0.177,0.0608,0.00251,0.238,0.00982,2,0.174,0.412,0.017,23.8,0.947,0.972,0.921,38,36.9,73.8,1770
1999-07-13,1998,10,41,194,472.07,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,337.1,0.71,337.1,0,0,0,0,-6,6,42,9,8,0,76,396,990,965.7,24.3,0.175,0.0581,0.00239,0.233,0.00962,2,0.17,0.403,0.0166,23.9,0.947,0.97,0.918,37.3,36.2,72.5,1740
1999-07-14,1998,10,41,195,467.42,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,332.4,0.71,332.4,0,0,0,0,-6,6,42,9,8,0,76,391,990,965.7,24.3,0.174,0.0559,0.0023,0.23,0.00945,2,0.167,0.396,0.0163,23.9,0.946,0.97,0.917,36.8,35.7,71.5,1720
1999-07-15,1998,10,42,196,463.86,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,328.9,0.71,328.9,0,0,0,0,-6,6,42,9,8,0,76,388,990,965.7,24.3,0.172,0.0542,0.00223,0.227,0.00932,2,0.164,0.391,0.0161,23.9,0.945,0.97,0.917,36.5,35.4,70.7,1700
1999-07-16,1998,10,42,197,459.22,0.41,4,Mod_Dry,42,9,8,6,70,135,0.29,324.2,0.71,324.2,0,0,0,0,-6,6,42,9,8,0,76,383,990,965.7,24.3,0.171,0.052,0.00214,0.223,0.00916,2,0.161,0.384,0.0158,23.9,0.945,0.97,0.916,36,34.9,69.8,1670
1999-07-17,1998,10,42,198,452.93,0.41,4,Mod_Dry,42,9,8,6,70,135,0.3,317.9,0.7,317.9,0,0,0,0,-6,6,42,9,8,0,76,377,990,965.6,24.4,0.169,0.0491,0.00201,0.218,0.00893,2,0.157,0.375,0.0154,24,0.944,0.97,0.915,35.3,34.2,68.5,1640
1999-07-18,1998,10,42,199,447.18,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,312.2,0.7,312.2,0,0,0,0,-6,6,42,9,8,0,76,371,990,965.6,24.4,0.167,0.0463,0.0019,0.213,0.00873,2,0.153,0.366,0.015,24,0.943,0.97,0.914,34.7,33.6,67.2,1610
1999-07-19,1998,10,42,200,442.54,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,307.5,0.69,307.5,0,0,0,0,-6,6,42,9,8,0,76,367,990,965.6,24.4,0.165,0.0442,0.00181,0.209,0.00856,2,0.15,0.359,0.0147,24,0.942,0.97,0.914,34.2,33.1,66.3,1590
1999-07-20,1998,10,42,201,437.34,0.42,4,Mod_Dry,42,9,8,6,70,135,0.31,302.3,0.69,302.3,0,0,0,0,-6,6,42,9,8,0,76,361,990,965.6,24.4,0.163,0.0417,0.00171,0.205,0.00838,2,0.147,0.351,0.0144,24.1,0.941,0.97,0.913,33.6,32.6,65.2,1560
1999-07-21,1998,10,42,202,432.15,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,297.1,0.69,297.1,0,0,0,0,-6,6,42,9,8,0,76,356,990,965.5,24.5,0.161,0.0393,0.00161,0.2,0.0082,2,0.143,0.344,0.014,24.1,0.94,0.97,0.912,33,32,64.1,1540
1999-07-22,1998,10,43,203,426.95,0.43,4,Mod_Dry,42,9,8,6,70,135,0.32,291.9,0.68,291.9,0,0,0,0,-6,6,42,9,8,0,76,351,990,965.5,24.5,0.159,0.0368,0.0015,0.196,0.00801,2,0.14,0.336,0.0137,24.1,0.939,0.97,0.911,32.5,31.5,63,1510
1999-07-23,1998,10,43,204,421.75,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,286.8,0.68,286.8,0,0,0,0,-6,6,42,9,8,0,76,346,990,965.5,24.5,0.158,0.0343,0.0014,0.192,0.00783,2,0.136,0.328,0.0134,24.2,0.938,0.97,0.91,31.9,30.9,61.8,1480
1999-07-24,1998,10,43,205,416.56,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,281.6,0.68,281.6,0,0,0,0,-6,6,42,9,8,0,76,341,990,965.5,24.5,0.156,0.0319,0.0013,0.188,0.00765,2,0.133,0.32,0.0131,24.2,0.937,0.97,0.909,31.3,30.4,60.7,1460
1999-07-25,1998,10,43,206,411.91,0.44,4,Mod_Dry,42,9,8,6,70,135,0.33,276.9,0.67,276.9,0,0,0,0,-6,6,42,9,8,0,76,336,990,965.5,24.5,0.154,0.0297,0.00121,0.184,0.00749,2,0.129,0.313,0.0128,24.2,0.936,0.97,0.908,30.8,29.9,59.7,1430
1999-07-26,1998,10,43,207,407.26,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,272.3,0.67,272.3,0,0,0,0,-6,6,42,9,8,0,76,331,990,965.4,24.6,0.152,0.0275,0.00112,0.18,0.00732,2,0.126,0.306,0.0125,24.3,0.935,0.97,0.907,30.3,29.4,58.7,1410
1999-07-27,1998,10,43,208,402.61,0.45,4,Mod_Dry,42,9,8,6,70,135,0.34,267.6,0.67,267.6,0,0,0,0,-6,6,42,9,8,0,76,327,990,965.4,24.6,0.151,0.0253,0.00103,0.176,0.00716,2,0.123,0.299,0.0122,24.3,0.934,0.97,0.906,29.8,28.9,57.7,1390
1999-07-28,1998,10,43,209,397.97,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,263,0.66,263,0,0,0,0,-6,6,42,9,8,0,76,322,990,965.4,24.6,0.149,0.0231,0.00094,0.172,0.007,2,0.12,0.292,0.0119,24.3,0.933,0.97,0.905,29.2,28.4,56.7,1360
1999-07-29,1998,10,44,210,394.41,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,259.4,0.66,259.4,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.0214,0.000871,0.169,0.00688,2,0.118,0.287,0.0117,24.3,0.932,0.97,0.904,28.8,28,56,1340
1999-07-30,1998,10,44,211,390.31,0.46,4,Mod_Dry,42,9,8,6,70,135,0.35,255.3,0.65,255.3,0,0,0,0,-6,6,42,9,8,0,76,314,990,965.4,24.6,0.146,0.0195,0.000791,0.166,0.00673,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.4,27.5,55.1,1320
1999-07-31,1998,10,44,212,386.21,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,251.2,0.65,251.2,0,0,0,0,-6,6,42,9,8,0,76,310,990,965.3,24.7,0.145,0.0176,0.000712,0.163,0.00659,2,0.112,0.275,0.0111,24.4,0.93,0.97,0.902,27.9,27.1,54.2,1300
1999-08-01,1998,11,44,213,381.01,0.47,4,Mod_Dry,39,7,5,4,60,115,0.3,266,0.7,266,0,0,0,0,-4,4,39,7,5,0,64,317,990,965.3,24.7,0.147,0.0246,0.000994,0.172,0.00696,2,0.122,0.294,0.0119,24.4,0.933,0.97,0.905,29.7,28.8,57.6,1380
1999-08-02,1998,11,44,214,376.36,0.47,4,Mod_Dry,39,7,5,4,60,115,0.31,261.4,0.69,261.4,0,0,0,0,-4,4,39,7,5,0,64,312,990,965.3,24.7,0.146,0.0224,0.000905,0.168,0.0068,2,0.119,0.287,0.0116,24.4,0.932,0.97,0.904,29.2,28.3,56.6,1360
1999-08-03,1998,11,44,215,371.17,0.48,4,Mod_Dry,39,7,5,4,60,115,0.31,256.2,0.69,256.2,0,0,0,0,-4,4,39,7,5,0,64,307,990,965.3,24.7,0.144,0.0199,0.000805,0.164,0.00662,2,0.115,0.279,0.0113,24.5,0.931,0.97,0.903,28.6,27.7,55.5,1330
1999-08-04,1998,11,44,216,365.97,0.49,4,Mod_Dry,39,7,5,4,60,115,0.31,251,0.69,251,0,0,0,0,-4,4,39,7,5,0,64,302,990,965.2,24.8,0.142,0.0175,0.000705,0.16,0.00644,2,0.112,0.271,0.011,24.5,0.93,0.97,0.902,28,27.2,54.4,1310
1999-08-05,1998,11,45,217,360.78,0.49,4,Mod_Dry,39,7,5,4,60,115,0.32,245.8,0.68,245.8,0,0,0,0,-4,4,39,7,5,0,64,297,990,965.2,24.8,0.14,0.0166,0.000671,0.157,0.00633,2,0.108,0.265,0.0107,24.5,0.928,0.97,0.9,27.4,26.6,53.2,1280
1999-08-06,1998,11,45,218,356.13,0.5,4,Mod_Dry,39,7,5,4,60,115,0.32,241.1,0.68,241.1,0,0,0,0,-4,4,39,7,5,0,64,292,990,965.2,24.8,0.139,0.0162,0.000655,0.155,0.00624,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,26.9,26.1,52.2,1250
1999-08-07,1998,11,45,219,351.48,0.5,4,Mod_Dry,39,7,5,4,60,115,0.33,236.5,0.67,236.5,0,0,0,0,-4,4,39,7,5,0,64,287,990,965.2,24.8,0.137,0.0159,0.000638,0.153,0.00615,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.4,25.6,51.2,1230
1999-08-08,1998,11,45,220,346.83,0.51,4,Mod_Dry,39,7,5,4,60,115,0.33,231.8,0.67,231.8,0,0,0,0,-4,4,39,7,5,0,64,283,990,965.1,24.9,0.135,0.0155,0.000622,0.151,0.00606,2,0.099,0.25,0.01,24.6,0.924,0.97,0.896,25.8,25.1,50.1,1200
1999-08-09,1998,11,45,221,343.28,0.51,4,Mod_Dry,39,7,5,4,60,115,0.34,228.3,0.67,228.3,0,0,0,0,-4,4,39,7,5,0,64,279,990,965.1,24.9,0.134,0.0152,0.000609,0.149,0.006,1,0.251,0.4,0.0161,24.5,0.959,0.98,0.939,52.5,48.2,48.2,1160
1999-08-10,1998,11,45,222,339.18,0.51,4,Mod_Dry,39,7,5,4,60,115,0.34,224.2,0.66,224.2,0,0,0,0,-4,4,39,7,5,0,64,275,990,965.1,24.9,0.133,0.0148,0.000594,0.147,0.00592,1,0.245,0.393,0.0158,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
1999-08-11,1998,11,45,223,335.07,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,220.1,0.66,220.1,0,0,0,0,-4,4,39,7,5,0,64,271,990,965.1,24.9,0.131,0.0145,0.00058,0.146,0.00584,1,0.24,0.385,0.0155,24.5,0.958,0.98,0.939,50.7,48.2,48.2,1160
1999-08-12,1998,11,46,224,330.97,0.52,4,Mod_Dry,39,7,5,4,60,115,0.35,216,0.65,216,0,0,0,0,-4,4,39,7,5,0,64,267,990,965.1,24.9,0.13,0.0141,0.000566,0.144,0.00577,1,0.234,0.378,0.0152,24.6,0.958,0.98,0.938,49.8,48.2,48.2,1160
1999-08-13,1998,11,46,225,326.87,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,211.9,0.65,211.9,0,0,0,0,-4,4,39,7,5,0,64,263,990,965,25,0.128,0.0138,0.000551,0.142,0.00569,1,0.229,0.371,0.0148,24.6,0.957,0.98,0.938,48.9,47.9,47.9,1150
1999-08-14,1998,11,46,226,322.77,0.53,4,Mod_Dry,39,7,5,4,60,115,0.36,207.8,0.64,207.8,0,0,0,0,-4,4,39,7,5,0,64,259,990,965,25,0.127,0.0134,0.000537,0.14,0.00561,1,0.223,0.363,0.0145,24.6,0.956,0.98,0.937,48,47,47,1130
1999-08-15,1998,11,46,227,319.22,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,204.2,0.64,204.2,0,0,0,0,-4,4,39,7,5,0,64,255,990,965,25,0.126,0.0131,0.000524,0.139,0.00555,1,0.218,0.357,0.0143,24.6,0.956,0.98,0.936,47.2,46.2,46.2,1110
1999-08-16,1998,11,46,228,315.66,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,200.7,0.64,200.7,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.124,0.0128,0.000512,0.137,0.00548,1,0.213,0.351,0.014,24.7,0.955,0.98,0.936,46.4,45.4,45.4,1090
1999-08-17,1998,11,46,229,312.11,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,197.1,0.63,197.1,0,0,0,0,-4,4,39,7,5,0,64,248,990,965,25,0.123,0.0125,0.000499,0.136,0.00542,1,0.209,0.344,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
1999-08-18,1998,11,46,230,308.55,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,193.6,0.63,193.6,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00535,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
1999-08-19,1998,11,47,231,306.09,0.55,4,Mod_Dry,39,7,5,4,60,115,0.38,191.1,0.62,191.1,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.0053,1,0.2,0.333,0.0133,24.7,0.952,0.98,0.933,44.1,43.3,43.3,1040
1999-08-20,1998,11,47,232,303.08,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,188.1,0.62,188.1,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0117,0.000468,0.132,0.00525,1,0.196,0.328,0.0131,24.8,0.951,0.98,0.932,43.4,42.6,42.6,1020
1999-08-21,1998,11,47,233,300.07,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,185.1,0.62,185.1,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000457,0.13,0.00519,1,0.192,0.323,0.0129,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1010
1999-08-22,1998,11,47,234,297.07,0.56,4,Mod_Dry,39,7,5,4,60,115,0.39,182.1,0.61,182.1,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00514,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
1999-08-23,1998,11,47,235,294.06,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,179.1,0.61,179.1,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000437,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,971
