date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-08-24,1998,11,47,236,291.05,0.57,4,Mod_Dry,39,7,5,4,60,115,0.4,176.1,0.6,176.1,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000426,0.126,0.00503,1,0.18,0.307,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,953
1999-08-25,1998,11,47,237,288.04,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,173,0.6,173,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0105,0.000416,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.946,0.976,0.924,39.9,38.9,38.9,935
1999-08-26,1998,11,48,238,285.04,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,170,0.6,170,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.2,38.2,38.2,917
1999-08-27,1998,11,48,239,282.03,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,167,0.59,167,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.112,0.00995,0.000395,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,899
1999-08-28,1998,11,48,240,279.02,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,164,0.59,164,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00969,0.000385,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.7,36.7,881
1999-08-29,1998,11,48,241,276.56,0.59,4,Mod_Dry,39,7,5,4,60,115,0.42,161.6,0.58,161.6,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.00948,0.000376,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
1999-08-30,1998,11,48,242,274.1,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,159.1,0.58,159.1,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00927,0.000368,0.119,0.00472,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.6,35.5,35.5,853
1999-08-31,1998,11,48,243,271.64,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,156.6,0.58,156.6,0,0,0,0,-4,4,39,7,5,0,64,208,990,964.8,25.2,0.109,0.00906,0.00036,0.118,0.00468,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,840
1999-09-01,1998,12,48,244,269.18,0.61,4,Mod_Dry,34,6,4,3,44,91,0.34,178.2,0.66,178.2,0,0,0,0,-3,3,34,6,4,0,47,222,990,964.8,25.2,0.114,0.0109,0.000432,0.125,0.00495,1,0.183,0.308,0.0122,24.9,0.948,0.979,0.928,41.3,40.4,40.4,969
1999-09-02,1998,12,49,245,265.07,0.61,4,Mod_Dry,34,6,4,3,44,91,0.34,174.1,0.66,174.1,0,0,0,0,-3,3,34,6,4,0,47,218,990,964.8,25.2,0.112,0.0105,0.000418,0.123,0.00487,1,0.177,0.301,0.0119,24.9,0.947,0.977,0.925,40.3,39.4,39.4,945
1999-09-03,1998,12,49,246,262.61,0.62,4,Mod_Dry,34,6,4,3,44,91,0.35,171.6,0.65,171.6,0,0,0,0,-3,3,34,6,4,0,47,216,990,964.8,25.2,0.112,0.0103,0.000409,0.122,0.00483,1,0.174,0.296,0.0117,25,0.946,0.975,0.923,39.7,38.7,38.7,930
1999-09-04,1998,12,49,247,259.61,0.62,4,Mod_Dry,34,6,4,3,44,91,0.35,168.6,0.65,168.6,0,0,0,0,-3,3,34,6,4,0,47,213,990,964.7,25.3,0.111,0.0101,0.000399,0.121,0.00478,1,0.17,0.291,0.0115,25,0.945,0.974,0.92,39,38,38,912
1999-09-05,1998,12,49,248,256.6,0.63,4,Mod_Dry,34,6,4,3,44,91,0.35,165.6,0.65,165.6,0,0,0,0,-3,3,34,6,4,0,47,210,990,964.7,25.3,0.11,0.00983,0.000389,0.119,0.00472,1,0.166,0.285,0.0113,25,0.944,0.972,0.918,38.3,37.2,37.2,894
1999-09-06,1998,12,49,249,253.59,0.64,4,Mod_Dry,34,6,4,3,44,91,0.36,162.6,0.64,162.6,0,0,0,0,-3,3,34,6,4,0,47,207,990,964.7,25.3,0.108,0.00957,0.000378,0.118,0.00467,1,0.162,0.28,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,876
1999-09-07,1998,12,49,250,250.58,0.64,4,Mod_Dry,34,6,4,3,44,91,0.36,159.6,0.64,159.6,0,0,0,0,-3,3,34,6,4,0,47,204,990,964.7,25.3,0.107,0.00931,0.000368,0.117,0.00461,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,859
1999-09-08,1998,12,49,251,247.57,0.65,4,Mod_Dry,34,6,4,3,44,91,0.37,156.6,0.63,156.6,0,0,0,0,-3,3,34,6,4,0,47,201,990,964.7,25.3,0.106,0.00906,0.000358,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.2,35.1,35.1,843
1999-09-09,1998,12,50,252,244.57,0.65,4,Mod_Dry,34,6,4,3,44,91,0.37,153.6,0.63,153.6,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.105,0.0088,0.000348,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,826
1999-09-10,1998,12,50,253,241.56,0.66,4,Mod_Dry,34,6,4,3,44,91,0.38,150.6,0.62,150.6,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.6,25.4,0.104,0.00855,0.000337,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
1999-09-11,1998,12,50,254,239.1,0.66,4,Mod_Dry,34,6,4,3,44,91,0.38,148.1,0.62,148.1,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00834,0.000329,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
1999-09-12,1998,12,50,255,236.64,0.67,4,Mod_Dry,34,6,4,3,44,91,0.39,145.6,0.61,145.6,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.102,0.00813,0.00032,0.111,0.00436,1,0.139,0.25,0.00984,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
1999-09-13,1998,12,50,256,234.18,0.68,4,Mod_Dry,34,6,4,3,44,91,0.39,143.2,0.61,143.2,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.00792,0.000312,0.11,0.00431,1,0.136,0.245,0.00966,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
1999-09-14,1998,12,50,257,231.72,0.68,4,Mod_Dry,34,6,4,3,44,91,0.39,140.7,0.61,140.7,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00771,0.000303,0.108,0.00427,1,0.132,0.241,0.00948,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
1999-09-15,1998,12,50,258,229.25,0.69,4,Mod_Dry,34,6,4,3,44,91,0.4,138.3,0.6,138.3,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0999,0.0075,0.000295,0.107,0.00422,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.9,30.9,30.9,743
1999-09-16,1998,12,51,259,226.79,0.69,4,Mod_Dry,34,6,4,3,44,91,0.4,135.8,0.6,135.8,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.099,0.00729,0.000287,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
1999-09-17,1998,12,51,260,225.43,0.7,4,Mod_Dry,34,6,4,3,44,91,0.4,134.4,0.6,134.4,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.6,25.4,0.0985,0.00718,0.000282,0.106,0.00415,1,0.124,0.23,0.00902,25.2,0.932,0.97,0.904,31,30.1,30.1,722
1999-09-18,1998,12,51,261,223.51,0.7,4,Mod_Dry,34,6,4,3,44,91,0.41,132.5,0.59,132.5,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0978,0.00701,0.000275,0.105,0.00412,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
1999-09-19,1998,12,51,262,221.6,0.71,4,Mod_Dry,34,6,4,3,44,91,0.41,130.6,0.59,130.6,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0972,0.00685,0.000269,0.104,0.00408,1,0.119,0.223,0.00875,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
1999-09-20,1998,12,51,263,219.68,0.71,4,Mod_Dry,34,6,4,3,44,91,0.41,128.7,0.59,128.7,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0965,0.00669,0.000262,0.103,0.00405,1,0.116,0.219,0.00861,25.3,0.93,0.97,0.902,29.7,28.8,28.8,690
1999-09-21,1998,12,51,264,217.77,0.72,4,Mod_Dry,34,6,4,3,44,91,0.42,126.8,0.58,126.8,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0958,0.00653,0.000256,0.102,0.00401,1,0.114,0.216,0.00847,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
1999-09-22,1998,12,51,265,215.86,0.73,4,Mod_Dry,34,6,4,3,44,91,0.42,124.9,0.58,124.9,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0951,0.00636,0.000249,0.101,0.00398,1,0.111,0.213,0.00833,25.3,0.928,0.97,0.901,28.8,27.9,27.9,669
1999-09-23,1998,12,52,266,213.94,0.73,4,Mod_Dry,34,6,4,3,44,91,0.42,122.9,0.57,122.9,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0944,0.0062,0.000243,0.101,0.00394,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.3,27.4,27.4,659
1999-09-24,1998,12,52,267,212.03,0.74,4,Mod_Dry,34,6,4,3,44,91,0.43,121,0.57,121,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0938,0.00604,0.000237,0.0998,0.00391,1,0.106,0.206,0.00806,25.3,0.926,0.97,0.898,27.8,27,27,648
1999-09-25,1998,12,52,268,210.11,0.75,4,Mod_Dry,34,6,4,3,44,91,0.43,119.1,0.57,119.1,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0931,0.00587,0.00023,0.099,0.00388,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
1999-09-26,1998,12,52,269,208.2,0.75,4,Mod_Dry,34,6,4,3,44,91,0.44,117.2,0.56,117.2,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0924,0.00571,0.000224,0.0981,0.00384,1,0.101,0.199,0.00778,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1999-09-27,1998,12,52,270,206.29,0.76,4,Mod_Dry,34,6,4,3,44,91,0.44,115.3,0.56,115.3,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0917,0.00555,0.000217,0.0973,0.00381,1,0.0981,0.195,0.00765,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
1999-09-28,1998,12,52,271,204.37,0.76,4,Mod_Dry,34,6,4,3,44,91,0.45,113.4,0.56,113.4,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0911,0.00539,0.000211,0.0965,0.00377,1,0.0955,0.192,0.00751,25.4,0.92,0.97,0.893,26,25.2,25.2,604
1999-09-29,1998,12,52,272,203,0.77,4,Mod_Dry,34,6,4,3,44,91,0.45,112,0.55,112,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0906,0.00527,0.000206,0.0959,0.00375,1,0.0937,0.19,0.00741,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
1999-09-30,1998,12,53,273,201.64,0.77,4,Mod_Dry,34,6,4,3,44,91,0.45,110.6,0.55,110.6,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0901,0.00515,0.000201,0.0953,0.00372,1,0.0919,0.187,0.00731,25.4,0,0,0,0,0,0,0
1999-10-01,1999,1,1,274,200.27,0.78,4,Mod_Dry,31,4,3,2,33,73,0.36,127.3,0.64,127.3,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0939,0.00657,0.000257,0.1,0.00392,1,0.114,0.215,0.00839,25.4,0.929,0.97,0.901,29.4,28.6,28.6,685
1999-10-02,1999,1,1,275,198.9,0.78,4,Mod_Dry,31,4,3,2,33,73,0.37,125.9,0.63,125.9,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0934,0.00645,0.000252,0.0998,0.0039,1,0.112,0.212,0.00829,25.4,0.929,0.97,0.901,29.1,28.2,28.2,678
1999-10-03,1999,1,1,276,196.99,0.79,4,Mod_Dry,31,4,3,2,33,73,0.37,124,0.63,124,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0927,0.00629,0.000246,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
1999-10-04,1999,1,1,277,197.81,0.78,4,Mod_Dry,31,4,3,2,33,73,0.37,124.8,0.63,124.8,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.093,0.00636,0.000248,0.0994,0.00388,1,0.111,0.21,0.00822,25.4,0.928,0.97,0.9,28.8,28,28,671
1999-10-05,1999,1,1,278,198.08,0.78,4,Mod_Dry,31,4,3,2,33,73,0.37,125.1,0.63,125.1,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0931,0.00638,0.000249,0.0995,0.00389,1,0.111,0.211,0.00824,25.4,0.928,0.97,0.901,28.9,28,28,673
1999-10-06,1999,1,1,279,196.17,0.79,4,Mod_Dry,31,4,3,2,33,73,0.37,123.2,0.63,123.2,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0924,0.00622,0.000243,0.0986,0.00385,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
1999-10-07,1999,1,1,280,194.25,0.79,4,Mod_Dry,31,4,3,2,33,73,0.38,121.3,0.62,121.3,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0917,0.00606,0.000237,0.0978,0.00382,1,0.106,0.204,0.00797,25.4,0.926,0.97,0.898,27.9,27.1,27.1,651
1999-10-08,1999,1,2,281,192.34,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,119.3,0.62,119.3,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0911,0.00589,0.00023,0.097,0.00379,1,0.104,0.201,0.00784,25.4,0.924,0.97,0.897,27.5,26.6,26.6,639
1999-10-09,1999,1,2,282,190.43,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,117.4,0.62,117.4,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0904,0.00573,0.000224,0.0961,0.00376,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,27,26.2,26.2,628
1999-10-10,1999,1,2,283,188.51,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,115.5,0.61,115.5,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0897,0.00557,0.000218,0.0953,0.00373,1,0.0984,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
1999-10-11,1999,1,2,284,186.6,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,113.6,0.61,113.6,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.089,0.00541,0.000211,0.0944,0.00369,1,0.0959,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,606
1999-10-12,1999,1,2,285,184.68,0.82,4,Mod_Dry,31,4,3,2,33,73,0.4,111.7,0.6,111.7,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00524,0.000205,0.0936,0.00366,1,0.0933,0.187,0.00731,25.4,0.919,0.97,0.891,25.5,24.8,24.8,595
1999-10-13,1999,1,2,286,184.41,0.82,4,Mod_Dry,31,4,3,2,33,73,0.4,111.4,0.6,111.4,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0883,0.00522,0.000204,0.0935,0.00366,1,0.0929,0.186,0.00729,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1999-10-14,1999,1,2,287,182.5,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,109.5,0.6,109.5,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0876,0.00506,0.000198,0.0926,0.00362,1,0.0903,0.183,0.00716,25.4,0.917,0.97,0.89,25,24.3,24.3,582
1999-10-15,1999,1,3,288,181.13,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00494,0.000193,0.092,0.0036,1,0.0885,0.181,0.00706,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
1999-10-16,1999,1,3,289,179.76,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,106.8,0.59,106.8,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00482,0.000189,0.0914,0.00358,1,0.0866,0.178,0.00697,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
1999-10-17,1999,1,3,290,178.4,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,105.4,0.59,105.4,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0861,0.00471,0.000184,0.0909,0.00355,1,0.0848,0.176,0.00687,25.4,0.914,0.97,0.887,24,23.3,23.3,558
1999-10-18,1999,1,3,291,177.03,0.85,4,Mod_Dry,31,4,3,2,33,73,0.41,104,0.59,104,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0857,0.00459,0.00018,0.0903,0.00353,1,0.0829,0.173,0.00678,25.4,0.913,0.97,0.886,23.7,22.9,22.9,551
1999-10-19,1999,1,3,292,175.66,0.85,4,Mod_Dry,31,4,3,2,33,73,0.42,102.7,0.58,102.7,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0852,0.00448,0.000175,0.0897,0.00351,1,0.0811,0.171,0.00668,25.4,0.912,0.97,0.885,23.3,22.6,22.6,543
1999-10-20,1999,1,3,293,174.29,0.85,4,Mod_Dry,31,4,3,2,33,73,0.42,101.3,0.58,101.3,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0847,0.00436,0.000171,0.0891,0.00349,1,0.0792,0.168,0.00659,25.4,0.911,0.969,0.884,23,22.3,22.3,535
1999-10-21,1999,1,3,294,172.93,0.86,4,Mod_Dry,31,4,3,2,33,73,0.42,99.93,0.58,99.93,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00424,0.000166,0.0885,0.00346,1,0.0774,0.166,0.00649,25.4,0.911,0.969,0.882,22.7,21.9,21.9,527
1999-10-22,1999,1,4,295,171.56,0.86,4,Mod_Dry,31,4,3,2,33,73,0.43,98.56,0.57,98.56,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0837,0.00413,0.000162,0.0879,0.00344,1,0.0756,0.163,0.0064,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
1999-10-23,1999,1,4,296,170.19,0.87,4,Mod_Dry,31,4,3,2,33,73,0.43,97.19,0.57,97.19,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0832,0.00401,0.000157,0.0873,0.00342,1,0.0737,0.161,0.0063,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
1999-10-24,1999,1,4,297,168.82,0.87,4,Mod_Dry,31,4,3,2,33,73,0.43,95.82,0.57,95.82,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0828,0.00389,0.000153,0.0867,0.00339,1,0.0719,0.159,0.00621,25.4,0.916,0.967,0.885,21.8,21.1,21.1,507
1999-10-25,1999,1,4,298,168.55,0.87,4,Mod_Dry,31,4,3,2,33,73,0.43,95.55,0.57,95.55,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0827,0.00387,0.000152,0.0865,0.00339,1,0.0715,0.158,0.00619,25.4,0.916,0.967,0.885,21.8,21.1,21.1,505
1999-10-26,1999,1,4,299,167.73,0.87,4,Mod_Dry,31,4,3,2,33,73,0.43,94.73,0.56,94.73,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0824,0.0038,0.000149,0.0862,0.00337,1,0.0704,0.157,0.00613,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
1999-10-27,1999,1,4,300,166.91,0.87,4,Mod_Dry,31,4,3,2,33,73,0.44,93.91,0.56,93.91,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0821,0.00373,0.000146,0.0858,0.00336,1,0.0693,0.155,0.00607,25.4,0.918,0.966,0.887,21.5,20.7,20.7,497
1999-10-28,1999,1,4,301,166.09,0.88,4,Mod_Dry,31,4,3,2,33,73,0.44,93.09,0.56,93.09,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0818,0.00366,0.000143,0.0855,0.00335,1,0.0682,0.154,0.00602,25.4,0.919,0.966,0.887,21.3,20.6,20.6,493
1999-10-29,1999,1,5,302,165.27,0.88,4,Mod_Dry,31,4,3,2,33,73,0.44,92.27,0.56,92.27,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0815,0.00359,0.000141,0.0851,0.00333,1,0.0671,0.152,0.00596,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
1999-10-30,1999,1,5,303,164.45,0.88,4,Mod_Dry,31,4,3,2,33,73,0.44,91.45,0.56,91.45,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0812,0.00352,0.000138,0.0847,0.00332,1,0.066,0.151,0.0059,25.4,0.921,0.965,0.889,21,20.2,20.2,485
1999-10-31,1999,1,5,304,163.08,0.88,4,Mod_Dry,31,4,3,2,33,73,0.45,90.08,0.55,90.08,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0807,0.00341,0.000133,0.0841,0.0033,1,0.0641,0.148,0.00581,25.4,0.922,0.964,0.89,20.7,19.9,19.9,479
1999-11-01,1999,2,5,305,162.81,0.89,5,Dry,23,4,2,2,19,50,0.31,112.8,0.69,112.8,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00534,0.000209,0.0909,0.00356,1,0.0948,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,600
1999-11-02,1999,2,5,306,165.27,0.88,5,Dry,23,4,2,2,19,50,0.3,115.3,0.7,115.3,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00555,0.000217,0.092,0.0036,1,0.0981,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
1999-11-03,1999,2,5,307,168.28,0.87,5,Dry,23,4,2,2,19,50,0.3,118.3,0.7,118.3,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.0058,0.000227,0.0933,0.00365,1,0.102,0.195,0.00766,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
1999-11-04,1999,2,5,308,167.46,0.87,5,Dry,23,4,2,2,19,50,0.3,117.5,0.7,117.5,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0872,0.00573,0.000225,0.093,0.00364,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
1999-11-05,1999,2,6,309,168.28,0.87,5,Dry,23,4,2,2,19,50,0.3,118.3,0.7,118.3,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.0058,0.000227,0.0933,0.00365,1,0.102,0.195,0.00766,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
1999-11-06,1999,2,6,310,169.65,0.87,5,Dry,23,4,2,2,19,50,0.29,119.7,0.7,119.7,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00592,0.000232,0.0939,0.00368,1,0.104,0.198,0.00775,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
1999-11-07,1999,2,6,311,171.01,0.86,5,Dry,23,4,2,2,19,50,0.29,121,0.71,121,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0885,0.00604,0.000236,0.0945,0.0037,1,0.106,0.2,0.00784,25.3,0.926,0.97,0.898,27.8,27,27,648
1999-11-08,1999,2,6,312,170.19,0.87,5,Dry,23,4,2,2,19,50,0.29,120.2,0.71,120.2,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00597,0.000234,0.0942,0.00369,1,0.105,0.199,0.00779,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
1999-11-09,1999,2,6,313,171.01,0.86,5,Dry,23,4,2,2,19,50,0.29,121,0.71,121,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0885,0.00604,0.000236,0.0945,0.0037,1,0.106,0.2,0.00784,25.3,0.926,0.97,0.898,27.8,27,27,648
1999-11-10,1999,2,6,314,175.11,0.85,5,Dry,23,4,2,2,19,50,0.29,125.1,0.71,125.1,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.0899,0.00638,0.00025,0.0963,0.00377,1,0.111,0.208,0.00813,25.3,0.929,0.97,0.901,28.9,28,28,672
1999-11-11,1999,2,6,315,179.76,0.84,5,Dry,23,4,2,2,19,50,0.28,129.8,0.72,129.8,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.00678,0.000265,0.0983,0.00385,1,0.118,0.216,0.00845,25.3,0.93,0.97,0.902,30,29.1,29.1,699
1999-11-12,1999,2,7,316,181.13,0.83,5,Dry,23,4,2,2,19,50,0.28,131.1,0.72,131.1,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.0069,0.00027,0.0989,0.00387,1,0.12,0.218,0.00855,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
1999-11-13,1999,2,7,317,180.86,0.83,5,Dry,23,4,2,2,19,50,0.28,130.9,0.72,130.9,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.00687,0.000269,0.0988,0.00387,1,0.119,0.218,0.00853,25.3,0.931,0.97,0.903,30.3,29.4,29.4,705
1999-11-14,1999,2,7,318,181.68,0.83,5,Dry,23,4,2,2,19,50,0.28,131.7,0.72,131.7,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00694,0.000272,0.0992,0.00388,1,0.12,0.219,0.00858,25.3,0.931,0.97,0.903,30.5,29.6,29.6,709
1999-11-15,1999,2,7,319,181.95,0.83,5,Dry,23,4,2,2,19,50,0.28,131.9,0.72,131.9,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00697,0.000272,0.0993,0.00388,1,0.121,0.22,0.0086,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
1999-11-16,1999,2,7,320,180.04,0.84,5,Dry,23,4,2,2,19,50,0.28,130,0.72,130,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.0068,0.000266,0.0985,0.00385,1,0.118,0.217,0.00847,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
1999-11-17,1999,2,7,321,178.12,0.84,5,Dry,23,4,2,2,19,50,0.28,128.1,0.72,128.1,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00664,0.00026,0.0976,0.00382,1,0.115,0.213,0.00834,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
1999-11-18,1999,2,7,322,177.3,0.84,5,Dry,23,4,2,2,19,50,0.28,127.3,0.72,127.3,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00657,0.000257,0.0973,0.00381,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.902,29.4,28.5,28.5,685
1999-11-19,1999,2,8,323,178.12,0.84,5,Dry,23,4,2,2,19,50,0.28,128.1,0.72,128.1,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00664,0.00026,0.0976,0.00382,1,0.115,0.213,0.00834,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
1999-11-20,1999,2,8,324,177.3,0.84,5,Dry,23,4,2,2,19,50,0.28,127.3,0.72,127.3,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00657,0.000257,0.0973,0.00381,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.902,29.4,28.5,28.5,685
1999-11-21,1999,2,8,325,177.03,0.85,5,Dry,23,4,2,2,19,50,0.28,127,0.72,127,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00655,0.000256,0.0971,0.0038,1,0.114,0.211,0.00826,25.3,0.929,0.97,0.901,29.3,28.5,28.5,683
1999-11-22,1999,2,8,326,176.75,0.85,5,Dry,23,4,2,2,19,50,0.28,126.8,0.72,126.8,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00652,0.000255,0.097,0.0038,1,0.114,0.211,0.00824,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
1999-11-23,1999,2,8,327,174.84,0.85,5,Dry,23,4,2,2,19,50,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00376,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.901,28.8,27.9,27.9,671
1999-11-24,1999,2,8,328,174.02,0.85,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
1999-11-25,1999,2,8,329,178.12,0.84,5,Dry,23,4,2,2,19,50,0.28,128.1,0.72,128.1,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00664,0.00026,0.0976,0.00382,1,0.115,0.213,0.00834,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
1999-11-26,1999,2,9,330,181.68,0.83,5,Dry,23,4,2,2,19,50,0.28,131.7,0.72,131.7,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00694,0.000272,0.0992,0.00388,1,0.12,0.219,0.00858,25.3,0.931,0.97,0.903,30.5,29.6,29.6,709
1999-11-27,1999,2,9,331,184.68,0.82,5,Dry,23,4,2,2,19,50,0.27,134.7,0.73,134.7,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0933,0.0072,0.000282,0.1,0.00393,1,0.124,0.225,0.00879,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
1999-11-28,1999,2,9,332,186.05,0.82,5,Dry,23,4,2,2,19,50,0.27,136.1,0.73,136.1,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00731,0.000286,0.101,0.00395,1,0.126,0.227,0.00889,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
1999-11-29,1999,2,9,333,190.15,0.81,5,Dry,23,4,2,2,19,50,0.26,140.2,0.74,140.2,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0952,0.00766,0.0003,0.103,0.00402,1,0.132,0.235,0.00917,25.3,0.935,0.97,0.906,32.6,31.6,31.6,758
1999-11-30,1999,2,9,334,191.52,0.8,5,Dry,23,4,2,2,19,50,0.26,141.5,0.74,141.5,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0957,0.00778,0.000304,0.103,0.00405,1,0.134,0.237,0.00927,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
1999-12-01,1999,3,9,335,191.79,0.8,5,Dry,26,4,3,2,24,59,0.31,132.8,0.69,132.8,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00704,0.000275,0.101,0.00395,1,0.122,0.223,0.00871,25.4,0.932,0.97,0.904,30.8,29.8,29.8,716
1999-12-02,1999,3,9,336,190.97,0.8,5,Dry,26,4,3,2,24,59,0.31,132,0.69,132,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00697,0.000272,0.101,0.00394,1,0.121,0.221,0.00865,25.4,0.931,0.97,0.903,30.6,29.6,29.6,712
1999-12-03,1999,3,10,337,189.61,0.81,5,Dry,26,4,3,2,24,59,0.31,130.6,0.69,130.6,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00685,0.000268,0.1,0.00391,1,0.119,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
1999-12-04,1999,3,10,338,189.33,0.81,5,Dry,26,4,3,2,24,59,0.31,130.3,0.69,130.3,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00683,0.000267,0.1,0.00391,1,0.118,0.218,0.00854,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
1999-12-05,1999,3,10,339,187.42,0.81,5,Dry,26,4,3,2,24,59,0.32,128.4,0.69,128.4,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00667,0.000261,0.0992,0.00388,1,0.116,0.215,0.00841,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
1999-12-06,1999,3,10,340,187.15,0.81,5,Dry,26,4,3,2,24,59,0.32,128.2,0.69,128.2,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00664,0.00026,0.099,0.00387,1,0.116,0.215,0.00839,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
1999-12-07,1999,3,10,341,186.32,0.82,5,Dry,26,4,3,2,24,59,0.32,127.3,0.68,127.3,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00657,0.000257,0.0987,0.00386,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
1999-12-08,1999,3,10,342,188.24,0.81,5,Dry,26,4,3,2,24,59,0.31,129.2,0.69,129.2,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00674,0.000263,0.0995,0.00389,1,0.117,0.217,0.00846,25.4,0.93,0.97,0.902,29.9,29,29,696
1999-12-09,1999,3,10,343,190.15,0.81,5,Dry,26,4,3,2,24,59,0.31,131.2,0.69,131.2,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.0069,0.00027,0.1,0.00392,1,0.12,0.22,0.0086,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
1999-12-10,1999,3,11,344,190.43,0.81,5,Dry,26,4,3,2,24,59,0.31,131.4,0.69,131.4,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0936,0.00692,0.000271,0.1,0.00393,1,0.12,0.22,0.00862,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
1999-12-11,1999,3,11,345,194.53,0.79,5,Dry,26,4,3,2,24,59,0.3,135.5,0.7,135.5,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.095,0.00727,0.000284,0.102,0.004,1,0.125,0.228,0.0089,25.4,0.933,0.97,0.905,31.4,30.5,30.5,732
1999-12-12,1999,3,11,346,196.44,0.79,5,Dry,26,4,3,2,24,59,0.3,137.4,0.7,137.4,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00743,0.00029,0.103,0.00403,1,0.128,0.231,0.00903,25.4,0.933,0.97,0.905,31.9,31,31,743
1999-12-13,1999,3,11,347,196.17,0.79,5,Dry,26,4,3,2,24,59,0.3,137.2,0.7,137.2,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00741,0.00029,0.103,0.00402,1,0.128,0.231,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
1999-12-14,1999,3,11,348,197.54,0.78,5,Dry,26,4,3,2,24,59,0.3,138.5,0.7,138.5,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00753,0.000294,0.104,0.00405,1,0.13,0.233,0.00911,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
1999-12-15,1999,3,11,349,201.09,0.77,5,Dry,26,4,3,2,24,59,0.29,142.1,0.71,142.1,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00783,0.000306,0.105,0.00411,1,0.134,0.239,0.00936,25.4,0.935,0.97,0.907,33,32.1,32.1,769
1999-12-16,1999,3,11,350,202.46,0.77,5,Dry,26,4,3,2,24,59,0.29,143.5,0.71,143.5,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00794,0.00031,0.106,0.00413,1,0.136,0.242,0.00946,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
1999-12-17,1999,3,12,351,200.54,0.77,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0971,0.00778,0.000304,0.105,0.0041,1,0.134,0.238,0.00932,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
1999-12-18,1999,3,12,352,199.18,0.78,5,Dry,26,4,3,2,24,59,0.3,140.2,0.7,140.2,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00767,0.000299,0.104,0.00408,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,759
1999-12-19,1999,3,12,353,198.9,0.78,5,Dry,26,4,3,2,24,59,0.3,139.9,0.7,139.9,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00764,0.000299,0.104,0.00407,1,0.131,0.236,0.0092,25.4,0.934,0.97,0.906,32.5,31.5,31.5,757
1999-12-20,1999,3,12,354,200.27,0.78,5,Dry,26,4,3,2,24,59,0.29,141.3,0.7,141.3,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00776,0.000303,0.105,0.00409,1,0.133,0.238,0.0093,25.4,0.935,0.97,0.907,32.8,31.9,31.9,765
1999-12-21,1999,3,12,355,203.82,0.77,5,Dry,26,4,3,2,24,59,0.29,144.8,0.71,144.8,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00806,0.000315,0.106,0.00416,1,0.138,0.244,0.00955,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
1999-12-22,1999,3,12,356,204.65,0.76,5,Dry,26,4,3,2,24,59,0.29,145.7,0.71,145.7,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00813,0.000318,0.107,0.00417,1,0.139,0.246,0.00961,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
1999-12-23,1999,3,12,357,201.64,0.77,5,Dry,26,4,3,2,24,59,0.29,142.6,0.71,142.6,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00787,0.000308,0.105,0.00412,1,0.135,0.24,0.0094,25.3,0.935,0.97,0.907,33.2,32.2,32.2,772
1999-12-24,1999,3,13,358,202.46,0.77,5,Dry,26,4,3,2,24,59,0.29,143.5,0.71,143.5,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00794,0.00031,0.106,0.00413,1,0.136,0.242,0.00946,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
1999-12-25,1999,3,13,359,204.37,0.76,5,Dry,26,4,3,2,24,59,0.29,145.4,0.71,145.4,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.00811,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
1999-12-26,1999,3,13,360,204.1,0.76,5,Dry,26,4,3,2,24,59,0.29,145.1,0.71,145.1,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00808,0.000316,0.106,0.00416,1,0.138,0.245,0.00957,25.3,0.937,0.97,0.908,33.8,32.7,32.7,786
1999-12-27,1999,3,13,361,201.09,0.77,5,Dry,26,4,3,2,24,59,0.29,142.1,0.71,142.1,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00783,0.000306,0.105,0.00411,1,0.134,0.239,0.00936,25.4,0.935,0.97,0.907,33,32.1,32.1,769
1999-12-28,1999,3,13,362,199.72,0.78,5,Dry,26,4,3,2,24,59,0.29,140.7,0.7,140.7,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.00771,0.000301,0.105,0.00408,1,0.132,0.237,0.00926,25.4,0.935,0.97,0.907,32.7,31.7,31.7,762
1999-12-29,1999,3,13,363,201.09,0.77,5,Dry,26,4,3,2,24,59,0.29,142.1,0.71,142.1,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00783,0.000306,0.105,0.00411,1,0.134,0.239,0.00936,25.4,0.935,0.97,0.907,33,32.1,32.1,769
1999-12-30,1999,3,13,364,202.46,0.77,5,Dry,26,4,3,2,24,59,0.29,143.5,0.71,143.5,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00794,0.00031,0.106,0.00413,1,0.136,0.242,0.00946,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
1999-12-31,1999,3,14,365,200.54,0.77,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0971,0.00778,0.000304,0.105,0.0041,1,0.134,0.238,0.00932,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
2000-01-01,1999,4,14,1,198.63,0.78,5,Dry,29,5,4,2,33,73,0.37,125.6,0.63,125.6,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0933,0.00643,0.000251,0.0997,0.0039,1,0.112,0.212,0.00827,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2000-01-02,1999,4,14,2,199.45,0.78,5,Dry,29,5,4,2,33,73,0.37,126.5,0.63,126.5,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0936,0.0065,0.000254,0.1,0.00391,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
2000-01-03,1999,4,14,3,203.55,0.77,5,Dry,29,5,4,2,33,73,0.36,130.6,0.64,130.6,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.095,0.00685,0.000268,0.102,0.00398,1,0.119,0.221,0.00862,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2000-01-04,1999,4,14,4,208.2,0.75,5,Dry,29,5,4,2,33,73,0.35,135.2,0.65,135.2,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0967,0.00724,0.000283,0.104,0.00407,1,0.125,0.229,0.00896,25.3,0.933,0.97,0.905,31.3,30.4,30.4,729
2000-01-05,1999,4,14,5,211.75,0.74,5,Dry,29,5,4,2,33,73,0.34,138.8,0.66,138.8,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0979,0.00754,0.000295,0.105,0.00413,1,0.13,0.235,0.00922,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2000-01-06,1999,4,14,6,215.86,0.73,5,Dry,29,5,4,2,33,73,0.34,142.9,0.66,142.9,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0994,0.00789,0.000309,0.107,0.00421,1,0.135,0.243,0.00951,25.3,0.936,0.97,0.908,33.1,32.1,32.1,771
2000-01-07,1999,4,15,7,219.96,0.71,5,Dry,29,5,4,2,33,73,0.33,147,0.67,147,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00824,0.000323,0.109,0.00428,1,0.141,0.25,0.00981,25.2,0.937,0.97,0.909,34.1,33.1,33.1,794
2000-01-08,1999,4,15,8,224.06,0.7,5,Dry,29,5,4,2,33,73,0.33,151.1,0.67,151.1,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00859,0.000337,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35.1,34,34,816
2000-01-09,1999,4,15,9,227.61,0.69,5,Dry,29,5,4,2,33,73,0.32,154.6,0.68,154.6,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00889,0.00035,0.112,0.00442,1,0.151,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.8,34.8,835
2000-01-10,1999,4,15,10,228.98,0.69,5,Dry,29,5,4,2,33,73,0.32,156,0.68,156,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00901,0.000354,0.113,0.00444,1,0.153,0.266,0.0105,25.2,0.941,0.97,0.912,36.2,35.1,35.1,843
2000-01-11,1999,4,15,11,228.71,0.69,5,Dry,29,5,4,2,33,73,0.32,155.7,0.68,155.7,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00899,0.000353,0.113,0.00444,1,0.153,0.266,0.0104,25.2,0.941,0.97,0.912,36.1,35.1,35.1,841
2000-01-12,1999,4,15,12,225.7,0.7,5,Dry,29,5,4,2,33,73,0.32,152.7,0.68,152.7,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00873,0.000343,0.112,0.00438,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.4,34.4,825
2000-01-13,1999,4,15,13,226.52,0.69,5,Dry,29,5,4,2,33,73,0.32,153.5,0.68,153.5,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.0088,0.000346,0.112,0.0044,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.6,34.6,34.6,829
2000-01-14,1999,4,16,14,228.98,0.69,5,Dry,29,5,4,2,33,73,0.32,156,0.68,156,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00901,0.000354,0.113,0.00444,1,0.153,0.266,0.0105,25.2,0.941,0.97,0.912,36.2,35.1,35.1,843
2000-01-15,1999,4,16,15,231.99,0.68,5,Dry,29,5,4,2,33,73,0.32,159,0.69,159,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00926,0.000365,0.114,0.0045,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,859
2000-01-16,1999,4,16,16,234.45,0.68,5,Dry,29,5,4,2,33,73,0.31,161.4,0.69,161.4,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00947,0.000373,0.115,0.00454,1,0.16,0.276,0.0109,25.1,0.942,0.971,0.915,37.5,36.4,36.4,873
2000-01-17,1999,4,16,17,238,0.67,5,Dry,29,5,4,2,33,73,0.31,165,0.69,165,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00978,0.000385,0.117,0.00461,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.918,38.3,37.3,37.3,894
2000-01-18,1999,4,16,18,242.11,0.66,5,Dry,29,5,4,2,33,73,0.3,169.1,0.7,169.1,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.171,0.29,0.0114,25.1,0.945,0.974,0.921,39.3,38.3,38.3,918
2000-01-19,1999,4,16,19,245.66,0.65,5,Dry,29,5,4,2,33,73,0.3,172.7,0.7,172.7,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000412,0.12,0.00475,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.1,39.1,39.1,939
2000-01-20,1999,4,16,20,250.86,0.64,5,Dry,29,5,4,2,33,73,0.29,177.9,0.71,177.9,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.00043,0.123,0.00485,1,0.183,0.305,0.0121,25,0.948,0.979,0.928,41.3,40.4,40.4,971
2000-01-21,1999,4,17,21,255.5,0.63,5,Dry,29,5,4,2,33,73,0.29,182.5,0.71,182.5,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000446,0.125,0.00493,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.4,41.6,41.6,997
2000-01-22,1999,4,17,22,260.15,0.62,5,Dry,29,5,4,2,33,73,0.28,187.2,0.72,187.2,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000462,0.127,0.00501,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2000-01-23,1999,4,17,23,264.25,0.62,5,Dry,29,5,4,2,33,73,0.28,191.3,0.72,191.3,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000476,0.128,0.00509,1,0.201,0.329,0.013,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
2000-01-24,1999,4,17,24,266.72,0.61,5,Dry,29,5,4,2,33,73,0.27,193.7,0.73,193.7,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000484,0.13,0.00513,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2000-01-25,1999,4,17,25,271.91,0.6,5,Dry,29,5,4,2,33,73,0.27,198.9,0.73,198.9,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000502,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2000-01-26,1999,4,17,26,278.75,0.59,5,Dry,29,5,4,2,33,73,0.26,205.8,0.74,205.8,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0132,0.000526,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,46.9,46.9,1130
2000-01-27,1999,4,17,27,285.58,0.58,5,Dry,29,5,4,2,33,73,0.26,212.6,0.74,212.6,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.000549,0.138,0.00548,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2000-01-28,1999,4,18,28,291.32,0.57,5,Dry,29,5,4,2,33,73,0.25,218.3,0.75,218.3,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000569,0.14,0.00558,1,0.237,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2000-01-29,1999,4,18,29,298.71,0.56,5,Dry,29,5,4,2,33,73,0.24,225.7,0.76,225.7,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.0149,0.000595,0.144,0.00572,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2000-01-30,1999,4,18,30,303.9,0.56,5,Dry,29,5,4,2,33,73,0.24,230.9,0.76,230.9,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000613,0.146,0.00581,2,0.0984,0.244,0.00974,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2000-01-31,1999,4,18,31,308,0.55,5,Dry,29,5,4,2,33,73,0.24,235,0.76,235,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000627,0.148,0.00589,2,0.101,0.249,0.00993,24.8,0.925,0.97,0.897,26.4,25.6,51.3,1230
2000-02-01,1999,5,18,32,315.39,0.54,5,Dry,31,6,4,3,41,85,0.27,230.4,0.73,230.4,0,0,0,0,-3,3,31,6,4,0,44,271,990,965,25,0.131,0.0153,0.000613,0.147,0.00586,2,0.098,0.245,0.00978,24.8,0.923,0.97,0.895,25.8,25.1,50.1,1200
2000-02-02,1999,5,18,33,321.68,0.53,5,Dry,31,6,4,3,41,85,0.26,236.7,0.74,236.7,0,0,0,0,-3,3,31,6,4,0,44,278,990,965,25,0.134,0.0159,0.000635,0.149,0.00598,2,0.102,0.252,0.0101,24.7,0.925,0.97,0.897,26.6,25.8,51.5,1240
2000-02-03,1999,5,18,34,327.42,0.53,5,Dry,31,6,4,3,41,85,0.26,242.4,0.74,242.4,0,0,0,0,-3,3,31,6,4,0,44,283,990,965,25,0.136,0.0164,0.000655,0.152,0.00609,2,0.106,0.258,0.0103,24.7,0.927,0.97,0.899,27.2,26.4,52.8,1270
2000-02-04,1999,5,19,35,334.25,0.52,5,Dry,31,6,4,3,41,85,0.25,249.3,0.75,249.3,0,0,0,0,-3,3,31,6,4,0,44,290,990,965.1,24.9,0.138,0.0169,0.000679,0.155,0.00621,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28,27.2,54.3,1300
2000-02-05,1999,5,19,36,340,0.51,5,Dry,31,6,4,3,41,85,0.25,255,0.75,255,0,0,0,0,-3,3,31,6,4,0,44,296,990,965.1,24.9,0.14,0.0194,0.000778,0.159,0.0064,2,0.115,0.274,0.011,24.6,0.93,0.97,0.903,28.7,27.8,55.6,1330
2000-02-06,1999,5,19,37,350.66,0.5,5,Dry,31,6,4,3,41,85,0.24,265.7,0.76,265.7,0,0,0,0,-3,3,31,6,4,0,44,307,990,965.2,24.8,0.144,0.0244,0.000982,0.168,0.00677,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,29.8,28.9,57.9,1390
2000-02-07,1999,5,19,38,361.87,0.49,5,Dry,31,6,4,3,41,85,0.23,276.9,0.77,276.9,0,0,0,0,-3,3,31,6,4,0,44,318,990,965.2,24.8,0.148,0.0297,0.0012,0.177,0.00716,2,0.129,0.307,0.0124,24.5,0.935,0.97,0.907,31.1,30.2,60.3,1450
2000-02-08,1999,5,19,39,371.44,0.48,5,Dry,31,6,4,3,41,85,0.23,286.4,0.77,286.4,0,0,0,0,-3,3,31,6,4,0,44,327,990,965.3,24.7,0.151,0.0342,0.00138,0.185,0.00749,2,0.136,0.321,0.013,24.4,0.937,0.97,0.909,32.2,31.2,62.4,1500
2000-02-09,1999,5,19,40,379.92,0.47,5,Dry,31,6,4,3,41,85,0.22,294.9,0.78,294.9,0,0,0,0,-3,3,31,6,4,0,44,336,990,965.3,24.7,0.154,0.0382,0.00155,0.192,0.00778,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2000-02-10,1999,5,19,41,391.68,0.46,5,Dry,31,6,4,3,41,85,0.22,306.7,0.78,306.7,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.158,0.0438,0.00178,0.202,0.0082,2,0.15,0.352,0.0143,24.3,0.941,0.97,0.913,34.4,33.4,66.7,1600
2000-02-11,1999,5,20,42,403.43,0.45,5,Dry,31,6,4,3,41,85,0.21,318.4,0.79,318.4,0,0,0,0,-3,3,31,6,4,0,44,359,990,965.4,24.6,0.162,0.0493,0.00201,0.212,0.00861,2,0.157,0.369,0.015,24.2,0.943,0.97,0.915,35.7,34.6,69.2,1660
2000-02-12,1999,5,20,43,413,0.44,5,Dry,31,6,4,3,41,85,0.21,328,0.79,328,0,0,0,0,-3,3,31,6,4,0,44,369,990,965.5,24.5,0.166,0.0538,0.00219,0.22,0.00895,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
2000-02-13,1999,5,20,44,422.57,0.43,5,Dry,31,6,4,3,41,85,0.2,337.6,0.8,337.6,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0583,0.00238,0.227,0.00929,2,0.17,0.398,0.0162,24.1,0.946,0.971,0.919,37.8,36.7,73.3,1760
2000-02-14,1999,5,20,45,433.24,0.43,5,Dry,31,6,4,3,41,85,0.2,348.2,0.8,348.2,0,0,0,0,-3,3,31,6,4,0,44,389,990,965.5,24.5,0.173,0.0634,0.00259,0.236,0.00966,2,0.178,0.414,0.0169,24,0.948,0.974,0.923,38.9,37.9,75.8,1820
2000-02-15,1999,5,20,46,446.09,0.42,5,Dry,31,6,4,3,41,85,0.19,361.1,0.81,361.1,0,0,0,0,-3,3,31,6,4,0,44,402,990,965.6,24.4,0.177,0.0694,0.00285,0.247,0.0101,2,0.186,0.433,0.0178,24,0.95,0.977,0.928,40.3,39.4,78.7,1890
2000-02-16,1999,5,20,47,456.21,0.41,5,Dry,31,6,4,3,41,85,0.19,371.2,0.81,371.2,0,0,0,0,-3,3,31,6,4,0,44,412,990,965.7,24.3,0.181,0.0742,0.00305,0.255,0.0105,2,0.193,0.448,0.0184,23.9,0.951,0.979,0.931,41.4,40.5,81,1940
2000-02-17,1999,5,20,48,464.68,0.4,5,Dry,31,6,4,3,41,85,0.18,379.7,0.82,379.7,0,0,0,0,-3,3,31,6,4,0,44,421,990,965.7,24.3,0.184,0.0782,0.00322,0.262,0.0108,2,0.199,0.461,0.019,23.8,0.952,0.98,0.933,42.3,41.4,82.9,1990
2000-02-18,1999,5,21,49,472.61,0.4,5,Dry,31,6,4,3,41,85,0.18,387.6,0.82,387.6,0,0,0,0,-3,3,31,6,4,0,44,429,990,965.7,24.3,0.187,0.082,0.00338,0.269,0.0111,2,0.204,0.473,0.0195,23.8,0.953,0.98,0.934,43.1,42.3,84.5,2030
2000-02-19,1999,5,21,50,482.18,0.39,5,Dry,31,6,4,3,41,85,0.18,397.2,0.82,397.2,0,0,0,0,-3,3,31,6,4,0,44,438,990,965.8,24.2,0.19,0.0865,0.00357,0.277,0.0114,2,0.211,0.487,0.0201,23.7,0.955,0.98,0.936,44.1,43.3,86.5,2080
2000-02-20,1999,5,21,51,489.57,0.39,5,Dry,31,6,4,3,41,85,0.17,404.6,0.83,404.6,0,0,0,0,-3,3,31,6,4,0,44,446,990,965.8,24.2,0.193,0.09,0.00372,0.283,0.0117,2,0.216,0.498,0.0206,23.7,0.955,0.98,0.936,44.9,44,88,2110
2000-02-21,1999,5,21,52,495.31,0.38,5,Dry,31,6,4,3,41,85,0.17,410.3,0.83,410.3,0,0,0,0,-3,3,31,6,4,0,44,451,990,965.8,24.2,0.195,0.0927,0.00383,0.287,0.0119,2,0.219,0.507,0.021,23.7,0.956,0.98,0.937,45.5,44.6,89.2,2140
2000-02-22,1999,5,21,53,503.79,0.38,5,Dry,31,6,4,3,41,85,0.17,418.8,0.83,418.8,0,0,0,0,-3,3,31,6,4,0,44,460,990,965.9,24.1,0.198,0.0967,0.00401,0.294,0.0122,2,0.225,0.52,0.0215,23.6,0.956,0.98,0.937,46.4,45.4,90.9,2180
2000-02-23,1999,5,21,54,512.26,0.37,5,Dry,31,6,4,3,41,85,0.17,427.3,0.83,427.3,0,0,0,0,-3,3,31,6,4,0,44,468,990,965.9,24.1,0.201,0.101,0.00418,0.301,0.0125,2,0.231,0.532,0.0221,23.6,0.957,0.98,0.938,47.2,46.3,92.6,2220
2000-02-24,1999,5,21,55,516.91,0.37,5,Dry,31,6,4,3,41,85,0.16,431.9,0.84,431.9,0,0,0,0,-3,3,31,6,4,0,44,473,990,965.9,24.1,0.202,0.103,0.00427,0.305,0.0127,2,0.234,0.539,0.0224,23.5,0.957,0.98,0.938,47.7,46.8,93.5,2240
2000-02-25,1999,5,22,56,518.28,0.37,5,Dry,31,6,4,3,41,85,0.16,433.3,0.84,433.3,0,0,0,0,-3,3,31,6,4,0,44,474,990,965.9,24.1,0.203,0.104,0.0043,0.306,0.0127,2,0.235,0.541,0.0225,23.5,0.957,0.98,0.938,47.8,46.9,93.8,2250
2000-02-26,1999,5,22,57,517.46,0.37,5,Dry,31,6,4,3,41,85,0.16,432.5,0.84,432.5,0,0,0,0,-3,3,31,6,4,0,44,473,990,965.9,24.1,0.203,0.103,0.00428,0.306,0.0127,2,0.234,0.54,0.0224,23.5,0.957,0.98,0.938,47.8,46.8,93.6,2250
2000-02-27,1999,5,22,58,518.28,0.37,5,Dry,31,6,4,3,41,85,0.16,433.3,0.84,433.3,0,0,0,0,-3,3,31,6,4,0,44,474,990,965.9,24.1,0.203,0.104,0.0043,0.306,0.0127,2,0.235,0.541,0.0225,23.5,0.957,0.98,0.938,47.8,46.9,93.8,2250
2000-02-28,1999,5,22,59,520.74,0.37,5,Dry,31,6,4,3,41,85,0.16,435.7,0.84,435.7,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00435,0.308,0.0128,2,0.237,0.545,0.0227,23.5,0.957,0.98,0.938,48.1,47.1,94.3,2260
2000-02-29,1999,5,22,60,525.93,0.36,5,Dry,31,6,4,3,41,85,0.16,440.9,0.84,440.9,0,0,0,0,-3,3,31,6,4,0,44,482,990,966,24,0.206,0.107,0.00446,0.313,0.013,2,0.24,0.553,0.023,23.5,0.958,0.98,0.939,48.6,47.6,95.3,2290
2000-03-01,1999,6,22,61,529.49,0.36,5,Dry,36,8,6,4,53,107,0.2,422.5,0.8,422.5,0,0,0,0,-4,4,36,8,6,0,57,472,990,966,24,0.202,0.0984,0.0041,0.301,0.0125,2,0.228,0.528,0.022,23.5,0.956,0.98,0.937,46.5,45.6,91.2,2190
2000-03-02,1999,6,22,62,533.59,0.36,5,Dry,36,8,6,4,53,107,0.2,426.6,0.8,426.6,0,0,0,0,-4,4,36,8,6,0,57,477,990,966,24,0.204,0.1,0.00418,0.304,0.0127,2,0.23,0.535,0.0223,23.5,0.957,0.98,0.938,47,46,92,2210
2000-03-03,1999,6,23,63,537.69,0.35,5,Dry,36,8,6,4,53,107,0.2,430.7,0.8,430.7,0,0,0,0,-4,4,36,8,6,0,57,481,990,966,24,0.205,0.102,0.00427,0.307,0.0128,2,0.233,0.541,0.0225,23.4,0.957,0.98,0.938,47.4,46.4,92.8,2230
2000-03-04,1999,6,23,64,541.79,0.35,5,Dry,36,8,6,4,53,107,0.2,434.8,0.8,434.8,0,0,0,0,-4,4,36,8,6,0,57,485,990,966,24,0.207,0.104,0.00435,0.311,0.013,2,0.236,0.547,0.0228,23.4,0.957,0.98,0.938,47.8,46.8,93.7,2250
2000-03-05,1999,6,23,65,545.9,0.35,5,Dry,36,8,6,4,53,107,0.2,438.9,0.8,438.9,0,0,0,0,-4,4,36,8,6,0,57,489,990,966.1,23.9,0.208,0.106,0.00443,0.314,0.0131,2,0.239,0.553,0.0231,23.4,0.958,0.98,0.938,48.2,47.2,94.5,2270
2000-03-06,1999,6,23,66,551.09,0.35,5,Dry,36,8,6,4,53,107,0.19,444.1,0.81,444.1,0,0,0,0,-4,4,36,8,6,0,57,494,990,966.1,23.9,0.21,0.109,0.00454,0.319,0.0133,2,0.242,0.561,0.0234,23.4,0.958,0.98,0.939,48.7,47.7,95.5,2290
2000-03-07,1999,6,23,67,555.74,0.34,5,Dry,36,8,6,4,53,107,0.19,448.7,0.81,448.7,0,0,0,0,-4,4,36,8,6,0,57,499,990,966.1,23.9,0.212,0.111,0.00464,0.322,0.0135,2,0.245,0.568,0.0238,23.3,0.958,0.98,0.939,49.2,48.2,96.4,2310
2000-03-08,1999,6,23,68,560.39,0.34,5,Dry,36,8,6,4,53,107,0.19,453.4,0.81,453.4,0,0,0,0,-4,4,36,8,6,0,57,503,990,966.1,23.9,0.213,0.113,0.00473,0.326,0.0137,2,0.249,0.575,0.0241,23.3,0.958,0.98,0.939,49.6,48.2,96.4,2310
2000-03-09,1999,6,23,69,566.68,0.34,5,Dry,36,8,6,4,53,107,0.19,459.7,0.81,459.7,0,0,0,0,-4,4,36,8,6,0,57,510,990,966.2,23.8,0.216,0.116,0.00486,0.332,0.0139,2,0.253,0.585,0.0245,23.3,0.957,0.98,0.938,50.2,48.2,96.4,2310
2000-03-10,1999,6,24,70,573.51,0.33,5,Dry,36,8,6,4,53,107,0.19,466.5,0.81,466.5,0,0,0,0,-4,4,36,8,6,0,57,517,990,966.2,23.8,0.22,0.119,0.005,0.339,0.0142,2,0.257,0.597,0.025,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
2000-03-11,1999,6,24,71,581.44,0.33,5,Dry,36,8,6,4,53,107,0.18,474.4,0.82,474.4,0,0,0,0,-4,4,36,8,6,0,57,524,990,966.2,23.8,0.225,0.123,0.00517,0.347,0.0146,2,0.263,0.61,0.0257,23.2,0.956,0.98,0.937,51.6,48.2,96.4,2310
2000-03-12,1999,6,24,72,592.11,0.32,5,Dry,36,8,6,4,53,107,0.18,485.1,0.82,485.1,0,0,0,0,-4,4,36,8,6,0,57,535,990,966.3,23.7,0.231,0.128,0.00539,0.359,0.0151,2,0.27,0.629,0.0265,23.1,0.956,0.98,0.937,52.5,48.2,96.4,2310
2000-03-13,1999,6,24,73,604.96,0.32,5,Dry,36,8,6,4,53,107,0.18,498,0.82,498,0,0,0,0,-4,4,36,8,6,0,57,548,990,966.3,23.7,0.238,0.134,0.00566,0.372,0.0157,3,0.167,0.539,0.0227,23.1,0.946,0.97,0.918,35.6,34.6,104,2490
2000-03-14,1999,6,24,74,621.09,0.31,5,Dry,36,8,6,4,53,107,0.17,514.1,0.83,514.1,0,0,0,0,-4,4,36,8,6,0,57,564,990,966.4,23.6,0.247,0.144,0.00612,0.392,0.0166,3,0.174,0.565,0.0239,23.1,0.948,0.97,0.919,36.7,35.6,107,2560
2000-03-15,1999,6,24,75,638.86,0.3,5,Dry,36,8,6,4,53,107,0.17,531.9,0.83,531.9,0,0,0,0,-4,4,36,8,6,0,57,582,990,966.5,23.5,0.257,0.156,0.00664,0.413,0.0176,3,0.182,0.595,0.0253,22.9,0.949,0.971,0.922,37.9,36.8,110,2650
2000-03-16,1999,6,24,76,660.47,0.29,5,Dry,36,8,6,4,53,107,0.16,553.5,0.84,553.5,0,0,0,0,-4,4,36,8,6,0,57,603,990,966.5,23.5,0.269,0.171,0.00728,0.44,0.0188,3,0.192,0.632,0.0269,22.8,0.951,0.974,0.927,39.3,38.3,115,2760
2000-03-17,1999,6,25,77,685.35,0.27,5,Dry,36,8,6,4,53,107,0.16,578.4,0.84,578.4,0,0,0,0,-4,4,36,8,6,0,57,628,990,966.6,23.4,0.284,0.187,0.00802,0.471,0.0202,3,0.203,0.674,0.0288,22.7,0.953,0.978,0.932,40.9,40,120,2880
2000-03-18,1999,6,25,78,712.42,0.26,5,Dry,36,8,6,4,53,107,0.15,605.4,0.85,605.4,0,0,0,0,-4,4,36,8,6,0,57,655,990,966.7,23.3,0.299,0.205,0.00884,0.504,0.0217,3,0.215,0.719,0.0309,22.5,0.955,0.98,0.936,42.6,41.7,125,3000
2000-03-19,1999,6,25,79,746.05,0.25,5,Dry,36,8,6,4,53,107,0.14,639,0.86,639,0,0,0,0,-4,4,36,8,6,0,57,689,990,966.9,23.1,0.318,0.228,0.00986,0.546,0.0236,3,0.23,0.776,0.0336,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
2000-03-20,1999,6,25,80,778.79,0.23,5,Dry,36,8,6,4,53,107,0.14,671.8,0.86,671.8,0,0,0,0,-4,4,36,8,6,0,57,722,990,967,23,0.337,0.25,0.0109,0.586,0.0255,3,0.245,0.831,0.0362,22.2,0.957,0.98,0.938,46.6,45.6,137,3290
2000-03-21,1999,6,25,81,814.56,0.22,5,Dry,36,8,6,4,53,107,0.13,707.6,0.87,707.6,0,0,0,0,-4,4,36,8,6,0,57,758,990,967.2,22.8,0.357,0.274,0.012,0.631,0.0276,3,0.261,0.892,0.039,22,0.957,0.98,0.938,48.6,47.6,143,3430
2000-03-22,1999,6,25,82,866.54,0.2,5,Dry,36,8,6,4,53,107,0.12,759.5,0.88,759.5,0,0,0,0,-4,4,36,8,6,0,57,810,990,967.4,22.6,0.396,0.307,0.0135,0.703,0.031,3,0.283,0.985,0.0435,21.6,0.957,0.98,0.937,51.4,48.2,145,3470
2000-03-23,1999,6,25,83,929.96,0.18,5,Dry,36,8,6,4,53,107,0.12,823,0.89,823,0,0,0,0,-4,4,36,8,6,0,57,873,990,967.6,22.4,0.454,0.337,0.0151,0.791,0.0354,4,0.22,1.01,0.0452,21.4,0.954,0.978,0.933,41.1,40.2,161,3860
2000-03-24,1999,6,26,84,1009.3,0.16,5,Dry,36,8,6,4,53,107,0.11,902.3,0.89,902.3,0,0,0,0,-4,4,36,8,6,0,57,952,990,967.9,22.1,0.527,0.376,0.017,0.902,0.0409,4,0.247,1.15,0.0521,20.9,0.956,0.98,0.936,44.2,43.3,173,4160
2000-03-25,1999,6,26,85,1100,0.14,5,Dry,36,8,6,4,53,107,0.097,993,0.9,993,0,0,0,0,-4,4,36,8,6,0,57,1040,990,968.2,21.8,0.615,0.42,0.0193,1.03,0.0475,4,0.278,1.31,0.0602,20.5,0.956,0.98,0.937,47.6,46.7,187,4480
2000-03-26,1999,6,26,86,1196.4,0.13,5,Dry,36,8,6,4,53,107,0.089,1089,0.91,1089,0,0,0,0,-4,4,36,8,6,0,57,1140,990,968.5,21.5,0.756,0.624,0.0291,1.38,0.0643,4,0.298,1.68,0.0781,19.8,0.955,0.98,0.935,50.5,48.2,193,4630
