date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-03-27,1999,6,26,87,1297.8,0.12,5,Dry,36,8,6,4,53,107,0.082,1191,0.92,1100,91,21,3,3,-1,65,57,11,9,3,118,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2000-03-28,1999,6,26,88,1397.4,0.11,5,Dry,36,8,6,4,53,107,0.077,1290,0.92,1100,190,43,6,6,2,133,79,14,12,6,186,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,48,192,4600
2000-03-29,1999,6,26,89,1443.9,0.1,5,Dry,36,8,6,4,53,107,0.074,1337,0.93,1100,237,54,7,7,3,166,90,15,13,7,219,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2000-03-30,1999,6,26,90,1484.7,0.093,5,Dry,36,8,6,4,53,107,0.072,1378,0.93,1100,278,63,8,8,4,195,99,16,14,8,248,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2000-03-31,1999,6,27,91,1526.1,0.087,5,Dry,36,8,6,4,53,107,0.07,1419,0.93,1100,319,64,10,10,6,229,100,18,16,10,282,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2000-04-01,1999,7,27,92,1561.5,0.083,4,Mod_Dry,45,11,10,10,72,148,0.095,1413,0.91,1100,313,55,7,10,-1,242,100,18,20,9,314,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2000-04-02,1999,7,27,93,1590.7,0.079,4,Mod_Dry,45,11,10,10,72,148,0.093,1443,0.91,1100,343,55,7,10,0,271,100,18,20,10,343,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2000-04-03,1999,7,27,94,1613.6,0.076,4,Mod_Dry,45,11,10,10,72,148,0.092,1466,0.91,1100,366,55,7,11,1,292,100,18,21,11,364,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
2000-04-04,1999,7,27,95,1636.6,0.073,4,Mod_Dry,45,11,10,10,72,148,0.09,1489,0.91,1100,389,55,7,12,2,313,100,18,22,12,385,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2000-04-05,1999,7,27,96,1653.1,0.071,4,Mod_Dry,45,11,10,10,72,148,0.089,1505,0.91,1100,405,55,7,12,2,329,100,18,22,12,401,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2000-04-06,1999,7,27,97,1663,0.07,4,Mod_Dry,45,11,10,10,72,148,0.089,1515,0.91,1100,415,55,7,13,2,338,100,18,23,12,410,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2000-04-07,1999,7,28,98,1673,0.068,4,Mod_Dry,45,11,10,10,72,148,0.088,1525,0.91,1100,425,55,7,13,3,347,100,18,23,13,419,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2000-04-08,1999,7,28,99,1676.3,0.068,4,Mod_Dry,45,11,10,10,72,148,0.088,1528,0.91,1100,428,55,7,13,3,350,100,18,23,13,422,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2000-04-09,1999,7,28,100,1673,0.068,4,Mod_Dry,45,11,10,10,72,148,0.088,1525,0.91,1100,425,55,7,13,3,347,100,18,23,13,419,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2000-04-10,1999,7,28,101,1669.7,0.069,4,Mod_Dry,45,11,10,10,72,148,0.089,1522,0.91,1100,422,55,7,13,3,344,100,18,23,13,416,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2000-04-11,1999,7,28,102,1666.4,0.069,4,Mod_Dry,45,11,10,10,72,148,0.089,1518,0.91,1100,418,55,7,13,3,340,100,18,23,13,412,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2000-04-12,1999,7,28,103,1656.4,0.07,4,Mod_Dry,45,11,10,10,72,148,0.089,1508,0.91,1100,408,55,7,12,2,332,100,18,22,12,404,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2000-04-13,1999,7,28,104,1646.5,0.072,4,Mod_Dry,45,11,10,10,72,148,0.09,1498,0.91,1100,398,55,7,12,2,322,100,18,22,12,394,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2000-04-14,1999,7,29,105,1636.6,0.073,4,Mod_Dry,45,11,10,10,72,148,0.09,1489,0.91,1100,389,55,7,12,2,313,100,18,22,12,385,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2000-04-15,1999,7,29,106,1620.1,0.075,4,Mod_Dry,45,11,10,10,72,148,0.091,1472,0.91,1100,372,55,7,11,1,298,100,18,21,11,370,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2000-04-16,1999,7,29,107,1603.8,0.078,4,Mod_Dry,45,11,10,10,72,148,0.092,1456,0.91,1100,356,55,7,11,1,282,100,18,21,11,354,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2000-04-17,1999,7,29,108,1587.4,0.08,4,Mod_Dry,45,11,10,10,72,148,0.093,1439,0.91,1100,339,55,7,10,0,267,100,18,20,10,339,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2000-04-18,1999,7,29,109,1571.2,0.082,4,Mod_Dry,45,11,10,10,72,148,0.094,1423,0.91,1100,323,55,7,10,0,251,100,18,20,10,323,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2000-04-19,1999,7,29,110,1548.6,0.085,4,Mod_Dry,45,11,10,10,72,148,0.096,1401,0.9,1100,301,55,7,9,-1,231,100,18,19,9,303,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2000-04-20,1999,7,29,111,1526.1,0.087,4,Mod_Dry,45,11,10,10,72,148,0.097,1378,0.9,1100,278,55,7,8,-2,210,100,18,18,8,282,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2000-04-21,1999,7,30,112,1503.8,0.09,4,Mod_Dry,45,11,10,10,72,148,0.098,1356,0.9,1100,256,55,7,8,-2,188,100,18,18,8,260,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2000-04-22,1999,7,30,113,1481.6,0.094,4,Mod_Dry,45,11,10,10,72,148,0.1,1334,0.9,1100,234,53,7,7,-3,170,98,18,17,7,242,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0753,4,0.3,1.85,0.0898,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2000-04-23,1999,7,30,114,1459.5,0.097,4,Mod_Dry,45,11,10,10,72,148,0.1,1312,0.9,1100,212,48,6,6,-4,156,93,17,16,6,228,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2000-04-24,1999,7,30,115,1437.7,0.1,4,Mod_Dry,45,11,10,10,72,148,0.1,1290,0.9,1100,190,43,6,6,-4,139,88,17,16,6,211,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2000-04-25,1999,7,30,116,1415.9,0.1,4,Mod_Dry,45,11,10,10,72,148,0.1,1268,0.9,1100,168,38,5,5,-5,125,83,16,15,5,197,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.8,191,4590
2000-04-26,1999,7,30,117,1394.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1246,0.89,1100,146,33,4,4,-6,111,78,15,14,4,183,1210,990,969.1,20.9,0.855,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19.1,0.953,0.98,0.934,49,48,192,4610
2000-04-27,1999,7,30,118,1354.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1207,0.89,1100,107,24,3,3,-7,84,69,14,13,3,156,1200,990,969,21,0.839,0.648,0.0309,1.49,0.0709,4,0.3,1.79,0.0852,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2000-04-28,1999,7,31,119,1309.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1162,0.89,1100,62,14,2,2,-8,52,59,13,12,2,124,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2000-04-29,1999,7,31,120,1271.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1123,0.88,1100,23,5,1,1,-9,25,50,12,11,1,97,1170,990,968.8,21.2,0.805,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2000-04-30,1999,7,31,121,1233.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1086,0.88,1086,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.774,0.615,0.0288,1.39,0.065,4,0.297,1.69,0.0789,19.7,0.954,0.98,0.935,50,48.2,193,4630
2000-05-01,1999,8,31,122,1196.4,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,1004,0.84,1004,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.657,0.433,0.0202,1.09,0.0507,4,0.281,1.37,0.0638,20.1,0.955,0.98,0.936,47.3,46.4,185,4450
2000-05-02,1999,8,31,123,1165.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,973.5,0.83,973.5,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.611,0.41,0.019,1.02,0.0473,4,0.271,1.29,0.0599,20.3,0.955,0.98,0.936,46.3,45.3,181,4350
2000-05-03,1999,8,31,124,1135.2,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,943.2,0.83,943.2,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.58,0.395,0.0182,0.975,0.045,4,0.261,1.24,0.057,20.4,0.955,0.98,0.936,45.1,44.2,177,4250
2000-05-04,1999,8,31,125,1105.3,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,913.3,0.83,913.3,0,0,0,0,-10,10,47,10,10,0,125,980,990,968.2,21.8,0.552,0.381,0.0175,0.933,0.0429,4,0.251,1.18,0.0544,20.6,0.955,0.98,0.936,44,43.1,173,4140
2000-05-05,1999,8,32,126,1081.3,0.15,4,Mod_Dry,47,10,10,10,115,192,0.18,889.3,0.82,889.3,0,0,0,0,-10,10,47,10,10,0,125,956,990,968.2,21.8,0.53,0.369,0.0169,0.9,0.0412,4,0.243,1.14,0.0523,20.7,0.955,0.98,0.936,43.1,42.2,169,4060
2000-05-06,1999,8,32,127,1057.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.18,865.7,0.82,865.7,0,0,0,0,-10,10,47,10,10,0,125,933,990,968.1,21.9,0.509,0.358,0.0163,0.867,0.0395,4,0.235,1.1,0.0503,20.8,0.954,0.98,0.935,42.2,41.3,165,3970
2000-05-07,1999,8,32,128,1034.5,0.16,4,Mod_Dry,47,10,10,10,115,192,0.19,842.5,0.81,842.5,0,0,0,0,-10,10,47,10,10,0,125,910,990,968,22,0.488,0.347,0.0158,0.834,0.0379,4,0.227,1.06,0.0483,20.9,0.954,0.979,0.934,41.2,40.4,161,3880
2000-05-08,1999,8,32,129,1011.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.19,819.8,0.81,819.8,0,0,0,0,-10,10,47,10,10,0,125,887,990,967.9,22.1,0.467,0.336,0.0152,0.802,0.0364,4,0.219,1.02,0.0463,21,0.953,0.977,0.931,40.3,39.4,158,3780
2000-05-09,1999,8,32,130,989.42,0.17,4,Mod_Dry,47,10,10,10,115,192,0.19,797.4,0.81,797.4,0,0,0,0,-10,10,47,10,10,0,125,864,990,967.9,22.1,0.446,0.325,0.0147,0.771,0.0348,4,0.212,0.983,0.0444,21.2,0.953,0.975,0.929,39.4,38.4,154,3690
2000-05-10,1999,8,32,131,967.56,0.17,4,Mod_Dry,47,10,10,10,115,192,0.2,775.6,0.8,775.6,0,0,0,0,-10,10,47,10,10,0,125,843,990,967.8,22.2,0.426,0.314,0.0141,0.741,0.0333,3,0.287,1.03,0.0462,21.2,0.956,0.98,0.937,51.4,48.2,145,3470
2000-05-11,1999,8,32,132,950.91,0.18,5,Dry,42,9,8,6,82,147,0.15,803.9,0.84,803.9,0,0,0,0,-6,6,42,9,8,0,88,863,990,967.7,22.3,0.445,0.328,0.0147,0.773,0.0347,4,0.214,0.987,0.0443,21.3,0.953,0.976,0.931,40,39.1,156,3750
2000-05-12,1999,8,33,133,934.57,0.18,5,Dry,42,9,8,6,82,147,0.16,787.6,0.84,787.6,0,0,0,0,-6,6,42,9,8,0,88,847,990,967.6,22.4,0.43,0.32,0.0143,0.75,0.0335,4,0.208,0.958,0.0429,21.4,0.953,0.975,0.929,39.4,38.4,153,3680
2000-05-13,1999,8,33,134,918.56,0.19,5,Dry,42,9,8,6,82,147,0.16,771.6,0.84,771.6,0,0,0,0,-6,6,42,9,8,0,88,831,990,967.6,22.4,0.415,0.312,0.0139,0.728,0.0324,3,0.286,1.01,0.0452,21.4,0.956,0.98,0.937,51.6,48.2,145,3470
2000-05-14,1999,8,33,135,902.91,0.19,5,Dry,42,9,8,6,82,147,0.16,755.9,0.84,755.9,0,0,0,0,-6,6,42,9,8,0,88,815,990,967.5,22.5,0.401,0.305,0.0136,0.706,0.0314,3,0.282,0.987,0.0439,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
2000-05-15,1999,8,33,136,887.64,0.2,5,Dry,42,9,8,6,82,147,0.17,740.6,0.83,740.6,0,0,0,0,-6,6,42,9,8,0,88,800,990,967.5,22.5,0.387,0.296,0.0131,0.683,0.0303,3,0.276,0.959,0.0425,21.6,0.957,0.98,0.938,50,48.2,145,3470
2000-05-16,1999,8,33,137,872.78,0.2,5,Dry,42,9,8,6,82,147,0.17,725.8,0.83,725.8,0,0,0,0,-6,6,42,9,8,0,88,785,990,967.4,22.6,0.373,0.286,0.0126,0.659,0.0292,3,0.269,0.928,0.0411,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2000-05-17,1999,8,33,138,858.35,0.2,5,Dry,42,9,8,6,82,147,0.17,711.4,0.83,711.4,0,0,0,0,-6,6,42,9,8,0,88,770,990,967.3,22.7,0.364,0.276,0.0122,0.64,0.0283,3,0.263,0.903,0.0398,21.8,0.957,0.98,0.938,48.4,47.5,142,3420
2000-05-18,1999,8,33,139,844.39,0.21,5,Dry,42,9,8,6,82,147,0.17,697.4,0.83,697.4,0,0,0,0,-6,6,42,9,8,0,88,756,990,967.3,22.7,0.356,0.267,0.0117,0.623,0.0274,3,0.256,0.88,0.0387,21.8,0.957,0.98,0.938,47.6,46.7,140,3360
2000-05-19,1999,8,34,140,830.96,0.21,5,Dry,42,9,8,6,82,147,0.18,684,0.82,684,0,0,0,0,-6,6,42,9,8,0,88,743,990,967.2,22.8,0.349,0.258,0.0113,0.607,0.0266,3,0.25,0.857,0.0376,21.9,0.957,0.98,0.938,46.9,46,138,3310
2000-05-20,1999,8,34,141,818.11,0.22,5,Dry,42,9,8,6,82,147,0.18,671.1,0.82,671.1,0,0,0,0,-6,6,42,9,8,0,88,730,990,967.2,22.8,0.341,0.249,0.0109,0.591,0.0259,3,0.244,0.835,0.0366,22,0.957,0.98,0.938,46.2,45.2,136,3260
2000-05-21,1999,8,34,142,805.94,0.22,5,Dry,42,9,8,6,82,147,0.18,658.9,0.82,658.9,0,0,0,0,-6,6,42,9,8,0,88,718,990,967.1,22.9,0.335,0.241,0.0105,0.576,0.0252,3,0.239,0.815,0.0356,22.1,0.956,0.98,0.937,45.5,44.5,134,3210
2000-05-22,1999,8,34,143,794.55,0.23,5,Dry,42,9,8,6,82,147,0.18,647.5,0.81,647.5,0,0,0,0,-6,6,42,9,8,0,88,707,990,967.1,22.9,0.328,0.234,0.0102,0.562,0.0245,3,0.234,0.796,0.0347,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2000-05-23,1999,8,34,144,784.16,0.23,5,Dry,42,9,8,6,82,147,0.19,637.2,0.81,637.2,0,0,0,0,-6,6,42,9,8,0,88,696,990,967,23,0.322,0.227,0.00987,0.549,0.0239,3,0.229,0.778,0.0339,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
2000-05-24,1999,8,34,145,777.53,0.24,5,Dry,42,9,8,6,82,147,0.19,630.5,0.81,630.5,0,0,0,0,-6,6,42,9,8,0,88,690,990,967,23,0.318,0.222,0.00966,0.541,0.0235,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2000-05-25,1999,8,34,146,770.39,0.24,5,Dry,42,9,8,6,82,147,0.19,623.4,0.81,623.4,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00945,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2000-05-26,1999,8,35,147,762.46,0.24,5,Dry,42,9,8,6,82,147,0.19,615.5,0.81,615.5,0,0,0,0,-6,6,42,9,8,0,88,674,990,966.9,23.1,0.31,0.212,0.0092,0.522,0.0226,3,0.219,0.741,0.0322,22.3,0.955,0.98,0.936,42.9,42,126,3020
2000-05-27,1999,8,35,148,750.15,0.25,5,Dry,42,9,8,6,82,147,0.2,603.1,0.8,603.1,0,0,0,0,-6,6,42,9,8,0,88,662,990,966.9,23.1,0.303,0.204,0.00883,0.507,0.0219,3,0.214,0.721,0.0312,22.4,0.954,0.98,0.935,42.1,41.3,124,2970
2000-05-28,1999,8,35,149,738.94,0.25,5,Dry,42,9,8,6,82,147,0.2,591.9,0.8,591.9,0,0,0,0,-6,6,42,9,8,0,88,651,990,966.9,23.1,0.296,0.196,0.00849,0.493,0.0213,3,0.209,0.702,0.0303,22.4,0.954,0.979,0.934,41.4,40.6,122,2920
2000-05-29,1999,8,35,150,727.18,0.26,5,Dry,42,9,8,6,82,147,0.2,580.2,0.8,580.2,0,0,0,0,-6,6,42,9,8,0,88,639,990,966.8,23.2,0.29,0.189,0.00813,0.478,0.0206,3,0.204,0.682,0.0294,22.5,0.953,0.977,0.931,40.7,39.8,119,2860
2000-05-30,1999,8,35,151,715.43,0.26,5,Dry,42,9,8,6,82,147,0.2,568.4,0.8,568.4,0,0,0,0,-6,6,42,9,8,0,88,627,990,966.8,23.2,0.283,0.181,0.00778,0.464,0.02,3,0.198,0.662,0.0285,22.6,0.952,0.976,0.929,39.9,39,117,2810
2000-05-31,1999,8,35,152,704.22,0.27,5,Dry,42,9,8,6,82,147,0.21,557.2,0.79,557.2,0,0,0,0,-6,6,42,9,8,0,88,616,990,966.7,23.3,0.277,0.173,0.00744,0.45,0.0193,3,0.193,0.643,0.0276,22.6,0.951,0.974,0.927,39.2,38.2,115,2750
2000-06-01,1999,9,35,153,694.1,0.27,5,Dry,39,9,7,5,59,119,0.17,575.1,0.83,575.1,0,0,0,0,-5,5,39,9,7,0,64,630,990,966.7,23.3,0.285,0.185,0.00794,0.47,0.0201,3,0.201,0.671,0.0288,22.7,0.953,0.977,0.931,40.6,39.6,119,2850
2000-06-02,1999,9,36,154,683.43,0.27,5,Dry,39,9,7,5,59,119,0.17,564.4,0.83,564.4,0,0,0,0,-5,5,39,9,7,0,64,619,990,966.6,23.4,0.279,0.178,0.00762,0.457,0.0195,3,0.196,0.653,0.0279,22.7,0.952,0.976,0.929,39.9,38.9,117,2800
2000-06-03,1999,9,36,155,672.77,0.28,5,Dry,39,9,7,5,59,119,0.18,553.8,0.82,553.8,0,0,0,0,-5,5,39,9,7,0,64,609,990,966.6,23.4,0.272,0.171,0.0073,0.443,0.0189,3,0.192,0.635,0.0271,22.8,0.951,0.974,0.927,39.2,38.2,115,2750
2000-06-04,1999,9,36,156,662.65,0.28,5,Dry,39,9,7,5,59,119,0.18,543.6,0.82,543.6,0,0,0,0,-5,5,39,9,7,0,64,599,990,966.6,23.4,0.267,0.164,0.007,0.431,0.0184,3,0.187,0.618,0.0264,22.8,0.95,0.973,0.924,38.6,37.5,113,2700
2000-06-05,1999,9,36,157,653.63,0.29,5,Dry,39,9,7,5,59,119,0.18,534.6,0.82,534.6,0,0,0,0,-5,5,39,9,7,0,64,590,990,966.5,23.5,0.262,0.158,0.00673,0.42,0.0179,3,0.183,0.603,0.0257,22.9,0.95,0.972,0.923,38,36.9,111,2660
2000-06-06,1999,9,36,158,644.06,0.29,5,Dry,39,9,7,5,59,119,0.18,525.1,0.81,525.1,0,0,0,0,-5,5,39,9,7,0,64,580,990,966.5,23.5,0.256,0.152,0.00645,0.408,0.0173,3,0.179,0.587,0.0249,22.9,0.949,0.97,0.921,37.4,36.2,109,2610
2000-06-07,1999,9,36,159,634.49,0.3,5,Dry,39,9,7,5,59,119,0.19,515.5,0.81,515.5,0,0,0,0,-5,5,39,9,7,0,64,570,990,966.4,23.6,0.251,0.145,0.00617,0.396,0.0168,3,0.174,0.571,0.0242,23,0.948,0.97,0.919,36.7,35.6,107,2560
2000-06-08,1999,9,36,160,625.47,0.3,5,Dry,39,9,7,5,59,119,0.19,506.5,0.81,506.5,0,0,0,0,-5,5,39,9,7,0,64,561,990,966.4,23.6,0.246,0.139,0.0059,0.385,0.0163,3,0.17,0.555,0.0235,23,0.947,0.97,0.918,36.1,35,105,2520
2000-06-09,1999,9,37,161,616.44,0.31,5,Dry,39,9,7,5,59,119,0.19,497.4,0.81,497.4,0,0,0,0,-5,5,39,9,7,0,64,552,990,966.4,23.6,0.24,0.134,0.00566,0.374,0.0158,3,0.166,0.541,0.0229,23.1,0.946,0.97,0.918,35.5,34.5,103,2480
2000-06-10,1999,9,37,162,608.51,0.31,5,Dry,39,9,7,5,59,119,0.2,489.5,0.8,489.5,0,0,0,0,-5,5,39,9,7,0,64,545,990,966.3,23.7,0.236,0.13,0.0055,0.366,0.0155,3,0.163,0.529,0.0223,23.1,0.945,0.97,0.917,35,33.9,102,2440
2000-06-11,1999,9,37,163,600.04,0.32,5,Dry,39,9,7,5,59,119,0.2,481,0.8,481,0,0,0,0,-5,5,39,9,7,0,64,536,990,966.3,23.7,0.231,0.126,0.00532,0.357,0.0151,2,0.267,0.624,0.0263,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
2000-06-12,1999,9,37,164,591.56,0.32,5,Dry,39,9,7,5,59,119,0.2,472.6,0.8,472.6,0,0,0,0,-5,5,39,9,7,0,64,528,990,966.3,23.7,0.226,0.122,0.00514,0.348,0.0147,2,0.261,0.61,0.0257,23.1,0.957,0.98,0.937,51.3,48.2,96.4,2310
2000-06-13,1999,9,37,165,583.08,0.33,5,Dry,39,9,7,5,59,119,0.2,464.1,0.8,464.1,0,0,0,0,-5,5,39,9,7,0,64,519,990,966.2,23.8,0.222,0.118,0.00496,0.34,0.0143,2,0.256,0.595,0.025,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
2000-06-14,1999,9,37,166,575.15,0.33,5,Dry,39,9,7,5,59,119,0.21,456.1,0.79,456.1,0,0,0,0,-5,5,39,9,7,0,64,511,990,966.2,23.8,0.217,0.114,0.0048,0.331,0.0139,2,0.25,0.582,0.0244,23.2,0.958,0.98,0.939,49.8,48.2,96.4,2310
2000-06-15,1999,9,37,167,567.22,0.34,5,Dry,39,9,7,5,59,119,0.21,448.2,0.79,448.2,0,0,0,0,-5,5,39,9,7,0,64,503,990,966.2,23.8,0.213,0.111,0.00464,0.324,0.0136,2,0.245,0.569,0.0238,23.3,0.958,0.98,0.939,49,48,96.1,2310
2000-06-16,1999,9,38,168,560.39,0.34,5,Dry,39,9,7,5,59,119,0.21,441.4,0.79,441.4,0,0,0,0,-5,5,39,9,7,0,64,496,990,966.1,23.9,0.211,0.107,0.0045,0.318,0.0133,2,0.24,0.558,0.0234,23.3,0.958,0.98,0.938,48.3,47.4,94.7,2270
2000-06-17,1999,9,38,169,553,0.35,5,Dry,39,9,7,5,59,119,0.21,434,0.79,434,0,0,0,0,-5,5,39,9,7,0,64,489,990,966.1,23.9,0.208,0.104,0.00434,0.312,0.013,2,0.235,0.547,0.0229,23.4,0.957,0.98,0.938,47.6,46.6,93.3,2240
2000-06-18,1999,9,38,170,545.62,0.35,5,Dry,39,9,7,5,59,119,0.22,426.6,0.78,426.6,0,0,0,0,-5,5,39,9,7,0,64,482,990,966.1,23.9,0.206,0.1,0.00419,0.306,0.0128,2,0.23,0.536,0.0224,23.4,0.957,0.98,0.938,46.8,45.9,91.8,2200
2000-06-19,1999,9,38,171,538.24,0.35,5,Dry,39,9,7,5,59,119,0.22,419.2,0.78,419.2,0,0,0,0,-5,5,39,9,7,0,64,474,990,966,24,0.203,0.0969,0.00404,0.3,0.0125,2,0.225,0.525,0.0219,23.5,0.956,0.98,0.937,46.1,45.2,90.4,2170
2000-06-20,1999,9,38,172,531.4,0.36,5,Dry,39,9,7,5,59,119,0.22,412.4,0.78,412.4,0,0,0,0,-5,5,39,9,7,0,64,467,990,966,24,0.2,0.0937,0.0039,0.294,0.0123,2,0.221,0.515,0.0215,23.5,0.956,0.98,0.937,45.4,44.5,89,2140
2000-06-21,1999,9,38,173,524.57,0.36,5,Dry,39,9,7,5,59,119,0.23,405.6,0.77,405.6,0,0,0,0,-5,5,39,9,7,0,64,461,990,966,24,0.198,0.0904,0.00376,0.289,0.012,2,0.216,0.505,0.021,23.5,0.955,0.98,0.936,44.7,43.8,87.6,2100
2000-06-22,1999,9,38,174,518.82,0.37,5,Dry,39,9,7,5,59,119,0.23,399.8,0.77,399.8,0,0,0,0,-5,5,39,9,7,0,64,455,990,965.9,24.1,0.196,0.0877,0.00364,0.284,0.0118,2,0.212,0.496,0.0206,23.6,0.955,0.98,0.936,44.1,43.2,86.5,2080
2000-06-23,1999,9,39,175,512.54,0.37,5,Dry,39,9,7,5,59,119,0.23,393.5,0.77,393.5,0,0,0,0,-5,5,39,9,7,0,64,449,990,965.9,24.1,0.194,0.0848,0.00352,0.279,0.0116,2,0.208,0.487,0.0202,23.6,0.954,0.98,0.935,43.5,42.6,85.2,2040
2000-06-24,1999,9,39,176,506.25,0.37,5,Dry,39,9,7,5,59,119,0.23,387.3,0.77,387.3,0,0,0,0,-5,5,39,9,7,0,64,442,990,965.9,24.1,0.192,0.0818,0.00339,0.273,0.0113,2,0.204,0.477,0.0198,23.6,0.953,0.98,0.934,42.8,41.9,83.9,2010
2000-06-25,1999,9,39,177,499.96,0.38,5,Dry,39,9,7,5,59,119,0.24,381,0.76,381,0,0,0,0,-5,5,39,9,7,0,64,436,990,965.8,24.2,0.189,0.0788,0.00326,0.268,0.0111,2,0.2,0.468,0.0194,23.7,0.953,0.98,0.933,42.1,41.3,82.6,1980
2000-06-26,1999,9,39,178,493.67,0.38,5,Dry,39,9,7,5,59,119,0.24,374.7,0.76,374.7,0,0,0,0,-5,5,39,9,7,0,64,430,990,965.8,24.2,0.187,0.0758,0.00314,0.263,0.0109,2,0.195,0.458,0.019,23.7,0.952,0.979,0.932,41.5,40.6,81.2,1950
2000-06-27,1999,9,39,179,487.38,0.39,5,Dry,39,9,7,5,59,119,0.24,368.4,0.76,368.4,0,0,0,0,-5,5,39,9,7,0,64,423,990,965.8,24.2,0.185,0.0729,0.00301,0.258,0.0107,2,0.191,0.449,0.0185,23.8,0.951,0.978,0.93,40.8,39.9,79.8,1920
2000-06-28,1999,9,39,180,481.64,0.39,5,Dry,39,9,7,5,59,119,0.25,362.6,0.75,362.6,0,0,0,0,-5,5,39,9,7,0,64,418,990,965.8,24.2,0.183,0.0702,0.0029,0.253,0.0104,2,0.187,0.44,0.0182,23.8,0.95,0.976,0.928,40.2,39.3,78.5,1880
2000-06-29,1999,9,39,181,475.9,0.4,5,Dry,39,9,7,5,59,119,0.25,356.9,0.75,356.9,0,0,0,0,-5,5,39,9,7,0,64,412,990,965.7,24.3,0.181,0.0675,0.00278,0.248,0.0102,2,0.183,0.432,0.0178,23.8,0.949,0.975,0.926,39.6,38.6,77.2,1850
2000-06-30,1999,9,40,182,470.15,0.4,5,Dry,39,9,7,5,59,119,0.25,351.1,0.75,351.1,0,0,0,0,-5,5,39,9,7,0,64,406,990,965.7,24.3,0.179,0.0647,0.00267,0.244,0.01,2,0.18,0.423,0.0174,23.9,0.949,0.974,0.924,39,38,75.9,1820
2000-07-01,1999,10,40,183,464.41,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,329.4,0.71,329.4,0,0,0,0,-6,6,42,9,8,0,76,388,990,965.7,24.3,0.173,0.0545,0.00224,0.227,0.00934,2,0.165,0.392,0.0161,23.9,0.945,0.97,0.917,36.5,35.4,70.9,1700
2000-07-02,1999,10,40,184,459.76,0.41,4,Mod_Dry,42,9,8,6,70,135,0.29,324.8,0.71,324.8,0,0,0,0,-6,6,42,9,8,0,76,384,990,965.7,24.3,0.171,0.0523,0.00215,0.223,0.00918,2,0.162,0.385,0.0158,23.9,0.945,0.97,0.916,36,34.9,69.9,1680
2000-07-03,1999,10,40,185,454.57,0.41,4,Mod_Dry,42,9,8,6,70,135,0.3,319.6,0.7,319.6,0,0,0,0,-6,6,42,9,8,0,76,379,990,965.6,24.4,0.169,0.0498,0.00205,0.219,0.00899,2,0.158,0.377,0.0155,24,0.944,0.97,0.916,35.5,34.4,68.8,1650
2000-07-04,1999,10,40,186,449.37,0.41,4,Mod_Dry,42,9,8,6,70,135,0.3,314.4,0.7,314.4,0,0,0,0,-6,6,42,9,8,0,76,373,990,965.6,24.4,0.167,0.0474,0.00194,0.215,0.00881,2,0.155,0.369,0.0152,24,0.943,0.97,0.915,34.9,33.9,67.7,1630
2000-07-05,1999,10,40,187,444.18,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,309.2,0.7,309.2,0,0,0,0,-6,6,42,9,8,0,76,368,990,965.6,24.4,0.165,0.0449,0.00184,0.21,0.00862,2,0.151,0.362,0.0148,24,0.942,0.97,0.914,34.3,33.3,66.6,1600
2000-07-06,1999,10,40,188,438.98,0.42,4,Mod_Dry,42,9,8,6,70,135,0.31,304,0.69,304,0,0,0,0,-6,6,42,9,8,0,76,363,990,965.6,24.4,0.164,0.0425,0.00174,0.206,0.00844,2,0.148,0.354,0.0145,24.1,0.941,0.97,0.913,33.8,32.8,65.5,1570
2000-07-07,1999,10,41,189,433.79,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,298.8,0.69,298.8,0,0,0,0,-6,6,42,9,8,0,76,358,990,965.6,24.4,0.162,0.04,0.00164,0.202,0.00826,2,0.144,0.346,0.0142,24.1,0.94,0.97,0.912,33.2,32.2,64.4,1550
2000-07-08,1999,10,41,190,428.59,0.43,4,Mod_Dry,42,9,8,6,70,135,0.32,293.6,0.69,293.6,0,0,0,0,-6,6,42,9,8,0,76,353,990,965.5,24.5,0.16,0.0376,0.00154,0.198,0.00807,2,0.141,0.338,0.0138,24.1,0.939,0.97,0.911,32.6,31.7,63.3,1520
2000-07-09,1999,10,41,191,423.94,0.43,4,Mod_Dry,42,9,8,6,70,135,0.32,288.9,0.68,288.9,0,0,0,0,-6,6,42,9,8,0,76,348,990,965.5,24.5,0.158,0.0354,0.00144,0.194,0.00791,2,0.138,0.331,0.0135,24.2,0.938,0.97,0.91,32.1,31.2,62.3,1500
2000-07-10,1999,10,41,192,419.29,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,284.3,0.68,284.3,0,0,0,0,-6,6,42,9,8,0,76,343,990,965.5,24.5,0.157,0.0332,0.00135,0.19,0.00775,2,0.134,0.324,0.0132,24.2,0.937,0.97,0.909,31.6,30.7,61.3,1470
2000-07-11,1999,10,41,193,414.65,0.44,4,Mod_Dry,42,9,8,6,70,135,0.33,279.6,0.67,279.6,0,0,0,0,-6,6,42,9,8,0,76,339,990,965.5,24.5,0.155,0.031,0.00126,0.186,0.00758,2,0.131,0.317,0.0129,24.2,0.936,0.97,0.908,31.1,30.2,60.3,1450
2000-07-12,1999,10,41,194,410,0.44,4,Mod_Dry,42,9,8,6,70,135,0.33,275,0.67,275,0,0,0,0,-6,6,42,9,8,0,76,334,990,965.4,24.6,0.153,0.0288,0.00117,0.182,0.00742,2,0.128,0.31,0.0126,24.2,0.935,0.97,0.907,30.6,29.7,59.3,1420
2000-07-13,1999,10,41,195,406.44,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,271.4,0.67,271.4,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.0271,0.0011,0.179,0.0073,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.2,29.3,58.5,1410
2000-07-14,1999,10,42,196,402.34,0.45,4,Mod_Dry,42,9,8,6,70,135,0.34,267.3,0.66,267.3,0,0,0,0,-6,6,42,9,8,0,76,326,990,965.4,24.6,0.151,0.0252,0.00102,0.176,0.00715,2,0.123,0.299,0.0122,24.3,0.933,0.97,0.905,29.7,28.8,57.7,1380
2000-07-15,1999,10,42,197,398.24,0.45,4,Mod_Dry,42,9,8,6,70,135,0.34,263.2,0.66,263.2,0,0,0,0,-6,6,42,9,8,0,76,322,990,965.4,24.6,0.149,0.0232,0.000945,0.173,0.00701,2,0.12,0.293,0.0119,24.3,0.933,0.97,0.905,29.3,28.4,56.8,1360
2000-07-16,1999,10,42,198,394.14,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,259.1,0.66,259.1,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.0213,0.000865,0.169,0.00687,2,0.117,0.287,0.0116,24.3,0.932,0.97,0.904,28.8,28,55.9,1340
2000-07-17,1999,10,42,199,390.04,0.46,4,Mod_Dry,42,9,8,6,70,135,0.35,255,0.65,255,0,0,0,0,-6,6,42,9,8,0,76,314,990,965.4,24.6,0.146,0.0194,0.000786,0.166,0.00672,2,0.115,0.28,0.0114,24.4,0.931,0.97,0.903,28.4,27.5,55,1320
2000-07-18,1999,10,42,200,385.93,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,250.9,0.65,250.9,0,0,0,0,-6,6,42,9,8,0,76,310,990,965.3,24.7,0.145,0.0174,0.000707,0.162,0.00658,2,0.112,0.274,0.0111,24.4,0.93,0.97,0.902,27.9,27.1,54.2,1300
2000-07-19,1999,10,42,201,381.83,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,246.8,0.65,246.8,0,0,0,0,-6,6,42,9,8,0,76,306,990,965.3,24.7,0.143,0.0167,0.000678,0.16,0.00649,2,0.109,0.269,0.0109,24.4,0.929,0.97,0.901,27.4,26.6,53.2,1280
2000-07-20,1999,10,42,202,377.73,0.47,4,Mod_Dry,42,9,8,6,70,135,0.36,242.7,0.64,242.7,0,0,0,0,-6,6,42,9,8,0,76,302,990,965.3,24.7,0.142,0.0164,0.000663,0.158,0.00641,2,0.106,0.265,0.0107,24.4,0.927,0.97,0.899,27,26.2,52.3,1260
2000-07-21,1999,10,43,203,373.63,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,238.6,0.64,238.6,0,0,0,0,-6,6,42,9,8,0,76,298,990,965.3,24.7,0.141,0.016,0.000648,0.157,0.00633,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.4,1230
2000-07-22,1999,10,43,204,370.07,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,235.1,0.64,235.1,0,0,0,0,-6,6,42,9,8,0,76,294,990,965.3,24.7,0.139,0.0157,0.000636,0.155,0.00626,2,0.101,0.256,0.0104,24.5,0.925,0.97,0.897,26.1,25.3,50.6,1220
2000-07-23,1999,10,43,205,366.52,0.48,4,Mod_Dry,42,9,8,6,70,135,0.37,231.5,0.63,231.5,0,0,0,0,-6,6,42,9,8,0,76,291,990,965.2,24.8,0.138,0.0154,0.000623,0.153,0.0062,2,0.0988,0.252,0.0102,24.5,0.924,0.97,0.896,25.7,24.9,49.9,1200
2000-07-24,1999,10,43,206,362.97,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,228,0.63,228,0,0,0,0,-6,6,42,9,8,0,76,287,990,965.2,24.8,0.137,0.0151,0.00061,0.152,0.00613,1,0.25,0.402,0.0162,24.4,0.958,0.98,0.939,52.2,48.2,48.2,1160
2000-07-25,1999,10,43,207,359.41,0.49,4,Mod_Dry,42,9,8,6,70,135,0.38,224.4,0.62,224.4,0,0,0,0,-6,6,42,9,8,0,76,283,990,965.2,24.8,0.136,0.0148,0.000598,0.15,0.00606,1,0.245,0.396,0.016,24.4,0.959,0.98,0.94,51.5,48.2,48.2,1160
2000-07-26,1999,10,43,208,355.86,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,220.9,0.62,220.9,0,0,0,0,-6,6,42,9,8,0,76,280,990,965.2,24.8,0.134,0.0145,0.000585,0.149,0.006,1,0.241,0.389,0.0157,24.4,0.958,0.98,0.939,50.7,48.2,48.2,1160
2000-07-27,1999,10,43,209,352.3,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,217.3,0.62,217.3,0,0,0,0,-6,6,42,9,8,0,76,276,990,965.2,24.8,0.133,0.0142,0.000573,0.147,0.00593,1,0.236,0.383,0.0154,24.5,0.958,0.98,0.939,49.9,48.2,48.2,1160
2000-07-28,1999,10,44,210,348.75,0.5,4,Mod_Dry,42,9,8,6,70,135,0.39,213.8,0.61,213.8,0,0,0,0,-6,6,42,9,8,0,76,273,990,965.1,24.9,0.132,0.0139,0.00056,0.146,0.00586,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.1,48.1,48.1,1160
2000-07-29,1999,10,44,211,346.29,0.51,4,Mod_Dry,42,9,8,6,70,135,0.39,211.3,0.61,211.3,0,0,0,0,-6,6,42,9,8,0,76,270,990,965.1,24.9,0.131,0.0137,0.000551,0.145,0.00582,1,0.228,0.372,0.015,24.5,0.957,0.98,0.938,48.6,47.6,47.6,1140
2000-07-30,1999,10,44,212,343.28,0.51,4,Mod_Dry,42,9,8,6,70,135,0.39,208.3,0.61,208.3,0,0,0,0,-6,6,42,9,8,0,76,267,990,965.1,24.9,0.13,0.0135,0.000541,0.143,0.00576,1,0.224,0.367,0.0147,24.5,0.956,0.98,0.937,47.9,46.9,46.9,1130
2000-07-31,1999,10,44,213,340.27,0.51,4,Mod_Dry,42,9,8,6,70,135,0.4,205.3,0.6,205.3,0,0,0,0,-6,6,42,9,8,0,76,264,990,965.1,24.9,0.129,0.0132,0.00053,0.142,0.0057,1,0.22,0.362,0.0145,24.5,0.956,0.98,0.937,47.2,46.3,46.3,1110
2000-08-01,1999,11,44,214,336.17,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,221.2,0.66,221.2,0,0,0,0,-4,4,39,7,5,0,64,272,990,965.1,24.9,0.132,0.0145,0.000584,0.146,0.00586,1,0.241,0.387,0.0155,24.5,0.958,0.98,0.939,51,48.2,48.2,1160
2000-08-02,1999,11,44,215,332.61,0.52,4,Mod_Dry,39,7,5,4,60,115,0.35,217.6,0.65,217.6,0,0,0,0,-4,4,39,7,5,0,64,269,990,965.1,24.9,0.13,0.0142,0.000571,0.145,0.0058,1,0.236,0.381,0.0153,24.6,0.958,0.98,0.939,50.2,48.2,48.2,1160
2000-08-03,1999,11,44,216,328.51,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,213.5,0.65,213.5,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.0139,0.000557,0.143,0.00572,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
2000-08-04,1999,11,45,217,324.41,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,209.4,0.65,209.4,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.000542,0.141,0.00564,1,0.225,0.366,0.0147,24.6,0.956,0.98,0.937,48.3,47.4,47.4,1140
2000-08-05,1999,11,45,218,320.86,0.53,4,Mod_Dry,39,7,5,4,60,115,0.36,205.9,0.64,205.9,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0132,0.00053,0.139,0.00558,1,0.22,0.36,0.0144,24.6,0.956,0.98,0.937,47.5,46.6,46.6,1120
2000-08-06,1999,11,45,219,317.3,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,202.3,0.64,202.3,0,0,0,0,-4,4,39,7,5,0,64,253,990,965,25,0.125,0.0129,0.000518,0.138,0.00551,1,0.216,0.353,0.0141,24.7,0.955,0.98,0.936,46.7,45.8,45.8,1100
2000-08-07,1999,11,45,220,313.75,0.54,4,Mod_Dry,39,7,5,4,60,115,0.37,198.8,0.63,198.8,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0126,0.000505,0.136,0.00545,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,45.9,45,45,1080
2000-08-08,1999,11,45,221,310.19,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,195.2,0.63,195.2,0,0,0,0,-4,4,39,7,5,0,64,246,990,965,25,0.122,0.0123,0.000493,0.135,0.00538,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2000-08-09,1999,11,45,222,307.73,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,192.7,0.63,192.7,0,0,0,0,-4,4,39,7,5,0,64,244,990,964.9,25.1,0.122,0.0121,0.000484,0.134,0.00533,1,0.203,0.336,0.0134,24.7,0.953,0.98,0.934,44.5,43.6,43.6,1050
2000-08-10,1999,11,45,223,304.72,0.55,4,Mod_Dry,39,7,5,4,60,115,0.38,189.7,0.62,189.7,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.12,0.0119,0.000474,0.132,0.00528,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.8,42.9,42.9,1030
2000-08-11,1999,11,46,224,301.72,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,186.7,0.62,186.7,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00522,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.1,42.3,42.3,1010
2000-08-12,1999,11,46,225,298.71,0.56,4,Mod_Dry,39,7,5,4,60,115,0.39,183.7,0.61,183.7,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.118,0.0114,0.000453,0.13,0.00517,1,0.191,0.32,0.0128,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
2000-08-13,1999,11,46,226,295.7,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,180.7,0.61,180.7,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.00511,1,0.186,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
2000-08-14,1999,11,46,227,292.69,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,177.7,0.61,177.7,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.116,0.0109,0.000432,0.127,0.00506,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,962
2000-08-15,1999,11,46,228,289.68,0.57,4,Mod_Dry,39,7,5,4,60,115,0.4,174.7,0.6,174.7,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0106,0.000422,0.126,0.005,1,0.178,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.4,39.4,944
2000-08-16,1999,11,46,229,286.68,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,171.7,0.6,171.7,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0103,0.000411,0.124,0.00495,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.923,39.6,38.6,38.6,926
2000-08-17,1999,11,46,230,283.67,0.58,4,Mod_Dry,39,7,5,4,60,115,0.41,168.7,0.59,168.7,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.17,0.293,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
2000-08-18,1999,11,47,231,281.21,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,166.2,0.59,166.2,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00988,0.000392,0.122,0.00485,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,894
2000-08-19,1999,11,47,232,278.75,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,163.8,0.59,163.8,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00967,0.000384,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.7,36.6,36.6,879
2000-08-20,1999,11,47,233,276.29,0.59,4,Mod_Dry,39,7,5,4,60,115,0.42,161.3,0.58,161.3,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00946,0.000375,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.2,36,36,865
2000-08-21,1999,11,47,234,273.82,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,158.8,0.58,158.8,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00925,0.000367,0.119,0.00471,1,0.157,0.276,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,851
2000-08-22,1999,11,47,235,271.36,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,156.4,0.58,156.4,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.109,0.00904,0.000359,0.118,0.00467,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,838
2000-08-23,1999,11,47,236,268.9,0.61,4,Mod_Dry,39,7,5,4,60,115,0.43,153.9,0.57,153.9,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00883,0.00035,0.117,0.00463,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.4,34.4,34.4,825
2000-08-24,1999,11,47,237,266.44,0.61,4,Mod_Dry,39,7,5,4,60,115,0.43,151.4,0.57,151.4,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00862,0.000342,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.911,34.9,33.8,33.8,811
2000-08-25,1999,11,48,238,263.98,0.62,4,Mod_Dry,39,7,5,4,60,115,0.44,149,0.56,149,0,0,0,0,-4,4,39,7,5,0,64,200,990,964.8,25.2,0.106,0.00841,0.000333,0.115,0.00454,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.2,33.2,798
2000-08-26,1999,11,48,239,261.52,0.62,4,Mod_Dry,39,7,5,4,60,115,0.44,146.5,0.56,146.5,0,0,0,0,-4,4,39,7,5,0,64,198,990,964.7,25.3,0.105,0.0082,0.000325,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,784
2000-08-27,1999,11,48,240,260.15,0.62,4,Mod_Dry,39,7,5,4,60,115,0.44,145.2,0.56,145.2,0,0,0,0,-4,4,39,7,5,0,64,196,990,964.7,25.3,0.105,0.00809,0.00032,0.113,0.00447,1,0.138,0.251,0.00995,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2000-08-28,1999,11,48,241,258.24,0.63,4,Mod_Dry,39,7,5,4,60,115,0.45,143.2,0.56,143.2,0,0,0,0,-4,4,39,7,5,0,64,194,990,964.7,25.3,0.104,0.00793,0.000314,0.112,0.00443,1,0.136,0.248,0.00981,25,0.936,0.97,0.908,32.9,31.9,31.9,766
2000-08-29,1999,11,48,242,256.32,0.63,4,Mod_Dry,39,7,5,4,60,115,0.45,141.3,0.55,141.3,0,0,0,0,-4,4,39,7,5,0,64,192,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.0044,1,0.133,0.244,0.00967,25,0.936,0.97,0.907,32.5,31.5,31.5,756
2000-08-30,1999,11,48,243,254.41,0.63,4,Mod_Dry,39,7,5,4,60,115,0.45,139.4,0.55,139.4,0,0,0,0,-4,4,39,7,5,0,64,190,990,964.7,25.3,0.103,0.0076,0.000301,0.11,0.00436,1,0.131,0.241,0.00953,25,0.935,0.97,0.907,32,31,31,745
2000-08-31,1999,11,48,244,252.5,0.64,4,Mod_Dry,39,7,5,4,60,115,0.46,137.5,0.55,137.5,0,0,0,0,-4,4,39,7,5,0,64,189,990,964.7,25.3,0.102,0.00744,0.000294,0.109,0.00433,1,0.128,0.238,0.0094,25.1,0.934,0.97,0.906,31.6,30.6,30.6,735
2000-09-01,1999,12,49,245,249.49,0.64,4,Mod_Dry,34,6,4,3,44,91,0.36,158.5,0.64,158.5,0,0,0,0,-3,3,34,6,4,0,47,202,990,964.7,25.3,0.107,0.00922,0.000364,0.116,0.00459,1,0.156,0.273,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,853
2000-09-02,1999,12,49,246,245.39,0.65,4,Mod_Dry,34,6,4,3,44,91,0.37,154.4,0.63,154.4,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.106,0.00887,0.00035,0.114,0.00452,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.7,34.6,34.6,831
2000-09-03,1999,12,49,247,241.29,0.66,4,Mod_Dry,34,6,4,3,44,91,0.38,150.3,0.62,150.3,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00852,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2000-09-04,1999,12,49,248,237.73,0.67,4,Mod_Dry,34,6,4,3,44,91,0.38,146.7,0.62,146.7,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00822,0.000324,0.111,0.00438,1,0.141,0.252,0.00992,25.1,0.938,0.97,0.909,33.9,32.9,32.9,789
2000-09-05,1999,12,49,249,234.18,0.68,4,Mod_Dry,34,6,4,3,44,91,0.39,143.2,0.61,143.2,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.00792,0.000312,0.11,0.00431,1,0.136,0.245,0.00966,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2000-09-06,1999,12,49,250,231.72,0.68,4,Mod_Dry,34,6,4,3,44,91,0.39,140.7,0.61,140.7,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00771,0.000303,0.108,0.00427,1,0.132,0.241,0.00948,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
2000-09-07,1999,12,49,251,228.71,0.69,4,Mod_Dry,34,6,4,3,44,91,0.4,137.7,0.6,137.7,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0997,0.00746,0.000293,0.107,0.00421,1,0.128,0.236,0.00926,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2000-09-08,1999,12,50,252,225.7,0.7,4,Mod_Dry,34,6,4,3,44,91,0.4,134.7,0.6,134.7,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0986,0.0072,0.000283,0.106,0.00416,1,0.124,0.23,0.00904,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2000-09-09,1999,12,50,253,222.69,0.7,4,Mod_Dry,34,6,4,3,44,91,0.41,131.7,0.59,131.7,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0975,0.00694,0.000273,0.104,0.0041,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.4,29.4,29.4,707
2000-09-10,1999,12,50,254,219.68,0.71,4,Mod_Dry,34,6,4,3,44,91,0.41,128.7,0.59,128.7,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0965,0.00669,0.000262,0.103,0.00405,1,0.116,0.219,0.00861,25.3,0.93,0.97,0.902,29.7,28.8,28.8,690
2000-09-11,1999,12,50,255,216.68,0.72,4,Mod_Dry,34,6,4,3,44,91,0.42,125.7,0.58,125.7,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0954,0.00643,0.000252,0.102,0.00399,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.9,28.1,28.1,674
2000-09-12,1999,12,50,256,214.22,0.73,4,Mod_Dry,34,6,4,3,44,91,0.42,123.2,0.57,123.2,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0945,0.00622,0.000244,0.101,0.00395,1,0.109,0.21,0.00822,25.3,0.927,0.97,0.899,28.4,27.5,27.5,660
2000-09-13,1999,12,50,257,211.75,0.74,4,Mod_Dry,34,6,4,3,44,91,0.43,120.8,0.57,120.8,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0937,0.00601,0.000236,0.0997,0.0039,1,0.106,0.205,0.00804,25.3,0.926,0.97,0.898,27.8,26.9,26.9,646
2000-09-14,1999,12,50,258,210.39,0.74,4,Mod_Dry,34,6,4,3,44,91,0.43,119.4,0.57,119.4,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0932,0.0059,0.000231,0.0991,0.00388,1,0.104,0.203,0.00794,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2000-09-15,1999,12,51,259,208.47,0.75,4,Mod_Dry,34,6,4,3,44,91,0.44,117.5,0.56,117.5,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.5,25.5,0.0925,0.00573,0.000224,0.0983,0.00385,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,27,26.2,26.2,628
2000-09-16,1999,12,51,260,205.47,0.76,4,Mod_Dry,34,6,4,3,44,91,0.44,114.5,0.56,114.5,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0915,0.00548,0.000214,0.0969,0.00379,1,0.097,0.194,0.00759,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2000-09-17,1999,12,51,261,205.19,0.76,4,Mod_Dry,34,6,4,3,44,91,0.44,114.2,0.56,114.2,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0914,0.00546,0.000213,0.0968,0.00379,1,0.0967,0.193,0.00757,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2000-09-18,1999,12,51,262,204.37,0.76,4,Mod_Dry,34,6,4,3,44,91,0.45,113.4,0.56,113.4,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0911,0.00539,0.000211,0.0965,0.00377,1,0.0955,0.192,0.00751,25.4,0.92,0.97,0.893,26,25.2,25.2,604
2000-09-19,1999,12,51,263,202.46,0.77,4,Mod_Dry,34,6,4,3,44,91,0.45,111.5,0.55,111.5,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0904,0.00522,0.000204,0.0956,0.00374,1,0.093,0.189,0.00737,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
2000-09-20,1999,12,51,264,200.54,0.77,4,Mod_Dry,34,6,4,3,44,91,0.45,109.5,0.55,109.5,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0897,0.00506,0.000198,0.0948,0.0037,1,0.0904,0.185,0.00723,25.4,0,0,0,0,0,0,0
2000-09-21,1999,12,51,265,197.54,0.78,5,Dry,30,6,4,2,30,72,0.36,125.5,0.64,125.5,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.094,0.00642,0.000251,0.1,0.00392,1,0.112,0.212,0.0083,25.4,0.929,0.97,0.901,29,28.1,28.1,676
2000-09-22,1999,12,52,266,196.17,0.79,5,Dry,30,6,4,2,30,72,0.37,124.2,0.63,124.2,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0935,0.0063,0.000246,0.0998,0.0039,1,0.11,0.21,0.0082,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2000-09-23,1999,12,52,267,194.25,0.79,5,Dry,30,6,4,2,30,72,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0928,0.00614,0.00024,0.0989,0.00387,1,0.108,0.206,0.00807,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2000-09-24,1999,12,52,268,192.34,0.8,5,Dry,30,6,4,2,30,72,0.37,120.3,0.63,120.3,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0921,0.00598,0.000234,0.0981,0.00383,1,0.105,0.203,0.00794,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2000-09-25,1999,12,52,269,190.43,0.81,5,Dry,30,6,4,2,30,72,0.38,118.4,0.62,118.4,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0914,0.00582,0.000227,0.0973,0.0038,1,0.102,0.2,0.0078,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2000-09-26,1999,12,52,270,188.51,0.81,5,Dry,30,6,4,2,30,72,0.38,116.5,0.62,116.5,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0908,0.00565,0.000221,0.0964,0.00377,1,0.0998,0.196,0.00767,25.4,0.922,0.97,0.895,26.7,25.9,25.9,623
2000-09-27,1999,12,52,271,186.6,0.82,5,Dry,30,6,4,2,30,72,0.39,114.6,0.61,114.6,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0901,0.00549,0.000215,0.0956,0.00374,1,0.0972,0.193,0.00754,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2000-09-28,1999,12,52,272,184.68,0.82,5,Dry,30,6,4,2,30,72,0.39,112.7,0.61,112.7,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0894,0.00533,0.000208,0.0947,0.00371,1,0.0946,0.189,0.00741,25.4,0.92,0.97,0.892,25.8,25,25,600
2000-09-29,1999,12,53,273,182.77,0.83,5,Dry,30,6,4,2,30,72,0.39,110.8,0.61,110.8,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0887,0.00517,0.000202,0.0939,0.00367,1,0.092,0.186,0.00727,25.4,0.918,0.97,0.891,25.3,24.6,24.6,589
2000-09-30,1999,12,53,274,180.86,0.83,5,Dry,30,6,4,2,30,72,0.4,108.9,0.6,108.9,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0881,0.005,0.000196,0.0931,0.00364,1,0.0895,0.183,0.00714,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2000-10-01,2000,1,1,275,178.94,0.84,5,Dry,24,4,2,2,20,52,0.29,126.9,0.71,126.9,0,0,0,0,-2,2,24,4,2,0,22,157,990,964.4,25.6,0.0909,0.00654,0.000256,0.0975,0.00381,1,0.114,0.211,0.00827,25.3,0.929,0.97,0.901,29.3,28.4,28.4,683
2000-10-02,2000,1,1,276,177.03,0.85,5,Dry,24,4,2,2,20,52,0.29,125,0.71,125,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0902,0.00638,0.00025,0.0966,0.00378,1,0.111,0.208,0.00814,25.3,0.928,0.97,0.901,28.9,28,28,672
2000-10-03,2000,1,1,277,175.66,0.85,5,Dry,24,4,2,2,20,52,0.3,123.7,0.7,123.7,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.0898,0.00626,0.000245,0.096,0.00376,1,0.109,0.205,0.00804,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2000-10-04,2000,1,1,278,174.29,0.85,5,Dry,24,4,2,2,20,52,0.3,122.3,0.7,122.3,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0893,0.00614,0.000241,0.0954,0.00373,1,0.108,0.203,0.00795,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2000-10-05,2000,1,1,279,172.93,0.86,5,Dry,24,4,2,2,20,52,0.3,120.9,0.7,120.9,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0888,0.00603,0.000236,0.0948,0.00371,1,0.106,0.201,0.00785,25.3,0.926,0.97,0.898,27.8,27,27,648
2000-10-06,2000,1,1,280,171.56,0.86,5,Dry,24,4,2,2,20,52,0.3,119.6,0.7,119.6,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0883,0.00591,0.000231,0.0942,0.00369,1,0.104,0.198,0.00776,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2000-10-07,2000,1,1,281,171.29,0.86,5,Dry,24,4,2,2,20,52,0.3,119.3,0.7,119.3,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0882,0.00589,0.000231,0.0941,0.00368,1,0.104,0.198,0.00774,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
2000-10-08,2000,1,2,282,170.47,0.86,5,Dry,24,4,2,2,20,52,0.3,118.5,0.69,118.5,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0879,0.00582,0.000228,0.0938,0.00367,1,0.102,0.196,0.00768,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2000-10-09,2000,1,2,283,168.55,0.87,5,Dry,24,4,2,2,20,52,0.31,116.5,0.69,116.5,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0873,0.00566,0.000222,0.0929,0.00364,1,0.0998,0.193,0.00755,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2000-10-10,2000,1,2,284,168.28,0.87,5,Dry,24,4,2,2,20,52,0.31,116.3,0.69,116.3,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0872,0.00563,0.000221,0.0928,0.00363,1,0.0995,0.192,0.00753,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2000-10-11,2000,1,2,285,167.46,0.87,5,Dry,24,4,2,2,20,52,0.31,115.5,0.69,115.5,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0869,0.00556,0.000218,0.0924,0.00362,1,0.0984,0.191,0.00747,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2000-10-12,2000,1,2,286,166.64,0.87,5,Dry,24,4,2,2,20,52,0.31,114.6,0.69,114.6,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0866,0.00549,0.000215,0.0921,0.00361,1,0.0973,0.189,0.00742,25.3,0.921,0.97,0.894,26.2,25.5,25.5,611
2000-10-13,2000,1,2,287,164.72,0.88,5,Dry,24,4,2,2,20,52,0.32,112.7,0.68,112.7,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0859,0.00533,0.000209,0.0912,0.00357,1,0.0947,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,600
2000-10-14,2000,1,2,288,163.36,0.88,5,Dry,24,4,2,2,20,52,0.32,111.4,0.68,111.4,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0854,0.00522,0.000204,0.0906,0.00355,1,0.0928,0.183,0.00719,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2000-10-15,2000,1,3,289,161.99,0.89,5,Dry,24,4,2,2,20,52,0.32,110,0.68,110,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0849,0.0051,0.0002,0.09,0.00353,1,0.091,0.181,0.00709,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
2000-10-16,2000,1,3,290,160.62,0.89,5,Dry,24,4,2,2,20,52,0.32,108.6,0.68,108.6,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0845,0.00498,0.000195,0.0894,0.0035,1,0.0891,0.179,0.007,25.3,0.917,0.97,0.889,24.8,24,24,576
2000-10-17,2000,1,3,291,159.25,0.89,5,Dry,24,4,2,2,20,52,0.33,107.3,0.67,107.3,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00487,0.000191,0.0888,0.00348,1,0.0873,0.176,0.0069,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
2000-10-18,2000,1,3,292,157.89,0.9,5,Dry,24,4,2,2,20,52,0.33,105.9,0.67,105.9,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0835,0.00475,0.000186,0.0882,0.00346,1,0.0855,0.174,0.00681,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2000-10-19,2000,1,3,293,157.61,0.9,5,Dry,24,4,2,2,20,52,0.33,105.6,0.67,105.6,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00473,0.000185,0.0881,0.00345,1,0.0851,0.173,0.00679,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2000-10-20,2000,1,3,294,156.79,0.9,5,Dry,24,4,2,2,20,52,0.33,104.8,0.67,104.8,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0831,0.00466,0.000183,0.0878,0.00344,1,0.084,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
2000-10-21,2000,1,3,295,154.88,0.9,5,Dry,24,4,2,2,20,52,0.34,102.9,0.66,102.9,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00449,0.000176,0.0869,0.00341,1,0.0814,0.168,0.0066,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
2000-10-22,2000,1,4,296,154.61,0.9,5,Dry,24,4,2,2,20,52,0.34,102.6,0.66,102.6,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0823,0.00447,0.000175,0.0868,0.0034,1,0.081,0.168,0.00658,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2000-10-23,2000,1,4,297,153.79,0.91,5,Dry,24,4,2,2,20,52,0.34,101.8,0.66,101.8,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.0044,0.000173,0.0864,0.00339,1,0.0799,0.166,0.00652,25.3,0.912,0.97,0.884,23.1,22.4,22.4,537
2000-10-24,2000,1,4,298,152.97,0.91,5,Dry,24,4,2,2,20,52,0.34,101,0.66,101,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00433,0.00017,0.0861,0.00338,1,0.0788,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
2000-10-25,2000,1,4,299,152.15,0.91,5,Dry,24,4,2,2,20,52,0.34,100.2,0.66,100.2,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00426,0.000167,0.0857,0.00336,1,0.0777,0.163,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,527
2000-10-26,2000,1,4,300,152.97,0.91,5,Dry,24,4,2,2,20,52,0.34,101,0.66,101,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00433,0.00017,0.0861,0.00338,1,0.0788,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
