date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-10-27,2000,1,4,301,152.15,0.91,5,Dry,24,4,2,2,20,52,0.34,100.2,0.66,100.2,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00426,0.000167,0.0857,0.00336,1,0.0777,0.163,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,527
2000-10-28,2000,1,4,302,152.97,0.91,5,Dry,24,4,2,2,20,52,0.34,101,0.66,101,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00433,0.00017,0.0861,0.00338,1,0.0788,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
2000-10-29,2000,1,5,303,153.24,0.91,5,Dry,24,4,2,2,20,52,0.34,101.2,0.66,101.2,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00436,0.000171,0.0862,0.00338,1,0.0792,0.165,0.00648,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
2000-10-30,2000,1,5,304,152.42,0.91,5,Dry,24,4,2,2,20,52,0.34,100.4,0.66,100.4,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0816,0.00429,0.000168,0.0858,0.00337,1,0.0781,0.164,0.00643,25.3,0.911,0.969,0.883,22.7,22,22,529
2000-10-31,2000,1,5,305,151.6,0.91,5,Dry,24,4,2,2,20,52,0.34,99.6,0.66,99.6,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0813,0.00422,0.000165,0.0855,0.00335,1,0.077,0.162,0.00637,25.3,0.911,0.969,0.883,22.6,21.8,21.8,524
2000-11-01,2000,2,5,306,151.87,0.91,5,Dry,23,4,2,2,19,50,0.33,101.9,0.67,101.9,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.00441,0.000173,0.0861,0.00338,1,0.08,0.166,0.00651,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
2000-11-02,2000,2,5,307,155.43,0.9,5,Dry,23,4,2,2,19,50,0.32,105.4,0.68,105.4,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.083,0.00471,0.000185,0.0877,0.00344,1,0.0848,0.173,0.00676,25.3,0.915,0.97,0.887,24,23.2,23.2,558
2000-11-03,2000,2,5,308,157.89,0.9,5,Dry,23,4,2,2,19,50,0.32,107.9,0.68,107.9,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.00492,0.000193,0.0888,0.00348,1,0.0882,0.177,0.00693,25.3,0.916,0.97,0.889,24.6,23.8,23.8,572
2000-11-04,2000,2,5,309,158.71,0.9,5,Dry,23,4,2,2,19,50,0.32,108.7,0.69,108.7,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0841,0.00499,0.000196,0.0891,0.00349,1,0.0893,0.178,0.00699,25.3,0.917,0.97,0.89,24.8,24,24,577
2000-11-05,2000,2,6,310,159.53,0.89,5,Dry,23,4,2,2,19,50,0.31,109.5,0.69,109.5,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0844,0.00506,0.000198,0.0895,0.00351,1,0.0904,0.18,0.00705,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2000-11-06,2000,2,6,311,160.35,0.89,5,Dry,23,4,2,2,19,50,0.31,110.3,0.69,110.3,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00513,0.000201,0.0898,0.00352,1,0.0915,0.181,0.0071,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2000-11-07,2000,2,6,312,162.26,0.89,5,Dry,23,4,2,2,19,50,0.31,112.3,0.69,112.3,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.00529,0.000207,0.0907,0.00355,1,0.0941,0.185,0.00724,25.3,0.92,0.97,0.892,25.7,24.9,24.9,597
2000-11-08,2000,2,6,313,165.27,0.88,5,Dry,23,4,2,2,19,50,0.3,115.3,0.7,115.3,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00555,0.000217,0.092,0.0036,1,0.0981,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2000-11-09,2000,2,6,314,168.28,0.87,5,Dry,23,4,2,2,19,50,0.3,118.3,0.7,118.3,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.0058,0.000227,0.0933,0.00365,1,0.102,0.195,0.00766,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
2000-11-10,2000,2,6,315,168.55,0.87,5,Dry,23,4,2,2,19,50,0.3,118.5,0.7,118.5,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0876,0.00583,0.000228,0.0934,0.00366,1,0.103,0.196,0.00767,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2000-11-11,2000,2,6,316,167.73,0.87,5,Dry,23,4,2,2,19,50,0.3,117.7,0.7,117.7,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00576,0.000225,0.0931,0.00364,1,0.101,0.195,0.00762,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2000-11-12,2000,2,7,317,169.1,0.87,5,Dry,23,4,2,2,19,50,0.3,119.1,0.7,119.1,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00587,0.00023,0.0937,0.00367,1,0.103,0.197,0.00771,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
2000-11-13,2000,2,7,318,172.11,0.86,5,Dry,23,4,2,2,19,50,0.29,122.1,0.71,122.1,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00613,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,655
2000-11-14,2000,2,7,319,172.38,0.86,5,Dry,23,4,2,2,19,50,0.29,122.4,0.71,122.4,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.089,0.00615,0.000241,0.0951,0.00372,1,0.108,0.203,0.00794,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2000-11-15,2000,2,7,320,172.11,0.86,5,Dry,23,4,2,2,19,50,0.29,122.1,0.71,122.1,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00613,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,655
2000-11-16,2000,2,7,321,170.74,0.86,5,Dry,23,4,2,2,19,50,0.29,120.7,0.71,120.7,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00601,0.000235,0.0944,0.0037,1,0.105,0.2,0.00783,25.3,0.925,0.97,0.898,27.8,26.9,26.9,647
2000-11-17,2000,2,7,322,170.47,0.86,5,Dry,23,4,2,2,19,50,0.29,120.5,0.71,120.5,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0883,0.00599,0.000235,0.0943,0.00369,1,0.105,0.199,0.00781,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2000-11-18,2000,2,7,323,168.55,0.87,5,Dry,23,4,2,2,19,50,0.3,118.5,0.7,118.5,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0876,0.00583,0.000228,0.0934,0.00366,1,0.103,0.196,0.00767,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2000-11-19,2000,2,8,324,167.18,0.87,5,Dry,23,4,2,2,19,50,0.3,117.2,0.7,117.2,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0871,0.00571,0.000224,0.0928,0.00364,1,0.101,0.194,0.00758,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2000-11-20,2000,2,8,325,165.82,0.88,5,Dry,23,4,2,2,19,50,0.3,115.8,0.7,115.8,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00559,0.000219,0.0922,0.00361,1,0.0989,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2000-11-21,2000,2,8,326,164.45,0.88,5,Dry,23,4,2,2,19,50,0.3,114.5,0.7,114.5,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0862,0.00548,0.000215,0.0916,0.00359,1,0.097,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2000-11-22,2000,2,8,327,164.18,0.88,5,Dry,23,4,2,2,19,50,0.3,114.2,0.69,114.2,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00546,0.000214,0.0915,0.00359,1,0.0966,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2000-11-23,2000,2,8,328,164.45,0.88,5,Dry,23,4,2,2,19,50,0.3,114.5,0.7,114.5,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0862,0.00548,0.000215,0.0916,0.00359,1,0.097,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2000-11-24,2000,2,8,329,164.72,0.88,5,Dry,23,4,2,2,19,50,0.3,114.7,0.7,114.7,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.0055,0.000215,0.0918,0.00359,1,0.0974,0.189,0.00741,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
2000-11-25,2000,2,8,330,164.45,0.88,5,Dry,23,4,2,2,19,50,0.3,114.5,0.7,114.5,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0862,0.00548,0.000215,0.0916,0.00359,1,0.097,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2000-11-26,2000,2,9,331,166.91,0.87,5,Dry,23,4,2,2,19,50,0.3,116.9,0.7,116.9,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00569,0.000223,0.0927,0.00363,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,624
2000-11-27,2000,2,9,332,172.65,0.86,5,Dry,23,4,2,2,19,50,0.29,122.7,0.71,122.7,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00618,0.000242,0.0952,0.00373,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2000-11-28,2000,2,9,333,175.11,0.85,5,Dry,23,4,2,2,19,50,0.29,125.1,0.71,125.1,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.0899,0.00638,0.00025,0.0963,0.00377,1,0.111,0.208,0.00813,25.3,0.929,0.97,0.901,28.9,28,28,672
2000-11-29,2000,2,9,334,178.12,0.84,5,Dry,23,4,2,2,19,50,0.28,128.1,0.72,128.1,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00664,0.00026,0.0976,0.00382,1,0.115,0.213,0.00834,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2000-11-30,2000,2,9,335,182.77,0.83,5,Dry,23,4,2,2,19,50,0.27,132.8,0.73,132.8,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0926,0.00704,0.000275,0.0997,0.0039,1,0.122,0.221,0.00866,25.3,0.932,0.97,0.904,30.7,29.8,29.8,716
2000-12-01,2000,3,9,336,187.42,0.81,5,Dry,26,4,3,2,24,59,0.32,128.4,0.69,128.4,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00667,0.000261,0.0992,0.00388,1,0.116,0.215,0.00841,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2000-12-02,2000,3,9,337,188.79,0.81,5,Dry,26,4,3,2,24,59,0.31,129.8,0.69,129.8,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00678,0.000265,0.0998,0.0039,1,0.118,0.217,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2000-12-03,2000,3,10,338,190.7,0.81,5,Dry,26,4,3,2,24,59,0.31,131.7,0.69,131.7,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0937,0.00694,0.000271,0.101,0.00393,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2000-12-04,2000,3,10,339,193.71,0.8,5,Dry,26,4,3,2,24,59,0.3,134.7,0.69,134.7,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.0072,0.000281,0.102,0.00398,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
2000-12-05,2000,3,10,340,193.98,0.8,5,Dry,26,4,3,2,24,59,0.3,135,0.7,135,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00722,0.000282,0.102,0.00399,1,0.125,0.227,0.00886,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2000-12-06,2000,3,10,341,193.71,0.8,5,Dry,26,4,3,2,24,59,0.3,134.7,0.69,134.7,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.0072,0.000281,0.102,0.00398,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
2000-12-07,2000,3,10,342,195.62,0.79,5,Dry,26,4,3,2,24,59,0.3,136.6,0.7,136.6,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00736,0.000288,0.103,0.00402,1,0.127,0.23,0.00898,25.4,0.933,0.97,0.905,31.7,30.8,30.8,738
2000-12-08,2000,3,10,343,199.18,0.78,5,Dry,26,4,3,2,24,59,0.3,140.2,0.7,140.2,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00767,0.000299,0.104,0.00408,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,759
2000-12-09,2000,3,10,344,202.73,0.77,5,Dry,26,4,3,2,24,59,0.29,143.7,0.71,143.7,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00797,0.000311,0.106,0.00414,1,0.137,0.242,0.00948,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2000-12-10,2000,3,11,345,206.29,0.76,5,Dry,26,4,3,2,24,59,0.29,147.3,0.71,147.3,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00827,0.000324,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
2000-12-11,2000,3,11,346,207.65,0.75,5,Dry,26,4,3,2,24,59,0.28,148.7,0.72,148.7,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00839,0.000328,0.108,0.00423,1,0.143,0.251,0.00983,25.3,0.938,0.97,0.91,34.6,33.6,33.6,805
2000-12-12,2000,3,11,347,205.74,0.76,5,Dry,26,4,3,2,24,59,0.29,146.7,0.71,146.7,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00822,0.000322,0.107,0.00419,1,0.141,0.248,0.00969,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
2000-12-13,2000,3,11,348,205.47,0.76,5,Dry,26,4,3,2,24,59,0.29,146.5,0.71,146.5,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0989,0.0082,0.000321,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33.1,33.1,793
2000-12-14,2000,3,11,349,207.38,0.76,5,Dry,26,4,3,2,24,59,0.28,148.4,0.71,148.4,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2000-12-15,2000,3,11,350,207.65,0.75,5,Dry,26,4,3,2,24,59,0.28,148.7,0.72,148.7,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00839,0.000328,0.108,0.00423,1,0.143,0.251,0.00983,25.3,0.938,0.97,0.91,34.6,33.6,33.6,805
2000-12-16,2000,3,11,351,210.11,0.75,5,Dry,26,4,3,2,24,59,0.28,151.1,0.72,151.1,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00859,0.000337,0.109,0.00427,1,0.146,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2000-12-17,2000,3,12,352,214.76,0.73,5,Dry,26,4,3,2,24,59,0.28,155.8,0.72,155.8,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00899,0.000352,0.111,0.00436,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.3,35.2,35.2,844
2000-12-18,2000,3,12,353,219.96,0.71,5,Dry,26,4,3,2,24,59,0.27,161,0.73,161,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2000-12-19,2000,3,12,354,226.25,0.69,5,Dry,26,4,3,2,24,59,0.26,167.3,0.74,167.3,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00997,0.000392,0.116,0.00457,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,39,37.9,37.9,911
2000-12-20,2000,3,12,355,231.99,0.68,5,Dry,26,4,3,2,24,59,0.25,173,0.75,173,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000411,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.4,39.4,945
2000-12-21,2000,3,12,356,235.54,0.67,5,Dry,26,4,3,2,24,59,0.25,176.5,0.75,176.5,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.109,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.3,40.3,966
2000-12-22,2000,3,12,357,240.74,0.66,5,Dry,26,4,3,2,24,59,0.24,181.7,0.76,181.7,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.4,41.5,41.5,996
2000-12-23,2000,3,12,358,247.03,0.65,5,Dry,26,4,3,2,24,59,0.24,188,0.76,188,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000463,0.125,0.00495,1,0.196,0.322,0.0127,25,0.951,0.98,0.932,43.8,43,43,1030
2000-12-24,2000,3,13,359,252.77,0.64,5,Dry,26,4,3,2,24,59,0.23,193.8,0.77,193.8,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000483,0.128,0.00505,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2000-12-25,2000,3,13,360,259.06,0.63,5,Dry,26,4,3,2,24,59,0.23,200.1,0.77,200.1,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000505,0.131,0.00517,1,0.213,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2000-12-26,2000,3,13,361,265.35,0.61,5,Dry,26,4,3,2,24,59,0.22,206.3,0.78,206.3,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.2,47.2,1130
2000-12-27,2000,3,13,362,272.18,0.6,5,Dry,26,4,3,2,24,59,0.22,213.2,0.78,213.2,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0139,0.00055,0.136,0.00541,1,0.23,0.367,0.0145,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2000-12-28,2000,3,13,363,280.11,0.59,5,Dry,26,4,3,2,24,59,0.21,221.1,0.79,221.1,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000578,0.14,0.00555,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2000-12-29,2000,3,13,364,290.78,0.57,5,Dry,26,4,3,2,24,59,0.2,231.8,0.8,231.8,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0155,0.000615,0.144,0.00575,2,0.099,0.243,0.00968,24.9,0.924,0.97,0.896,26.1,25.3,50.7,1220
2000-12-30,2000,3,13,365,299.25,0.56,5,Dry,26,4,3,2,24,59,0.2,240.3,0.8,240.3,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0162,0.000644,0.148,0.0059,2,0.105,0.253,0.0101,24.9,0.926,0.97,0.898,27.1,26.3,52.6,1260
2000-12-31,2000,3,14,366,308.82,0.55,5,Dry,26,4,3,2,24,59,0.19,249.8,0.81,249.8,0,0,0,0,-2,2,26,4,3,0,26,283,990,964.9,25.1,0.135,0.017,0.000678,0.152,0.00608,2,0.111,0.263,0.0105,24.8,0.929,0.97,0.901,28.2,27.4,54.7,1310
2001-01-01,2000,4,14,1,321.13,0.53,5,Dry,29,5,4,2,33,73,0.23,248.1,0.77,248.1,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0168,0.000674,0.153,0.00614,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.2,1300
2001-01-02,2000,4,14,2,332.34,0.52,5,Dry,29,5,4,2,33,73,0.22,259.3,0.78,259.3,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0214,0.000858,0.162,0.00649,2,0.118,0.279,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.7,1360
2001-01-03,2000,4,14,3,341.36,0.51,5,Dry,29,5,4,2,33,73,0.21,268.4,0.79,268.4,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.144,0.0257,0.00103,0.169,0.0068,2,0.124,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.6,1410
2001-01-04,2000,4,14,4,354.22,0.5,5,Dry,29,5,4,2,33,73,0.21,281.2,0.79,281.2,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0317,0.00128,0.18,0.00725,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.4,1470
2001-01-05,2000,4,14,5,370.35,0.48,5,Dry,29,5,4,2,33,73,0.2,297.4,0.8,297.4,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.3,24.7,0.154,0.0393,0.00159,0.193,0.00781,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.9,1560
2001-01-06,2000,4,14,6,385.93,0.47,5,Dry,29,5,4,2,33,73,0.19,312.9,0.81,312.9,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0467,0.00189,0.206,0.00835,2,0.154,0.36,0.0146,24.3,0.942,0.97,0.914,35.2,34.1,68.2,1640
2001-01-07,2000,4,15,7,403.16,0.45,5,Dry,29,5,4,2,33,73,0.18,330.2,0.82,330.2,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0548,0.00223,0.22,0.00896,2,0.165,0.386,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.8,1720
2001-01-08,2000,4,15,8,417.65,0.44,5,Dry,29,5,4,2,33,73,0.17,344.6,0.82,344.6,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.0617,0.00252,0.232,0.00947,2,0.175,0.407,0.0166,24.1,0.947,0.973,0.922,38.6,37.6,75.1,1800
2001-01-09,2000,4,15,9,428.86,0.43,5,Dry,29,5,4,2,33,73,0.17,355.9,0.83,355.9,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.175,0.067,0.00274,0.242,0.00987,2,0.183,0.424,0.0173,24,0.949,0.976,0.926,39.8,38.9,77.7,1870
2001-01-10,2000,4,15,10,440.62,0.42,5,Dry,29,5,4,2,33,73,0.17,367.6,0.83,367.6,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0725,0.00297,0.251,0.0103,2,0.191,0.442,0.0181,24,0.951,0.978,0.93,41.1,40.2,80.4,1930
2001-01-11,2000,4,15,11,450.74,0.41,5,Dry,29,5,4,2,33,73,0.16,377.7,0.84,377.7,0,0,0,0,-2,2,29,5,4,0,35,416,990,965.6,24.4,0.182,0.0773,0.00317,0.26,0.0106,2,0.197,0.457,0.0188,23.9,0.952,0.98,0.933,42.2,41.3,82.7,1980
2001-01-12,2000,4,15,12,461.4,0.41,5,Dry,29,5,4,2,33,73,0.16,388.4,0.84,388.4,0,0,0,0,-2,2,29,5,4,0,35,426,990,965.7,24.3,0.186,0.0823,0.00338,0.268,0.011,2,0.205,0.473,0.0194,23.9,0.954,0.98,0.934,43.3,42.4,84.9,2040
2001-01-13,2000,4,15,13,469.33,0.4,5,Dry,29,5,4,2,33,73,0.16,396.3,0.84,396.3,0,0,0,0,-2,2,29,5,4,0,35,434,990,965.7,24.3,0.189,0.0861,0.00354,0.275,0.0113,2,0.21,0.485,0.02,23.8,0.955,0.98,0.935,44.2,43.3,86.5,2080
2001-01-14,2000,4,16,14,477.81,0.39,5,Dry,29,5,4,2,33,73,0.15,404.8,0.85,404.8,0,0,0,0,-2,2,29,5,4,0,35,443,990,965.8,24.2,0.192,0.0901,0.00371,0.282,0.0116,2,0.216,0.498,0.0205,23.8,0.955,0.98,0.936,45,44.1,88.3,2120
2001-01-15,2000,4,16,15,484.65,0.39,5,Dry,29,5,4,2,33,73,0.15,411.6,0.85,411.6,0,0,0,0,-2,2,29,5,4,0,35,450,990,965.8,24.2,0.194,0.0933,0.00385,0.288,0.0119,2,0.22,0.508,0.021,23.7,0.956,0.98,0.937,45.7,44.8,89.7,2150
2001-01-16,2000,4,16,16,494.22,0.38,5,Dry,29,5,4,2,33,73,0.15,421.2,0.85,421.2,0,0,0,0,-2,2,29,5,4,0,35,459,990,965.8,24.2,0.198,0.0978,0.00405,0.295,0.0122,2,0.227,0.522,0.0216,23.7,0.956,0.98,0.937,46.7,45.8,91.6,2200
2001-01-17,2000,4,16,17,507.07,0.37,5,Dry,29,5,4,2,33,73,0.14,434.1,0.86,434.1,0,0,0,0,-2,2,29,5,4,0,35,472,990,965.9,24.1,0.202,0.104,0.00431,0.306,0.0127,2,0.235,0.542,0.0225,23.6,0.957,0.98,0.938,48,47.1,94.2,2260
2001-01-18,2000,4,16,18,518.28,0.37,5,Dry,29,5,4,2,33,73,0.14,445.3,0.86,445.3,0,0,0,0,-2,2,29,5,4,0,35,483,990,965.9,24.1,0.206,0.109,0.00454,0.315,0.0131,2,0.243,0.558,0.0232,23.5,0.958,0.98,0.939,49.2,48.2,96.4,2310
2001-01-19,2000,4,16,19,530.04,0.36,5,Dry,29,5,4,2,33,73,0.14,457,0.86,457,0,0,0,0,-2,2,29,5,4,0,35,495,990,966,24,0.21,0.115,0.00478,0.325,0.0135,2,0.251,0.576,0.024,23.4,0.958,0.98,0.938,50.3,48.2,96.4,2310
2001-01-20,2000,4,16,20,540.15,0.35,5,Dry,29,5,4,2,33,73,0.14,467.1,0.86,467.1,0,0,0,0,-2,2,29,5,4,0,35,505,990,966,24,0.214,0.119,0.00499,0.333,0.0139,2,0.258,0.591,0.0247,23.4,0.957,0.98,0.938,51.2,48.2,96.4,2310
2001-01-21,2000,4,17,21,550.27,0.35,4,Mod_Dry,34,5,4,3,45,91,0.17,459.3,0.83,459.3,0,0,0,0,-3,3,34,5,4,0,48,502,990,966.1,23.9,0.213,0.116,0.00484,0.329,0.0137,2,0.253,0.581,0.0243,23.3,0.957,0.98,0.938,50.3,48.2,96.4,2310
2001-01-22,2000,4,17,22,560.39,0.34,4,Mod_Dry,34,5,4,3,45,91,0.16,469.4,0.84,469.4,0,0,0,0,-3,3,34,5,4,0,48,512,990,966.1,23.9,0.218,0.121,0.00505,0.338,0.0142,2,0.259,0.598,0.025,23.3,0.957,0.98,0.938,51.3,48.2,96.4,2310
2001-01-23,2000,4,17,23,567.77,0.34,4,Mod_Dry,34,5,4,3,45,91,0.16,476.8,0.84,476.8,0,0,0,0,-3,3,34,5,4,0,48,520,990,966.2,23.8,0.222,0.124,0.0052,0.346,0.0145,2,0.264,0.61,0.0256,23.2,0.956,0.98,0.937,51.9,48.2,96.4,2310
2001-01-24,2000,4,17,24,571.87,0.33,4,Mod_Dry,34,5,4,3,45,91,0.16,480.9,0.84,480.9,0,0,0,0,-3,3,34,5,4,0,48,524,990,966.2,23.8,0.224,0.126,0.00529,0.35,0.0147,2,0.267,0.617,0.0259,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
2001-01-25,2000,4,17,25,578.16,0.33,4,Mod_Dry,34,5,4,3,45,91,0.16,487.2,0.84,487.2,0,0,0,0,-3,3,34,5,4,0,48,530,990,966.2,23.8,0.228,0.129,0.00542,0.357,0.015,3,0.162,0.518,0.0218,23.3,0.945,0.97,0.917,35,34,102,2450
2001-01-26,2000,4,17,26,586.64,0.33,4,Mod_Dry,34,5,4,3,45,91,0.15,495.6,0.84,495.6,0,0,0,0,-3,3,34,5,4,0,48,539,990,966.2,23.8,0.233,0.133,0.0056,0.366,0.0154,3,0.166,0.531,0.0224,23.2,0.946,0.97,0.917,35.6,34.5,104,2490
2001-01-27,2000,4,17,27,595.66,0.32,4,Mod_Dry,34,5,4,3,45,91,0.15,504.7,0.85,504.7,0,0,0,0,-3,3,34,5,4,0,48,548,990,966.3,23.7,0.238,0.138,0.00582,0.376,0.0158,3,0.17,0.545,0.023,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2001-01-28,2000,4,18,28,604.68,0.32,4,Mod_Dry,34,5,4,3,45,91,0.15,513.7,0.85,513.7,0,0,0,0,-3,3,34,5,4,0,48,557,990,966.3,23.7,0.243,0.144,0.00609,0.387,0.0163,3,0.174,0.561,0.0237,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2001-01-29,2000,4,18,29,613.71,0.31,4,Mod_Dry,34,5,4,3,45,91,0.15,522.7,0.85,522.7,0,0,0,0,-3,3,34,5,4,0,48,566,990,966.4,23.6,0.248,0.15,0.00635,0.398,0.0168,3,0.178,0.576,0.0244,23.1,0.949,0.97,0.92,37.4,36.3,109,2610
2001-01-30,2000,4,18,30,624.37,0.3,4,Mod_Dry,34,5,4,3,45,91,0.15,533.4,0.85,533.4,0,0,0,0,-3,3,34,5,4,0,48,576,990,966.4,23.6,0.254,0.157,0.00666,0.411,0.0174,3,0.183,0.594,0.0252,23,0.949,0.972,0.923,38.1,37,111,2670
2001-01-31,2000,4,18,31,633.4,0.3,4,Mod_Dry,34,5,4,3,45,91,0.14,542.4,0.86,542.4,0,0,0,0,-3,3,34,5,4,0,48,585,990,966.4,23.6,0.259,0.163,0.00693,0.423,0.0179,3,0.187,0.609,0.0258,23,0.95,0.973,0.925,38.7,37.6,113,2710
2001-02-01,2000,5,18,32,642.42,0.29,4,Mod_Dry,36,6,5,4,54,105,0.16,537.4,0.84,537.4,0,0,0,0,-4,4,36,6,5,0,58,584,990,966.5,23.5,0.259,0.16,0.0068,0.419,0.0178,3,0.184,0.603,0.0256,22.9,0.95,0.972,0.923,38.3,37.2,112,2680
2001-02-02,2000,5,18,33,651.44,0.29,4,Mod_Dry,36,6,5,4,54,105,0.16,546.4,0.84,546.4,0,0,0,0,-4,4,36,6,5,0,58,593,990,966.5,23.5,0.264,0.166,0.00707,0.43,0.0183,3,0.188,0.618,0.0263,22.9,0.95,0.974,0.925,38.8,37.8,113,2720
2001-02-03,2000,5,18,34,660.47,0.29,4,Mod_Dry,36,6,5,4,54,105,0.16,555.5,0.84,555.5,0,0,0,0,-4,4,36,6,5,0,58,602,990,966.5,23.5,0.269,0.172,0.00733,0.441,0.0188,3,0.192,0.633,0.027,22.8,0.951,0.975,0.927,39.4,38.4,115,2770
2001-02-04,2000,5,19,35,671.13,0.28,4,Mod_Dry,36,6,5,4,54,105,0.16,566.1,0.84,566.1,0,0,0,0,-4,4,36,6,5,0,58,613,990,966.6,23.4,0.275,0.179,0.00765,0.454,0.0194,3,0.197,0.651,0.0278,22.8,0.952,0.976,0.929,40.1,39.2,117,2820
2001-02-05,2000,5,19,36,682.89,0.27,4,Mod_Dry,36,6,5,4,54,105,0.15,577.9,0.85,577.9,0,0,0,0,-4,4,36,6,5,0,58,625,990,966.6,23.4,0.282,0.187,0.008,0.469,0.0201,3,0.203,0.671,0.0287,22.7,0.953,0.978,0.932,40.9,39.9,120,2880
2001-02-06,2000,5,19,37,695.74,0.27,4,Mod_Dry,36,6,5,4,54,105,0.15,590.7,0.85,590.7,0,0,0,0,-4,4,36,6,5,0,58,638,990,966.7,23.3,0.289,0.196,0.00839,0.485,0.0208,3,0.208,0.693,0.0297,22.6,0.954,0.98,0.934,41.7,40.8,122,2940
2001-02-07,2000,5,19,38,710.78,0.26,4,Mod_Dry,36,6,5,4,54,105,0.15,605.8,0.85,605.8,0,0,0,0,-4,4,36,6,5,0,58,653,990,966.7,23.3,0.297,0.206,0.00884,0.503,0.0216,3,0.215,0.718,0.0309,22.5,0.955,0.98,0.936,42.6,41.8,125,3010
2001-02-08,2000,5,19,39,726.91,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,621.9,0.86,621.9,0,0,0,0,-4,4,36,6,5,0,58,669,990,966.8,23.2,0.307,0.216,0.00933,0.523,0.0226,3,0.222,0.745,0.0321,22.4,0.955,0.98,0.936,43.6,42.7,128,3080
2001-02-09,2000,5,19,40,743.04,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,638,0.86,638,0,0,0,0,-4,4,36,6,5,0,58,685,990,966.9,23.1,0.316,0.227,0.00982,0.543,0.0235,3,0.23,0.773,0.0334,22.4,0.956,0.98,0.937,44.6,43.7,131,3140
2001-02-10,2000,5,19,41,759.18,0.24,4,Mod_Dry,36,6,5,4,54,105,0.14,654.2,0.86,654.2,0,0,0,0,-4,4,36,6,5,0,58,701,990,966.9,23.1,0.325,0.238,0.0103,0.563,0.0244,3,0.237,0.8,0.0347,22.3,0.956,0.98,0.937,45.5,44.6,134,3210
2001-02-11,2000,5,20,42,774.01,0.24,4,Mod_Dry,36,6,5,4,54,105,0.14,669,0.86,669,0,0,0,0,-4,4,36,6,5,0,58,716,990,967,23,0.333,0.248,0.0108,0.581,0.0253,3,0.244,0.825,0.0359,22.2,0.957,0.98,0.938,46.4,45.5,136,3280
2001-02-12,2000,5,20,43,788.47,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,683.5,0.87,683.5,0,0,0,0,-4,4,36,6,5,0,58,730,990,967.1,22.9,0.342,0.258,0.0112,0.599,0.0261,3,0.25,0.849,0.037,22.1,0.957,0.98,0.938,47.3,46.3,139,3330
2001-02-13,2000,5,20,44,809.34,0.22,4,Mod_Dry,36,6,5,4,54,105,0.13,704.3,0.87,704.3,0,0,0,0,-4,4,36,6,5,0,58,751,990,967.1,22.9,0.354,0.271,0.0119,0.625,0.0273,3,0.259,0.884,0.0387,22,0.957,0.98,0.938,48.4,47.5,142,3420
2001-02-14,2000,5,20,45,832.84,0.21,4,Mod_Dry,36,6,5,4,54,105,0.13,727.8,0.87,727.8,0,0,0,0,-4,4,36,6,5,0,58,775,990,967.2,22.8,0.367,0.287,0.0126,0.654,0.0287,3,0.27,0.924,0.0406,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
2001-02-15,2000,5,20,46,858.35,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,753.4,0.88,753.4,0,0,0,0,-4,4,36,6,5,0,58,800,990,967.3,22.7,0.388,0.304,0.0134,0.691,0.0305,3,0.281,0.972,0.0429,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2001-02-16,2000,5,20,47,885.49,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,780.5,0.88,780.5,0,0,0,0,-4,4,36,6,5,0,58,827,990,967.4,22.6,0.412,0.317,0.014,0.729,0.0323,4,0.206,0.935,0.0415,21.6,0.953,0.975,0.928,39.4,38.4,154,3690
2001-02-17,2000,5,20,48,918.56,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,813.6,0.89,813.6,0,0,0,0,-4,4,36,6,5,0,58,861,990,967.6,22.4,0.443,0.333,0.0148,0.775,0.0346,4,0.217,0.993,0.0443,21.4,0.954,0.978,0.932,40.8,39.9,159,3830
2001-02-18,2000,5,21,49,953.27,0.18,4,Mod_Dry,36,6,5,4,54,105,0.11,848.3,0.89,848.3,0,0,0,0,-4,4,36,6,5,0,58,895,990,967.7,22.3,0.474,0.35,0.0157,0.824,0.037,4,0.229,1.05,0.0472,21.2,0.954,0.98,0.935,42.2,41.3,165,3970
2001-02-19,2000,5,21,50,989.42,0.17,4,Mod_Dry,36,6,5,4,54,105,0.11,884.4,0.89,884.4,0,0,0,0,-4,4,36,6,5,0,58,931,990,967.9,22.1,0.508,0.367,0.0166,0.875,0.0395,4,0.241,1.12,0.0504,21,0.955,0.98,0.936,43.6,42.7,171,4100
2001-02-20,2000,5,21,51,1026.9,0.16,4,Mod_Dry,36,6,5,4,54,105,0.1,921.9,0.9,921.9,0,0,0,0,-4,4,36,6,5,0,58,969,990,968,22,0.542,0.385,0.0175,0.927,0.0421,4,0.254,1.18,0.0536,20.8,0.956,0.98,0.937,45,44.1,176,4230
2001-02-21,2000,5,21,52,1070.8,0.15,3,Normal,43,7,5,4,78,137,0.13,933.8,0.87,933.8,0,0,0,0,-4,4,43,7,5,0,82,989,990,968.1,21.9,0.56,0.391,0.0179,0.951,0.0435,4,0.258,1.21,0.0552,20.7,0.955,0.98,0.936,45.2,44.3,177,4250
2001-02-22,2000,5,21,53,1116.1,0.14,3,Normal,43,7,5,4,78,137,0.12,979.1,0.88,979.1,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.3,21.7,0.602,0.413,0.019,1.01,0.0467,4,0.273,1.29,0.0592,20.4,0.956,0.98,0.936,46.9,46,184,4410
2001-02-23,2000,5,21,54,1168.3,0.13,3,Normal,43,7,5,4,78,137,0.12,1031,0.88,1031,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.4,21.6,0.678,0.493,0.0229,1.17,0.0543,4,0.286,1.46,0.0676,20.1,0.955,0.98,0.936,48.6,47.6,190,4570
2001-02-24,2000,5,21,55,1227.8,0.12,3,Normal,43,7,5,4,78,137,0.11,1091,0.89,1091,0,0,0,0,-4,4,43,7,5,0,82,1150,990,968.6,21.4,0.766,0.627,0.0293,1.39,0.0651,4,0.298,1.69,0.0791,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
2001-02-25,2000,5,22,56,1294.8,0.12,3,Normal,43,7,5,4,78,137,0.11,1158,0.89,1100,58,13,2,2,-2,43,56,9,7,2,121,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2001-02-26,2000,5,22,57,1363.8,0.11,3,Normal,43,7,5,4,78,137,0.1,1227,0.9,1100,127,29,4,4,0,90,72,11,9,4,168,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2001-02-27,2000,5,22,58,1415.9,0.1,3,Normal,43,7,5,4,78,137,0.097,1279,0.9,1100,179,40,5,5,1,128,83,12,10,5,206,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2001-02-28,2000,5,22,59,1456.4,0.098,3,Normal,43,7,5,4,78,137,0.094,1319,0.91,1100,219,49,7,7,3,153,92,14,12,7,231,1220,990,969.3,20.7,0.871,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2001-03-01,2000,6,22,60,1497.4,0.091,3,Normal,49,9,9,9,107,183,0.12,1314,0.88,1100,214,48,6,7,-3,156,97,15,16,6,263,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47,188,4510
2001-03-02,2000,6,22,61,1532.5,0.086,3,Normal,49,9,9,9,107,183,0.12,1350,0.88,1100,250,51,8,8,-1,184,100,17,17,8,291,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2001-03-03,2000,6,22,62,1561.5,0.083,3,Normal,49,9,9,9,107,183,0.12,1378,0.88,1100,278,51,8,8,-1,212,100,17,17,8,319,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2001-03-04,2000,6,23,63,1590.7,0.079,3,Normal,49,9,9,9,107,183,0.12,1408,0.89,1100,308,51,9,9,0,239,100,18,18,9,346,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2001-03-05,2000,6,23,64,1613.6,0.076,3,Normal,49,9,9,9,107,183,0.11,1431,0.89,1100,331,51,9,10,1,260,100,18,19,10,367,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4420
2001-03-06,2000,6,23,65,1643.2,0.072,3,Normal,49,9,9,9,107,183,0.11,1460,0.89,1100,360,51,9,11,2,287,100,18,20,11,394,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2001-03-07,2000,6,23,66,1673,0.068,3,Normal,49,9,9,9,107,183,0.11,1490,0.89,1100,390,51,9,12,3,315,100,18,21,12,422,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2001-03-08,2000,6,23,67,1703,0.065,3,Normal,49,9,9,9,107,183,0.11,1520,0.89,1100,420,51,9,13,4,343,100,18,22,13,450,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.2,181,4340
2001-03-09,2000,6,23,68,1733.3,0.061,3,Normal,49,9,9,9,107,183,0.11,1550,0.89,1100,450,51,9,14,5,371,100,18,23,14,478,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2001-03-10,2000,6,23,69,1763.8,0.057,3,Normal,49,9,9,9,107,183,0.1,1581,0.9,1100,481,51,9,15,5,401,100,18,24,14,508,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2001-03-11,2000,6,24,70,1794.4,0.052,3,Normal,49,9,9,9,107,183,0.1,1611,0.9,1100,511,51,9,16,6,429,100,18,25,15,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2001-03-12,2000,6,24,71,1825.3,0.048,3,Normal,49,9,9,9,107,183,0.1,1642,0.9,1100,542,51,9,16,7,459,100,18,25,16,566,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2001-03-13,2000,6,24,72,1856.4,0.044,3,Normal,49,9,9,9,107,183,0.099,1673,0.9,1100,573,51,9,16,8,489,100,18,25,17,596,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2001-03-14,2000,6,24,73,1887.6,0.041,3,Normal,49,9,9,9,107,183,0.097,1705,0.9,1100,605,51,9,16,9,520,100,18,25,18,627,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2001-03-15,2000,6,24,74,1919.1,0.038,3,Normal,49,9,9,9,107,183,0.095,1736,0.91,1100,636,51,9,16,10,550,100,18,25,19,657,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2001-03-16,2000,6,24,75,1950.7,0.036,3,Normal,49,9,9,9,107,183,0.094,1768,0.91,1100,668,51,9,16,11,581,100,18,25,20,688,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2001-03-17,2000,6,24,76,1975.5,0.034,3,Normal,49,9,9,9,107,183,0.093,1792,0.91,1100,692,51,9,16,12,604,100,18,25,21,711,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4120
2001-03-18,2000,6,25,77,2000.3,0.033,3,Normal,49,9,9,9,107,183,0.091,1817,0.91,1100,717,51,9,16,13,628,100,18,25,22,735,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2001-03-19,2000,6,25,78,2025.3,0.031,3,Normal,49,9,9,9,107,183,0.09,1842,0.91,1100,742,51,9,16,13,653,100,18,25,22,760,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2001-03-20,2000,6,25,79,2050.3,0.029,3,Normal,49,9,9,9,107,183,0.089,1867,0.91,1100,767,51,9,16,14,677,100,18,25,23,784,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2001-03-21,2000,6,25,80,2075.5,0.028,3,Normal,49,9,9,9,107,183,0.088,1893,0.91,1100,793,51,9,16,15,702,100,18,25,24,809,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2001-03-22,2000,6,25,81,2100.8,0.026,3,Normal,49,9,9,9,107,183,0.087,1918,0.91,1100,818,51,9,16,16,726,100,18,25,25,833,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2001-03-23,2000,6,25,82,2118.9,0.025,3,Normal,49,9,9,9,107,183,0.086,1936,0.91,1100,836,51,9,16,16,744,100,18,25,25,851,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2001-03-24,2000,6,25,83,2137.1,0.024,3,Normal,49,9,9,9,107,183,0.086,1954,0.91,1100,854,51,9,16,17,761,100,18,25,26,868,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2001-03-25,2000,6,26,84,2148,0.024,3,Normal,49,9,9,9,107,183,0.085,1965,0.92,1100,865,51,9,16,17,772,100,18,25,26,879,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2001-03-26,2000,6,26,85,2166.3,0.023,3,Normal,49,9,9,9,107,183,0.085,1983,0.92,1100,883,51,9,16,17,790,100,18,25,26,897,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2001-03-27,2000,6,26,86,2184.6,0.021,3,Normal,49,9,9,9,107,183,0.084,2002,0.92,1100,902,51,9,16,18,808,100,18,25,27,915,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2001-03-28,2000,6,26,87,2203,0.02,3,Normal,49,9,9,9,107,183,0.083,2020,0.92,1100,920,51,9,16,19,825,100,18,25,28,932,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2001-03-29,2000,6,26,88,2221.4,0.02,3,Normal,49,9,9,9,107,183,0.082,2038,0.92,1100,938,51,9,16,19,843,100,18,25,28,950,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2001-03-30,2000,6,26,89,2239.9,0.019,3,Normal,49,9,9,9,107,183,0.082,2057,0.92,1100,957,51,9,16,20,861,100,18,25,29,968,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2001-03-31,2000,6,26,90,2251,0.018,3,Normal,49,9,9,9,107,183,0.081,2068,0.92,1100,968,51,9,16,20,872,100,18,25,29,979,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2001-04-01,2000,7,27,91,2262.1,0.018,3,Normal,54,13,14,19,117,217,0.096,2045,0.9,1100,945,46,5,11,9,874,100,18,25,28,991,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2001-04-02,2000,7,27,92,2273.2,0.017,3,Normal,54,13,14,19,117,217,0.096,2056,0.91,1100,956,46,5,11,10,884,100,18,25,29,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2001-04-03,2000,7,27,93,2284.4,0.017,3,Normal,54,13,14,19,117,217,0.095,2067,0.91,1100,967,46,5,11,10,895,100,18,25,29,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2001-04-04,2000,7,27,94,2295.6,0.016,3,Normal,54,13,14,19,117,217,0.095,2079,0.91,1100,979,46,5,11,10,907,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2001-04-05,2000,7,27,95,2306.8,0.016,3,Normal,54,13,14,19,117,217,0.094,2090,0.91,1100,990,46,5,11,11,917,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2001-04-06,2000,7,27,96,2318,0.015,3,Normal,54,13,14,19,117,217,0.094,2101,0.91,1100,1000,46,5,11,11,928,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2001-04-07,2000,7,27,97,2329.2,0.015,3,Normal,54,13,14,19,117,217,0.093,2112,0.91,1100,1010,46,5,11,11,939,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2001-04-08,2000,7,28,98,2333,0.015,3,Normal,54,13,14,19,117,217,0.093,2116,0.91,1100,1020,46,5,11,11,943,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2001-04-09,2000,7,28,99,2336.7,0.015,3,Normal,54,13,14,19,117,217,0.093,2120,0.91,1100,1020,46,5,11,12,946,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3890
2001-04-10,2000,7,28,100,2340.5,0.014,3,Normal,54,13,14,19,117,217,0.093,2123,0.91,1100,1020,46,5,11,12,949,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2001-04-11,2000,7,28,101,2344.2,0.014,3,Normal,54,13,14,19,117,217,0.093,2127,0.91,1100,1030,46,5,11,12,953,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2001-04-12,2000,7,28,102,2348,0.014,3,Normal,54,13,14,19,117,217,0.092,2131,0.91,1100,1030,46,5,11,12,957,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2001-04-13,2000,7,28,103,2351.7,0.014,3,Normal,54,13,14,19,117,217,0.092,2135,0.91,1100,1040,46,5,11,12,961,100,18,25,31,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,161,3880
2001-04-14,2000,7,28,104,2348,0.014,3,Normal,54,13,14,19,117,217,0.092,2131,0.91,1100,1030,46,5,11,12,957,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2001-04-15,2000,7,29,105,2344.2,0.014,3,Normal,54,13,14,19,117,217,0.093,2127,0.91,1100,1030,46,5,11,12,953,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2001-04-16,2000,7,29,106,2340.5,0.014,3,Normal,54,13,14,19,117,217,0.093,2123,0.91,1100,1020,46,5,11,12,949,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2001-04-17,2000,7,29,107,2336.7,0.015,3,Normal,54,13,14,19,117,217,0.093,2120,0.91,1100,1020,46,5,11,12,946,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3890
2001-04-18,2000,7,29,108,2325.5,0.015,3,Normal,54,13,14,19,117,217,0.093,2108,0.91,1100,1010,46,5,11,11,935,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2001-04-19,2000,7,29,109,2314.2,0.016,3,Normal,54,13,14,19,117,217,0.094,2097,0.91,1100,997,46,5,11,11,924,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2001-04-20,2000,7,29,110,2303,0.016,3,Normal,54,13,14,19,117,217,0.094,2086,0.91,1100,986,46,5,11,11,913,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2001-04-21,2000,7,29,111,2291.8,0.017,3,Normal,54,13,14,19,117,217,0.095,2075,0.91,1100,975,46,5,11,10,903,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2001-04-22,2000,7,30,112,2273.2,0.017,3,Normal,54,13,14,19,117,217,0.096,2056,0.91,1100,956,46,5,11,10,884,100,18,25,29,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2001-04-23,2000,7,30,113,2247.3,0.018,3,Normal,54,13,14,19,117,217,0.097,2030,0.9,1100,930,46,5,11,9,859,100,18,25,28,976,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2001-04-24,2000,7,30,114,2221.4,0.02,3,Normal,54,13,14,19,117,217,0.098,2004,0.9,1100,904,46,5,11,8,834,100,18,25,27,951,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2001-04-25,2000,7,30,115,2188.3,0.021,3,Normal,54,13,14,19,117,217,0.099,1971,0.9,1100,871,46,5,11,7,802,100,18,25,26,919,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2001-04-26,2000,7,30,116,2155.3,0.023,3,Normal,54,13,14,19,117,217,0.1,1938,0.9,1100,838,46,5,11,6,770,100,18,25,25,887,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2001-04-27,2000,7,30,117,2122.6,0.025,3,Normal,54,13,14,19,117,217,0.1,1906,0.9,1100,806,46,5,11,5,739,100,18,25,24,856,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2001-04-28,2000,7,30,118,2090,0.027,3,Normal,54,13,14,19,117,217,0.1,1873,0.9,1100,773,46,5,11,4,707,100,18,25,23,824,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2001-04-29,2000,7,31,119,2057.5,0.029,3,Normal,54,13,14,19,117,217,0.1,1841,0.9,1100,741,46,5,11,3,676,100,18,25,22,793,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2001-04-30,2000,7,31,120,2025.3,0.031,3,Normal,54,13,14,19,117,217,0.11,1808,0.89,1100,708,46,5,11,2,644,100,18,25,21,761,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2001-05-01,2000,8,31,121,1993.2,0.033,4,Mod_Dry,47,10,10,10,115,192,0.096,1801,0.9,1100,701,53,8,15,11,614,100,18,25,21,729,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2001-05-02,2000,8,31,122,1961.3,0.035,4,Mod_Dry,47,10,10,10,115,192,0.098,1769,0.9,1100,669,53,8,15,10,583,100,18,25,20,698,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.948,0.98,0.93,43.9,43,172,4130
2001-05-03,2000,8,31,123,1929.6,0.038,4,Mod_Dry,47,10,10,10,115,192,0.1,1738,0.9,1100,638,53,8,15,9,553,100,18,25,19,668,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.1,43.3,173,4150
2001-05-04,2000,8,31,124,1891.1,0.04,4,Mod_Dry,47,10,10,10,115,192,0.1,1699,0.9,1100,599,53,8,15,8,515,100,18,25,18,630,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2001-05-05,2000,8,31,125,1859.8,0.044,4,Mod_Dry,47,10,10,10,115,192,0.1,1668,0.9,1100,568,53,8,15,7,485,100,18,25,17,600,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2001-05-06,2000,8,32,126,1828.8,0.048,4,Mod_Dry,47,10,10,10,115,192,0.1,1637,0.9,1100,537,53,8,15,6,455,100,18,25,16,570,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2001-05-07,2000,8,32,127,1797.9,0.052,4,Mod_Dry,47,10,10,10,115,192,0.11,1606,0.89,1100,506,53,8,15,5,425,100,18,25,15,540,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2001-05-08,2000,8,32,128,1767.2,0.056,4,Mod_Dry,47,10,10,10,115,192,0.11,1575,0.89,1100,475,53,8,14,4,396,100,18,24,14,511,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2001-05-09,2000,8,32,129,1736.7,0.061,4,Mod_Dry,47,10,10,10,115,192,0.11,1545,0.89,1100,445,53,8,14,3,367,100,18,24,13,482,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2001-05-10,2000,8,32,130,1706.4,0.064,4,Mod_Dry,47,10,10,10,115,192,0.11,1514,0.89,1100,414,53,8,13,2,338,100,18,23,12,453,1240,990,970.2,19.8,0.921,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2001-05-11,2000,8,32,131,1676.3,0.068,4,Mod_Dry,47,10,10,10,115,192,0.12,1484,0.89,1100,384,53,8,12,2,309,100,18,22,12,424,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2001-05-12,2000,8,32,132,1646.5,0.072,4,Mod_Dry,47,10,10,10,115,192,0.12,1454,0.88,1100,354,53,8,11,1,281,100,18,21,11,396,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2001-05-13,2000,8,33,133,1616.8,0.076,4,Mod_Dry,47,10,10,10,115,192,0.12,1425,0.88,1100,325,53,8,10,0,254,100,18,20,10,369,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
2001-05-14,2000,8,33,134,1587.4,0.08,4,Mod_Dry,47,10,10,10,115,192,0.12,1395,0.88,1100,295,53,8,9,-1,226,100,18,19,9,341,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2001-05-15,2000,8,33,135,1558.3,0.083,4,Mod_Dry,47,10,10,10,115,192,0.12,1366,0.88,1100,266,53,8,8,-2,199,100,18,18,8,314,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2001-05-16,2000,8,33,136,1529.3,0.087,4,Mod_Dry,47,10,10,10,115,192,0.13,1337,0.87,1100,237,53,7,7,-3,173,100,17,17,7,288,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2001-05-17,2000,8,33,137,1500.6,0.091,4,Mod_Dry,47,10,10,10,115,192,0.13,1309,0.87,1100,209,47,6,6,-4,154,94,16,16,6,269,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4510
2001-05-18,2000,8,33,138,1472.1,0.095,4,Mod_Dry,47,10,10,10,115,192,0.13,1280,0.87,1100,180,41,5,5,-5,134,88,15,15,5,249,1220,990,969.4,20.6,0.871,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2001-05-19,2000,8,33,139,1443.9,0.1,4,Mod_Dry,47,10,10,10,115,192,0.13,1252,0.87,1100,152,34,5,5,-5,113,81,15,15,5,228,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2001-05-20,2000,8,34,140,1415.9,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1224,0.86,1100,124,28,4,4,-6,94,75,14,14,4,209,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2001-05-21,2000,8,34,141,1388.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1196,0.86,1100,96,22,3,3,-7,75,69,13,13,3,190,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.1,192,4610
2001-05-22,2000,8,34,142,1336.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1145,0.86,1100,45,10,1,1,-9,42,57,11,11,1,157,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2001-05-23,2000,8,34,143,1291.9,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1100,0.85,1100,0,0,0,0,-10,10,47,10,10,0,125,1170,990,968.8,21.2,0.796,0.648,0.0306,1.44,0.0682,4,0.3,1.74,0.0823,19.4,0.954,0.98,0.935,50,48.2,193,4630
2001-05-24,2000,8,34,144,1253.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1062,0.85,1062,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.741,0.562,0.0264,1.3,0.0611,4,0.292,1.59,0.0749,19.7,0.954,0.98,0.935,49,48,192,4610
2001-05-25,2000,8,34,145,1216.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,1024,0.84,1024,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.686,0.478,0.0223,1.16,0.0543,4,0.285,1.45,0.0676,20,0.955,0.98,0.936,47.9,46.9,188,4510
2001-05-26,2000,8,34,146,1185.1,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,993.1,0.84,993.1,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.64,0.42,0.0195,1.06,0.0492,4,0.278,1.34,0.0622,20.2,0.955,0.98,0.936,46.9,46,184,4420
2001-05-27,2000,8,35,147,1154.4,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,962.4,0.83,962.4,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.597,0.405,0.0187,1,0.0464,4,0.267,1.27,0.0587,20.3,0.955,0.98,0.936,45.9,44.9,180,4310
