date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-05-28,2000,8,35,148,1124.3,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,932.3,0.83,932.3,0,0,0,0,-10,10,47,10,10,0,125,999,990,968.3,21.7,0.57,0.39,0.018,0.96,0.0442,4,0.257,1.22,0.0561,20.5,0.955,0.98,0.936,44.7,43.8,175,4210
2001-05-29,2000,8,35,149,1100,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,908,0.82,908,0,0,0,0,-10,10,47,10,10,0,125,975,990,968.2,21.8,0.547,0.378,0.0174,0.926,0.0425,4,0.249,1.17,0.0539,20.6,0.955,0.98,0.936,43.8,42.9,172,4120
2001-05-30,2000,8,35,150,1076.1,0.15,4,Mod_Dry,47,10,10,10,115,192,0.18,884.1,0.82,884.1,0,0,0,0,-10,10,47,10,10,0,125,951,990,968.1,21.9,0.526,0.367,0.0168,0.892,0.0408,4,0.241,1.13,0.0518,20.7,0.955,0.98,0.936,42.9,42,168,4040
2001-05-31,2000,8,35,151,1052.5,0.15,4,Mod_Dry,47,10,10,10,115,192,0.18,860.5,0.82,860.5,0,0,0,0,-10,10,47,10,10,0,125,928,990,968.1,21.9,0.504,0.356,0.0162,0.86,0.0392,4,0.233,1.09,0.0498,20.8,0.954,0.98,0.935,42,41.1,165,3950
2001-06-01,2000,9,35,152,1029.4,0.16,4,Mod_Dry,45,10,9,9,88,161,0.16,868.4,0.84,868.4,0,0,0,0,-9,9,45,10,9,0,97,932,990,968,22,0.508,0.359,0.0163,0.868,0.0394,4,0.236,1.1,0.0501,20.9,0.955,0.98,0.936,42.5,41.6,167,4000
2001-06-02,2000,9,35,153,1006.8,0.16,4,Mod_Dry,45,10,9,9,88,161,0.16,845.8,0.84,845.8,0,0,0,0,-9,9,45,10,9,0,97,910,990,967.9,22.1,0.488,0.348,0.0158,0.836,0.0379,4,0.228,1.06,0.0482,21,0.954,0.979,0.935,41.6,40.7,163,3910
2001-06-03,2000,9,36,154,989.42,0.17,4,Mod_Dry,45,10,9,9,88,161,0.16,828.4,0.84,828.4,0,0,0,0,-9,9,45,10,9,0,97,892,990,967.9,22.1,0.472,0.34,0.0154,0.812,0.0367,4,0.222,1.03,0.0467,21.1,0.954,0.978,0.933,40.9,40,160,3840
2001-06-04,2000,9,36,155,972.38,0.17,4,Mod_Dry,45,10,9,9,88,161,0.17,811.4,0.83,811.4,0,0,0,0,-9,9,45,10,9,0,97,875,990,967.8,22.2,0.456,0.332,0.0149,0.788,0.0355,4,0.216,1,0.0452,21.2,0.953,0.976,0.931,40.2,39.3,157,3770
2001-06-05,2000,9,36,156,955.63,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,794.6,0.83,794.6,0,0,0,0,-9,9,45,10,9,0,97,859,990,967.7,22.3,0.441,0.324,0.0145,0.765,0.0343,4,0.211,0.975,0.0438,21.3,0.953,0.975,0.929,39.5,38.6,154,3700
2001-06-06,2000,9,36,157,939.2,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,778.2,0.83,778.2,0,0,0,0,-9,9,45,10,9,0,97,842,990,967.7,22.3,0.426,0.316,0.0141,0.742,0.0332,3,0.288,1.03,0.0461,21.3,0.956,0.98,0.937,51.8,48.2,145,3470
2001-06-07,2000,9,36,158,923.1,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,762.1,0.83,762.1,0,0,0,0,-9,9,45,10,9,0,97,826,990,967.6,22.4,0.411,0.308,0.0137,0.719,0.0321,3,0.283,1,0.0447,21.4,0.957,0.98,0.937,51,48.2,145,3470
2001-06-08,2000,9,36,159,907.35,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,746.4,0.82,746.4,0,0,0,0,-9,9,45,10,9,0,97,810,990,967.5,22.5,0.397,0.3,0.0133,0.696,0.031,3,0.278,0.975,0.0434,21.5,0.957,0.98,0.938,50.2,48.2,145,3470
2001-06-09,2000,9,36,160,891.97,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,731,0.82,731,0,0,0,0,-9,9,45,10,9,0,97,795,990,967.5,22.5,0.383,0.289,0.0128,0.672,0.0298,3,0.271,0.943,0.0419,21.6,0.957,0.98,0.938,49.4,48.2,145,3470
2001-06-10,2000,9,37,161,876.98,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,716,0.82,716,0,0,0,0,-9,9,45,10,9,0,97,780,990,967.4,22.6,0.37,0.279,0.0124,0.649,0.0287,3,0.265,0.914,0.0404,21.7,0.957,0.98,0.938,48.5,47.6,143,3430
2001-06-11,2000,9,37,162,866.54,0.2,4,Mod_Dry,45,10,9,9,88,161,0.19,705.5,0.81,705.5,0,0,0,0,-9,9,45,10,9,0,97,770,990,967.4,22.6,0.364,0.272,0.012,0.636,0.0281,3,0.26,0.896,0.0396,21.7,0.957,0.98,0.938,48,47,141,3380
2001-06-12,2000,9,37,163,856.32,0.2,4,Mod_Dry,45,10,9,9,88,161,0.19,695.3,0.81,695.3,0,0,0,0,-9,9,45,10,9,0,97,759,990,967.3,22.7,0.358,0.265,0.0117,0.624,0.0275,3,0.255,0.879,0.0388,21.8,0.957,0.98,0.938,47.4,46.5,139,3340
2001-06-13,2000,9,37,164,846.35,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,685.4,0.81,685.4,0,0,0,0,-9,9,45,10,9,0,97,749,990,967.3,22.7,0.352,0.259,0.0114,0.611,0.0269,3,0.251,0.862,0.038,21.9,0.957,0.98,0.938,46.8,45.9,138,3310
2001-06-14,2000,9,37,165,836.65,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,675.6,0.81,675.6,0,0,0,0,-9,9,45,10,9,0,97,740,990,967.2,22.8,0.347,0.252,0.0111,0.599,0.0263,3,0.247,0.846,0.0372,21.9,0.957,0.98,0.938,46.3,45.4,136,3270
2001-06-15,2000,9,37,166,827.23,0.21,4,Mod_Dry,45,10,9,9,88,161,0.2,666.2,0.81,666.2,0,0,0,0,-9,9,45,10,9,0,97,730,990,967.2,22.8,0.342,0.246,0.0108,0.588,0.0258,3,0.242,0.83,0.0364,22,0.957,0.98,0.937,45.8,44.8,135,3230
2001-06-16,2000,9,37,167,818.11,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,657.1,0.8,657.1,0,0,0,0,-9,9,45,10,9,0,97,721,990,967.2,22.8,0.336,0.24,0.0105,0.576,0.0252,3,0.238,0.814,0.0357,22,0.956,0.98,0.937,45.2,44.3,133,3190
2001-06-17,2000,9,38,168,809.34,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,648.3,0.8,648.3,0,0,0,0,-9,9,45,10,9,0,97,712,990,967.1,22.9,0.331,0.234,0.0102,0.565,0.0247,3,0.234,0.8,0.035,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2001-06-18,2000,9,38,169,800.95,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,640,0.8,640,0,0,0,0,-9,9,45,10,9,0,97,704,990,967.1,22.9,0.327,0.228,0.00998,0.555,0.0242,3,0.23,0.786,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2001-06-19,2000,9,38,170,793,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,632,0.8,632,0,0,0,0,-9,9,45,10,9,0,97,696,990,967.1,22.9,0.322,0.223,0.00973,0.545,0.0238,3,0.227,0.772,0.0337,22.2,0.955,0.98,0.936,43.7,42.9,129,3090
2001-06-20,2000,9,38,171,785.57,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,624.6,0.8,624.6,0,0,0,0,-9,9,45,10,9,0,97,689,990,967,23,0.318,0.218,0.0095,0.536,0.0233,3,0.224,0.76,0.0331,22.2,0.955,0.98,0.936,43.3,42.4,127,3050
2001-06-21,2000,9,38,172,778.79,0.23,4,Mod_Dry,45,10,9,9,88,161,0.21,617.8,0.79,617.8,0,0,0,0,-9,9,45,10,9,0,97,682,990,967,23,0.314,0.214,0.0093,0.528,0.023,3,0.221,0.748,0.0326,22.2,0.955,0.98,0.936,42.9,42,126,3030
2001-06-22,2000,9,38,173,770.66,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,609.7,0.79,609.7,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00905,0.518,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
2001-06-23,2000,9,38,174,764.92,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,603.9,0.79,603.9,0,0,0,0,-9,9,45,10,9,0,97,668,990,967,23,0.306,0.204,0.00887,0.511,0.0222,3,0.214,0.725,0.0315,22.3,0.954,0.98,0.935,42,41.2,124,2970
2001-06-24,2000,9,39,175,753.71,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,592.7,0.79,592.7,0,0,0,0,-9,9,45,10,9,0,97,657,990,966.9,23.1,0.3,0.197,0.00853,0.497,0.0215,3,0.209,0.706,0.0306,22.4,0.954,0.979,0.934,41.4,40.5,121,2910
2001-06-25,2000,9,39,176,741.95,0.25,4,Mod_Dry,45,10,9,9,88,161,0.22,581,0.78,581,0,0,0,0,-9,9,45,10,9,0,97,645,990,966.9,23.1,0.293,0.189,0.00817,0.482,0.0208,3,0.204,0.686,0.0297,22.4,0.953,0.977,0.931,40.6,39.7,119,2860
2001-06-26,2000,9,39,177,730.19,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,569.2,0.78,569.2,0,0,0,0,-9,9,45,10,9,0,97,633,990,966.8,23.2,0.286,0.181,0.00782,0.468,0.0202,3,0.199,0.666,0.0287,22.5,0.952,0.976,0.929,39.9,38.9,117,2800
2001-06-27,2000,9,39,178,718.98,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,558,0.78,558,0,0,0,0,-9,9,45,10,9,0,97,622,990,966.8,23.2,0.28,0.174,0.00748,0.454,0.0195,3,0.194,0.647,0.0279,22.6,0.951,0.974,0.927,39.2,38.2,114,2750
2001-06-28,2000,9,39,179,708.86,0.26,4,Mod_Dry,45,10,9,9,88,161,0.23,547.9,0.77,547.9,0,0,0,0,-9,9,45,10,9,0,97,612,990,966.7,23.3,0.274,0.167,0.00718,0.441,0.019,3,0.189,0.63,0.0271,22.6,0.95,0.973,0.925,38.5,37.5,112,2700
2001-06-29,2000,9,39,180,698.2,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,537.2,0.77,537.2,0,0,0,0,-9,9,45,10,9,0,97,601,990,966.7,23.3,0.268,0.16,0.00686,0.428,0.0184,3,0.184,0.612,0.0263,22.7,0.95,0.971,0.923,37.8,36.8,110,2650
2001-06-30,2000,9,39,181,687.54,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,526.5,0.77,526.5,0,0,0,0,-9,9,45,10,9,0,97,591,990,966.7,23.3,0.262,0.153,0.00654,0.415,0.0178,3,0.179,0.594,0.0255,22.8,0.949,0.97,0.92,37.2,36.1,108,2600
2001-07-01,2000,10,40,182,677.42,0.28,3,Normal,50,10,9,9,108,186,0.28,491.4,0.72,491.4,0,0,0,0,-9,9,50,10,9,0,117,560,990,966.6,23.4,0.245,0.131,0.0056,0.376,0.0161,2,0.274,0.65,0.0278,22.7,0.956,0.98,0.937,52.4,48.2,96.4,2310
2001-07-02,2000,10,40,183,668.4,0.28,3,Normal,50,10,9,9,108,186,0.28,482.4,0.72,482.4,0,0,0,0,-9,9,50,10,9,0,117,551,990,966.6,23.4,0.24,0.127,0.00541,0.367,0.0156,2,0.268,0.635,0.0271,22.8,0.956,0.98,0.937,51.6,48.2,96.4,2310
2001-07-03,2000,10,40,184,658.82,0.29,3,Normal,50,10,9,9,108,186,0.28,472.8,0.72,472.8,0,0,0,0,-9,9,50,10,9,0,117,542,990,966.5,23.5,0.234,0.122,0.00521,0.357,0.0152,2,0.262,0.618,0.0263,22.8,0.957,0.98,0.938,50.7,48.2,96.4,2310
2001-07-04,2000,10,40,185,649.25,0.29,3,Normal,50,10,9,9,108,186,0.29,463.3,0.71,463.3,0,0,0,0,-9,9,50,10,9,0,117,532,990,966.5,23.5,0.229,0.118,0.00501,0.347,0.0147,2,0.255,0.602,0.0256,22.9,0.957,0.98,0.938,49.8,48.2,96.4,2310
2001-07-05,2000,10,40,186,640.23,0.3,3,Normal,50,10,9,9,108,186,0.29,454.2,0.71,454.2,0,0,0,0,-9,9,50,10,9,0,117,523,990,966.5,23.5,0.224,0.113,0.00482,0.337,0.0143,2,0.249,0.586,0.0249,23,0.958,0.98,0.939,49,48,96,2300
2001-07-06,2000,10,40,187,631.21,0.3,3,Normal,50,10,9,9,108,186,0.29,445.2,0.7,445.2,0,0,0,0,-9,9,50,10,9,0,117,514,990,966.4,23.6,0.219,0.109,0.00463,0.328,0.0139,2,0.243,0.571,0.0242,23,0.958,0.98,0.939,48.1,47.1,94.3,2260
2001-07-07,2000,10,40,188,623.28,0.31,3,Normal,50,10,9,9,108,186,0.3,437.3,0.7,437.3,0,0,0,0,-9,9,50,10,9,0,117,506,990,966.4,23.6,0.214,0.105,0.00446,0.32,0.0135,2,0.238,0.557,0.0236,23,0.957,0.98,0.938,47.3,46.4,92.7,2230
2001-07-08,2000,10,41,189,614.8,0.31,3,Normal,50,10,9,9,108,186,0.3,428.8,0.7,428.8,0,0,0,0,-9,9,50,10,9,0,117,498,990,966.4,23.6,0.211,0.101,0.00429,0.313,0.0132,2,0.232,0.545,0.023,23.1,0.957,0.98,0.938,46.5,45.5,91.1,2190
2001-07-09,2000,10,41,190,606.32,0.31,3,Normal,50,10,9,9,108,186,0.31,420.3,0.69,420.3,0,0,0,0,-9,9,50,10,9,0,117,489,990,966.3,23.7,0.208,0.0974,0.00411,0.306,0.0129,2,0.226,0.532,0.0225,23.1,0.956,0.98,0.937,45.6,44.7,89.4,2150
2001-07-10,2000,10,41,191,597.85,0.32,3,Normal,50,10,9,9,108,186,0.31,411.9,0.69,411.9,0,0,0,0,-9,9,50,10,9,0,117,481,990,966.3,23.7,0.205,0.0934,0.00394,0.299,0.0126,2,0.22,0.519,0.0219,23.2,0.956,0.98,0.936,44.8,43.9,87.7,2110
2001-07-11,2000,10,41,192,589.92,0.32,3,Normal,50,10,9,9,108,186,0.32,403.9,0.69,403.9,0,0,0,0,-9,9,50,10,9,0,117,473,990,966.3,23.7,0.202,0.0897,0.00378,0.292,0.0123,2,0.215,0.507,0.0214,23.2,0.955,0.98,0.936,44,43.1,86.2,2070
2001-07-12,2000,10,41,193,581.99,0.33,3,Normal,50,10,9,9,108,186,0.32,396,0.68,396,0,0,0,0,-9,9,50,10,9,0,117,465,990,966.2,23.8,0.2,0.0859,0.00361,0.286,0.012,2,0.21,0.495,0.0208,23.3,0.954,0.98,0.935,43.1,42.3,84.6,2030
2001-07-13,2000,10,41,194,575.15,0.33,3,Normal,50,10,9,9,108,186,0.32,389.1,0.68,389.1,0,0,0,0,-9,9,50,10,9,0,117,458,990,966.2,23.8,0.197,0.0827,0.00347,0.28,0.0118,2,0.205,0.485,0.0204,23.3,0.953,0.98,0.934,42.4,41.6,83.2,2000
2001-07-14,2000,10,41,195,567.77,0.34,3,Normal,50,10,9,9,108,186,0.33,381.8,0.67,381.8,0,0,0,0,-9,9,50,10,9,0,117,451,990,966.2,23.8,0.195,0.0792,0.00332,0.274,0.0115,2,0.2,0.474,0.0199,23.4,0.953,0.98,0.933,41.7,40.8,81.7,1960
2001-07-15,2000,10,42,196,560.39,0.34,3,Normal,50,10,9,9,108,186,0.33,374.4,0.67,374.4,0,0,0,0,-9,9,50,10,9,0,117,443,990,966.1,23.9,0.192,0.0757,0.00317,0.268,0.0112,2,0.195,0.463,0.0194,23.4,0.952,0.978,0.931,40.9,40,80,1920
2001-07-16,2000,10,42,197,553,0.35,3,Normal,50,10,9,9,108,186,0.34,367,0.66,367,0,0,0,0,-9,9,50,10,9,0,117,436,990,966.1,23.9,0.189,0.0722,0.00302,0.262,0.0109,2,0.19,0.452,0.0189,23.5,0.951,0.976,0.928,40.1,39.2,78.4,1880
2001-07-17,2000,10,42,198,546.17,0.35,3,Normal,50,10,9,9,108,186,0.34,360.2,0.66,360.2,0,0,0,0,-9,9,50,10,9,0,117,429,990,966.1,23.9,0.187,0.069,0.00288,0.256,0.0107,2,0.186,0.442,0.0184,23.5,0.95,0.975,0.926,39.4,38.4,76.9,1840
2001-07-18,2000,10,42,199,539.33,0.35,3,Normal,50,10,9,9,108,186,0.34,353.3,0.66,353.3,0,0,0,0,-9,9,50,10,9,0,117,422,990,966,24,0.185,0.0658,0.00274,0.25,0.0104,2,0.181,0.431,0.018,23.5,0.949,0.973,0.924,38.7,37.7,75.3,1810
2001-07-19,2000,10,42,200,532.5,0.36,3,Normal,50,10,9,9,108,186,0.35,346.5,0.65,346.5,0,0,0,0,-9,9,50,10,9,0,117,416,990,966,24,0.182,0.0625,0.00261,0.245,0.0102,2,0.176,0.421,0.0175,23.6,0.948,0.972,0.921,38,36.9,73.8,1770
2001-07-20,2000,10,42,201,526.75,0.36,3,Normal,50,10,9,9,108,186,0.35,340.8,0.65,340.8,0,0,0,0,-9,9,50,10,9,0,117,410,990,966,24,0.18,0.0598,0.00249,0.24,0.00999,2,0.173,0.412,0.0172,23.6,0.947,0.97,0.919,37.4,36.3,72.5,1740
2001-07-21,2000,10,42,202,520.47,0.37,3,Normal,50,10,9,9,108,186,0.36,334.5,0.64,334.5,0,0,0,0,-9,9,50,10,9,0,117,403,990,965.9,24.1,0.178,0.0569,0.00236,0.235,0.00976,2,0.168,0.403,0.0168,23.7,0.946,0.97,0.918,36.7,35.6,71.2,1710
2001-07-22,2000,10,43,203,514.18,0.37,3,Normal,50,10,9,9,108,186,0.36,328.2,0.64,328.2,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.176,0.0539,0.00224,0.23,0.00953,2,0.164,0.394,0.0163,23.7,0.945,0.97,0.917,36,35,69.9,1680
2001-07-23,2000,10,43,204,507.89,0.37,3,Normal,50,10,9,9,108,186,0.37,321.9,0.63,321.9,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.173,0.0509,0.00211,0.224,0.00931,2,0.16,0.384,0.0159,23.7,0.944,0.97,0.916,35.4,34.3,68.6,1650
2001-07-24,2000,10,43,205,501.6,0.38,3,Normal,50,10,9,9,108,186,0.37,315.6,0.63,315.6,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.171,0.048,0.00199,0.219,0.00908,2,0.156,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.7,67.3,1620
2001-07-25,2000,10,43,206,495.86,0.38,3,Normal,50,10,9,9,108,186,0.38,309.9,0.63,309.9,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0453,0.00187,0.214,0.00888,2,0.152,0.366,0.0151,23.8,0.942,0.97,0.914,34.1,33.1,66.1,1590
2001-07-26,2000,10,43,207,490.11,0.39,3,Normal,50,10,9,9,108,186,0.38,304.1,0.62,304.1,0,0,0,0,-9,9,50,10,9,0,117,373,990,965.8,24.2,0.167,0.0425,0.00176,0.21,0.00867,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,64.9,1560
2001-07-27,2000,10,43,208,484.37,0.39,3,Normal,50,10,9,9,108,186,0.38,298.4,0.62,298.4,0,0,0,0,-9,9,50,10,9,0,117,367,990,965.8,24.2,0.165,0.0398,0.00164,0.205,0.00846,2,0.144,0.349,0.0144,23.9,0.941,0.97,0.912,32.9,31.9,63.7,1530
2001-07-28,2000,10,43,209,478.63,0.39,3,Normal,50,10,9,9,108,186,0.39,292.6,0.61,292.6,0,0,0,0,-9,9,50,10,9,0,117,362,990,965.8,24.2,0.163,0.0371,0.00153,0.2,0.00826,2,0.14,0.34,0.014,23.9,0.939,0.97,0.911,32.2,31.3,62.5,1500
2001-07-29,2000,10,44,210,473.98,0.4,3,Normal,50,10,9,9,108,186,0.39,288,0.61,288,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.162,0.0349,0.00144,0.196,0.0081,2,0.137,0.333,0.0137,23.9,0.938,0.97,0.91,31.7,30.8,61.5,1480
2001-07-30,2000,10,44,211,468.79,0.4,3,Normal,50,10,9,9,108,186,0.4,282.8,0.6,282.8,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0325,0.00134,0.192,0.00791,2,0.133,0.326,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.4,1450
2001-07-31,2000,10,44,212,463.59,0.4,3,Normal,50,10,9,9,108,186,0.4,277.6,0.6,277.6,0,0,0,0,-9,9,50,10,9,0,117,347,990,965.7,24.3,0.158,0.03,0.00123,0.188,0.00773,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.3,1420
2001-08-01,2000,11,44,213,457.3,0.41,3,Normal,47,8,6,5,89,155,0.34,302.3,0.66,302.3,0,0,0,0,-5,5,47,8,6,0,94,363,990,965.7,24.3,0.164,0.0417,0.00171,0.205,0.00844,2,0.147,0.352,0.0145,24,0.941,0.97,0.913,33.5,32.5,64.9,1560
2001-08-02,2000,11,44,214,450.47,0.41,3,Normal,47,8,6,5,89,155,0.34,295.5,0.66,295.5,0,0,0,0,-5,5,47,8,6,0,94,356,990,965.6,24.4,0.161,0.0385,0.00158,0.2,0.0082,2,0.142,0.342,0.014,24,0.94,0.97,0.912,32.7,31.7,63.5,1520
2001-08-03,2000,11,44,215,444.72,0.42,3,Normal,47,8,6,5,89,155,0.35,289.7,0.65,289.7,0,0,0,0,-5,5,47,8,6,0,94,351,990,965.6,24.4,0.159,0.0357,0.00147,0.195,0.00799,2,0.138,0.333,0.0137,24.1,0.939,0.97,0.91,32.1,31.1,62.3,1490
2001-08-04,2000,11,44,216,438.43,0.42,3,Normal,47,8,6,5,89,155,0.35,283.4,0.65,283.4,0,0,0,0,-5,5,47,8,6,0,94,344,990,965.6,24.4,0.157,0.0328,0.00134,0.19,0.00777,2,0.134,0.324,0.0133,24.1,0.937,0.97,0.909,31.4,30.5,60.9,1460
2001-08-05,2000,11,45,217,432.15,0.43,3,Normal,47,8,6,5,89,155,0.36,277.1,0.64,277.1,0,0,0,0,-5,5,47,8,6,0,94,338,990,965.5,24.5,0.155,0.0298,0.00122,0.185,0.00755,2,0.13,0.314,0.0129,24.1,0.936,0.97,0.908,30.7,29.8,59.6,1430
2001-08-06,2000,11,45,218,425.86,0.43,3,Normal,47,8,6,5,89,155,0.36,270.9,0.64,270.9,0,0,0,0,-5,5,47,8,6,0,94,332,990,965.5,24.5,0.153,0.0268,0.0011,0.18,0.00733,2,0.125,0.305,0.0125,24.2,0.934,0.97,0.906,30,29.1,58.2,1400
2001-08-07,2000,11,45,219,420.11,0.44,3,Normal,47,8,6,5,89,155,0.37,265.1,0.63,265.1,0,0,0,0,-5,5,47,8,6,0,94,326,990,965.5,24.5,0.151,0.0241,0.000985,0.175,0.00713,2,0.121,0.296,0.0121,24.2,0.933,0.97,0.905,29.4,28.5,57,1370
2001-08-08,2000,11,45,220,414.37,0.44,3,Normal,47,8,6,5,89,155,0.37,259.4,0.63,259.4,0,0,0,0,-5,5,47,8,6,0,94,320,990,965.5,24.5,0.149,0.0214,0.000873,0.17,0.00693,2,0.118,0.288,0.0117,24.2,0.932,0.97,0.904,28.7,27.9,55.8,1340
2001-08-09,2000,11,45,221,409.72,0.44,3,Normal,47,8,6,5,89,155,0.38,254.7,0.62,254.7,0,0,0,0,-5,5,47,8,6,0,94,316,990,965.4,24.6,0.147,0.0192,0.000783,0.166,0.00677,2,0.114,0.281,0.0114,24.3,0.931,0.97,0.903,28.2,27.4,54.8,1310
2001-08-10,2000,11,45,222,404.53,0.45,3,Normal,47,8,6,5,89,155,0.38,249.5,0.62,249.5,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.017,0.00069,0.162,0.00659,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.6,26.8,53.6,1290
2001-08-11,2000,11,45,223,399.33,0.45,3,Normal,47,8,6,5,89,155,0.39,244.3,0.61,244.3,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.000671,0.16,0.0065,2,0.107,0.267,0.0109,24.3,0.928,0.97,0.9,27.1,26.2,52.5,1260
2001-08-12,2000,11,46,224,394.14,0.46,3,Normal,47,8,6,5,89,155,0.39,239.1,0.61,239.1,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.141,0.0161,0.000653,0.158,0.0064,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.3,1230
2001-08-13,2000,11,46,225,388.94,0.46,3,Normal,47,8,6,5,89,155,0.4,233.9,0.6,233.9,0,0,0,0,-5,5,47,8,6,0,94,295,990,965.3,24.7,0.14,0.0156,0.000634,0.155,0.0063,2,0.1,0.256,0.0104,24.4,0.924,0.97,0.897,25.9,25.1,50.2,1200
2001-08-14,2000,11,46,226,384.29,0.47,3,Normal,47,8,6,5,89,155,0.4,229.3,0.6,229.3,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0152,0.000618,0.153,0.00621,1,0.252,0.405,0.0164,24.3,0.958,0.98,0.939,52.3,48.2,48.2,1160
2001-08-15,2000,11,46,227,379.65,0.47,3,Normal,47,8,6,5,89,155,0.41,224.7,0.59,224.7,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0148,0.000601,0.151,0.00612,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.3,48.2,48.2,1160
2001-08-16,2000,11,46,228,375,0.48,3,Normal,47,8,6,5,89,155,0.41,220,0.59,220,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0145,0.000584,0.149,0.00603,1,0.24,0.389,0.0157,24.3,0.958,0.98,0.939,50.3,48.2,48.2,1160
2001-08-17,2000,11,46,229,371.44,0.48,3,Normal,47,8,6,5,89,155,0.42,216.4,0.58,216.4,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000572,0.148,0.00597,1,0.235,0.382,0.0155,24.4,0.958,0.98,0.938,49.5,48.2,48.2,1160
2001-08-18,2000,11,46,230,367.34,0.48,3,Normal,47,8,6,5,89,155,0.42,212.3,0.58,212.3,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000557,0.146,0.00589,1,0.229,0.375,0.0151,24.4,0.957,0.98,0.938,48.6,47.6,47.6,1140
2001-08-19,2000,11,47,231,363.24,0.49,3,Normal,47,8,6,5,89,155,0.43,208.2,0.57,208.2,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.131,0.0135,0.000543,0.144,0.00581,1,0.224,0.368,0.0148,24.4,0.956,0.98,0.937,47.7,46.7,46.7,1120
2001-08-20,2000,11,47,232,359.14,0.49,3,Normal,47,8,6,5,89,155,0.43,204.1,0.57,204.1,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000528,0.142,0.00573,1,0.218,0.36,0.0145,24.4,0.956,0.98,0.936,46.8,45.8,45.8,1100
2001-08-21,2000,11,47,233,355.04,0.5,3,Normal,47,8,6,5,89,155,0.44,200,0.56,200,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0128,0.000514,0.14,0.00566,1,0.213,0.353,0.0142,24.5,0.955,0.98,0.936,45.8,44.9,44.9,1080
2001-08-22,2000,11,47,234,350.93,0.5,3,Normal,47,8,6,5,89,155,0.44,195.9,0.56,195.9,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000499,0.139,0.00558,1,0.207,0.346,0.0139,24.5,0.954,0.98,0.935,44.9,44,44,1060
2001-08-23,2000,11,47,235,346.83,0.51,3,Normal,47,8,6,5,89,155,0.45,191.8,0.55,191.8,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000485,0.137,0.0055,1,0.201,0.338,0.0136,24.5,0.952,0.98,0.933,43.9,43.1,43.1,1030
2001-08-24,2000,11,47,236,343.28,0.51,3,Normal,47,8,6,5,89,155,0.45,188.3,0.55,188.3,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.124,0.0118,0.000472,0.135,0.00544,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.1,42.3,42.3,1010
2001-08-25,2000,11,47,237,339.72,0.51,3,Normal,47,8,6,5,89,155,0.46,184.7,0.54,184.7,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.00046,0.134,0.00537,1,0.192,0.326,0.0131,24.6,0.95,0.98,0.931,42.3,41.5,41.5,995
2001-08-26,2000,11,48,238,337.26,0.52,3,Normal,47,8,6,5,89,155,0.46,182.3,0.54,182.3,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.000451,0.133,0.00532,1,0.189,0.321,0.0129,24.6,0.95,0.98,0.93,41.7,40.9,40.9,982
2001-08-27,2000,11,48,239,336.44,0.52,3,Normal,47,8,6,5,89,155,0.46,181.4,0.54,181.4,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0112,0.000448,0.132,0.00531,1,0.187,0.32,0.0128,24.6,0.949,0.979,0.93,41.6,40.7,40.7,977
2001-08-28,2000,11,48,240,335.62,0.52,3,Normal,47,8,6,5,89,155,0.46,180.6,0.54,180.6,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000445,0.132,0.00529,1,0.186,0.318,0.0128,24.6,0.949,0.979,0.929,41.4,40.5,40.5,972
2001-08-29,2000,11,48,241,332.07,0.52,3,Normal,47,8,6,5,89,155,0.47,177.1,0.53,177.1,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.12,0.0108,0.000433,0.13,0.00523,1,0.182,0.312,0.0125,24.6,0.948,0.977,0.926,40.5,39.6,39.6,951
2001-08-30,2000,11,48,242,328.51,0.53,3,Normal,47,8,6,5,89,155,0.47,173.5,0.53,173.5,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.118,0.0105,0.000421,0.129,0.00516,1,0.177,0.306,0.0122,24.7,0.947,0.975,0.924,39.7,38.7,38.7,930
2001-08-31,2000,11,48,243,326.05,0.53,3,Normal,47,8,6,5,89,155,0.47,171.1,0.53,171.1,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0103,0.000412,0.128,0.00511,1,0.173,0.301,0.0121,24.7,0.946,0.974,0.922,39.2,38.1,38.1,915
2001-09-01,2000,12,48,244,322.5,0.53,3,Normal,40,6,4,3,65,118,0.37,204.5,0.63,204.5,0,0,0,0,-3,3,40,6,4,0,68,255,990,965,25,0.125,0.0131,0.000526,0.138,0.00554,1,0.219,0.357,0.0143,24.6,0.956,0.98,0.936,47.2,46.3,46.3,1110
2001-09-02,2000,12,49,245,317.85,0.54,3,Normal,40,6,4,3,65,118,0.37,199.8,0.63,199.8,0,0,0,0,-3,3,40,6,4,0,68,250,990,965,25,0.124,0.0127,0.000509,0.136,0.00546,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.1,45.2,45.2,1090
2001-09-03,2000,12,49,246,313.2,0.54,3,Normal,40,6,4,3,65,118,0.38,195.2,0.62,195.2,0,0,0,0,-3,3,40,6,4,0,68,245,990,965,25,0.122,0.0123,0.000493,0.134,0.00537,1,0.206,0.34,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2001-09-04,2000,12,49,247,309.65,0.55,3,Normal,40,6,4,3,65,118,0.38,191.7,0.62,191.7,0,0,0,0,-3,3,40,6,4,0,68,242,990,964.9,25.1,0.121,0.012,0.000481,0.133,0.0053,1,0.201,0.334,0.0133,24.7,0.952,0.98,0.933,44.2,43.4,43.4,1040
2001-09-05,2000,12,49,248,305.54,0.55,3,Normal,40,6,4,3,65,118,0.39,187.5,0.61,187.5,0,0,0,0,-3,3,40,6,4,0,68,238,990,964.9,25.1,0.119,0.0117,0.000466,0.131,0.00523,1,0.196,0.327,0.013,24.7,0.951,0.98,0.932,43.3,42.4,42.4,1020
2001-09-06,2000,12,49,249,301.44,0.56,3,Normal,40,6,4,3,65,118,0.39,183.4,0.61,183.4,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.000452,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,996
2001-09-07,2000,12,49,250,297.89,0.56,3,Normal,40,6,4,3,65,118,0.4,179.9,0.6,179.9,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.011,0.00044,0.128,0.00509,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.6,40.6,975
2001-09-08,2000,12,49,251,294.33,0.57,3,Normal,40,6,4,3,65,118,0.4,176.3,0.6,176.3,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000427,0.126,0.00502,1,0.181,0.307,0.0122,24.8,0.947,0.977,0.926,40.7,39.7,39.7,954
2001-09-09,2000,12,50,252,291.87,0.57,3,Normal,40,6,4,3,65,118,0.4,173.9,0.6,173.9,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0105,0.000419,0.125,0.00498,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40.1,39.1,39.1,939
2001-09-10,2000,12,50,253,288.86,0.58,3,Normal,40,6,4,3,65,118,0.41,170.9,0.59,170.9,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.113,0.0103,0.000409,0.124,0.00492,1,0.173,0.297,0.0118,24.8,0.946,0.975,0.922,39.4,38.4,38.4,921
2001-09-11,2000,12,50,254,285.86,0.58,3,Normal,40,6,4,3,65,118,0.41,167.9,0.59,167.9,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.01,0.000398,0.122,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.6,37.6,903
2001-09-12,2000,12,50,255,283.4,0.58,3,Normal,40,6,4,3,65,118,0.42,165.4,0.58,165.4,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.112,0.00981,0.00039,0.121,0.00482,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37,37,889
2001-09-13,2000,12,50,256,280.93,0.59,3,Normal,40,6,4,3,65,118,0.42,162.9,0.58,162.9,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.0096,0.000381,0.12,0.00478,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,874
2001-09-14,2000,12,50,257,279.57,0.59,3,Normal,40,6,4,3,65,118,0.42,161.6,0.58,161.6,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00948,0.000377,0.12,0.00475,1,0.161,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
2001-09-15,2000,12,50,258,277.65,0.59,3,Normal,40,6,4,3,65,118,0.42,159.7,0.57,159.7,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00932,0.00037,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,856
2001-09-16,2000,12,51,259,276.29,0.59,3,Normal,40,6,4,3,65,118,0.43,158.3,0.57,158.3,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.0092,0.000365,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.914,36.4,35.3,35.3,848
2001-09-17,2000,12,51,260,274.92,0.6,3,Normal,40,6,4,3,65,118,0.43,156.9,0.57,156.9,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00909,0.000361,0.118,0.00467,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,841
2001-09-18,2000,12,51,261,273.55,0.6,3,Normal,40,6,4,3,65,118,0.43,155.6,0.57,155.6,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00897,0.000356,0.117,0.00464,1,0.152,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
2001-09-19,2000,12,51,262,272.18,0.6,3,Normal,40,6,4,3,65,118,0.43,154.2,0.57,154.2,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00886,0.000351,0.116,0.00462,1,0.151,0.267,0.0106,24.9,0.941,0.97,0.912,35.5,34.4,34.4,826
2001-09-20,2000,12,51,263,270.82,0.6,3,Normal,40,6,4,3,65,118,0.44,152.8,0.56,152.8,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00874,0.000347,0.116,0.00459,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,818
2001-09-21,2000,12,51,264,269.45,0.61,3,Normal,40,6,4,3,65,118,0.44,151.4,0.56,151.4,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.00862,0.000342,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.912,34.8,33.8,33.8,811
2001-09-22,2000,12,51,265,268.08,0.61,3,Normal,40,6,4,3,65,118,0.44,150.1,0.56,150.1,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00851,0.000337,0.115,0.00454,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,804
2001-09-23,2000,12,52,266,266.17,0.61,3,Normal,40,6,4,3,65,118,0.44,148.2,0.56,148.2,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00834,0.000331,0.114,0.00451,1,0.143,0.256,0.0102,25,0.938,0.97,0.91,34.1,33,33,793
2001-09-24,2000,12,52,267,264.25,0.62,3,Normal,40,6,4,3,65,118,0.45,146.3,0.55,146.3,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00818,0.000324,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.6,32.6,32.6,782
2001-09-25,2000,12,52,268,262.34,0.62,3,Normal,40,6,4,3,65,118,0.45,144.3,0.55,144.3,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00802,0.000318,0.112,0.00444,1,0.137,0.249,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,772
2001-09-26,2000,12,52,269,260.43,0.62,3,Normal,40,6,4,3,65,118,0.45,142.4,0.55,142.4,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00786,0.000311,0.111,0.00441,1,0.135,0.246,0.00974,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2001-09-27,2000,12,52,270,258.51,0.63,3,Normal,40,6,4,3,65,118,0.46,140.5,0.54,140.5,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00769,0.000304,0.11,0.00437,1,0.132,0.243,0.0096,25,0.935,0.97,0.907,32.2,31.3,31.3,751
2001-09-28,2000,12,52,271,256.6,0.63,3,Normal,40,6,4,3,65,118,0.46,138.6,0.54,138.6,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00434,1,0.13,0.239,0.00947,25,0.934,0.97,0.906,31.8,30.8,30.8,740
2001-09-29,2000,12,52,272,254.68,0.63,3,Normal,40,6,4,3,65,118,0.46,136.7,0.54,136.7,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00737,0.000291,0.109,0.0043,1,0.127,0.236,0.00933,25,0.934,0.97,0.906,31.3,30.4,30.4,730
2001-09-30,2000,12,53,273,251.68,0.64,3,Normal,40,6,4,3,65,118,0.47,133.7,0.53,133.7,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00711,0.000281,0.107,0.00425,1,0.123,0.23,0.00911,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2001-10-01,2001,1,1,274,250.31,0.64,3,Normal,37,5,3,2,50,97,0.39,153.3,0.61,153.3,0,0,0,0,-2,2,37,5,3,0,52,198,990,964.7,25.3,0.106,0.00878,0.000347,0.114,0.00452,1,0.149,0.264,0.0104,25,0.94,0.97,0.912,35.4,34.3,34.3,824
2001-10-02,2001,1,1,275,251.68,0.64,3,Normal,37,5,3,2,50,97,0.39,154.7,0.61,154.7,0,0,0,0,-2,2,37,5,3,0,52,200,990,964.7,25.3,0.106,0.0089,0.000352,0.115,0.00454,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.7,34.6,34.6,831
2001-10-03,2001,1,1,276,251.95,0.64,3,Normal,37,5,3,2,50,97,0.39,154.9,0.61,154.9,0,0,0,0,-2,2,37,5,3,0,52,200,990,964.7,25.3,0.106,0.00892,0.000353,0.115,0.00455,1,0.152,0.267,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,833
2001-10-04,2001,1,1,277,250.58,0.64,3,Normal,37,5,3,2,50,97,0.39,153.6,0.61,153.6,0,0,0,0,-2,2,37,5,3,0,52,199,990,964.7,25.3,0.106,0.0088,0.000348,0.114,0.00452,1,0.15,0.264,0.0104,25,0.94,0.97,0.912,35.5,34.4,34.4,825
2001-10-05,2001,1,1,278,248.67,0.65,3,Normal,37,5,3,2,50,97,0.39,151.7,0.61,151.7,0,0,0,0,-2,2,37,5,3,0,52,197,990,964.7,25.3,0.105,0.00864,0.000341,0.114,0.00449,1,0.147,0.261,0.0103,25,0.94,0.97,0.911,35,34,34,815
2001-10-06,2001,1,1,279,245.66,0.65,3,Normal,37,5,3,2,50,97,0.4,148.7,0.6,148.7,0,0,0,0,-2,2,37,5,3,0,52,194,990,964.7,25.3,0.104,0.00839,0.000331,0.112,0.00443,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,799
2001-10-07,2001,1,1,280,243.2,0.66,3,Normal,37,5,3,2,50,97,0.4,146.2,0.6,146.2,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00818,0.000323,0.111,0.00439,1,0.14,0.251,0.00991,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2001-10-08,2001,1,2,281,240.74,0.66,3,Normal,37,5,3,2,50,97,0.4,143.7,0.6,143.7,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00797,0.000314,0.11,0.00434,1,0.137,0.247,0.00973,25.1,0.936,0.97,0.908,33.1,32.1,32.1,772
2001-10-09,2001,1,2,282,238.28,0.67,3,Normal,37,5,3,2,50,97,0.41,141.3,0.59,141.3,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00776,0.000306,0.109,0.0043,1,0.133,0.242,0.00955,25.1,0.935,0.97,0.907,32.6,31.6,31.6,758
2001-10-10,2001,1,2,283,235.82,0.67,3,Normal,37,5,3,2,50,97,0.41,138.8,0.59,138.8,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00755,0.000297,0.108,0.00425,1,0.13,0.238,0.00937,25.1,0.934,0.97,0.906,32,31,31,745
2001-10-11,2001,1,2,284,233.36,0.68,3,Normal,37,5,3,2,50,97,0.42,136.4,0.58,136.4,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0995,0.00734,0.000289,0.107,0.00421,1,0.127,0.233,0.00919,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2001-10-12,2001,1,2,285,231.99,0.68,3,Normal,37,5,3,2,50,97,0.42,135,0.58,135,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00722,0.000284,0.106,0.00418,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
2001-10-13,2001,1,2,286,230.07,0.69,3,Normal,37,5,3,2,50,97,0.42,133.1,0.58,133.1,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0984,0.00706,0.000278,0.105,0.00415,1,0.122,0.228,0.00895,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2001-10-14,2001,1,2,287,228.16,0.69,3,Normal,37,5,3,2,50,97,0.42,131.2,0.57,131.2,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0977,0.0069,0.000271,0.105,0.00411,1,0.12,0.224,0.00881,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2001-10-15,2001,1,3,288,226.25,0.69,3,Normal,37,5,3,2,50,97,0.43,129.3,0.57,129.3,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.097,0.00674,0.000265,0.104,0.00408,1,0.117,0.221,0.00868,25.2,0.93,0.97,0.902,29.7,28.9,28.9,692
2001-10-16,2001,1,3,289,224.33,0.7,3,Normal,37,5,3,2,50,97,0.43,127.3,0.57,127.3,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0964,0.00657,0.000258,0.103,0.00404,1,0.114,0.217,0.00854,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2001-10-17,2001,1,3,290,222.42,0.71,3,Normal,37,5,3,2,50,97,0.44,125.4,0.56,125.4,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.00641,0.000252,0.102,0.00401,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.8,28,28,672
2001-10-18,2001,1,3,291,220.5,0.71,3,Normal,37,5,3,2,50,97,0.44,123.5,0.56,123.5,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.095,0.00625,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,661
2001-10-19,2001,1,3,292,222.97,0.7,3,Normal,37,5,3,2,50,97,0.43,126,0.56,126,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0959,0.00646,0.000254,0.102,0.00402,1,0.113,0.215,0.00844,25.2,0.929,0.97,0.901,29,28.1,28.1,675
2001-10-20,2001,1,3,293,225.43,0.7,3,Normal,37,5,3,2,50,97,0.43,128.4,0.57,128.4,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00667,0.000262,0.103,0.00406,1,0.116,0.219,0.00862,25.2,0.93,0.97,0.902,29.6,28.7,28.7,688
2001-10-21,2001,1,3,294,222.42,0.71,3,Normal,37,5,3,2,50,97,0.44,125.4,0.56,125.4,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.00641,0.000252,0.102,0.00401,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.8,28,28,672
2001-10-22,2001,1,4,295,222.15,0.71,3,Normal,37,5,3,2,50,97,0.44,125.2,0.56,125.2,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0956,0.00639,0.000251,0.102,0.004,1,0.111,0.213,0.00838,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2001-10-23,2001,1,4,296,222.97,0.7,3,Normal,37,5,3,2,50,97,0.43,126,0.56,126,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0959,0.00646,0.000254,0.102,0.00402,1,0.113,0.215,0.00844,25.2,0.929,0.97,0.901,29,28.1,28.1,675
2001-10-24,2001,1,4,297,223.79,0.7,3,Normal,37,5,3,2,50,97,0.43,126.8,0.57,126.8,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0962,0.00653,0.000256,0.103,0.00403,1,0.114,0.216,0.0085,25.2,0.929,0.97,0.901,29.2,28.3,28.3,679
2001-10-25,2001,1,4,298,223.51,0.7,3,Normal,37,5,3,2,50,97,0.43,126.5,0.57,126.5,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0961,0.0065,0.000255,0.103,0.00403,1,0.113,0.216,0.00848,25.2,0.929,0.97,0.901,29.1,28.2,28.2,677
2001-10-26,2001,1,4,299,220.5,0.71,3,Normal,37,5,3,2,50,97,0.44,123.5,0.56,123.5,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.095,0.00625,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,661
2001-10-27,2001,1,4,300,220.23,0.71,3,Normal,37,5,3,2,50,97,0.44,123.2,0.56,123.2,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00622,0.000244,0.101,0.00397,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.9,28.3,27.5,27.5,659
2001-10-28,2001,1,4,301,223.79,0.7,3,Normal,37,5,3,2,50,97,0.43,126.8,0.57,126.8,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0962,0.00653,0.000256,0.103,0.00403,1,0.114,0.216,0.0085,25.2,0.929,0.97,0.901,29.2,28.3,28.3,679
2001-10-29,2001,1,5,302,227.34,0.69,3,Normal,37,5,3,2,50,97,0.43,130.3,0.57,130.3,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00683,0.000268,0.104,0.0041,1,0.118,0.223,0.00876,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2001-10-30,2001,1,5,303,227.07,0.69,3,Normal,37,5,3,2,50,97,0.43,130.1,0.57,130.1,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.00681,0.000268,0.104,0.00409,1,0.118,0.222,0.00874,25.2,0.931,0.97,0.903,29.9,29,29,697
2001-10-31,2001,1,5,304,224.06,0.7,3,Normal,37,5,3,2,50,97,0.43,127.1,0.57,127.1,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00655,0.000257,0.103,0.00404,1,0.114,0.217,0.00852,25.2,0.929,0.97,0.902,29.2,28.4,28.4,680
2001-11-01,2001,2,5,305,222.15,0.71,3,Normal,36,5,3,2,47,93,0.42,129.2,0.58,129.2,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0966,0.00673,0.000264,0.103,0.00406,1,0.117,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.9,28.9,693
2001-11-02,2001,2,5,306,222.42,0.71,3,Normal,36,5,3,2,47,93,0.42,129.4,0.58,129.4,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0967,0.00675,0.000265,0.103,0.00406,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
2001-11-03,2001,2,5,307,222.69,0.7,3,Normal,36,5,3,2,47,93,0.42,129.7,0.58,129.7,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0968,0.00677,0.000266,0.104,0.00407,1,0.118,0.221,0.00869,25.2,0.93,0.97,0.903,29.9,29,29,695
2001-11-04,2001,2,5,308,222.42,0.71,3,Normal,36,5,3,2,47,93,0.42,129.4,0.58,129.4,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0967,0.00675,0.000265,0.103,0.00406,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
2001-11-05,2001,2,6,309,222.15,0.71,3,Normal,36,5,3,2,47,93,0.42,129.2,0.58,129.2,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0966,0.00673,0.000264,0.103,0.00406,1,0.117,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.9,28.9,693
2001-11-06,2001,2,6,310,224.06,0.7,3,Normal,36,5,3,2,47,93,0.41,131.1,0.58,131.1,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0973,0.00689,0.000271,0.104,0.00409,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2001-11-07,2001,2,6,311,225.43,0.7,3,Normal,36,5,3,2,47,93,0.41,132.4,0.59,132.4,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0978,0.00701,0.000275,0.105,0.00412,1,0.121,0.226,0.00888,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2001-11-08,2001,2,6,312,226.79,0.69,3,Normal,36,5,3,2,47,93,0.41,133.8,0.59,133.8,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00712,0.00028,0.105,0.00414,1,0.123,0.229,0.00898,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2001-11-09,2001,2,6,313,228.71,0.69,3,Normal,36,5,3,2,47,93,0.41,135.7,0.59,135.7,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.099,0.00729,0.000287,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2001-11-10,2001,2,6,314,227.34,0.69,3,Normal,36,5,3,2,47,93,0.41,134.3,0.59,134.3,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0985,0.00717,0.000282,0.106,0.00415,1,0.124,0.23,0.00902,25.2,0.932,0.97,0.904,31,30,30,721
2001-11-11,2001,2,6,315,229.25,0.69,3,Normal,36,5,3,2,47,93,0.41,136.3,0.59,136.3,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0991,0.00733,0.000288,0.106,0.00419,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2001-11-12,2001,2,7,316,232.26,0.68,3,Normal,36,5,3,2,47,93,0.4,139.3,0.6,139.3,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00759,0.000299,0.108,0.00424,1,0.131,0.238,0.00938,25.2,0.934,0.97,0.906,32.1,31.2,31.2,748
2001-11-13,2001,2,7,317,233.63,0.68,3,Normal,36,5,3,2,47,93,0.4,140.6,0.6,140.6,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.0077,0.000303,0.108,0.00427,1,0.132,0.241,0.00948,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2001-11-14,2001,2,7,318,237.73,0.67,3,Normal,36,5,3,2,47,93,0.39,144.7,0.61,144.7,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00805,0.000317,0.11,0.00434,1,0.138,0.248,0.00978,25.1,0.937,0.97,0.909,33.4,32.4,32.4,778
2001-11-15,2001,2,7,319,238,0.67,3,Normal,36,5,3,2,47,93,0.39,145,0.61,145,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00808,0.000318,0.11,0.00435,1,0.138,0.249,0.0098,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2001-11-16,2001,2,7,320,237.73,0.67,3,Normal,36,5,3,2,47,93,0.39,144.7,0.61,144.7,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00805,0.000317,0.11,0.00434,1,0.138,0.248,0.00978,25.1,0.937,0.97,0.909,33.4,32.4,32.4,778
2001-11-17,2001,2,7,321,240.74,0.66,3,Normal,36,5,3,2,47,93,0.39,147.7,0.61,147.7,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00831,0.000328,0.112,0.0044,1,0.142,0.253,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2001-11-18,2001,2,7,322,242.11,0.66,3,Normal,36,5,3,2,47,93,0.38,149.1,0.62,149.1,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00842,0.000332,0.112,0.00442,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,802
2001-11-19,2001,2,8,323,244.02,0.65,3,Normal,36,5,3,2,47,93,0.38,151,0.62,151,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00859,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2001-11-20,2001,2,8,324,247.57,0.65,3,Normal,36,5,3,2,47,93,0.38,154.6,0.62,154.6,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00889,0.000351,0.115,0.00452,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
2001-11-21,2001,2,8,325,247.85,0.65,3,Normal,36,5,3,2,47,93,0.38,154.8,0.63,154.8,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00453,1,0.152,0.266,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,833
2001-11-22,2001,2,8,326,247.57,0.65,3,Normal,36,5,3,2,47,93,0.38,154.6,0.62,154.6,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00889,0.000351,0.115,0.00452,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
2001-11-23,2001,2,8,327,250.58,0.64,3,Normal,36,5,3,2,47,93,0.37,157.6,0.63,157.6,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00914,0.000361,0.116,0.00458,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,848
2001-11-24,2001,2,8,328,251.4,0.64,3,Normal,36,5,3,2,47,93,0.37,158.4,0.63,158.4,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00921,0.000364,0.116,0.00459,1,0.156,0.273,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,852
2001-11-25,2001,2,8,329,252.22,0.64,3,Normal,36,5,3,2,47,93,0.37,159.2,0.63,159.2,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00928,0.000367,0.117,0.00461,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,857
2001-11-26,2001,2,9,330,255.78,0.63,3,Normal,36,5,3,2,47,93,0.36,162.8,0.64,162.8,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.109,0.00959,0.000379,0.118,0.00467,1,0.162,0.28,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,877
2001-11-27,2001,2,9,331,256.05,0.63,3,Normal,36,5,3,2,47,93,0.36,163.1,0.64,163.1,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.109,0.00961,0.00038,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,879
2001-11-28,2001,2,9,332,256.32,0.63,3,Normal,36,5,3,2,47,93,0.36,163.3,0.64,163.3,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.109,0.00963,0.000381,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.8,36.7,36.7,880
2001-11-29,2001,2,9,333,258.79,0.63,3,Normal,36,5,3,2,47,93,0.36,165.8,0.64,165.8,0,0,0,0,-2,2,36,5,3,0,49,210,990,964.7,25.3,0.11,0.00984,0.00039,0.119,0.00473,1,0.166,0.286,0.0113,25,0.944,0.972,0.918,38.3,37.3,37.3,895
2001-11-30,2001,2,9,334,258.51,0.63,3,Normal,36,5,3,2,47,93,0.36,165.5,0.64,165.5,0,0,0,0,-2,2,36,5,3,0,49,210,990,964.7,25.3,0.109,0.00982,0.000389,0.119,0.00472,1,0.166,0.285,0.0113,25,0.944,0.972,0.918,38.3,37.2,37.2,893
2001-12-01,2001,3,9,335,258.24,0.63,4,Mod_Dry,31,5,3,2,36,77,0.3,181.2,0.7,181.2,0,0,0,0,-2,2,31,5,3,0,38,220,990,964.7,25.3,0.113,0.0112,0.000442,0.124,0.00492,1,0.187,0.312,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,990
2001-12-02,2001,3,9,336,258.51,0.63,4,Mod_Dry,31,5,3,2,36,77,0.3,181.5,0.7,181.5,0,0,0,0,-2,2,31,5,3,0,38,221,990,964.7,25.3,0.113,0.0112,0.000442,0.125,0.00493,1,0.188,0.312,0.0124,25,0.949,0.98,0.93,42.1,41.3,41.3,991
2001-12-03,2001,3,10,337,257.69,0.63,4,Mod_Dry,31,5,3,2,36,77,0.3,180.7,0.7,180.7,0,0,0,0,-2,2,31,5,3,0,38,220,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.00491,1,0.186,0.311,0.0123,25,0.949,0.98,0.93,42,41.1,41.1,987
2001-12-04,2001,3,10,338,255.78,0.63,4,Mod_Dry,31,5,3,2,36,77,0.3,178.8,0.7,178.8,0,0,0,0,-2,2,31,5,3,0,38,218,990,964.7,25.3,0.112,0.0109,0.000433,0.123,0.00488,1,0.184,0.307,0.0122,25,0.948,0.979,0.928,41.5,40.6,40.6,975
2001-12-05,2001,3,10,339,257.69,0.63,4,Mod_Dry,31,5,3,2,36,77,0.3,180.7,0.7,180.7,0,0,0,0,-2,2,31,5,3,0,38,220,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.00491,1,0.186,0.311,0.0123,25,0.949,0.98,0.93,42,41.1,41.1,987
2001-12-06,2001,3,10,340,259.06,0.63,4,Mod_Dry,31,5,3,2,36,77,0.3,182.1,0.7,182.1,0,0,0,0,-2,2,31,5,3,0,38,221,990,964.7,25.3,0.114,0.0112,0.000444,0.125,0.00494,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.4,41.4,994
2001-12-07,2001,3,10,341,260.43,0.62,4,Mod_Dry,31,5,3,2,36,77,0.3,183.4,0.7,183.4,0,0,0,0,-2,2,31,5,3,0,38,222,990,964.7,25.3,0.114,0.0113,0.000449,0.125,0.00496,1,0.19,0.316,0.0125,24.9,0.95,0.98,0.931,42.6,41.8,41.8,1000
2001-12-08,2001,3,10,342,263.98,0.62,4,Mod_Dry,31,5,3,2,36,77,0.29,187,0.71,187,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0116,0.000461,0.127,0.00503,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
2001-12-09,2001,3,10,343,264.25,0.62,4,Mod_Dry,31,5,3,2,36,77,0.29,187.3,0.71,187.3,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0117,0.000462,0.127,0.00503,1,0.195,0.322,0.0128,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2001-12-10,2001,3,11,344,262.89,0.62,4,Mod_Dry,31,5,3,2,36,77,0.29,185.9,0.71,185.9,0,0,0,0,-2,2,31,5,3,0,38,225,990,964.8,25.2,0.115,0.0116,0.000457,0.126,0.00501,1,0.193,0.32,0.0127,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2001-12-11,2001,3,11,345,261.52,0.62,5,Dry,26,4,3,2,24,59,0.23,202.5,0.77,202.5,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000513,0.132,0.00521,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.2,46.3,46.3,1110
2001-12-12,2001,3,11,346,261.25,0.62,5,Dry,26,4,3,2,24,59,0.23,202.3,0.77,202.3,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.119,0.0129,0.000512,0.132,0.00521,1,0.216,0.347,0.0137,24.9,0.955,0.98,0.936,47.2,46.2,46.2,1110
2001-12-13,2001,3,11,347,263.71,0.62,5,Dry,26,4,3,2,24,59,0.22,204.7,0.78,204.7,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.119,0.0132,0.000521,0.133,0.00525,1,0.219,0.351,0.0139,24.9,0.956,0.98,0.936,47.8,46.8,46.8,1120
2001-12-14,2001,3,11,348,266.17,0.61,5,Dry,26,4,3,2,24,59,0.22,207.2,0.78,207.2,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.000529,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.3,47.4,47.4,1140
2001-12-15,2001,3,11,349,268.63,0.61,5,Dry,26,4,3,2,24,59,0.22,209.6,0.78,209.6,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000538,0.135,0.00534,1,0.226,0.36,0.0143,24.9,0.956,0.98,0.937,48.9,47.9,47.9,1150
2001-12-16,2001,3,11,350,272.18,0.6,5,Dry,26,4,3,2,24,59,0.22,213.2,0.78,213.2,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0139,0.00055,0.136,0.00541,1,0.23,0.367,0.0145,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2001-12-17,2001,3,12,351,274.65,0.6,5,Dry,26,4,3,2,24,59,0.21,215.7,0.79,215.7,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.000559,0.137,0.00545,1,0.234,0.371,0.0147,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
2001-12-18,2001,3,12,352,276.01,0.6,5,Dry,26,4,3,2,24,59,0.21,217,0.79,217,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000563,0.138,0.00548,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2001-12-19,2001,3,12,353,276.83,0.59,5,Dry,26,4,3,2,24,59,0.21,217.8,0.79,217.8,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000566,0.138,0.00549,1,0.237,0.375,0.0149,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2001-12-20,2001,3,12,354,273.82,0.6,5,Dry,26,4,3,2,24,59,0.21,214.8,0.79,214.8,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000556,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
2001-12-21,2001,3,12,355,270.82,0.6,5,Dry,26,4,3,2,24,59,0.22,211.8,0.78,211.8,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000545,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
2001-12-22,2001,3,12,356,268.36,0.61,5,Dry,26,4,3,2,24,59,0.22,209.4,0.78,209.4,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000537,0.135,0.00534,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.8,47.9,47.9,1150
2001-12-23,2001,3,12,357,266.99,0.61,5,Dry,26,4,3,2,24,59,0.22,208,0.78,208,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2001-12-24,2001,3,13,358,266.72,0.61,5,Dry,26,4,3,2,24,59,0.22,207.7,0.78,207.7,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.12,0.0134,0.000531,0.134,0.00531,1,0.223,0.357,0.0141,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2001-12-25,2001,3,13,359,265.9,0.61,5,Dry,26,4,3,2,24,59,0.22,206.9,0.78,206.9,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000528,0.134,0.00529,1,0.222,0.355,0.0141,24.9,0.956,0.98,0.937,48.3,47.3,47.3,1140
2001-12-26,2001,3,13,360,265.07,0.61,5,Dry,26,4,3,2,24,59,0.22,206.1,0.78,206.1,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000526,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.1,47.1,1130
2001-12-27,2001,3,13,361,264.8,0.62,5,Dry,26,4,3,2,24,59,0.22,205.8,0.78,205.8,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000525,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,48,47,47,1130
