date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-12-28,2001,3,13,362,267.81,0.61,5,Dry,26,4,3,2,24,59,0.22,208.8,0.78,208.8,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00533,1,0.224,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1150
2001-12-29,2001,3,13,363,269.72,0.61,5,Dry,26,4,3,2,24,59,0.22,210.7,0.78,210.7,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000542,0.135,0.00536,1,0.227,0.362,0.0144,24.9,0.957,0.98,0.938,49.1,48.2,48.2,1160
2001-12-30,2001,3,13,364,272.73,0.6,5,Dry,26,4,3,2,24,59,0.22,213.7,0.78,213.7,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000552,0.137,0.00542,1,0.231,0.368,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2001-12-31,2001,3,14,365,275.19,0.6,5,Dry,26,4,3,2,24,59,0.21,216.2,0.79,216.2,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.000561,0.138,0.00546,1,0.234,0.372,0.0148,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2002-01-01,2001,4,14,1,276.01,0.6,5,Dry,29,5,4,2,33,73,0.26,203,0.74,203,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000516,0.134,0.0053,1,0.217,0.35,0.0139,24.8,0.955,0.98,0.936,47.3,46.3,46.3,1110
2002-01-02,2001,4,14,2,276.29,0.59,5,Dry,29,5,4,2,33,73,0.26,203.3,0.74,203.3,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000517,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
2002-01-03,2001,4,14,3,277.65,0.59,5,Dry,29,5,4,2,33,73,0.26,204.7,0.74,204.7,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0131,0.000522,0.134,0.00533,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.6,46.7,46.7,1120
2002-01-04,2001,4,14,4,279.57,0.59,5,Dry,29,5,4,2,33,73,0.26,206.6,0.74,206.6,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000528,0.135,0.00537,1,0.221,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.1,47.1,1130
2002-01-05,2001,4,14,5,278.75,0.59,5,Dry,29,5,4,2,33,73,0.26,205.8,0.74,205.8,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0132,0.000526,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,46.9,46.9,1130
2002-01-06,2001,4,14,6,278.47,0.59,5,Dry,29,5,4,2,33,73,0.26,205.5,0.74,205.5,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000525,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.8,46.9,46.9,1120
2002-01-07,2001,4,15,7,278.2,0.59,5,Dry,29,5,4,2,33,73,0.26,205.2,0.74,205.2,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000524,0.135,0.00534,1,0.22,0.354,0.0141,24.8,0.956,0.98,0.937,47.8,46.8,46.8,1120
2002-01-08,2001,4,15,8,279.02,0.59,5,Dry,29,5,4,2,33,73,0.26,206,0.74,206,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000527,0.135,0.00536,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,47.9,47,47,1130
2002-01-09,2001,4,15,9,282.03,0.59,5,Dry,29,5,4,2,33,73,0.26,209,0.74,209,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000537,0.136,0.00541,1,0.225,0.361,0.0143,24.8,0.956,0.98,0.937,48.6,47.7,47.7,1140
2002-01-10,2001,4,15,10,287.22,0.58,5,Dry,29,5,4,2,33,73,0.25,214.2,0.75,214.2,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000555,0.139,0.00551,1,0.232,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2002-01-11,2001,4,15,11,292.42,0.57,5,Dry,29,5,4,2,33,73,0.25,219.4,0.75,219.4,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000573,0.141,0.0056,1,0.239,0.38,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2002-01-12,2001,4,15,12,295.97,0.57,5,Dry,29,5,4,2,33,73,0.25,223,0.75,223,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000585,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2002-01-13,2001,4,15,13,301.17,0.56,5,Dry,29,5,4,2,33,73,0.24,228.2,0.76,228.2,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000604,0.145,0.00576,2,0.0965,0.241,0.00961,24.9,0.922,0.97,0.895,25.6,24.9,49.8,1190
2002-01-14,2001,4,16,14,302.54,0.56,5,Dry,29,5,4,2,33,73,0.24,229.5,0.76,229.5,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000608,0.145,0.00579,2,0.0974,0.243,0.00967,24.8,0.923,0.97,0.895,25.8,25,50.1,1200
2002-01-15,2001,4,16,15,303.36,0.56,5,Dry,29,5,4,2,33,73,0.24,230.4,0.76,230.4,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000611,0.146,0.0058,2,0.098,0.244,0.00971,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1210
2002-01-16,2001,4,16,16,303.63,0.56,5,Dry,29,5,4,2,33,73,0.24,230.6,0.76,230.6,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000612,0.146,0.00581,2,0.0982,0.244,0.00972,24.8,0.923,0.97,0.895,25.9,25.2,50.3,1210
2002-01-17,2001,4,16,17,303.36,0.56,5,Dry,29,5,4,2,33,73,0.24,230.4,0.76,230.4,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000611,0.146,0.0058,2,0.098,0.244,0.00971,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1210
2002-01-18,2001,4,16,18,306.36,0.55,5,Dry,29,5,4,2,33,73,0.24,233.4,0.76,233.4,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000622,0.147,0.00586,2,0.1,0.247,0.00985,24.8,0.924,0.97,0.896,26.2,25.5,50.9,1220
2002-01-19,2001,4,16,19,311.01,0.55,5,Dry,29,5,4,2,33,73,0.23,238,0.77,238,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000638,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,26,52,1250
2002-01-20,2001,4,16,20,316.21,0.54,5,Dry,29,5,4,2,33,73,0.23,243.2,0.77,243.2,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000656,0.151,0.00604,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.1,1270
2002-01-21,2001,4,17,21,321.4,0.53,5,Dry,29,5,4,2,33,73,0.23,248.4,0.77,248.4,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0169,0.000675,0.153,0.00614,2,0.11,0.264,0.0105,24.7,0.929,0.97,0.901,28,27.1,54.3,1300
2002-01-22,2001,4,17,22,326.6,0.53,5,Dry,29,5,4,2,33,73,0.22,253.6,0.78,253.6,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.138,0.0187,0.000749,0.157,0.00629,2,0.114,0.271,0.0108,24.7,0.93,0.97,0.902,28.6,27.7,55.4,1330
2002-01-23,2001,4,17,23,331.25,0.52,5,Dry,29,5,4,2,33,73,0.22,258.3,0.78,258.3,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0209,0.000838,0.161,0.00645,2,0.117,0.278,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.4,1350
2002-01-24,2001,4,17,24,332.61,0.52,5,Dry,29,5,4,2,33,73,0.22,259.6,0.78,259.6,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0215,0.000864,0.162,0.0065,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.2,28.4,56.7,1360
2002-01-25,2001,4,17,25,333.98,0.52,5,Dry,29,5,4,2,33,73,0.22,261,0.78,261,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0222,0.00089,0.163,0.00655,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2002-01-26,2001,4,17,26,337.54,0.52,5,Dry,29,5,4,2,33,73,0.22,264.5,0.78,264.5,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.0239,0.000958,0.166,0.00667,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
2002-01-27,2001,4,17,27,340.54,0.51,5,Dry,29,5,4,2,33,73,0.21,267.5,0.79,267.5,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.143,0.0253,0.00102,0.169,0.00677,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
2002-01-28,2001,4,18,28,344.65,0.51,5,Dry,29,5,4,2,33,73,0.21,271.6,0.79,271.6,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0272,0.00109,0.172,0.00692,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.3,1420
2002-01-29,2001,4,18,29,348.2,0.5,5,Dry,29,5,4,2,33,73,0.21,275.2,0.79,275.2,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0289,0.00116,0.175,0.00704,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,31,30,60.1,1440
2002-01-30,2001,4,18,30,350.66,0.5,5,Dry,29,5,4,2,33,73,0.21,277.7,0.79,277.7,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0301,0.00121,0.177,0.00712,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.2,30.3,60.6,1450
2002-01-31,2001,4,18,31,352.03,0.5,5,Dry,29,5,4,2,33,73,0.21,279,0.79,279,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0307,0.00124,0.178,0.00717,2,0.131,0.309,0.0124,24.5,0.936,0.97,0.908,31.4,30.5,60.9,1460
2002-02-01,2001,5,18,32,354.49,0.5,5,Dry,31,6,4,3,41,85,0.24,269.5,0.76,269.5,0,0,0,0,-3,3,31,6,4,0,44,310,990,965.2,24.8,0.145,0.0262,0.00106,0.171,0.0069,2,0.124,0.296,0.0119,24.5,0.934,0.97,0.906,30.3,29.4,58.7,1410
2002-02-02,2001,5,18,33,360.78,0.49,5,Dry,31,6,4,3,41,85,0.24,275.8,0.76,275.8,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.147,0.0292,0.00118,0.177,0.00712,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31,30,60.1,1440
2002-02-03,2001,5,18,34,365.43,0.49,5,Dry,31,6,4,3,41,85,0.23,280.4,0.77,280.4,0,0,0,0,-3,3,31,6,4,0,44,321,990,965.2,24.8,0.149,0.0314,0.00127,0.18,0.00728,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.5,30.5,61.1,1470
2002-02-04,2001,5,19,35,367.89,0.48,5,Dry,31,6,4,3,41,85,0.23,282.9,0.77,282.9,0,0,0,0,-3,3,31,6,4,0,44,324,990,965.2,24.8,0.15,0.0325,0.00131,0.182,0.00737,2,0.133,0.316,0.0128,24.4,0.937,0.97,0.908,31.8,30.8,61.6,1480
2002-02-05,2001,5,19,36,371.44,0.48,5,Dry,31,6,4,3,41,85,0.23,286.4,0.77,286.4,0,0,0,0,-3,3,31,6,4,0,44,327,990,965.3,24.7,0.151,0.0342,0.00138,0.185,0.00749,2,0.136,0.321,0.013,24.4,0.937,0.97,0.909,32.2,31.2,62.4,1500
2002-02-06,2001,5,19,37,375,0.48,5,Dry,31,6,4,3,41,85,0.23,290,0.77,290,0,0,0,0,-3,3,31,6,4,0,44,331,990,965.3,24.7,0.152,0.0359,0.00145,0.188,0.00761,2,0.138,0.326,0.0132,24.4,0.938,0.97,0.91,32.5,31.6,63.1,1520
2002-02-07,2001,5,19,38,375.27,0.48,5,Dry,31,6,4,3,41,85,0.23,290.3,0.77,290.3,0,0,0,0,-3,3,31,6,4,0,44,331,990,965.3,24.7,0.152,0.036,0.00146,0.188,0.00762,2,0.138,0.327,0.0132,24.4,0.938,0.97,0.91,32.6,31.6,63.2,1520
2002-02-08,2001,5,19,39,380.47,0.47,5,Dry,31,6,4,3,41,85,0.22,295.5,0.78,295.5,0,0,0,0,-3,3,31,6,4,0,44,336,990,965.3,24.7,0.154,0.0385,0.00156,0.193,0.0078,2,0.142,0.335,0.0136,24.4,0.939,0.97,0.911,33.2,32.2,64.3,1540
2002-02-09,2001,5,19,40,386.21,0.47,5,Dry,31,6,4,3,41,85,0.22,301.2,0.78,301.2,0,0,0,0,-3,3,31,6,4,0,44,342,990,965.3,24.7,0.156,0.0412,0.00167,0.197,0.00801,2,0.146,0.343,0.0139,24.3,0.941,0.97,0.912,33.8,32.8,65.6,1570
2002-02-10,2001,5,19,41,390.31,0.46,5,Dry,31,6,4,3,41,85,0.22,305.3,0.78,305.3,0,0,0,0,-3,3,31,6,4,0,44,346,990,965.4,24.6,0.158,0.0431,0.00175,0.201,0.00815,2,0.149,0.349,0.0142,24.3,0.941,0.97,0.913,34.2,33.2,66.4,1590
2002-02-11,2001,5,20,42,396.05,0.46,5,Dry,31,6,4,3,41,85,0.21,311.1,0.79,311.1,0,0,0,0,-3,3,31,6,4,0,44,352,990,965.4,24.6,0.16,0.0458,0.00186,0.206,0.00835,2,0.152,0.358,0.0145,24.3,0.942,0.97,0.914,34.9,33.8,67.6,1620
2002-02-12,2001,5,20,43,405.07,0.45,5,Dry,31,6,4,3,41,85,0.21,320.1,0.79,320.1,0,0,0,0,-3,3,31,6,4,0,44,361,990,965.4,24.6,0.163,0.0501,0.00204,0.213,0.00867,2,0.159,0.372,0.0151,24.2,0.944,0.97,0.915,35.8,34.8,69.5,1670
2002-02-13,2001,5,20,44,414.1,0.44,5,Dry,31,6,4,3,41,85,0.2,329.1,0.8,329.1,0,0,0,0,-3,3,31,6,4,0,44,370,990,965.5,24.5,0.166,0.0543,0.00221,0.22,0.00899,2,0.165,0.385,0.0157,24.2,0.945,0.97,0.917,36.8,35.7,71.5,1710
2002-02-14,2001,5,20,45,423.12,0.43,5,Dry,31,6,4,3,41,85,0.2,338.1,0.8,338.1,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0586,0.00239,0.228,0.0093,2,0.171,0.399,0.0163,24.1,0.946,0.971,0.919,37.8,36.7,73.5,1760
2002-02-15,2001,5,20,46,432.15,0.43,5,Dry,31,6,4,3,41,85,0.2,347.1,0.8,347.1,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.173,0.0629,0.00257,0.235,0.00962,2,0.177,0.412,0.0169,24,0.948,0.973,0.923,38.8,37.8,75.5,1810
2002-02-16,2001,5,20,47,442.81,0.42,5,Dry,31,6,4,3,41,85,0.19,357.8,0.81,357.8,0,0,0,0,-3,3,31,6,4,0,44,399,990,965.6,24.4,0.176,0.0679,0.00278,0.244,0.01,2,0.184,0.428,0.0175,24,0.949,0.976,0.927,39.9,39,78,1870
2002-02-17,2001,5,20,48,452.93,0.41,5,Dry,31,6,4,3,41,85,0.19,367.9,0.81,367.9,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0727,0.00298,0.253,0.0104,2,0.191,0.443,0.0182,23.9,0.951,0.978,0.93,41,40.1,80.3,1930
2002-02-18,2001,5,21,49,461.4,0.41,5,Dry,31,6,4,3,41,85,0.18,376.4,0.82,376.4,0,0,0,0,-3,3,31,6,4,0,44,417,990,965.7,24.3,0.183,0.0767,0.00315,0.26,0.0107,2,0.197,0.456,0.0188,23.9,0.952,0.98,0.933,41.9,41.1,82.2,1970
2002-02-19,2001,5,21,50,470.97,0.4,5,Dry,31,6,4,3,41,85,0.18,386,0.82,386,0,0,0,0,-3,3,31,6,4,0,44,427,990,965.7,24.3,0.186,0.0812,0.00334,0.267,0.011,2,0.203,0.47,0.0194,23.8,0.953,0.98,0.934,43,42.1,84.2,2020
2002-02-20,2001,5,21,51,478.9,0.39,5,Dry,31,6,4,3,41,85,0.18,393.9,0.82,393.9,0,0,0,0,-3,3,31,6,4,0,44,435,990,965.8,24.2,0.189,0.0849,0.0035,0.274,0.0113,2,0.208,0.482,0.0199,23.8,0.954,0.98,0.935,43.8,42.9,85.8,2060
2002-02-21,2001,5,21,52,484.1,0.39,5,Dry,31,6,4,3,41,85,0.18,399.1,0.82,399.1,0,0,0,0,-3,3,31,6,4,0,44,440,990,965.8,24.2,0.191,0.0874,0.00361,0.278,0.0115,2,0.212,0.49,0.0202,23.7,0.955,0.98,0.936,44.3,43.5,86.9,2090
2002-02-22,2001,5,21,53,490.39,0.38,5,Dry,31,6,4,3,41,85,0.17,405.4,0.83,405.4,0,0,0,0,-3,3,31,6,4,0,44,446,990,965.8,24.2,0.193,0.0903,0.00373,0.283,0.0117,2,0.216,0.5,0.0206,23.7,0.955,0.98,0.936,45,44.1,88.2,2120
2002-02-23,2001,5,21,54,499.96,0.38,5,Dry,31,6,4,3,41,85,0.17,415,0.83,415,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.8,24.2,0.196,0.0949,0.00393,0.291,0.0121,2,0.223,0.514,0.0213,23.6,0.956,0.98,0.937,46,45.1,90.1,2160
2002-02-24,2001,5,21,55,507.89,0.37,5,Dry,31,6,4,3,41,85,0.17,422.9,0.83,422.9,0,0,0,0,-3,3,31,6,4,0,44,464,990,965.9,24.1,0.199,0.0986,0.00409,0.298,0.0124,2,0.228,0.526,0.0218,23.6,0.956,0.98,0.937,46.8,45.9,91.7,2200
2002-02-25,2001,5,22,56,514.18,0.37,5,Dry,31,6,4,3,41,85,0.17,429.2,0.83,429.2,0,0,0,0,-3,3,31,6,4,0,44,470,990,965.9,24.1,0.201,0.102,0.00422,0.303,0.0126,2,0.232,0.535,0.0222,23.6,0.957,0.98,0.938,47.4,46.5,93,2230
2002-02-26,2001,5,22,57,523.75,0.36,5,Dry,31,6,4,3,41,85,0.16,438.8,0.84,438.8,0,0,0,0,-3,3,31,6,4,0,44,480,990,966,24,0.205,0.106,0.00441,0.311,0.0129,2,0.239,0.55,0.0229,23.5,0.958,0.98,0.938,48.4,47.4,94.9,2280
2002-02-27,2001,5,22,58,536.6,0.36,5,Dry,31,6,4,3,41,85,0.16,451.6,0.84,451.6,0,0,0,0,-3,3,31,6,4,0,44,493,990,966,24,0.209,0.112,0.00468,0.322,0.0134,2,0.247,0.569,0.0237,23.4,0.958,0.98,0.939,49.7,48.2,96.4,2310
2002-02-28,2001,5,22,59,545.62,0.35,5,Dry,31,6,4,3,41,85,0.16,460.6,0.84,460.6,0,0,0,0,-3,3,31,6,4,0,44,502,990,966.1,23.9,0.213,0.116,0.00486,0.329,0.0137,2,0.253,0.582,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2002-03-01,2001,6,22,60,552.46,0.35,5,Dry,36,8,6,4,53,107,0.19,445.5,0.81,445.5,0,0,0,0,-4,4,36,8,6,0,57,495,990,966.1,23.9,0.21,0.109,0.00457,0.32,0.0134,2,0.243,0.563,0.0235,23.4,0.958,0.98,0.939,48.9,47.9,95.8,2300
2002-03-02,2001,6,22,61,560.39,0.34,5,Dry,36,8,6,4,53,107,0.19,453.4,0.81,453.4,0,0,0,0,-4,4,36,8,6,0,57,503,990,966.1,23.9,0.213,0.113,0.00473,0.326,0.0137,2,0.249,0.575,0.0241,23.3,0.958,0.98,0.939,49.6,48.2,96.4,2310
2002-03-03,2001,6,22,62,566.68,0.34,5,Dry,36,8,6,4,53,107,0.19,459.7,0.81,459.7,0,0,0,0,-4,4,36,8,6,0,57,510,990,966.2,23.8,0.216,0.116,0.00486,0.332,0.0139,2,0.253,0.585,0.0245,23.3,0.957,0.98,0.938,50.2,48.2,96.4,2310
2002-03-04,2001,6,23,63,570.23,0.33,5,Dry,36,8,6,4,53,107,0.19,463.2,0.81,463.2,0,0,0,0,-4,4,36,8,6,0,57,513,990,966.2,23.8,0.218,0.118,0.00494,0.336,0.0141,2,0.255,0.591,0.0248,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
2002-03-05,2001,6,23,64,574.33,0.33,5,Dry,36,8,6,4,53,107,0.19,467.3,0.81,467.3,0,0,0,0,-4,4,36,8,6,0,57,517,990,966.2,23.8,0.221,0.12,0.00502,0.34,0.0143,2,0.258,0.598,0.0251,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2002-03-06,2001,6,23,65,574.61,0.33,5,Dry,36,8,6,4,53,107,0.19,467.6,0.81,467.6,0,0,0,0,-4,4,36,8,6,0,57,518,990,966.2,23.8,0.221,0.12,0.00503,0.34,0.0143,2,0.258,0.599,0.0251,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2002-03-07,2001,6,23,66,577.61,0.33,5,Dry,36,8,6,4,53,107,0.18,470.6,0.81,470.6,0,0,0,0,-4,4,36,8,6,0,57,521,990,966.2,23.8,0.222,0.121,0.00509,0.344,0.0144,2,0.26,0.604,0.0254,23.2,0.957,0.98,0.938,51.2,48.2,96.4,2310
2002-03-08,2001,6,23,67,582.26,0.33,5,Dry,36,8,6,4,53,107,0.18,475.3,0.82,475.3,0,0,0,0,-4,4,36,8,6,0,57,525,990,966.2,23.8,0.225,0.123,0.00519,0.348,0.0146,2,0.263,0.612,0.0257,23.2,0.956,0.98,0.937,51.6,48.2,96.4,2310
2002-03-09,2001,6,23,68,587.46,0.32,5,Dry,36,8,6,4,53,107,0.18,480.5,0.82,480.5,0,0,0,0,-4,4,36,8,6,0,57,530,990,966.2,23.8,0.228,0.126,0.00529,0.354,0.0149,2,0.267,0.621,0.0261,23.1,0.956,0.98,0.937,52.1,48.2,96.4,2310
2002-03-10,2001,6,23,69,591.01,0.32,5,Dry,36,8,6,4,53,107,0.18,484,0.82,484,0,0,0,0,-4,4,36,8,6,0,57,534,990,966.3,23.7,0.23,0.127,0.00537,0.357,0.0151,2,0.269,0.627,0.0264,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2002-03-11,2001,6,24,70,592.38,0.32,5,Dry,36,8,6,4,53,107,0.18,485.4,0.82,485.4,0,0,0,0,-4,4,36,8,6,0,57,535,990,966.3,23.7,0.231,0.128,0.0054,0.359,0.0151,2,0.27,0.629,0.0265,23.1,0.956,0.98,0.937,52.6,48.2,96.4,2310
2002-03-12,2001,6,24,71,594.29,0.32,5,Dry,36,8,6,4,53,107,0.18,487.3,0.82,487.3,0,0,0,0,-4,4,36,8,6,0,57,537,990,966.3,23.7,0.232,0.129,0.00544,0.361,0.0152,3,0.162,0.523,0.022,23.2,0.945,0.97,0.917,34.9,33.9,102,2440
2002-03-13,2001,6,24,72,598.4,0.32,5,Dry,36,8,6,4,53,107,0.18,491.4,0.82,491.4,0,0,0,0,-4,4,36,8,6,0,57,541,990,966.3,23.7,0.234,0.131,0.00552,0.365,0.0154,3,0.164,0.529,0.0223,23.2,0.945,0.97,0.917,35.2,34.1,102,2460
2002-03-14,2001,6,24,73,598.67,0.32,5,Dry,36,8,6,4,53,107,0.18,491.7,0.82,491.7,0,0,0,0,-4,4,36,8,6,0,57,542,990,966.3,23.7,0.234,0.131,0.00553,0.365,0.0154,3,0.164,0.529,0.0223,23.2,0.945,0.97,0.917,35.2,34.2,102,2460
2002-03-15,2001,6,24,74,597.3,0.32,5,Dry,36,8,6,4,53,107,0.18,490.3,0.82,490.3,0,0,0,0,-4,4,36,8,6,0,57,540,990,966.3,23.7,0.234,0.13,0.0055,0.364,0.0154,3,0.163,0.527,0.0222,23.2,0.945,0.97,0.917,35.1,34.1,102,2450
2002-03-16,2001,6,24,75,594.29,0.32,5,Dry,36,8,6,4,53,107,0.18,487.3,0.82,487.3,0,0,0,0,-4,4,36,8,6,0,57,537,990,966.3,23.7,0.232,0.129,0.00544,0.361,0.0152,3,0.162,0.523,0.022,23.2,0.945,0.97,0.917,34.9,33.9,102,2440
2002-03-17,2001,6,24,76,592.93,0.32,5,Dry,36,8,6,4,53,107,0.18,485.9,0.82,485.9,0,0,0,0,-4,4,36,8,6,0,57,536,990,966.3,23.7,0.231,0.128,0.00541,0.359,0.0151,2,0.271,0.63,0.0265,23.1,0.956,0.98,0.937,52.6,48.2,96.4,2310
2002-03-18,2001,6,25,77,592.11,0.32,5,Dry,36,8,6,4,53,107,0.18,485.1,0.82,485.1,0,0,0,0,-4,4,36,8,6,0,57,535,990,966.3,23.7,0.231,0.128,0.00539,0.359,0.0151,2,0.27,0.629,0.0265,23.1,0.956,0.98,0.937,52.5,48.2,96.4,2310
2002-03-19,2001,6,25,78,591.29,0.32,5,Dry,36,8,6,4,53,107,0.18,484.3,0.82,484.3,0,0,0,0,-4,4,36,8,6,0,57,534,990,966.3,23.7,0.23,0.128,0.00537,0.358,0.0151,2,0.269,0.627,0.0264,23.1,0.956,0.98,0.937,52.5,48.2,96.4,2310
2002-03-20,2001,6,25,79,594.29,0.32,5,Dry,36,8,6,4,53,107,0.18,487.3,0.82,487.3,0,0,0,0,-4,4,36,8,6,0,57,537,990,966.3,23.7,0.232,0.129,0.00544,0.361,0.0152,3,0.162,0.523,0.022,23.2,0.945,0.97,0.917,34.9,33.9,102,2440
2002-03-21,2001,6,25,80,596.75,0.32,5,Dry,36,8,6,4,53,107,0.18,489.8,0.82,489.8,0,0,0,0,-4,4,36,8,6,0,57,540,990,966.3,23.7,0.233,0.13,0.00549,0.363,0.0153,3,0.163,0.526,0.0222,23.2,0.945,0.97,0.917,35.1,34,102,2450
2002-03-22,2001,6,25,81,597.03,0.32,5,Dry,36,8,6,4,53,107,0.18,490,0.82,490,0,0,0,0,-4,4,36,8,6,0,57,540,990,966.3,23.7,0.233,0.13,0.00549,0.364,0.0153,3,0.163,0.527,0.0222,23.2,0.945,0.97,0.917,35.1,34.1,102,2450
2002-03-23,2001,6,25,82,596.21,0.32,5,Dry,36,8,6,4,53,107,0.18,489.2,0.82,489.2,0,0,0,0,-4,4,36,8,6,0,57,539,990,966.3,23.7,0.233,0.13,0.00548,0.363,0.0153,3,0.163,0.526,0.0222,23.2,0.945,0.97,0.917,35.1,34,102,2450
2002-03-24,2001,6,25,83,597.03,0.32,5,Dry,36,8,6,4,53,107,0.18,490,0.82,490,0,0,0,0,-4,4,36,8,6,0,57,540,990,966.3,23.7,0.233,0.13,0.00549,0.364,0.0153,3,0.163,0.527,0.0222,23.2,0.945,0.97,0.917,35.1,34.1,102,2450
2002-03-25,2001,6,26,84,597.3,0.32,5,Dry,36,8,6,4,53,107,0.18,490.3,0.82,490.3,0,0,0,0,-4,4,36,8,6,0,57,540,990,966.3,23.7,0.234,0.13,0.0055,0.364,0.0154,3,0.163,0.527,0.0222,23.2,0.945,0.97,0.917,35.1,34.1,102,2450
2002-03-26,2001,6,26,85,600.31,0.32,5,Dry,36,8,6,4,53,107,0.18,493.3,0.82,493.3,0,0,0,0,-4,4,36,8,6,0,57,543,990,966.3,23.7,0.235,0.132,0.00556,0.367,0.0155,3,0.164,0.532,0.0224,23.2,0.946,0.97,0.917,35.3,34.3,103,2470
2002-03-27,2001,6,26,86,603.86,0.32,5,Dry,36,8,6,4,53,107,0.18,496.9,0.82,496.9,0,0,0,0,-4,4,36,8,6,0,57,547,990,966.3,23.7,0.237,0.134,0.00564,0.371,0.0157,3,0.166,0.537,0.0227,23.1,0.946,0.97,0.918,35.6,34.5,103,2480
2002-03-28,2001,6,26,87,607.97,0.31,5,Dry,36,8,6,4,53,107,0.18,501,0.82,501,0,0,0,0,-4,4,36,8,6,0,57,551,990,966.3,23.7,0.24,0.136,0.00573,0.375,0.0159,3,0.168,0.543,0.023,23.1,0.946,0.97,0.918,35.8,34.8,104,2500
2002-03-29,2001,6,26,88,609.88,0.31,5,Dry,36,8,6,4,53,107,0.17,502.9,0.82,502.9,0,0,0,0,-4,4,36,8,6,0,57,553,990,966.3,23.7,0.241,0.137,0.00579,0.378,0.016,3,0.169,0.546,0.0231,23.1,0.947,0.97,0.918,36,34.9,105,2510
2002-03-30,2001,6,26,89,609.61,0.31,5,Dry,36,8,6,4,53,107,0.18,502.6,0.82,502.6,0,0,0,0,-4,4,36,8,6,0,57,553,990,966.3,23.7,0.241,0.137,0.00578,0.377,0.0159,3,0.169,0.546,0.0231,23.1,0.946,0.97,0.918,35.9,34.9,105,2510
2002-03-31,2001,6,26,90,608.79,0.31,5,Dry,36,8,6,4,53,107,0.18,501.8,0.82,501.8,0,0,0,0,-4,4,36,8,6,0,57,552,990,966.3,23.7,0.24,0.136,0.00576,0.376,0.0159,3,0.168,0.545,0.023,23.1,0.946,0.97,0.918,35.9,34.8,104,2510
2002-04-01,2001,7,27,91,608.51,0.31,5,Dry,40,10,8,5,62,125,0.2,483.5,0.8,483.5,0,0,0,0,-5,5,40,10,8,0,67,542,990,966.3,23.7,0.234,0.127,0.00538,0.361,0.0153,2,0.269,0.63,0.0266,23,0.956,0.98,0.937,52.2,48.2,96.4,2310
2002-04-02,2001,7,27,92,609.33,0.31,5,Dry,40,10,8,5,62,125,0.2,484.3,0.8,484.3,0,0,0,0,-5,5,40,10,8,0,67,542,990,966.3,23.7,0.235,0.128,0.00539,0.362,0.0153,2,0.269,0.632,0.0267,23,0.956,0.98,0.937,52.3,48.2,96.4,2310
2002-04-03,2001,7,27,93,611.25,0.31,5,Dry,40,10,8,5,62,125,0.2,486.3,0.8,486.3,0,0,0,0,-5,5,40,10,8,0,67,544,990,966.3,23.7,0.236,0.129,0.00543,0.364,0.0154,2,0.271,0.635,0.0268,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
2002-04-04,2001,7,27,94,614.25,0.31,5,Dry,40,10,8,5,62,125,0.2,489.3,0.8,489.3,0,0,0,0,-5,5,40,10,8,0,67,547,990,966.4,23.6,0.238,0.13,0.0055,0.367,0.0155,3,0.163,0.53,0.0224,23.1,0.945,0.97,0.917,34.9,33.9,102,2440
2002-04-05,2001,7,27,95,616.72,0.31,5,Dry,40,10,8,5,62,125,0.2,491.7,0.8,491.7,0,0,0,0,-5,5,40,10,8,0,67,550,990,966.4,23.6,0.239,0.131,0.00555,0.37,0.0157,3,0.164,0.534,0.0226,23.1,0.945,0.97,0.917,35.1,34.1,102,2450
2002-04-06,2001,7,27,96,620.82,0.31,5,Dry,40,10,8,5,62,125,0.2,495.8,0.8,495.8,0,0,0,0,-5,5,40,10,8,0,67,554,990,966.4,23.6,0.241,0.133,0.00563,0.374,0.0158,3,0.166,0.54,0.0229,23.1,0.946,0.97,0.917,35.4,34.3,103,2470
2002-04-07,2001,7,27,97,625.47,0.3,5,Dry,40,10,8,5,62,125,0.2,500.5,0.8,500.5,0,0,0,0,-5,5,40,10,8,0,67,558,990,966.4,23.6,0.244,0.135,0.00573,0.379,0.0161,3,0.168,0.547,0.0232,23.1,0.946,0.97,0.918,35.7,34.6,104,2490
2002-04-08,2001,7,28,98,631.75,0.3,5,Dry,40,10,8,5,62,125,0.2,506.8,0.8,506.8,0,0,0,0,-5,5,40,10,8,0,67,565,990,966.4,23.6,0.247,0.14,0.00592,0.387,0.0164,3,0.171,0.558,0.0237,23,0.947,0.97,0.919,36.1,35,105,2520
2002-04-09,2001,7,28,99,640.23,0.3,5,Dry,40,10,8,5,62,125,0.2,515.2,0.81,515.2,0,0,0,0,-5,5,40,10,8,0,67,573,990,966.5,23.5,0.252,0.145,0.00617,0.397,0.0169,3,0.174,0.572,0.0243,23,0.948,0.97,0.919,36.7,35.6,107,2560
2002-04-10,2001,7,28,100,652.54,0.29,5,Dry,40,10,8,5,62,125,0.19,527.5,0.81,527.5,0,0,0,0,-5,5,40,10,8,0,67,586,990,966.5,23.5,0.259,0.153,0.00653,0.413,0.0176,3,0.18,0.593,0.0252,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
2002-04-11,2001,7,28,101,670.86,0.28,5,Dry,40,10,8,5,62,125,0.19,545.9,0.81,545.9,0,0,0,0,-5,5,40,10,8,0,67,604,990,966.6,23.4,0.27,0.166,0.00707,0.435,0.0186,3,0.188,0.623,0.0266,22.8,0.95,0.973,0.925,38.7,37.6,113,2710
2002-04-12,2001,7,28,102,689.72,0.27,5,Dry,40,10,8,5,62,125,0.18,564.7,0.82,564.7,0,0,0,0,-5,5,40,10,8,0,67,623,990,966.7,23.3,0.28,0.178,0.00764,0.459,0.0196,3,0.197,0.655,0.0281,22.7,0.952,0.976,0.929,39.9,38.9,117,2800
2002-04-13,2001,7,28,103,710.23,0.26,5,Dry,40,10,8,5,62,125,0.18,585.2,0.82,585.2,0,0,0,0,-5,5,40,10,8,0,67,643,990,966.7,23.3,0.292,0.192,0.00825,0.484,0.0208,3,0.206,0.69,0.0297,22.6,0.953,0.979,0.933,41.2,40.3,121,2900
2002-04-14,2001,7,28,104,726.91,0.26,5,Dry,40,10,8,5,62,125,0.17,601.9,0.83,601.9,0,0,0,0,-5,5,40,10,8,0,67,660,990,966.8,23.2,0.302,0.203,0.00876,0.505,0.0218,3,0.213,0.718,0.031,22.5,0.954,0.98,0.935,42.2,41.4,124,2980
2002-04-15,2001,7,29,105,744.14,0.25,5,Dry,40,10,8,5,62,125,0.17,619.1,0.83,619.1,0,0,0,0,-5,5,40,10,8,0,67,677,990,966.9,23.1,0.311,0.215,0.00928,0.526,0.0227,3,0.221,0.747,0.0323,22.4,0.955,0.98,0.936,43.3,42.4,127,3050
2002-04-16,2001,7,29,106,760.27,0.24,5,Dry,40,10,8,5,62,125,0.16,635.3,0.84,635.3,0,0,0,0,-5,5,40,10,8,0,67,693,990,966.9,23.1,0.32,0.225,0.00977,0.546,0.0237,3,0.228,0.774,0.0336,22.3,0.956,0.98,0.937,44.2,43.3,130,3120
2002-04-17,2001,7,29,107,770.39,0.24,5,Dry,40,10,8,5,62,125,0.16,645.4,0.84,645.4,0,0,0,0,-5,5,40,10,8,0,67,703,990,967,23,0.326,0.232,0.0101,0.558,0.0243,3,0.233,0.791,0.0344,22.2,0.956,0.98,0.937,44.8,43.9,132,3160
2002-04-18,2001,7,29,108,770.66,0.24,5,Dry,40,10,8,5,62,125,0.16,645.7,0.84,645.7,0,0,0,0,-5,5,40,10,8,0,67,704,990,967,23,0.326,0.232,0.0101,0.559,0.0243,3,0.233,0.792,0.0344,22.2,0.956,0.98,0.937,44.8,44,132,3160
2002-04-19,2001,7,29,109,774.01,0.24,5,Dry,40,10,8,5,62,125,0.16,649,0.84,649,0,0,0,0,-5,5,40,10,8,0,67,707,990,967,23,0.328,0.235,0.0102,0.563,0.0245,3,0.235,0.797,0.0347,22.2,0.956,0.98,0.937,45,44.1,132,3180
2002-04-20,2001,7,29,110,775.14,0.24,5,Dry,40,10,8,5,62,125,0.16,650.1,0.84,650.1,0,0,0,0,-5,5,40,10,8,0,67,708,990,967,23,0.329,0.235,0.0102,0.564,0.0245,3,0.235,0.799,0.0348,22.2,0.956,0.98,0.937,45.1,44.2,133,3180
2002-04-21,2001,7,29,111,774.01,0.24,5,Dry,40,10,8,5,62,125,0.16,649,0.84,649,0,0,0,0,-5,5,40,10,8,0,67,707,990,967,23,0.328,0.235,0.0102,0.563,0.0245,3,0.235,0.797,0.0347,22.2,0.956,0.98,0.937,45,44.1,132,3180
2002-04-22,2001,7,30,112,770.66,0.24,5,Dry,40,10,8,5,62,125,0.16,645.7,0.84,645.7,0,0,0,0,-5,5,40,10,8,0,67,704,990,967,23,0.326,0.232,0.0101,0.559,0.0243,3,0.233,0.792,0.0344,22.2,0.956,0.98,0.937,44.8,44,132,3160
2002-04-23,2001,7,30,113,770.39,0.24,5,Dry,40,10,8,5,62,125,0.16,645.4,0.84,645.4,0,0,0,0,-5,5,40,10,8,0,67,703,990,967,23,0.326,0.232,0.0101,0.558,0.0243,3,0.233,0.791,0.0344,22.2,0.956,0.98,0.937,44.8,43.9,132,3160
2002-04-24,2001,7,30,114,770.11,0.24,5,Dry,40,10,8,5,62,125,0.16,645.1,0.84,645.1,0,0,0,0,-5,5,40,10,8,0,67,703,990,967,23,0.326,0.232,0.0101,0.558,0.0242,3,0.233,0.791,0.0344,22.2,0.956,0.98,0.937,44.8,43.9,132,3160
2002-04-25,2001,7,30,115,769.84,0.24,5,Dry,40,10,8,5,62,125,0.16,644.8,0.84,644.8,0,0,0,0,-5,5,40,10,8,0,67,703,990,967,23,0.326,0.232,0.0101,0.558,0.0242,3,0.233,0.79,0.0343,22.2,0.956,0.98,0.937,44.8,43.9,132,3160
2002-04-26,2001,7,30,116,768.47,0.24,5,Dry,40,10,8,5,62,125,0.16,643.5,0.84,643.5,0,0,0,0,-5,5,40,10,8,0,67,701,990,967,23,0.325,0.231,0.01,0.556,0.0241,3,0.232,0.788,0.0342,22.2,0.956,0.98,0.937,44.7,43.8,131,3160
2002-04-27,2001,7,30,117,767.11,0.24,5,Dry,40,10,8,5,62,125,0.16,642.1,0.84,642.1,0,0,0,0,-5,5,40,10,8,0,67,700,990,967,23,0.324,0.23,0.00998,0.554,0.0241,3,0.231,0.786,0.0341,22.2,0.956,0.98,0.937,44.6,43.7,131,3150
2002-04-28,2001,7,30,118,766.83,0.24,5,Dry,40,10,8,5,62,125,0.16,641.8,0.84,641.8,0,0,0,0,-5,5,40,10,8,0,67,700,990,967,23,0.324,0.23,0.00997,0.554,0.0241,3,0.231,0.785,0.0341,22.2,0.956,0.98,0.937,44.6,43.7,131,3150
2002-04-29,2001,7,31,119,768.75,0.24,5,Dry,40,10,8,5,62,125,0.16,643.8,0.84,643.8,0,0,0,0,-5,5,40,10,8,0,67,702,990,967,23,0.325,0.231,0.01,0.556,0.0242,3,0.232,0.789,0.0342,22.2,0.956,0.98,0.937,44.7,43.8,132,3160
2002-04-30,2001,7,31,120,770.11,0.24,5,Dry,40,10,8,5,62,125,0.16,645.1,0.84,645.1,0,0,0,0,-5,5,40,10,8,0,67,703,990,967,23,0.326,0.232,0.0101,0.558,0.0242,3,0.233,0.791,0.0344,22.2,0.956,0.98,0.937,44.8,43.9,132,3160
2002-05-01,2001,8,31,121,774.01,0.24,5,Dry,42,9,8,6,82,147,0.19,627,0.81,627,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.316,0.22,0.00956,0.536,0.0233,3,0.225,0.761,0.0331,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
2002-05-02,2001,8,31,122,777.53,0.24,5,Dry,42,9,8,6,82,147,0.19,630.5,0.81,630.5,0,0,0,0,-6,6,42,9,8,0,88,690,990,967,23,0.318,0.222,0.00966,0.541,0.0235,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2002-05-03,2001,8,31,123,781.41,0.23,5,Dry,42,9,8,6,82,147,0.19,634.4,0.81,634.4,0,0,0,0,-6,6,42,9,8,0,88,693,990,967,23,0.321,0.225,0.00978,0.545,0.0237,3,0.228,0.773,0.0337,22.2,0.956,0.98,0.936,44,43.1,129,3100
2002-05-04,2001,8,31,124,785.57,0.23,5,Dry,42,9,8,6,82,147,0.19,638.6,0.81,638.6,0,0,0,0,-6,6,42,9,8,0,88,698,990,967,23,0.323,0.228,0.00991,0.551,0.024,3,0.23,0.78,0.034,22.2,0.956,0.98,0.937,44.2,43.4,130,3120
2002-05-05,2001,8,31,125,789.96,0.23,5,Dry,42,9,8,6,82,147,0.19,643,0.81,643,0,0,0,0,-6,6,42,9,8,0,88,702,990,967.1,22.9,0.325,0.23,0.01,0.556,0.0242,3,0.232,0.788,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2002-05-06,2001,8,32,126,794.55,0.23,5,Dry,42,9,8,6,82,147,0.18,647.5,0.81,647.5,0,0,0,0,-6,6,42,9,8,0,88,707,990,967.1,22.9,0.328,0.234,0.0102,0.562,0.0245,3,0.234,0.796,0.0347,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2002-05-07,2001,8,32,127,796.12,0.23,5,Dry,42,9,8,6,82,147,0.18,649.1,0.81,649.1,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.235,0.0102,0.564,0.0246,3,0.235,0.798,0.0348,22.1,0.956,0.98,0.937,44.9,44,132,3170
2002-05-08,2001,8,32,128,794.55,0.23,5,Dry,42,9,8,6,82,147,0.18,647.5,0.81,647.5,0,0,0,0,-6,6,42,9,8,0,88,707,990,967.1,22.9,0.328,0.234,0.0102,0.562,0.0245,3,0.234,0.796,0.0347,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2002-05-09,2001,8,32,129,793,0.23,5,Dry,42,9,8,6,82,147,0.18,646,0.81,646,0,0,0,0,-6,6,42,9,8,0,88,705,990,967.1,22.9,0.327,0.233,0.0101,0.56,0.0244,3,0.233,0.793,0.0346,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2002-05-10,2001,8,32,130,788.47,0.23,5,Dry,42,9,8,6,82,147,0.19,641.5,0.81,641.5,0,0,0,0,-6,6,42,9,8,0,88,700,990,967.1,22.9,0.325,0.23,0.01,0.554,0.0241,3,0.231,0.785,0.0342,22.2,0.956,0.98,0.937,44.4,43.5,131,3130
2002-05-11,2001,8,32,131,784.16,0.23,5,Dry,42,9,8,6,82,147,0.19,637.2,0.81,637.2,0,0,0,0,-6,6,42,9,8,0,88,696,990,967,23,0.322,0.227,0.00987,0.549,0.0239,3,0.229,0.778,0.0339,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
2002-05-12,2001,8,32,132,777.53,0.24,5,Dry,42,9,8,6,82,147,0.19,630.5,0.81,630.5,0,0,0,0,-6,6,42,9,8,0,88,690,990,967,23,0.318,0.222,0.00966,0.541,0.0235,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2002-05-13,2001,8,33,133,770.39,0.24,5,Dry,42,9,8,6,82,147,0.19,623.4,0.81,623.4,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00945,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2002-05-14,2001,8,33,134,763.55,0.24,5,Dry,42,9,8,6,82,147,0.19,616.5,0.81,616.5,0,0,0,0,-6,6,42,9,8,0,88,676,990,967,23,0.31,0.213,0.00924,0.523,0.0227,3,0.22,0.743,0.0323,22.3,0.955,0.98,0.936,42.9,42.1,126,3030
2002-05-15,2001,8,33,135,750.7,0.25,5,Dry,42,9,8,6,82,147,0.2,603.7,0.8,603.7,0,0,0,0,-6,6,42,9,8,0,88,663,990,966.9,23.1,0.303,0.204,0.00884,0.507,0.022,3,0.214,0.722,0.0312,22.4,0.954,0.98,0.935,42.1,41.3,124,2970
2002-05-16,2001,8,33,136,736.75,0.25,5,Dry,42,9,8,6,82,147,0.2,589.8,0.8,589.8,0,0,0,0,-6,6,42,9,8,0,88,649,990,966.8,23.2,0.295,0.195,0.00842,0.49,0.0212,3,0.208,0.698,0.0301,22.5,0.954,0.979,0.933,41.3,40.4,121,2910
2002-05-17,2001,8,33,137,723.36,0.26,5,Dry,42,9,8,6,82,147,0.2,576.4,0.8,576.4,0,0,0,0,-6,6,42,9,8,0,88,635,990,966.8,23.2,0.288,0.186,0.00802,0.474,0.0204,3,0.202,0.675,0.0291,22.5,0.953,0.977,0.931,40.4,39.5,119,2840
2002-05-18,2001,8,33,138,709.96,0.26,5,Dry,42,9,8,6,82,147,0.21,563,0.79,563,0,0,0,0,-6,6,42,9,8,0,88,622,990,966.7,23.3,0.28,0.177,0.00761,0.457,0.0196,3,0.196,0.653,0.0281,22.6,0.952,0.975,0.928,39.6,38.6,116,2780
2002-05-19,2001,8,33,139,696.01,0.27,5,Dry,42,9,8,6,82,147,0.21,549,0.79,549,0,0,0,0,-6,6,42,9,8,0,88,608,990,966.7,23.3,0.272,0.168,0.00719,0.44,0.0189,3,0.19,0.629,0.027,22.7,0.951,0.973,0.925,38.7,37.7,113,2710
2002-05-20,2001,8,34,140,682.07,0.28,5,Dry,42,9,8,6,82,147,0.22,535.1,0.78,535.1,0,0,0,0,-6,6,42,9,8,0,88,594,990,966.6,23.4,0.264,0.158,0.00678,0.423,0.0181,3,0.183,0.606,0.0259,22.8,0.95,0.971,0.922,37.8,36.7,110,2640
2002-05-21,2001,8,34,141,668.12,0.28,5,Dry,42,9,8,6,82,147,0.22,521.1,0.78,521.1,0,0,0,0,-6,6,42,9,8,0,88,580,990,966.6,23.4,0.256,0.149,0.00636,0.405,0.0173,3,0.177,0.582,0.0249,22.8,0.948,0.97,0.92,36.9,35.8,107,2580
2002-05-22,2001,8,34,142,654.18,0.29,5,Dry,42,9,8,6,82,147,0.23,507.2,0.78,507.2,0,0,0,0,-6,6,42,9,8,0,88,566,990,966.5,23.5,0.248,0.14,0.00595,0.388,0.0165,3,0.171,0.559,0.0238,22.9,0.947,0.97,0.919,36,34.9,105,2510
2002-05-23,2001,8,34,143,640.23,0.3,5,Dry,42,9,8,6,82,147,0.23,493.2,0.77,493.2,0,0,0,0,-6,6,42,9,8,0,88,552,990,966.5,23.5,0.24,0.132,0.0056,0.372,0.0158,3,0.164,0.537,0.0228,23,0.946,0.97,0.917,35.1,34,102,2450
2002-05-24,2001,8,34,144,626.29,0.3,5,Dry,42,9,8,6,82,147,0.23,479.3,0.77,479.3,0,0,0,0,-6,6,42,9,8,0,88,538,990,966.4,23.6,0.232,0.125,0.00531,0.358,0.0152,2,0.266,0.624,0.0264,23,0.956,0.98,0.937,51.6,48.2,96.4,2310
2002-05-25,2001,8,34,145,612.34,0.31,5,Dry,42,9,8,6,82,147,0.24,465.3,0.76,465.3,0,0,0,0,-6,6,42,9,8,0,88,524,990,966.3,23.7,0.224,0.119,0.00502,0.343,0.0145,2,0.257,0.6,0.0254,23.1,0.957,0.98,0.938,50.3,48.2,96.4,2310
2002-05-26,2001,8,34,146,598.94,0.32,5,Dry,42,9,8,6,82,147,0.24,451.9,0.76,451.9,0,0,0,0,-6,6,42,9,8,0,88,511,990,966.3,23.7,0.217,0.112,0.00474,0.329,0.0139,2,0.248,0.577,0.0243,23.1,0.958,0.98,0.939,49.1,48.1,96.2,2310
2002-05-27,2001,8,35,147,586.64,0.33,5,Dry,42,9,8,6,82,147,0.25,439.6,0.75,439.6,0,0,0,0,-6,6,42,9,8,0,88,499,990,966.2,23.8,0.212,0.107,0.00448,0.318,0.0134,2,0.239,0.557,0.0235,23.2,0.957,0.98,0.938,47.9,46.9,93.9,2250
2002-05-28,2001,8,35,148,573.79,0.33,5,Dry,42,9,8,6,82,147,0.26,426.8,0.74,426.8,0,0,0,0,-6,6,42,9,8,0,88,486,990,966.2,23.8,0.207,0.1,0.00422,0.307,0.0129,2,0.231,0.538,0.0226,23.3,0.957,0.98,0.938,46.6,45.7,91.3,2190
2002-05-29,2001,8,35,149,561.48,0.34,5,Dry,42,9,8,6,82,147,0.26,414.5,0.74,414.5,0,0,0,0,-6,6,42,9,8,0,88,473,990,966.1,23.9,0.203,0.0946,0.00396,0.297,0.0125,2,0.222,0.52,0.0218,23.4,0.956,0.98,0.937,45.4,44.5,88.9,2130
2002-05-30,2001,8,35,150,550.27,0.35,5,Dry,42,9,8,6,82,147,0.27,403.3,0.73,403.3,0,0,0,0,-6,6,42,9,8,0,88,462,990,966.1,23.9,0.199,0.0893,0.00373,0.288,0.012,2,0.215,0.503,0.021,23.4,0.955,0.98,0.936,44.2,43.3,86.7,2080
2002-05-31,2001,8,35,151,538.51,0.35,5,Dry,42,9,8,6,82,147,0.27,391.5,0.73,391.5,0,0,0,0,-6,6,42,9,8,0,88,451,990,966,24,0.195,0.0838,0.00349,0.278,0.0116,2,0.207,0.485,0.0202,23.5,0.954,0.98,0.935,43,42.2,84.3,2020
2002-06-01,2001,9,35,152,527.3,0.36,5,Dry,39,9,7,5,59,119,0.23,408.3,0.77,408.3,0,0,0,0,-5,5,39,9,7,0,64,463,990,966,24,0.199,0.0917,0.00382,0.291,0.0121,2,0.218,0.509,0.0212,23.5,0.955,0.98,0.936,45,44.1,88.2,2120
2002-06-02,2001,9,35,153,517.18,0.37,5,Dry,39,9,7,5,59,119,0.23,398.2,0.77,398.2,0,0,0,0,-5,5,39,9,7,0,64,453,990,965.9,24.1,0.195,0.0869,0.00361,0.282,0.0117,2,0.211,0.494,0.0205,23.6,0.955,0.98,0.936,44,43.1,86.1,2070
2002-06-03,2001,9,36,154,506.52,0.37,5,Dry,39,9,7,5,59,119,0.23,387.5,0.77,387.5,0,0,0,0,-5,5,39,9,7,0,64,443,990,965.9,24.1,0.192,0.0819,0.0034,0.274,0.0113,2,0.204,0.478,0.0198,23.6,0.953,0.98,0.934,42.8,42,83.9,2010
2002-06-04,2001,9,36,155,497.5,0.38,5,Dry,39,9,7,5,59,119,0.24,378.5,0.76,378.5,0,0,0,0,-5,5,39,9,7,0,64,434,990,965.8,24.2,0.189,0.0777,0.00321,0.266,0.011,2,0.198,0.464,0.0192,23.7,0.952,0.98,0.933,41.9,41,82.1,1970
2002-06-05,2001,9,36,156,487.93,0.39,5,Dry,39,9,7,5,59,119,0.24,368.9,0.76,368.9,0,0,0,0,-5,5,39,9,7,0,64,424,990,965.8,24.2,0.185,0.0731,0.00302,0.258,0.0107,2,0.192,0.45,0.0186,23.8,0.951,0.978,0.93,40.9,40,79.9,1920
2002-06-06,2001,9,36,157,478.36,0.39,5,Dry,39,9,7,5,59,119,0.25,359.4,0.75,359.4,0,0,0,0,-5,5,39,9,7,0,64,414,990,965.8,24.2,0.182,0.0686,0.00283,0.25,0.0103,2,0.185,0.435,0.018,23.8,0.95,0.976,0.927,39.8,38.9,77.8,1870
2002-06-07,2001,9,36,158,469.33,0.4,5,Dry,39,9,7,5,59,119,0.25,350.3,0.75,350.3,0,0,0,0,-5,5,39,9,7,0,64,405,990,965.7,24.3,0.179,0.0644,0.00265,0.243,0.01,2,0.179,0.422,0.0174,23.9,0.948,0.974,0.923,38.9,37.9,75.7,1820
2002-06-08,2001,9,36,159,461.4,0.41,5,Dry,39,9,7,5,59,119,0.26,342.4,0.74,342.4,0,0,0,0,-5,5,39,9,7,0,64,397,990,965.7,24.3,0.176,0.0606,0.00249,0.236,0.00972,2,0.174,0.41,0.0169,23.9,0.947,0.972,0.921,38,37,73.9,1770
2002-06-09,2001,9,36,160,452.93,0.41,5,Dry,39,9,7,5,59,119,0.26,333.9,0.74,333.9,0,0,0,0,-5,5,39,9,7,0,64,389,990,965.6,24.4,0.173,0.0566,0.00232,0.229,0.00942,2,0.168,0.397,0.0163,24,0.946,0.97,0.918,37.1,36,72,1730
2002-06-10,2001,9,37,161,444.45,0.42,5,Dry,39,9,7,5,59,119,0.27,325.4,0.73,325.4,0,0,0,0,-5,5,39,9,7,0,64,380,990,965.6,24.4,0.17,0.0526,0.00216,0.222,0.00912,2,0.162,0.385,0.0158,24,0.945,0.97,0.916,36.2,35.1,70.2,1690
2002-06-11,2001,9,37,162,436.52,0.42,5,Dry,39,9,7,5,59,119,0.27,317.5,0.73,317.5,0,0,0,0,-5,5,39,9,7,0,64,373,990,965.6,24.4,0.167,0.0489,0.002,0.216,0.00883,2,0.157,0.373,0.0153,24.1,0.943,0.97,0.915,35.3,34.3,68.6,1650
2002-06-12,2001,9,37,163,429.68,0.43,5,Dry,39,9,7,5,59,119,0.28,310.7,0.72,310.7,0,0,0,0,-5,5,39,9,7,0,64,366,990,965.5,24.5,0.165,0.0456,0.00187,0.21,0.00859,2,0.152,0.362,0.0148,24.1,0.942,0.97,0.914,34.6,33.6,67.1,1610
2002-06-13,2001,9,37,164,422.3,0.43,5,Dry,39,9,7,5,59,119,0.28,303.3,0.72,303.3,0,0,0,0,-5,5,39,9,7,0,64,358,990,965.5,24.5,0.162,0.0422,0.00172,0.204,0.00833,2,0.147,0.351,0.0143,24.1,0.941,0.97,0.913,33.8,32.8,65.6,1570
2002-06-14,2001,9,37,165,414.92,0.44,5,Dry,39,9,7,5,59,119,0.29,295.9,0.71,295.9,0,0,0,0,-5,5,39,9,7,0,64,351,990,965.5,24.5,0.159,0.0387,0.00158,0.198,0.00807,2,0.142,0.34,0.0139,24.2,0.94,0.97,0.912,33,32,64,1540
2002-06-15,2001,9,37,166,408.08,0.45,5,Dry,39,9,7,5,59,119,0.29,289.1,0.71,289.1,0,0,0,0,-5,5,39,9,7,0,64,344,990,965.4,24.6,0.157,0.0354,0.00144,0.192,0.00783,2,0.138,0.33,0.0134,24.2,0.938,0.97,0.91,32.2,31.3,62.5,1500
2002-06-16,2001,9,37,167,401.25,0.45,5,Dry,39,9,7,5,59,119,0.3,282.3,0.7,282.3,0,0,0,0,-5,5,39,9,7,0,64,337,990,965.4,24.6,0.155,0.0322,0.00131,0.187,0.00759,2,0.133,0.32,0.013,24.3,0.937,0.97,0.909,31.5,30.5,61,1470
2002-06-17,2001,9,38,168,395.5,0.46,5,Dry,39,9,7,5,59,119,0.3,276.5,0.7,276.5,0,0,0,0,-5,5,39,9,7,0,64,332,990,965.4,24.6,0.153,0.0295,0.0012,0.182,0.00739,2,0.129,0.311,0.0126,24.3,0.935,0.97,0.907,30.8,29.9,59.8,1440
2002-06-18,2001,9,38,169,389.22,0.46,5,Dry,39,9,7,5,59,119,0.31,270.2,0.69,270.2,0,0,0,0,-5,5,39,9,7,0,64,325,990,965.3,24.7,0.15,0.0265,0.00108,0.177,0.00717,2,0.125,0.302,0.0122,24.4,0.934,0.97,0.906,30.1,29.2,58.5,1400
2002-06-19,2001,9,38,170,382.93,0.47,5,Dry,39,9,7,5,59,119,0.31,263.9,0.69,263.9,0,0,0,0,-5,5,39,9,7,0,64,319,990,965.3,24.7,0.148,0.0236,0.000955,0.172,0.00695,2,0.121,0.292,0.0118,24.4,0.933,0.97,0.905,29.4,28.6,57.1,1370
2002-06-20,2001,9,38,171,376.64,0.47,5,Dry,39,9,7,5,59,119,0.32,257.6,0.68,257.6,0,0,0,0,-5,5,39,9,7,0,64,313,990,965.3,24.7,0.146,0.0206,0.000834,0.166,0.00674,2,0.116,0.283,0.0114,24.4,0.931,0.97,0.903,28.7,27.9,55.8,1340
2002-06-21,2001,9,38,172,370.9,0.48,5,Dry,39,9,7,5,59,119,0.32,251.9,0.68,251.9,0,0,0,0,-5,5,39,9,7,0,64,307,990,965.3,24.7,0.144,0.0179,0.000723,0.162,0.00654,2,0.113,0.274,0.0111,24.5,0.93,0.97,0.902,28.1,27.3,54.5,1310
2002-06-22,2001,9,38,173,365.15,0.49,5,Dry,39,9,7,5,59,119,0.33,246.2,0.67,246.2,0,0,0,0,-5,5,39,9,7,0,64,301,990,965.2,24.8,0.142,0.0167,0.000673,0.158,0.0064,2,0.109,0.267,0.0108,24.5,0.928,0.97,0.9,27.5,26.6,53.3,1280
2002-06-23,2001,9,38,174,360.5,0.49,5,Dry,39,9,7,5,59,119,0.33,241.5,0.67,241.5,0,0,0,0,-5,5,39,9,7,0,64,297,990,965.2,24.8,0.14,0.0163,0.000656,0.156,0.00631,2,0.106,0.262,0.0106,24.5,0.927,0.97,0.899,26.9,26.1,52.2,1250
2002-06-24,2001,9,39,175,355.31,0.5,5,Dry,39,9,7,5,59,119,0.34,236.3,0.67,236.3,0,0,0,0,-5,5,39,9,7,0,64,291,990,965.2,24.8,0.138,0.0158,0.000638,0.154,0.00621,2,0.102,0.256,0.0103,24.6,0.925,0.97,0.897,26.3,25.5,51.1,1230
2002-06-25,2001,9,39,176,350.11,0.5,5,Dry,39,9,7,5,59,119,0.34,231.1,0.66,231.1,0,0,0,0,-5,5,39,9,7,0,64,286,990,965.2,24.8,0.137,0.0154,0.00062,0.152,0.00611,2,0.0985,0.25,0.0101,24.6,0.923,0.97,0.896,25.7,25,49.9,1200
2002-06-26,2001,9,39,177,344.92,0.51,5,Dry,39,9,7,5,59,119,0.34,225.9,0.66,225.9,0,0,0,0,-5,5,39,9,7,0,64,281,990,965.1,24.9,0.135,0.015,0.000601,0.15,0.00602,1,0.247,0.397,0.016,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
2002-06-27,2001,9,39,178,340.27,0.51,5,Dry,39,9,7,5,59,119,0.35,221.3,0.65,221.3,0,0,0,0,-5,5,39,9,7,0,64,276,990,965.1,24.9,0.133,0.0146,0.000585,0.148,0.00593,1,0.241,0.389,0.0156,24.5,0.958,0.98,0.939,51,48.2,48.2,1160
2002-06-28,2001,9,39,179,335.62,0.52,5,Dry,39,9,7,5,59,119,0.35,216.6,0.65,216.6,0,0,0,0,-5,5,39,9,7,0,64,272,990,965.1,24.9,0.131,0.0142,0.000568,0.146,0.00584,1,0.235,0.38,0.0153,24.5,0.958,0.98,0.938,49.9,48.2,48.2,1160
2002-06-29,2001,9,39,180,330.97,0.52,5,Dry,39,9,7,5,59,119,0.36,212,0.64,212,0,0,0,0,-5,5,39,9,7,0,64,267,990,965.1,24.9,0.13,0.0138,0.000552,0.144,0.00575,1,0.229,0.372,0.0149,24.6,0.957,0.98,0.938,48.9,47.9,47.9,1150
2002-06-30,2001,9,39,181,326.32,0.53,5,Dry,39,9,7,5,59,119,0.36,207.3,0.64,207.3,0,0,0,0,-5,5,39,9,7,0,64,262,990,965,25,0.128,0.0134,0.000536,0.141,0.00567,1,0.222,0.364,0.0146,24.6,0.956,0.98,0.937,47.8,46.9,46.9,1120
2002-07-01,2001,10,40,182,321.68,0.53,5,Dry,37,8,6,4,53,108,0.34,213.7,0.66,213.7,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.0139,0.000557,0.143,0.00572,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2002-07-02,2001,10,40,183,317.03,0.54,5,Dry,37,8,6,4,53,108,0.34,209,0.66,209,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.00054,0.141,0.00563,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.3,47.4,47.4,1140
2002-07-03,2001,10,40,184,313.47,0.54,5,Dry,37,8,6,4,53,108,0.34,205.5,0.66,205.5,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0132,0.000528,0.139,0.00556,1,0.22,0.359,0.0143,24.7,0.956,0.98,0.937,47.5,46.6,46.6,1120
2002-07-04,2001,10,40,185,309.37,0.55,5,Dry,37,8,6,4,53,108,0.35,201.4,0.65,201.4,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.125,0.0129,0.000514,0.137,0.00549,1,0.214,0.352,0.014,24.7,0.955,0.98,0.936,46.6,45.7,45.7,1100
2002-07-05,2001,10,40,186,305.27,0.55,5,Dry,37,8,6,4,53,108,0.35,197.3,0.65,197.3,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000499,0.136,0.00541,1,0.209,0.344,0.0137,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2002-07-06,2001,10,40,187,301.17,0.56,5,Dry,37,8,6,4,53,108,0.36,193.2,0.64,193.2,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0122,0.000485,0.134,0.00533,1,0.203,0.337,0.0134,24.8,0.953,0.98,0.934,44.7,43.8,43.8,1050
2002-07-07,2001,10,40,188,297.07,0.56,5,Dry,37,8,6,4,53,108,0.36,189.1,0.64,189.1,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.000471,0.132,0.00526,1,0.198,0.33,0.0131,24.8,0.951,0.98,0.932,43.7,42.8,42.8,1030
2002-07-08,2001,10,41,189,292.97,0.57,5,Dry,37,8,6,4,53,108,0.37,185,0.63,185,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0115,0.000457,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
2002-07-09,2001,10,41,190,289.41,0.57,5,Dry,37,8,6,4,53,108,0.37,181.4,0.63,181.4,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.118,0.0112,0.000444,0.129,0.00512,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
2002-07-10,2001,10,41,191,285.86,0.58,5,Dry,37,8,6,4,53,108,0.38,177.9,0.62,177.9,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0109,0.000432,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.927,41.1,40.2,40.2,965
2002-07-11,2001,10,41,192,282.3,0.59,5,Dry,37,8,6,4,53,108,0.38,174.3,0.62,174.3,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0106,0.00042,0.126,0.00499,1,0.178,0.303,0.0121,24.9,0.947,0.977,0.925,40.2,39.3,39.3,943
2002-07-12,2001,10,41,193,278.75,0.59,5,Dry,37,8,6,4,53,108,0.39,170.8,0.61,170.8,0,0,0,0,-4,4,37,8,6,0,57,222,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,922
2002-07-13,2001,10,41,194,276.29,0.59,5,Dry,37,8,6,4,53,108,0.39,168.3,0.61,168.3,0,0,0,0,-4,4,37,8,6,0,57,219,990,964.8,25.2,0.113,0.0101,0.000399,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.8,37.8,37.8,907
2002-07-14,2001,10,41,195,273.28,0.6,5,Dry,37,8,6,4,53,108,0.4,165.3,0.6,165.3,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.0098,0.000389,0.122,0.00483,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,889
2002-07-15,2001,10,42,196,270.27,0.61,5,Dry,37,8,6,4,53,108,0.4,162.3,0.6,162.3,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00954,0.000378,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,872
2002-07-16,2001,10,42,197,267.26,0.61,5,Dry,37,8,6,4,53,108,0.4,159.3,0.6,159.3,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00929,0.000368,0.119,0.00472,1,0.158,0.277,0.011,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2002-07-17,2001,10,42,198,264.25,0.62,5,Dry,37,8,6,4,53,108,0.41,156.3,0.59,156.3,0,0,0,0,-4,4,37,8,6,0,57,207,990,964.8,25.2,0.109,0.00903,0.000358,0.118,0.00466,1,0.153,0.271,0.0107,25,0.941,0.97,0.913,36,34.9,34.9,838
2002-07-18,2001,10,42,199,261.25,0.62,5,Dry,37,8,6,4,53,108,0.41,153.3,0.59,153.3,0,0,0,0,-4,4,37,8,6,0,57,204,990,964.7,25.3,0.108,0.00878,0.000348,0.116,0.00461,1,0.149,0.266,0.0105,25,0.94,0.97,0.912,35.3,34.3,34.3,822
2002-07-19,2001,10,42,200,258.24,0.63,5,Dry,37,8,6,4,53,108,0.42,150.2,0.58,150.2,0,0,0,0,-4,4,37,8,6,0,57,201,990,964.7,25.3,0.107,0.00852,0.000337,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2002-07-20,2001,10,42,201,255.23,0.63,5,Dry,37,8,6,4,53,108,0.42,147.2,0.58,147.2,0,0,0,0,-4,4,37,8,6,0,57,198,990,964.7,25.3,0.105,0.00826,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2002-07-21,2001,10,42,202,252.77,0.64,5,Dry,37,8,6,4,53,108,0.43,144.8,0.57,144.8,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.00806,0.000319,0.113,0.00446,1,0.138,0.251,0.00991,25,0.937,0.97,0.909,33.3,32.3,32.3,775
2002-07-22,2001,10,43,203,250.31,0.64,5,Dry,37,8,6,4,53,108,0.43,142.3,0.57,142.3,0,0,0,0,-4,4,37,8,6,0,57,193,990,964.7,25.3,0.104,0.00785,0.00031,0.112,0.00441,1,0.135,0.246,0.00973,25.1,0.936,0.97,0.908,32.7,31.7,31.7,762
2002-07-23,2001,10,43,204,247.85,0.65,5,Dry,37,8,6,4,53,108,0.44,139.8,0.56,139.8,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00764,0.000302,0.111,0.00437,1,0.131,0.242,0.00955,25.1,0.935,0.97,0.907,32.1,31.2,31.2,748
2002-07-24,2001,10,43,205,245.39,0.65,5,Dry,37,8,6,4,53,108,0.44,137.4,0.56,137.4,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.00743,0.000293,0.109,0.00432,1,0.128,0.237,0.00937,25.1,0.934,0.97,0.906,31.6,30.6,30.6,735
2002-07-25,2001,10,43,206,242.93,0.66,5,Dry,37,8,6,4,53,108,0.45,134.9,0.56,134.9,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00722,0.000285,0.108,0.00428,1,0.125,0.233,0.0092,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2002-07-26,2001,10,43,207,240.47,0.66,5,Dry,37,8,6,4,53,108,0.45,132.5,0.55,132.5,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.00701,0.000276,0.107,0.00423,1,0.121,0.229,0.00902,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
2002-07-27,2001,10,43,208,238,0.67,5,Dry,37,8,6,4,53,108,0.45,130,0.55,130,0,0,0,0,-4,4,37,8,6,0,57,181,990,964.6,25.4,0.0994,0.0068,0.000268,0.106,0.00419,1,0.118,0.224,0.00884,25.1,0.931,0.97,0.903,29.8,28.9,28.9,695
2002-07-28,2001,10,43,209,235.54,0.67,5,Dry,37,8,6,4,53,108,0.46,127.5,0.54,127.5,0,0,0,0,-4,4,37,8,6,0,57,179,990,964.6,25.4,0.0985,0.00659,0.00026,0.105,0.00414,1,0.115,0.22,0.00866,25.2,0.93,0.97,0.902,29.3,28.4,28.4,681
2002-07-29,2001,10,44,210,233.08,0.68,5,Dry,37,8,6,4,53,108,0.46,125.1,0.54,125.1,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0977,0.00638,0.000251,0.104,0.0041,1,0.111,0.215,0.00848,25.2,0.929,0.97,0.901,28.7,27.8,27.8,668
2002-07-30,2001,10,44,211,231.72,0.68,5,Dry,37,8,6,4,53,108,0.47,123.7,0.53,123.7,0,0,0,0,-4,4,37,8,6,0,57,175,990,964.6,25.4,0.0972,0.00627,0.000247,0.103,0.00407,1,0.11,0.213,0.00838,25.2,0.928,0.97,0.9,28.4,27.5,27.5,660
2002-07-31,2001,10,44,212,229.8,0.69,5,Dry,37,8,6,4,53,108,0.47,121.8,0.53,121.8,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0965,0.0061,0.00024,0.103,0.00404,1,0.107,0.21,0.00824,25.2,0.927,0.97,0.899,27.9,27.1,27.1,650
2002-08-01,2001,11,44,213,226.79,0.69,5,Dry,34,7,5,3,44,93,0.41,133.8,0.59,133.8,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.099,0.00712,0.00028,0.106,0.00417,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2002-08-02,2001,11,44,214,224.33,0.7,5,Dry,34,7,5,3,44,93,0.41,131.3,0.58,131.3,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0981,0.00691,0.000272,0.105,0.00413,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.3,29.3,29.3,704
2002-08-03,2001,11,44,215,221.32,0.71,5,Dry,34,7,5,3,44,93,0.42,128.3,0.58,128.3,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0971,0.00666,0.000261,0.104,0.00407,1,0.116,0.219,0.00862,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
