date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-08-04,2001,11,44,216,218.32,0.72,5,Dry,34,7,5,3,44,93,0.43,125.3,0.57,125.3,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.096,0.0064,0.000251,0.102,0.00402,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.8,28,28,672
2002-08-05,2001,11,45,217,215.31,0.73,5,Dry,34,7,5,3,44,93,0.43,122.3,0.57,122.3,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0949,0.00615,0.000241,0.101,0.00396,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2002-08-06,2001,11,45,218,212.85,0.74,5,Dry,34,7,5,3,44,93,0.44,119.8,0.56,119.8,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0941,0.00594,0.000233,0.1,0.00392,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2002-08-07,2001,11,45,219,210.39,0.74,5,Dry,34,7,5,3,44,93,0.44,117.4,0.56,117.4,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0932,0.00573,0.000224,0.0989,0.00387,1,0.101,0.2,0.00783,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2002-08-08,2001,11,45,220,207.93,0.75,5,Dry,34,7,5,3,44,93,0.45,114.9,0.55,114.9,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0923,0.00552,0.000216,0.0978,0.00383,1,0.0977,0.196,0.00765,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2002-08-09,2001,11,45,221,205.47,0.76,5,Dry,34,7,5,3,44,93,0.45,112.5,0.55,112.5,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0915,0.00531,0.000208,0.0968,0.00378,1,0.0943,0.191,0.00747,25.4,0.92,0.97,0.892,25.7,25,25,599
2002-08-10,2001,11,45,222,203,0.77,5,Dry,34,7,5,3,44,93,0.46,110,0.54,110,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0906,0.0051,0.000199,0.0957,0.00374,1,0.091,0.187,0.0073,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2002-08-11,2001,11,45,223,201.64,0.77,5,Dry,34,7,5,3,44,93,0.46,108.6,0.54,108.6,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0901,0.00498,0.000195,0.0951,0.00372,1,0.0892,0.184,0.0072,25.4,0,0,0,0,0,0,0
2002-08-12,2001,11,46,224,199.72,0.78,5,Dry,34,7,5,3,44,93,0.47,106.7,0.53,106.7,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0894,0.00482,0.000188,0.0943,0.00368,1,0.0866,0.181,0.00706,25.4,0,0,0,0,0,0,0
2002-08-13,2001,11,46,225,197.81,0.78,5,Dry,34,7,5,3,44,93,0.47,104.8,0.53,104.8,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0888,0.00466,0.000182,0.0934,0.00365,1,0.084,0.177,0.00693,25.4,0,0,0,0,0,0,0
2002-08-14,2001,11,46,226,195.9,0.79,5,Dry,34,7,5,3,44,93,0.47,102.9,0.53,102.9,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0881,0.0045,0.000176,0.0926,0.00362,1,0.0814,0.174,0.0068,25.4,0,0,0,0,0,0,0
2002-08-15,2001,11,46,227,193.98,0.8,5,Dry,34,7,5,3,44,93,0.48,101,0.52,101,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0874,0.00433,0.000169,0.0917,0.00359,1,0.0788,0.171,0.00667,25.4,0,0,0,0,0,0,0
2002-08-16,2001,11,46,228,192.07,0.8,5,Dry,34,7,5,3,44,93,0.48,99.07,0.52,99.07,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0867,0.00417,0.000163,0.0909,0.00355,1,0.0762,0.167,0.00653,25.4,0,0,0,0,0,0,0
2002-08-17,2001,11,46,229,190.15,0.81,5,Dry,34,7,5,3,44,93,0.49,97.15,0.51,97.15,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0861,0.00401,0.000157,0.0901,0.00352,1,0.0737,0.164,0.0064,25.4,0,0,0,0,0,0,0
2002-08-18,2001,11,46,230,188.24,0.81,5,Dry,34,7,5,3,44,93,0.49,95.24,0.51,95.24,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0854,0.00385,0.00015,0.0892,0.00349,1,0.0711,0.16,0.00627,25.4,0,0,0,0,0,0,0
2002-08-19,2001,11,47,231,186.32,0.82,5,Dry,34,7,5,3,44,93,0.5,93.32,0.5,93.32,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0847,0.00368,0.000144,0.0884,0.00346,1,0.0685,0.157,0.00613,25.4,0,0,0,0,0,0,0
2002-08-20,2001,11,47,232,184.96,0.82,5,Dry,34,7,5,3,44,93,0.5,91.96,0.5,91.96,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0842,0.00357,0.000139,0.0878,0.00343,1,0.0666,0.154,0.00604,25.4,0,0,0,0,0,0,0
2002-08-21,2001,11,47,233,183.59,0.82,5,Dry,34,7,5,3,44,93,0.51,90.59,0.49,90.59,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.0837,0.00345,0.000135,0.0872,0.00341,1,0.0648,0.152,0.00594,25.4,0,0,0,0,0,0,0
2002-08-22,2001,11,47,234,181.68,0.83,5,Dry,34,7,5,3,44,93,0.51,88.68,0.49,88.68,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0831,0.00329,0.000129,0.0864,0.00338,1,0.0622,0.149,0.00581,25.4,0,0,0,0,0,0,0
2002-08-23,2001,11,47,235,179.76,0.84,5,Dry,34,7,5,3,44,93,0.52,86.76,0.48,86.76,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0824,0.00312,0.000122,0.0855,0.00335,1,0.0596,0.145,0.00568,25.4,0,0,0,0,0,0,0
2002-08-24,2001,11,47,236,178.4,0.84,5,Dry,34,7,5,3,44,93,0.52,85.4,0.48,85.4,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0819,0.00301,0.000118,0.0849,0.00332,1,0.0578,0.143,0.00558,25.4,0,0,0,0,0,0,0
2002-08-25,2001,11,47,237,177.03,0.85,5,Dry,34,7,5,3,44,93,0.53,84.03,0.47,84.03,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0814,0.00289,0.000113,0.0843,0.0033,1,0.0559,0.14,0.00549,25.4,0,0,0,0,0,0,0
2002-08-26,2001,11,48,238,175.66,0.85,5,Dry,34,7,5,3,44,93,0.53,82.66,0.47,82.66,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.0809,0.00278,0.000109,0.0837,0.00328,1,0.0541,0.138,0.00539,25.4,0,0,0,0,0,0,0
2002-08-27,2001,11,48,239,174.29,0.85,5,Dry,34,7,5,3,44,93,0.53,81.29,0.47,81.29,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0805,0.00266,0.000104,0.0831,0.00325,1,0.0522,0.135,0.0053,25.4,0,0,0,0,0,0,0
2002-08-28,2001,11,48,240,172.93,0.86,5,Dry,34,7,5,3,44,93,0.54,79.93,0.46,79.93,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.08,0.00254,0.0000996,0.0825,0.00323,1,0.0504,0.133,0.0052,25.4,0,0,0,0,0,0,0
2002-08-29,2001,11,48,241,172.65,0.86,5,Dry,34,7,5,3,44,93,0.54,79.65,0.46,79.65,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.0799,0.00252,0.0000987,0.0824,0.00323,1,0.05,0.132,0.00518,25.4,0,0,0,0,0,0,0
2002-08-30,2001,11,48,242,171.83,0.86,5,Dry,34,7,5,3,44,93,0.54,78.83,0.46,78.83,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0796,0.00245,0.0000959,0.082,0.00321,1,0.0489,0.131,0.00513,25.4,0,0,0,0,0,0,0
2002-08-31,2001,11,48,243,169.92,0.87,5,Dry,34,7,5,3,44,93,0.55,76.92,0.45,76.92,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.0789,0.00229,0.0000896,0.0812,0.00318,1,0.0463,0.128,0.00499,25.4,0,0,0,0,0,0,0
2002-09-01,2001,12,48,244,168.55,0.87,5,Dry,30,6,4,2,30,72,0.43,96.55,0.57,96.55,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0837,0.00396,0.000155,0.0877,0.00343,1,0.0728,0.161,0.00629,25.4,0.915,0.967,0.885,22,21.3,21.3,510
2002-09-02,2001,12,49,245,165.54,0.88,5,Dry,30,6,4,2,30,72,0.43,93.54,0.56,93.54,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0827,0.0037,0.000145,0.0864,0.00338,1,0.0688,0.155,0.00608,25.4,0.918,0.966,0.887,21.4,20.6,20.6,495
2002-09-03,2001,12,49,246,163.08,0.88,5,Dry,30,6,4,2,30,72,0.44,91.08,0.56,91.08,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0818,0.00349,0.000137,0.0853,0.00334,1,0.0655,0.151,0.00591,25.4,0.921,0.965,0.889,20.9,20.1,20.1,483
2002-09-04,2001,12,49,247,160.62,0.89,5,Dry,30,6,4,2,30,72,0.45,88.62,0.55,88.62,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0809,0.00328,0.000129,0.0842,0.0033,1,0.0621,0.146,0.00573,25.4,0.924,0.964,0.89,20.4,19.6,19.6,471
2002-09-05,2001,12,49,248,159.25,0.89,5,Dry,30,6,4,2,30,72,0.45,87.25,0.55,87.25,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0804,0.00317,0.000124,0.0836,0.00328,1,0.0603,0.144,0.00564,25.4,0.925,0.963,0.891,20.1,19.4,19.4,464
2002-09-06,2001,12,49,249,157.34,0.9,5,Dry,30,6,4,2,30,72,0.46,85.34,0.54,85.34,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0798,0.003,0.000118,0.0828,0.00324,1,0.0577,0.14,0.00551,25.4,0.928,0.962,0.893,19.7,19,19,455
2002-09-07,2001,12,49,250,155.43,0.9,5,Dry,30,6,4,2,30,72,0.46,83.43,0.54,83.43,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0791,0.00284,0.000111,0.0819,0.00321,1,0.0551,0.137,0.00537,25.4,0.93,0.962,0.894,19.3,18.6,18.6,445
2002-09-08,2001,12,49,251,153.51,0.91,5,Dry,30,6,4,2,30,72,0.47,81.51,0.53,81.51,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0784,0.00268,0.000105,0.0811,0.00318,1,0.0525,0.134,0.00524,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
2002-09-09,2001,12,50,252,152.15,0.91,5,Dry,30,6,4,2,30,72,0.47,80.15,0.53,80.15,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0779,0.00256,0.0001,0.0805,0.00316,1,0.0507,0.131,0.00514,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2002-09-10,2001,12,50,253,150.78,0.91,5,Dry,30,6,4,2,30,72,0.48,78.78,0.52,78.78,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0775,0.00245,0.0000959,0.0799,0.00313,1,0.0489,0.129,0.00505,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2002-09-11,2001,12,50,254,148.86,0.92,5,Dry,30,6,4,2,30,72,0.48,76.86,0.52,76.86,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0768,0.00228,0.0000895,0.0791,0.0031,1,0.0463,0.125,0.00491,25.4,0.937,0.96,0.9,17.9,17.2,17.2,413
2002-09-12,2001,12,50,255,146.95,0.92,5,Dry,30,6,4,2,30,72,0.49,74.95,0.51,74.95,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0761,0.00212,0.0000832,0.0782,0.00307,1,0.0437,0.122,0.00478,25.4,0.94,0.96,0.902,17.5,16.8,16.8,404
2002-09-13,2001,12,50,256,145.58,0.92,5,Dry,30,6,4,2,30,72,0.49,73.58,0.51,73.58,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0756,0.002,0.0000786,0.0776,0.00304,1,0.0418,0.119,0.00468,25.4,0.932,0.96,0.895,17.1,16.4,16.4,393
2002-09-14,2001,12,50,257,144.22,0.92,5,Dry,30,6,4,2,30,72,0.5,72.22,0.5,72.22,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0751,0.00189,0.0000741,0.077,0.00302,1,0.04,0.117,0.00459,25.4,0.925,0.96,0.888,16.6,16,16,383
2002-09-15,2001,12,50,258,142.85,0.92,5,Dry,30,6,4,2,30,72,0.5,70.85,0.5,70.85,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0747,0.00177,0.0000695,0.0764,0.003,1,0.0381,0.115,0.00449,25.4,0.918,0.96,0.881,16.2,15.5,15.5,373
2002-09-16,2001,12,51,259,141.48,0.93,5,Dry,30,6,4,2,30,72,0.51,69.48,0.49,69.48,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0742,0.00166,0.0000649,0.0758,0.00297,1,0.0363,0.112,0.0044,25.4,0.91,0.96,0.874,15.7,15.1,15.1,363
2002-09-17,2001,12,51,260,140.11,0.93,5,Dry,30,6,4,2,30,72,0.51,68.11,0.49,68.11,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0737,0.00154,0.0000604,0.0752,0.00295,1,0.0344,0.11,0.0043,25.4,0.903,0.96,0.866,15.3,14.7,14.7,353
2002-09-18,2001,12,51,261,138.75,0.93,5,Dry,30,6,4,2,30,72,0.52,66.75,0.48,66.75,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0732,0.00142,0.0000558,0.0746,0.00293,1,0.0326,0.107,0.00421,25.4,0.895,0.96,0.859,14.9,14.3,14.3,343
2002-09-19,2001,12,51,262,137.38,0.93,5,Dry,30,6,4,2,30,72,0.52,65.38,0.48,65.38,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0727,0.00131,0.0000513,0.074,0.0029,1,0.0308,0.105,0.00411,25.4,0.888,0.96,0.852,14.5,13.9,13.9,333
2002-09-20,2001,12,51,263,136.01,0.93,5,Dry,30,6,4,2,30,72,0.53,64.01,0.47,64.01,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0722,0.00119,0.0000467,0.0734,0.00288,1,0.0289,0.102,0.00401,25.4,0.88,0.96,0.845,14,13.5,13.5,323
2002-09-21,2001,12,51,264,134.65,0.94,5,Dry,30,6,4,2,30,72,0.54,62.65,0.47,62.65,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0718,0.00108,0.0000422,0.0728,0.00286,1,0.0271,0.0999,0.00392,25.4,0,0,0,0,0,0,0
2002-09-22,2001,12,51,265,134.37,0.94,5,Dry,30,6,4,2,30,72,0.54,62.37,0.46,62.37,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0717,0.00105,0.0000412,0.0727,0.00285,1,0.0267,0.0994,0.0039,25.4,0,0,0,0,0,0,0
2002-09-23,2001,12,52,266,133.55,0.94,5,Dry,30,6,4,2,30,72,0.54,61.55,0.46,61.55,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0714,0.000982,0.0000385,0.0724,0.00284,1,0.0256,0.0979,0.00384,25.4,0,0,0,0,0,0,0
2002-09-24,2001,12,52,267,131.64,0.94,5,Dry,30,6,4,2,30,72,0.55,59.64,0.45,59.64,0,0,0,0,-2,2,30,6,4,0,32,99.6,990,964.5,25.5,0.0708,0.000819,0.0000321,0.0716,0.00281,1,0.023,0.0947,0.00371,25.4,0,0,0,0,0,0,0
2002-09-25,2001,12,52,268,131.36,0.94,5,Dry,30,6,4,2,30,72,0.55,59.36,0.45,59.36,0,0,0,0,-2,2,30,6,4,0,32,99.4,990,964.5,25.5,0.0708,0.000796,0.0000312,0.0716,0.00281,1,0.0226,0.0943,0.0037,25.4,0,0,0,0,0,0,0
2002-09-26,2001,12,52,269,130.54,0.95,5,Dry,30,6,4,2,30,72,0.55,58.54,0.45,58.54,0,0,0,0,-2,2,30,6,4,0,32,98.5,990,964.5,25.5,0.0708,0.000726,0.0000285,0.0716,0.00281,1,0.0215,0.0931,0.00365,25.4,0,0,0,0,0,0,0
2002-09-27,2001,12,52,270,130.27,0.95,5,Dry,30,6,4,2,30,72,0.55,58.27,0.45,58.27,0,0,0,0,-2,2,30,6,4,0,32,98.3,990,964.5,25.5,0.0708,0.000703,0.0000276,0.0715,0.0028,1,0.0212,0.0927,0.00363,25.4,0,0,0,0,0,0,0
2002-09-28,2001,12,52,271,129.45,0.95,5,Dry,30,6,4,2,30,72,0.56,57.45,0.44,57.45,0,0,0,0,-2,2,30,6,4,0,32,97.5,990,964.5,25.5,0.0708,0.000633,0.0000248,0.0715,0.0028,1,0.0201,0.0915,0.00359,25.4,0,0,0,0,0,0,0
2002-09-29,2001,12,52,272,127.54,0.95,5,Dry,30,6,4,2,30,72,0.56,55.54,0.43,55.54,0,0,0,0,-2,2,30,6,4,0,32,95.5,990,964.5,25.5,0.0708,0.000471,0.0000185,0.0713,0.0028,1,0.0175,0.0888,0.00348,25.4,0,0,0,0,0,0,0
2002-09-30,2001,12,53,273,126.17,0.96,5,Dry,30,6,4,2,30,72,0.57,54.17,0.43,54.17,0,0,0,0,-2,2,30,6,4,0,32,94.2,990,964.5,25.5,0.0708,0.000354,0.0000139,0.0712,0.00279,1,0.0156,0.0868,0.0034,25.4,0,0,0,0,0,0,0
2002-10-01,2002,1,1,274,125.9,0.96,5,Dry,24,4,2,2,20,52,0.41,73.9,0.59,73.9,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0722,0.00203,0.0000797,0.0742,0.00291,1,0.0423,0.116,0.00457,25.4,0.935,0.96,0.897,17.2,16.5,16.5,396
2002-10-02,2002,1,1,275,128.36,0.95,5,Dry,24,4,2,2,20,52,0.41,76.36,0.59,76.36,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00224,0.0000879,0.0753,0.00295,1,0.0456,0.121,0.00474,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
2002-10-03,2002,1,1,276,130.82,0.94,5,Dry,24,4,2,2,20,52,0.4,78.82,0.6,78.82,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00245,0.0000961,0.0764,0.003,1,0.0489,0.125,0.00491,25.4,0.935,0.96,0.898,18.3,17.6,17.6,423
2002-10-04,2002,1,1,277,130,0.95,5,Dry,24,4,2,2,20,52,0.4,78,0.6,78,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00238,0.0000933,0.076,0.00298,1,0.0478,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.4,17.4,419
2002-10-05,2002,1,1,278,129.18,0.95,5,Dry,24,4,2,2,20,52,0.4,77.18,0.6,77.18,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00231,0.0000906,0.0757,0.00297,1,0.0467,0.122,0.0048,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2002-10-06,2002,1,1,279,128.9,0.95,5,Dry,24,4,2,2,20,52,0.4,76.9,0.6,76.9,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0733,0.00229,0.0000897,0.0755,0.00296,1,0.0463,0.122,0.00478,25.4,0.938,0.96,0.9,17.9,17.2,17.2,414
2002-10-07,2002,1,1,280,128.08,0.95,5,Dry,24,4,2,2,20,52,0.41,76.08,0.59,76.08,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00222,0.0000869,0.0752,0.00295,1,0.0452,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
2002-10-08,2002,1,2,281,127.26,0.95,5,Dry,24,4,2,2,20,52,0.41,75.26,0.59,75.26,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00215,0.0000842,0.0748,0.00293,1,0.0441,0.119,0.00466,25.4,0.94,0.96,0.903,17.6,16.9,16.9,406
2002-10-09,2002,1,2,282,126.44,0.95,5,Dry,24,4,2,2,20,52,0.41,74.44,0.59,74.44,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00208,0.0000815,0.0745,0.00292,1,0.043,0.117,0.00461,25.4,0.937,0.96,0.9,17.4,16.7,16.7,400
2002-10-10,2002,1,2,283,126.17,0.96,5,Dry,24,4,2,2,20,52,0.41,74.17,0.59,74.17,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0723,0.00205,0.0000806,0.0744,0.00292,1,0.0426,0.117,0.00459,25.4,0.936,0.96,0.899,17.3,16.6,16.6,398
2002-10-11,2002,1,2,284,124.8,0.96,5,Dry,24,4,2,2,20,52,0.42,72.8,0.58,72.8,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0718,0.00194,0.000076,0.0738,0.00289,1,0.0408,0.115,0.00449,25.4,0.929,0.96,0.891,16.8,16.2,16.2,388
2002-10-12,2002,1,2,285,123.43,0.96,5,Dry,24,4,2,2,20,52,0.42,71.43,0.58,71.43,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0713,0.00182,0.0000714,0.0732,0.00287,1,0.0389,0.112,0.0044,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
2002-10-13,2002,1,2,286,122.07,0.96,5,Dry,24,4,2,2,20,52,0.43,70.07,0.57,70.07,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0708,0.00171,0.0000669,0.0726,0.00285,1,0.0371,0.11,0.0043,25.4,0.914,0.96,0.877,15.9,15.3,15.3,367
2002-10-14,2002,1,2,287,120.7,0.96,5,Dry,24,4,2,2,20,52,0.43,68.7,0.57,68.7,0,0,0,0,-2,2,24,4,2,0,22,98.7,990,964.5,25.5,0.0708,0.00159,0.0000623,0.0724,0.00284,1,0.0352,0.108,0.00422,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
2002-10-15,2002,1,3,288,120.43,0.96,5,Dry,24,4,2,2,20,52,0.43,68.43,0.57,68.43,0,0,0,0,-2,2,24,4,2,0,22,98.4,990,964.5,25.5,0.0708,0.00157,0.0000614,0.0724,0.00284,1,0.0349,0.107,0.00421,25.4,0.905,0.96,0.868,15.4,14.8,14.8,355
2002-10-16,2002,1,3,289,119.61,0.96,5,Dry,24,4,2,2,20,52,0.43,67.61,0.56,67.61,0,0,0,0,-2,2,24,4,2,0,22,97.6,990,964.5,25.5,0.0708,0.0015,0.0000587,0.0723,0.00284,1,0.0338,0.106,0.00416,25.4,0.9,0.96,0.864,15.2,14.5,14.5,349
2002-10-17,2002,1,3,290,118.79,0.97,5,Dry,24,4,2,2,20,52,0.44,66.79,0.56,66.79,0,0,0,0,-2,2,24,4,2,0,22,96.8,990,964.5,25.5,0.0708,0.00143,0.000056,0.0723,0.00283,1,0.0327,0.105,0.00411,25.4,0.896,0.96,0.86,14.9,14.3,14.3,343
2002-10-18,2002,1,3,291,117.97,0.97,5,Dry,24,4,2,2,20,52,0.44,65.97,0.56,65.97,0,0,0,0,-2,2,24,4,2,0,22,96,990,964.5,25.5,0.0708,0.00136,0.0000532,0.0722,0.00283,1,0.0316,0.104,0.00407,25.4,0.891,0.96,0.855,14.6,14.1,14.1,337
2002-10-19,2002,1,3,292,117.15,0.97,5,Dry,24,4,2,2,20,52,0.44,65.15,0.56,65.15,0,0,0,0,-2,2,24,4,2,0,22,95.2,990,964.5,25.5,0.0708,0.00129,0.0000505,0.0721,0.00283,1,0.0305,0.103,0.00402,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
2002-10-20,2002,1,3,293,116.32,0.97,5,Dry,24,4,2,2,20,52,0.45,64.32,0.55,64.32,0,0,0,0,-2,2,24,4,2,0,22,94.3,990,964.5,25.5,0.0708,0.00122,0.0000477,0.072,0.00283,1,0.0293,0.101,0.00398,25.4,0.882,0.96,0.846,14.1,13.6,13.6,325
2002-10-21,2002,1,3,294,115.5,0.97,5,Dry,24,4,2,2,20,52,0.45,63.5,0.55,63.5,0,0,0,0,-2,2,24,4,2,0,22,93.5,990,964.5,25.5,0.0708,0.00115,0.000045,0.072,0.00282,1,0.0282,0.1,0.00393,25.4,0.877,0.96,0.842,13.9,13.3,13.3,320
2002-10-22,2002,1,4,295,114.68,0.97,5,Dry,24,4,2,2,20,52,0.45,62.68,0.55,62.68,0,0,0,0,-2,2,24,4,2,0,22,92.7,990,964.5,25.5,0.0708,0.00108,0.0000423,0.0719,0.00282,1,0.0271,0.099,0.00388,25.4,0,0,0,0,0,0,0
2002-10-23,2002,1,4,296,113.86,0.97,5,Dry,24,4,2,2,20,52,0.46,61.86,0.54,61.86,0,0,0,0,-2,2,24,4,2,0,22,91.9,990,964.5,25.5,0.0708,0.00101,0.0000395,0.0718,0.00282,1,0.026,0.0978,0.00384,25.4,0,0,0,0,0,0,0
2002-10-24,2002,1,4,297,113.04,0.97,5,Dry,24,4,2,2,20,52,0.46,61.04,0.54,61.04,0,0,0,0,-2,2,24,4,2,0,22,91,990,964.5,25.5,0.0708,0.000938,0.0000368,0.0718,0.00281,1,0.0249,0.0967,0.00379,25.4,0,0,0,0,0,0,0
2002-10-25,2002,1,4,298,113.32,0.97,5,Dry,24,4,2,2,20,52,0.46,61.32,0.54,61.32,0,0,0,0,-2,2,24,4,2,0,22,91.3,990,964.5,25.5,0.0708,0.000962,0.0000377,0.0718,0.00282,1,0.0253,0.0971,0.00381,25.4,0,0,0,0,0,0,0
2002-10-26,2002,1,4,299,113.59,0.97,5,Dry,24,4,2,2,20,52,0.46,61.59,0.54,61.59,0,0,0,0,-2,2,24,4,2,0,22,91.6,990,964.5,25.5,0.0708,0.000985,0.0000386,0.0718,0.00282,1,0.0256,0.0975,0.00382,25.4,0,0,0,0,0,0,0
2002-10-27,2002,1,4,300,112.77,0.97,5,Dry,24,4,2,2,20,52,0.46,60.77,0.54,60.77,0,0,0,0,-2,2,24,4,2,0,22,90.8,990,964.5,25.5,0.0708,0.000915,0.0000359,0.0717,0.00281,1,0.0245,0.0963,0.00378,25.4,0,0,0,0,0,0,0
2002-10-28,2002,1,4,301,111.95,0.97,5,Dry,24,4,2,2,20,52,0.46,59.95,0.54,59.95,0,0,0,0,-2,2,24,4,2,0,22,90,990,964.5,25.5,0.0708,0.000846,0.0000332,0.0717,0.00281,1,0.0234,0.0951,0.00373,25.4,0,0,0,0,0,0,0
2002-10-29,2002,1,5,302,111.13,0.97,5,Dry,24,4,2,2,20,52,0.47,59.13,0.53,59.13,0,0,0,0,-2,2,24,4,2,0,22,89.1,990,964.5,25.5,0.0708,0.000776,0.0000304,0.0716,0.00281,1,0.0223,0.0939,0.00368,25.4,0,0,0,0,0,0,0
2002-10-30,2002,1,5,303,110.31,0.97,5,Dry,24,4,2,2,20,52,0.47,58.31,0.53,58.31,0,0,0,0,-2,2,24,4,2,0,22,88.3,990,964.5,25.5,0.0708,0.000706,0.0000277,0.0715,0.00281,1,0.0212,0.0927,0.00364,25.4,0,0,0,0,0,0,0
2002-10-31,2002,1,5,304,109.49,0.97,5,Dry,24,4,2,2,20,52,0.47,57.49,0.53,57.49,0,0,0,0,-2,2,24,4,2,0,22,87.5,990,964.5,25.5,0.0708,0.000637,0.000025,0.0715,0.0028,1,0.0201,0.0916,0.00359,25.4,0,0,0,0,0,0,0
2002-11-01,2002,2,5,305,111.4,0.97,5,Dry,23,4,2,2,19,50,0.45,61.4,0.55,61.4,0,0,0,0,-2,2,23,4,2,0,21,90.4,990,964.5,25.5,0.0708,0.000969,0.000038,0.0718,0.00282,1,0.0254,0.0972,0.00381,25.4,0,0,0,0,0,0,0
2002-11-02,2002,2,5,306,113.86,0.97,5,Dry,23,4,2,2,19,50,0.44,63.86,0.56,63.86,0,0,0,0,-2,2,23,4,2,0,21,92.9,990,964.5,25.5,0.0708,0.00118,0.0000462,0.072,0.00282,1,0.0287,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
2002-11-03,2002,2,5,307,114.14,0.97,5,Dry,23,4,2,2,19,50,0.44,64.14,0.56,64.14,0,0,0,0,-2,2,23,4,2,0,21,93.1,990,964.5,25.5,0.0708,0.0012,0.0000471,0.072,0.00282,1,0.0291,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,324
2002-11-04,2002,2,5,308,117.15,0.97,5,Dry,23,4,2,2,19,50,0.43,67.15,0.57,67.15,0,0,0,0,-2,2,23,4,2,0,21,96.2,990,964.5,25.5,0.0708,0.00146,0.0000572,0.0723,0.00283,1,0.0332,0.105,0.00413,25.4,0.898,0.96,0.862,15,14.4,14.4,346
2002-11-05,2002,2,6,309,119.61,0.96,5,Dry,23,4,2,2,19,50,0.42,69.61,0.58,69.61,0,0,0,0,-2,2,23,4,2,0,21,98.6,990,964.5,25.5,0.0708,0.00167,0.0000654,0.0725,0.00284,1,0.0365,0.109,0.00427,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
2002-11-06,2002,2,6,310,122.07,0.96,5,Dry,23,4,2,2,19,50,0.41,72.07,0.59,72.07,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0712,0.00188,0.0000736,0.0731,0.00287,1,0.0398,0.113,0.00443,25.4,0.925,0.96,0.888,16.6,15.9,15.9,382
2002-11-07,2002,2,6,311,125.07,0.96,5,Dry,23,4,2,2,19,50,0.4,75.07,0.6,75.07,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0723,0.00213,0.0000836,0.0744,0.00292,1,0.0438,0.118,0.00464,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
2002-11-08,2002,2,6,312,124.25,0.96,5,Dry,23,4,2,2,19,50,0.4,74.25,0.6,74.25,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.072,0.00206,0.0000808,0.074,0.0029,1,0.0427,0.117,0.00458,25.4,0.936,0.96,0.899,17.3,16.6,16.6,399
2002-11-09,2002,2,6,313,123.98,0.96,5,Dry,23,4,2,2,19,50,0.4,73.98,0.6,73.98,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00204,0.0000799,0.0739,0.0029,1,0.0424,0.116,0.00456,25.4,0.935,0.96,0.898,17.2,16.5,16.5,397
2002-11-10,2002,2,6,314,123.71,0.96,5,Dry,23,4,2,2,19,50,0.4,73.71,0.6,73.71,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0718,0.00202,0.000079,0.0738,0.00289,1,0.042,0.116,0.00454,25.4,0.934,0.96,0.896,17.1,16.4,16.4,395
2002-11-11,2002,2,6,315,124.53,0.96,5,Dry,23,4,2,2,19,50,0.4,74.53,0.6,74.53,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0721,0.00209,0.0000818,0.0742,0.00291,1,0.0431,0.117,0.0046,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
2002-11-12,2002,2,7,316,125.35,0.96,5,Dry,23,4,2,2,19,50,0.4,75.35,0.6,75.35,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0724,0.00215,0.0000845,0.0745,0.00292,1,0.0442,0.119,0.00466,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
2002-11-13,2002,2,7,317,124.53,0.96,5,Dry,23,4,2,2,19,50,0.4,74.53,0.6,74.53,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0721,0.00209,0.0000818,0.0742,0.00291,1,0.0431,0.117,0.0046,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
2002-11-14,2002,2,7,318,124.25,0.96,5,Dry,23,4,2,2,19,50,0.4,74.25,0.6,74.25,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.072,0.00206,0.0000808,0.074,0.0029,1,0.0427,0.117,0.00458,25.4,0.936,0.96,0.899,17.3,16.6,16.6,399
2002-11-15,2002,2,7,319,125.07,0.96,5,Dry,23,4,2,2,19,50,0.4,75.07,0.6,75.07,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0723,0.00213,0.0000836,0.0744,0.00292,1,0.0438,0.118,0.00464,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
2002-11-16,2002,2,7,320,125.35,0.96,5,Dry,23,4,2,2,19,50,0.4,75.35,0.6,75.35,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0724,0.00215,0.0000845,0.0745,0.00292,1,0.0442,0.119,0.00466,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
2002-11-17,2002,2,7,321,124.53,0.96,5,Dry,23,4,2,2,19,50,0.4,74.53,0.6,74.53,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0721,0.00209,0.0000818,0.0742,0.00291,1,0.0431,0.117,0.0046,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
2002-11-18,2002,2,7,322,124.25,0.96,5,Dry,23,4,2,2,19,50,0.4,74.25,0.6,74.25,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.072,0.00206,0.0000808,0.074,0.0029,1,0.0427,0.117,0.00458,25.4,0.936,0.96,0.899,17.3,16.6,16.6,399
2002-11-19,2002,2,8,323,123.98,0.96,5,Dry,23,4,2,2,19,50,0.4,73.98,0.6,73.98,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00204,0.0000799,0.0739,0.0029,1,0.0424,0.116,0.00456,25.4,0.935,0.96,0.898,17.2,16.5,16.5,397
2002-11-20,2002,2,8,324,123.16,0.96,5,Dry,23,4,2,2,19,50,0.41,73.16,0.59,73.16,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0716,0.00197,0.0000772,0.0736,0.00288,1,0.0413,0.115,0.0045,25.4,0.931,0.96,0.893,16.9,16.3,16.3,391
2002-11-21,2002,2,8,325,122.34,0.96,5,Dry,23,4,2,2,19,50,0.41,72.34,0.59,72.34,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0713,0.0019,0.0000745,0.0732,0.00287,1,0.0402,0.113,0.00445,25.4,0.926,0.96,0.889,16.7,16,16,384
2002-11-22,2002,2,8,326,120.43,0.96,5,Dry,23,4,2,2,19,50,0.41,70.43,0.58,70.43,0,0,0,0,-2,2,23,4,2,0,21,99.4,990,964.5,25.5,0.0708,0.00174,0.0000681,0.0726,0.00285,1,0.0376,0.11,0.00432,25.4,0.916,0.96,0.879,16.1,15.4,15.4,370
2002-11-23,2002,2,8,327,120.15,0.96,5,Dry,23,4,2,2,19,50,0.42,70.15,0.58,70.15,0,0,0,0,-2,2,23,4,2,0,21,99.2,990,964.5,25.5,0.0708,0.00171,0.0000672,0.0725,0.00284,1,0.0372,0.11,0.0043,25.4,0.914,0.96,0.878,16,15.3,15.3,368
2002-11-24,2002,2,8,328,122.61,0.96,5,Dry,23,4,2,2,19,50,0.41,72.61,0.59,72.61,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0714,0.00192,0.0000754,0.0733,0.00288,1,0.0405,0.114,0.00446,25.4,0.928,0.96,0.891,16.8,16.1,16.1,386
2002-11-25,2002,2,8,329,125.07,0.96,5,Dry,23,4,2,2,19,50,0.4,75.07,0.6,75.07,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0723,0.00213,0.0000836,0.0744,0.00292,1,0.0438,0.118,0.00464,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
2002-11-26,2002,2,9,330,124.8,0.96,5,Dry,23,4,2,2,19,50,0.4,74.8,0.6,74.8,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0722,0.00211,0.0000827,0.0743,0.00291,1,0.0435,0.118,0.00462,25.4,0.939,0.96,0.902,17.5,16.8,16.8,403
2002-11-27,2002,2,9,331,125.62,0.96,5,Dry,23,4,2,2,19,50,0.4,75.62,0.6,75.62,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0725,0.00218,0.0000854,0.0746,0.00293,1,0.0446,0.119,0.00468,25.4,0.94,0.96,0.902,17.7,17,17,408
2002-11-28,2002,2,9,332,125.9,0.96,5,Dry,23,4,2,2,19,50,0.4,75.9,0.6,75.9,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.0022,0.0000863,0.0748,0.00293,1,0.045,0.12,0.00469,25.4,0.939,0.96,0.902,17.7,17,17,409
2002-11-29,2002,2,9,333,126.72,0.95,5,Dry,23,4,2,2,19,50,0.4,76.72,0.6,76.72,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0728,0.00227,0.0000891,0.0751,0.00295,1,0.0461,0.121,0.00475,25.4,0.938,0.96,0.901,17.9,17.2,17.2,413
2002-11-30,2002,2,9,334,126.44,0.95,5,Dry,23,4,2,2,19,50,0.4,76.44,0.6,76.44,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0727,0.00225,0.0000881,0.075,0.00294,1,0.0457,0.121,0.00473,25.4,0.938,0.96,0.901,17.9,17.1,17.1,411
2002-12-01,2002,3,9,335,126.17,0.96,5,Dry,26,4,3,2,24,59,0.47,67.17,0.53,67.17,0,0,0,0,-2,2,26,4,3,0,26,100,990,964.5,25.5,0.0709,0.00146,0.0000572,0.0723,0.00284,1,0.0332,0.106,0.00414,25.4,0.898,0.96,0.862,15,14.4,14.4,346
2002-12-02,2002,3,9,336,125.35,0.96,5,Dry,26,4,3,2,24,59,0.47,66.35,0.53,66.35,0,0,0,0,-2,2,26,4,3,0,26,99.3,990,964.5,25.5,0.0708,0.00139,0.0000545,0.0722,0.00283,1,0.0321,0.104,0.00409,25.4,0.893,0.96,0.857,14.8,14.2,14.2,340
2002-12-03,2002,3,10,337,124.53,0.96,5,Dry,26,4,3,2,24,59,0.47,65.53,0.53,65.53,0,0,0,0,-2,2,26,4,3,0,26,98.5,990,964.5,25.5,0.0708,0.00132,0.0000518,0.0721,0.00283,1,0.031,0.103,0.00404,25.4,0.889,0.96,0.853,14.5,13.9,13.9,334
2002-12-04,2002,3,10,338,124.25,0.96,5,Dry,26,4,3,2,24,59,0.47,65.25,0.53,65.25,0,0,0,0,-2,2,26,4,3,0,26,98.3,990,964.5,25.5,0.0708,0.0013,0.0000508,0.0721,0.00283,1,0.0306,0.103,0.00403,25.4,0.887,0.96,0.851,14.4,13.8,13.8,332
2002-12-05,2002,3,10,339,126.17,0.96,5,Dry,26,4,3,2,24,59,0.47,67.17,0.53,67.17,0,0,0,0,-2,2,26,4,3,0,26,100,990,964.5,25.5,0.0709,0.00146,0.0000572,0.0723,0.00284,1,0.0332,0.106,0.00414,25.4,0.898,0.96,0.862,15,14.4,14.4,346
2002-12-06,2002,3,10,340,131.36,0.94,5,Dry,26,4,3,2,24,59,0.45,72.36,0.55,72.36,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0727,0.0019,0.0000745,0.0746,0.00293,1,0.0402,0.115,0.0045,25.4,0.926,0.96,0.889,16.7,16,16,384
2002-12-07,2002,3,10,341,136.56,0.93,5,Dry,26,4,3,2,24,59,0.43,77.56,0.57,77.56,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0746,0.00234,0.0000919,0.0769,0.00302,1,0.0472,0.124,0.00487,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2002-12-08,2002,3,10,342,140.66,0.93,5,Dry,26,4,3,2,24,59,0.42,81.66,0.58,81.66,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.076,0.00269,0.000106,0.0787,0.00309,1,0.0527,0.131,0.00515,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
2002-12-09,2002,3,10,343,144.76,0.92,5,Dry,26,4,3,2,24,59,0.41,85.76,0.59,85.76,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0774,0.00304,0.000119,0.0805,0.00316,1,0.0583,0.139,0.00544,25.4,0.926,0.962,0.891,19.8,19,19,456
2002-12-10,2002,3,11,344,148.32,0.92,5,Dry,26,4,3,2,24,59,0.4,89.32,0.6,89.32,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0787,0.00334,0.000131,0.082,0.00322,1,0.0631,0.145,0.00569,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
2002-12-11,2002,3,11,345,149.14,0.91,5,Dry,26,4,3,2,24,59,0.4,90.14,0.6,90.14,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.079,0.00341,0.000134,0.0824,0.00323,1,0.0642,0.147,0.00575,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
2002-12-12,2002,3,11,346,147.77,0.92,5,Dry,26,4,3,2,24,59,0.4,88.77,0.6,88.77,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0785,0.0033,0.000129,0.0818,0.00321,1,0.0623,0.144,0.00565,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2002-12-13,2002,3,11,347,149.68,0.91,5,Dry,26,4,3,2,24,59,0.39,90.68,0.61,90.68,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0792,0.00346,0.000136,0.0826,0.00324,1,0.0649,0.148,0.00579,25.4,0.92,0.965,0.888,20.8,20,20,480
2002-12-14,2002,3,11,348,151.05,0.91,5,Dry,26,4,3,2,24,59,0.39,92.05,0.61,92.05,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0797,0.00357,0.00014,0.0832,0.00326,1,0.0668,0.15,0.00588,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2002-12-15,2002,3,11,349,150.23,0.91,5,Dry,26,4,3,2,24,59,0.39,91.23,0.61,91.23,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0794,0.0035,0.000137,0.0829,0.00325,1,0.0657,0.149,0.00583,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2002-12-16,2002,3,11,350,152.15,0.91,5,Dry,26,4,3,2,24,59,0.39,93.15,0.61,93.15,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0801,0.00367,0.000144,0.0837,0.00328,1,0.0683,0.152,0.00596,25.4,0.918,0.966,0.886,21.3,20.5,20.5,493
2002-12-17,2002,3,12,351,154.61,0.9,5,Dry,26,4,3,2,24,59,0.38,95.61,0.62,95.61,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0809,0.00388,0.000152,0.0848,0.00332,1,0.0716,0.156,0.00613,25.4,0.915,0.967,0.885,21.8,21,21,505
2002-12-18,2002,3,12,352,158.71,0.9,5,Dry,26,4,3,2,24,59,0.37,99.71,0.63,99.71,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0824,0.00423,0.000166,0.0866,0.00339,1,0.0771,0.164,0.00642,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2002-12-19,2002,3,12,353,162.81,0.89,5,Dry,26,4,3,2,24,59,0.36,103.8,0.64,103.8,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00457,0.000179,0.0884,0.00346,1,0.0826,0.171,0.0067,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2002-12-20,2002,3,12,354,164.18,0.88,5,Dry,26,4,3,2,24,59,0.36,105.2,0.64,105.2,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.00469,0.000184,0.089,0.00349,1,0.0845,0.173,0.0068,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2002-12-21,2002,3,12,355,165,0.88,5,Dry,26,4,3,2,24,59,0.36,106,0.64,106,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0846,0.00476,0.000186,0.0893,0.0035,1,0.0856,0.175,0.00685,25.4,0.915,0.97,0.888,24.1,23.4,23.4,561
2002-12-22,2002,3,12,356,166.36,0.88,5,Dry,26,4,3,2,24,59,0.35,107.4,0.65,107.4,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0851,0.00488,0.000191,0.0899,0.00352,1,0.0874,0.177,0.00695,25.4,0.916,0.97,0.889,24.5,23.7,23.7,569
2002-12-23,2002,3,12,357,167.73,0.87,5,Dry,26,4,3,2,24,59,0.35,108.7,0.65,108.7,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.00499,0.000195,0.0905,0.00355,1,0.0893,0.18,0.00704,25.4,0.917,0.97,0.889,24.8,24,24,577
2002-12-24,2002,3,13,358,169.65,0.87,5,Dry,26,4,3,2,24,59,0.35,110.7,0.65,110.7,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0862,0.00516,0.000202,0.0914,0.00358,1,0.0919,0.183,0.00718,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2002-12-25,2002,3,13,359,172.65,0.86,5,Dry,26,4,3,2,24,59,0.34,113.7,0.66,113.7,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.00541,0.000212,0.0927,0.00363,1,0.0959,0.189,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2002-12-26,2002,3,13,360,175.66,0.85,5,Dry,26,4,3,2,24,59,0.34,116.7,0.66,116.7,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00567,0.000222,0.094,0.00368,1,0.1,0.194,0.00759,25.4,0.923,0.97,0.895,26.8,26,26,623
2002-12-27,2002,3,13,361,178.67,0.84,5,Dry,26,4,3,2,24,59,0.33,119.7,0.67,119.7,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00592,0.000232,0.0953,0.00373,1,0.104,0.199,0.0078,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2002-12-28,2002,3,13,362,181.68,0.83,5,Dry,26,4,3,2,24,59,0.33,122.7,0.68,122.7,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00618,0.000242,0.0967,0.00378,1,0.108,0.205,0.00801,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2002-12-29,2002,3,13,363,184.68,0.82,5,Dry,26,4,3,2,24,59,0.32,125.7,0.68,125.7,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00643,0.000252,0.098,0.00383,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2002-12-30,2002,3,13,364,187.15,0.81,5,Dry,26,4,3,2,24,59,0.32,128.2,0.69,128.2,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00664,0.00026,0.099,0.00387,1,0.116,0.215,0.00839,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2002-12-31,2002,3,14,365,187.42,0.81,5,Dry,26,4,3,2,24,59,0.32,128.4,0.69,128.4,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00667,0.000261,0.0992,0.00388,1,0.116,0.215,0.00841,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2003-01-01,2002,4,14,1,187.69,0.81,5,Dry,29,5,4,2,33,73,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0894,0.0055,0.000215,0.0949,0.00371,1,0.0973,0.192,0.00752,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2003-01-02,2002,4,14,2,188.51,0.81,5,Dry,29,5,4,2,33,73,0.39,115.5,0.61,115.5,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0897,0.00557,0.000218,0.0953,0.00373,1,0.0984,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2003-01-03,2002,4,14,3,190.43,0.81,5,Dry,29,5,4,2,33,73,0.38,117.4,0.62,117.4,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0904,0.00573,0.000224,0.0961,0.00376,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2003-01-04,2002,4,14,4,191.79,0.8,5,Dry,29,5,4,2,33,73,0.38,118.8,0.62,118.8,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.0909,0.00585,0.000229,0.0967,0.00378,1,0.103,0.2,0.0078,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2003-01-05,2002,4,14,5,191.52,0.8,5,Dry,29,5,4,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.0908,0.00582,0.000228,0.0966,0.00378,1,0.103,0.199,0.00778,25.4,0.924,0.97,0.896,27.3,26.4,26.4,635
2003-01-06,2002,4,14,6,192.89,0.8,5,Dry,29,5,4,2,33,73,0.38,119.9,0.62,119.9,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0913,0.00594,0.000232,0.0972,0.0038,1,0.104,0.202,0.00788,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2003-01-07,2002,4,15,7,195.35,0.79,5,Dry,29,5,4,2,33,73,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0921,0.00615,0.00024,0.0983,0.00384,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2003-01-08,2002,4,15,8,195.62,0.79,5,Dry,29,5,4,2,33,73,0.37,122.6,0.63,122.6,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00384,1,0.108,0.206,0.00807,25.4,0.927,0.97,0.899,28.3,27.4,27.4,659
2003-01-09,2002,4,15,9,196.44,0.79,5,Dry,29,5,4,2,33,73,0.37,123.4,0.63,123.4,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0925,0.00624,0.000244,0.0988,0.00386,1,0.109,0.208,0.00812,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2003-01-10,2002,4,15,10,200.54,0.77,5,Dry,29,5,4,2,33,73,0.36,127.5,0.64,127.5,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.094,0.00659,0.000257,0.101,0.00393,1,0.115,0.215,0.00841,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2003-01-11,2002,4,15,11,207.38,0.76,5,Dry,29,5,4,2,33,73,0.35,134.4,0.65,134.4,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0964,0.00717,0.000281,0.104,0.00405,1,0.124,0.227,0.0089,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2003-01-12,2002,4,15,12,213.12,0.73,5,Dry,29,5,4,2,33,73,0.34,140.1,0.66,140.1,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0984,0.00766,0.0003,0.106,0.00416,1,0.132,0.238,0.00931,25.3,0.935,0.97,0.907,32.5,31.5,31.5,756
2003-01-13,2002,4,15,13,219.41,0.71,5,Dry,29,5,4,2,33,73,0.33,146.4,0.67,146.4,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.00819,0.000322,0.109,0.00427,1,0.14,0.249,0.00977,25.2,0.937,0.97,0.909,34,32.9,32.9,791
2003-01-14,2002,4,16,14,225.15,0.7,5,Dry,29,5,4,2,33,73,0.32,152.2,0.68,152.2,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00868,0.000341,0.111,0.00437,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.3,34.3,822
2003-01-15,2002,4,16,15,229.8,0.69,5,Dry,29,5,4,2,33,73,0.32,156.8,0.68,156.8,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00908,0.000357,0.113,0.00446,1,0.154,0.268,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
2003-01-16,2002,4,16,16,236.09,0.67,5,Dry,29,5,4,2,33,73,0.31,163.1,0.69,163.1,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.107,0.00961,0.000379,0.116,0.00457,1,0.163,0.279,0.011,25.1,0.943,0.971,0.916,37.9,36.8,36.8,883
2003-01-17,2002,4,16,17,241.83,0.66,5,Dry,29,5,4,2,33,73,0.3,168.8,0.7,168.8,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000398,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,917
2003-01-18,2002,4,16,18,250.86,0.64,5,Dry,29,5,4,2,33,73,0.29,177.9,0.71,177.9,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.00043,0.123,0.00485,1,0.183,0.305,0.0121,25,0.948,0.979,0.928,41.3,40.4,40.4,971
2003-01-19,2002,4,16,19,261.52,0.62,5,Dry,29,5,4,2,33,73,0.28,188.5,0.72,188.5,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.115,0.0118,0.000466,0.127,0.00504,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,43,43,1030
2003-01-20,2002,4,16,20,268.36,0.61,5,Dry,29,5,4,2,33,73,0.27,195.4,0.73,195.4,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0124,0.00049,0.13,0.00516,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.5,44.5,44.5,1070
2003-01-21,2002,4,17,21,276.29,0.59,5,Dry,29,5,4,2,33,73,0.26,203.3,0.74,203.3,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000517,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
2003-01-22,2002,4,17,22,286.95,0.58,5,Dry,29,5,4,2,33,73,0.25,213.9,0.75,213.9,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000554,0.138,0.0055,1,0.231,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2003-01-23,2002,4,17,23,295.97,0.57,5,Dry,29,5,4,2,33,73,0.25,223,0.75,223,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000585,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2003-01-24,2002,4,17,24,304.45,0.56,5,Dry,29,5,4,2,33,73,0.24,231.4,0.76,231.4,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000615,0.146,0.00582,2,0.0987,0.245,0.00976,24.8,0.923,0.97,0.896,26,25.2,50.5,1210
2003-01-25,2002,4,17,25,310.19,0.55,5,Dry,29,5,4,2,33,73,0.23,237.2,0.77,237.2,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000635,0.149,0.00593,2,0.103,0.251,0.01,24.8,0.925,0.97,0.897,26.7,25.9,51.8,1240
2003-01-26,2002,4,17,26,317.57,0.54,5,Dry,29,5,4,2,33,73,0.23,244.6,0.77,244.6,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0165,0.000661,0.152,0.00607,2,0.108,0.259,0.0104,24.8,0.928,0.97,0.9,27.5,26.7,53.4,1280
2003-01-27,2002,4,17,27,325.5,0.53,5,Dry,29,5,4,2,33,73,0.22,252.5,0.78,252.5,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0182,0.000728,0.156,0.00626,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.6,55.2,1320
2003-01-28,2002,4,18,28,332.34,0.52,5,Dry,29,5,4,2,33,73,0.22,259.3,0.78,259.3,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0214,0.000858,0.162,0.00649,2,0.118,0.279,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.7,1360
2003-01-29,2002,4,18,29,339.72,0.51,5,Dry,29,5,4,2,33,73,0.21,266.7,0.79,266.7,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0249,0.001,0.168,0.00675,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.3,1400
2003-01-30,2002,4,18,30,344.92,0.51,5,Dry,29,5,4,2,33,73,0.21,271.9,0.79,271.9,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0273,0.0011,0.172,0.00692,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1430
2003-01-31,2002,4,18,31,347.93,0.5,5,Dry,29,5,4,2,33,73,0.21,274.9,0.79,274.9,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0288,0.00116,0.175,0.00703,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
2003-02-01,2002,5,18,32,353.12,0.5,5,Dry,31,6,4,3,41,85,0.24,268.1,0.76,268.1,0,0,0,0,-3,3,31,6,4,0,44,309,990,965.2,24.8,0.145,0.0256,0.00103,0.17,0.00685,2,0.123,0.294,0.0118,24.5,0.933,0.97,0.905,30.1,29.2,58.4,1400
2003-02-02,2002,5,18,33,359.96,0.49,5,Dry,31,6,4,3,41,85,0.24,275,0.76,275,0,0,0,0,-3,3,31,6,4,0,44,316,990,965.2,24.8,0.147,0.0288,0.00116,0.176,0.00709,2,0.128,0.304,0.0123,24.5,0.935,0.97,0.907,30.9,29.9,59.9,1440
2003-02-03,2002,5,18,34,364.06,0.49,5,Dry,31,6,4,3,41,85,0.23,279.1,0.77,279.1,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.148,0.0307,0.00124,0.179,0.00723,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.3,30.4,60.8,1460
2003-02-04,2002,5,19,35,364.88,0.49,5,Dry,31,6,4,3,41,85,0.23,279.9,0.77,279.9,0,0,0,0,-3,3,31,6,4,0,44,321,990,965.2,24.8,0.149,0.0311,0.00126,0.18,0.00726,2,0.131,0.311,0.0126,24.5,0.936,0.97,0.908,31.4,30.5,61,1460
2003-02-05,2002,5,19,36,365.7,0.49,5,Dry,31,6,4,3,41,85,0.23,280.7,0.77,280.7,0,0,0,0,-3,3,31,6,4,0,44,322,990,965.2,24.8,0.149,0.0315,0.00127,0.181,0.00729,2,0.132,0.313,0.0126,24.5,0.936,0.97,0.908,31.5,30.6,61.1,1470
2003-02-06,2002,5,19,37,369.8,0.48,5,Dry,31,6,4,3,41,85,0.23,284.8,0.77,284.8,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.2,24.8,0.151,0.0334,0.00135,0.184,0.00743,2,0.135,0.319,0.0129,24.4,0.937,0.97,0.909,32,31,62,1490
2003-02-07,2002,5,19,38,375.54,0.48,5,Dry,31,6,4,3,41,85,0.23,290.5,0.77,290.5,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0361,0.00146,0.189,0.00763,2,0.139,0.327,0.0132,24.4,0.938,0.97,0.91,32.6,31.6,63.3,1520
2003-02-08,2002,5,19,39,380.74,0.47,5,Dry,31,6,4,3,41,85,0.22,295.7,0.78,295.7,0,0,0,0,-3,3,31,6,4,0,44,337,990,965.3,24.7,0.154,0.0386,0.00156,0.193,0.00781,2,0.142,0.335,0.0136,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
2003-02-09,2002,5,19,40,384.29,0.47,5,Dry,31,6,4,3,41,85,0.22,299.3,0.78,299.3,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.156,0.0403,0.00163,0.196,0.00794,2,0.145,0.34,0.0138,24.3,0.94,0.97,0.912,33.6,32.6,65.1,1560
2003-02-10,2002,5,19,41,388.4,0.46,5,Dry,31,6,4,3,41,85,0.22,303.4,0.78,303.4,0,0,0,0,-3,3,31,6,4,0,44,344,990,965.3,24.7,0.157,0.0422,0.00171,0.199,0.00808,2,0.147,0.347,0.0141,24.3,0.941,0.97,0.913,34,33,66,1580
2003-02-11,2002,5,20,42,392.5,0.46,5,Dry,31,6,4,3,41,85,0.22,307.5,0.78,307.5,0,0,0,0,-3,3,31,6,4,0,44,349,990,965.4,24.6,0.159,0.0441,0.00179,0.203,0.00823,2,0.15,0.353,0.0143,24.3,0.942,0.97,0.913,34.5,33.4,66.9,1610
2003-02-12,2002,5,20,43,399.88,0.45,5,Dry,31,6,4,3,41,85,0.21,314.9,0.79,314.9,0,0,0,0,-3,3,31,6,4,0,44,356,990,965.4,24.6,0.161,0.0476,0.00194,0.209,0.00849,2,0.155,0.364,0.0148,24.2,0.943,0.97,0.914,35.3,34.2,68.4,1640
2003-02-13,2002,5,20,44,408.9,0.45,5,Dry,31,6,4,3,41,85,0.21,323.9,0.79,323.9,0,0,0,0,-3,3,31,6,4,0,44,365,990,965.4,24.6,0.164,0.0519,0.00211,0.216,0.0088,2,0.161,0.377,0.0154,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
2003-02-14,2002,5,20,45,416.83,0.44,5,Dry,31,6,4,3,41,85,0.2,331.8,0.8,331.8,0,0,0,0,-3,3,31,6,4,0,44,373,990,965.5,24.5,0.167,0.0556,0.00227,0.223,0.00908,2,0.166,0.389,0.0159,24.1,0.945,0.97,0.917,37.1,36,72,1730
2003-02-15,2002,5,20,46,424.76,0.43,5,Dry,31,6,4,3,41,85,0.2,339.8,0.8,339.8,0,0,0,0,-3,3,31,6,4,0,44,381,990,965.5,24.5,0.17,0.0594,0.00242,0.229,0.00936,2,0.172,0.401,0.0164,24.1,0.947,0.972,0.92,38,36.9,73.8,1770
2003-02-16,2002,5,20,47,434.88,0.43,5,Dry,31,6,4,3,41,85,0.2,349.9,0.81,349.9,0,0,0,0,-3,3,31,6,4,0,44,391,990,965.6,24.4,0.173,0.0641,0.00262,0.238,0.00972,2,0.179,0.416,0.017,24,0.948,0.974,0.924,39.1,38.1,76.2,1830
2003-02-17,2002,5,20,48,445,0.42,5,Dry,31,6,4,3,41,85,0.19,360,0.81,360,0,0,0,0,-3,3,31,6,4,0,44,401,990,965.6,24.4,0.177,0.0689,0.00282,0.246,0.0101,2,0.186,0.431,0.0177,24,0.95,0.976,0.927,40.2,39.2,78.5,1880
2003-02-18,2002,5,21,49,454.02,0.41,5,Dry,31,6,4,3,41,85,0.19,369,0.81,369,0,0,0,0,-3,3,31,6,4,0,44,410,990,965.6,24.4,0.18,0.0732,0.003,0.253,0.0104,2,0.192,0.445,0.0183,23.9,0.951,0.978,0.93,41.1,40.3,80.5,1930
2003-02-19,2002,5,21,50,461.4,0.41,5,Dry,31,6,4,3,41,85,0.18,376.4,0.82,376.4,0,0,0,0,-3,3,31,6,4,0,44,417,990,965.7,24.3,0.183,0.0767,0.00315,0.26,0.0107,2,0.197,0.456,0.0188,23.9,0.952,0.98,0.933,41.9,41.1,82.2,1970
2003-02-20,2002,5,21,51,466.05,0.4,5,Dry,31,6,4,3,41,85,0.18,381.1,0.82,381.1,0,0,0,0,-3,3,31,6,4,0,44,422,990,965.7,24.3,0.184,0.0789,0.00324,0.263,0.0108,2,0.2,0.463,0.0191,23.8,0.953,0.98,0.933,42.4,41.6,83.2,2000
2003-02-21,2002,5,21,52,472.89,0.4,5,Dry,31,6,4,3,41,85,0.18,387.9,0.82,387.9,0,0,0,0,-3,3,31,6,4,0,44,429,990,965.7,24.3,0.187,0.0821,0.00338,0.269,0.0111,2,0.204,0.473,0.0195,23.8,0.953,0.98,0.934,43.2,42.3,84.6,2030
2003-02-22,2002,5,21,53,483.55,0.39,5,Dry,31,6,4,3,41,85,0.18,398.6,0.82,398.6,0,0,0,0,-3,3,31,6,4,0,44,440,990,965.8,24.2,0.191,0.0871,0.0036,0.278,0.0115,2,0.212,0.489,0.0202,23.7,0.955,0.98,0.936,44.3,43.4,86.8,2080
2003-02-23,2002,5,21,54,491.48,0.38,5,Dry,31,6,4,3,41,85,0.17,406.5,0.83,406.5,0,0,0,0,-3,3,31,6,4,0,44,447,990,965.8,24.2,0.193,0.0909,0.00376,0.284,0.0118,2,0.217,0.501,0.0207,23.7,0.955,0.98,0.936,45.1,44.2,88.4,2120
2003-02-24,2002,5,21,55,496.13,0.38,5,Dry,31,6,4,3,41,85,0.17,411.1,0.83,411.1,0,0,0,0,-3,3,31,6,4,0,44,452,990,965.8,24.2,0.195,0.0931,0.00385,0.288,0.0119,2,0.22,0.508,0.021,23.7,0.956,0.98,0.937,45.6,44.7,89.3,2140
2003-02-25,2002,5,22,56,502.42,0.38,5,Dry,31,6,4,3,41,85,0.17,417.4,0.83,417.4,0,0,0,0,-3,3,31,6,4,0,44,458,990,965.9,24.1,0.197,0.096,0.00398,0.293,0.0122,2,0.224,0.518,0.0214,23.6,0.956,0.98,0.937,46.2,45.3,90.6,2170
2003-02-26,2002,5,22,57,511.44,0.37,5,Dry,31,6,4,3,41,85,0.17,426.4,0.83,426.4,0,0,0,0,-3,3,31,6,4,0,44,467,990,965.9,24.1,0.201,0.1,0.00416,0.301,0.0125,2,0.23,0.531,0.022,23.6,0.957,0.98,0.938,47.1,46.2,92.4,2220
2003-02-27,2002,5,22,58,519.37,0.37,5,Dry,31,6,4,3,41,85,0.16,434.4,0.84,434.4,0,0,0,0,-3,3,31,6,4,0,44,475,990,965.9,24.1,0.203,0.104,0.00432,0.307,0.0128,2,0.236,0.543,0.0226,23.5,0.957,0.98,0.938,48,47,94,2260
2003-02-28,2002,5,22,59,525.66,0.36,5,Dry,31,6,4,3,41,85,0.16,440.7,0.84,440.7,0,0,0,0,-3,3,31,6,4,0,44,482,990,966,24,0.206,0.107,0.00445,0.313,0.013,2,0.24,0.552,0.023,23.5,0.958,0.98,0.939,48.6,47.6,95.2,2290
2003-03-01,2002,6,22,60,534.14,0.36,5,Dry,36,8,6,4,53,107,0.2,427.1,0.8,427.1,0,0,0,0,-4,4,36,8,6,0,57,477,990,966,24,0.204,0.101,0.00419,0.305,0.0127,2,0.231,0.535,0.0223,23.5,0.957,0.98,0.938,47,46.1,92.1,2210
2003-03-02,2002,6,22,61,546.99,0.35,5,Dry,36,8,6,4,53,107,0.2,440,0.8,440,0,0,0,0,-4,4,36,8,6,0,57,490,990,966.1,23.9,0.208,0.107,0.00446,0.315,0.0132,2,0.239,0.555,0.0232,23.4,0.958,0.98,0.938,48.3,47.3,94.7,2270
2003-03-03,2002,6,22,62,557.11,0.34,5,Dry,36,8,6,4,53,107,0.19,450.1,0.81,450.1,0,0,0,0,-4,4,36,8,6,0,57,500,990,966.1,23.9,0.212,0.111,0.00466,0.323,0.0135,2,0.246,0.57,0.0238,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2003-03-04,2002,6,23,63,567.77,0.34,5,Dry,36,8,6,4,53,107,0.19,460.8,0.81,460.8,0,0,0,0,-4,4,36,8,6,0,57,511,990,966.2,23.8,0.217,0.116,0.00489,0.333,0.014,2,0.254,0.587,0.0246,23.3,0.957,0.98,0.938,50.3,48.2,96.4,2310
2003-03-05,2002,6,23,64,577.34,0.33,5,Dry,36,8,6,4,53,107,0.18,470.3,0.81,470.3,0,0,0,0,-4,4,36,8,6,0,57,520,990,966.2,23.8,0.222,0.121,0.00508,0.343,0.0144,2,0.26,0.603,0.0253,23.2,0.957,0.98,0.938,51.2,48.2,96.4,2310
2003-03-06,2002,6,23,65,585.82,0.33,5,Dry,36,8,6,4,53,107,0.18,478.8,0.82,478.8,0,0,0,0,-4,4,36,8,6,0,57,529,990,966.2,23.8,0.227,0.125,0.00526,0.352,0.0148,2,0.266,0.618,0.026,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
2003-03-07,2002,6,23,66,593.75,0.32,5,Dry,36,8,6,4,53,107,0.18,486.8,0.82,486.8,0,0,0,0,-4,4,36,8,6,0,57,537,990,966.3,23.7,0.232,0.129,0.00543,0.36,0.0152,2,0.271,0.631,0.0266,23.1,0.956,0.98,0.937,52.7,48.2,96.4,2310
2003-03-08,2002,6,23,67,602.77,0.32,5,Dry,36,8,6,4,53,107,0.18,495.8,0.82,495.8,0,0,0,0,-4,4,36,8,6,0,57,546,990,966.3,23.7,0.237,0.133,0.00561,0.37,0.0156,3,0.166,0.535,0.0226,23.2,0.946,0.97,0.917,35.5,34.4,103,2480
2003-03-09,2002,6,23,68,612.89,0.31,5,Dry,36,8,6,4,53,107,0.17,505.9,0.82,505.9,0,0,0,0,-4,4,36,8,6,0,57,556,990,966.4,23.6,0.242,0.139,0.00587,0.381,0.0161,3,0.17,0.552,0.0233,23.1,0.947,0.97,0.918,36.2,35.1,105,2530
