date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-03-10,2002,6,23,69,620.82,0.31,5,Dry,36,8,6,4,53,107,0.17,513.8,0.83,513.8,0,0,0,0,-4,4,36,8,6,0,57,564,990,966.4,23.6,0.247,0.144,0.00611,0.391,0.0166,3,0.174,0.565,0.0239,23.1,0.948,0.97,0.919,36.7,35.6,107,2560
2003-03-11,2002,6,24,70,624.37,0.3,5,Dry,36,8,6,4,53,107,0.17,517.4,0.83,517.4,0,0,0,0,-4,4,36,8,6,0,57,567,990,966.4,23.6,0.249,0.147,0.00621,0.396,0.0168,3,0.175,0.571,0.0242,23,0.948,0.97,0.92,36.9,35.8,107,2580
2003-03-12,2002,6,24,71,626.83,0.3,5,Dry,36,8,6,4,53,107,0.17,519.8,0.83,519.8,0,0,0,0,-4,4,36,8,6,0,57,570,990,966.4,23.6,0.25,0.148,0.00628,0.399,0.0169,3,0.176,0.575,0.0244,23,0.948,0.97,0.92,37.1,36,108,2590
2003-03-13,2002,6,24,72,632.03,0.3,5,Dry,36,8,6,4,53,107,0.17,525,0.83,525,0,0,0,0,-4,4,36,8,6,0,57,575,990,966.4,23.6,0.253,0.152,0.00644,0.405,0.0172,3,0.179,0.584,0.0248,23,0.949,0.971,0.921,37.4,36.3,109,2620
2003-03-14,2002,6,24,73,636.13,0.3,5,Dry,36,8,6,4,53,107,0.17,529.1,0.83,529.1,0,0,0,0,-4,4,36,8,6,0,57,579,990,966.4,23.6,0.256,0.154,0.00656,0.41,0.0174,3,0.181,0.591,0.0251,23,0.949,0.971,0.922,37.7,36.6,110,2640
2003-03-15,2002,6,24,74,636.4,0.3,5,Dry,36,8,6,4,53,107,0.17,529.4,0.83,529.4,0,0,0,0,-4,4,36,8,6,0,57,579,990,966.4,23.6,0.256,0.155,0.00657,0.41,0.0174,3,0.181,0.591,0.0251,23,0.949,0.971,0.922,37.7,36.6,110,2640
2003-03-16,2002,6,24,75,634.49,0.3,5,Dry,36,8,6,4,53,107,0.17,527.5,0.83,527.5,0,0,0,0,-4,4,36,8,6,0,57,577,990,966.4,23.6,0.255,0.153,0.00651,0.408,0.0173,3,0.18,0.588,0.025,23,0.949,0.971,0.921,37.6,36.5,109,2630
2003-03-17,2002,6,24,76,632.57,0.3,5,Dry,36,8,6,4,53,107,0.17,525.6,0.83,525.6,0,0,0,0,-4,4,36,8,6,0,57,576,990,966.4,23.6,0.254,0.152,0.00645,0.406,0.0172,3,0.179,0.585,0.0248,23,0.949,0.971,0.921,37.5,36.4,109,2620
2003-03-18,2002,6,25,77,631.21,0.3,5,Dry,36,8,6,4,53,107,0.17,524.2,0.83,524.2,0,0,0,0,-4,4,36,8,6,0,57,574,990,966.4,23.6,0.253,0.151,0.00641,0.404,0.0171,3,0.178,0.582,0.0247,23,0.949,0.97,0.921,37.4,36.3,109,2610
2003-03-19,2002,6,25,78,630.93,0.3,5,Dry,36,8,6,4,53,107,0.17,523.9,0.83,523.9,0,0,0,0,-4,4,36,8,6,0,57,574,990,966.4,23.6,0.253,0.151,0.0064,0.404,0.0171,3,0.178,0.582,0.0247,23,0.949,0.97,0.921,37.4,36.3,109,2610
2003-03-20,2002,6,25,79,633.4,0.3,5,Dry,36,8,6,4,53,107,0.17,526.4,0.83,526.4,0,0,0,0,-4,4,36,8,6,0,57,576,990,966.4,23.6,0.254,0.153,0.00648,0.407,0.0173,3,0.179,0.586,0.0249,23,0.949,0.971,0.921,37.5,36.4,109,2620
2003-03-21,2002,6,25,80,635.86,0.3,5,Dry,36,8,6,4,53,107,0.17,528.9,0.83,528.9,0,0,0,0,-4,4,36,8,6,0,57,579,990,966.4,23.6,0.255,0.154,0.00655,0.41,0.0174,3,0.18,0.59,0.0251,23,0.949,0.971,0.922,37.7,36.6,110,2630
2003-03-22,2002,6,25,81,633.94,0.3,5,Dry,36,8,6,4,53,107,0.17,526.9,0.83,526.9,0,0,0,0,-4,4,36,8,6,0,57,577,990,966.4,23.6,0.254,0.153,0.00649,0.407,0.0173,3,0.18,0.587,0.0249,23,0.949,0.971,0.921,37.6,36.5,109,2630
2003-03-23,2002,6,25,82,632.57,0.3,5,Dry,36,8,6,4,53,107,0.17,525.6,0.83,525.6,0,0,0,0,-4,4,36,8,6,0,57,576,990,966.4,23.6,0.254,0.152,0.00645,0.406,0.0172,3,0.179,0.585,0.0248,23,0.949,0.971,0.921,37.5,36.4,109,2620
2003-03-24,2002,6,25,83,631.75,0.3,5,Dry,36,8,6,4,53,107,0.17,524.8,0.83,524.8,0,0,0,0,-4,4,36,8,6,0,57,575,990,966.4,23.6,0.253,0.152,0.00643,0.405,0.0172,3,0.179,0.583,0.0247,23,0.949,0.97,0.921,37.4,36.3,109,2610
2003-03-25,2002,6,26,84,633.12,0.3,5,Dry,36,8,6,4,53,107,0.17,526.1,0.83,526.1,0,0,0,0,-4,4,36,8,6,0,57,576,990,966.4,23.6,0.254,0.152,0.00647,0.406,0.0172,3,0.179,0.586,0.0248,23,0.949,0.971,0.921,37.5,36.4,109,2620
2003-03-26,2002,6,26,85,633.94,0.3,5,Dry,36,8,6,4,53,107,0.17,526.9,0.83,526.9,0,0,0,0,-4,4,36,8,6,0,57,577,990,966.4,23.6,0.254,0.153,0.00649,0.407,0.0173,3,0.18,0.587,0.0249,23,0.949,0.971,0.921,37.6,36.5,109,2630
2003-03-27,2002,6,26,86,630.93,0.3,5,Dry,36,8,6,4,53,107,0.17,523.9,0.83,523.9,0,0,0,0,-4,4,36,8,6,0,57,574,990,966.4,23.6,0.253,0.151,0.0064,0.404,0.0171,3,0.178,0.582,0.0247,23,0.949,0.97,0.921,37.4,36.3,109,2610
2003-03-28,2002,6,26,87,630.66,0.3,5,Dry,36,8,6,4,53,107,0.17,523.7,0.83,523.7,0,0,0,0,-4,4,36,8,6,0,57,574,990,966.4,23.6,0.253,0.151,0.0064,0.403,0.0171,3,0.178,0.581,0.0247,23,0.949,0.97,0.92,37.3,36.2,109,2610
2003-03-29,2002,6,26,88,633.12,0.3,5,Dry,36,8,6,4,53,107,0.17,526.1,0.83,526.1,0,0,0,0,-4,4,36,8,6,0,57,576,990,966.4,23.6,0.254,0.152,0.00647,0.406,0.0172,3,0.179,0.586,0.0248,23,0.949,0.971,0.921,37.5,36.4,109,2620
2003-03-30,2002,6,26,89,638.32,0.3,5,Dry,36,8,6,4,53,107,0.17,531.3,0.83,531.3,0,0,0,0,-4,4,36,8,6,0,57,581,990,966.5,23.5,0.257,0.156,0.00662,0.413,0.0175,3,0.182,0.594,0.0252,23,0.949,0.971,0.922,37.8,36.8,110,2650
2003-03-31,2002,6,26,90,643.51,0.29,5,Dry,36,8,6,4,53,107,0.17,536.5,0.83,536.5,0,0,0,0,-4,4,36,8,6,0,57,587,990,966.5,23.5,0.26,0.159,0.00678,0.419,0.0178,3,0.184,0.603,0.0256,22.9,0.95,0.972,0.923,38.2,37.1,111,2670
2003-04-01,2002,7,27,91,648.71,0.29,5,Dry,40,10,8,5,62,125,0.19,523.7,0.81,523.7,0,0,0,0,-5,5,40,10,8,0,67,582,990,966.5,23.5,0.257,0.151,0.00642,0.408,0.0174,3,0.178,0.586,0.0249,22.9,0.949,0.97,0.92,37.2,36.1,108,2600
2003-04-02,2002,7,27,92,653.9,0.29,5,Dry,40,10,8,5,62,125,0.19,528.9,0.81,528.9,0,0,0,0,-5,5,40,10,8,0,67,587,990,966.5,23.5,0.26,0.154,0.00657,0.414,0.0176,3,0.181,0.595,0.0253,22.9,0.949,0.971,0.921,37.6,36.5,109,2630
2003-04-03,2002,7,27,93,656.36,0.29,5,Dry,40,10,8,5,62,125,0.19,531.4,0.81,531.4,0,0,0,0,-5,5,40,10,8,0,67,589,990,966.5,23.5,0.261,0.156,0.00664,0.417,0.0178,3,0.182,0.599,0.0255,22.9,0.949,0.971,0.922,37.7,36.6,110,2640
2003-04-04,2002,7,27,94,660.47,0.29,5,Dry,40,10,8,5,62,125,0.19,535.5,0.81,535.5,0,0,0,0,-5,5,40,10,8,0,67,593,990,966.5,23.5,0.264,0.159,0.00676,0.422,0.018,3,0.183,0.606,0.0258,22.9,0.95,0.972,0.923,38,36.9,111,2660
2003-04-05,2002,7,27,95,664.02,0.28,5,Dry,40,10,8,5,62,125,0.19,539,0.81,539,0,0,0,0,-5,5,40,10,8,0,67,597,990,966.6,23.4,0.266,0.161,0.00687,0.427,0.0182,3,0.185,0.612,0.0261,22.8,0.95,0.972,0.923,38.2,37.2,111,2670
2003-04-06,2002,7,27,96,665.39,0.28,5,Dry,40,10,8,5,62,125,0.19,540.4,0.81,540.4,0,0,0,0,-5,5,40,10,8,0,67,598,990,966.6,23.4,0.267,0.162,0.00691,0.429,0.0183,3,0.186,0.614,0.0262,22.8,0.95,0.972,0.924,38.3,37.2,112,2680
2003-04-07,2002,7,27,97,669.49,0.28,5,Dry,40,10,8,5,62,125,0.19,544.5,0.81,544.5,0,0,0,0,-5,5,40,10,8,0,67,602,990,966.6,23.4,0.269,0.165,0.00703,0.434,0.0185,3,0.188,0.621,0.0265,22.8,0.95,0.973,0.925,38.6,37.5,113,2700
2003-04-08,2002,7,28,98,676.87,0.28,5,Dry,40,10,8,5,62,125,0.18,551.9,0.81,551.9,0,0,0,0,-5,5,40,10,8,0,67,610,990,966.6,23.4,0.273,0.17,0.00725,0.443,0.0189,3,0.191,0.634,0.0271,22.8,0.951,0.974,0.926,39,38,114,2740
2003-04-09,2002,7,28,99,688.63,0.27,5,Dry,40,10,8,5,62,125,0.18,563.6,0.82,563.6,0,0,0,0,-5,5,40,10,8,0,67,622,990,966.7,23.3,0.28,0.178,0.0076,0.457,0.0196,3,0.196,0.653,0.028,22.7,0.952,0.976,0.928,39.8,38.8,116,2790
2003-04-10,2002,7,28,100,703.12,0.27,5,Dry,40,10,8,5,62,125,0.18,578.1,0.82,578.1,0,0,0,0,-5,5,40,10,8,0,67,636,990,966.7,23.3,0.288,0.187,0.00804,0.475,0.0204,3,0.203,0.678,0.0291,22.6,0.953,0.978,0.931,40.7,39.8,119,2870
2003-04-11,2002,7,28,101,721.99,0.26,5,Dry,40,10,8,5,62,125,0.17,597,0.83,597,0,0,0,0,-5,5,40,10,8,0,67,655,990,966.8,23.2,0.299,0.2,0.00861,0.499,0.0215,3,0.211,0.71,0.0306,22.5,0.954,0.98,0.935,41.9,41.1,123,2960
2003-04-12,2002,7,28,102,745.23,0.25,5,Dry,40,10,8,5,62,125,0.17,620.2,0.83,620.2,0,0,0,0,-5,5,40,10,8,0,67,678,990,966.9,23.1,0.312,0.215,0.00931,0.527,0.0228,3,0.222,0.749,0.0324,22.4,0.955,0.98,0.936,43.3,42.5,127,3060
2003-04-13,2002,7,28,103,770.66,0.24,5,Dry,40,10,8,5,62,125,0.16,645.7,0.84,645.7,0,0,0,0,-5,5,40,10,8,0,67,704,990,967,23,0.326,0.232,0.0101,0.559,0.0243,3,0.233,0.792,0.0344,22.2,0.956,0.98,0.937,44.8,44,132,3160
2003-04-14,2002,7,28,104,793,0.23,5,Dry,40,10,8,5,62,125,0.16,668,0.84,668,0,0,0,0,-5,5,40,10,8,0,67,726,990,967.1,22.9,0.339,0.247,0.0108,0.586,0.0256,3,0.243,0.829,0.0362,22.1,0.957,0.98,0.938,46.2,45.2,136,3260
2003-04-15,2002,7,29,105,825.38,0.21,5,Dry,40,10,8,5,62,125,0.15,700.4,0.85,700.4,0,0,0,0,-5,5,40,10,8,0,67,758,990,967.2,22.8,0.358,0.269,0.0118,0.626,0.0275,3,0.258,0.884,0.0388,21.9,0.957,0.98,0.938,48,47.1,141,3390
2003-04-16,2002,7,29,106,870.69,0.2,5,Dry,40,10,8,5,62,125,0.14,745.7,0.86,745.7,0,0,0,0,-5,5,40,10,8,0,67,804,990,967.4,22.6,0.391,0.299,0.0132,0.69,0.0305,3,0.278,0.968,0.0428,21.6,0.957,0.98,0.938,50.5,48.2,145,3470
2003-04-17,2002,7,29,107,925.38,0.18,5,Dry,40,10,8,5,62,125,0.14,800.4,0.86,800.4,0,0,0,0,-5,5,40,10,8,0,67,858,990,967.6,22.4,0.441,0.326,0.0146,0.767,0.0342,4,0.213,0.98,0.0437,21.4,0.953,0.976,0.931,40.1,39.1,156,3750
2003-04-18,2002,7,29,108,994.34,0.16,5,Dry,40,10,8,5,62,125,0.13,869.3,0.87,869.3,0,0,0,0,-5,5,40,10,8,0,67,927,990,967.9,22.1,0.504,0.36,0.0163,0.864,0.039,4,0.236,1.1,0.0497,21,0.955,0.98,0.936,42.8,41.9,168,4030
2003-04-19,2002,7,29,109,1073.4,0.15,5,Dry,40,10,8,5,62,125,0.12,948.4,0.88,948.4,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.576,0.398,0.0182,0.974,0.0445,4,0.263,1.24,0.0566,20.6,0.956,0.98,0.936,45.8,44.9,180,4310
2003-04-20,2002,7,29,110,1157.2,0.13,5,Dry,40,10,8,5,62,125,0.11,1032,0.89,1032,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.684,0.495,0.0229,1.18,0.0546,4,0.286,1.47,0.0679,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2003-04-21,2002,7,29,111,1239.3,0.12,5,Dry,40,10,8,5,62,125,0.1,1114,0.9,1100,14,3,0,0,-5,16,43,10,8,0,78,1160,990,968.7,21.3,0.788,0.648,0.0304,1.44,0.0673,4,0.3,1.74,0.0813,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2003-04-22,2002,7,30,112,1318.6,0.11,5,Dry,40,10,8,5,62,125,0.095,1194,0.91,1100,94,21,3,3,-2,69,61,13,11,3,131,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2003-04-23,2002,7,30,113,1388.2,0.11,5,Dry,40,10,8,5,62,125,0.09,1263,0.91,1100,163,37,5,5,0,116,77,15,13,5,178,1210,990,969.1,20.9,0.852,0.648,0.031,1.5,0.0719,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48,192,4610
2003-04-24,2002,7,30,114,1422.1,0.1,5,Dry,40,10,8,5,62,125,0.088,1297,0.91,1100,197,45,6,6,1,139,85,16,14,6,201,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.073,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
2003-04-25,2002,7,30,115,1450.1,0.099,5,Dry,40,10,8,5,62,125,0.086,1325,0.91,1100,225,51,7,7,2,158,91,17,15,7,220,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2003-04-26,2002,7,30,116,1472.1,0.095,5,Dry,40,10,8,5,62,125,0.085,1347,0.92,1100,247,56,7,8,2,174,96,17,16,7,236,1230,990,969.4,20.6,0.89,0.648,0.0314,1.54,0.0746,4,0.3,1.84,0.0892,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2003-04-27,2002,7,30,117,1481.6,0.094,5,Dry,40,10,8,5,62,125,0.084,1357,0.92,1100,257,58,8,8,3,180,98,18,16,8,242,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0897,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2003-04-28,2002,7,30,118,1491.1,0.092,5,Dry,40,10,8,5,62,125,0.084,1366,0.92,1100,266,60,8,8,3,187,100,18,16,8,249,1230,990,969.5,20.5,0.903,0.648,0.0315,1.55,0.0755,4,0.3,1.85,0.0901,18.7,0.952,0.98,0.933,48,47,188,4520
2003-04-29,2002,7,31,119,1494.2,0.092,5,Dry,40,10,8,5,62,125,0.084,1369,0.92,1100,269,60,8,8,3,190,100,18,16,8,252,1230,990,969.5,20.5,0.903,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.7,0.952,0.98,0.933,48,47,188,4510
2003-04-30,2002,7,31,120,1491.1,0.092,5,Dry,40,10,8,5,62,125,0.084,1366,0.92,1100,266,60,8,8,3,187,100,18,16,8,249,1230,990,969.5,20.5,0.903,0.648,0.0315,1.55,0.0755,4,0.3,1.85,0.0901,18.7,0.952,0.98,0.933,48,47,188,4520
2003-05-01,2002,8,31,121,1481.6,0.094,4,Mod_Dry,47,10,10,10,115,192,0.13,1290,0.87,1100,190,43,6,6,-4,139,90,16,16,6,254,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2003-05-02,2002,8,31,122,1472.1,0.095,4,Mod_Dry,47,10,10,10,115,192,0.13,1280,0.87,1100,180,41,5,5,-5,134,88,15,15,5,249,1220,990,969.4,20.6,0.871,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2003-05-03,2002,8,31,123,1456.4,0.098,4,Mod_Dry,47,10,10,10,115,192,0.13,1264,0.87,1100,164,37,5,5,-5,122,84,15,15,5,237,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2003-05-04,2002,8,31,124,1440.8,0.1,4,Mod_Dry,47,10,10,10,115,192,0.13,1249,0.87,1100,149,34,4,5,-6,112,81,14,15,4,227,1210,990,969.3,20.7,0.86,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2003-05-05,2002,8,31,125,1425.2,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1233,0.86,1100,133,30,4,4,-6,101,77,14,14,4,216,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.7,191,4580
2003-05-06,2002,8,32,126,1403.6,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1212,0.86,1100,112,25,3,3,-7,88,72,13,13,3,203,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,47.9,192,4600
2003-05-07,2002,8,32,127,1376,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1184,0.86,1100,84,19,3,3,-7,66,66,13,13,3,181,1190,990,969.1,20.9,0.833,0.648,0.031,1.48,0.0708,4,0.3,1.78,0.0852,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2003-05-08,2002,8,32,128,1330.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1139,0.86,1100,39,9,1,1,-9,37,56,11,11,1,152,1180,990,968.9,21.1,0.813,0.648,0.0308,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2003-05-09,2002,8,32,129,1291.9,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1100,0.85,1100,0,0,0,0,-10,10,47,10,10,0,125,1170,990,968.8,21.2,0.796,0.648,0.0306,1.44,0.0682,4,0.3,1.74,0.0823,19.4,0.954,0.98,0.935,50,48.2,193,4630
2003-05-10,2002,8,32,130,1253.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1062,0.85,1062,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.741,0.562,0.0264,1.3,0.0611,4,0.292,1.59,0.0749,19.7,0.954,0.98,0.935,49,48,192,4610
2003-05-11,2002,8,32,131,1216.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,1024,0.84,1024,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.686,0.478,0.0223,1.16,0.0543,4,0.285,1.45,0.0676,20,0.955,0.98,0.936,47.9,46.9,188,4510
2003-05-12,2002,8,32,132,1179.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,987.5,0.84,987.5,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.632,0.417,0.0194,1.05,0.0487,4,0.276,1.32,0.0615,20.2,0.955,0.98,0.936,46.7,45.8,183,4400
2003-05-13,2002,8,33,133,1148.9,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,956.9,0.83,956.9,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.592,0.402,0.0186,0.994,0.046,4,0.265,1.26,0.0582,20.4,0.955,0.98,0.936,45.7,44.7,179,4300
2003-05-14,2002,8,33,134,1118.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,926.8,0.83,926.8,0,0,0,0,-10,10,47,10,10,0,125,994,990,968.3,21.7,0.565,0.388,0.0178,0.952,0.0438,4,0.255,1.21,0.0556,20.5,0.955,0.98,0.936,44.5,43.6,175,4190
2003-05-15,2002,8,33,135,1089.3,0.14,4,Mod_Dry,47,10,10,10,115,192,0.18,897.3,0.82,897.3,0,0,0,0,-10,10,47,10,10,0,125,964,990,968.2,21.8,0.538,0.373,0.0171,0.911,0.0417,4,0.245,1.16,0.053,20.7,0.955,0.98,0.936,43.4,42.5,170,4080
2003-05-16,2002,8,33,136,1060.3,0.15,4,Mod_Dry,47,10,10,10,115,192,0.18,868.3,0.82,868.3,0,0,0,0,-10,10,47,10,10,0,125,935,990,968.1,21.9,0.511,0.359,0.0164,0.87,0.0397,4,0.236,1.11,0.0505,20.8,0.954,0.98,0.935,42.3,41.4,166,3980
2003-05-17,2002,8,33,137,1037.1,0.15,4,Mod_Dry,47,10,10,10,115,192,0.18,845.1,0.81,845.1,0,0,0,0,-10,10,47,10,10,0,125,912,990,968,22,0.49,0.348,0.0158,0.838,0.0381,4,0.228,1.07,0.0485,20.9,0.954,0.979,0.934,41.3,40.5,162,3890
2003-05-18,2002,8,33,138,1014.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.19,822.3,0.81,822.3,0,0,0,0,-10,10,47,10,10,0,125,889,990,967.9,22.1,0.469,0.337,0.0153,0.806,0.0365,4,0.22,1.03,0.0465,21,0.953,0.977,0.931,40.4,39.5,158,3790
2003-05-19,2002,8,33,139,991.88,0.17,4,Mod_Dry,47,10,10,10,115,192,0.19,799.9,0.81,799.9,0,0,0,0,-10,10,47,10,10,0,125,867,990,967.9,22.1,0.449,0.326,0.0147,0.775,0.035,4,0.212,0.987,0.0446,21.1,0.953,0.975,0.929,39.5,38.5,154,3700
2003-05-20,2002,8,34,140,969.97,0.17,4,Mod_Dry,47,10,10,10,115,192,0.2,778,0.8,778,0,0,0,0,-10,10,47,10,10,0,125,845,990,967.8,22.2,0.428,0.316,0.0142,0.744,0.0335,3,0.287,1.03,0.0464,21.2,0.956,0.98,0.937,51.5,48.2,145,3470
2003-05-21,2002,8,34,141,948.55,0.18,5,Dry,42,9,8,6,82,147,0.15,801.5,0.84,801.5,0,0,0,0,-6,6,42,9,8,0,88,861,990,967.7,22.3,0.443,0.327,0.0147,0.77,0.0345,4,0.213,0.983,0.0441,21.3,0.953,0.976,0.93,39.9,39,156,3740
2003-05-22,2002,8,34,142,927.67,0.18,5,Dry,42,9,8,6,82,147,0.16,780.7,0.84,780.7,0,0,0,0,-6,6,42,9,8,0,88,840,990,967.6,22.4,0.424,0.317,0.0142,0.74,0.0331,3,0.288,1.03,0.0459,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2003-05-23,2002,8,34,143,907.35,0.19,5,Dry,42,9,8,6,82,147,0.16,760.4,0.84,760.4,0,0,0,0,-6,6,42,9,8,0,88,819,990,967.5,22.5,0.405,0.307,0.0137,0.712,0.0317,3,0.283,0.995,0.0443,21.5,0.957,0.98,0.937,51.1,48.2,145,3470
2003-05-24,2002,8,34,144,891.97,0.19,5,Dry,42,9,8,6,82,147,0.17,745,0.83,745,0,0,0,0,-6,6,42,9,8,0,88,804,990,967.5,22.5,0.391,0.299,0.0133,0.69,0.0306,3,0.278,0.967,0.0429,21.6,0.957,0.98,0.938,50.2,48.2,145,3470
2003-05-25,2002,8,34,145,876.98,0.2,5,Dry,42,9,8,6,82,147,0.17,730,0.83,730,0,0,0,0,-6,6,42,9,8,0,88,789,990,967.4,22.6,0.377,0.289,0.0128,0.666,0.0295,3,0.271,0.937,0.0415,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
2003-05-26,2002,8,34,146,862.42,0.2,5,Dry,42,9,8,6,82,147,0.17,715.4,0.83,715.4,0,0,0,0,-6,6,42,9,8,0,88,774,990,967.3,22.7,0.367,0.279,0.0123,0.646,0.0285,3,0.264,0.91,0.0402,21.7,0.957,0.98,0.938,48.6,47.7,143,3430
2003-05-27,2002,8,35,147,848.33,0.21,5,Dry,42,9,8,6,82,147,0.17,701.3,0.83,701.3,0,0,0,0,-6,6,42,9,8,0,88,760,990,967.3,22.7,0.359,0.269,0.0119,0.628,0.0277,3,0.258,0.886,0.039,21.8,0.957,0.98,0.938,47.9,46.9,141,3380
2003-05-28,2002,8,35,148,834.74,0.21,5,Dry,42,9,8,6,82,147,0.18,687.7,0.82,687.7,0,0,0,0,-6,6,42,9,8,0,88,747,990,967.2,22.8,0.351,0.26,0.0114,0.611,0.0269,3,0.252,0.863,0.0379,21.9,0.957,0.98,0.938,47.1,46.2,138,3320
2003-05-29,2002,8,35,149,821.72,0.22,5,Dry,42,9,8,6,82,147,0.18,674.7,0.82,674.7,0,0,0,0,-6,6,42,9,8,0,88,734,990,967.2,22.8,0.343,0.252,0.011,0.595,0.0261,3,0.246,0.841,0.0369,22,0.957,0.98,0.938,46.4,45.4,136,3270
2003-05-30,2002,8,35,150,809.34,0.22,5,Dry,42,9,8,6,82,147,0.18,662.3,0.82,662.3,0,0,0,0,-6,6,42,9,8,0,88,721,990,967.1,22.9,0.336,0.243,0.0106,0.58,0.0254,3,0.241,0.82,0.0359,22,0.957,0.98,0.937,45.7,44.7,134,3220
2003-05-31,2002,8,35,151,797.71,0.22,5,Dry,42,9,8,6,82,147,0.18,650.7,0.82,650.7,0,0,0,0,-6,6,42,9,8,0,88,710,990,967.1,22.9,0.33,0.236,0.0103,0.566,0.0247,3,0.235,0.801,0.035,22.1,0.956,0.98,0.937,45,44.1,132,3170
2003-06-01,2002,9,35,152,787.01,0.23,5,Dry,39,9,7,5,59,119,0.15,668,0.85,668,0,0,0,0,-5,5,39,9,7,0,64,723,990,967,23,0.337,0.247,0.0108,0.585,0.0255,3,0.243,0.828,0.0361,22.1,0.957,0.98,0.938,46.2,45.3,136,3260
2003-06-02,2002,9,35,153,777.53,0.24,5,Dry,39,9,7,5,59,119,0.15,658.5,0.85,658.5,0,0,0,0,-5,5,39,9,7,0,64,714,990,967,23,0.332,0.241,0.0105,0.573,0.0249,3,0.239,0.812,0.0353,22.2,0.957,0.98,0.937,45.7,44.8,134,3220
2003-06-03,2002,9,36,154,770.39,0.24,5,Dry,39,9,7,5,59,119,0.15,651.4,0.85,651.4,0,0,0,0,-5,5,39,9,7,0,64,706,990,967,23,0.328,0.236,0.0103,0.564,0.0245,3,0.236,0.8,0.0347,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2003-06-04,2002,9,36,155,758.63,0.24,5,Dry,39,9,7,5,59,119,0.16,639.6,0.84,639.6,0,0,0,0,-5,5,39,9,7,0,64,695,990,966.9,23.1,0.321,0.228,0.0099,0.55,0.0238,3,0.23,0.78,0.0338,22.3,0.956,0.98,0.937,44.5,43.7,131,3140
2003-06-05,2002,9,36,156,745.78,0.25,5,Dry,39,9,7,5,59,119,0.16,626.8,0.84,626.8,0,0,0,0,-5,5,39,9,7,0,64,682,990,966.9,23.1,0.314,0.22,0.0095,0.534,0.0231,3,0.225,0.758,0.0328,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2003-06-06,2002,9,36,157,734.57,0.25,5,Dry,39,9,7,5,59,119,0.16,615.6,0.84,615.6,0,0,0,0,-5,5,39,9,7,0,64,671,990,966.8,23.2,0.308,0.212,0.00916,0.52,0.0224,3,0.22,0.739,0.0319,22.4,0.955,0.98,0.936,43.1,42.2,127,3040
2003-06-07,2002,9,36,158,722.81,0.26,5,Dry,39,9,7,5,59,119,0.17,603.8,0.83,603.8,0,0,0,0,-5,5,39,9,7,0,64,659,990,966.8,23.2,0.301,0.204,0.0088,0.505,0.0218,3,0.214,0.719,0.031,22.5,0.955,0.98,0.935,42.4,41.5,125,2990
2003-06-08,2002,9,36,159,711.05,0.26,5,Dry,39,9,7,5,59,119,0.17,592,0.83,592,0,0,0,0,-5,5,39,9,7,0,64,647,990,966.7,23.3,0.294,0.196,0.00845,0.491,0.0211,3,0.209,0.7,0.0301,22.6,0.954,0.98,0.934,41.6,40.8,122,2940
2003-06-09,2002,9,36,160,699.84,0.27,5,Dry,39,9,7,5,59,119,0.17,580.8,0.83,580.8,0,0,0,0,-5,5,39,9,7,0,64,636,990,966.7,23.3,0.288,0.189,0.00811,0.477,0.0205,3,0.204,0.681,0.0292,22.6,0.953,0.978,0.932,40.9,40,120,2880
2003-06-10,2002,9,37,161,689.72,0.27,5,Dry,39,9,7,5,59,119,0.17,570.7,0.83,570.7,0,0,0,0,-5,5,39,9,7,0,64,626,990,966.7,23.3,0.282,0.182,0.00781,0.464,0.0199,3,0.199,0.664,0.0284,22.7,0.952,0.977,0.93,40.3,39.3,118,2830
2003-06-11,2002,9,37,162,679.06,0.28,5,Dry,39,9,7,5,59,119,0.17,560.1,0.82,560.1,0,0,0,0,-5,5,39,9,7,0,64,615,990,966.6,23.4,0.276,0.175,0.00749,0.451,0.0193,3,0.195,0.646,0.0276,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
2003-06-12,2002,9,37,163,668.4,0.28,5,Dry,39,9,7,5,59,119,0.18,549.4,0.82,549.4,0,0,0,0,-5,5,39,9,7,0,64,604,990,966.6,23.4,0.27,0.168,0.00717,0.438,0.0187,3,0.19,0.628,0.0268,22.8,0.951,0.974,0.926,38.9,37.9,114,2730
2003-06-13,2002,9,37,164,658.28,0.29,5,Dry,39,9,7,5,59,119,0.18,539.3,0.82,539.3,0,0,0,0,-5,5,39,9,7,0,64,594,990,966.5,23.5,0.264,0.161,0.00687,0.425,0.0181,3,0.185,0.611,0.026,22.9,0.95,0.972,0.924,38.3,37.2,112,2680
2003-06-14,2002,9,37,165,649.25,0.29,5,Dry,39,9,7,5,59,119,0.18,530.3,0.82,530.3,0,0,0,0,-5,5,39,9,7,0,64,585,990,966.5,23.5,0.259,0.155,0.0066,0.414,0.0176,3,0.181,0.595,0.0253,22.9,0.949,0.971,0.922,37.7,36.6,110,2640
2003-06-15,2002,9,37,166,639.68,0.3,5,Dry,39,9,7,5,59,119,0.19,520.7,0.81,520.7,0,0,0,0,-5,5,39,9,7,0,64,576,990,966.5,23.5,0.254,0.149,0.00632,0.402,0.0171,3,0.177,0.579,0.0246,23,0.948,0.97,0.92,37.1,36,108,2590
2003-06-16,2002,9,37,167,630.11,0.3,5,Dry,39,9,7,5,59,119,0.19,511.1,0.81,511.1,0,0,0,0,-5,5,39,9,7,0,64,566,990,966.4,23.6,0.248,0.142,0.00604,0.391,0.0166,3,0.172,0.563,0.0239,23,0.947,0.97,0.919,36.4,35.3,106,2540
2003-06-17,2002,9,38,168,620.54,0.31,5,Dry,39,9,7,5,59,119,0.19,501.5,0.81,501.5,0,0,0,0,-5,5,39,9,7,0,64,557,990,966.4,23.6,0.243,0.136,0.00576,0.379,0.016,3,0.168,0.547,0.0232,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
2003-06-18,2002,9,38,169,611.52,0.31,5,Dry,39,9,7,5,59,119,0.2,492.5,0.81,492.5,0,0,0,0,-5,5,39,9,7,0,64,548,990,966.3,23.7,0.238,0.131,0.00556,0.369,0.0156,3,0.164,0.533,0.0225,23.1,0.945,0.97,0.917,35.2,34.1,102,2460
2003-06-19,2002,9,38,170,603.59,0.32,5,Dry,39,9,7,5,59,119,0.2,484.6,0.8,484.6,0,0,0,0,-5,5,39,9,7,0,64,540,990,966.3,23.7,0.233,0.128,0.00539,0.361,0.0152,2,0.27,0.63,0.0266,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2003-06-20,2002,9,38,171,595.11,0.32,5,Dry,39,9,7,5,59,119,0.2,476.1,0.8,476.1,0,0,0,0,-5,5,39,9,7,0,64,531,990,966.3,23.7,0.228,0.124,0.00522,0.352,0.0148,2,0.264,0.616,0.026,23.1,0.956,0.98,0.937,51.6,48.2,96.4,2310
2003-06-21,2002,9,38,172,586.64,0.33,4,Mod_Dry,45,10,9,9,88,161,0.27,425.6,0.73,425.6,0,0,0,0,-9,9,45,10,9,0,97,490,990,966.2,23.8,0.208,0.0999,0.0042,0.308,0.013,2,0.23,0.538,0.0226,23.2,0.957,0.98,0.937,46.4,45.4,90.9,2180
2003-06-22,2002,9,38,173,578.16,0.33,4,Mod_Dry,45,10,9,9,88,161,0.28,417.2,0.72,417.2,0,0,0,0,-9,9,45,10,9,0,97,481,990,966.2,23.8,0.205,0.0959,0.00403,0.301,0.0127,2,0.224,0.525,0.0221,23.3,0.956,0.98,0.937,45.5,44.6,89.2,2140
2003-06-23,2002,9,38,174,570.23,0.33,4,Mod_Dry,45,10,9,9,88,161,0.28,409.2,0.72,409.2,0,0,0,0,-9,9,45,10,9,0,97,473,990,966.2,23.8,0.203,0.0922,0.00387,0.295,0.0124,2,0.219,0.513,0.0215,23.3,0.955,0.98,0.936,44.7,43.8,87.6,2100
2003-06-24,2002,9,39,175,562.3,0.34,4,Mod_Dry,45,10,9,9,88,161,0.29,401.3,0.71,401.3,0,0,0,0,-9,9,45,10,9,0,97,465,990,966.1,23.9,0.2,0.0884,0.0037,0.288,0.0121,2,0.213,0.502,0.021,23.4,0.955,0.98,0.936,43.9,43,86.1,2070
2003-06-25,2002,9,39,176,555.47,0.34,4,Mod_Dry,45,10,9,9,88,161,0.29,394.5,0.71,394.5,0,0,0,0,-9,9,45,10,9,0,97,458,990,966.1,23.9,0.197,0.0852,0.00356,0.283,0.0118,2,0.209,0.491,0.0206,23.4,0.954,0.98,0.935,43.2,42.3,84.7,2030
2003-06-26,2002,9,39,177,548.08,0.35,4,Mod_Dry,45,10,9,9,88,161,0.29,387.1,0.71,387.1,0,0,0,0,-9,9,45,10,9,0,97,451,990,966.1,23.9,0.195,0.0817,0.00341,0.276,0.0116,2,0.204,0.48,0.0201,23.5,0.953,0.98,0.934,42.4,41.6,83.2,2000
2003-06-27,2002,9,39,178,540.7,0.35,4,Mod_Dry,45,10,9,9,88,161,0.3,379.7,0.7,379.7,0,0,0,0,-9,9,45,10,9,0,97,444,990,966,24,0.192,0.0782,0.00326,0.27,0.0113,2,0.199,0.469,0.0196,23.5,0.952,0.98,0.933,41.7,40.8,81.6,1960
2003-06-28,2002,9,39,179,533.32,0.36,4,Mod_Dry,45,10,9,9,88,161,0.3,372.3,0.7,372.3,0,0,0,0,-9,9,45,10,9,0,97,436,990,966,24,0.19,0.0747,0.00311,0.264,0.011,2,0.194,0.458,0.0191,23.5,0.951,0.978,0.93,40.9,40,80,1920
2003-06-29,2002,9,39,180,526.48,0.36,4,Mod_Dry,45,10,9,9,88,161,0.31,365.5,0.69,365.5,0,0,0,0,-9,9,45,10,9,0,97,429,990,966,24,0.187,0.0715,0.00298,0.259,0.0108,2,0.189,0.448,0.0186,23.6,0.951,0.976,0.928,40.2,39.2,78.5,1880
2003-06-30,2002,9,39,181,519.65,0.37,4,Mod_Dry,45,10,9,9,88,161,0.31,358.6,0.69,358.6,0,0,0,0,-9,9,45,10,9,0,97,423,990,965.9,24.1,0.185,0.0683,0.00284,0.253,0.0105,2,0.185,0.438,0.0182,23.6,0.95,0.975,0.926,39.5,38.5,76.9,1850
2003-07-01,2002,10,40,182,512.81,0.37,4,Mod_Dry,42,9,8,6,70,135,0.26,377.8,0.74,377.8,0,0,0,0,-6,6,42,9,8,0,76,437,990,965.9,24.1,0.19,0.0773,0.00321,0.267,0.0111,2,0.198,0.465,0.0193,23.6,0.952,0.98,0.933,41.7,40.8,81.7,1960
2003-07-02,2002,10,40,183,505.97,0.37,4,Mod_Dry,42,9,8,6,70,135,0.27,371,0.73,371,0,0,0,0,-6,6,42,9,8,0,76,430,990,965.9,24.1,0.187,0.0741,0.00307,0.261,0.0108,2,0.193,0.454,0.0188,23.7,0.951,0.978,0.93,41,40.1,80.1,1920
2003-07-03,2002,10,40,184,500.23,0.38,4,Mod_Dry,42,9,8,6,70,135,0.27,365.2,0.73,365.2,0,0,0,0,-6,6,42,9,8,0,76,424,990,965.9,24.1,0.185,0.0714,0.00296,0.257,0.0106,2,0.189,0.446,0.0185,23.7,0.95,0.977,0.928,40.3,39.4,78.8,1890
2003-07-04,2002,10,40,185,493.94,0.38,4,Mod_Dry,42,9,8,6,70,135,0.27,358.9,0.73,358.9,0,0,0,0,-6,6,42,9,8,0,76,418,990,965.8,24.2,0.183,0.0684,0.00283,0.251,0.0104,2,0.185,0.436,0.018,23.7,0.95,0.975,0.926,39.7,38.7,77.4,1860
2003-07-05,2002,10,40,186,487.65,0.39,4,Mod_Dry,42,9,8,6,70,135,0.28,352.6,0.72,352.6,0,0,0,0,-6,6,42,9,8,0,76,412,990,965.8,24.2,0.181,0.0655,0.0027,0.246,0.0102,2,0.181,0.427,0.0176,23.8,0.949,0.974,0.924,39,38,76,1820
2003-07-06,2002,10,40,187,481.36,0.39,4,Mod_Dry,42,9,8,6,70,135,0.28,346.4,0.72,346.4,0,0,0,0,-6,6,42,9,8,0,76,405,990,965.8,24.2,0.179,0.0625,0.00258,0.241,0.00995,2,0.176,0.417,0.0172,23.8,0.948,0.972,0.922,38.3,37.3,74.6,1790
2003-07-07,2002,10,40,188,475.62,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,340.6,0.72,340.6,0,0,0,0,-6,6,42,9,8,0,76,400,990,965.7,24.3,0.177,0.0598,0.00246,0.236,0.00974,2,0.172,0.409,0.0168,23.9,0.947,0.971,0.92,37.7,36.6,73.3,1760
2003-07-08,2002,10,41,189,469.88,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,334.9,0.71,334.9,0,0,0,0,-6,6,42,9,8,0,76,394,990,965.7,24.3,0.175,0.0571,0.00235,0.232,0.00954,2,0.169,0.4,0.0165,23.9,0.946,0.97,0.918,37.1,36,72,1730
2003-07-09,2002,10,41,190,464.14,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,329.1,0.71,329.1,0,0,0,0,-6,6,42,9,8,0,76,388,990,965.7,24.3,0.173,0.0544,0.00224,0.227,0.00933,2,0.165,0.392,0.0161,23.9,0.945,0.97,0.917,36.5,35.4,70.8,1700
2003-07-10,2002,10,41,191,458.4,0.41,4,Mod_Dry,42,9,8,6,70,135,0.29,323.4,0.7,323.4,0,0,0,0,-6,6,42,9,8,0,76,382,990,965.7,24.3,0.17,0.0516,0.00212,0.222,0.00913,2,0.161,0.383,0.0157,24,0.944,0.97,0.916,35.9,34.8,69.6,1670
2003-07-11,2002,10,41,192,453.75,0.41,4,Mod_Dry,42,9,8,6,70,135,0.3,318.8,0.7,318.8,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0495,0.00203,0.218,0.00896,2,0.158,0.376,0.0154,24,0.944,0.97,0.915,35.4,34.3,68.6,1650
2003-07-12,2002,10,41,193,448.55,0.41,4,Mod_Dry,42,9,8,6,70,135,0.3,313.6,0.7,313.6,0,0,0,0,-6,6,42,9,8,0,76,373,990,965.6,24.4,0.167,0.047,0.00193,0.214,0.00878,2,0.154,0.368,0.0151,24,0.943,0.97,0.915,34.8,33.8,67.5,1620
2003-07-13,2002,10,41,194,443.36,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,308.4,0.7,308.4,0,0,0,0,-6,6,42,9,8,0,76,367,990,965.6,24.4,0.165,0.0445,0.00183,0.21,0.00859,2,0.151,0.36,0.0148,24,0.942,0.97,0.914,34.3,33.2,66.4,1590
2003-07-14,2002,10,41,195,438.16,0.42,4,Mod_Dry,42,9,8,6,70,135,0.31,303.2,0.69,303.2,0,0,0,0,-6,6,42,9,8,0,76,362,990,965.6,24.4,0.163,0.0421,0.00172,0.205,0.00841,2,0.147,0.353,0.0144,24.1,0.941,0.97,0.913,33.7,32.7,65.4,1570
2003-07-15,2002,10,42,196,432.97,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,298,0.69,298,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.5,24.5,0.162,0.0396,0.00162,0.201,0.00823,2,0.144,0.345,0.0141,24.1,0.94,0.97,0.912,33.1,32.1,64.3,1540
2003-07-16,2002,10,42,197,427.77,0.43,4,Mod_Dry,42,9,8,6,70,135,0.32,292.8,0.68,292.8,0,0,0,0,-6,6,42,9,8,0,76,352,990,965.5,24.5,0.16,0.0372,0.00152,0.197,0.00804,2,0.14,0.337,0.0138,24.1,0.939,0.97,0.911,32.5,31.6,63.1,1520
2003-07-17,2002,10,42,198,423.12,0.43,4,Mod_Dry,42,9,8,6,70,135,0.32,288.1,0.68,288.1,0,0,0,0,-6,6,42,9,8,0,76,347,990,965.5,24.5,0.158,0.035,0.00143,0.193,0.00788,2,0.137,0.33,0.0135,24.2,0.938,0.97,0.91,32,31.1,62.1,1490
2003-07-18,2002,10,42,199,418.47,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,283.5,0.68,283.5,0,0,0,0,-6,6,42,9,8,0,76,342,990,965.5,24.5,0.156,0.0328,0.00134,0.189,0.00772,2,0.134,0.323,0.0132,24.2,0.937,0.97,0.909,31.5,30.6,61.1,1470
2003-07-19,2002,10,42,200,413.82,0.44,4,Mod_Dry,42,9,8,6,70,135,0.33,278.8,0.67,278.8,0,0,0,0,-6,6,42,9,8,0,76,338,990,965.5,24.5,0.155,0.0306,0.00125,0.185,0.00755,2,0.131,0.316,0.0129,24.2,0.936,0.97,0.908,31,30.1,60.1,1440
2003-07-20,2002,10,42,201,409.18,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,274.2,0.67,274.2,0,0,0,0,-6,6,42,9,8,0,76,333,990,965.4,24.6,0.153,0.0284,0.00116,0.182,0.00739,2,0.128,0.309,0.0126,24.2,0.935,0.97,0.907,30.5,29.6,59.1,1420
2003-07-21,2002,10,42,202,405.62,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,270.6,0.67,270.6,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.0267,0.00109,0.179,0.00727,2,0.125,0.304,0.0124,24.3,0.934,0.97,0.906,30.1,29.2,58.4,1400
2003-07-22,2002,10,43,203,401.52,0.45,4,Mod_Dry,42,9,8,6,70,135,0.34,266.5,0.66,266.5,0,0,0,0,-6,6,42,9,8,0,76,326,990,965.4,24.6,0.15,0.0248,0.00101,0.175,0.00712,2,0.122,0.298,0.0121,24.3,0.933,0.97,0.905,29.6,28.7,57.5,1380
2003-07-23,2002,10,43,204,397.42,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,262.4,0.66,262.4,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0229,0.000929,0.172,0.00698,2,0.12,0.291,0.0118,24.3,0.932,0.97,0.904,29.2,28.3,56.6,1360
2003-07-24,2002,10,43,205,393.32,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,258.3,0.66,258.3,0,0,0,0,-6,6,42,9,8,0,76,317,990,965.4,24.6,0.148,0.0209,0.00085,0.168,0.00684,2,0.117,0.285,0.0116,24.3,0.932,0.97,0.904,28.7,27.9,55.7,1340
2003-07-25,2002,10,43,206,389.22,0.46,4,Mod_Dry,42,9,8,6,70,135,0.35,254.2,0.65,254.2,0,0,0,0,-6,6,42,9,8,0,76,313,990,965.3,24.7,0.146,0.019,0.00077,0.165,0.0067,2,0.114,0.279,0.0113,24.4,0.931,0.97,0.903,28.3,27.4,54.9,1320
2003-07-26,2002,10,43,207,385.11,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,250.1,0.65,250.1,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.145,0.0171,0.000691,0.162,0.00655,2,0.111,0.273,0.0111,24.4,0.93,0.97,0.902,27.8,27,54,1300
2003-07-27,2002,10,43,208,381.01,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,246,0.65,246,0,0,0,0,-6,6,42,9,8,0,76,305,990,965.3,24.7,0.143,0.0167,0.000675,0.16,0.00647,2,0.109,0.268,0.0109,24.4,0.928,0.97,0.9,27.4,26.5,53.1,1270
2003-07-28,2002,10,43,209,376.91,0.47,4,Mod_Dry,42,9,8,6,70,135,0.36,241.9,0.64,241.9,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0163,0.00066,0.158,0.00639,2,0.106,0.264,0.0107,24.5,0.927,0.97,0.899,26.9,26.1,52.2,1250
2003-07-29,2002,10,44,210,373.36,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,238.4,0.64,238.4,0,0,0,0,-6,6,42,9,8,0,76,297,990,965.3,24.7,0.14,0.016,0.000647,0.156,0.00633,2,0.103,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.4,1230
2003-07-30,2002,10,44,211,369.8,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,234.8,0.64,234.8,0,0,0,0,-6,6,42,9,8,0,76,294,990,965.2,24.8,0.139,0.0157,0.000635,0.155,0.00626,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26.1,25.3,50.6,1210
2003-07-31,2002,10,44,212,366.25,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,231.3,0.63,231.3,0,0,0,0,-6,6,42,9,8,0,76,290,990,965.2,24.8,0.138,0.0154,0.000622,0.153,0.00619,2,0.0986,0.252,0.0102,24.5,0.923,0.97,0.896,25.7,24.9,49.8,1200
2003-08-01,2002,11,44,213,362.69,0.49,4,Mod_Dry,39,7,5,4,60,115,0.32,247.7,0.68,247.7,0,0,0,0,-4,4,39,7,5,0,64,299,990,965.2,24.8,0.141,0.0168,0.000678,0.158,0.00636,2,0.11,0.267,0.0108,24.5,0.929,0.97,0.901,27.7,26.8,53.7,1290
2003-08-02,2002,11,44,214,357.5,0.49,4,Mod_Dry,39,7,5,4,60,115,0.32,242.5,0.68,242.5,0,0,0,0,-4,4,39,7,5,0,64,294,990,965.2,24.8,0.139,0.0164,0.000659,0.155,0.00627,2,0.106,0.262,0.0105,24.6,0.927,0.97,0.899,27.1,26.3,52.5,1260
2003-08-03,2002,11,44,215,352.85,0.5,4,Mod_Dry,39,7,5,4,60,115,0.33,237.8,0.67,237.8,0,0,0,0,-4,4,39,7,5,0,64,289,990,965.2,24.8,0.137,0.016,0.000643,0.153,0.00618,2,0.103,0.256,0.0103,24.6,0.926,0.97,0.898,26.5,25.7,51.5,1240
2003-08-04,2002,11,44,216,348.2,0.5,4,Mod_Dry,39,7,5,4,60,115,0.33,233.2,0.67,233.2,0,0,0,0,-4,4,39,7,5,0,64,284,990,965.1,24.9,0.136,0.0156,0.000626,0.151,0.00609,2,0.0999,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.4,1210
2003-08-05,2002,11,45,217,344.65,0.51,4,Mod_Dry,39,7,5,4,60,115,0.33,229.7,0.67,229.7,0,0,0,0,-4,4,39,7,5,0,64,281,990,965.1,24.9,0.135,0.0153,0.000614,0.15,0.00602,2,0.0975,0.247,0.00994,24.6,0.923,0.97,0.895,25.6,24.8,49.7,1190
2003-08-06,2002,11,45,218,340.54,0.51,4,Mod_Dry,39,7,5,4,60,115,0.34,225.5,0.66,225.5,0,0,0,0,-4,4,39,7,5,0,64,277,990,965.1,24.9,0.133,0.0149,0.000599,0.148,0.00595,1,0.247,0.395,0.0159,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
2003-08-07,2002,11,45,219,336.44,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,221.4,0.66,221.4,0,0,0,0,-4,4,39,7,5,0,64,272,990,965.1,24.9,0.132,0.0146,0.000585,0.146,0.00587,1,0.241,0.388,0.0156,24.5,0.958,0.98,0.939,51.1,48.2,48.2,1160
2003-08-08,2002,11,45,220,332.34,0.52,4,Mod_Dry,39,7,5,4,60,115,0.35,217.3,0.65,217.3,0,0,0,0,-4,4,39,7,5,0,64,268,990,965.1,24.9,0.13,0.0142,0.00057,0.144,0.00579,1,0.236,0.38,0.0153,24.6,0.958,0.98,0.939,50.1,48.2,48.2,1160
2003-08-09,2002,11,45,221,328.24,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,213.2,0.65,213.2,0,0,0,0,-4,4,39,7,5,0,64,264,990,965,25,0.129,0.0139,0.000556,0.143,0.00572,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2003-08-10,2002,11,45,222,324.14,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,209.1,0.65,209.1,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.000542,0.141,0.00564,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.3,47.3,47.3,1140
2003-08-11,2002,11,45,223,320.58,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,205.6,0.64,205.6,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0132,0.000529,0.139,0.00557,1,0.22,0.359,0.0144,24.6,0.956,0.98,0.937,47.5,46.5,46.5,1120
2003-08-12,2002,11,46,224,317.03,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,202,0.64,202,0,0,0,0,-4,4,39,7,5,0,64,253,990,965,25,0.125,0.0129,0.000517,0.138,0.00551,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.7,45.7,45.7,1100
2003-08-13,2002,11,46,225,313.47,0.54,4,Mod_Dry,39,7,5,4,60,115,0.37,198.5,0.63,198.5,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.124,0.0126,0.000504,0.136,0.00544,1,0.21,0.347,0.0138,24.7,0.954,0.98,0.935,45.9,44.9,44.9,1080
2003-08-14,2002,11,46,226,309.92,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,194.9,0.63,194.9,0,0,0,0,-4,4,39,7,5,0,64,246,990,964.9,25.1,0.122,0.0123,0.000492,0.135,0.00537,1,0.206,0.34,0.0136,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2003-08-15,2002,11,46,227,307.46,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,192.5,0.63,192.5,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000483,0.134,0.00533,1,0.202,0.336,0.0134,24.7,0.952,0.98,0.933,44.5,43.6,43.6,1050
2003-08-16,2002,11,46,228,304.45,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,189.4,0.62,189.4,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0119,0.000473,0.132,0.00527,1,0.198,0.331,0.0132,24.7,0.952,0.98,0.933,43.8,42.9,42.9,1030
2003-08-17,2002,11,46,229,301.44,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,186.4,0.62,186.4,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00522,1,0.194,0.325,0.013,24.8,0.951,0.98,0.932,43,42.2,42.2,1010
2003-08-18,2002,11,46,230,298.43,0.56,4,Mod_Dry,39,7,5,4,60,115,0.39,183.4,0.61,183.4,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.000452,0.13,0.00516,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,996
2003-08-19,2002,11,47,231,295.43,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,180.4,0.61,180.4,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.00511,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.6,40.8,40.8,979
2003-08-20,2002,11,47,232,292.42,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,177.4,0.61,177.4,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.000431,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,961
2003-08-21,2002,11,47,233,289.41,0.57,4,Mod_Dry,39,7,5,4,60,115,0.4,174.4,0.6,174.4,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0106,0.000421,0.126,0.005,1,0.178,0.304,0.0121,24.8,0.947,0.977,0.925,40.2,39.3,39.3,943
2003-08-22,2002,11,47,234,286.4,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,171.4,0.6,171.4,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0103,0.00041,0.124,0.00494,1,0.174,0.298,0.0119,24.9,0.946,0.975,0.922,39.5,38.5,38.5,925
2003-08-23,2002,11,47,235,283.4,0.58,4,Mod_Dry,39,7,5,4,60,115,0.41,168.4,0.59,168.4,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00489,1,0.17,0.293,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,907
2003-08-24,2002,11,47,236,280.39,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,165.4,0.59,165.4,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00981,0.00039,0.122,0.00483,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37,37,889
2003-08-25,2002,11,47,237,277.93,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,162.9,0.59,162.9,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.0096,0.000381,0.121,0.00479,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,875
2003-08-26,2002,11,48,238,275.47,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,160.5,0.58,160.5,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00939,0.000373,0.12,0.00474,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,860
2003-08-27,2002,11,48,239,273,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,158,0.58,158,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00918,0.000364,0.118,0.0047,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.913,36.4,35.3,35.3,847
2003-08-28,2002,11,48,240,270.54,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,155.5,0.57,155.5,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.108,0.00897,0.000356,0.117,0.00466,1,0.152,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,834
2003-08-29,2002,11,48,241,268.08,0.61,4,Mod_Dry,39,7,5,4,60,115,0.43,153.1,0.57,153.1,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.108,0.00876,0.000347,0.116,0.00461,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.2,34.2,820
2003-08-30,2002,11,48,242,265.62,0.61,4,Mod_Dry,39,7,5,4,60,115,0.43,150.6,0.57,150.6,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00855,0.000339,0.115,0.00457,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,807
2003-08-31,2002,11,48,243,263.16,0.62,4,Mod_Dry,39,7,5,4,60,115,0.44,148.2,0.56,148.2,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.00834,0.00033,0.114,0.00452,1,0.143,0.257,0.0102,25,0.938,0.97,0.91,34.1,33.1,33.1,793
2003-09-01,2002,12,48,244,260.7,0.62,4,Mod_Dry,34,6,4,3,44,91,0.35,169.7,0.65,169.7,0,0,0,0,-3,3,34,6,4,0,47,214,990,964.7,25.3,0.111,0.0102,0.000403,0.121,0.0048,1,0.172,0.293,0.0116,25,0.945,0.974,0.921,39.3,38.3,38.3,918
2003-09-02,2002,12,49,245,256.6,0.63,4,Mod_Dry,34,6,4,3,44,91,0.35,165.6,0.65,165.6,0,0,0,0,-3,3,34,6,4,0,47,210,990,964.7,25.3,0.11,0.00983,0.000389,0.119,0.00472,1,0.166,0.285,0.0113,25,0.944,0.972,0.918,38.3,37.2,37.2,894
2003-09-03,2002,12,49,246,253.04,0.64,4,Mod_Dry,34,6,4,3,44,91,0.36,162,0.64,162,0,0,0,0,-3,3,34,6,4,0,47,206,990,964.7,25.3,0.108,0.00952,0.000377,0.118,0.00466,1,0.161,0.279,0.011,25,0.943,0.971,0.915,37.5,36.4,36.4,873
2003-09-04,2002,12,49,247,249.49,0.64,4,Mod_Dry,34,6,4,3,44,91,0.36,158.5,0.64,158.5,0,0,0,0,-3,3,34,6,4,0,47,202,990,964.7,25.3,0.107,0.00922,0.000364,0.116,0.00459,1,0.156,0.273,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,853
2003-09-05,2002,12,49,248,247.03,0.65,4,Mod_Dry,34,6,4,3,44,91,0.37,156,0.63,156,0,0,0,0,-3,3,34,6,4,0,47,200,990,964.7,25.3,0.106,0.00901,0.000356,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2003-09-06,2002,12,49,249,244.02,0.65,4,Mod_Dry,34,6,4,3,44,91,0.37,153,0.63,153,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.00876,0.000346,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,823
2003-09-07,2002,12,49,250,241.01,0.66,4,Mod_Dry,34,6,4,3,44,91,0.38,150,0.62,150,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.0085,0.000335,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
2003-09-08,2002,12,49,251,238,0.67,4,Mod_Dry,34,6,4,3,44,91,0.38,147,0.62,147,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00825,0.000325,0.111,0.00438,1,0.141,0.252,0.00994,25.1,0.938,0.97,0.91,34,32.9,32.9,791
2003-09-09,2002,12,50,252,235,0.67,4,Mod_Dry,34,6,4,3,44,91,0.39,144,0.61,144,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00799,0.000315,0.11,0.00433,1,0.137,0.247,0.00972,25.1,0.936,0.97,0.908,33.3,32.3,32.3,774
2003-09-10,2002,12,50,253,231.99,0.68,4,Mod_Dry,34,6,4,3,44,91,0.39,141,0.61,141,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00773,0.000304,0.109,0.00427,1,0.133,0.241,0.0095,25.2,0.935,0.97,0.907,32.5,31.6,31.6,758
2003-09-11,2002,12,50,254,229.53,0.69,4,Mod_Dry,34,6,4,3,44,91,0.4,138.5,0.6,138.5,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00753,0.000296,0.107,0.00423,1,0.13,0.237,0.00932,25.2,0.934,0.97,0.906,32,31,31,744
2003-09-12,2002,12,50,255,227.07,0.69,4,Mod_Dry,34,6,4,3,44,91,0.4,136.1,0.6,136.1,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0991,0.00732,0.000288,0.106,0.00418,1,0.126,0.233,0.00914,25.2,0.933,0.97,0.905,31.4,30.4,30.4,731
2003-09-13,2002,12,50,256,224.61,0.7,4,Mod_Dry,34,6,4,3,44,91,0.41,133.6,0.59,133.6,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0982,0.00711,0.000279,0.105,0.00414,1,0.123,0.228,0.00897,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2003-09-14,2002,12,50,257,222.15,0.71,4,Mod_Dry,34,6,4,3,44,91,0.41,131.2,0.59,131.2,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0973,0.0069,0.000271,0.104,0.00409,1,0.12,0.224,0.00879,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2003-09-15,2002,12,50,258,219.68,0.71,4,Mod_Dry,34,6,4,3,44,91,0.41,128.7,0.59,128.7,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0965,0.00669,0.000262,0.103,0.00405,1,0.116,0.219,0.00861,25.3,0.93,0.97,0.902,29.7,28.8,28.8,690
2003-09-16,2002,12,51,259,217.22,0.72,4,Mod_Dry,34,6,4,3,44,91,0.42,126.2,0.58,126.2,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0956,0.00648,0.000254,0.102,0.004,1,0.113,0.215,0.00843,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2003-09-17,2002,12,51,260,215.86,0.73,4,Mod_Dry,34,6,4,3,44,91,0.42,124.9,0.58,124.9,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0951,0.00636,0.000249,0.101,0.00398,1,0.111,0.213,0.00833,25.3,0.928,0.97,0.901,28.8,27.9,27.9,669
2003-09-18,2002,12,51,261,213.94,0.73,4,Mod_Dry,34,6,4,3,44,91,0.42,122.9,0.57,122.9,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0944,0.0062,0.000243,0.101,0.00394,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.3,27.4,27.4,659
2003-09-19,2002,12,51,262,212.03,0.74,4,Mod_Dry,34,6,4,3,44,91,0.43,121,0.57,121,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0938,0.00604,0.000237,0.0998,0.00391,1,0.106,0.206,0.00806,25.3,0.926,0.97,0.898,27.8,27,27,648
2003-09-20,2002,12,51,263,210.11,0.75,4,Mod_Dry,34,6,4,3,44,91,0.43,119.1,0.57,119.1,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0931,0.00587,0.00023,0.099,0.00388,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
2003-09-21,2002,12,51,264,208.2,0.75,4,Mod_Dry,34,6,4,3,44,91,0.44,117.2,0.56,117.2,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0924,0.00571,0.000224,0.0981,0.00384,1,0.101,0.199,0.00778,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2003-09-22,2002,12,51,265,206.29,0.76,4,Mod_Dry,34,6,4,3,44,91,0.44,115.3,0.56,115.3,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0917,0.00555,0.000217,0.0973,0.00381,1,0.0981,0.195,0.00765,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
2003-09-23,2002,12,52,266,204.37,0.76,4,Mod_Dry,34,6,4,3,44,91,0.45,113.4,0.56,113.4,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0911,0.00539,0.000211,0.0965,0.00377,1,0.0955,0.192,0.00751,25.4,0.92,0.97,0.893,26,25.2,25.2,604
2003-09-24,2002,12,52,267,202.46,0.77,4,Mod_Dry,34,6,4,3,44,91,0.45,111.5,0.55,111.5,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0904,0.00522,0.000204,0.0956,0.00374,1,0.093,0.189,0.00737,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
2003-09-25,2002,12,52,268,200.54,0.77,4,Mod_Dry,34,6,4,3,44,91,0.45,109.5,0.55,109.5,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0897,0.00506,0.000198,0.0948,0.0037,1,0.0904,0.185,0.00723,25.4,0,0,0,0,0,0,0
2003-09-26,2002,12,52,269,198.63,0.78,4,Mod_Dry,34,6,4,3,44,91,0.46,107.6,0.54,107.6,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.089,0.0049,0.000191,0.0939,0.00367,1,0.0878,0.182,0.0071,25.4,0,0,0,0,0,0,0
2003-09-27,2002,12,52,270,196.72,0.79,4,Mod_Dry,34,6,4,3,44,91,0.46,105.7,0.54,105.7,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0884,0.00474,0.000185,0.0931,0.00364,1,0.0852,0.178,0.00697,25.4,0,0,0,0,0,0,0
2003-09-28,2002,12,52,271,194.8,0.79,4,Mod_Dry,34,6,4,3,44,91,0.47,103.8,0.53,103.8,0,0,0,0,-3,3,34,6,4,0,47,148,990,964.4,25.6,0.0877,0.00457,0.000179,0.0923,0.00361,1,0.0826,0.175,0.00683,25.4,0,0,0,0,0,0,0
2003-09-29,2002,12,52,272,192.89,0.8,4,Mod_Dry,34,6,4,3,44,91,0.47,101.9,0.53,101.9,0,0,0,0,-3,3,34,6,4,0,47,146,990,964.4,25.6,0.087,0.00441,0.000172,0.0914,0.00357,1,0.0801,0.171,0.0067,25.4,0,0,0,0,0,0,0
2003-09-30,2002,12,53,273,191.52,0.8,4,Mod_Dry,34,6,4,3,44,91,0.47,100.5,0.53,100.5,0,0,0,0,-3,3,34,6,4,0,47,145,990,964.4,25.6,0.0865,0.00429,0.000168,0.0908,0.00355,1,0.0782,0.169,0.00661,25.4,0,0,0,0,0,0,0
2003-10-01,2003,1,1,274,190.15,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,117.2,0.62,117.2,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.00571,0.000223,0.096,0.00375,1,0.101,0.197,0.00769,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2003-10-02,2003,1,1,275,188.79,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,115.8,0.61,115.8,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000219,0.0954,0.00373,1,0.0988,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2003-10-03,2003,1,1,276,187.42,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,114.4,0.61,114.4,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00548,0.000214,0.0948,0.00371,1,0.097,0.192,0.0075,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2003-10-04,2003,1,1,277,186.05,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,113,0.61,113,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00536,0.00021,0.0942,0.00368,1,0.0951,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2003-10-05,2003,1,1,278,184.68,0.82,4,Mod_Dry,31,4,3,2,33,73,0.4,111.7,0.6,111.7,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00524,0.000205,0.0936,0.00366,1,0.0933,0.187,0.00731,25.4,0.919,0.97,0.891,25.5,24.8,24.8,595
2003-10-06,2003,1,1,279,183.32,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,110.3,0.6,110.3,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0879,0.00513,0.000201,0.093,0.00364,1,0.0914,0.184,0.00721,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
2003-10-07,2003,1,1,280,181.95,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,109,0.6,109,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.00501,0.000196,0.0924,0.00361,1,0.0896,0.182,0.00712,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2003-10-08,2003,1,2,281,180.58,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,107.6,0.6,107.6,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0869,0.00489,0.000191,0.0918,0.00359,1,0.0877,0.18,0.00702,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2003-10-09,2003,1,2,282,179.22,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,106.2,0.59,106.2,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00478,0.000187,0.0912,0.00357,1,0.0859,0.177,0.00693,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
2003-10-10,2003,1,2,283,178.94,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.0911,0.00356,1,0.0855,0.177,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,562
