date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-10-11,2003,1,2,284,177.03,0.85,4,Mod_Dry,31,4,3,2,33,73,0.41,104,0.59,104,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0857,0.00459,0.00018,0.0903,0.00353,1,0.0829,0.173,0.00678,25.4,0.913,0.97,0.886,23.7,22.9,22.9,551
2003-10-12,2003,1,2,285,176.75,0.85,4,Mod_Dry,31,4,3,2,33,73,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00457,0.000179,0.0901,0.00353,1,0.0826,0.173,0.00676,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2003-10-13,2003,1,2,286,174.84,0.85,4,Mod_Dry,31,4,3,2,33,73,0.42,101.8,0.58,101.8,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.00441,0.000172,0.0893,0.00349,1,0.08,0.169,0.00663,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2003-10-14,2003,1,2,287,173.47,0.86,4,Mod_Dry,31,4,3,2,33,73,0.42,100.5,0.58,100.5,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00429,0.000168,0.0887,0.00347,1,0.0781,0.167,0.00653,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2003-10-15,2003,1,3,288,173.2,0.86,4,Mod_Dry,31,4,3,2,33,73,0.42,100.2,0.58,100.2,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00427,0.000167,0.0886,0.00347,1,0.0778,0.166,0.00651,25.4,0.911,0.969,0.882,22.7,22,22,528
2003-10-16,2003,1,3,289,171.29,0.86,4,Mod_Dry,31,4,3,2,33,73,0.43,98.29,0.57,98.29,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0836,0.0041,0.000161,0.0877,0.00343,1,0.0752,0.163,0.00638,25.4,0.913,0.968,0.883,22.3,21.6,21.6,519
2003-10-17,2003,1,3,290,175.39,0.85,4,Mod_Dry,31,4,3,2,33,73,0.42,102.4,0.58,102.4,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.0851,0.00445,0.000174,0.0895,0.0035,1,0.0807,0.17,0.00666,25.4,0.912,0.97,0.885,23.3,22.6,22.6,541
2003-10-18,2003,1,3,291,177.85,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0859,0.00466,0.000182,0.0906,0.00355,1,0.084,0.175,0.00683,25.4,0.914,0.97,0.887,23.9,23.1,23.1,555
2003-10-19,2003,1,3,292,176.48,0.85,4,Mod_Dry,31,4,3,2,33,73,0.41,103.5,0.59,103.5,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0855,0.00455,0.000178,0.09,0.00352,1,0.0822,0.172,0.00674,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2003-10-20,2003,1,3,293,179.49,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,106.5,0.59,106.5,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0865,0.0048,0.000188,0.0913,0.00357,1,0.0863,0.178,0.00695,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2003-10-21,2003,1,3,294,181.95,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,109,0.6,109,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.00501,0.000196,0.0924,0.00361,1,0.0896,0.182,0.00712,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2003-10-22,2003,1,4,295,182.22,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00503,0.000197,0.0925,0.00362,1,0.0899,0.182,0.00714,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2003-10-23,2003,1,4,296,182.5,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,109.5,0.6,109.5,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0876,0.00506,0.000198,0.0926,0.00362,1,0.0903,0.183,0.00716,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2003-10-24,2003,1,4,297,180.58,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,107.6,0.6,107.6,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0869,0.00489,0.000191,0.0918,0.00359,1,0.0877,0.18,0.00702,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2003-10-25,2003,1,4,298,178.67,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,105.7,0.59,105.7,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0862,0.00473,0.000185,0.091,0.00356,1,0.0852,0.176,0.00689,25.4,0.915,0.97,0.887,24.1,23.3,23.3,560
2003-10-26,2003,1,4,299,176.75,0.85,4,Mod_Dry,31,4,3,2,33,73,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00457,0.000179,0.0901,0.00353,1,0.0826,0.173,0.00676,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2003-10-27,2003,1,4,300,174.84,0.85,4,Mod_Dry,31,4,3,2,33,73,0.42,101.8,0.58,101.8,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.00441,0.000172,0.0893,0.00349,1,0.08,0.169,0.00663,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2003-10-28,2003,1,4,301,172.93,0.86,4,Mod_Dry,31,4,3,2,33,73,0.42,99.93,0.58,99.93,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00424,0.000166,0.0885,0.00346,1,0.0774,0.166,0.00649,25.4,0.911,0.969,0.882,22.7,21.9,21.9,527
2003-10-29,2003,1,5,302,171.01,0.86,4,Mod_Dry,31,4,3,2,33,73,0.43,98.01,0.57,98.01,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0835,0.00408,0.00016,0.0876,0.00343,1,0.0748,0.162,0.00636,25.4,0.913,0.968,0.884,22.3,21.6,21.6,517
2003-10-30,2003,1,5,303,169.1,0.87,4,Mod_Dry,31,4,3,2,33,73,0.43,96.1,0.57,96.1,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00392,0.000153,0.0868,0.0034,1,0.0722,0.159,0.00623,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2003-10-31,2003,1,5,304,167.73,0.87,4,Mod_Dry,31,4,3,2,33,73,0.43,94.73,0.56,94.73,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0824,0.0038,0.000149,0.0862,0.00337,1,0.0704,0.157,0.00613,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
2003-11-01,2003,2,5,305,166.91,0.87,4,Mod_Dry,29,4,2,2,30,67,0.4,99.91,0.6,99.91,0,0,0,0,-2,2,29,4,2,0,32,135,990,964.5,25.5,0.0831,0.00424,0.000166,0.0874,0.00342,1,0.0774,0.165,0.00645,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2003-11-02,2003,2,5,306,166.09,0.88,4,Mod_Dry,29,4,2,2,30,67,0.4,99.09,0.6,99.09,0,0,0,0,-2,2,29,4,2,0,32,134,990,964.5,25.5,0.0829,0.00417,0.000163,0.087,0.00341,1,0.0763,0.163,0.0064,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
2003-11-03,2003,2,5,307,165.82,0.88,4,Mod_Dry,29,4,2,2,30,67,0.4,98.82,0.6,98.82,0,0,0,0,-2,2,29,4,2,0,32,134,990,964.5,25.5,0.0828,0.00415,0.000163,0.0869,0.0034,1,0.0759,0.163,0.00638,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2003-11-04,2003,2,5,308,167.73,0.87,4,Mod_Dry,29,4,2,2,30,67,0.4,100.7,0.6,100.7,0,0,0,0,-2,2,29,4,2,0,32,136,990,964.5,25.5,0.0834,0.00431,0.000169,0.0877,0.00344,1,0.0785,0.166,0.00651,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2003-11-05,2003,2,6,309,171.83,0.86,4,Mod_Dry,29,4,2,2,30,67,0.39,104.8,0.61,104.8,0,0,0,0,-2,2,29,4,2,0,32,140,990,964.5,25.5,0.0849,0.00466,0.000182,0.0895,0.00351,1,0.084,0.174,0.00679,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
2003-11-06,2003,2,6,310,173.2,0.86,4,Mod_Dry,29,4,2,2,30,67,0.39,106.2,0.61,106.2,0,0,0,0,-2,2,29,4,2,0,32,141,990,964.5,25.5,0.0854,0.00478,0.000187,0.0901,0.00353,1,0.0859,0.176,0.00689,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
2003-11-07,2003,2,6,311,172.38,0.86,4,Mod_Dry,29,4,2,2,30,67,0.39,105.4,0.61,105.4,0,0,0,0,-2,2,29,4,2,0,32,140,990,964.5,25.5,0.0851,0.00471,0.000184,0.0898,0.00351,1,0.0848,0.175,0.00683,25.4,0.914,0.97,0.887,24,23.3,23.3,558
2003-11-08,2003,2,6,312,171.56,0.86,4,Mod_Dry,29,4,2,2,30,67,0.39,104.6,0.61,104.6,0,0,0,0,-2,2,29,4,2,0,32,140,990,964.5,25.5,0.0848,0.00464,0.000182,0.0894,0.0035,1,0.0837,0.173,0.00678,25.4,0.914,0.97,0.886,23.8,23.1,23.1,553
2003-11-09,2003,2,6,313,170.74,0.86,4,Mod_Dry,29,4,2,2,30,67,0.39,103.7,0.61,103.7,0,0,0,0,-2,2,29,4,2,0,32,139,990,964.5,25.5,0.0845,0.00457,0.000179,0.0891,0.00349,1,0.0825,0.172,0.00672,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2003-11-10,2003,2,6,314,169.92,0.87,4,Mod_Dry,29,4,2,2,30,67,0.39,102.9,0.61,102.9,0,0,0,0,-2,2,29,4,2,0,32,138,990,964.5,25.5,0.0842,0.0045,0.000176,0.0887,0.00347,1,0.0814,0.17,0.00666,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
2003-11-11,2003,2,6,315,169.1,0.87,5,Dry,23,4,2,2,19,50,0.3,119.1,0.7,119.1,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00587,0.00023,0.0937,0.00367,1,0.103,0.197,0.00771,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
2003-11-12,2003,2,7,316,172.11,0.86,5,Dry,23,4,2,2,19,50,0.29,122.1,0.71,122.1,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00613,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,655
2003-11-13,2003,2,7,317,178.4,0.84,5,Dry,23,4,2,2,19,50,0.28,128.4,0.72,128.4,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0911,0.00666,0.000261,0.0977,0.00382,1,0.116,0.214,0.00836,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
2003-11-14,2003,2,7,318,181.4,0.83,5,Dry,23,4,2,2,19,50,0.28,131.4,0.72,131.4,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00692,0.000271,0.0991,0.00388,1,0.12,0.219,0.00857,25.3,0.931,0.97,0.903,30.4,29.5,29.5,708
2003-11-15,2003,2,7,319,180.58,0.83,5,Dry,23,4,2,2,19,50,0.28,130.6,0.72,130.6,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00685,0.000268,0.0987,0.00386,1,0.119,0.217,0.00851,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2003-11-16,2003,2,7,320,179.76,0.84,5,Dry,23,4,2,2,19,50,0.28,129.8,0.72,129.8,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.00678,0.000265,0.0983,0.00385,1,0.118,0.216,0.00845,25.3,0.93,0.97,0.902,30,29.1,29.1,699
2003-11-17,2003,2,7,321,181.68,0.83,5,Dry,23,4,2,2,19,50,0.28,131.7,0.72,131.7,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00694,0.000272,0.0992,0.00388,1,0.12,0.219,0.00858,25.3,0.931,0.97,0.903,30.5,29.6,29.6,709
2003-11-18,2003,2,7,322,182.5,0.83,5,Dry,23,4,2,2,19,50,0.27,132.5,0.73,132.5,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0925,0.00701,0.000274,0.0995,0.00389,1,0.121,0.221,0.00864,25.3,0.931,0.97,0.904,30.7,29.8,29.8,714
2003-11-19,2003,2,8,323,180.58,0.83,5,Dry,23,4,2,2,19,50,0.28,130.6,0.72,130.6,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00685,0.000268,0.0987,0.00386,1,0.119,0.217,0.00851,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2003-11-20,2003,2,8,324,181.95,0.83,5,Dry,23,4,2,2,19,50,0.28,131.9,0.72,131.9,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00697,0.000272,0.0993,0.00388,1,0.121,0.22,0.0086,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2003-11-21,2003,2,8,325,186.6,0.82,5,Dry,23,4,2,2,19,50,0.27,136.6,0.73,136.6,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.094,0.00736,0.000288,0.101,0.00396,1,0.127,0.228,0.00893,25.3,0.933,0.97,0.905,31.7,30.7,30.7,738
2003-11-22,2003,2,8,326,188.51,0.81,5,Dry,23,4,2,2,19,50,0.27,138.5,0.73,138.5,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0947,0.00752,0.000294,0.102,0.00399,1,0.129,0.232,0.00906,25.3,0.934,0.97,0.906,32.2,31.2,31.2,748
2003-11-23,2003,2,8,327,189.33,0.81,5,Dry,23,4,2,2,19,50,0.26,139.3,0.74,139.3,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0949,0.00759,0.000297,0.103,0.00401,1,0.131,0.233,0.00911,25.3,0.934,0.97,0.906,32.4,31.4,31.4,753
2003-11-24,2003,2,8,328,193.43,0.8,5,Dry,23,4,2,2,19,50,0.26,143.4,0.74,143.4,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0964,0.00794,0.00031,0.104,0.00408,1,0.136,0.24,0.0094,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2003-11-25,2003,2,8,329,194.8,0.79,5,Dry,23,4,2,2,19,50,0.26,144.8,0.74,144.8,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0969,0.00806,0.000315,0.105,0.0041,1,0.138,0.243,0.00949,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
2003-11-26,2003,2,9,330,196.17,0.79,5,Dry,23,4,2,2,19,50,0.26,146.2,0.74,146.2,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0974,0.00817,0.000319,0.106,0.00412,1,0.14,0.245,0.00959,25.3,0.937,0.97,0.909,34,33,33,792
2003-11-27,2003,2,9,331,197.54,0.78,5,Dry,23,4,2,2,19,50,0.25,147.5,0.75,147.5,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0978,0.00829,0.000324,0.106,0.00415,1,0.142,0.248,0.00968,25.3,0.937,0.97,0.909,34.4,33.3,33.3,800
2003-11-28,2003,2,9,332,197.26,0.79,5,Dry,23,4,2,2,19,50,0.25,147.3,0.75,147.3,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0977,0.00827,0.000323,0.106,0.00414,1,0.141,0.247,0.00966,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
2003-11-29,2003,2,9,333,199.18,0.78,5,Dry,23,4,2,2,19,50,0.25,149.2,0.75,149.2,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0984,0.00843,0.000329,0.107,0.00417,1,0.144,0.251,0.0098,25.3,0.938,0.97,0.91,34.8,33.7,33.7,810
2003-11-30,2003,2,9,334,199.45,0.78,5,Dry,23,4,2,2,19,50,0.25,149.4,0.75,149.4,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0985,0.00845,0.00033,0.107,0.00418,1,0.144,0.251,0.00981,25.3,0.938,0.97,0.91,34.9,33.8,33.8,811
2003-12-01,2003,3,9,335,199.72,0.78,5,Dry,26,4,3,2,24,59,0.29,140.7,0.7,140.7,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.00771,0.000301,0.105,0.00408,1,0.132,0.237,0.00926,25.4,0.935,0.97,0.907,32.7,31.7,31.7,762
2003-12-02,2003,3,9,336,202.18,0.77,5,Dry,26,4,3,2,24,59,0.29,143.2,0.71,143.2,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0977,0.00792,0.00031,0.106,0.00413,1,0.136,0.241,0.00944,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2003-12-03,2003,3,10,337,203,0.77,5,Dry,26,4,3,2,24,59,0.29,144,0.71,144,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00799,0.000312,0.106,0.00414,1,0.137,0.243,0.00949,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2003-12-04,2003,3,10,338,200,0.78,5,Dry,26,4,3,2,24,59,0.29,141,0.7,141,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00774,0.000302,0.105,0.00409,1,0.133,0.238,0.00928,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
2003-12-05,2003,3,10,339,196.99,0.79,5,Dry,26,4,3,2,24,59,0.3,138,0.7,138,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00748,0.000292,0.103,0.00404,1,0.129,0.232,0.00907,25.4,0.934,0.97,0.906,32,31.1,31.1,746
2003-12-06,2003,3,10,340,195.62,0.79,5,Dry,26,4,3,2,24,59,0.3,136.6,0.7,136.6,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00736,0.000288,0.103,0.00402,1,0.127,0.23,0.00898,25.4,0.933,0.97,0.905,31.7,30.8,30.8,738
2003-12-07,2003,3,10,341,193.71,0.8,5,Dry,26,4,3,2,24,59,0.3,134.7,0.69,134.7,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.0072,0.000281,0.102,0.00398,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
2003-12-08,2003,3,10,342,193.98,0.8,5,Dry,26,4,3,2,24,59,0.3,135,0.7,135,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00722,0.000282,0.102,0.00399,1,0.125,0.227,0.00886,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2003-12-09,2003,3,10,343,198.08,0.78,5,Dry,26,4,3,2,24,59,0.3,139.1,0.7,139.1,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00915,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
2003-12-10,2003,3,11,344,201.64,0.77,5,Dry,26,4,3,2,24,59,0.29,142.6,0.71,142.6,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00787,0.000308,0.105,0.00412,1,0.135,0.24,0.0094,25.3,0.935,0.97,0.907,33.2,32.2,32.2,772
2003-12-11,2003,3,11,345,204.1,0.76,5,Dry,26,4,3,2,24,59,0.29,145.1,0.71,145.1,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00808,0.000316,0.106,0.00416,1,0.138,0.245,0.00957,25.3,0.937,0.97,0.908,33.8,32.7,32.7,786
2003-12-12,2003,3,11,346,207.11,0.76,5,Dry,26,4,3,2,24,59,0.28,148.1,0.71,148.1,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00834,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
2003-12-13,2003,3,11,347,210.11,0.75,5,Dry,26,4,3,2,24,59,0.28,151.1,0.72,151.1,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00859,0.000337,0.109,0.00427,1,0.146,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2003-12-14,2003,3,11,348,213.12,0.73,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00885,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,835
2003-12-15,2003,3,11,349,216.13,0.73,5,Dry,26,4,3,2,24,59,0.27,157.1,0.73,157.1,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00911,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2003-12-16,2003,3,11,350,217.5,0.72,5,Dry,26,4,3,2,24,59,0.27,158.5,0.73,158.5,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00922,0.000362,0.112,0.00441,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2003-12-17,2003,3,12,351,219.41,0.71,5,Dry,26,4,3,2,24,59,0.27,160.4,0.73,160.4,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00938,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,870
2003-12-18,2003,3,12,352,219.14,0.72,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2003-12-19,2003,3,12,353,218.86,0.72,5,Dry,26,4,3,2,24,59,0.27,159.9,0.73,159.9,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00934,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2003-12-20,2003,3,12,354,221.87,0.71,5,Dry,26,4,3,2,24,59,0.27,162.9,0.73,162.9,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00959,0.000377,0.114,0.00449,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.9,36.9,885
2003-12-21,2003,3,12,355,222.69,0.7,5,Dry,26,4,3,2,24,59,0.27,163.7,0.73,163.7,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00966,0.00038,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37.1,37.1,889
2003-12-22,2003,3,12,356,223.51,0.7,5,Dry,26,4,3,2,24,59,0.26,164.5,0.74,164.5,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.972,0.917,38.3,37.3,37.3,894
2003-12-23,2003,3,12,357,226.52,0.69,5,Dry,26,4,3,2,24,59,0.26,167.5,0.74,167.5,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.00999,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2003-12-24,2003,3,13,358,229.53,0.69,5,Dry,26,4,3,2,24,59,0.26,170.5,0.74,170.5,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00463,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.8,38.8,930
2003-12-25,2003,3,13,359,231.99,0.68,5,Dry,26,4,3,2,24,59,0.25,173,0.75,173,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000411,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.4,39.4,945
2003-12-26,2003,3,13,360,232.26,0.68,5,Dry,26,4,3,2,24,59,0.25,173.3,0.75,173.3,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00468,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
2003-12-27,2003,3,13,361,232.54,0.68,5,Dry,26,4,3,2,24,59,0.25,173.5,0.75,173.5,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
2003-12-28,2003,3,13,362,233.9,0.68,5,Dry,26,4,3,2,24,59,0.25,174.9,0.75,174.9,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.12,0.00471,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.925,40.8,39.8,39.8,956
2003-12-29,2003,3,13,363,233.63,0.68,5,Dry,26,4,3,2,24,59,0.25,174.6,0.75,174.6,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,955
2003-12-30,2003,3,13,364,233.36,0.68,5,Dry,26,4,3,2,24,59,0.25,174.4,0.75,174.4,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.0047,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,953
2003-12-31,2003,3,14,365,234.72,0.67,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2004-01-01,2003,4,14,1,238.28,0.67,5,Dry,29,5,4,2,33,73,0.31,165.3,0.69,165.3,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.0098,0.000386,0.117,0.00461,1,0.166,0.283,0.0111,25.1,0.944,0.973,0.918,38.4,37.3,37.3,896
2004-01-02,2003,4,14,2,242.38,0.66,5,Dry,29,5,4,2,33,73,0.3,169.4,0.7,169.4,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2004-01-03,2003,4,14,3,244.29,0.65,5,Dry,29,5,4,2,33,73,0.3,171.3,0.7,171.3,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000407,0.12,0.00473,1,0.174,0.293,0.0116,25,0.946,0.976,0.922,39.8,38.8,38.8,931
2004-01-04,2003,4,14,4,243.47,0.66,5,Dry,29,5,4,2,33,73,0.3,170.5,0.7,170.5,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000404,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.6,38.6,926
2004-01-05,2003,4,14,5,244.29,0.65,5,Dry,29,5,4,2,33,73,0.3,171.3,0.7,171.3,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000407,0.12,0.00473,1,0.174,0.293,0.0116,25,0.946,0.976,0.922,39.8,38.8,38.8,931
2004-01-06,2003,4,14,6,245.66,0.65,5,Dry,29,5,4,2,33,73,0.3,172.7,0.7,172.7,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000412,0.12,0.00475,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.1,39.1,39.1,939
2004-01-07,2003,4,15,7,250.86,0.64,5,Dry,29,5,4,2,33,73,0.29,177.9,0.71,177.9,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.00043,0.123,0.00485,1,0.183,0.305,0.0121,25,0.948,0.979,0.928,41.3,40.4,40.4,971
2004-01-08,2003,4,15,8,256.05,0.63,5,Dry,29,5,4,2,33,73,0.28,183.1,0.71,183.1,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000447,0.125,0.00494,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2004-01-09,2003,4,15,9,261.25,0.62,5,Dry,29,5,4,2,33,73,0.28,188.3,0.72,188.3,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0118,0.000465,0.127,0.00503,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2004-01-10,2003,4,15,10,267.54,0.61,5,Dry,29,5,4,2,33,73,0.27,194.5,0.73,194.5,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000487,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.3,44.4,44.4,1060
2004-01-11,2003,4,15,11,274.92,0.6,5,Dry,29,5,4,2,33,73,0.27,201.9,0.73,201.9,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000512,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2004-01-12,2003,4,15,12,282.85,0.58,5,Dry,29,5,4,2,33,73,0.26,209.8,0.74,209.8,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.00054,0.137,0.00543,1,0.226,0.362,0.0144,24.8,0.957,0.98,0.937,48.8,47.9,47.9,1150
2004-01-13,2003,4,15,13,291.32,0.57,5,Dry,29,5,4,2,33,73,0.25,218.3,0.75,218.3,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000569,0.14,0.00558,1,0.237,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2004-01-14,2003,4,16,14,299.8,0.56,5,Dry,29,5,4,2,33,73,0.24,226.8,0.76,226.8,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000599,0.144,0.00574,1,0.249,0.393,0.0156,24.7,0.959,0.98,0.94,52.7,48.2,48.2,1160
2004-01-15,2003,4,16,15,306.09,0.55,5,Dry,29,5,4,2,33,73,0.24,233.1,0.76,233.1,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000621,0.147,0.00585,2,0.0998,0.247,0.00984,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
2004-01-16,2003,4,16,16,309.65,0.55,5,Dry,29,5,4,2,33,73,0.24,236.7,0.76,236.7,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.132,0.0159,0.000633,0.148,0.00592,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
2004-01-17,2003,4,16,17,314.84,0.54,5,Dry,29,5,4,2,33,73,0.23,241.8,0.77,241.8,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000652,0.151,0.00602,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.8,1270
2004-01-18,2003,4,16,18,323.32,0.53,5,Dry,29,5,4,2,33,73,0.23,250.3,0.77,250.3,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.0172,0.000686,0.154,0.00618,2,0.111,0.266,0.0106,24.7,0.929,0.97,0.901,28.2,27.3,54.7,1310
2004-01-19,2003,4,16,19,333.43,0.52,5,Dry,29,5,4,2,33,73,0.22,260.4,0.78,260.4,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0219,0.000879,0.163,0.00653,2,0.118,0.281,0.0113,24.7,0.932,0.97,0.904,29.3,28.4,56.9,1370
2004-01-20,2003,4,16,20,342.46,0.51,5,Dry,29,5,4,2,33,73,0.21,269.5,0.79,269.5,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0262,0.00105,0.17,0.00684,2,0.124,0.295,0.0118,24.6,0.934,0.97,0.905,30.3,29.4,58.8,1410
2004-01-21,2003,4,17,21,352.03,0.5,5,Dry,29,5,4,2,33,73,0.21,279,0.79,279,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0307,0.00124,0.178,0.00717,2,0.131,0.309,0.0124,24.5,0.936,0.97,0.908,31.4,30.5,60.9,1460
2004-01-22,2003,4,17,22,361.05,0.49,5,Dry,29,5,4,2,33,73,0.2,288.1,0.8,288.1,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.035,0.00141,0.186,0.00748,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.9,1510
2004-01-23,2003,4,17,23,366.79,0.48,5,Dry,29,5,4,2,33,73,0.2,293.8,0.8,293.8,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0377,0.00152,0.19,0.00768,2,0.141,0.331,0.0134,24.4,0.939,0.97,0.911,33,32.1,64.1,1540
2004-01-24,2003,4,17,24,374.18,0.48,5,Dry,29,5,4,2,33,73,0.2,301.2,0.81,301.2,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0412,0.00166,0.196,0.00794,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.9,32.9,65.7,1580
2004-01-25,2003,4,17,25,383.2,0.47,5,Dry,29,5,4,2,33,73,0.19,310.2,0.81,310.2,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0454,0.00184,0.204,0.00826,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.9,33.8,67.6,1620
2004-01-26,2003,4,17,26,390.58,0.46,5,Dry,29,5,4,2,33,73,0.19,317.6,0.81,317.6,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0489,0.00198,0.21,0.00852,2,0.157,0.367,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.2,1660
2004-01-27,2003,4,17,27,399.06,0.45,5,Dry,29,5,4,2,33,73,0.18,326.1,0.82,326.1,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0529,0.00215,0.217,0.00882,2,0.163,0.38,0.0154,24.2,0.944,0.97,0.916,36.6,35.5,71,1700
2004-01-28,2003,4,18,28,410.27,0.44,5,Dry,29,5,4,2,33,73,0.18,337.3,0.82,337.3,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0582,0.00237,0.226,0.00921,2,0.17,0.396,0.0161,24.2,0.946,0.971,0.919,37.8,36.7,73.4,1760
2004-01-29,2003,4,18,29,421.48,0.44,5,Dry,29,5,4,2,33,73,0.17,348.5,0.83,348.5,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0635,0.00259,0.235,0.00961,2,0.178,0.413,0.0169,24.1,0.948,0.974,0.923,39,38,76,1820
2004-01-30,2003,4,18,30,433.24,0.43,5,Dry,29,5,4,2,33,73,0.17,360.2,0.83,360.2,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.5,24.5,0.176,0.069,0.00282,0.245,0.01,2,0.186,0.431,0.0176,24,0.95,0.977,0.928,40.3,39.4,78.7,1890
2004-01-31,2003,4,18,31,446.09,0.42,5,Dry,29,5,4,2,33,73,0.16,373.1,0.84,373.1,0,0,0,0,-2,2,29,5,4,0,35,411,990,965.6,24.4,0.181,0.0751,0.00308,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.951,0.98,0.932,41.7,40.8,81.7,1960
2004-02-01,2003,5,18,32,459.49,0.41,5,Dry,31,6,4,3,41,85,0.18,374.5,0.81,374.5,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0758,0.00311,0.258,0.0106,2,0.195,0.453,0.0186,23.9,0.952,0.98,0.932,41.7,40.9,81.8,1960
2004-02-02,2003,5,18,33,471.79,0.4,5,Dry,31,6,4,3,41,85,0.18,386.8,0.82,386.8,0,0,0,0,-3,3,31,6,4,0,44,428,990,965.7,24.3,0.187,0.0816,0.00336,0.268,0.011,2,0.204,0.472,0.0194,23.8,0.953,0.98,0.934,43,42.2,84.4,2020
2004-02-03,2003,5,18,34,483.55,0.39,5,Dry,31,6,4,3,41,85,0.18,398.6,0.82,398.6,0,0,0,0,-3,3,31,6,4,0,44,440,990,965.8,24.2,0.191,0.0871,0.0036,0.278,0.0115,2,0.212,0.489,0.0202,23.7,0.955,0.98,0.936,44.3,43.4,86.8,2080
2004-02-04,2003,5,19,35,493.67,0.38,5,Dry,31,6,4,3,41,85,0.17,408.7,0.83,408.7,0,0,0,0,-3,3,31,6,4,0,44,450,990,965.8,24.2,0.194,0.0919,0.0038,0.286,0.0118,2,0.218,0.504,0.0209,23.7,0.956,0.98,0.936,45.3,44.4,88.9,2130
2004-02-05,2003,5,19,36,503.79,0.38,5,Dry,31,6,4,3,41,85,0.17,418.8,0.83,418.8,0,0,0,0,-3,3,31,6,4,0,44,460,990,965.9,24.1,0.198,0.0967,0.00401,0.294,0.0122,2,0.225,0.52,0.0215,23.6,0.956,0.98,0.937,46.4,45.4,90.9,2180
2004-02-06,2003,5,19,37,515.54,0.37,5,Dry,31,6,4,3,41,85,0.17,430.5,0.83,430.5,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.102,0.00424,0.304,0.0126,2,0.233,0.537,0.0223,23.5,0.957,0.98,0.938,47.6,46.6,93.2,2240
2004-02-07,2003,5,19,38,528.4,0.36,5,Dry,31,6,4,3,41,85,0.16,443.4,0.84,443.4,0,0,0,0,-3,3,31,6,4,0,44,484,990,966,24,0.206,0.108,0.00451,0.315,0.0131,2,0.242,0.557,0.0232,23.5,0.958,0.98,0.939,48.9,47.9,95.8,2300
2004-02-08,2003,5,19,39,542.34,0.35,5,Dry,31,6,4,3,41,85,0.16,457.3,0.84,457.3,0,0,0,0,-3,3,31,6,4,0,44,498,990,966,24,0.211,0.115,0.00479,0.326,0.0136,2,0.251,0.577,0.0241,23.4,0.958,0.98,0.938,50.2,48.2,96.4,2310
2004-02-09,2003,5,19,40,557.38,0.34,5,Dry,31,6,4,3,41,85,0.15,472.4,0.85,472.4,0,0,0,0,-3,3,31,6,4,0,44,513,990,966.1,23.9,0.218,0.122,0.0051,0.34,0.0142,2,0.261,0.602,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2004-02-10,2003,5,19,41,573.51,0.33,5,Dry,31,6,4,3,41,85,0.15,488.5,0.85,488.5,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.227,0.13,0.00544,0.357,0.015,3,0.162,0.519,0.0218,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
2004-02-11,2003,5,20,42,590.19,0.32,5,Dry,31,6,4,3,41,85,0.14,505.2,0.86,505.2,0,0,0,0,-3,3,31,6,4,0,44,546,990,966.3,23.7,0.237,0.138,0.00583,0.375,0.0158,3,0.17,0.545,0.023,23.2,0.947,0.97,0.918,36.3,35.2,106,2530
2004-02-12,2003,5,20,43,610.7,0.31,5,Dry,31,6,4,3,41,85,0.14,525.7,0.86,525.7,0,0,0,0,-3,3,31,6,4,0,44,567,990,966.3,23.7,0.249,0.152,0.00643,0.401,0.0169,3,0.179,0.58,0.0245,23.1,0.949,0.971,0.921,37.6,36.5,110,2630
2004-02-13,2003,5,20,44,631.75,0.3,5,Dry,31,6,4,3,41,85,0.14,546.8,0.86,546.8,0,0,0,0,-3,3,31,6,4,0,44,588,990,966.4,23.6,0.261,0.166,0.00705,0.427,0.0181,3,0.189,0.615,0.0261,23,0.95,0.974,0.926,39,38,114,2730
2004-02-14,2003,5,20,45,652.81,0.29,5,Dry,31,6,4,3,41,85,0.13,567.8,0.87,567.8,0,0,0,0,-3,3,31,6,4,0,44,609,990,966.5,23.5,0.273,0.18,0.00768,0.453,0.0193,3,0.198,0.651,0.0277,22.8,0.952,0.977,0.93,40.4,39.4,118,2840
2004-02-15,2003,5,20,46,675.5,0.28,5,Dry,31,6,4,3,41,85,0.13,590.5,0.87,590.5,0,0,0,0,-3,3,31,6,4,0,44,632,990,966.6,23.4,0.285,0.195,0.00835,0.481,0.0206,3,0.208,0.689,0.0295,22.7,0.954,0.98,0.935,41.8,41,123,2950
2004-02-16,2003,5,20,47,694.37,0.27,5,Dry,31,6,4,3,41,85,0.12,609.4,0.88,609.4,0,0,0,0,-3,3,31,6,4,0,44,650,990,966.7,23.3,0.296,0.208,0.00892,0.504,0.0216,3,0.217,0.721,0.0309,22.6,0.955,0.98,0.936,43,42.1,126,3030
2004-02-17,2003,5,20,48,712.69,0.26,5,Dry,31,6,4,3,41,85,0.12,627.7,0.88,627.7,0,0,0,0,-3,3,31,6,4,0,44,669,990,966.8,23.2,0.307,0.22,0.00948,0.527,0.0227,3,0.225,0.752,0.0323,22.5,0.956,0.98,0.936,44.1,43.2,130,3110
2004-02-18,2003,5,21,49,727.18,0.26,5,Dry,31,6,4,3,41,85,0.12,642.2,0.88,642.2,0,0,0,0,-3,3,31,6,4,0,44,683,990,966.8,23.2,0.315,0.23,0.00992,0.545,0.0235,3,0.231,0.776,0.0335,22.4,0.956,0.98,0.937,45,44.1,132,3170
2004-02-19,2003,5,21,50,741.13,0.25,5,Dry,31,6,4,3,41,85,0.12,656.1,0.89,656.1,0,0,0,0,-3,3,31,6,4,0,44,697,990,966.9,23.1,0.323,0.239,0.0103,0.562,0.0243,3,0.238,0.8,0.0346,22.3,0.957,0.98,0.937,45.8,44.9,135,3230
2004-02-20,2003,5,21,51,755.62,0.25,5,Dry,31,6,4,3,41,85,0.11,670.6,0.89,670.6,0,0,0,0,-3,3,31,6,4,0,44,712,990,966.9,23.1,0.331,0.249,0.0108,0.58,0.0251,3,0.244,0.824,0.0357,22.3,0.957,0.98,0.938,46.7,45.8,137,3290
2004-02-21,2003,5,21,52,767.93,0.24,5,Dry,31,6,4,3,41,85,0.11,682.9,0.89,682.9,0,0,0,0,-3,3,31,6,4,0,44,724,990,967,23,0.338,0.257,0.0112,0.595,0.0258,3,0.25,0.845,0.0367,22.2,0.957,0.98,0.938,47.4,46.5,139,3340
2004-02-22,2003,5,21,53,774.01,0.24,5,Dry,31,6,4,3,41,85,0.11,689,0.89,689,0,0,0,0,-3,3,31,6,4,0,44,730,990,967,23,0.341,0.261,0.0114,0.603,0.0262,3,0.253,0.855,0.0372,22.1,0.957,0.98,0.938,47.7,46.8,140,3370
2004-02-23,2003,5,21,54,780.09,0.23,5,Dry,31,6,4,3,41,85,0.11,695.1,0.89,695.1,0,0,0,0,-3,3,31,6,4,0,44,736,990,967,23,0.345,0.265,0.0115,0.61,0.0266,3,0.255,0.865,0.0377,22.1,0.957,0.98,0.938,48.1,47.1,141,3390
2004-02-24,2003,5,21,55,784.16,0.23,5,Dry,31,6,4,3,41,85,0.11,699.2,0.89,699.2,0,0,0,0,-3,3,31,6,4,0,44,740,990,967,23,0.347,0.268,0.0117,0.615,0.0268,3,0.257,0.872,0.038,22.1,0.957,0.98,0.938,48.3,47.4,142,3410
2004-02-25,2003,5,22,56,788.47,0.23,5,Dry,31,6,4,3,41,85,0.11,703.5,0.89,703.5,0,0,0,0,-3,3,31,6,4,0,44,744,990,967.1,22.9,0.35,0.271,0.0118,0.621,0.027,3,0.259,0.88,0.0383,22.1,0.957,0.98,0.938,48.6,47.6,143,3430
2004-02-26,2003,5,22,57,796.12,0.23,5,Dry,31,6,4,3,41,85,0.11,711.1,0.89,711.1,0,0,0,0,-3,3,31,6,4,0,44,752,990,967.1,22.9,0.354,0.276,0.012,0.63,0.0275,3,0.263,0.892,0.0389,22,0.957,0.98,0.938,49,48,144,3460
2004-02-27,2003,5,22,58,804.26,0.22,5,Dry,31,6,4,3,41,85,0.11,719.3,0.89,719.3,0,0,0,0,-3,3,31,6,4,0,44,760,990,967.1,22.9,0.359,0.281,0.0123,0.64,0.028,3,0.266,0.906,0.0396,22,0.957,0.98,0.938,49.5,48.2,145,3470
2004-02-28,2003,5,22,59,812.81,0.22,5,Dry,31,6,4,3,41,85,0.1,727.8,0.9,727.8,0,0,0,0,-3,3,31,6,4,0,44,769,990,967.2,22.8,0.363,0.287,0.0126,0.651,0.0285,3,0.27,0.921,0.0403,21.9,0.957,0.98,0.938,49.9,48.2,145,3470
2004-02-29,2003,5,22,60,821.72,0.22,5,Dry,31,6,4,3,41,85,0.1,736.7,0.9,736.7,0,0,0,0,-3,3,31,6,4,0,44,778,990,967.2,22.8,0.368,0.293,0.0128,0.662,0.029,3,0.274,0.936,0.041,21.9,0.957,0.98,0.938,50.4,48.2,145,3470
2004-03-01,2003,6,22,61,830.96,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,702,0.84,702,0,0,0,0,-6,6,41,8,7,0,73,758,990,967.2,22.8,0.357,0.27,0.0119,0.627,0.0275,3,0.258,0.886,0.0389,21.9,0.957,0.98,0.938,48.1,47.1,141,3390
2004-03-02,2003,6,22,62,840.5,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,711.5,0.85,711.5,0,0,0,0,-6,6,41,8,7,0,73,768,990,967.3,22.7,0.363,0.276,0.0122,0.639,0.0281,3,0.263,0.902,0.0397,21.8,0.957,0.98,0.938,48.6,47.6,143,3430
2004-03-03,2003,6,23,63,850.31,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,721.3,0.85,721.3,0,0,0,0,-6,6,41,8,7,0,73,777,990,967.3,22.7,0.368,0.283,0.0125,0.651,0.0287,3,0.267,0.918,0.0405,21.8,0.957,0.98,0.938,49.1,48.2,144,3470
2004-03-04,2003,6,23,64,864.48,0.2,4,Mod_Dry,41,8,7,6,67,129,0.15,735.5,0.85,735.5,0,0,0,0,-6,6,41,8,7,0,73,791,990,967.4,22.6,0.38,0.292,0.0129,0.672,0.0297,3,0.273,0.945,0.0417,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
2004-03-05,2003,6,23,65,883.35,0.2,4,Mod_Dry,41,8,7,6,67,129,0.15,754.4,0.85,754.4,0,0,0,0,-6,6,41,8,7,0,73,810,990,967.4,22.6,0.397,0.304,0.0135,0.701,0.0311,3,0.281,0.982,0.0435,21.6,0.957,0.98,0.938,50.9,48.2,145,3470
2004-03-06,2003,6,23,66,902.91,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,773.9,0.86,773.9,0,0,0,0,-6,6,41,8,7,0,73,830,990,967.5,22.5,0.415,0.314,0.0139,0.728,0.0324,3,0.286,1.01,0.0451,21.5,0.956,0.98,0.937,51.9,48.2,145,3470
2004-03-07,2003,6,23,67,927.67,0.18,4,Mod_Dry,41,8,7,6,67,129,0.14,798.7,0.86,798.7,0,0,0,0,-6,6,41,8,7,0,73,855,990,967.6,22.4,0.437,0.326,0.0145,0.763,0.0341,4,0.212,0.975,0.0435,21.4,0.953,0.976,0.93,40,39,156,3750
2004-03-08,2003,6,23,68,953.27,0.18,4,Mod_Dry,41,8,7,6,67,129,0.14,824.3,0.86,824.3,0,0,0,0,-6,6,41,8,7,0,73,880,990,967.7,22.3,0.461,0.338,0.0152,0.799,0.0358,4,0.221,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
2004-03-09,2003,6,23,69,979.64,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,850.6,0.87,850.6,0,0,0,0,-6,6,41,8,7,0,73,907,990,967.8,22.2,0.485,0.351,0.0158,0.836,0.0377,4,0.23,1.07,0.048,21.1,0.954,0.98,0.935,42,41.2,165,3950
2004-03-10,2003,6,24,70,1011.8,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,882.8,0.87,882.8,0,0,0,0,-6,6,41,8,7,0,73,939,990,967.9,22.1,0.514,0.366,0.0166,0.881,0.0399,4,0.24,1.12,0.0508,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
2004-03-11,2003,6,24,71,1044.8,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,915.8,0.88,915.8,0,0,0,0,-6,6,41,8,7,0,73,972,990,968,22,0.544,0.382,0.0174,0.927,0.0422,4,0.252,1.18,0.0537,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
2004-03-12,2003,6,24,72,1078.7,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,949.7,0.88,949.7,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.1,21.9,0.576,0.399,0.0182,0.974,0.0446,4,0.263,1.24,0.0566,20.6,0.956,0.98,0.936,45.9,44.9,180,4320
2004-03-13,2003,6,24,73,1113.4,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,984.4,0.88,984.4,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.611,0.415,0.0191,1.03,0.0472,4,0.275,1.3,0.0599,20.4,0.956,0.98,0.936,47.1,46.2,185,4440
2004-03-14,2003,6,24,74,1154.4,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1025,0.89,1025,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.671,0.48,0.0222,1.15,0.0533,4,0.285,1.44,0.0665,20.2,0.955,0.98,0.936,48.5,47.5,190,4560
2004-03-15,2003,6,24,75,1196.4,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1067,0.89,1067,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.733,0.575,0.0268,1.31,0.0609,4,0.293,1.6,0.0745,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
2004-03-16,2003,6,24,76,1239.3,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1110,0.9,1100,10,2,0,0,-6,14,43,8,7,0,81,1160,990,968.7,21.3,0.783,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2004-03-17,2003,6,25,77,1288.9,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1160,0.9,1100,60,14,2,2,-4,46,55,10,9,2,113,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.935,50,48.2,193,4630
2004-03-18,2003,6,25,78,1345.6,0.11,4,Mod_Dry,41,8,7,6,67,129,0.096,1217,0.9,1100,117,26,4,4,-2,85,67,12,11,4,152,1190,990,969,21,0.83,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2004-03-19,2003,6,25,79,1397.4,0.11,4,Mod_Dry,41,8,7,6,67,129,0.092,1268,0.91,1100,168,38,5,5,-1,121,79,13,12,5,188,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,48,192,4600
2004-03-20,2003,6,25,80,1437.7,0.1,4,Mod_Dry,41,8,7,6,67,129,0.09,1309,0.91,1100,209,47,6,6,0,150,88,14,13,6,217,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2004-03-21,2003,6,25,81,1484.7,0.093,4,Mod_Dry,41,8,7,6,67,129,0.087,1356,0.91,1100,256,58,8,8,2,180,99,16,15,8,247,1230,990,969.4,20.6,0.893,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2004-03-22,2003,6,25,82,1545.4,0.085,4,Mod_Dry,41,8,7,6,67,129,0.084,1416,0.92,1100,316,59,9,10,3,235,100,17,17,9,302,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2004-03-23,2003,6,25,83,1620.1,0.075,4,Mod_Dry,41,8,7,6,67,129,0.08,1491,0.92,1100,391,59,10,12,6,304,100,18,19,12,371,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2004-03-24,2003,6,26,84,1703,0.065,4,Mod_Dry,41,8,7,6,67,129,0.076,1574,0.92,1100,474,59,10,14,8,383,100,18,21,14,450,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0788,4,0.3,1.86,0.0939,18,0.951,0.98,0.932,46.2,45.2,181,4340
2004-03-25,2003,6,26,85,1794.4,0.052,4,Mod_Dry,41,8,7,6,67,129,0.072,1665,0.93,1100,565,59,10,17,11,468,100,18,24,17,535,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2004-03-26,2003,6,26,86,1894.6,0.04,4,Mod_Dry,41,8,7,6,67,129,0.068,1766,0.93,1100,666,59,10,18,14,565,100,18,25,20,632,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2004-03-27,2003,6,26,87,1996.8,0.033,4,Mod_Dry,41,8,7,6,67,129,0.065,1868,0.94,1100,768,59,10,18,17,664,100,18,25,23,731,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2004-03-28,2003,6,26,88,2108.1,0.026,4,Mod_Dry,41,8,7,6,67,129,0.061,1979,0.94,1100,879,59,10,18,20,772,100,18,25,26,839,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2004-03-29,2003,6,26,89,2228.8,0.019,4,Mod_Dry,41,8,7,6,67,129,0.058,2100,0.94,1100,1000,59,10,18,24,889,100,18,25,30,956,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3960
2004-03-30,2003,6,26,90,2329.2,0.015,4,Mod_Dry,41,8,7,6,67,129,0.055,2200,0.94,1100,1100,59,10,18,27,986,100,18,25,33,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2004-03-31,2003,6,27,91,2423.5,0.011,4,Mod_Dry,41,8,7,6,67,129,0.053,2294,0.95,1100,1190,59,10,18,30,1080,100,18,25,36,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2004-04-01,2003,7,27,92,2518.9,0.0087,3,Normal,54,13,14,19,117,217,0.086,2302,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3760
2004-04-02,2003,7,27,93,2607.8,0.0071,3,Normal,54,13,14,19,117,217,0.083,2391,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2004-04-03,2003,7,27,94,2681.9,0.0058,3,Normal,54,13,14,19,117,217,0.081,2465,0.92,1100,1370,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2004-04-04,2003,7,27,95,2748.8,0.0046,3,Normal,54,13,14,19,117,217,0.079,2532,0.92,1100,1430,46,5,11,24,1350,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,150,3610
2004-04-05,2003,7,27,96,2808.2,0.0036,3,Normal,54,13,14,19,117,217,0.077,2591,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2004-04-06,2003,7,27,97,2860,0.0026,3,Normal,54,13,14,19,117,217,0.076,2643,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2004-04-07,2003,7,28,98,2904,0.0019,3,Normal,54,13,14,19,117,217,0.075,2687,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1610,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2004-04-08,2003,7,28,99,2940.2,0.0012,3,Normal,54,13,14,19,117,217,0.074,2723,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2004-04-09,2003,7,28,100,2968.4,0.00072,3,Normal,54,13,14,19,117,217,0.073,2751,0.93,1100,1650,46,5,11,31,1560,100,18,25,50,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2004-04-10,2003,7,28,101,2988.7,0.00036,3,Normal,54,13,14,19,117,217,0.073,2772,0.93,1100,1670,46,5,11,31,1580,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.6,0.939,0.97,0.911,37.1,36,144,3450
2004-04-11,2003,7,28,102,3000.8,0.00014,3,Normal,54,13,14,19,117,217,0.072,2784,0.93,1100,1680,46,5,11,32,1590,100,18,25,51,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3440
2004-04-12,2003,7,28,103,3004.9,0.000072,3,Normal,54,13,14,19,117,217,0.072,2788,0.93,1100,1690,46,5,11,32,1590,100,18,25,51,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.8,143,3440
2004-04-13,2003,7,28,104,3008.9,0,3,Normal,54,13,14,19,117,217,0.072,2792,0.93,1100,1690,46,5,11,32,1600,100,18,25,51,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2004-04-14,2003,7,29,105,3004.9,0.000072,3,Normal,54,13,14,19,117,217,0.072,2788,0.93,1100,1690,46,5,11,32,1590,100,18,25,51,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.8,143,3440
2004-04-15,2003,7,29,106,3000.8,0.00014,3,Normal,54,13,14,19,117,217,0.072,2784,0.93,1100,1680,46,5,11,32,1590,100,18,25,51,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3440
2004-04-16,2003,7,29,107,2996.8,0.00022,3,Normal,54,13,14,19,117,217,0.072,2780,0.93,1100,1680,46,5,11,31,1590,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2004-04-17,2003,7,29,108,2984.6,0.00043,3,Normal,54,13,14,19,117,217,0.073,2768,0.93,1100,1670,46,5,11,31,1580,100,18,25,50,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.6,0.939,0.97,0.911,37.1,36,144,3450
2004-04-18,2003,7,29,109,2964.4,0.00079,3,Normal,54,13,14,19,117,217,0.073,2747,0.93,1100,1650,46,5,11,30,1560,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2004-04-19,2003,7,29,110,2944.2,0.0011,3,Normal,54,13,14,19,117,217,0.074,2727,0.93,1100,1630,46,5,11,30,1540,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2004-04-20,2003,7,29,111,2924.1,0.0015,3,Normal,54,13,14,19,117,217,0.074,2707,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2004-04-21,2003,7,30,112,2896,0.002,3,Normal,54,13,14,19,117,217,0.075,2679,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2004-04-22,2003,7,30,113,2868,0.0025,3,Normal,54,13,14,19,117,217,0.076,2651,0.92,1100,1550,46,5,11,28,1460,100,18,25,47,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2004-04-23,2003,7,30,114,2840,0.003,3,Normal,54,13,14,19,117,217,0.076,2623,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2004-04-24,2003,7,30,115,2812.2,0.0035,3,Normal,54,13,14,19,117,217,0.077,2595,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1520,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2004-04-25,2003,7,30,116,2776.4,0.0041,3,Normal,54,13,14,19,117,217,0.078,2559,0.92,1100,1460,46,5,11,25,1370,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
2004-04-26,2003,7,30,117,2740.9,0.0047,3,Normal,54,13,14,19,117,217,0.079,2524,0.92,1100,1420,46,5,11,24,1340,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2004-04-27,2003,7,30,118,2705.5,0.0054,3,Normal,54,13,14,19,117,217,0.08,2488,0.92,1100,1390,46,5,11,23,1300,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2004-04-28,2003,7,31,119,2670.2,0.006,3,Normal,54,13,14,19,117,217,0.081,2453,0.92,1100,1350,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2004-04-29,2003,7,31,120,2627.2,0.0068,3,Normal,54,13,14,19,117,217,0.083,2410,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2004-04-30,2003,7,31,121,2584.5,0.0075,3,Normal,54,13,14,19,117,217,0.084,2368,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2004-05-01,2003,8,31,122,2542,0.0083,3,Normal,55,13,13,17,178,276,0.11,2266,0.89,1100,1170,45,5,12,18,1090,100,18,25,35,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2004-05-02,2003,8,31,123,2499.8,0.009,3,Normal,55,13,13,17,178,276,0.11,2224,0.89,1100,1120,45,5,12,17,1050,100,18,25,34,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2004-05-03,2003,8,31,124,2457.7,0.0098,3,Normal,55,13,13,17,178,276,0.11,2182,0.89,1100,1080,45,5,12,15,1010,100,18,25,32,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2004-05-04,2003,8,31,125,2415.9,0.011,3,Normal,55,13,13,17,178,276,0.11,2140,0.89,1100,1040,45,5,12,14,964,100,18,25,31,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2004-05-05,2003,8,32,126,2374.3,0.013,3,Normal,55,13,13,17,178,276,0.12,2098,0.88,1100,998,45,5,12,13,923,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2004-05-06,2003,8,32,127,2333,0.015,3,Normal,55,13,13,17,178,276,0.12,2057,0.88,1100,957,45,5,12,12,883,100,18,25,29,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2004-05-07,2003,8,32,128,2291.8,0.017,3,Normal,55,13,13,17,178,276,0.12,2016,0.88,1100,916,45,5,12,10,844,100,18,25,27,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2004-05-08,2003,8,32,129,2243.6,0.019,3,Normal,55,13,13,17,178,276,0.12,1968,0.88,1100,868,45,5,12,9,797,100,18,25,26,975,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2004-05-09,2003,8,32,130,2180.9,0.022,3,Normal,55,13,13,17,178,276,0.13,1905,0.87,1100,805,45,5,12,7,736,100,18,25,24,914,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2004-05-10,2003,8,32,131,2126.2,0.025,3,Normal,55,13,13,17,178,276,0.13,1850,0.87,1100,750,45,5,12,6,682,100,18,25,23,860,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2004-05-11,2003,8,32,132,2071.9,0.028,3,Normal,55,13,13,17,178,276,0.13,1796,0.87,1100,696,45,5,12,4,630,100,18,25,21,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
