date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-05-12,2003,8,33,133,2018.1,0.031,3,Normal,55,13,13,17,178,276,0.14,1742,0.86,1100,642,45,5,12,2,578,100,18,25,19,756,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2004-05-13,2003,8,33,134,1964.9,0.035,3,Normal,55,13,13,17,178,276,0.14,1689,0.86,1100,589,45,5,12,1,526,100,18,25,18,704,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4120
2004-05-14,2003,8,33,135,1912.1,0.039,3,Normal,55,13,13,17,178,276,0.14,1636,0.86,1100,536,45,5,12,-1,475,100,18,25,16,653,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2004-05-15,2003,8,33,136,1866.8,0.043,3,Normal,55,13,13,17,178,276,0.15,1591,0.85,1100,491,45,5,12,-2,431,100,18,25,15,609,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2004-05-16,2003,8,33,137,1821.9,0.048,3,Normal,55,13,13,17,178,276,0.15,1546,0.85,1100,446,45,5,12,-4,388,100,18,25,13,566,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2004-05-17,2003,8,33,138,1777.4,0.055,3,Normal,55,13,13,17,178,276,0.15,1501,0.84,1100,401,45,5,12,-5,344,100,18,25,12,522,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2004-05-18,2003,8,33,139,1733.3,0.061,3,Normal,55,13,13,17,178,276,0.16,1457,0.84,1100,357,45,5,11,-6,302,100,18,24,11,480,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2004-05-19,2003,8,34,140,1689.7,0.066,3,Normal,55,13,13,17,178,276,0.16,1414,0.84,1100,314,45,5,10,-8,262,100,18,23,9,440,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.3,181,4350
2004-05-20,2003,8,34,141,1646.5,0.072,3,Normal,55,13,13,17,178,276,0.17,1370,0.83,1100,270,45,5,8,-9,221,100,18,21,8,399,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2004-05-21,2003,8,34,142,1610.3,0.077,3,Normal,55,13,13,17,178,276,0.17,1334,0.83,1100,234,45,5,7,-10,187,100,18,20,7,365,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2004-05-22,2003,8,34,143,1574.4,0.081,3,Normal,55,13,13,17,178,276,0.17,1298,0.82,1100,198,45,5,6,-11,153,100,18,19,6,331,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2004-05-23,2003,8,34,144,1538.9,0.086,3,Normal,55,13,13,17,178,276,0.18,1263,0.82,1100,163,37,5,5,-12,128,92,18,18,5,306,1230,990,969.6,20.4,0.887,0.648,0.0318,1.54,0.0753,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2004-05-24,2003,8,34,145,1503.8,0.09,3,Normal,55,13,13,17,178,276,0.18,1228,0.82,1100,128,29,4,4,-13,104,84,17,17,4,282,1220,990,969.5,20.5,0.871,0.648,0.0316,1.52,0.0741,4,0.3,1.82,0.0887,18.7,0.952,0.98,0.933,48,47,188,4510
2004-05-25,2003,8,34,146,1469,0.096,3,Normal,55,13,13,17,178,276,0.19,1193,0.81,1100,93,21,3,3,-14,80,76,16,16,3,258,1210,990,969.4,20.6,0.857,0.648,0.0314,1.5,0.073,4,0.3,1.8,0.0875,18.8,0.952,0.98,0.933,48.3,47.3,189,4550
2004-05-26,2003,8,35,147,1434.5,0.1,3,Normal,55,13,13,17,178,276,0.19,1159,0.81,1100,59,13,2,2,-15,57,68,15,15,2,235,1200,990,969.3,20.7,0.842,0.648,0.0313,1.49,0.0719,4,0.3,1.79,0.0864,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2004-05-27,2003,8,35,148,1400.5,0.1,3,Normal,55,13,13,17,178,276,0.2,1124,0.8,1100,24,5,1,1,-16,33,60,14,14,1,211,1190,990,969.2,20.8,0.827,0.648,0.0311,1.48,0.0708,4,0.3,1.78,0.0852,19.1,0.953,0.98,0.934,49,48,192,4610
2004-05-28,2003,8,35,149,1348.7,0.11,3,Normal,55,13,13,17,178,276,0.2,1073,0.8,1073,0,0,0,0,-17,17,55,13,13,0,195,1150,990,969,21,0.777,0.586,0.0279,1.36,0.0649,4,0.295,1.66,0.0789,19.3,0.953,0.98,0.934,48.5,47.5,190,4560
2004-05-29,2003,8,35,150,1291.9,0.12,3,Normal,55,13,13,17,178,276,0.21,1016,0.79,1016,0,0,0,0,-17,17,55,13,13,0,195,1100,990,968.8,21.2,0.694,0.459,0.0217,1.15,0.0544,4,0.283,1.44,0.0678,19.7,0.955,0.98,0.935,46.9,46,184,4420
2004-05-30,2003,8,35,151,1242.2,0.12,3,Normal,55,13,13,17,178,276,0.22,966.2,0.78,966.2,0,0,0,0,-17,17,55,13,13,0,195,1050,990,968.7,21.3,0.621,0.407,0.0191,1.03,0.0482,4,0.269,1.3,0.0607,20,0.955,0.98,0.936,45.3,44.4,178,4260
2004-05-31,2003,8,35,152,1199.2,0.13,3,Normal,55,13,13,17,178,276,0.23,923.2,0.77,923.2,0,0,0,0,-17,17,55,13,13,0,195,1000,990,968.5,21.5,0.574,0.386,0.018,0.96,0.0447,4,0.254,1.21,0.0565,20.3,0.955,0.98,0.936,43.8,42.9,172,4120
2004-06-01,2003,9,35,153,1157.2,0.13,4,Mod_Dry,45,10,9,9,88,161,0.14,996.2,0.86,996.2,0,0,0,0,-9,9,45,10,9,0,97,1060,990,968.4,21.6,0.64,0.421,0.0195,1.06,0.0491,4,0.279,1.34,0.062,20.3,0.955,0.98,0.936,47.3,46.3,185,4450
2004-06-02,2003,9,36,154,1121.5,0.14,4,Mod_Dry,45,10,9,9,88,161,0.14,960.5,0.86,960.5,0,0,0,0,-9,9,45,10,9,0,97,1020,990,968.3,21.7,0.593,0.404,0.0186,0.997,0.0459,4,0.267,1.26,0.0582,20.5,0.955,0.98,0.936,46,45.1,180,4330
2004-06-03,2003,9,36,155,1086.6,0.14,4,Mod_Dry,45,10,9,9,88,161,0.15,925.6,0.85,925.6,0,0,0,0,-9,9,45,10,9,0,97,990,990,968.2,21.8,0.561,0.387,0.0177,0.948,0.0434,4,0.255,1.2,0.0551,20.6,0.955,0.98,0.936,44.7,43.8,175,4210
2004-06-04,2003,9,36,156,1057.7,0.15,4,Mod_Dry,45,10,9,9,88,161,0.15,896.7,0.85,896.7,0,0,0,0,-9,9,45,10,9,0,97,961,990,968.1,21.9,0.534,0.373,0.017,0.907,0.0414,4,0.245,1.15,0.0526,20.8,0.955,0.98,0.936,43.6,42.7,171,4100
2004-06-05,2003,9,36,157,1029.4,0.16,4,Mod_Dry,45,10,9,9,88,161,0.16,868.4,0.84,868.4,0,0,0,0,-9,9,45,10,9,0,97,932,990,968,22,0.508,0.359,0.0163,0.868,0.0394,4,0.236,1.1,0.0501,20.9,0.955,0.98,0.936,42.5,41.6,167,4000
2004-06-06,2003,9,36,158,1001.8,0.16,4,Mod_Dry,45,10,9,9,88,161,0.16,840.8,0.84,840.8,0,0,0,0,-9,9,45,10,9,0,97,905,990,967.9,22.1,0.483,0.346,0.0157,0.829,0.0375,4,0.226,1.06,0.0478,21,0.954,0.979,0.934,41.4,40.5,162,3890
2004-06-07,2003,9,36,159,979.64,0.17,4,Mod_Dry,45,10,9,9,88,161,0.16,818.6,0.84,818.6,0,0,0,0,-9,9,45,10,9,0,97,883,990,967.8,22.2,0.463,0.335,0.0151,0.798,0.036,4,0.219,1.02,0.0458,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2004-06-08,2003,9,36,160,958.01,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,797,0.83,797,0,0,0,0,-9,9,45,10,9,0,97,861,990,967.7,22.3,0.443,0.325,0.0146,0.768,0.0345,4,0.211,0.979,0.044,21.3,0.953,0.975,0.929,39.6,38.7,155,3710
2004-06-09,2003,9,37,161,936.88,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,775.9,0.83,775.9,0,0,0,0,-9,9,45,10,9,0,97,840,990,967.6,22.4,0.424,0.315,0.0141,0.738,0.033,3,0.287,1.03,0.0459,21.3,0.956,0.98,0.937,51.7,48.2,145,3470
2004-06-10,2003,9,37,162,916.31,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,755.3,0.82,755.3,0,0,0,0,-9,9,45,10,9,0,97,819,990,967.6,22.4,0.405,0.305,0.0136,0.71,0.0316,3,0.281,0.991,0.0442,21.4,0.957,0.98,0.938,50.7,48.2,145,3470
2004-06-11,2003,9,37,163,896.32,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,735.3,0.82,735.3,0,0,0,0,-9,9,45,10,9,0,97,799,990,967.5,22.5,0.387,0.292,0.013,0.679,0.0302,3,0.273,0.952,0.0423,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2004-06-12,2003,9,37,164,876.98,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,716,0.82,716,0,0,0,0,-9,9,45,10,9,0,97,780,990,967.4,22.6,0.37,0.279,0.0124,0.649,0.0287,3,0.265,0.914,0.0404,21.7,0.957,0.98,0.938,48.5,47.6,143,3430
2004-06-13,2003,9,37,165,862.42,0.2,4,Mod_Dry,45,10,9,9,88,161,0.19,701.4,0.81,701.4,0,0,0,0,-9,9,45,10,9,0,97,765,990,967.3,22.7,0.362,0.27,0.0119,0.631,0.0279,3,0.258,0.889,0.0393,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2004-06-14,2003,9,37,166,848.33,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,687.3,0.81,687.3,0,0,0,0,-9,9,45,10,9,0,97,751,990,967.3,22.7,0.353,0.26,0.0115,0.614,0.027,3,0.252,0.865,0.0381,21.8,0.957,0.98,0.938,47,46,138,3310
2004-06-15,2003,9,37,167,834.74,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,673.7,0.81,673.7,0,0,0,0,-9,9,45,10,9,0,97,738,990,967.2,22.8,0.346,0.251,0.011,0.597,0.0262,3,0.246,0.843,0.037,21.9,0.957,0.98,0.938,46.2,45.3,136,3260
2004-06-16,2003,9,38,168,821.72,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,660.7,0.8,660.7,0,0,0,0,-9,9,45,10,9,0,97,725,990,967.2,22.8,0.338,0.242,0.0106,0.581,0.0255,3,0.24,0.821,0.036,22,0.956,0.98,0.937,45.4,44.5,134,3210
2004-06-17,2003,9,38,169,809.34,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,648.3,0.8,648.3,0,0,0,0,-9,9,45,10,9,0,97,712,990,967.1,22.9,0.331,0.234,0.0102,0.565,0.0247,3,0.234,0.8,0.035,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2004-06-18,2003,9,38,170,797.71,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,636.7,0.8,636.7,0,0,0,0,-9,9,45,10,9,0,97,701,990,967.1,22.9,0.325,0.226,0.00988,0.551,0.0241,3,0.229,0.78,0.0341,22.1,0.956,0.98,0.936,44,43.1,129,3110
2004-06-19,2003,9,38,171,787.01,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,626,0.8,626,0,0,0,0,-9,9,45,10,9,0,97,690,990,967,23,0.319,0.219,0.00955,0.538,0.0234,3,0.224,0.762,0.0332,22.2,0.955,0.98,0.936,43.4,42.5,128,3060
2004-06-20,2003,9,38,172,777.53,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,616.5,0.79,616.5,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.313,0.213,0.00926,0.526,0.0229,3,0.22,0.746,0.0325,22.2,0.955,0.98,0.936,42.8,42,126,3020
2004-06-21,2003,9,38,173,770.39,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,609.4,0.79,609.4,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2004-06-22,2003,9,38,174,757.54,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,596.5,0.79,596.5,0,0,0,0,-9,9,45,10,9,0,97,661,990,966.9,23.1,0.302,0.199,0.00865,0.501,0.0217,3,0.211,0.712,0.0309,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
2004-06-23,2003,9,39,175,745.23,0.25,4,Mod_Dry,45,10,9,9,88,161,0.22,584.2,0.78,584.2,0,0,0,0,-9,9,45,10,9,0,97,648,990,966.9,23.1,0.295,0.191,0.00827,0.486,0.021,3,0.205,0.692,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2004-06-24,2003,9,39,176,732.38,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,571.4,0.78,571.4,0,0,0,0,-9,9,45,10,9,0,97,635,990,966.8,23.2,0.288,0.183,0.00788,0.47,0.0203,3,0.2,0.67,0.0289,22.5,0.952,0.976,0.929,40,39.1,117,2810
2004-06-25,2003,9,39,177,720.07,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,559.1,0.78,559.1,0,0,0,0,-9,9,45,10,9,0,97,623,990,966.8,23.2,0.281,0.174,0.00751,0.455,0.0196,3,0.194,0.649,0.028,22.6,0.951,0.974,0.927,39.2,38.2,115,2750
2004-06-26,2003,9,39,178,708.86,0.26,4,Mod_Dry,45,10,9,9,88,161,0.23,547.9,0.77,547.9,0,0,0,0,-9,9,45,10,9,0,97,612,990,966.7,23.3,0.274,0.167,0.00718,0.441,0.019,3,0.189,0.63,0.0271,22.6,0.95,0.973,0.925,38.5,37.5,112,2700
2004-06-27,2003,9,39,179,697.11,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,536.1,0.77,536.1,0,0,0,0,-9,9,45,10,9,0,97,600,990,966.7,23.3,0.268,0.159,0.00683,0.427,0.0183,3,0.184,0.61,0.0262,22.7,0.95,0.971,0.922,37.8,36.7,110,2640
2004-06-28,2003,9,39,180,685.35,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,524.4,0.77,524.4,0,0,0,0,-9,9,45,10,9,0,97,588,990,966.6,23.4,0.261,0.151,0.00648,0.412,0.0176,3,0.178,0.591,0.0253,22.8,0.949,0.97,0.92,37,35.9,108,2590
2004-06-29,2003,9,39,181,675.23,0.28,4,Mod_Dry,45,10,9,9,88,161,0.24,514.2,0.76,514.2,0,0,0,0,-9,9,45,10,9,0,97,578,990,966.6,23.4,0.255,0.145,0.00618,0.4,0.0171,3,0.174,0.574,0.0245,22.8,0.948,0.97,0.919,36.4,35.3,106,2540
2004-06-30,2003,9,40,182,664.57,0.28,4,Mod_Dry,45,10,9,9,88,161,0.24,503.6,0.76,503.6,0,0,0,0,-9,9,45,10,9,0,97,568,990,966.6,23.4,0.249,0.137,0.00586,0.386,0.0165,3,0.169,0.556,0.0237,22.9,0.947,0.97,0.918,35.7,34.6,104,2490
2004-07-01,2003,10,40,183,653.9,0.29,3,Normal,50,10,9,9,108,186,0.28,467.9,0.72,467.9,0,0,0,0,-9,9,50,10,9,0,117,537,990,966.5,23.5,0.232,0.12,0.0051,0.351,0.015,2,0.258,0.61,0.026,22.9,0.957,0.98,0.938,50.2,48.2,96.4,2310
2004-07-02,2003,10,40,184,643.79,0.29,3,Normal,50,10,9,9,108,186,0.29,457.8,0.71,457.8,0,0,0,0,-9,9,50,10,9,0,117,527,990,966.5,23.5,0.226,0.115,0.00489,0.341,0.0145,2,0.252,0.592,0.0252,22.9,0.958,0.98,0.938,49.3,48.2,96.4,2310
2004-07-03,2003,10,40,185,634.76,0.3,3,Normal,50,10,9,9,108,186,0.29,448.8,0.71,448.8,0,0,0,0,-9,9,50,10,9,0,117,518,990,966.4,23.6,0.221,0.111,0.0047,0.332,0.0141,2,0.245,0.577,0.0245,23,0.958,0.98,0.939,48.5,47.5,95,2280
2004-07-04,2003,10,40,186,625.19,0.3,3,Normal,50,10,9,9,108,186,0.3,439.2,0.7,439.2,0,0,0,0,-9,9,50,10,9,0,117,508,990,966.4,23.6,0.215,0.106,0.0045,0.322,0.0136,2,0.239,0.561,0.0238,23,0.957,0.98,0.938,47.5,46.6,93.1,2230
2004-07-05,2003,10,40,187,615.62,0.31,3,Normal,50,10,9,9,108,186,0.3,429.6,0.7,429.6,0,0,0,0,-9,9,50,10,9,0,117,499,990,966.4,23.6,0.212,0.102,0.00431,0.313,0.0133,2,0.232,0.546,0.0231,23.1,0.957,0.98,0.938,46.5,45.6,91.2,2190
2004-07-06,2003,10,40,188,606.6,0.31,3,Normal,50,10,9,9,108,186,0.31,420.6,0.69,420.6,0,0,0,0,-9,9,50,10,9,0,117,490,990,966.3,23.7,0.208,0.0975,0.00412,0.306,0.0129,2,0.226,0.532,0.0225,23.1,0.956,0.98,0.937,45.6,44.7,89.4,2150
2004-07-07,2003,10,41,189,598.67,0.32,3,Normal,50,10,9,9,108,186,0.31,412.7,0.69,412.7,0,0,0,0,-9,9,50,10,9,0,117,482,990,966.3,23.7,0.206,0.0938,0.00396,0.299,0.0126,2,0.221,0.52,0.022,23.2,0.956,0.98,0.937,44.8,43.9,87.9,2110
2004-07-08,2003,10,41,190,590.19,0.32,3,Normal,50,10,9,9,108,186,0.32,404.2,0.69,404.2,0,0,0,0,-9,9,50,10,9,0,117,473,990,966.3,23.7,0.203,0.0898,0.00378,0.292,0.0123,2,0.215,0.508,0.0214,23.2,0.955,0.98,0.936,44,43.1,86.2,2070
2004-07-09,2003,10,41,191,581.72,0.33,3,Normal,50,10,9,9,108,186,0.32,395.7,0.68,395.7,0,0,0,0,-9,9,50,10,9,0,117,465,990,966.2,23.8,0.2,0.0858,0.00361,0.285,0.012,2,0.21,0.495,0.0208,23.3,0.954,0.98,0.935,43.1,42.3,84.5,2030
2004-07-10,2003,10,41,192,573.24,0.33,3,Normal,50,10,9,9,108,186,0.32,387.2,0.68,387.2,0,0,0,0,-9,9,50,10,9,0,117,456,990,966.2,23.8,0.197,0.0818,0.00343,0.278,0.0117,2,0.204,0.482,0.0202,23.3,0.953,0.98,0.934,42.2,41.4,82.8,1990
2004-07-11,2003,10,41,193,565.31,0.34,3,Normal,50,10,9,9,108,186,0.33,379.3,0.67,379.3,0,0,0,0,-9,9,50,10,9,0,117,448,990,966.1,23.9,0.194,0.078,0.00327,0.272,0.0114,2,0.199,0.47,0.0197,23.4,0.952,0.979,0.932,41.4,40.6,81.1,1950
2004-07-12,2003,10,41,194,557.38,0.34,3,Normal,50,10,9,9,108,186,0.33,371.4,0.67,371.4,0,0,0,0,-9,9,50,10,9,0,117,440,990,966.1,23.9,0.191,0.0743,0.00311,0.265,0.0111,2,0.193,0.458,0.0192,23.4,0.951,0.977,0.93,40.6,39.7,79.3,1900
2004-07-13,2003,10,41,195,550.54,0.35,3,Normal,50,10,9,9,108,186,0.34,364.5,0.66,364.5,0,0,0,0,-9,9,50,10,9,0,117,434,990,966.1,23.9,0.189,0.0711,0.00297,0.26,0.0109,2,0.189,0.448,0.0187,23.5,0.95,0.976,0.927,39.9,38.9,77.8,1870
2004-07-14,2003,10,42,196,543.16,0.35,3,Normal,50,10,9,9,108,186,0.34,357.2,0.66,357.2,0,0,0,0,-9,9,50,10,9,0,117,426,990,966,24,0.186,0.0676,0.00282,0.254,0.0106,2,0.184,0.437,0.0182,23.5,0.949,0.974,0.925,39.1,38.1,76.2,1830
2004-07-15,2003,10,42,197,535.78,0.36,3,Normal,50,10,9,9,108,186,0.35,349.8,0.65,349.8,0,0,0,0,-9,9,50,10,9,0,117,419,990,966,24,0.183,0.0641,0.00267,0.247,0.0103,2,0.179,0.426,0.0178,23.6,0.949,0.972,0.922,38.3,37.3,74.6,1790
2004-07-16,2003,10,42,198,528.4,0.36,3,Normal,50,10,9,9,108,186,0.35,342.4,0.65,342.4,0,0,0,0,-9,9,50,10,9,0,117,411,990,966,24,0.181,0.0606,0.00252,0.241,0.01,2,0.174,0.415,0.0173,23.6,0.947,0.971,0.92,37.6,36.5,72.9,1750
2004-07-17,2003,10,42,199,521.56,0.36,3,Normal,50,10,9,9,108,186,0.36,335.6,0.64,335.6,0,0,0,0,-9,9,50,10,9,0,117,405,990,965.9,24.1,0.178,0.0574,0.00239,0.236,0.0098,2,0.169,0.405,0.0168,23.6,0.946,0.97,0.918,36.8,35.7,71.4,1710
2004-07-18,2003,10,42,200,514.72,0.37,3,Normal,50,10,9,9,108,186,0.36,328.7,0.64,328.7,0,0,0,0,-9,9,50,10,9,0,117,398,990,965.9,24.1,0.176,0.0542,0.00225,0.23,0.00955,2,0.164,0.394,0.0164,23.7,0.945,0.97,0.917,36.1,35,70,1680
2004-07-19,2003,10,42,201,508.98,0.37,3,Normal,50,10,9,9,108,186,0.36,323,0.64,323,0,0,0,0,-9,9,50,10,9,0,117,392,990,965.9,24.1,0.174,0.0514,0.00213,0.225,0.00935,2,0.161,0.386,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.8,1650
2004-07-20,2003,10,42,202,502.69,0.38,3,Normal,50,10,9,9,108,186,0.37,316.7,0.63,316.7,0,0,0,0,-9,9,50,10,9,0,117,386,990,965.9,24.1,0.172,0.0485,0.00201,0.22,0.00912,2,0.156,0.376,0.0156,23.8,0.943,0.97,0.915,34.8,33.8,67.5,1620
2004-07-21,2003,10,43,203,496.4,0.38,3,Normal,50,10,9,9,108,186,0.38,310.4,0.63,310.4,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0455,0.00188,0.215,0.00889,2,0.152,0.367,0.0152,23.8,0.943,0.97,0.914,34.1,33.1,66.2,1590
2004-07-22,2003,10,43,204,490.11,0.39,3,Normal,50,10,9,9,108,186,0.38,304.1,0.62,304.1,0,0,0,0,-9,9,50,10,9,0,117,373,990,965.8,24.2,0.167,0.0425,0.00176,0.21,0.00867,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,64.9,1560
2004-07-23,2003,10,43,205,483.82,0.39,3,Normal,50,10,9,9,108,186,0.38,297.8,0.62,297.8,0,0,0,0,-9,9,50,10,9,0,117,367,990,965.8,24.2,0.165,0.0396,0.00163,0.205,0.00845,2,0.144,0.348,0.0144,23.9,0.94,0.97,0.912,32.8,31.8,63.6,1530
2004-07-24,2003,10,43,206,478.08,0.39,3,Normal,50,10,9,9,108,186,0.39,292.1,0.61,292.1,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.8,24.2,0.163,0.0369,0.00152,0.2,0.00824,2,0.14,0.339,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.4,1500
2004-07-25,2003,10,43,207,472.34,0.4,3,Normal,50,10,9,9,108,186,0.39,286.3,0.61,286.3,0,0,0,0,-9,9,50,10,9,0,117,355,990,965.7,24.3,0.161,0.0342,0.00141,0.195,0.00804,2,0.136,0.331,0.0136,23.9,0.938,0.97,0.91,31.5,30.6,61.2,1470
2004-07-26,2003,10,43,208,466.6,0.4,3,Normal,50,10,9,9,108,186,0.4,280.6,0.6,280.6,0,0,0,0,-9,9,50,10,9,0,117,350,990,965.7,24.3,0.159,0.0314,0.00129,0.19,0.00783,2,0.132,0.322,0.0133,24,0.937,0.97,0.909,30.9,30,60,1440
2004-07-27,2003,10,43,209,461.95,0.4,3,Normal,50,10,9,9,108,186,0.4,275.9,0.6,275.9,0,0,0,0,-9,9,50,10,9,0,117,345,990,965.7,24.3,0.157,0.0292,0.0012,0.187,0.00767,2,0.129,0.315,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
2004-07-28,2003,10,44,210,456.75,0.41,3,Normal,50,10,9,9,108,186,0.41,270.8,0.59,270.8,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.155,0.0268,0.0011,0.182,0.00749,2,0.125,0.307,0.0126,24,0.935,0.97,0.907,29.8,28.9,57.9,1390
2004-07-29,2003,10,44,211,451.56,0.41,3,Normal,50,10,9,9,108,186,0.41,265.6,0.59,265.6,0,0,0,0,-9,9,50,10,9,0,117,335,990,965.6,24.4,0.154,0.0243,0.000999,0.178,0.0073,2,0.122,0.3,0.0123,24.1,0.933,0.97,0.905,29.3,28.4,56.8,1360
2004-07-30,2003,10,44,212,446.36,0.42,3,Normal,50,10,9,9,108,186,0.42,260.4,0.58,260.4,0,0,0,0,-9,9,50,10,9,0,117,329,990,965.6,24.4,0.152,0.0219,0.000897,0.174,0.00712,2,0.118,0.292,0.012,24.1,0.932,0.97,0.904,28.7,27.8,55.6,1340
2004-07-31,2003,10,44,213,441.17,0.42,3,Normal,50,10,9,9,108,186,0.42,255.2,0.58,255.2,0,0,0,0,-9,9,50,10,9,0,117,324,990,965.6,24.4,0.15,0.0194,0.000796,0.169,0.00694,2,0.115,0.284,0.0116,24.1,0.931,0.97,0.903,28.1,27.3,54.5,1310
2004-08-01,2003,11,44,214,434.88,0.43,3,Normal,47,8,6,5,89,155,0.36,279.9,0.64,279.9,0,0,0,0,-5,5,47,8,6,0,94,341,990,965.6,24.4,0.156,0.0311,0.00127,0.187,0.00765,2,0.131,0.318,0.013,24.1,0.936,0.97,0.908,31,30.1,60.1,1440
2004-08-02,2003,11,44,215,429.14,0.43,3,Normal,47,8,6,5,89,155,0.36,274.1,0.64,274.1,0,0,0,0,-5,5,47,8,6,0,94,335,990,965.5,24.5,0.154,0.0284,0.00116,0.182,0.00745,2,0.128,0.31,0.0127,24.2,0.935,0.97,0.907,30.4,29.5,58.9,1410
2004-08-03,2003,11,44,216,422.85,0.43,3,Normal,47,8,6,5,89,155,0.37,267.9,0.63,267.9,0,0,0,0,-5,5,47,8,6,0,94,329,990,965.5,24.5,0.152,0.0254,0.00104,0.177,0.00723,2,0.123,0.3,0.0123,24.2,0.934,0.97,0.906,29.7,28.8,57.6,1380
2004-08-04,2003,11,45,217,417.11,0.44,3,Normal,47,8,6,5,89,155,0.37,262.1,0.63,262.1,0,0,0,0,-5,5,47,8,6,0,94,323,990,965.5,24.5,0.15,0.0227,0.000926,0.172,0.00703,2,0.119,0.292,0.0119,24.2,0.932,0.97,0.904,29,28.2,56.3,1350
2004-08-05,2003,11,45,218,412.46,0.44,3,Normal,47,8,6,5,89,155,0.38,257.5,0.62,257.5,0,0,0,0,-5,5,47,8,6,0,94,318,990,965.5,24.5,0.148,0.0205,0.000836,0.168,0.00686,2,0.116,0.285,0.0116,24.3,0.931,0.97,0.904,28.5,27.7,55.3,1330
2004-08-06,2003,11,45,219,407.26,0.45,3,Normal,47,8,6,5,89,155,0.38,252.3,0.62,252.3,0,0,0,0,-5,5,47,8,6,0,94,313,990,965.4,24.6,0.146,0.0181,0.000735,0.164,0.00668,2,0.113,0.277,0.0113,24.3,0.93,0.97,0.902,28,27.1,54.2,1300
2004-08-07,2003,11,45,220,402.07,0.45,3,Normal,47,8,6,5,89,155,0.39,247.1,0.61,247.1,0,0,0,0,-5,5,47,8,6,0,94,308,990,965.4,24.6,0.144,0.0168,0.000681,0.161,0.00655,2,0.109,0.27,0.011,24.3,0.929,0.97,0.901,27.4,26.5,53.1,1270
2004-08-08,2003,11,45,221,396.87,0.46,3,Normal,47,8,6,5,89,155,0.39,241.9,0.61,241.9,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.142,0.0163,0.000663,0.159,0.00645,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.8,26,51.9,1250
2004-08-09,2003,11,45,222,391.68,0.46,3,Normal,47,8,6,5,89,155,0.4,236.7,0.6,236.7,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000644,0.156,0.00635,2,0.102,0.259,0.0105,24.4,0.925,0.97,0.898,26.2,25.4,50.8,1220
2004-08-10,2003,11,45,223,387.03,0.47,3,Normal,47,8,6,5,89,155,0.4,232,0.6,232,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0155,0.000627,0.154,0.00626,2,0.0991,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,24.9,49.8,1190
2004-08-11,2003,11,46,224,382.38,0.47,3,Normal,47,8,6,5,89,155,0.41,227.4,0.59,227.4,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.0151,0.000611,0.152,0.00617,1,0.249,0.402,0.0163,24.3,0.958,0.98,0.939,51.9,48.2,48.2,1160
2004-08-12,2003,11,46,225,377.73,0.47,3,Normal,47,8,6,5,89,155,0.41,222.7,0.59,222.7,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000594,0.15,0.00608,1,0.243,0.394,0.0159,24.3,0.958,0.98,0.939,50.9,48.2,48.2,1160
2004-08-13,2003,11,46,226,374.18,0.48,3,Normal,47,8,6,5,89,155,0.41,219.2,0.59,219.2,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0144,0.000582,0.149,0.00602,1,0.238,0.387,0.0157,24.3,0.958,0.98,0.939,50.1,48.2,48.2,1160
2004-08-14,2003,11,46,227,370.07,0.48,3,Normal,47,8,6,5,89,155,0.42,215.1,0.58,215.1,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.3,24.7,0.133,0.014,0.000567,0.147,0.00594,1,0.233,0.38,0.0153,24.4,0.957,0.98,0.938,49.2,48.2,48.2,1160
2004-08-15,2003,11,46,228,365.97,0.49,3,Normal,47,8,6,5,89,155,0.42,211,0.58,211,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.132,0.0137,0.000552,0.145,0.00586,1,0.227,0.373,0.015,24.4,0.957,0.98,0.938,48.3,47.3,47.3,1140
2004-08-16,2003,11,46,229,361.87,0.49,3,Normal,47,8,6,5,89,155,0.43,206.9,0.57,206.9,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0133,0.000538,0.143,0.00578,1,0.222,0.365,0.0147,24.4,0.956,0.98,0.937,47.4,46.4,46.4,1110
2004-08-17,2003,11,46,230,357.77,0.49,3,Normal,47,8,6,5,89,155,0.43,202.8,0.57,202.8,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000523,0.142,0.00571,1,0.216,0.358,0.0144,24.5,0.955,0.98,0.936,46.5,45.5,45.5,1090
2004-08-18,2003,11,47,231,353.67,0.5,3,Normal,47,8,6,5,89,155,0.44,198.7,0.56,198.7,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0126,0.000509,0.14,0.00563,1,0.211,0.351,0.0141,24.5,0.954,0.98,0.935,45.5,44.6,44.6,1070
2004-08-19,2003,11,47,232,349.57,0.5,3,Normal,47,8,6,5,89,155,0.44,194.6,0.56,194.6,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.1,24.9,0.126,0.0123,0.000494,0.138,0.00555,1,0.205,0.343,0.0138,24.5,0.953,0.98,0.934,44.6,43.7,43.7,1050
2004-08-20,2003,11,47,233,346.01,0.51,3,Normal,47,8,6,5,89,155,0.45,191,0.55,191,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.124,0.012,0.000482,0.136,0.00549,1,0.2,0.337,0.0135,24.5,0.952,0.98,0.933,43.8,42.9,42.9,1030
2004-08-21,2003,11,47,234,342.46,0.51,3,Normal,47,8,6,5,89,155,0.45,187.5,0.55,187.5,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0117,0.000469,0.135,0.00542,1,0.196,0.33,0.0133,24.6,0.951,0.98,0.932,42.9,42.1,42.1,1010
2004-08-22,2003,11,47,235,338.9,0.51,3,Normal,47,8,6,5,89,155,0.46,183.9,0.54,183.9,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000457,0.133,0.00535,1,0.191,0.324,0.013,24.6,0.95,0.98,0.931,42.1,41.3,41.3,991
2004-08-23,2003,11,47,236,335.35,0.52,3,Normal,47,8,6,5,89,155,0.46,180.3,0.54,180.3,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.0111,0.000445,0.132,0.00529,1,0.186,0.318,0.0127,24.6,0.949,0.979,0.929,41.3,40.4,40.4,970
2004-08-24,2003,11,47,237,331.79,0.52,3,Normal,47,8,6,5,89,155,0.47,176.8,0.53,176.8,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.119,0.0108,0.000432,0.13,0.00522,1,0.181,0.311,0.0125,24.6,0.948,0.977,0.926,40.5,39.5,39.5,949
2004-08-25,2003,11,48,238,328.24,0.53,3,Normal,47,8,6,5,89,155,0.47,173.2,0.53,173.2,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0105,0.00042,0.129,0.00516,1,0.176,0.305,0.0122,24.7,0.947,0.975,0.923,39.7,38.7,38.7,928
2004-08-26,2003,11,48,239,325.78,0.53,3,Normal,47,8,6,5,89,155,0.48,170.8,0.52,170.8,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0103,0.000411,0.128,0.00511,1,0.173,0.301,0.012,24.7,0.946,0.974,0.922,39.1,38.1,38.1,914
2004-08-27,2003,11,48,240,322.77,0.53,3,Normal,47,8,6,5,89,155,0.48,167.8,0.52,167.8,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.01,0.000401,0.126,0.00505,1,0.169,0.295,0.0118,24.7,0.945,0.973,0.919,38.4,37.3,37.3,896
2004-08-28,2003,11,48,241,319.76,0.54,3,Normal,47,8,6,5,89,155,0.48,164.8,0.52,164.8,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00975,0.00039,0.125,0.005,1,0.165,0.29,0.0116,24.7,0.944,0.971,0.917,37.7,36.6,36.6,879
2004-08-29,2003,11,48,242,316.75,0.54,3,Normal,47,8,6,5,89,155,0.49,161.8,0.51,161.8,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.0095,0.00038,0.124,0.00494,1,0.161,0.285,0.0114,24.7,0.943,0.97,0.915,37,35.9,35.9,861
2004-08-30,2003,11,48,243,313.75,0.54,3,Normal,47,8,6,5,89,155,0.49,158.8,0.51,158.8,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00924,0.000369,0.122,0.00489,1,0.157,0.279,0.0112,24.8,0.942,0.97,0.914,36.3,35.2,35.2,845
2004-08-31,2003,11,48,244,310.74,0.55,3,Normal,47,8,6,5,89,155,0.5,155.7,0.5,155.7,0,0,0,0,-5,5,47,8,6,0,94,217,990,965,25,0.112,0.00899,0.000359,0.121,0.00483,1,0.153,0.274,0.0109,24.8,0.941,0.97,0.913,35.6,34.5,34.5,829
2004-09-01,2003,12,49,245,306.64,0.55,3,Normal,40,6,4,3,65,118,0.39,188.6,0.61,188.6,0,0,0,0,-3,3,40,6,4,0,68,239,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00525,1,0.197,0.329,0.0131,24.7,0.951,0.98,0.932,43.5,42.7,42.7,1020
2004-09-02,2003,12,49,246,303.08,0.56,3,Normal,40,6,4,3,65,118,0.39,185.1,0.61,185.1,0,0,0,0,-3,3,40,6,4,0,68,235,990,964.9,25.1,0.118,0.0115,0.000458,0.13,0.00518,1,0.192,0.322,0.0129,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1000
2004-09-03,2003,12,49,247,298.98,0.56,3,Normal,40,6,4,3,65,118,0.4,181,0.6,181,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0111,0.000443,0.128,0.00511,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.8,40.9,40.9,982
2004-09-04,2003,12,49,248,294.88,0.57,3,Normal,40,6,4,3,65,118,0.4,176.9,0.6,176.9,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000429,0.126,0.00503,1,0.181,0.308,0.0122,24.8,0.948,0.978,0.927,40.8,39.9,39.9,957
2004-09-05,2003,12,49,249,290.78,0.57,3,Normal,40,6,4,3,65,118,0.41,172.8,0.59,172.8,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0104,0.000415,0.125,0.00496,1,0.176,0.3,0.0119,24.8,0.946,0.976,0.923,39.8,38.9,38.9,933
2004-09-06,2003,12,49,250,286.68,0.58,3,Normal,40,6,4,3,65,118,0.41,168.7,0.59,168.7,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.8,37.8,908
2004-09-07,2003,12,49,251,283.12,0.58,3,Normal,40,6,4,3,65,118,0.42,165.1,0.58,165.1,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00979,0.000389,0.121,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,37,37,887
2004-09-08,2003,12,50,252,279.57,0.59,3,Normal,40,6,4,3,65,118,0.42,161.6,0.58,161.6,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00948,0.000377,0.12,0.00475,1,0.161,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
2004-09-09,2003,12,50,253,276.01,0.6,3,Normal,40,6,4,3,65,118,0.43,158,0.57,158,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00918,0.000364,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.914,36.4,35.3,35.3,847
2004-09-10,2003,12,50,254,272.46,0.6,3,Normal,40,6,4,3,65,118,0.43,154.5,0.57,154.5,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00462,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.912,35.5,34.5,34.5,827
2004-09-11,2003,12,50,255,270,0.61,3,Normal,40,6,4,3,65,118,0.44,152,0.56,152,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00867,0.000344,0.115,0.00458,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,814
2004-09-12,2003,12,50,256,266.99,0.61,3,Normal,40,6,4,3,65,118,0.44,149,0.56,149,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00841,0.000333,0.114,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.2,33.2,798
2004-09-13,2003,12,50,257,263.98,0.62,3,Normal,40,6,4,3,65,118,0.45,146,0.55,146,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00816,0.000323,0.113,0.00447,1,0.14,0.252,0.01,25,0.938,0.97,0.909,33.5,32.5,32.5,781
2004-09-14,2003,12,50,258,260.97,0.62,3,Normal,40,6,4,3,65,118,0.45,143,0.55,143,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.0079,0.000313,0.112,0.00442,1,0.136,0.247,0.00978,25,0.936,0.97,0.908,32.8,31.8,31.8,764
2004-09-15,2003,12,51,259,257.97,0.63,3,Normal,40,6,4,3,65,118,0.46,140,0.54,140,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00765,0.000303,0.11,0.00436,1,0.131,0.242,0.00956,25,0.935,0.97,0.907,32.1,31.2,31.2,748
2004-09-16,2003,12,51,260,254.96,0.63,3,Normal,40,6,4,3,65,118,0.46,137,0.54,137,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00739,0.000292,0.109,0.00431,1,0.127,0.236,0.00935,25,0.934,0.97,0.906,31.4,30.5,30.5,731
2004-09-17,2003,12,51,261,251.95,0.64,3,Normal,40,6,4,3,65,118,0.47,133.9,0.53,133.9,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00714,0.000282,0.108,0.00425,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.905,30.7,29.8,29.8,715
2004-09-18,2003,12,51,262,249.49,0.64,3,Normal,40,6,4,3,65,118,0.47,131.5,0.53,131.5,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0996,0.00693,0.000274,0.107,0.00421,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.904,30.1,29.2,29.2,701
2004-09-19,2003,12,51,263,248.12,0.65,3,Normal,40,6,4,3,65,118,0.48,130.1,0.52,130.1,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0991,0.00681,0.000269,0.106,0.00418,1,0.118,0.224,0.00885,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
2004-09-20,2003,12,51,264,246.75,0.65,3,Normal,40,6,4,3,65,118,0.48,128.8,0.52,128.8,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0986,0.00669,0.000264,0.105,0.00416,1,0.116,0.222,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
2004-09-21,2003,12,51,265,244.29,0.65,3,Normal,40,6,4,3,65,118,0.48,126.3,0.52,126.3,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0977,0.00648,0.000256,0.104,0.00411,1,0.113,0.217,0.00857,25.1,0.929,0.97,0.901,28.9,28,28,673
2004-09-22,2003,12,52,266,241.83,0.66,3,Normal,40,6,4,3,65,118,0.49,123.8,0.51,123.8,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0969,0.00628,0.000248,0.103,0.00407,1,0.11,0.213,0.0084,25.1,0.928,0.97,0.9,28.3,27.5,27.5,659
2004-09-23,2003,12,52,267,239.37,0.66,3,Normal,40,6,4,3,65,118,0.49,121.4,0.51,121.4,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.096,0.00607,0.000239,0.102,0.00402,1,0.106,0.208,0.00822,25.2,0.926,0.97,0.899,27.7,26.9,26.9,646
2004-09-24,2003,12,52,268,236.91,0.67,3,Normal,40,6,4,3,65,118,0.5,118.9,0.5,118.9,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0951,0.00586,0.000231,0.101,0.00398,1,0.103,0.204,0.00804,25.2,0.925,0.97,0.897,27.1,26.3,26.3,632
2004-09-25,2003,12,52,269,234.45,0.68,3,Normal,40,6,4,3,65,118,0.5,116.5,0.5,116.5,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0943,0.00565,0.000222,0.0999,0.00394,1,0.0997,0.2,0.00786,25.2,0.923,0.97,0.895,26.6,25.8,25.8,618
2004-09-26,2003,12,52,270,233.08,0.68,3,Normal,40,6,4,3,65,118,0.51,115.1,0.49,115.1,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0938,0.00553,0.000218,0.0993,0.00391,1,0.0979,0.197,0.00776,25.2,0.922,0.97,0.894,26.2,25.4,25.4,611
2004-09-27,2003,12,52,271,231.17,0.68,3,Normal,40,6,4,3,65,118,0.51,113.2,0.49,113.2,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0931,0.00537,0.000211,0.0985,0.00388,1,0.0953,0.194,0.00762,25.2,0.921,0.97,0.893,25.8,25,25,600
2004-09-28,2003,12,52,272,232.54,0.68,3,Normal,40,6,4,3,65,118,0.51,114.5,0.49,114.5,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0936,0.00549,0.000216,0.0991,0.0039,1,0.0971,0.196,0.00772,25.2,0.922,0.97,0.894,26.1,25.3,25.3,608
2004-09-29,2003,12,53,273,234.45,0.68,3,Normal,40,6,4,3,65,118,0.5,116.5,0.5,116.5,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0943,0.00565,0.000222,0.0999,0.00394,1,0.0997,0.2,0.00786,25.2,0.923,0.97,0.895,26.6,25.8,25.8,618
2004-09-30,2003,12,53,274,231.44,0.68,3,Normal,40,6,4,3,65,118,0.51,113.4,0.49,113.4,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0932,0.00539,0.000212,0.0986,0.00388,1,0.0956,0.194,0.00764,25.2,0.921,0.97,0.893,25.8,25.1,25.1,601
2004-10-01,2004,1,1,275,228.98,0.69,3,Normal,37,5,3,2,50,97,0.42,132,0.58,132,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.098,0.00697,0.000274,0.105,0.00413,1,0.121,0.226,0.00887,25.2,0.931,0.97,0.904,30.4,29.5,29.5,707
2004-10-02,2004,1,1,276,226.52,0.69,3,Normal,37,5,3,2,50,97,0.43,129.5,0.57,129.5,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0971,0.00676,0.000266,0.104,0.00408,1,0.117,0.221,0.0087,25.2,0.93,0.97,0.903,29.8,28.9,28.9,694
2004-10-03,2004,1,1,277,224.06,0.7,3,Normal,37,5,3,2,50,97,0.43,127.1,0.57,127.1,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00655,0.000257,0.103,0.00404,1,0.114,0.217,0.00852,25.2,0.929,0.97,0.902,29.2,28.4,28.4,680
2004-10-04,2004,1,1,278,222.69,0.7,3,Normal,37,5,3,2,50,97,0.44,125.7,0.56,125.7,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0958,0.00643,0.000253,0.102,0.00401,1,0.112,0.214,0.00842,25.2,0.929,0.97,0.901,28.9,28,28,673
2004-10-05,2004,1,1,279,220.78,0.71,3,Normal,37,5,3,2,50,97,0.44,123.8,0.56,123.8,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00627,0.000246,0.101,0.00398,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.5,27.6,27.6,662
2004-10-06,2004,1,1,280,218.86,0.72,3,Normal,37,5,3,2,50,97,0.44,121.9,0.56,121.9,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.00611,0.00024,0.101,0.00394,1,0.107,0.208,0.00814,25.3,0.926,0.97,0.899,28,27.1,27.1,652
2004-10-07,2004,1,1,281,216.95,0.72,3,Normal,37,5,3,2,50,97,0.45,120,0.55,120,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00595,0.000233,0.0997,0.00391,1,0.104,0.204,0.00801,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2004-10-08,2004,1,2,282,215.04,0.73,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.00578,0.000227,0.0989,0.00388,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.1,26.3,26.3,630
2004-10-09,2004,1,2,283,213.12,0.73,3,Normal,37,5,3,2,50,97,0.46,116.1,0.55,116.1,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00562,0.00022,0.098,0.00384,1,0.0993,0.197,0.00773,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2004-10-10,2004,1,2,284,211.21,0.74,3,Normal,37,5,3,2,50,97,0.46,114.2,0.54,114.2,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00546,0.000214,0.0972,0.00381,1,0.0967,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.4,25.4,608
2004-10-11,2004,1,2,285,209.29,0.75,3,Normal,37,5,3,2,50,97,0.46,112.3,0.54,112.3,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00529,0.000207,0.0963,0.00377,1,0.0941,0.19,0.00745,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2004-10-12,2004,1,2,286,207.38,0.76,3,Normal,37,5,3,2,50,97,0.47,110.4,0.53,110.4,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0904,0.00513,0.000201,0.0955,0.00374,1,0.0915,0.187,0.00732,25.4,0.918,0.97,0.891,25.2,24.5,24.5,587
2004-10-13,2004,1,2,287,208.75,0.75,3,Normal,37,5,3,2,50,97,0.47,111.8,0.54,111.8,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00525,0.000205,0.0961,0.00376,1,0.0934,0.189,0.00742,25.4,0.919,0.97,0.892,25.5,24.8,24.8,595
2004-10-14,2004,1,2,288,210.66,0.74,3,Normal,37,5,3,2,50,97,0.46,113.7,0.54,113.7,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.0969,0.0038,1,0.0959,0.193,0.00755,25.3,0.921,0.97,0.893,26,25.2,25.2,605
2004-10-15,2004,1,3,289,209.29,0.75,3,Normal,37,5,3,2,50,97,0.46,112.3,0.54,112.3,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00529,0.000207,0.0963,0.00377,1,0.0941,0.19,0.00745,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2004-10-16,2004,1,3,290,207.93,0.75,3,Normal,37,5,3,2,50,97,0.47,110.9,0.53,110.9,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.00518,0.000203,0.0957,0.00375,1,0.0923,0.188,0.00736,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2004-10-17,2004,1,3,291,206.01,0.76,3,Normal,37,5,3,2,50,97,0.47,109,0.53,109,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00502,0.000196,0.0949,0.00371,1,0.0897,0.185,0.00722,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
2004-10-18,2004,1,3,292,204.1,0.76,3,Normal,37,5,3,2,50,97,0.47,107.1,0.53,107.1,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00485,0.00019,0.0941,0.00368,1,0.0871,0.181,0.00708,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2004-10-19,2004,1,3,293,202.18,0.77,3,Normal,37,5,3,2,50,97,0.48,105.2,0.52,105.2,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0885,0.00469,0.000183,0.0932,0.00364,1,0.0845,0.178,0.00695,25.4,0,0,0,0,0,0,0
2004-10-20,2004,1,3,294,200.27,0.78,3,Normal,37,5,3,2,50,97,0.48,103.3,0.52,103.3,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0879,0.00453,0.000177,0.0924,0.00361,1,0.0819,0.174,0.00681,25.4,0,0,0,0,0,0,0
2004-10-21,2004,1,3,295,198.36,0.78,3,Normal,37,5,3,2,50,97,0.49,101.4,0.51,101.4,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0872,0.00437,0.000171,0.0916,0.00358,1,0.0793,0.171,0.00668,25.4,0,0,0,0,0,0,0
2004-10-22,2004,1,4,296,196.99,0.79,3,Normal,37,5,3,2,50,97,0.49,99.99,0.51,99.99,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0867,0.00425,0.000166,0.091,0.00355,1,0.0775,0.168,0.00658,25.4,0,0,0,0,0,0,0
2004-10-23,2004,1,4,297,195.62,0.79,3,Normal,37,5,3,2,50,97,0.5,98.62,0.5,98.62,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0862,0.00413,0.000161,0.0904,0.00353,1,0.0756,0.166,0.00649,25.4,0,0,0,0,0,0,0
2004-10-24,2004,1,4,298,194.25,0.79,3,Normal,37,5,3,2,50,97,0.5,97.25,0.5,97.25,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0857,0.00402,0.000157,0.0898,0.00351,1,0.0738,0.164,0.00639,25.4,0,0,0,0,0,0,0
2004-10-25,2004,1,4,299,192.34,0.8,3,Normal,37,5,3,2,50,97,0.5,95.34,0.5,95.34,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0851,0.00385,0.000151,0.0889,0.00348,1,0.0712,0.16,0.00626,25.4,0,0,0,0,0,0,0
2004-10-26,2004,1,4,300,190.97,0.8,3,Normal,37,5,3,2,50,97,0.51,93.97,0.49,93.97,0,0,0,0,-2,2,37,5,3,0,52,139,990,964.4,25.6,0.0846,0.00374,0.000146,0.0883,0.00345,1,0.0694,0.158,0.00616,25.4,0,0,0,0,0,0,0
2004-10-27,2004,1,4,301,191.79,0.8,3,Normal,37,5,3,2,50,97,0.51,94.79,0.49,94.79,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0849,0.00381,0.000149,0.0887,0.00347,1,0.0705,0.159,0.00622,25.4,0,0,0,0,0,0,0
2004-10-28,2004,1,4,302,194.25,0.79,3,Normal,37,5,3,2,50,97,0.5,97.25,0.5,97.25,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0857,0.00402,0.000157,0.0898,0.00351,1,0.0738,0.164,0.00639,25.4,0,0,0,0,0,0,0
2004-10-29,2004,1,5,303,195.07,0.79,3,Normal,37,5,3,2,50,97,0.5,98.07,0.5,98.07,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.086,0.00409,0.00016,0.0901,0.00352,1,0.0749,0.165,0.00645,25.4,0,0,0,0,0,0,0
2004-10-30,2004,1,5,304,193.71,0.8,3,Normal,37,5,3,2,50,97,0.5,96.71,0.5,96.71,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0855,0.00397,0.000155,0.0895,0.0035,1,0.0731,0.163,0.00635,25.4,0,0,0,0,0,0,0
2004-10-31,2004,1,5,305,191.79,0.8,3,Normal,37,5,3,2,50,97,0.51,94.79,0.49,94.79,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0849,0.00381,0.000149,0.0887,0.00347,1,0.0705,0.159,0.00622,25.4,0,0,0,0,0,0,0
2004-11-01,2004,2,5,306,190.97,0.8,4,Mod_Dry,29,4,2,2,30,67,0.35,124,0.65,124,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00629,0.000246,0.0979,0.00383,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2004-11-02,2004,2,5,307,190.15,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,123.2,0.65,123.2,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.00622,0.000243,0.0976,0.00381,1,0.109,0.206,0.00807,25.4,0.927,0.97,0.899,28.4,27.6,27.6,661
2004-11-03,2004,2,5,308,189.88,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,122.9,0.65,122.9,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.00619,0.000242,0.0974,0.00381,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2004-11-04,2004,2,5,309,189.61,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,122.6,0.65,122.6,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00617,0.000241,0.0973,0.0038,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2004-11-05,2004,2,6,310,189.33,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,122.3,0.65,122.3,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0911,0.00615,0.00024,0.0972,0.0038,1,0.108,0.205,0.00801,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2004-11-06,2004,2,6,311,189.06,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,122.1,0.65,122.1,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00613,0.000239,0.0971,0.0038,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2004-11-07,2004,2,6,312,188.24,0.81,4,Mod_Dry,29,4,2,2,30,67,0.36,121.2,0.64,121.2,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0907,0.00606,0.000237,0.0967,0.00378,1,0.106,0.203,0.00793,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2004-11-08,2004,2,6,313,189.06,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,122.1,0.65,122.1,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00613,0.000239,0.0971,0.0038,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2004-11-09,2004,2,6,314,189.88,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,122.9,0.65,122.9,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.00619,0.000242,0.0974,0.00381,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2004-11-10,2004,2,6,315,189.61,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,122.6,0.65,122.6,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00617,0.000241,0.0973,0.0038,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2004-11-11,2004,2,6,316,188.79,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,121.8,0.65,121.8,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0909,0.0061,0.000239,0.097,0.00379,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2004-11-12,2004,2,7,317,187.97,0.81,4,Mod_Dry,29,4,2,2,30,67,0.36,121,0.64,121,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0906,0.00603,0.000236,0.0966,0.00378,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.9,27,27,649
2004-11-13,2004,2,7,318,187.69,0.81,4,Mod_Dry,29,4,2,2,30,67,0.36,120.7,0.64,120.7,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.00601,0.000235,0.0965,0.00377,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.898,27.8,27,27,647
2004-11-14,2004,2,7,319,187.42,0.81,4,Mod_Dry,29,4,2,2,30,67,0.36,120.4,0.64,120.4,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00599,0.000234,0.0964,0.00377,1,0.105,0.201,0.00788,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2004-11-15,2004,2,7,320,188.24,0.81,4,Mod_Dry,29,4,2,2,30,67,0.36,121.2,0.64,121.2,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0907,0.00606,0.000237,0.0967,0.00378,1,0.106,0.203,0.00793,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2004-11-16,2004,2,7,321,192.34,0.8,4,Mod_Dry,29,4,2,2,30,67,0.35,125.3,0.65,125.3,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.0064,0.00025,0.0985,0.00385,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.1,28.1,674
2004-11-17,2004,2,7,322,194.8,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,127.8,0.66,127.8,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.093,0.00661,0.000258,0.0996,0.00389,1,0.115,0.215,0.00839,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2004-11-18,2004,2,7,323,195.62,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,128.6,0.66,128.6,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00668,0.000261,0.1,0.00391,1,0.116,0.216,0.00844,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2004-11-19,2004,2,8,324,194.8,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,127.8,0.66,127.8,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.093,0.00661,0.000258,0.0996,0.00389,1,0.115,0.215,0.00839,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2004-11-20,2004,2,8,325,192.89,0.8,4,Mod_Dry,29,4,2,2,30,67,0.35,125.9,0.65,125.9,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00645,0.000252,0.0988,0.00386,1,0.112,0.211,0.00826,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2004-11-21,2004,2,8,326,191.52,0.8,5,Dry,23,4,2,2,19,50,0.26,141.5,0.74,141.5,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0957,0.00778,0.000304,0.103,0.00405,1,0.134,0.237,0.00927,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2004-11-22,2004,2,8,327,190.15,0.81,5,Dry,23,4,2,2,19,50,0.26,140.2,0.74,140.2,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0952,0.00766,0.0003,0.103,0.00402,1,0.132,0.235,0.00917,25.3,0.935,0.97,0.906,32.6,31.6,31.6,758
2004-11-23,2004,2,8,328,189.88,0.81,5,Dry,23,4,2,2,19,50,0.26,139.9,0.74,139.9,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0951,0.00764,0.000299,0.103,0.00402,1,0.131,0.234,0.00915,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
2004-11-24,2004,2,8,329,192.34,0.8,5,Dry,23,4,2,2,19,50,0.26,142.3,0.74,142.3,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.096,0.00785,0.000307,0.104,0.00406,1,0.135,0.239,0.00932,25.3,0.935,0.97,0.907,33.1,32.1,32.1,770
2004-11-25,2004,2,8,330,196.99,0.79,5,Dry,23,4,2,2,19,50,0.25,147,0.75,147,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0976,0.00824,0.000322,0.106,0.00414,1,0.141,0.247,0.00964,25.3,0.937,0.97,0.909,34.2,33.2,33.2,797
2004-11-26,2004,2,9,331,198.9,0.78,5,Dry,23,4,2,2,19,50,0.25,148.9,0.75,148.9,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0983,0.00841,0.000328,0.107,0.00417,1,0.144,0.25,0.00978,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
2004-11-27,2004,2,9,332,197.54,0.78,5,Dry,23,4,2,2,19,50,0.25,147.5,0.75,147.5,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0978,0.00829,0.000324,0.106,0.00415,1,0.142,0.248,0.00968,25.3,0.937,0.97,0.909,34.4,33.3,33.3,800
2004-11-28,2004,2,9,333,195.62,0.79,5,Dry,23,4,2,2,19,50,0.26,145.6,0.74,145.6,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0972,0.00813,0.000318,0.105,0.00411,1,0.139,0.244,0.00955,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2004-11-29,2004,2,9,334,193.71,0.8,5,Dry,23,4,2,2,19,50,0.26,143.7,0.74,143.7,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0965,0.00797,0.000311,0.104,0.00408,1,0.137,0.241,0.00942,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2004-11-30,2004,2,9,335,191.79,0.8,5,Dry,23,4,2,2,19,50,0.26,141.8,0.74,141.8,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0958,0.0078,0.000305,0.104,0.00405,1,0.134,0.238,0.00928,25.3,0.935,0.97,0.907,33,32,32,767
2004-12-01,2004,3,9,336,193.16,0.8,5,Dry,26,4,3,2,24,59,0.3,134.2,0.69,134.2,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00715,0.00028,0.102,0.00397,1,0.124,0.225,0.00881,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2004-12-02,2004,3,9,337,195.07,0.79,5,Dry,26,4,3,2,24,59,0.3,136.1,0.7,136.1,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00732,0.000286,0.103,0.00401,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2004-12-03,2004,3,10,338,196.99,0.79,5,Dry,26,4,3,2,24,59,0.3,138,0.7,138,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00748,0.000292,0.103,0.00404,1,0.129,0.232,0.00907,25.4,0.934,0.97,0.906,32,31.1,31.1,746
2004-12-04,2004,3,10,339,200,0.78,5,Dry,26,4,3,2,24,59,0.29,141,0.7,141,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00774,0.000302,0.105,0.00409,1,0.133,0.238,0.00928,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
2004-12-05,2004,3,10,340,203,0.77,5,Dry,26,4,3,2,24,59,0.29,144,0.71,144,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00799,0.000312,0.106,0.00414,1,0.137,0.243,0.00949,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2004-12-06,2004,3,10,341,208.2,0.75,5,Dry,26,4,3,2,24,59,0.28,149.2,0.72,149.2,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00843,0.00033,0.108,0.00424,1,0.144,0.252,0.00987,25.3,0.938,0.97,0.91,34.7,33.7,33.7,809
2004-12-07,2004,3,10,342,211.75,0.74,5,Dry,26,4,3,2,24,59,0.28,152.8,0.72,152.8,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2004-12-08,2004,3,10,343,215.86,0.73,5,Dry,26,4,3,2,24,59,0.27,156.9,0.73,156.9,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2004-12-09,2004,3,10,344,216.68,0.72,5,Dry,26,4,3,2,24,59,0.27,157.7,0.73,157.7,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2004-12-10,2004,3,11,345,213.67,0.73,5,Dry,26,4,3,2,24,59,0.28,154.7,0.72,154.7,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.0089,0.000349,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2004-12-11,2004,3,11,346,210.66,0.74,5,Dry,26,4,3,2,24,59,0.28,151.7,0.72,151.7,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00864,0.000338,0.109,0.00428,1,0.147,0.257,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,822
