date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-12-12,2004,3,11,347,210.93,0.74,5,Dry,26,4,3,2,24,59,0.28,151.9,0.72,151.9,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00866,0.000339,0.109,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.3,34.3,823
2004-12-13,2004,3,11,348,211.75,0.74,5,Dry,26,4,3,2,24,59,0.28,152.8,0.72,152.8,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2004-12-14,2004,3,11,349,209.84,0.75,5,Dry,26,4,3,2,24,59,0.28,150.8,0.72,150.8,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000336,0.109,0.00427,1,0.146,0.255,0.00999,25.3,0.939,0.97,0.911,35.1,34.1,34.1,818
2004-12-15,2004,3,11,350,210.11,0.75,5,Dry,26,4,3,2,24,59,0.28,151.1,0.72,151.1,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00859,0.000337,0.109,0.00427,1,0.146,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2004-12-16,2004,3,11,351,212.03,0.74,5,Dry,26,4,3,2,24,59,0.28,153,0.72,153,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00876,0.000343,0.11,0.00431,1,0.149,0.259,0.0101,25.3,0.94,0.97,0.911,35.6,34.6,34.6,829
2004-12-17,2004,3,12,352,211.75,0.74,5,Dry,26,4,3,2,24,59,0.28,152.8,0.72,152.8,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2004-12-18,2004,3,12,353,209.84,0.75,5,Dry,26,4,3,2,24,59,0.28,150.8,0.72,150.8,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000336,0.109,0.00427,1,0.146,0.255,0.00999,25.3,0.939,0.97,0.911,35.1,34.1,34.1,818
2004-12-19,2004,3,12,354,208.47,0.75,5,Dry,26,4,3,2,24,59,0.28,149.5,0.72,149.5,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00845,0.000331,0.108,0.00424,1,0.144,0.253,0.00989,25.3,0.938,0.97,0.91,34.8,33.8,33.8,810
2004-12-20,2004,3,12,355,209.29,0.75,5,Dry,26,4,3,2,24,59,0.28,150.3,0.72,150.3,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000334,0.109,0.00426,1,0.145,0.254,0.00995,25.3,0.939,0.97,0.91,35,33.9,33.9,815
2004-12-21,2004,3,12,356,210.11,0.75,5,Dry,26,4,3,2,24,59,0.28,151.1,0.72,151.1,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00859,0.000337,0.109,0.00427,1,0.146,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2004-12-22,2004,3,12,357,213.12,0.73,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00885,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,835
2004-12-23,2004,3,12,358,216.68,0.72,5,Dry,26,4,3,2,24,59,0.27,157.7,0.73,157.7,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2004-12-24,2004,3,13,359,220.23,0.71,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.6,36.5,36.5,875
2004-12-25,2004,3,13,360,223.24,0.7,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2004-12-26,2004,3,13,361,222.42,0.71,5,Dry,26,4,3,2,24,59,0.27,163.4,0.73,163.4,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00964,0.000379,0.114,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,888
2004-12-27,2004,3,13,362,225.43,0.7,5,Dry,26,4,3,2,24,59,0.26,166.4,0.74,166.4,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.0099,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.7,37.7,906
2004-12-28,2004,3,13,363,230.62,0.68,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,937
2004-12-29,2004,3,13,364,233.63,0.68,5,Dry,26,4,3,2,24,59,0.25,174.6,0.75,174.6,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,955
2004-12-30,2004,3,13,365,235.54,0.67,5,Dry,26,4,3,2,24,59,0.25,176.5,0.75,176.5,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.109,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.3,40.3,966
2004-12-31,2004,3,14,366,237.46,0.67,5,Dry,26,4,3,2,24,59,0.25,178.5,0.75,178.5,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.305,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,978
2005-01-01,2004,4,14,1,239.37,0.66,5,Dry,29,5,4,2,33,73,0.3,166.4,0.69,166.4,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00989,0.00039,0.118,0.00463,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.6,37.6,37.6,902
2005-01-02,2004,4,14,2,243.47,0.66,5,Dry,29,5,4,2,33,73,0.3,170.5,0.7,170.5,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000404,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.6,38.6,926
2005-01-03,2004,4,14,3,246.48,0.65,5,Dry,29,5,4,2,33,73,0.3,173.5,0.7,173.5,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000415,0.121,0.00477,1,0.177,0.297,0.0117,25,0.946,0.977,0.924,40.3,39.3,39.3,944
2005-01-04,2004,4,14,4,247.85,0.65,5,Dry,29,5,4,2,33,73,0.29,174.8,0.7,174.8,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000419,0.121,0.00479,1,0.179,0.3,0.0118,25,0.947,0.977,0.925,40.6,39.7,39.7,952
2005-01-05,2004,4,14,5,250.31,0.64,5,Dry,29,5,4,2,33,73,0.29,177.3,0.71,177.3,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.112,0.0108,0.000428,0.122,0.00484,1,0.182,0.304,0.012,25,0.948,0.979,0.927,41.2,40.3,40.3,967
2005-01-06,2004,4,14,6,250.58,0.64,5,Dry,29,5,4,2,33,73,0.29,177.6,0.71,177.6,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0108,0.000429,0.122,0.00484,1,0.182,0.305,0.012,25,0.948,0.979,0.927,41.2,40.4,40.4,969
2005-01-07,2004,4,15,7,251.4,0.64,5,Dry,29,5,4,2,33,73,0.29,178.4,0.71,178.4,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000431,0.123,0.00486,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.6,40.6,974
2005-01-08,2004,4,15,8,254.96,0.63,5,Dry,29,5,4,2,33,73,0.29,182,0.71,182,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000444,0.124,0.00492,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.4,41.4,994
2005-01-09,2004,4,15,9,258.51,0.63,5,Dry,29,5,4,2,33,73,0.28,185.5,0.72,185.5,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00498,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.3,42.3,1010
2005-01-10,2004,4,15,10,259.88,0.62,5,Dry,29,5,4,2,33,73,0.28,186.9,0.72,186.9,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.000461,0.127,0.00501,1,0.195,0.321,0.0127,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
2005-01-11,2004,4,15,11,262.89,0.62,5,Dry,29,5,4,2,33,73,0.28,189.9,0.72,189.9,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00506,1,0.199,0.327,0.0129,24.9,0.952,0.98,0.932,44.2,43.3,43.3,1040
2005-01-12,2004,4,15,12,265.35,0.61,5,Dry,29,5,4,2,33,73,0.28,192.3,0.72,192.3,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000479,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2005-01-13,2004,4,15,13,271.64,0.6,5,Dry,29,5,4,2,33,73,0.27,198.6,0.73,198.6,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000501,0.132,0.00522,1,0.211,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2005-01-14,2004,4,16,14,279.57,0.59,5,Dry,29,5,4,2,33,73,0.26,206.6,0.74,206.6,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000528,0.135,0.00537,1,0.221,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.1,47.1,1130
2005-01-15,2004,4,16,15,287.5,0.58,5,Dry,29,5,4,2,33,73,0.25,214.5,0.75,214.5,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000556,0.139,0.00551,1,0.232,0.371,0.0147,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2005-01-16,2004,4,16,16,295.43,0.57,5,Dry,29,5,4,2,33,73,0.25,222.4,0.75,222.4,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0147,0.000584,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2005-01-17,2004,4,16,17,303.36,0.56,5,Dry,29,5,4,2,33,73,0.24,230.4,0.76,230.4,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000611,0.146,0.0058,2,0.098,0.244,0.00971,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1210
2005-01-18,2004,4,16,18,312.93,0.54,5,Dry,29,5,4,2,33,73,0.23,239.9,0.77,239.9,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0161,0.000645,0.15,0.00598,2,0.104,0.254,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2005-01-19,2004,4,16,19,320.86,0.53,5,Dry,29,5,4,2,33,73,0.23,247.9,0.77,247.9,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000673,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.2,1300
2005-01-20,2004,4,16,20,326.05,0.53,5,Dry,29,5,4,2,33,73,0.22,253.1,0.78,253.1,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0184,0.000738,0.157,0.00628,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.6,55.3,1330
2005-01-21,2004,4,17,21,331.25,0.52,5,Dry,29,5,4,2,33,73,0.22,258.3,0.78,258.3,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0209,0.000838,0.161,0.00645,2,0.117,0.278,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.4,1350
2005-01-22,2004,4,17,22,338.63,0.51,5,Dry,29,5,4,2,33,73,0.22,265.6,0.78,265.6,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0244,0.000979,0.167,0.00671,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58,1390
2005-01-23,2004,4,17,23,346.01,0.51,5,Dry,29,5,4,2,33,73,0.21,273,0.79,273,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0279,0.00112,0.173,0.00696,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.7,29.8,59.6,1430
2005-01-24,2004,4,17,24,351.75,0.5,5,Dry,29,5,4,2,33,73,0.21,278.8,0.79,278.8,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0306,0.00123,0.178,0.00716,2,0.131,0.309,0.0124,24.5,0.936,0.97,0.907,31.4,30.4,60.9,1460
2005-01-25,2004,4,17,25,354.76,0.5,5,Dry,29,5,4,2,33,73,0.21,281.8,0.79,281.8,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.148,0.032,0.00129,0.18,0.00727,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.8,61.5,1480
2005-01-26,2004,4,17,26,357.77,0.49,5,Dry,29,5,4,2,33,73,0.2,284.8,0.8,284.8,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.149,0.0334,0.00135,0.183,0.00737,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32,31.1,62.2,1490
2005-01-27,2004,4,17,27,361.87,0.49,5,Dry,29,5,4,2,33,73,0.2,288.9,0.8,288.9,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0353,0.00143,0.186,0.00751,2,0.137,0.324,0.0131,24.5,0.938,0.97,0.91,32.5,31.5,63.1,1510
2005-01-28,2004,4,18,28,365.43,0.49,5,Dry,29,5,4,2,33,73,0.2,292.4,0.8,292.4,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.037,0.00149,0.189,0.00764,2,0.14,0.329,0.0133,24.4,0.939,0.97,0.91,32.9,31.9,63.8,1530
2005-01-29,2004,4,18,29,367.89,0.48,5,Dry,29,5,4,2,33,73,0.2,294.9,0.8,294.9,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0382,0.00154,0.191,0.00772,2,0.142,0.333,0.0134,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1540
2005-01-30,2004,4,18,30,370.35,0.48,5,Dry,29,5,4,2,33,73,0.2,297.4,0.8,297.4,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.3,24.7,0.154,0.0393,0.00159,0.193,0.00781,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.9,1560
2005-01-31,2004,4,18,31,376.09,0.48,5,Dry,29,5,4,2,33,73,0.19,303.1,0.81,303.1,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0421,0.0017,0.198,0.00801,2,0.147,0.345,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.1,1590
2005-02-01,2004,5,18,32,381.83,0.47,5,Dry,31,6,4,3,41,85,0.22,296.8,0.78,296.8,0,0,0,0,-3,3,31,6,4,0,44,338,990,965.3,24.7,0.155,0.0391,0.00158,0.194,0.00785,2,0.143,0.337,0.0136,24.4,0.94,0.97,0.911,33.3,32.3,64.6,1550
2005-02-02,2004,5,18,33,385.39,0.47,5,Dry,31,6,4,3,41,85,0.22,300.4,0.78,300.4,0,0,0,0,-3,3,31,6,4,0,44,341,990,965.3,24.7,0.156,0.0408,0.00165,0.197,0.00798,2,0.145,0.342,0.0139,24.3,0.94,0.97,0.912,33.7,32.7,65.4,1570
2005-02-03,2004,5,18,34,390.04,0.46,5,Dry,31,6,4,3,41,85,0.22,305,0.78,305,0,0,0,0,-3,3,31,6,4,0,44,346,990,965.4,24.6,0.158,0.043,0.00174,0.201,0.00814,2,0.148,0.349,0.0142,24.3,0.941,0.97,0.913,34.2,33.2,66.4,1590
2005-02-04,2004,5,19,35,394.68,0.46,5,Dry,31,6,4,3,41,85,0.21,309.7,0.79,309.7,0,0,0,0,-3,3,31,6,4,0,44,351,990,965.4,24.6,0.159,0.0452,0.00183,0.204,0.0083,2,0.152,0.356,0.0145,24.3,0.942,0.97,0.914,34.7,33.7,67.3,1620
2005-02-05,2004,5,19,36,396.05,0.46,5,Dry,31,6,4,3,41,85,0.21,311.1,0.79,311.1,0,0,0,0,-3,3,31,6,4,0,44,352,990,965.4,24.6,0.16,0.0458,0.00186,0.206,0.00835,2,0.152,0.358,0.0145,24.3,0.942,0.97,0.914,34.9,33.8,67.6,1620
2005-02-06,2004,5,19,37,399.06,0.45,5,Dry,31,6,4,3,41,85,0.21,314.1,0.79,314.1,0,0,0,0,-3,3,31,6,4,0,44,355,990,965.4,24.6,0.161,0.0472,0.00192,0.208,0.00846,2,0.154,0.363,0.0147,24.2,0.943,0.97,0.914,35.2,34.1,68.3,1640
2005-02-07,2004,5,19,38,403.16,0.45,5,Dry,31,6,4,3,41,85,0.21,318.2,0.79,318.2,0,0,0,0,-3,3,31,6,4,0,44,359,990,965.4,24.6,0.162,0.0492,0.002,0.211,0.0086,2,0.157,0.369,0.015,24.2,0.943,0.97,0.915,35.6,34.6,69.1,1660
2005-02-08,2004,5,19,39,406.72,0.45,5,Dry,31,6,4,3,41,85,0.21,321.7,0.79,321.7,0,0,0,0,-3,3,31,6,4,0,44,363,990,965.4,24.6,0.164,0.0509,0.00207,0.214,0.00873,2,0.16,0.374,0.0152,24.2,0.944,0.97,0.916,36,34.9,69.9,1680
2005-02-09,2004,5,19,40,410.27,0.44,5,Dry,31,6,4,3,41,85,0.21,325.3,0.79,325.3,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0525,0.00214,0.217,0.00885,2,0.162,0.379,0.0155,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1700
2005-02-10,2004,5,19,41,415.47,0.44,5,Dry,31,6,4,3,41,85,0.2,330.5,0.8,330.5,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.167,0.055,0.00224,0.222,0.00903,2,0.166,0.387,0.0158,24.1,0.945,0.97,0.917,37,35.9,71.7,1720
2005-02-11,2004,5,20,42,420.11,0.44,5,Dry,31,6,4,3,41,85,0.2,335.1,0.8,335.1,0,0,0,0,-3,3,31,6,4,0,44,376,990,965.5,24.5,0.168,0.0572,0.00233,0.225,0.0092,2,0.169,0.394,0.0161,24.1,0.946,0.971,0.918,37.5,36.4,72.8,1750
2005-02-12,2004,5,20,43,426.4,0.43,5,Dry,31,6,4,3,41,85,0.2,341.4,0.8,341.4,0,0,0,0,-3,3,31,6,4,0,44,382,990,965.5,24.5,0.17,0.0601,0.00246,0.231,0.00942,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.2,37.1,74.2,1780
2005-02-13,2004,5,20,44,434.88,0.43,5,Dry,31,6,4,3,41,85,0.2,349.9,0.81,349.9,0,0,0,0,-3,3,31,6,4,0,44,391,990,965.6,24.4,0.173,0.0641,0.00262,0.238,0.00972,2,0.179,0.416,0.017,24,0.948,0.974,0.924,39.1,38.1,76.2,1830
2005-02-14,2004,5,20,45,441.72,0.42,5,Dry,31,6,4,3,41,85,0.19,356.7,0.81,356.7,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0674,0.00276,0.243,0.00997,2,0.183,0.427,0.0175,24,0.949,0.976,0.926,39.8,38.9,77.7,1870
2005-02-15,2004,5,20,46,451.29,0.41,5,Dry,31,6,4,3,41,85,0.19,366.3,0.81,366.3,0,0,0,0,-3,3,31,6,4,0,44,407,990,965.6,24.4,0.179,0.0719,0.00295,0.251,0.0103,2,0.19,0.441,0.0181,23.9,0.951,0.978,0.93,40.9,39.9,79.9,1920
2005-02-16,2004,5,20,47,462.5,0.4,5,Dry,31,6,4,3,41,85,0.18,377.5,0.82,377.5,0,0,0,0,-3,3,31,6,4,0,44,419,990,965.7,24.3,0.183,0.0772,0.00317,0.26,0.0107,2,0.197,0.458,0.0188,23.9,0.952,0.98,0.933,42.1,41.2,82.4,1980
2005-02-17,2004,5,20,48,470.97,0.4,5,Dry,31,6,4,3,41,85,0.18,386,0.82,386,0,0,0,0,-3,3,31,6,4,0,44,427,990,965.7,24.3,0.186,0.0812,0.00334,0.267,0.011,2,0.203,0.47,0.0194,23.8,0.953,0.98,0.934,43,42.1,84.2,2020
2005-02-18,2004,5,21,49,476.72,0.39,5,Dry,31,6,4,3,41,85,0.18,391.7,0.82,391.7,0,0,0,0,-3,3,31,6,4,0,44,433,990,965.7,24.3,0.188,0.0839,0.00346,0.272,0.0112,2,0.207,0.479,0.0198,23.8,0.954,0.98,0.935,43.6,42.7,85.4,2050
2005-02-19,2004,5,21,50,481.36,0.39,5,Dry,31,6,4,3,41,85,0.18,396.4,0.82,396.4,0,0,0,0,-3,3,31,6,4,0,44,437,990,965.8,24.2,0.19,0.0861,0.00355,0.276,0.0114,2,0.21,0.486,0.0201,23.7,0.955,0.98,0.935,44.1,43.2,86.4,2070
2005-02-20,2004,5,21,51,482.73,0.39,5,Dry,31,6,4,3,41,85,0.18,397.7,0.82,397.7,0,0,0,0,-3,3,31,6,4,0,44,439,990,965.8,24.2,0.19,0.0867,0.00358,0.277,0.0114,2,0.211,0.488,0.0201,23.7,0.955,0.98,0.936,44.2,43.3,86.6,2080
2005-02-21,2004,5,21,52,486.83,0.39,5,Dry,31,6,4,3,41,85,0.17,401.8,0.82,401.8,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0887,0.00366,0.28,0.0116,2,0.214,0.494,0.0204,23.7,0.955,0.98,0.936,44.6,43.7,87.5,2100
2005-02-22,2004,5,21,53,491.48,0.38,5,Dry,31,6,4,3,41,85,0.17,406.5,0.83,406.5,0,0,0,0,-3,3,31,6,4,0,44,447,990,965.8,24.2,0.193,0.0909,0.00376,0.284,0.0118,2,0.217,0.501,0.0207,23.7,0.955,0.98,0.936,45.1,44.2,88.4,2120
2005-02-23,2004,5,21,54,493.4,0.38,5,Dry,31,6,4,3,41,85,0.17,408.4,0.83,408.4,0,0,0,0,-3,3,31,6,4,0,44,449,990,965.8,24.2,0.194,0.0918,0.0038,0.286,0.0118,2,0.218,0.504,0.0208,23.7,0.956,0.98,0.936,45.3,44.4,88.8,2130
2005-02-24,2004,5,21,55,493.67,0.38,5,Dry,31,6,4,3,41,85,0.17,408.7,0.83,408.7,0,0,0,0,-3,3,31,6,4,0,44,450,990,965.8,24.2,0.194,0.0919,0.0038,0.286,0.0118,2,0.218,0.504,0.0209,23.7,0.956,0.98,0.936,45.3,44.4,88.9,2130
2005-02-25,2004,5,22,56,492.85,0.38,5,Dry,31,6,4,3,41,85,0.17,407.9,0.83,407.9,0,0,0,0,-3,3,31,6,4,0,44,449,990,965.8,24.2,0.194,0.0915,0.00378,0.285,0.0118,2,0.218,0.503,0.0208,23.7,0.956,0.98,0.936,45.2,44.3,88.7,2130
2005-02-26,2004,5,22,57,489.29,0.39,5,Dry,31,6,4,3,41,85,0.17,404.3,0.83,404.3,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.193,0.0898,0.00371,0.283,0.0117,2,0.215,0.498,0.0206,23.7,0.955,0.98,0.936,44.9,44,88,2110
2005-02-27,2004,5,22,58,487.93,0.39,5,Dry,31,6,4,3,41,85,0.17,402.9,0.83,402.9,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.0892,0.00368,0.281,0.0116,2,0.214,0.496,0.0205,23.7,0.955,0.98,0.936,44.7,43.8,87.7,2100
2005-02-28,2004,5,22,59,486.01,0.39,5,Dry,31,6,4,3,41,85,0.17,401,0.82,401,0,0,0,0,-3,3,31,6,4,0,44,442,990,965.8,24.2,0.192,0.0883,0.00365,0.28,0.0116,2,0.213,0.493,0.0204,23.7,0.955,0.98,0.936,44.5,43.7,87.3,2100
2005-03-01,2004,6,22,60,481.91,0.39,5,Dry,36,8,6,4,53,107,0.22,374.9,0.78,374.9,0,0,0,0,-4,4,36,8,6,0,57,425,990,965.8,24.2,0.185,0.076,0.00313,0.261,0.0108,2,0.196,0.457,0.0189,23.8,0.952,0.979,0.932,41.6,40.7,81.5,1960
2005-03-02,2004,6,22,61,476.72,0.39,5,Dry,36,8,6,4,53,107,0.22,369.7,0.78,369.7,0,0,0,0,-4,4,36,8,6,0,57,420,990,965.7,24.3,0.184,0.0735,0.00303,0.257,0.0106,2,0.192,0.449,0.0185,23.8,0.951,0.978,0.93,41,40.2,80.3,1930
2005-03-03,2004,6,22,62,470.97,0.4,5,Dry,36,8,6,4,53,107,0.23,364,0.77,364,0,0,0,0,-4,4,36,8,6,0,57,414,990,965.7,24.3,0.182,0.0708,0.00292,0.252,0.0104,2,0.188,0.441,0.0181,23.8,0.95,0.977,0.928,40.4,39.5,79,1900
2005-03-04,2004,6,23,63,465.23,0.4,5,Dry,36,8,6,4,53,107,0.23,358.2,0.77,358.2,0,0,0,0,-4,4,36,8,6,0,57,408,990,965.7,24.3,0.18,0.0681,0.0028,0.248,0.0102,2,0.184,0.432,0.0178,23.9,0.95,0.976,0.926,39.8,38.9,77.7,1860
2005-03-05,2004,6,23,64,460.58,0.41,5,Dry,36,8,6,4,53,107,0.23,353.6,0.77,353.6,0,0,0,0,-4,4,36,8,6,0,57,404,990,965.7,24.3,0.178,0.0659,0.00271,0.244,0.01,2,0.181,0.425,0.0175,23.9,0.949,0.975,0.925,39.3,38.3,76.6,1840
2005-03-06,2004,6,23,65,455.39,0.41,5,Dry,36,8,6,4,53,107,0.23,348.4,0.77,348.4,0,0,0,0,-4,4,36,8,6,0,57,398,990,965.6,24.4,0.176,0.0634,0.00261,0.24,0.00984,2,0.178,0.417,0.0171,23.9,0.948,0.973,0.923,38.8,37.7,75.5,1810
2005-03-07,2004,6,23,66,453.47,0.41,5,Dry,36,8,6,4,53,107,0.24,346.5,0.76,346.5,0,0,0,0,-4,4,36,8,6,0,57,396,990,965.6,24.4,0.175,0.0625,0.00257,0.238,0.00977,2,0.176,0.414,0.017,23.9,0.948,0.973,0.922,38.6,37.5,75,1800
2005-03-08,2004,6,23,67,454.84,0.41,5,Dry,36,8,6,4,53,107,0.23,347.8,0.77,347.8,0,0,0,0,-4,4,36,8,6,0,57,398,990,965.6,24.4,0.176,0.0632,0.00259,0.239,0.00982,2,0.177,0.416,0.0171,23.9,0.948,0.973,0.923,38.7,37.7,75.3,1810
2005-03-09,2004,6,23,68,451.83,0.41,5,Dry,36,8,6,4,53,107,0.24,344.8,0.76,344.8,0,0,0,0,-4,4,36,8,6,0,57,395,990,965.6,24.4,0.175,0.0618,0.00253,0.237,0.00971,2,0.175,0.412,0.0169,24,0.948,0.973,0.922,38.4,37.3,74.7,1790
2005-03-10,2004,6,23,69,448.28,0.41,5,Dry,36,8,6,4,53,107,0.24,341.3,0.76,341.3,0,0,0,0,-4,4,36,8,6,0,57,391,990,965.6,24.4,0.174,0.0601,0.00246,0.234,0.00959,2,0.173,0.407,0.0167,24,0.947,0.972,0.92,38,36.9,73.9,1770
2005-03-11,2004,6,24,70,447.46,0.42,5,Dry,36,8,6,4,53,107,0.24,340.5,0.76,340.5,0,0,0,0,-4,4,36,8,6,0,57,390,990,965.6,24.4,0.173,0.0597,0.00245,0.233,0.00956,2,0.172,0.405,0.0166,24,0.947,0.972,0.92,37.9,36.8,73.7,1770
2005-03-12,2004,6,24,71,445.54,0.42,5,Dry,36,8,6,4,53,107,0.24,338.5,0.76,338.5,0,0,0,0,-4,4,36,8,6,0,57,389,990,965.6,24.4,0.173,0.0588,0.00241,0.231,0.00949,2,0.171,0.402,0.0165,24,0.947,0.971,0.919,37.7,36.6,73.2,1760
2005-03-13,2004,6,24,72,443.63,0.42,5,Dry,36,8,6,4,53,107,0.24,336.6,0.76,336.6,0,0,0,0,-4,4,36,8,6,0,57,387,990,965.6,24.4,0.172,0.0579,0.00237,0.23,0.00942,2,0.17,0.4,0.0164,24,0.946,0.971,0.919,37.5,36.4,72.8,1750
2005-03-14,2004,6,24,73,443.9,0.42,5,Dry,36,8,6,4,53,107,0.24,336.9,0.76,336.9,0,0,0,0,-4,4,36,8,6,0,57,387,990,965.6,24.4,0.172,0.058,0.00238,0.23,0.00943,2,0.17,0.4,0.0164,24,0.946,0.971,0.919,37.5,36.4,72.9,1750
2005-03-15,2004,6,24,74,441.44,0.42,5,Dry,36,8,6,4,53,107,0.24,334.4,0.76,334.4,0,0,0,0,-4,4,36,8,6,0,57,384,990,965.6,24.4,0.171,0.0569,0.00233,0.228,0.00934,2,0.168,0.396,0.0162,24,0.946,0.97,0.918,37.3,36.1,72.3,1740
2005-03-16,2004,6,24,75,440.07,0.42,5,Dry,36,8,6,4,53,107,0.24,333.1,0.76,333.1,0,0,0,0,-4,4,36,8,6,0,57,383,990,965.6,24.4,0.171,0.0562,0.0023,0.227,0.00929,2,0.167,0.394,0.0161,24,0.946,0.97,0.917,37.1,36,72,1730
2005-03-17,2004,6,24,76,438.16,0.42,5,Dry,36,8,6,4,53,107,0.24,331.2,0.76,331.2,0,0,0,0,-4,4,36,8,6,0,57,381,990,965.6,24.4,0.17,0.0553,0.00226,0.225,0.00923,2,0.166,0.391,0.016,24,0.946,0.97,0.917,36.9,35.8,71.6,1720
2005-03-18,2004,6,25,77,434.61,0.43,5,Dry,36,8,6,4,53,107,0.25,327.6,0.75,327.6,0,0,0,0,-4,4,36,8,6,0,57,378,990,965.6,24.4,0.169,0.0536,0.00219,0.222,0.0091,2,0.164,0.386,0.0158,24.1,0.945,0.97,0.917,36.5,35.4,70.8,1700
2005-03-19,2004,6,25,78,430.5,0.43,5,Dry,36,8,6,4,53,107,0.25,323.5,0.75,323.5,0,0,0,0,-4,4,36,8,6,0,57,374,990,965.5,24.5,0.167,0.0517,0.00211,0.219,0.00895,2,0.161,0.38,0.0155,24.1,0.944,0.97,0.916,36.1,35,70,1680
2005-03-20,2004,6,25,79,428.04,0.43,5,Dry,36,8,6,4,53,107,0.25,321,0.75,321,0,0,0,0,-4,4,36,8,6,0,57,371,990,965.5,24.5,0.166,0.0505,0.00206,0.217,0.00887,2,0.159,0.376,0.0154,24.1,0.944,0.97,0.916,35.8,34.7,69.5,1670
2005-03-21,2004,6,25,80,427.77,0.43,5,Dry,36,8,6,4,53,107,0.25,320.8,0.75,320.8,0,0,0,0,-4,4,36,8,6,0,57,371,990,965.5,24.5,0.166,0.0504,0.00206,0.217,0.00886,2,0.159,0.376,0.0154,24.1,0.944,0.97,0.916,35.8,34.7,69.4,1670
2005-03-22,2004,6,25,81,426.95,0.43,5,Dry,36,8,6,4,53,107,0.25,319.9,0.75,319.9,0,0,0,0,-4,4,36,8,6,0,57,370,990,965.5,24.5,0.166,0.05,0.00204,0.216,0.00883,2,0.158,0.375,0.0153,24.1,0.944,0.97,0.915,35.7,34.6,69.2,1660
2005-03-23,2004,6,25,82,429.41,0.43,5,Dry,36,8,6,4,53,107,0.25,322.4,0.75,322.4,0,0,0,0,-4,4,36,8,6,0,57,372,990,965.5,24.5,0.167,0.0512,0.00209,0.218,0.00892,2,0.16,0.378,0.0155,24.1,0.944,0.97,0.916,36,34.9,69.8,1670
2005-03-24,2004,6,25,83,435.15,0.43,5,Dry,36,8,6,4,53,107,0.25,328.1,0.75,328.1,0,0,0,0,-4,4,36,8,6,0,57,378,990,965.6,24.4,0.169,0.0539,0.0022,0.223,0.00912,2,0.164,0.387,0.0158,24.1,0.945,0.97,0.917,36.6,35.5,71,1700
2005-03-25,2004,6,26,84,442.54,0.42,5,Dry,36,8,6,4,53,107,0.24,335.5,0.76,335.5,0,0,0,0,-4,4,36,8,6,0,57,386,990,965.6,24.4,0.172,0.0574,0.00235,0.229,0.00938,2,0.169,0.398,0.0163,24,0.946,0.97,0.918,37.4,36.3,72.5,1740
2005-03-26,2004,6,26,85,449.37,0.41,5,Dry,36,8,6,4,53,107,0.24,342.4,0.76,342.4,0,0,0,0,-4,4,36,8,6,0,57,392,990,965.6,24.4,0.174,0.0606,0.00249,0.235,0.00962,2,0.174,0.408,0.0167,24,0.947,0.972,0.921,38.1,37.1,74.1,1780
2005-03-27,2004,6,26,86,454.57,0.41,5,Dry,36,8,6,4,53,107,0.23,347.6,0.77,347.6,0,0,0,0,-4,4,36,8,6,0,57,398,990,965.6,24.4,0.176,0.0631,0.00259,0.239,0.00981,2,0.177,0.416,0.0171,23.9,0.948,0.973,0.923,38.7,37.6,75.3,1810
2005-03-28,2004,6,26,87,460.86,0.41,5,Dry,36,8,6,4,53,107,0.23,353.9,0.77,353.9,0,0,0,0,-4,4,36,8,6,0,57,404,990,965.7,24.3,0.178,0.066,0.00271,0.244,0.01,2,0.181,0.425,0.0175,23.9,0.949,0.975,0.925,39.4,38.4,76.7,1840
2005-03-29,2004,6,26,88,471.52,0.4,5,Dry,36,8,6,4,53,107,0.23,364.5,0.77,364.5,0,0,0,0,-4,4,36,8,6,0,57,415,990,965.7,24.3,0.182,0.0711,0.00293,0.253,0.0104,2,0.189,0.441,0.0182,23.8,0.95,0.977,0.929,40.5,39.6,79.1,1900
2005-03-30,2004,6,26,89,481.64,0.39,5,Dry,36,8,6,4,53,107,0.22,374.6,0.78,374.6,0,0,0,0,-4,4,36,8,6,0,57,425,990,965.8,24.2,0.185,0.0758,0.00313,0.261,0.0108,2,0.195,0.457,0.0188,23.8,0.952,0.979,0.932,41.6,40.7,81.4,1950
2005-03-31,2004,6,26,90,491.75,0.38,5,Dry,36,8,6,4,53,107,0.22,384.8,0.78,384.8,0,0,0,0,-4,4,36,8,6,0,57,435,990,965.8,24.2,0.189,0.0806,0.00333,0.27,0.0111,2,0.202,0.472,0.0195,23.7,0.953,0.98,0.934,42.6,41.8,83.6,2010
2005-04-01,2004,7,27,91,502.42,0.38,5,Dry,40,10,8,5,62,125,0.25,377.4,0.75,377.4,0,0,0,0,-5,5,40,10,8,0,67,435,990,965.9,24.1,0.189,0.0771,0.0032,0.266,0.011,2,0.197,0.464,0.0192,23.7,0.952,0.98,0.933,41.7,40.9,81.7,1960
2005-04-02,2004,7,27,92,515.27,0.37,5,Dry,40,10,8,5,62,125,0.24,390.3,0.76,390.3,0,0,0,0,-5,5,40,10,8,0,67,448,990,965.9,24.1,0.194,0.0832,0.00346,0.277,0.0115,2,0.206,0.483,0.0201,23.6,0.954,0.98,0.935,43.1,42.2,84.4,2030
2005-04-03,2004,7,27,93,531.95,0.36,5,Dry,40,10,8,5,62,125,0.23,406.9,0.77,406.9,0,0,0,0,-5,5,40,10,8,0,67,465,990,966,24,0.2,0.0911,0.00379,0.291,0.0121,2,0.217,0.508,0.0212,23.5,0.955,0.98,0.936,44.8,43.9,87.8,2110
2005-04-04,2004,7,27,94,547.54,0.35,5,Dry,40,10,8,5,62,125,0.23,422.5,0.77,422.5,0,0,0,0,-5,5,40,10,8,0,67,481,990,966.1,23.9,0.205,0.0984,0.00411,0.304,0.0127,2,0.228,0.531,0.0222,23.4,0.956,0.98,0.937,46.4,45.5,90.9,2180
2005-04-05,2004,7,27,95,561.48,0.34,5,Dry,40,10,8,5,62,125,0.22,436.5,0.78,436.5,0,0,0,0,-5,5,40,10,8,0,67,494,990,966.1,23.9,0.21,0.105,0.0044,0.315,0.0132,2,0.237,0.552,0.0231,23.3,0.957,0.98,0.938,47.8,46.8,93.7,2250
2005-04-06,2004,7,27,96,574.88,0.33,5,Dry,40,10,8,5,62,125,0.22,449.9,0.78,449.9,0,0,0,0,-5,5,40,10,8,0,67,508,990,966.2,23.8,0.215,0.111,0.00468,0.326,0.0137,2,0.246,0.573,0.024,23.2,0.958,0.98,0.939,49.1,48.1,96.3,2310
2005-04-07,2004,7,27,97,589.92,0.32,5,Dry,40,10,8,5,62,125,0.21,464.9,0.79,464.9,0,0,0,0,-5,5,40,10,8,0,67,523,990,966.3,23.7,0.224,0.118,0.00499,0.342,0.0144,2,0.256,0.598,0.0252,23.1,0.957,0.98,0.938,50.5,48.2,96.4,2310
2005-04-08,2004,7,28,98,603.32,0.32,5,Dry,40,10,8,5,62,125,0.21,478.3,0.79,478.3,0,0,0,0,-5,5,40,10,8,0,67,536,990,966.3,23.7,0.231,0.125,0.00527,0.356,0.015,2,0.265,0.621,0.0262,23.1,0.956,0.98,0.937,51.7,48.2,96.4,2310
2005-04-09,2004,7,28,99,617.26,0.31,5,Dry,40,10,8,5,62,125,0.2,492.3,0.8,492.3,0,0,0,0,-5,5,40,10,8,0,67,550,990,966.4,23.6,0.239,0.131,0.00556,0.371,0.0157,3,0.164,0.535,0.0226,23.1,0.945,0.97,0.917,35.1,34.1,102,2450
2005-04-10,2004,7,28,100,632.3,0.3,5,Dry,40,10,8,5,62,125,0.2,507.3,0.8,507.3,0,0,0,0,-5,5,40,10,8,0,67,565,990,966.4,23.6,0.248,0.14,0.00593,0.388,0.0164,3,0.171,0.558,0.0237,23,0.947,0.97,0.919,36.1,35.1,105,2520
2005-04-11,2004,7,28,101,646.79,0.29,5,Dry,40,10,8,5,62,125,0.19,521.8,0.81,521.8,0,0,0,0,-5,5,40,10,8,0,67,580,990,966.5,23.5,0.256,0.15,0.00636,0.406,0.0172,3,0.177,0.583,0.0248,22.9,0.948,0.97,0.92,37.1,36,108,2590
2005-04-12,2004,7,28,102,662.93,0.28,5,Dry,40,10,8,5,62,125,0.19,537.9,0.81,537.9,0,0,0,0,-5,5,40,10,8,0,67,596,990,966.6,23.4,0.265,0.16,0.00684,0.426,0.0181,3,0.185,0.61,0.026,22.8,0.95,0.972,0.923,38.1,37.1,111,2670
2005-04-13,2004,7,28,103,678.51,0.28,5,Dry,40,10,8,5,62,125,0.18,553.5,0.82,553.5,0,0,0,0,-5,5,40,10,8,0,67,612,990,966.6,23.4,0.274,0.171,0.0073,0.445,0.019,3,0.192,0.636,0.0272,22.7,0.951,0.974,0.926,39.1,38.1,114,2750
2005-04-14,2004,7,28,104,695.19,0.27,5,Dry,40,10,8,5,62,125,0.18,570.2,0.82,570.2,0,0,0,0,-5,5,40,10,8,0,67,628,990,966.7,23.3,0.284,0.182,0.0078,0.465,0.02,3,0.199,0.664,0.0285,22.7,0.952,0.976,0.93,40.2,39.3,118,2830
2005-04-15,2004,7,29,105,711.87,0.26,5,Dry,40,10,8,5,62,125,0.18,586.9,0.82,586.9,0,0,0,0,-5,5,40,10,8,0,67,645,990,966.7,23.3,0.293,0.193,0.0083,0.486,0.0209,3,0.207,0.693,0.0298,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2005-04-16,2004,7,29,106,729.1,0.26,5,Dry,40,10,8,5,62,125,0.17,604.1,0.83,604.1,0,0,0,0,-5,5,40,10,8,0,67,662,990,966.8,23.2,0.303,0.205,0.00882,0.507,0.0219,3,0.214,0.722,0.0311,22.5,0.954,0.98,0.935,42.3,41.5,124,2990
2005-04-17,2004,7,29,107,743.59,0.25,5,Dry,40,10,8,5,62,125,0.17,618.6,0.83,618.6,0,0,0,0,-5,5,40,10,8,0,67,677,990,966.9,23.1,0.311,0.214,0.00926,0.525,0.0227,3,0.221,0.746,0.0323,22.4,0.955,0.98,0.936,43.2,42.4,127,3050
2005-04-18,2004,7,29,108,757.54,0.25,5,Dry,40,10,8,5,62,125,0.17,632.5,0.83,632.5,0,0,0,0,-5,5,40,10,8,0,67,691,990,966.9,23.1,0.319,0.224,0.00969,0.542,0.0235,3,0.227,0.77,0.0334,22.3,0.956,0.98,0.936,44.1,43.2,130,3110
2005-04-19,2004,7,29,109,768.75,0.24,5,Dry,40,10,8,5,62,125,0.16,643.8,0.84,643.8,0,0,0,0,-5,5,40,10,8,0,67,702,990,967,23,0.325,0.231,0.01,0.556,0.0242,3,0.232,0.789,0.0342,22.2,0.956,0.98,0.937,44.7,43.8,132,3160
2005-04-20,2004,7,29,110,770.66,0.24,5,Dry,40,10,8,5,62,125,0.16,645.7,0.84,645.7,0,0,0,0,-5,5,40,10,8,0,67,704,990,967,23,0.326,0.232,0.0101,0.559,0.0243,3,0.233,0.792,0.0344,22.2,0.956,0.98,0.937,44.8,44,132,3160
2005-04-21,2004,7,29,111,778.79,0.23,5,Dry,40,10,8,5,62,125,0.16,653.8,0.84,653.8,0,0,0,0,-5,5,40,10,8,0,67,712,990,967,23,0.331,0.238,0.0103,0.569,0.0247,3,0.237,0.805,0.035,22.2,0.956,0.98,0.937,45.3,44.4,133,3200
2005-04-22,2004,7,30,112,782.77,0.23,5,Dry,40,10,8,5,62,125,0.16,657.8,0.84,657.8,0,0,0,0,-5,5,40,10,8,0,67,716,990,967,23,0.333,0.24,0.0105,0.574,0.025,3,0.238,0.812,0.0354,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
2005-04-23,2004,7,30,113,784.16,0.23,5,Dry,40,10,8,5,62,125,0.16,659.2,0.84,659.2,0,0,0,0,-5,5,40,10,8,0,67,717,990,967,23,0.334,0.241,0.0105,0.575,0.0251,3,0.239,0.815,0.0355,22.1,0.957,0.98,0.937,45.7,44.7,134,3220
2005-04-24,2004,7,30,114,785.57,0.23,5,Dry,40,10,8,5,62,125,0.16,660.6,0.84,660.6,0,0,0,0,-5,5,40,10,8,0,67,719,990,967,23,0.335,0.242,0.0106,0.577,0.0251,3,0.24,0.817,0.0356,22.1,0.957,0.98,0.937,45.7,44.8,134,3230
2005-04-25,2004,7,30,115,784.16,0.23,5,Dry,40,10,8,5,62,125,0.16,659.2,0.84,659.2,0,0,0,0,-5,5,40,10,8,0,67,717,990,967,23,0.334,0.241,0.0105,0.575,0.0251,3,0.239,0.815,0.0355,22.1,0.957,0.98,0.937,45.7,44.7,134,3220
2005-04-26,2004,7,30,116,780.09,0.23,5,Dry,40,10,8,5,62,125,0.16,655.1,0.84,655.1,0,0,0,0,-5,5,40,10,8,0,67,713,990,967,23,0.332,0.239,0.0104,0.57,0.0248,3,0.237,0.808,0.0351,22.2,0.956,0.98,0.937,45.4,44.5,134,3200
2005-04-27,2004,7,30,117,776.32,0.24,5,Dry,40,10,8,5,62,125,0.16,651.3,0.84,651.3,0,0,0,0,-5,5,40,10,8,0,67,709,990,967,23,0.33,0.236,0.0103,0.566,0.0246,3,0.236,0.801,0.0348,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2005-04-28,2004,7,30,118,772.94,0.24,5,Dry,40,10,8,5,62,125,0.16,647.9,0.84,647.9,0,0,0,0,-5,5,40,10,8,0,67,706,990,967,23,0.328,0.234,0.0102,0.562,0.0244,3,0.234,0.796,0.0346,22.2,0.956,0.98,0.937,45,44.1,132,3170
2005-04-29,2004,7,31,119,767.11,0.24,5,Dry,40,10,8,5,62,125,0.16,642.1,0.84,642.1,0,0,0,0,-5,5,40,10,8,0,67,700,990,967,23,0.324,0.23,0.00998,0.554,0.0241,3,0.231,0.786,0.0341,22.2,0.956,0.98,0.937,44.6,43.7,131,3150
2005-04-30,2004,7,31,120,754.25,0.25,5,Dry,40,10,8,5,62,125,0.17,629.3,0.83,629.3,0,0,0,0,-5,5,40,10,8,0,67,687,990,966.9,23.1,0.317,0.221,0.00959,0.538,0.0233,3,0.226,0.764,0.0331,22.3,0.955,0.98,0.936,43.9,43,129,3100
2005-05-01,2004,8,31,121,740.31,0.25,5,Dry,42,9,8,6,82,147,0.2,593.3,0.8,593.3,0,0,0,0,-6,6,42,9,8,0,88,652,990,966.9,23.1,0.297,0.197,0.00853,0.495,0.0214,3,0.209,0.704,0.0304,22.4,0.954,0.979,0.934,41.5,40.6,122,2930
2005-05-02,2004,8,31,122,726.91,0.26,5,Dry,42,9,8,6,82,147,0.2,579.9,0.8,579.9,0,0,0,0,-6,6,42,9,8,0,88,639,990,966.8,23.2,0.29,0.188,0.00812,0.478,0.0206,3,0.203,0.681,0.0294,22.5,0.953,0.977,0.931,40.7,39.7,119,2860
2005-05-03,2004,8,31,123,711.87,0.26,5,Dry,42,9,8,6,82,147,0.21,564.9,0.79,564.9,0,0,0,0,-6,6,42,9,8,0,88,624,990,966.7,23.3,0.281,0.178,0.00767,0.459,0.0198,3,0.197,0.656,0.0282,22.6,0.952,0.975,0.928,39.7,38.7,116,2790
2005-05-04,2004,8,31,124,697.38,0.27,5,Dry,42,9,8,6,82,147,0.21,550.4,0.79,550.4,0,0,0,0,-6,6,42,9,8,0,88,609,990,966.7,23.3,0.273,0.169,0.00724,0.441,0.0189,3,0.19,0.632,0.0271,22.7,0.951,0.973,0.925,38.8,37.8,113,2720
2005-05-05,2004,8,31,125,682.89,0.27,5,Dry,42,9,8,6,82,147,0.21,535.9,0.79,535.9,0,0,0,0,-6,6,42,9,8,0,88,595,990,966.6,23.4,0.265,0.159,0.0068,0.424,0.0181,3,0.184,0.607,0.026,22.8,0.95,0.971,0.922,37.9,36.8,110,2650
2005-05-06,2004,8,32,126,668.4,0.28,5,Dry,42,9,8,6,82,147,0.22,521.4,0.78,521.4,0,0,0,0,-6,6,42,9,8,0,88,580,990,966.6,23.4,0.256,0.149,0.00637,0.406,0.0173,3,0.177,0.583,0.0249,22.8,0.948,0.97,0.92,36.9,35.8,107,2580
2005-05-07,2004,8,32,127,653.9,0.29,5,Dry,42,9,8,6,82,147,0.23,506.9,0.78,506.9,0,0,0,0,-6,6,42,9,8,0,88,566,990,966.5,23.5,0.248,0.14,0.00594,0.388,0.0165,3,0.171,0.558,0.0238,22.9,0.947,0.97,0.919,36,34.9,105,2510
2005-05-08,2004,8,32,128,639.41,0.3,5,Dry,42,9,8,6,82,147,0.23,492.4,0.77,492.4,0,0,0,0,-6,6,42,9,8,0,88,551,990,966.5,23.5,0.24,0.131,0.00558,0.371,0.0158,3,0.164,0.535,0.0227,23,0.945,0.97,0.917,35,34,102,2450
2005-05-09,2004,8,32,129,624.92,0.3,5,Dry,42,9,8,6,82,147,0.23,477.9,0.77,477.9,0,0,0,0,-6,6,42,9,8,0,88,537,990,966.4,23.6,0.232,0.125,0.00528,0.356,0.0151,2,0.265,0.621,0.0263,23,0.956,0.98,0.937,51.5,48.2,96.4,2310
2005-05-10,2004,8,32,130,611.52,0.31,5,Dry,42,9,8,6,82,147,0.24,464.5,0.76,464.5,0,0,0,0,-6,6,42,9,8,0,88,524,990,966.3,23.7,0.224,0.118,0.005,0.342,0.0145,2,0.256,0.598,0.0253,23.1,0.957,0.98,0.938,50.3,48.2,96.4,2310
2005-05-11,2004,8,32,131,597.57,0.32,5,Dry,42,9,8,6,82,147,0.25,450.6,0.75,450.6,0,0,0,0,-6,6,42,9,8,0,88,510,990,966.3,23.7,0.216,0.112,0.00471,0.328,0.0138,2,0.247,0.574,0.0242,23.1,0.958,0.98,0.939,49,48,96,2300
2005-05-12,2004,8,32,132,583.63,0.33,5,Dry,42,9,8,6,82,147,0.25,436.6,0.75,436.6,0,0,0,0,-6,6,42,9,8,0,88,496,990,966.2,23.8,0.21,0.105,0.00442,0.316,0.0133,2,0.237,0.553,0.0233,23.2,0.957,0.98,0.938,47.6,46.6,93.3,2240
2005-05-13,2004,8,33,133,571.32,0.33,5,Dry,42,9,8,6,82,147,0.26,424.3,0.74,424.3,0,0,0,0,-6,6,42,9,8,0,88,483,990,966.2,23.8,0.206,0.0993,0.00417,0.305,0.0128,2,0.229,0.534,0.0224,23.3,0.956,0.98,0.937,46.4,45.4,90.9,2180
2005-05-14,2004,8,33,134,558.47,0.34,5,Dry,42,9,8,6,82,147,0.26,411.5,0.74,411.5,0,0,0,0,-6,6,42,9,8,0,88,470,990,966.1,23.9,0.202,0.0932,0.0039,0.295,0.0123,2,0.22,0.515,0.0216,23.4,0.956,0.98,0.937,45.1,44.2,88.3,2120
2005-05-15,2004,8,33,135,545.62,0.35,5,Dry,42,9,8,6,82,147,0.27,398.6,0.73,398.6,0,0,0,0,-6,6,42,9,8,0,88,458,990,966.1,23.9,0.197,0.0871,0.00364,0.284,0.0119,2,0.212,0.496,0.0207,23.4,0.955,0.98,0.936,43.8,42.9,85.8,2060
2005-05-16,2004,8,33,136,534.41,0.36,5,Dry,42,9,8,6,82,147,0.28,387.4,0.72,387.4,0,0,0,0,-6,6,42,9,8,0,88,446,990,966,24,0.193,0.0819,0.00341,0.275,0.0115,2,0.204,0.479,0.02,23.5,0.953,0.98,0.934,42.6,41.7,83.5,2000
2005-05-17,2004,8,33,137,522.65,0.36,5,Dry,42,9,8,6,82,147,0.28,375.6,0.72,375.6,0,0,0,0,-6,6,42,9,8,0,88,435,990,966,24,0.189,0.0763,0.00317,0.265,0.011,2,0.196,0.461,0.0192,23.6,0.952,0.979,0.932,41.4,40.5,81,1940
2005-05-18,2004,8,33,138,510.9,0.37,5,Dry,42,9,8,6,82,147,0.29,363.9,0.71,363.9,0,0,0,0,-6,6,42,9,8,0,88,423,990,965.9,24.1,0.185,0.0708,0.00294,0.256,0.0106,2,0.188,0.444,0.0184,23.7,0.95,0.976,0.928,40.1,39.2,78.3,1880
2005-05-19,2004,8,33,139,500.78,0.38,5,Dry,42,9,8,6,82,147,0.29,353.8,0.71,353.8,0,0,0,0,-6,6,42,9,8,0,88,413,990,965.9,24.1,0.181,0.066,0.00273,0.247,0.0102,2,0.181,0.429,0.0177,23.7,0.949,0.974,0.924,39,38,76.1,1830
2005-05-20,2004,8,34,140,490.11,0.39,5,Dry,42,9,8,6,82,147,0.3,343.1,0.7,343.1,0,0,0,0,-6,6,42,9,8,0,88,402,990,965.8,24.2,0.177,0.0609,0.00252,0.238,0.00985,2,0.174,0.412,0.017,23.8,0.947,0.972,0.92,37.9,36.8,73.7,1770
2005-05-21,2004,8,34,141,480,0.39,5,Dry,42,9,8,6,82,147,0.31,333,0.69,333,0,0,0,0,-6,6,42,9,8,0,88,392,990,965.8,24.2,0.174,0.0562,0.00232,0.23,0.00949,2,0.167,0.397,0.0164,23.8,0.946,0.97,0.918,36.8,35.7,71.4,1710
2005-05-22,2004,8,34,142,470.97,0.4,5,Dry,42,9,8,6,82,147,0.31,324,0.69,324,0,0,0,0,-6,6,42,9,8,0,88,383,990,965.7,24.3,0.171,0.0519,0.00214,0.223,0.00917,2,0.161,0.384,0.0158,23.9,0.945,0.97,0.916,35.9,34.8,69.6,1670
2005-05-23,2004,8,34,143,461.4,0.41,5,Dry,42,9,8,6,82,147,0.32,314.4,0.68,314.4,0,0,0,0,-6,6,42,9,8,0,88,373,990,965.7,24.3,0.167,0.0474,0.00195,0.215,0.00883,2,0.155,0.369,0.0152,24,0.943,0.97,0.915,34.8,33.8,67.6,1620
2005-05-24,2004,8,34,144,451.83,0.41,5,Dry,42,9,8,6,82,147,0.33,304.8,0.68,304.8,0,0,0,0,-6,6,42,9,8,0,88,364,990,965.6,24.4,0.164,0.0429,0.00176,0.207,0.00849,2,0.148,0.355,0.0146,24,0.942,0.97,0.913,33.8,32.8,65.6,1570
2005-05-25,2004,8,34,145,443.9,0.42,5,Dry,42,9,8,6,82,147,0.33,296.9,0.67,296.9,0,0,0,0,-6,6,42,9,8,0,88,356,990,965.6,24.4,0.161,0.0391,0.0016,0.2,0.00821,2,0.143,0.343,0.0141,24.1,0.94,0.97,0.912,32.9,31.9,63.9,1530
2005-05-26,2004,8,34,146,435.43,0.42,5,Dry,42,9,8,6,82,147,0.34,288.4,0.66,288.4,0,0,0,0,-6,6,42,9,8,0,88,347,990,965.6,24.4,0.158,0.0351,0.00144,0.193,0.00791,2,0.137,0.33,0.0135,24.1,0.938,0.97,0.91,32,31,62.1,1490
2005-05-27,2004,8,35,147,426.95,0.43,5,Dry,42,9,8,6,82,147,0.34,279.9,0.66,279.9,0,0,0,0,-6,6,42,9,8,0,88,339,990,965.5,24.5,0.155,0.0311,0.00127,0.186,0.00761,2,0.131,0.318,0.013,24.2,0.936,0.97,0.908,31.1,30.1,60.2,1450
2005-05-28,2004,8,35,148,419.02,0.44,5,Dry,42,9,8,6,82,147,0.35,272,0.65,272,0,0,0,0,-6,6,42,9,8,0,88,331,990,965.5,24.5,0.152,0.0274,0.00112,0.18,0.00733,2,0.126,0.306,0.0125,24.2,0.935,0.97,0.907,30.2,29.3,58.5,1410
2005-05-29,2004,8,35,149,412.18,0.44,5,Dry,42,9,8,6,82,147,0.36,265.2,0.64,265.2,0,0,0,0,-6,6,42,9,8,0,88,324,990,965.5,24.5,0.15,0.0242,0.000985,0.174,0.00709,2,0.121,0.296,0.012,24.2,0.933,0.97,0.905,29.4,28.5,57.1,1370
2005-05-30,2004,8,35,150,404.8,0.45,5,Dry,42,9,8,6,82,147,0.36,257.8,0.64,257.8,0,0,0,0,-6,6,42,9,8,0,88,317,990,965.4,24.6,0.147,0.0207,0.000841,0.168,0.00684,2,0.117,0.285,0.0116,24.3,0.931,0.97,0.904,28.6,27.7,55.5,1330
2005-05-31,2004,8,35,151,397.42,0.46,5,Dry,42,9,8,6,82,147,0.37,250.4,0.63,250.4,0,0,0,0,-6,6,42,9,8,0,88,309,990,965.4,24.6,0.145,0.0172,0.000699,0.162,0.00658,2,0.112,0.273,0.0111,24.3,0.93,0.97,0.902,27.8,27,53.9,1290
2005-06-01,2004,9,35,152,390.58,0.46,5,Dry,39,9,7,5,59,119,0.3,271.6,0.69,271.6,0,0,0,0,-5,5,39,9,7,0,64,327,990,965.4,24.6,0.151,0.0272,0.0011,0.178,0.00722,2,0.126,0.304,0.0123,24.3,0.934,0.97,0.906,30.3,29.4,58.8,1410
2005-06-02,2004,9,35,153,383.75,0.47,5,Dry,39,9,7,5,59,119,0.31,264.8,0.69,264.8,0,0,0,0,-5,5,39,9,7,0,64,320,990,965.3,24.7,0.148,0.024,0.000971,0.172,0.00698,2,0.121,0.294,0.0119,24.4,0.933,0.97,0.905,29.5,28.6,57.3,1380
2005-06-03,2004,9,36,154,378,0.47,5,Dry,39,9,7,5,59,119,0.32,259,0.69,259,0,0,0,0,-5,5,39,9,7,0,64,314,990,965.3,24.7,0.146,0.0212,0.00086,0.168,0.00678,2,0.117,0.285,0.0115,24.4,0.932,0.97,0.904,28.9,28,56.1,1350
2005-06-04,2004,9,36,155,371.72,0.48,5,Dry,39,9,7,5,59,119,0.32,252.7,0.68,252.7,0,0,0,0,-5,5,39,9,7,0,64,308,990,965.3,24.7,0.144,0.0183,0.000739,0.162,0.00656,2,0.113,0.276,0.0111,24.5,0.93,0.97,0.902,28.2,27.4,54.7,1310
2005-06-05,2004,9,36,156,365.43,0.49,5,Dry,39,9,7,5,59,119,0.33,246.4,0.67,246.4,0,0,0,0,-5,5,39,9,7,0,64,301,990,965.2,24.8,0.142,0.0167,0.000674,0.159,0.0064,2,0.109,0.267,0.0108,24.5,0.928,0.97,0.901,27.5,26.7,53.3,1280
2005-06-06,2004,9,36,157,359.68,0.49,5,Dry,39,9,7,5,59,119,0.33,240.7,0.67,240.7,0,0,0,0,-5,5,39,9,7,0,64,296,990,965.2,24.8,0.14,0.0162,0.000653,0.156,0.00629,2,0.105,0.261,0.0105,24.5,0.926,0.97,0.899,26.8,26,52.1,1250
2005-06-07,2004,9,36,158,353.94,0.5,5,Dry,39,9,7,5,59,119,0.34,234.9,0.66,234.9,0,0,0,0,-5,5,39,9,7,0,64,290,990,965.2,24.8,0.138,0.0157,0.000633,0.154,0.00619,2,0.101,0.255,0.0103,24.6,0.925,0.97,0.897,26.2,25.4,50.8,1220
2005-06-08,2004,9,36,159,349.29,0.5,5,Dry,39,9,7,5,59,119,0.34,230.3,0.66,230.3,0,0,0,0,-5,5,39,9,7,0,64,285,990,965.1,24.9,0.136,0.0153,0.000617,0.152,0.0061,2,0.0979,0.249,0.01,24.6,0.923,0.97,0.895,25.6,24.9,49.8,1190
2005-06-09,2004,9,36,160,344.1,0.51,5,Dry,39,9,7,5,59,119,0.35,225.1,0.65,225.1,0,0,0,0,-5,5,39,9,7,0,64,280,990,965.1,24.9,0.134,0.0149,0.000598,0.149,0.006,1,0.246,0.396,0.0159,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
2005-06-10,2004,9,37,161,338.9,0.51,5,Dry,39,9,7,5,59,119,0.35,219.9,0.65,219.9,0,0,0,0,-5,5,39,9,7,0,64,275,990,965.1,24.9,0.133,0.0144,0.00058,0.147,0.0059,1,0.239,0.386,0.0155,24.5,0.958,0.98,0.939,50.7,48.2,48.2,1160
2005-06-11,2004,9,37,162,333.71,0.52,5,Dry,39,9,7,5,59,119,0.36,214.7,0.64,214.7,0,0,0,0,-5,5,39,9,7,0,64,270,990,965.1,24.9,0.131,0.014,0.000562,0.145,0.0058,1,0.232,0.377,0.0151,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
2005-06-12,2004,9,37,163,328.51,0.53,5,Dry,39,9,7,5,59,119,0.36,209.5,0.64,209.5,0,0,0,0,-5,5,39,9,7,0,64,265,990,965,25,0.129,0.0136,0.000543,0.142,0.00571,1,0.225,0.368,0.0147,24.6,0.956,0.98,0.937,48.3,47.4,47.4,1140
2005-06-13,2004,9,37,164,323.86,0.53,5,Dry,39,9,7,5,59,119,0.37,204.9,0.63,204.9,0,0,0,0,-5,5,39,9,7,0,64,260,990,965,25,0.127,0.0132,0.000527,0.14,0.00562,1,0.219,0.359,0.0144,24.6,0.956,0.98,0.937,47.3,46.3,46.3,1110
2005-06-14,2004,9,37,165,319.22,0.54,5,Dry,39,9,7,5,59,119,0.37,200.2,0.63,200.2,0,0,0,0,-5,5,39,9,7,0,64,255,990,965,25,0.126,0.0128,0.000511,0.138,0.00553,1,0.213,0.351,0.014,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
2005-06-15,2004,9,37,166,315.66,0.54,5,Dry,39,9,7,5,59,119,0.38,196.7,0.62,196.7,0,0,0,0,-5,5,39,9,7,0,64,252,990,965,25,0.124,0.0125,0.000498,0.137,0.00547,1,0.208,0.345,0.0138,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
2005-06-16,2004,9,37,167,311.56,0.55,5,Dry,39,9,7,5,59,119,0.38,192.6,0.62,192.6,0,0,0,0,-5,5,39,9,7,0,64,248,990,965,25,0.123,0.0121,0.000484,0.135,0.00539,1,0.202,0.337,0.0135,24.7,0.953,0.98,0.933,44.4,43.5,43.5,1050
2005-06-17,2004,9,38,168,307.46,0.55,5,Dry,39,9,7,5,59,119,0.39,188.5,0.61,188.5,0,0,0,0,-5,5,39,9,7,0,64,243,990,964.9,25.1,0.121,0.0118,0.00047,0.133,0.00532,1,0.197,0.33,0.0132,24.7,0.951,0.98,0.932,43.5,42.6,42.6,1020
2005-06-18,2004,9,38,169,303.36,0.56,5,Dry,39,9,7,5,59,119,0.39,184.4,0.61,184.4,0,0,0,0,-5,5,39,9,7,0,64,239,990,964.9,25.1,0.12,0.0114,0.000455,0.131,0.00524,1,0.191,0.323,0.0129,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
2005-06-19,2004,9,38,170,299.25,0.56,5,Dry,39,9,7,5,59,119,0.4,180.3,0.6,180.3,0,0,0,0,-5,5,39,9,7,0,64,235,990,964.9,25.1,0.119,0.0111,0.000441,0.13,0.00516,1,0.186,0.315,0.0126,24.8,0.949,0.979,0.929,41.6,40.7,40.7,977
2005-06-20,2004,9,38,171,295.15,0.57,5,Dry,39,9,7,5,59,119,0.4,176.2,0.6,176.2,0,0,0,0,-5,5,39,9,7,0,64,231,990,964.9,25.1,0.117,0.0107,0.000427,0.128,0.00509,1,0.18,0.308,0.0123,24.8,0.947,0.977,0.926,40.6,39.7,39.7,953
2005-06-21,2004,9,38,172,291.6,0.57,5,Dry,39,9,7,5,59,119,0.41,172.6,0.59,172.6,0,0,0,0,-5,5,39,9,7,0,64,228,990,964.9,25.1,0.116,0.0104,0.000415,0.126,0.00502,1,0.176,0.302,0.012,24.8,0.946,0.976,0.923,39.8,38.8,38.8,931
2005-06-22,2004,9,38,173,288.04,0.58,5,Dry,39,9,7,5,59,119,0.41,169,0.59,169,0,0,0,0,-5,5,39,9,7,0,64,224,990,964.9,25.1,0.115,0.0101,0.000402,0.125,0.00496,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,910
2005-06-23,2004,9,38,174,284.49,0.58,5,Dry,39,9,7,5,59,119,0.42,165.5,0.58,165.5,0,0,0,0,-5,5,39,9,7,0,64,220,990,964.8,25.2,0.113,0.00982,0.00039,0.123,0.00489,1,0.166,0.289,0.0115,24.9,0.944,0.972,0.918,38.1,37,37,889
2005-06-24,2004,9,39,175,280.93,0.59,5,Dry,39,9,7,5,59,119,0.42,161.9,0.58,161.9,0,0,0,0,-5,5,39,9,7,0,64,217,990,964.8,25.2,0.112,0.00951,0.000378,0.122,0.00483,1,0.161,0.283,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
2005-06-25,2004,9,39,176,277.38,0.59,5,Dry,39,9,7,5,59,119,0.43,158.4,0.57,158.4,0,0,0,0,-5,5,39,9,7,0,64,213,990,964.8,25.2,0.111,0.00921,0.000366,0.12,0.00477,1,0.156,0.276,0.011,24.9,0.942,0.97,0.914,36.4,35.4,35.4,849
2005-06-26,2004,9,39,177,274.92,0.6,5,Dry,39,9,7,5,59,119,0.43,155.9,0.57,155.9,0,0,0,0,-5,5,39,9,7,0,64,211,990,964.8,25.2,0.11,0.009,0.000357,0.119,0.00472,1,0.153,0.272,0.0108,24.9,0.941,0.97,0.913,35.9,34.8,34.8,835
2005-06-27,2004,9,39,178,271.91,0.6,5,Dry,39,9,7,5,59,119,0.44,152.9,0.56,152.9,0,0,0,0,-5,5,39,9,7,0,64,208,990,964.8,25.2,0.109,0.00875,0.000347,0.118,0.00467,1,0.149,0.267,0.0106,24.9,0.94,0.97,0.912,35.2,34.1,34.1,819
2005-06-28,2004,9,39,179,268.9,0.61,5,Dry,39,9,7,5,59,119,0.44,149.9,0.56,149.9,0,0,0,0,-5,5,39,9,7,0,64,205,990,964.8,25.2,0.108,0.00849,0.000337,0.116,0.00461,1,0.145,0.261,0.0104,25,0.939,0.97,0.911,34.5,33.4,33.4,802
2005-06-29,2004,9,39,180,265.9,0.61,5,Dry,39,9,7,5,59,119,0.45,146.9,0.55,146.9,0,0,0,0,-5,5,39,9,7,0,64,202,990,964.8,25.2,0.107,0.00824,0.000326,0.115,0.00456,1,0.141,0.256,0.0101,25,0.938,0.97,0.91,33.8,32.7,32.7,786
2005-06-30,2004,9,39,181,262.89,0.62,5,Dry,39,9,7,5,59,119,0.45,143.9,0.55,143.9,0,0,0,0,-5,5,39,9,7,0,64,199,990,964.8,25.2,0.106,0.00798,0.000316,0.114,0.0045,1,0.137,0.25,0.00992,25,0.937,0.97,0.909,33,32.1,32.1,769
2005-07-01,2004,10,40,182,259.88,0.62,5,Dry,37,8,6,4,53,108,0.42,151.9,0.58,151.9,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00866,0.000343,0.116,0.00458,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,815
2005-07-02,2004,10,40,183,257.42,0.63,5,Dry,37,8,6,4,53,108,0.42,149.4,0.58,149.4,0,0,0,0,-4,4,37,8,6,0,57,200,990,964.7,25.3,0.106,0.00845,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2005-07-03,2004,10,40,184,254.96,0.63,5,Dry,37,8,6,4,53,108,0.42,147,0.58,147,0,0,0,0,-4,4,37,8,6,0,57,198,990,964.7,25.3,0.105,0.00824,0.000326,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
2005-07-04,2004,10,40,185,252.5,0.64,5,Dry,37,8,6,4,53,108,0.43,144.5,0.57,144.5,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.00803,0.000318,0.113,0.00445,1,0.138,0.25,0.00989,25,0.937,0.97,0.909,33.2,32.2,32.2,774
2005-07-05,2004,10,40,186,250.04,0.64,5,Dry,37,8,6,4,53,108,0.43,142,0.57,142,0,0,0,0,-4,4,37,8,6,0,57,193,990,964.7,25.3,0.104,0.00782,0.000309,0.111,0.00441,1,0.134,0.246,0.00971,25.1,0.936,0.97,0.908,32.7,31.7,31.7,760
2005-07-06,2004,10,40,187,247.57,0.65,5,Dry,37,8,6,4,53,108,0.44,139.6,0.56,139.6,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00761,0.000301,0.11,0.00436,1,0.131,0.241,0.00953,25.1,0.935,0.97,0.907,32.1,31.1,31.1,747
2005-07-07,2004,10,40,188,246.21,0.65,5,Dry,37,8,6,4,53,108,0.44,138.2,0.56,138.2,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.0075,0.000296,0.11,0.00434,1,0.129,0.239,0.00943,25.1,0.934,0.97,0.906,31.8,30.8,30.8,739
2005-07-08,2004,10,41,189,244.29,0.65,5,Dry,37,8,6,4,53,108,0.44,136.3,0.56,136.3,0,0,0,0,-4,4,37,8,6,0,57,187,990,964.7,25.3,0.102,0.00733,0.00029,0.109,0.0043,1,0.126,0.235,0.00929,25.1,0.933,0.97,0.905,31.3,30.4,30.4,729
2005-07-09,2004,10,41,190,242.38,0.66,5,Dry,37,8,6,4,53,108,0.45,134.4,0.55,134.4,0,0,0,0,-4,4,37,8,6,0,57,185,990,964.7,25.3,0.101,0.00717,0.000283,0.108,0.00427,1,0.124,0.232,0.00916,25.1,0.933,0.97,0.905,30.9,29.9,29.9,719
2005-07-10,2004,10,41,191,240.47,0.66,5,Dry,37,8,6,4,53,108,0.45,132.5,0.55,132.5,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.00701,0.000276,0.107,0.00423,1,0.121,0.229,0.00902,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
2005-07-11,2004,10,41,192,238.55,0.67,5,Dry,37,8,6,4,53,108,0.45,130.6,0.55,130.6,0,0,0,0,-4,4,37,8,6,0,57,182,990,964.6,25.4,0.0996,0.00685,0.00027,0.106,0.0042,1,0.119,0.225,0.00888,25.1,0.931,0.97,0.903,30,29.1,29.1,698
2005-07-12,2004,10,41,193,236.64,0.67,5,Dry,37,8,6,4,53,108,0.46,128.6,0.54,128.6,0,0,0,0,-4,4,37,8,6,0,57,180,990,964.6,25.4,0.0989,0.00668,0.000263,0.106,0.00416,1,0.116,0.222,0.00874,25.2,0.93,0.97,0.902,29.5,28.6,28.6,687
2005-07-13,2004,10,41,194,234.72,0.67,5,Dry,37,8,6,4,53,108,0.46,126.7,0.54,126.7,0,0,0,0,-4,4,37,8,6,0,57,178,990,964.6,25.4,0.0983,0.00652,0.000257,0.105,0.00413,1,0.114,0.218,0.0086,25.2,0.929,0.97,0.901,29.1,28.2,28.2,677
2005-07-14,2004,10,41,195,232.81,0.68,5,Dry,37,8,6,4,53,108,0.46,124.8,0.54,124.8,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0976,0.00636,0.00025,0.104,0.00409,1,0.111,0.215,0.00846,25.2,0.929,0.97,0.901,28.6,27.8,27.8,666
2005-07-15,2004,10,42,196,230.9,0.68,5,Dry,37,8,6,4,53,108,0.47,122.9,0.53,122.9,0,0,0,0,-4,4,37,8,6,0,57,174,990,964.6,25.4,0.0969,0.0062,0.000244,0.103,0.00406,1,0.108,0.212,0.00832,25.2,0.927,0.97,0.899,28.2,27.3,27.3,656
2005-07-16,2004,10,42,197,228.98,0.69,5,Dry,37,8,6,4,53,108,0.47,121,0.53,121,0,0,0,0,-4,4,37,8,6,0,57,172,990,964.6,25.4,0.0962,0.00603,0.000237,0.102,0.00402,1,0.106,0.208,0.00818,25.2,0.926,0.97,0.898,27.7,26.9,26.9,645
2005-07-17,2004,10,42,198,227.07,0.69,5,Dry,37,8,6,4,53,108,0.48,119.1,0.52,119.1,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0956,0.00587,0.000231,0.101,0.00399,1,0.103,0.205,0.00805,25.2,0.925,0.97,0.897,27.2,26.4,26.4,634
