date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-07-18,2004,10,42,199,225.15,0.7,5,Dry,37,8,6,4,53,108,0.48,117.2,0.52,117.2,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.6,25.4,0.0949,0.00571,0.000224,0.101,0.00395,1,0.101,0.201,0.00791,25.2,0.923,0.97,0.896,26.8,26,26,623
2005-07-19,2004,10,42,200,223.24,0.7,5,Dry,37,8,6,4,53,108,0.48,115.2,0.52,115.2,0,0,0,0,-4,4,37,8,6,0,57,166,990,964.5,25.5,0.0942,0.00555,0.000218,0.0997,0.00392,1,0.0981,0.198,0.00777,25.3,0.922,0.97,0.894,26.3,25.5,25.5,613
2005-07-20,2004,10,42,201,221.32,0.71,5,Dry,37,8,6,4,53,108,0.49,113.3,0.51,113.3,0,0,0,0,-4,4,37,8,6,0,57,164,990,964.5,25.5,0.0935,0.00538,0.000211,0.0989,0.00388,1,0.0955,0.194,0.00763,25.3,0.921,0.97,0.893,25.9,25.1,25.1,602
2005-07-21,2004,10,42,202,219.41,0.71,5,Dry,37,8,6,4,53,108,0.49,111.4,0.51,111.4,0,0,0,0,-4,4,37,8,6,0,57,162,990,964.5,25.5,0.0929,0.00522,0.000205,0.0981,0.00385,1,0.0929,0.191,0.00749,25.3,0.919,0.97,0.892,25.4,24.6,24.6,591
2005-07-22,2004,10,43,203,217.5,0.72,5,Dry,37,8,6,4,53,108,0.5,109.5,0.5,109.5,0,0,0,0,-4,4,37,8,6,0,57,161,990,964.5,25.5,0.0922,0.00506,0.000198,0.0972,0.00381,1,0.0903,0.188,0.00736,25.3,0.918,0.97,0.89,24.9,24.2,24.2,581
2005-07-23,2004,10,43,204,215.58,0.73,5,Dry,37,8,6,4,53,108,0.5,107.6,0.5,107.6,0,0,0,0,-4,4,37,8,6,0,57,159,990,964.5,25.5,0.0915,0.00489,0.000192,0.0964,0.00378,1,0.0877,0.184,0.00722,25.3,0.916,0.97,0.889,24.5,23.7,23.7,570
2005-07-24,2004,10,43,205,213.67,0.73,5,Dry,37,8,6,4,53,108,0.51,105.7,0.49,105.7,0,0,0,0,-4,4,37,8,6,0,57,157,990,964.5,25.5,0.0908,0.00473,0.000185,0.0956,0.00374,1,0.0852,0.181,0.00708,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2005-07-25,2004,10,43,206,211.75,0.74,5,Dry,37,8,6,4,53,108,0.51,103.8,0.49,103.8,0,0,0,0,-4,4,37,8,6,0,57,155,990,964.5,25.5,0.0901,0.00457,0.000179,0.0947,0.00371,1,0.0826,0.177,0.00694,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2005-07-26,2004,10,43,207,209.84,0.75,5,Dry,37,8,6,4,53,108,0.52,101.8,0.48,101.8,0,0,0,0,-4,4,37,8,6,0,57,153,990,964.5,25.5,0.0895,0.00441,0.000173,0.0939,0.00368,1,0.08,0.174,0.00681,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2005-07-27,2004,10,43,208,208.47,0.75,5,Dry,37,8,6,4,53,108,0.52,100.5,0.48,100.5,0,0,0,0,-4,4,37,8,6,0,57,151,990,964.5,25.5,0.089,0.00429,0.000168,0.0933,0.00365,1,0.0781,0.171,0.00671,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2005-07-28,2004,10,43,209,207.11,0.76,5,Dry,37,8,6,4,53,108,0.52,99.11,0.48,99.11,0,0,0,0,-4,4,37,8,6,0,57,150,990,964.4,25.6,0.0885,0.00417,0.000163,0.0927,0.00363,1,0.0763,0.169,0.00661,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2005-07-29,2004,10,44,210,205.74,0.76,5,Dry,37,8,6,4,53,108,0.53,97.74,0.47,97.74,0,0,0,0,-4,4,37,8,6,0,57,149,990,964.4,25.6,0.088,0.00406,0.000159,0.0921,0.0036,1,0.0744,0.167,0.00651,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2005-07-30,2004,10,44,211,204.37,0.76,5,Dry,37,8,6,4,53,108,0.53,96.37,0.47,96.37,0,0,0,0,-4,4,37,8,6,0,57,147,990,964.4,25.6,0.0875,0.00394,0.000154,0.0915,0.00358,1,0.0726,0.164,0.00642,25.4,0,0,0,0,0,0,0
2005-07-31,2004,10,44,212,203,0.77,5,Dry,37,8,6,4,53,108,0.53,95,0.47,95,0,0,0,0,-4,4,37,8,6,0,57,146,990,964.4,25.6,0.0871,0.00383,0.00015,0.0909,0.00355,1,0.0708,0.162,0.00632,25.4,0,0,0,0,0,0,0
2005-08-01,2004,11,44,213,201.64,0.77,5,Dry,34,7,5,3,44,93,0.46,108.6,0.54,108.6,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0901,0.00498,0.000195,0.0951,0.00372,1,0.0892,0.184,0.0072,25.4,0,0,0,0,0,0,0
2005-08-02,2004,11,44,214,198.63,0.78,5,Dry,34,7,5,3,44,93,0.47,105.6,0.53,105.6,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.089,0.00473,0.000185,0.0938,0.00366,1,0.0851,0.179,0.00699,25.4,0,0,0,0,0,0,0
2005-08-03,2004,11,44,215,195.62,0.79,5,Dry,34,7,5,3,44,93,0.47,102.6,0.53,102.6,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.088,0.00447,0.000175,0.0925,0.00361,1,0.081,0.173,0.00678,25.4,0,0,0,0,0,0,0
2005-08-04,2004,11,44,216,193.16,0.8,5,Dry,34,7,5,3,44,93,0.48,100.2,0.52,100.2,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0871,0.00426,0.000167,0.0914,0.00357,1,0.0777,0.169,0.00661,25.4,0,0,0,0,0,0,0
2005-08-05,2004,11,45,217,190.7,0.81,5,Dry,34,7,5,3,44,93,0.49,97.7,0.51,97.7,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0862,0.00405,0.000158,0.0903,0.00353,1,0.0744,0.165,0.00644,25.4,0,0,0,0,0,0,0
2005-08-06,2004,11,45,218,188.24,0.81,5,Dry,34,7,5,3,44,93,0.49,95.24,0.51,95.24,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0854,0.00385,0.00015,0.0892,0.00349,1,0.0711,0.16,0.00627,25.4,0,0,0,0,0,0,0
2005-08-07,2004,11,45,219,185.78,0.82,5,Dry,34,7,5,3,44,93,0.5,92.78,0.5,92.78,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0845,0.00364,0.000142,0.0881,0.00345,1,0.0678,0.156,0.0061,25.4,0,0,0,0,0,0,0
2005-08-08,2004,11,45,220,184.41,0.82,5,Dry,34,7,5,3,44,93,0.5,91.41,0.5,91.41,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.084,0.00352,0.000138,0.0875,0.00342,1,0.0659,0.153,0.006,25.4,0,0,0,0,0,0,0
2005-08-09,2004,11,45,221,182.5,0.83,5,Dry,34,7,5,3,44,93,0.51,89.5,0.49,89.5,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0834,0.00336,0.000131,0.0867,0.00339,1,0.0633,0.15,0.00587,25.4,0,0,0,0,0,0,0
2005-08-10,2004,11,45,222,180.58,0.83,5,Dry,34,7,5,3,44,93,0.52,87.58,0.48,87.58,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0827,0.00319,0.000125,0.0859,0.00336,1,0.0607,0.147,0.00574,25.4,0,0,0,0,0,0,0
2005-08-11,2004,11,45,223,178.67,0.84,5,Dry,34,7,5,3,44,93,0.52,85.67,0.48,85.67,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.082,0.00303,0.000119,0.085,0.00333,1,0.0582,0.143,0.0056,25.4,0,0,0,0,0,0,0
2005-08-12,2004,11,46,224,176.75,0.85,5,Dry,34,7,5,3,44,93,0.53,83.75,0.47,83.75,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0813,0.00287,0.000112,0.0842,0.00329,1,0.0556,0.14,0.00547,25.4,0,0,0,0,0,0,0
2005-08-13,2004,11,46,225,174.84,0.85,5,Dry,34,7,5,3,44,93,0.53,81.84,0.47,81.84,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.5,25.5,0.0806,0.00271,0.000106,0.0834,0.00326,1,0.053,0.136,0.00534,25.4,0,0,0,0,0,0,0
2005-08-14,2004,11,46,226,172.93,0.86,5,Dry,34,7,5,3,44,93,0.54,79.93,0.46,79.93,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.08,0.00254,0.0000996,0.0825,0.00323,1,0.0504,0.133,0.0052,25.4,0,0,0,0,0,0,0
2005-08-15,2004,11,46,227,171.01,0.86,5,Dry,34,7,5,3,44,93,0.54,78.01,0.46,78.01,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0793,0.00238,0.0000932,0.0817,0.0032,1,0.0478,0.129,0.00507,25.4,0,0,0,0,0,0,0
2005-08-16,2004,11,46,228,169.1,0.87,5,Dry,34,7,5,3,44,93,0.55,76.1,0.45,76.1,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0786,0.00222,0.0000869,0.0808,0.00317,1,0.0452,0.126,0.00494,25.4,0,0,0,0,0,0,0
2005-08-17,2004,11,46,229,167.18,0.87,5,Dry,34,7,5,3,44,93,0.56,74.18,0.44,74.18,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.0779,0.00206,0.0000805,0.08,0.00313,1,0.0426,0.123,0.0048,25.4,0,0,0,0,0,0,0
2005-08-18,2004,11,46,230,165.82,0.88,5,Dry,34,7,5,3,44,93,0.56,72.82,0.44,72.82,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0775,0.00194,0.000076,0.0794,0.00311,1,0.0408,0.12,0.00471,25.4,0,0,0,0,0,0,0
2005-08-19,2004,11,47,231,164.45,0.88,5,Dry,34,7,5,3,44,93,0.57,71.45,0.43,71.45,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.077,0.00182,0.0000714,0.0788,0.00309,1,0.039,0.118,0.00461,25.4,0,0,0,0,0,0,0
2005-08-20,2004,11,47,232,163.08,0.88,5,Dry,34,7,5,3,44,93,0.57,70.08,0.43,70.08,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0765,0.00171,0.0000669,0.0782,0.00306,1,0.0371,0.115,0.00452,25.4,0,0,0,0,0,0,0
2005-08-21,2004,11,47,233,161.72,0.89,5,Dry,34,7,5,3,44,93,0.57,68.72,0.42,68.72,0,0,0,0,-3,3,34,7,5,0,47,115,990,964.5,25.5,0.076,0.00159,0.0000623,0.0776,0.00304,1,0.0353,0.113,0.00442,25.4,0,0,0,0,0,0,0
2005-08-22,2004,11,47,234,160.35,0.89,5,Dry,34,7,5,3,44,93,0.58,67.35,0.42,67.35,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0755,0.00147,0.0000578,0.077,0.00302,1,0.0334,0.11,0.00433,25.4,0,0,0,0,0,0,0
2005-08-23,2004,11,47,235,158.98,0.89,5,Dry,34,7,5,3,44,93,0.58,65.98,0.41,65.98,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0751,0.00136,0.0000532,0.0764,0.00299,1,0.0316,0.108,0.00423,25.4,0,0,0,0,0,0,0
2005-08-24,2004,11,47,236,157.61,0.9,5,Dry,34,7,5,3,44,93,0.59,64.61,0.41,64.61,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0746,0.00124,0.0000487,0.0758,0.00297,1,0.0297,0.106,0.00414,25.4,0,0,0,0,0,0,0
2005-08-25,2004,11,47,237,156.25,0.9,5,Dry,34,7,5,3,44,93,0.59,63.25,0.41,63.25,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.0741,0.00113,0.0000441,0.0752,0.00295,1,0.0279,0.103,0.00404,25.4,0,0,0,0,0,0,0
2005-08-26,2004,11,48,238,154.88,0.9,5,Dry,34,7,5,3,44,93,0.6,61.88,0.4,61.88,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0736,0.00101,0.0000396,0.0746,0.00292,1,0.026,0.101,0.00395,25.4,0,0,0,0,0,0,0
2005-08-27,2004,11,48,239,153.51,0.91,5,Dry,34,7,5,3,44,93,0.61,60.51,0.39,60.51,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0731,0.000893,0.000035,0.074,0.0029,1,0.0242,0.0982,0.00385,25.4,0,0,0,0,0,0,0
2005-08-28,2004,11,48,240,152.15,0.91,5,Dry,34,7,5,3,44,93,0.61,59.15,0.39,59.15,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0726,0.000778,0.0000305,0.0734,0.00288,1,0.0224,0.0958,0.00376,25.4,0,0,0,0,0,0,0
2005-08-29,2004,11,48,241,150.78,0.91,5,Dry,34,7,5,3,44,93,0.62,57.78,0.38,57.78,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0722,0.000661,0.0000259,0.0728,0.00286,1,0.0205,0.0933,0.00366,25.4,0,0,0,0,0,0,0
2005-08-30,2004,11,48,242,150.5,0.91,5,Dry,34,7,5,3,44,93,0.62,57.5,0.38,57.5,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0721,0.000638,0.000025,0.0727,0.00285,1,0.0201,0.0928,0.00364,25.4,0,0,0,0,0,0,0
2005-08-31,2004,11,48,243,148.59,0.92,5,Dry,34,7,5,3,44,93,0.63,55.59,0.37,55.59,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0714,0.000475,0.0000186,0.0719,0.00282,1,0.0175,0.0894,0.00351,25.4,0,0,0,0,0,0,0
2005-09-01,2004,12,48,244,147.22,0.92,5,Dry,30,6,4,2,30,72,0.49,75.22,0.51,75.22,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0762,0.00214,0.0000841,0.0783,0.00307,1,0.044,0.122,0.0048,25.4,0.94,0.96,0.902,17.6,16.9,16.9,405
2005-09-02,2004,12,49,245,144.22,0.92,5,Dry,30,6,4,2,30,72,0.5,72.22,0.5,72.22,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0751,0.00189,0.0000741,0.077,0.00302,1,0.04,0.117,0.00459,25.4,0.925,0.96,0.888,16.6,16,16,383
2005-09-03,2004,12,49,246,141.75,0.93,5,Dry,30,6,4,2,30,72,0.51,69.75,0.49,69.75,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0743,0.00168,0.0000658,0.0759,0.00298,1,0.0367,0.113,0.00442,25.4,0.912,0.96,0.875,15.8,15.2,15.2,365
2005-09-04,2004,12,49,247,140.39,0.93,5,Dry,30,6,4,2,30,72,0.51,68.39,0.49,68.39,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0738,0.00156,0.0000613,0.0753,0.00295,1,0.0348,0.11,0.00432,25.4,0.904,0.96,0.868,15.4,14.8,14.8,355
2005-09-05,2004,12,49,248,138.47,0.93,5,Dry,30,6,4,2,30,72,0.52,66.47,0.48,66.47,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0731,0.0014,0.0000549,0.0745,0.00292,1,0.0322,0.107,0.00419,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
2005-09-06,2004,12,49,249,136.56,0.93,5,Dry,30,6,4,2,30,72,0.53,64.56,0.47,64.56,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0724,0.00124,0.0000485,0.0737,0.00289,1,0.0297,0.103,0.00405,25.4,0.883,0.96,0.848,14.2,13.6,13.6,327
2005-09-07,2004,12,49,250,134.65,0.94,5,Dry,30,6,4,2,30,72,0.54,62.65,0.47,62.65,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0718,0.00108,0.0000422,0.0728,0.00286,1,0.0271,0.0999,0.00392,25.4,0,0,0,0,0,0,0
2005-09-08,2004,12,49,251,132.73,0.94,5,Dry,30,6,4,2,30,72,0.54,60.73,0.46,60.73,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0711,0.000912,0.0000358,0.072,0.00282,1,0.0245,0.0965,0.00378,25.4,0,0,0,0,0,0,0
2005-09-09,2004,12,50,252,130.82,0.94,5,Dry,30,6,4,2,30,72,0.55,58.82,0.45,58.82,0,0,0,0,-2,2,30,6,4,0,32,98.8,990,964.5,25.5,0.0708,0.00075,0.0000294,0.0716,0.00281,1,0.0219,0.0935,0.00367,25.4,0,0,0,0,0,0,0
2005-09-10,2004,12,50,253,128.9,0.95,5,Dry,30,6,4,2,30,72,0.56,56.9,0.44,56.9,0,0,0,0,-2,2,30,6,4,0,32,96.9,990,964.5,25.5,0.0708,0.000586,0.000023,0.0714,0.0028,1,0.0193,0.0907,0.00356,25.4,0,0,0,0,0,0,0
2005-09-11,2004,12,50,254,126.99,0.95,5,Dry,30,6,4,2,30,72,0.57,54.99,0.43,54.99,0,0,0,0,-2,2,30,6,4,0,32,95,990,964.5,25.5,0.0708,0.000424,0.0000166,0.0712,0.00279,1,0.0167,0.088,0.00345,25.4,0,0,0,0,0,0,0
2005-09-12,2004,12,50,255,125.62,0.96,5,Dry,30,6,4,2,30,72,0.57,53.62,0.43,53.62,0,0,0,0,-2,2,30,6,4,0,32,93.6,990,964.5,25.5,0.0708,0.000308,0.0000121,0.0711,0.00279,1,0.0149,0.086,0.00337,25.4,0,0,0,0,0,0,0
2005-09-13,2004,12,50,256,124.25,0.96,5,Dry,30,6,4,2,30,72,0.58,52.25,0.42,52.25,0,0,0,0,-2,2,30,6,4,0,32,92.3,990,964.5,25.5,0.0708,0.000191,0.0000075,0.071,0.00278,1,0.013,0.0841,0.0033,25.4,0,0,0,0,0,0,0
2005-09-14,2004,12,50,257,122.89,0.96,5,Dry,30,6,4,2,30,72,0.59,50.89,0.41,50.89,0,0,0,0,-2,2,30,6,4,0,32,90.9,990,964.5,25.5,0.0708,0.0000757,0.00000297,0.0709,0.00278,1,0.0112,0.0821,0.00322,25.4,0,0,0,0,0,0,0
2005-09-15,2004,12,50,258,121.52,0.96,5,Dry,30,6,4,2,30,72,0.59,49.52,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-16,2004,12,51,259,120.15,0.96,5,Dry,30,6,4,2,30,72,0.6,48.15,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-17,2004,12,51,260,118.79,0.97,5,Dry,30,6,4,2,30,72,0.61,46.79,0.39,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-18,2004,12,51,261,117.42,0.97,5,Dry,30,6,4,2,30,72,0.61,45.42,0.39,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-19,2004,12,51,262,116.05,0.97,5,Dry,30,6,4,2,30,72,0.62,44.05,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-20,2004,12,51,263,114.68,0.97,5,Dry,30,6,4,2,30,72,0.63,42.68,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-21,2004,12,51,264,114.41,0.97,5,Dry,30,6,4,2,30,72,0.63,42.41,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-22,2004,12,51,265,113.59,0.97,5,Dry,30,6,4,2,30,72,0.63,41.59,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-23,2004,12,52,266,112.77,0.97,5,Dry,30,6,4,2,30,72,0.64,40.77,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-24,2004,12,52,267,111.95,0.97,5,Dry,30,6,4,2,30,72,0.64,39.95,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-25,2004,12,52,268,111.13,0.97,5,Dry,30,6,4,2,30,72,0.65,39.13,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-26,2004,12,52,269,110.31,0.97,5,Dry,30,6,4,2,30,72,0.65,38.31,0.35,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-27,2004,12,52,270,109.49,0.97,5,Dry,30,6,4,2,30,72,0.66,37.49,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-28,2004,12,52,271,108.67,0.97,5,Dry,30,6,4,2,30,72,0.66,36.67,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-29,2004,12,52,272,107.85,0.97,5,Dry,30,6,4,2,30,72,0.67,35.85,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-30,2004,12,53,273,107.57,0.97,5,Dry,30,6,4,2,30,72,0.67,35.57,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-01,2005,1,1,274,105.66,0.98,5,Dry,24,4,2,2,20,52,0.49,53.66,0.51,53.66,0,0,0,0,-2,2,24,4,2,0,22,83.7,990,964.5,25.5,0.0708,0.000311,0.0000122,0.0711,0.00279,1,0.0149,0.0861,0.00338,25.4,0,0,0,0,0,0,0
2005-10-02,2005,1,1,275,104.29,0.98,5,Dry,24,4,2,2,20,52,0.5,52.29,0.5,52.29,0,0,0,0,-2,2,24,4,2,0,22,82.3,990,964.5,25.5,0.0708,0.000195,0.00000763,0.071,0.00279,1,0.0131,0.0841,0.0033,25.4,0,0,0,0,0,0,0
2005-10-03,2005,1,1,276,102.93,0.98,5,Dry,24,4,2,2,20,52,0.51,50.93,0.49,50.93,0,0,0,0,-2,2,24,4,2,0,22,80.9,990,964.5,25.5,0.0708,0.000079,0.0000031,0.0709,0.00278,1,0.0113,0.0822,0.00322,25.4,0,0,0,0,0,0,0
2005-10-04,2005,1,1,277,101.56,0.98,5,Dry,24,4,2,2,20,52,0.51,49.56,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-05,2005,1,1,278,101.29,0.98,5,Dry,24,4,2,2,20,52,0.51,49.29,0.49,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-06,2005,1,1,279,100.47,0.98,5,Dry,24,4,2,2,20,52,0.52,48.47,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-07,2005,1,1,280,99.65,0.98,5,Dry,24,4,2,2,20,52,0.52,47.65,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-08,2005,1,2,281,98.82,0.98,5,Dry,24,4,2,2,20,52,0.53,46.82,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-09,2005,1,2,282,98,0.98,5,Dry,24,4,2,2,20,52,0.53,46,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-10,2005,1,2,283,97.18,0.98,5,Dry,24,4,2,2,20,52,0.54,45.18,0.47,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-11,2005,1,2,284,96.36,0.98,5,Dry,24,4,2,2,20,52,0.54,44.36,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-12,2005,1,2,285,95.54,0.98,5,Dry,24,4,2,2,20,52,0.54,43.54,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-13,2005,1,2,286,94.72,0.98,5,Dry,24,4,2,2,20,52,0.55,42.72,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-14,2005,1,2,287,93.9,0.98,5,Dry,24,4,2,2,20,52,0.55,41.9,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-15,2005,1,3,288,93.63,0.98,5,Dry,24,4,2,2,20,52,0.56,41.63,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-16,2005,1,3,289,92.81,0.98,5,Dry,24,4,2,2,20,52,0.56,40.81,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-17,2005,1,3,290,93.08,0.98,5,Dry,24,4,2,2,20,52,0.56,41.08,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-18,2005,1,3,291,92.26,0.98,5,Dry,24,4,2,2,20,52,0.56,40.26,0.44,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-19,2005,1,3,292,91.99,0.98,5,Dry,24,4,2,2,20,52,0.56,39.99,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-20,2005,1,3,293,91.17,0.99,5,Dry,24,4,2,2,20,52,0.57,39.17,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-21,2005,1,3,294,90.35,0.99,5,Dry,24,4,2,2,20,52,0.58,38.35,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-22,2005,1,4,295,89.53,0.99,5,Dry,24,4,2,2,20,52,0.58,37.53,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-23,2005,1,4,296,88.71,0.99,5,Dry,24,4,2,2,20,52,0.59,36.71,0.41,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-24,2005,1,4,297,89.53,0.99,5,Dry,24,4,2,2,20,52,0.58,37.53,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-25,2005,1,4,298,88.71,0.99,5,Dry,24,4,2,2,20,52,0.59,36.71,0.41,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-26,2005,1,4,299,88.43,0.99,5,Dry,24,4,2,2,20,52,0.59,36.43,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-27,2005,1,4,300,87.61,0.99,5,Dry,24,4,2,2,20,52,0.59,35.61,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-28,2005,1,4,301,86.79,0.99,5,Dry,24,4,2,2,20,52,0.6,34.79,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-29,2005,1,5,302,85.97,0.99,5,Dry,24,4,2,2,20,52,0.6,33.97,0.4,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-30,2005,1,5,303,86.79,0.99,5,Dry,24,4,2,2,20,52,0.6,34.79,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-31,2005,1,5,304,85.97,0.99,5,Dry,24,4,2,2,20,52,0.6,33.97,0.4,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-01,2005,2,5,305,86.79,0.99,5,Dry,23,4,2,2,19,50,0.58,36.79,0.42,0,37,8,1,1,-1,28,31,5,3,1,47,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-02,2005,2,5,306,89.25,0.99,5,Dry,23,4,2,2,19,50,0.56,39.25,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-03,2005,2,5,307,93.9,0.98,5,Dry,23,4,2,2,19,50,0.53,43.9,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-04,2005,2,5,308,97.46,0.98,5,Dry,23,4,2,2,19,50,0.51,47.46,0.49,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-05,2005,2,6,309,98.82,0.98,5,Dry,23,4,2,2,19,50,0.51,48.82,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-06,2005,2,6,310,101.83,0.98,5,Dry,23,4,2,2,19,50,0.49,51.83,0.51,51.83,0,0,0,0,-2,2,23,4,2,0,21,80.8,990,964.5,25.5,0.0708,0.000156,0.0000061,0.071,0.00278,1,0.0125,0.0835,0.00327,25.4,0,0,0,0,0,0,0
2005-11-07,2005,2,6,311,105.93,0.98,5,Dry,23,4,2,2,19,50,0.47,55.93,0.53,55.93,0,0,0,0,-2,2,23,4,2,0,21,84.9,990,964.5,25.5,0.0708,0.000504,0.0000198,0.0713,0.0028,1,0.018,0.0893,0.0035,25.4,0,0,0,0,0,0,0
2005-11-08,2005,2,6,312,112.22,0.97,5,Dry,23,4,2,2,19,50,0.45,62.22,0.55,62.22,0,0,0,0,-2,2,23,4,2,0,21,91.2,990,964.5,25.5,0.0708,0.00104,0.0000407,0.0719,0.00282,1,0.0265,0.0984,0.00386,25.4,0,0,0,0,0,0,0
2005-11-09,2005,2,6,313,116.32,0.97,5,Dry,23,4,2,2,19,50,0.43,66.32,0.57,66.32,0,0,0,0,-2,2,23,4,2,0,21,95.3,990,964.5,25.5,0.0708,0.00139,0.0000544,0.0722,0.00283,1,0.032,0.104,0.00409,25.4,0.893,0.96,0.857,14.7,14.2,14.2,340
2005-11-10,2005,2,6,314,117.15,0.97,5,Dry,23,4,2,2,19,50,0.43,67.15,0.57,67.15,0,0,0,0,-2,2,23,4,2,0,21,96.2,990,964.5,25.5,0.0708,0.00146,0.0000572,0.0723,0.00283,1,0.0332,0.105,0.00413,25.4,0.898,0.96,0.862,15,14.4,14.4,346
2005-11-11,2005,2,6,315,119.61,0.96,5,Dry,23,4,2,2,19,50,0.42,69.61,0.58,69.61,0,0,0,0,-2,2,23,4,2,0,21,98.6,990,964.5,25.5,0.0708,0.00167,0.0000654,0.0725,0.00284,1,0.0365,0.109,0.00427,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
2005-11-12,2005,2,7,316,125.9,0.96,5,Dry,23,4,2,2,19,50,0.4,75.9,0.6,75.9,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.0022,0.0000863,0.0748,0.00293,1,0.045,0.12,0.00469,25.4,0.939,0.96,0.902,17.7,17,17,409
2005-11-13,2005,2,7,317,129.45,0.95,5,Dry,23,4,2,2,19,50,0.39,79.45,0.61,79.45,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0738,0.0025,0.0000982,0.0763,0.00299,1,0.0498,0.126,0.00494,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
2005-11-14,2005,2,7,318,130.27,0.95,5,Dry,23,4,2,2,19,50,0.38,80.27,0.62,80.27,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0741,0.00257,0.000101,0.0767,0.00301,1,0.0509,0.128,0.005,25.4,0.933,0.96,0.896,18.6,17.9,17.9,430
2005-11-15,2005,2,7,319,130,0.95,5,Dry,23,4,2,2,19,50,0.39,80,0.61,80,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00255,0.0001,0.0766,0.003,1,0.0505,0.127,0.00498,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2005-11-16,2005,2,7,320,128.08,0.95,5,Dry,23,4,2,2,19,50,0.39,78.08,0.61,78.08,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00239,0.0000936,0.0757,0.00297,1,0.0479,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
2005-11-17,2005,2,7,321,128.9,0.95,5,Dry,23,4,2,2,19,50,0.39,78.9,0.61,78.9,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00246,0.0000963,0.0761,0.00298,1,0.049,0.125,0.00491,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
2005-11-18,2005,2,7,322,130.82,0.94,5,Dry,23,4,2,2,19,50,0.38,80.82,0.62,80.82,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0743,0.00262,0.000103,0.0769,0.00302,1,0.0516,0.129,0.00504,25.4,0.933,0.96,0.896,18.8,18,18,432
2005-11-19,2005,2,8,323,132.18,0.94,5,Dry,23,4,2,2,19,50,0.38,82.18,0.62,82.18,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0748,0.00274,0.000107,0.0775,0.00304,1,0.0534,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,439
2005-11-20,2005,2,8,324,135.19,0.94,5,Dry,23,4,2,2,19,50,0.37,85.19,0.63,85.19,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0758,0.00299,0.000117,0.0788,0.00309,1,0.0575,0.136,0.00535,25.4,0.927,0.962,0.892,19.6,18.9,18.9,454
2005-11-21,2005,2,8,325,133.28,0.94,5,Dry,23,4,2,2,19,50,0.38,83.28,0.63,83.28,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0752,0.00283,0.000111,0.078,0.00306,1,0.0549,0.133,0.00521,25.4,0.929,0.961,0.894,19.3,18.5,18.5,444
2005-11-22,2005,2,8,326,131.91,0.94,5,Dry,23,4,2,2,19,50,0.38,81.91,0.62,81.91,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0747,0.00271,0.000106,0.0774,0.00303,1,0.0531,0.13,0.00512,25.4,0.931,0.961,0.895,19,18.2,18.2,438
2005-11-23,2005,2,8,327,130,0.95,5,Dry,23,4,2,2,19,50,0.39,80,0.61,80,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00255,0.0001,0.0766,0.003,1,0.0505,0.127,0.00498,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2005-11-24,2005,2,8,328,131.36,0.94,5,Dry,23,4,2,2,19,50,0.38,81.36,0.62,81.36,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0745,0.00267,0.000105,0.0771,0.00303,1,0.0523,0.129,0.00508,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2005-11-25,2005,2,8,329,136.56,0.93,5,Dry,23,4,2,2,19,50,0.37,86.56,0.63,86.56,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0763,0.00311,0.000122,0.0794,0.00311,1,0.0594,0.139,0.00544,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2005-11-26,2005,2,9,330,141.75,0.93,5,Dry,23,4,2,2,19,50,0.35,91.75,0.65,91.75,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00355,0.000139,0.0817,0.0032,1,0.0664,0.148,0.00581,25.4,0.919,0.965,0.887,21,20.2,20.2,486
2005-11-27,2005,2,9,331,145.31,0.92,5,Dry,23,4,2,2,19,50,0.34,95.31,0.66,95.31,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00385,0.000151,0.0833,0.00326,1,0.0712,0.154,0.00606,25.3,0.916,0.967,0.885,21.7,21,21,503
2005-11-28,2005,2,9,332,149.41,0.91,5,Dry,23,4,2,2,19,50,0.34,99.41,0.67,99.41,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0809,0.0042,0.000165,0.0851,0.00334,1,0.0767,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2005-11-29,2005,2,9,333,151.32,0.91,5,Dry,23,4,2,2,19,50,0.33,101.3,0.67,101.3,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00436,0.000171,0.0859,0.00337,1,0.0793,0.165,0.00648,25.3,0.912,0.969,0.884,23,22.3,22.3,534
2005-11-30,2005,2,9,334,153.24,0.91,5,Dry,23,4,2,2,19,50,0.33,103.2,0.67,103.2,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00453,0.000177,0.0867,0.0034,1,0.0819,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2005-12-01,2005,3,9,335,154.06,0.91,5,Dry,26,4,3,2,24,59,0.38,95.06,0.62,95.06,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0807,0.00383,0.00015,0.0846,0.00331,1,0.0708,0.155,0.00609,25.4,0.916,0.967,0.885,21.6,20.9,20.9,502
2005-12-02,2005,3,9,336,152.69,0.91,5,Dry,26,4,3,2,24,59,0.39,93.69,0.61,93.69,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0802,0.00371,0.000146,0.084,0.00329,1,0.069,0.153,0.006,25.4,0.917,0.966,0.886,21.4,20.6,20.6,495
2005-12-03,2005,3,10,337,152.97,0.91,5,Dry,26,4,3,2,24,59,0.39,93.97,0.61,93.97,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0803,0.00374,0.000147,0.0841,0.0033,1,0.0694,0.153,0.00602,25.4,0.917,0.966,0.886,21.4,20.7,20.7,497
2005-12-04,2005,3,10,338,157.07,0.9,5,Dry,26,4,3,2,24,59,0.38,98.07,0.62,98.07,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0818,0.00409,0.00016,0.0859,0.00337,1,0.0749,0.161,0.0063,25.4,0.913,0.968,0.883,22.3,21.5,21.5,517
2005-12-05,2005,3,10,339,159.53,0.89,5,Dry,26,4,3,2,24,59,0.37,100.5,0.63,100.5,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.0043,0.000168,0.087,0.00341,1,0.0782,0.165,0.00647,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2005-12-06,2005,3,10,340,161.44,0.89,5,Dry,26,4,3,2,24,59,0.36,102.4,0.64,102.4,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00446,0.000175,0.0878,0.00344,1,0.0808,0.169,0.00661,25.4,0.913,0.97,0.885,23.2,22.5,22.5,541
2005-12-07,2005,3,10,341,159.53,0.89,5,Dry,26,4,3,2,24,59,0.37,100.5,0.63,100.5,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.0043,0.000168,0.087,0.00341,1,0.0782,0.165,0.00647,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2005-12-08,2005,3,10,342,160.35,0.89,5,Dry,26,4,3,2,24,59,0.37,101.3,0.63,101.3,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00436,0.000171,0.0873,0.00342,1,0.0793,0.167,0.00653,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2005-12-09,2005,3,10,343,163.36,0.88,5,Dry,26,4,3,2,24,59,0.36,104.4,0.64,104.4,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00462,0.000181,0.0886,0.00347,1,0.0834,0.172,0.00674,25.4,0.914,0.97,0.886,23.7,23,23,552
2005-12-10,2005,3,11,344,164.18,0.88,5,Dry,26,4,3,2,24,59,0.36,105.2,0.64,105.2,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.00469,0.000184,0.089,0.00349,1,0.0845,0.173,0.0068,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2005-12-11,2005,3,11,345,162.81,0.89,5,Dry,26,4,3,2,24,59,0.36,103.8,0.64,103.8,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00457,0.000179,0.0884,0.00346,1,0.0826,0.171,0.0067,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2005-12-12,2005,3,11,346,163.08,0.88,5,Dry,26,4,3,2,24,59,0.36,104.1,0.64,104.1,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.0046,0.00018,0.0885,0.00347,1,0.083,0.172,0.00672,25.4,0.914,0.97,0.886,23.6,22.9,22.9,550
2005-12-13,2005,3,11,347,164.45,0.88,5,Dry,26,4,3,2,24,59,0.36,105.5,0.64,105.5,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0844,0.00471,0.000185,0.0891,0.00349,1,0.0849,0.174,0.00681,25.4,0.915,0.97,0.887,24,23.3,23.3,558
2005-12-14,2005,3,11,348,163.63,0.88,5,Dry,26,4,3,2,24,59,0.36,104.6,0.64,104.6,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00464,0.000182,0.0887,0.00348,1,0.0838,0.172,0.00676,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
2005-12-15,2005,3,11,349,163.36,0.88,5,Dry,26,4,3,2,24,59,0.36,104.4,0.64,104.4,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00462,0.000181,0.0886,0.00347,1,0.0834,0.172,0.00674,25.4,0.914,0.97,0.886,23.7,23,23,552
2005-12-16,2005,3,11,350,165.27,0.88,5,Dry,26,4,3,2,24,59,0.36,106.3,0.64,106.3,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0847,0.00478,0.000187,0.0895,0.0035,1,0.086,0.175,0.00687,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
2005-12-17,2005,3,12,351,168.82,0.87,5,Dry,26,4,3,2,24,59,0.35,109.8,0.65,109.8,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0859,0.00508,0.000199,0.091,0.00356,1,0.0908,0.182,0.00712,25.4,0.918,0.97,0.89,25.1,24.3,24.3,583
2005-12-18,2005,3,12,352,172.38,0.86,5,Dry,26,4,3,2,24,59,0.34,113.4,0.66,113.4,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0872,0.00539,0.000211,0.0926,0.00362,1,0.0956,0.188,0.00737,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
2005-12-19,2005,3,12,353,172.65,0.86,5,Dry,26,4,3,2,24,59,0.34,113.7,0.66,113.7,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.00541,0.000212,0.0927,0.00363,1,0.0959,0.189,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2005-12-20,2005,3,12,354,174.57,0.85,5,Dry,26,4,3,2,24,59,0.34,115.6,0.66,115.6,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00557,0.000218,0.0935,0.00366,1,0.0985,0.192,0.00752,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2005-12-21,2005,3,12,355,178.12,0.84,5,Dry,26,4,3,2,24,59,0.33,119.1,0.67,119.1,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00588,0.00023,0.0951,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.897,27.4,26.6,26.6,637
2005-12-22,2005,3,12,356,179.49,0.84,5,Dry,26,4,3,2,24,59,0.33,120.5,0.67,120.5,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0897,0.00599,0.000234,0.0957,0.00374,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.898,27.7,26.9,26.9,645
2005-12-23,2005,3,12,357,179.22,0.84,5,Dry,26,4,3,2,24,59,0.33,120.2,0.67,120.2,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00597,0.000234,0.0956,0.00374,1,0.105,0.2,0.00784,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2005-12-24,2005,3,13,358,176.21,0.85,5,Dry,26,4,3,2,24,59,0.34,117.2,0.67,117.2,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.00571,0.000224,0.0943,0.00369,1,0.101,0.195,0.00763,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2005-12-25,2005,3,13,359,177.03,0.85,5,Dry,26,4,3,2,24,59,0.33,118,0.67,118,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0888,0.00578,0.000226,0.0946,0.0037,1,0.102,0.196,0.00769,25.4,0.924,0.97,0.896,27.1,26.3,26.3,631
2005-12-26,2005,3,13,360,181.13,0.83,5,Dry,26,4,3,2,24,59,0.33,122.1,0.67,122.1,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00613,0.00024,0.0964,0.00377,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2005-12-27,2005,3,13,361,183.59,0.82,5,Dry,26,4,3,2,24,59,0.32,124.6,0.68,124.6,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0911,0.00634,0.000248,0.0975,0.00381,1,0.111,0.208,0.00814,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2005-12-28,2005,3,13,362,186.6,0.82,5,Dry,26,4,3,2,24,59,0.32,127.6,0.68,127.6,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.0066,0.000258,0.0988,0.00386,1,0.115,0.214,0.00835,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2005-12-29,2005,3,13,363,187.42,0.81,5,Dry,26,4,3,2,24,59,0.32,128.4,0.69,128.4,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00667,0.000261,0.0992,0.00388,1,0.116,0.215,0.00841,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2005-12-30,2005,3,13,364,188.24,0.81,5,Dry,26,4,3,2,24,59,0.31,129.2,0.69,129.2,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00674,0.000263,0.0995,0.00389,1,0.117,0.217,0.00846,25.4,0.93,0.97,0.902,29.9,29,29,696
2005-12-31,2005,3,14,365,191.25,0.8,5,Dry,26,4,3,2,24,59,0.31,132.3,0.69,132.3,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0939,0.00699,0.000273,0.101,0.00394,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2006-01-01,2005,4,14,1,194.25,0.79,5,Dry,29,5,4,2,33,73,0.38,121.3,0.62,121.3,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0917,0.00606,0.000237,0.0978,0.00382,1,0.106,0.204,0.00797,25.4,0.926,0.97,0.898,27.9,27.1,27.1,651
2006-01-02,2005,4,14,2,196.72,0.79,5,Dry,29,5,4,2,33,73,0.37,123.7,0.63,123.7,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0926,0.00627,0.000245,0.0989,0.00386,1,0.11,0.208,0.00814,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
2006-01-03,2005,4,14,3,198.08,0.78,5,Dry,29,5,4,2,33,73,0.37,125.1,0.63,125.1,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0931,0.00638,0.000249,0.0995,0.00389,1,0.111,0.211,0.00824,25.4,0.928,0.97,0.901,28.9,28,28,673
2006-01-04,2005,4,14,4,199.45,0.78,5,Dry,29,5,4,2,33,73,0.37,126.5,0.63,126.5,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0936,0.0065,0.000254,0.1,0.00391,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
2006-01-05,2005,4,14,5,203.55,0.77,5,Dry,29,5,4,2,33,73,0.36,130.6,0.64,130.6,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.095,0.00685,0.000268,0.102,0.00398,1,0.119,0.221,0.00862,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2006-01-06,2005,4,14,6,207.65,0.75,5,Dry,29,5,4,2,33,73,0.35,134.7,0.65,134.7,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0965,0.0072,0.000282,0.104,0.00406,1,0.124,0.228,0.00892,25.3,0.932,0.97,0.904,31.2,30.2,30.2,726
2006-01-07,2005,4,15,7,211.75,0.74,5,Dry,29,5,4,2,33,73,0.34,138.8,0.66,138.8,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0979,0.00754,0.000295,0.105,0.00413,1,0.13,0.235,0.00922,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2006-01-08,2005,4,15,8,214.76,0.73,5,Dry,29,5,4,2,33,73,0.34,141.8,0.66,141.8,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.099,0.0078,0.000306,0.107,0.00419,1,0.134,0.241,0.00943,25.3,0.935,0.97,0.907,32.9,31.9,31.9,765
2006-01-09,2005,4,15,9,218.86,0.72,5,Dry,29,5,4,2,33,73,0.33,145.9,0.67,145.9,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00815,0.00032,0.109,0.00426,1,0.139,0.248,0.00973,25.2,0.937,0.97,0.909,33.8,32.8,32.8,788
2006-01-10,2005,4,15,10,222.97,0.7,5,Dry,29,5,4,2,33,73,0.33,150,0.67,150,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.0085,0.000334,0.11,0.00433,1,0.145,0.255,0.01,25.2,0.939,0.97,0.911,34.8,33.8,33.8,810
2006-01-11,2005,4,15,11,226.52,0.69,5,Dry,29,5,4,2,33,73,0.32,153.5,0.68,153.5,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.0088,0.000346,0.112,0.0044,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.6,34.6,34.6,829
2006-01-12,2005,4,15,12,232.81,0.68,5,Dry,29,5,4,2,33,73,0.31,159.8,0.69,159.8,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00933,0.000367,0.115,0.00451,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37.1,36,36,864
2006-01-13,2005,4,15,13,238.55,0.67,5,Dry,29,5,4,2,33,73,0.31,165.6,0.69,165.6,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00982,0.000387,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
2006-01-14,2005,4,16,14,243.75,0.66,5,Dry,29,5,4,2,33,73,0.3,170.8,0.7,170.8,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000405,0.119,0.00472,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.7,38.7,38.7,928
2006-01-15,2005,4,16,15,247.85,0.65,5,Dry,29,5,4,2,33,73,0.29,174.8,0.7,174.8,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000419,0.121,0.00479,1,0.179,0.3,0.0118,25,0.947,0.977,0.925,40.6,39.7,39.7,952
2006-01-16,2005,4,16,16,254.68,0.63,5,Dry,29,5,4,2,33,73,0.29,181.7,0.71,181.7,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000443,0.124,0.00491,1,0.188,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2006-01-17,2005,4,16,17,263.71,0.62,5,Dry,29,5,4,2,33,73,0.28,190.7,0.72,190.7,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000474,0.128,0.00508,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
2006-01-18,2005,4,16,18,273.28,0.6,5,Dry,29,5,4,2,33,73,0.27,200.3,0.73,200.3,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000507,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.7,45.7,1100
2006-01-19,2005,4,16,19,281.75,0.59,5,Dry,29,5,4,2,33,73,0.26,208.8,0.74,208.8,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000536,0.136,0.00541,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
2006-01-20,2005,4,16,20,289.14,0.58,5,Dry,29,5,4,2,33,73,0.25,216.1,0.75,216.1,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000562,0.139,0.00554,1,0.234,0.374,0.0149,24.8,0.958,0.98,0.939,50.3,48.2,48.2,1160
2006-01-21,2005,4,17,21,298.71,0.56,5,Dry,29,5,4,2,33,73,0.24,225.7,0.76,225.7,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.0149,0.000595,0.144,0.00572,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2006-01-22,2005,4,17,22,308.82,0.55,5,Dry,29,5,4,2,33,73,0.24,235.8,0.76,235.8,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.00063,0.148,0.00591,2,0.102,0.25,0.00996,24.8,0.925,0.97,0.897,26.5,25.7,51.5,1240
2006-01-23,2005,4,17,23,317.85,0.54,5,Dry,29,5,4,2,33,73,0.23,244.8,0.77,244.8,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0166,0.000662,0.152,0.00607,2,0.108,0.26,0.0104,24.8,0.928,0.97,0.9,27.6,26.7,53.5,1280
2006-01-24,2005,4,17,24,326.87,0.53,5,Dry,29,5,4,2,33,73,0.22,253.9,0.78,253.9,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0188,0.000754,0.157,0.0063,2,0.114,0.271,0.0109,24.7,0.93,0.97,0.902,28.6,27.7,55.5,1330
2006-01-25,2005,4,17,25,336.99,0.52,5,Dry,29,5,4,2,33,73,0.22,264,0.78,264,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0236,0.000947,0.166,0.00665,2,0.121,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.7,1380
2006-01-26,2005,4,17,26,347.11,0.5,5,Dry,29,5,4,2,33,73,0.21,274.1,0.79,274.1,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0284,0.00114,0.174,0.007,2,0.128,0.302,0.0121,24.6,0.935,0.97,0.906,30.9,29.9,59.9,1440
2006-01-27,2005,4,17,27,355.04,0.5,5,Dry,29,5,4,2,33,73,0.21,282,0.79,282,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.148,0.0321,0.00129,0.181,0.00728,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.8,61.6,1480
2006-01-28,2005,4,18,28,362.42,0.49,5,Dry,29,5,4,2,33,73,0.2,289.4,0.8,289.4,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0356,0.00144,0.187,0.00753,2,0.138,0.325,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.2,1520
2006-01-29,2005,4,18,29,371.99,0.48,5,Dry,29,5,4,2,33,73,0.2,299,0.8,299,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.0401,0.00162,0.195,0.00787,2,0.144,0.339,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.2,1570
2006-01-30,2005,4,18,30,382.11,0.47,5,Dry,29,5,4,2,33,73,0.19,309.1,0.81,309.1,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.0449,0.00182,0.203,0.00822,2,0.151,0.354,0.0143,24.3,0.942,0.97,0.913,34.7,33.7,67.4,1620
2006-01-31,2005,4,18,31,392.22,0.46,5,Dry,29,5,4,2,33,73,0.19,319.2,0.81,319.2,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.162,0.0497,0.00202,0.211,0.00857,2,0.158,0.369,0.015,24.3,0.943,0.97,0.915,35.8,34.8,69.5,1670
2006-02-01,2005,5,18,32,401.79,0.45,5,Dry,31,6,4,3,41,85,0.21,316.8,0.79,316.8,0,0,0,0,-3,3,31,6,4,0,44,358,990,965.4,24.6,0.162,0.0485,0.00197,0.21,0.00855,2,0.156,0.367,0.0149,24.2,0.943,0.97,0.915,35.5,34.4,68.8,1650
2006-02-02,2005,5,18,33,407.54,0.45,5,Dry,31,6,4,3,41,85,0.21,322.5,0.79,322.5,0,0,0,0,-3,3,31,6,4,0,44,364,990,965.4,24.6,0.164,0.0512,0.00209,0.215,0.00875,2,0.16,0.375,0.0153,24.2,0.944,0.97,0.916,36.1,35,70.1,1680
2006-02-03,2005,5,18,34,414.92,0.44,5,Dry,31,6,4,3,41,85,0.2,329.9,0.8,329.9,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.166,0.0547,0.00223,0.221,0.00901,2,0.165,0.386,0.0157,24.1,0.945,0.97,0.917,36.9,35.8,71.6,1720
2006-02-04,2005,5,19,35,424.49,0.43,5,Dry,31,6,4,3,41,85,0.2,339.5,0.8,339.5,0,0,0,0,-3,3,31,6,4,0,44,380,990,965.5,24.5,0.17,0.0592,0.00242,0.229,0.00935,2,0.172,0.401,0.0164,24.1,0.947,0.972,0.92,38,36.9,73.8,1770
2006-02-05,2005,5,19,36,434.06,0.43,5,Dry,31,6,4,3,41,85,0.2,349.1,0.8,349.1,0,0,0,0,-3,3,31,6,4,0,44,390,990,965.6,24.4,0.173,0.0638,0.00261,0.237,0.00969,2,0.178,0.415,0.017,24,0.948,0.974,0.923,39,38,76,1820
2006-02-06,2005,5,19,37,443.63,0.42,5,Dry,31,6,4,3,41,85,0.19,358.6,0.81,358.6,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0683,0.0028,0.245,0.01,2,0.185,0.429,0.0176,24,0.95,0.976,0.927,40,39.1,78.2,1880
2006-02-07,2005,5,19,38,453.2,0.41,5,Dry,31,6,4,3,41,85,0.19,368.2,0.81,368.2,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0728,0.00299,0.253,0.0104,2,0.191,0.444,0.0182,23.9,0.951,0.978,0.93,41.1,40.2,80.3,1930
2006-02-08,2005,5,19,39,458.94,0.41,5,Dry,31,6,4,3,41,85,0.18,373.9,0.81,373.9,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0755,0.0031,0.257,0.0106,2,0.195,0.452,0.0186,23.9,0.952,0.98,0.932,41.7,40.8,81.6,1960
2006-02-09,2005,5,19,40,466.32,0.4,5,Dry,31,6,4,3,41,85,0.18,381.3,0.82,381.3,0,0,0,0,-3,3,31,6,4,0,44,422,990,965.7,24.3,0.185,0.079,0.00325,0.264,0.0108,2,0.2,0.463,0.0191,23.8,0.953,0.98,0.934,42.5,41.6,83.2,2000
2006-02-10,2005,5,19,41,475.35,0.4,5,Dry,31,6,4,3,41,85,0.18,390.4,0.82,390.4,0,0,0,0,-3,3,31,6,4,0,44,431,990,965.7,24.3,0.188,0.0832,0.00343,0.271,0.0112,2,0.206,0.477,0.0197,23.8,0.954,0.98,0.935,43.4,42.6,85.1,2040
2006-02-11,2005,5,20,42,484.37,0.39,5,Dry,31,6,4,3,41,85,0.17,399.4,0.82,399.4,0,0,0,0,-3,3,31,6,4,0,44,440,990,965.8,24.2,0.191,0.0875,0.00361,0.278,0.0115,2,0.212,0.491,0.0203,23.7,0.955,0.98,0.936,44.4,43.5,87,2090
2006-02-12,2005,5,20,43,494.49,0.38,5,Dry,31,6,4,3,41,85,0.17,409.5,0.83,409.5,0,0,0,0,-3,3,31,6,4,0,44,450,990,965.8,24.2,0.195,0.0923,0.00382,0.287,0.0119,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.937,45.4,44.5,89,2140
2006-02-13,2005,5,20,44,502.42,0.38,5,Dry,31,6,4,3,41,85,0.17,417.4,0.83,417.4,0,0,0,0,-3,3,31,6,4,0,44,458,990,965.9,24.1,0.197,0.096,0.00398,0.293,0.0122,2,0.224,0.518,0.0214,23.6,0.956,0.98,0.937,46.2,45.3,90.6,2170
2006-02-14,2005,5,20,45,510.35,0.37,5,Dry,31,6,4,3,41,85,0.17,425.4,0.83,425.4,0,0,0,0,-3,3,31,6,4,0,44,466,990,965.9,24.1,0.2,0.0998,0.00414,0.3,0.0124,2,0.23,0.529,0.022,23.6,0.957,0.98,0.938,47,46.1,92.2,2210
2006-02-15,2005,5,20,46,520.47,0.37,5,Dry,31,6,4,3,41,85,0.16,435.5,0.84,435.5,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.204,0.105,0.00435,0.308,0.0128,2,0.236,0.545,0.0226,23.5,0.957,0.98,0.938,48.1,47.1,94.2,2260
2006-02-16,2005,5,20,47,530.58,0.36,5,Dry,31,6,4,3,41,85,0.16,445.6,0.84,445.6,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.207,0.109,0.00455,0.317,0.0132,2,0.243,0.56,0.0233,23.5,0.958,0.98,0.939,49.1,48.1,96.2,2310
2006-02-17,2005,5,20,48,541.25,0.35,5,Dry,31,6,4,3,41,85,0.16,456.3,0.84,456.3,0,0,0,0,-3,3,31,6,4,0,44,497,990,966,24,0.211,0.114,0.00477,0.325,0.0136,2,0.25,0.576,0.024,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2006-02-18,2005,5,21,49,551.91,0.35,5,Dry,31,6,4,3,41,85,0.15,466.9,0.85,466.9,0,0,0,0,-3,3,31,6,4,0,44,508,990,966.1,23.9,0.215,0.119,0.00499,0.335,0.014,2,0.258,0.592,0.0248,23.3,0.957,0.98,0.938,51.1,48.2,96.4,2310
2006-02-19,2005,5,21,50,561.48,0.34,5,Dry,31,6,4,3,41,85,0.15,476.5,0.85,476.5,0,0,0,0,-3,3,31,6,4,0,44,517,990,966.1,23.9,0.221,0.124,0.00519,0.344,0.0144,2,0.264,0.609,0.0255,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
2006-02-20,2005,5,21,51,568.32,0.34,5,Dry,31,6,4,3,41,85,0.15,483.3,0.85,483.3,0,0,0,0,-3,3,31,6,4,0,44,524,990,966.2,23.8,0.224,0.127,0.00533,0.352,0.0147,2,0.269,0.62,0.026,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2006-02-21,2005,5,21,52,577.89,0.33,5,Dry,31,6,4,3,41,85,0.15,492.9,0.85,492.9,0,0,0,0,-3,3,31,6,4,0,44,534,990,966.2,23.8,0.23,0.132,0.00553,0.362,0.0152,3,0.164,0.526,0.0221,23.3,0.945,0.97,0.917,35.5,34.4,103,2480
2006-02-22,2005,5,21,53,589.1,0.32,5,Dry,31,6,4,3,41,85,0.14,504.1,0.86,504.1,0,0,0,0,-3,3,31,6,4,0,44,545,990,966.3,23.7,0.236,0.138,0.0058,0.374,0.0157,3,0.169,0.543,0.0229,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2006-02-23,2005,5,21,54,601.95,0.32,5,Dry,31,6,4,3,41,85,0.14,517,0.86,517,0,0,0,0,-3,3,31,6,4,0,44,558,990,966.3,23.7,0.244,0.146,0.00618,0.39,0.0165,3,0.175,0.565,0.0238,23.1,0.948,0.97,0.919,37,35.9,108,2590
2006-02-24,2005,5,21,55,615.9,0.31,5,Dry,31,6,4,3,41,85,0.14,530.9,0.86,530.9,0,0,0,0,-3,3,31,6,4,0,44,572,990,966.4,23.6,0.252,0.156,0.00658,0.407,0.0172,3,0.181,0.589,0.0249,23,0.949,0.972,0.922,38,36.9,111,2660
2006-02-25,2005,5,22,56,628.75,0.3,5,Dry,31,6,4,3,41,85,0.14,543.8,0.86,543.8,0,0,0,0,-3,3,31,6,4,0,44,585,990,966.4,23.6,0.259,0.164,0.00696,0.423,0.0179,3,0.187,0.61,0.0259,23,0.95,0.973,0.925,38.8,37.8,113,2720
2006-02-26,2005,5,22,57,641.6,0.3,5,Dry,31,6,4,3,41,85,0.13,556.6,0.87,556.6,0,0,0,0,-3,3,31,6,4,0,44,598,990,966.5,23.5,0.266,0.173,0.00734,0.439,0.0187,3,0.193,0.632,0.0269,22.9,0.951,0.975,0.928,39.6,38.7,116,2780
2006-02-27,2005,5,22,58,658.82,0.29,5,Dry,31,6,4,3,41,85,0.13,573.8,0.87,573.8,0,0,0,0,-3,3,31,6,4,0,44,615,990,966.5,23.5,0.276,0.184,0.00785,0.46,0.0196,3,0.201,0.661,0.0282,22.8,0.953,0.978,0.931,40.7,39.8,120,2870
2006-02-28,2005,5,22,59,679.33,0.28,5,Dry,31,6,4,3,41,85,0.13,594.3,0.88,594.3,0,0,0,0,-3,3,31,6,4,0,44,635,990,966.6,23.4,0.288,0.198,0.00847,0.486,0.0208,3,0.21,0.696,0.0297,22.7,0.954,0.98,0.935,42.1,41.2,124,2970
2006-03-01,2005,6,22,60,699.29,0.27,5,Dry,36,8,6,4,53,107,0.15,592.3,0.85,592.3,0,0,0,0,-4,4,36,8,6,0,57,642,990,966.7,23.3,0.292,0.197,0.00844,0.488,0.0209,3,0.209,0.697,0.0299,22.6,0.954,0.98,0.935,41.7,40.9,123,2950
2006-03-02,2005,6,22,61,719.8,0.26,5,Dry,36,8,6,4,53,107,0.15,612.8,0.85,612.8,0,0,0,0,-4,4,36,8,6,0,57,663,990,966.8,23.2,0.303,0.21,0.00906,0.514,0.0221,3,0.218,0.732,0.0315,22.5,0.955,0.98,0.936,43,42.2,126,3040
