date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-03-03,2005,6,22,62,737.57,0.25,5,Dry,36,8,6,4,53,107,0.14,630.6,0.85,630.6,0,0,0,0,-4,4,36,8,6,0,57,681,990,966.9,23.1,0.313,0.222,0.0096,0.536,0.0231,3,0.226,0.762,0.0329,22.4,0.956,0.98,0.936,44.1,43.2,130,3110
2006-03-04,2005,6,23,63,759.18,0.24,5,Dry,36,8,6,4,53,107,0.14,652.2,0.86,652.2,0,0,0,0,-4,4,36,8,6,0,57,702,990,966.9,23.1,0.326,0.237,0.0103,0.562,0.0244,3,0.236,0.798,0.0346,22.3,0.956,0.98,0.937,45.4,44.5,133,3200
2006-03-05,2005,6,23,64,776.32,0.24,5,Dry,36,8,6,4,53,107,0.14,669.3,0.86,669.3,0,0,0,0,-4,4,36,8,6,0,57,719,990,967,23,0.335,0.248,0.0108,0.583,0.0254,3,0.244,0.827,0.036,22.2,0.957,0.98,0.938,46.4,45.5,136,3280
2006-03-06,2005,6,23,65,791.47,0.23,5,Dry,36,8,6,4,53,107,0.14,684.5,0.86,684.5,0,0,0,0,-4,4,36,8,6,0,57,734,990,967.1,22.9,0.344,0.258,0.0113,0.602,0.0263,3,0.251,0.853,0.0372,22.1,0.957,0.98,0.938,47.3,46.3,139,3340
2006-03-07,2005,6,23,66,809.34,0.22,5,Dry,36,8,6,4,53,107,0.13,702.3,0.87,702.3,0,0,0,0,-4,4,36,8,6,0,57,752,990,967.1,22.9,0.354,0.27,0.0118,0.624,0.0273,3,0.259,0.883,0.0386,22,0.957,0.98,0.938,48.3,47.3,142,3410
2006-03-08,2005,6,23,67,829.09,0.21,5,Dry,36,8,6,4,53,107,0.13,722.1,0.87,722.1,0,0,0,0,-4,4,36,8,6,0,57,772,990,967.2,22.8,0.365,0.283,0.0124,0.649,0.0285,3,0.267,0.916,0.0402,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2006-03-09,2005,6,23,68,854.31,0.21,5,Dry,36,8,6,4,53,107,0.13,747.3,0.88,747.3,0,0,0,0,-4,4,36,8,6,0,57,797,990,967.3,22.7,0.385,0.3,0.0132,0.685,0.0302,3,0.279,0.964,0.0425,21.7,0.957,0.98,0.938,50.8,48.2,145,3470
2006-03-10,2005,6,23,69,876.98,0.2,5,Dry,36,8,6,4,53,107,0.12,770,0.88,770,0,0,0,0,-4,4,36,8,6,0,57,820,990,967.4,22.6,0.406,0.312,0.0138,0.717,0.0317,3,0.285,1,0.0444,21.6,0.956,0.98,0.937,52,48.2,145,3470
2006-03-11,2005,6,24,70,900.71,0.19,5,Dry,36,8,6,4,53,107,0.12,793.7,0.88,793.7,0,0,0,0,-4,4,36,8,6,0,57,844,990,967.5,22.5,0.427,0.323,0.0144,0.75,0.0334,4,0.21,0.961,0.0427,21.5,0.953,0.976,0.93,39.9,39,156,3740
2006-03-12,2005,6,24,71,925.38,0.18,5,Dry,36,8,6,4,53,107,0.12,818.4,0.88,818.4,0,0,0,0,-4,4,36,8,6,0,57,868,990,967.6,22.4,0.45,0.335,0.015,0.785,0.035,4,0.219,1,0.0448,21.4,0.954,0.978,0.933,40.9,40,160,3840
2006-03-13,2005,6,24,72,950.91,0.18,5,Dry,36,8,6,4,53,107,0.11,843.9,0.89,843.9,0,0,0,0,-4,4,36,8,6,0,57,894,990,967.7,22.3,0.473,0.347,0.0156,0.821,0.0368,4,0.227,1.05,0.047,21.2,0.954,0.98,0.935,42,41.1,164,3950
2006-03-14,2005,6,24,73,967.56,0.17,5,Dry,36,8,6,4,53,107,0.11,860.6,0.89,860.6,0,0,0,0,-4,4,36,8,6,0,57,911,990,967.8,22.2,0.488,0.356,0.016,0.844,0.038,4,0.233,1.08,0.0484,21.2,0.955,0.98,0.936,42.6,41.8,167,4010
2006-03-15,2005,6,24,74,984.52,0.17,5,Dry,36,8,6,4,53,107,0.11,877.5,0.89,877.5,0,0,0,0,-4,4,36,8,6,0,57,928,990,967.8,22.2,0.504,0.364,0.0164,0.868,0.0392,4,0.239,1.11,0.0499,21.1,0.955,0.98,0.936,43.3,42.4,170,4070
2006-03-16,2005,6,24,75,996.81,0.16,5,Dry,36,8,6,4,53,107,0.11,889.8,0.89,889.8,0,0,0,0,-4,4,36,8,6,0,57,940,990,967.9,22.1,0.515,0.37,0.0167,0.885,0.04,4,0.243,1.13,0.051,21,0.955,0.98,0.936,43.7,42.9,171,4110
2006-03-17,2005,6,24,76,1009.3,0.16,5,Dry,36,8,6,4,53,107,0.11,902.3,0.89,902.3,0,0,0,0,-4,4,36,8,6,0,57,952,990,967.9,22.1,0.527,0.376,0.017,0.902,0.0409,4,0.247,1.15,0.0521,20.9,0.956,0.98,0.936,44.2,43.3,173,4160
2006-03-18,2005,6,25,77,1021.8,0.16,5,Dry,36,8,6,4,53,107,0.1,914.8,0.9,914.8,0,0,0,0,-4,4,36,8,6,0,57,965,990,968,22,0.538,0.382,0.0173,0.92,0.0418,4,0.251,1.17,0.0532,20.9,0.956,0.98,0.936,44.7,43.8,175,4210
2006-03-19,2005,6,25,78,1039.7,0.15,5,Dry,36,8,6,4,53,107,0.1,932.6,0.9,932.6,0,0,0,0,-4,4,36,8,6,0,57,983,990,968,22,0.554,0.39,0.0178,0.945,0.043,4,0.257,1.2,0.0547,20.8,0.956,0.98,0.937,45.4,44.5,178,4270
2006-03-20,2005,6,25,79,1052.5,0.15,5,Dry,36,8,6,4,53,107,0.1,945.5,0.9,945.5,0,0,0,0,-4,4,36,8,6,0,57,996,990,968.1,21.9,0.566,0.397,0.0181,0.963,0.0439,4,0.262,1.22,0.0558,20.7,0.956,0.98,0.937,45.9,45,180,4320
2006-03-21,2005,6,25,80,1065.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,936.5,0.88,936.5,0,0,0,0,-6,6,41,8,7,0,73,993,990,968.1,21.9,0.563,0.392,0.0179,0.956,0.0437,4,0.259,1.21,0.0555,20.7,0.956,0.98,0.936,45.4,44.5,178,4270
2006-03-22,2005,6,25,81,1084,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,955,0.88,955,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.58,0.401,0.0184,0.982,0.045,4,0.265,1.25,0.0571,20.6,0.956,0.98,0.936,46.1,45.1,181,4330
2006-03-23,2005,6,25,82,1102.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,973.6,0.88,973.6,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.597,0.41,0.0188,1.01,0.0463,4,0.271,1.28,0.0587,20.5,0.956,0.98,0.936,46.8,45.8,183,4400
2006-03-24,2005,6,25,83,1116.1,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,987.1,0.88,987.1,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.615,0.417,0.0192,1.03,0.0475,4,0.276,1.31,0.0602,20.4,0.956,0.98,0.936,47.2,46.3,185,4440
2006-03-25,2005,6,26,84,1129.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1001,0.89,1001,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.635,0.425,0.0196,1.06,0.0488,4,0.28,1.34,0.0618,20.4,0.956,0.98,0.937,47.7,46.8,187,4490
2006-03-26,2005,6,26,85,1148.9,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1020,0.89,1020,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.663,0.468,0.0216,1.13,0.0523,4,0.284,1.41,0.0654,20.2,0.955,0.98,0.936,48.3,47.3,189,4540
2006-03-27,2005,6,26,86,1173.9,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1045,0.89,1045,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.7,0.524,0.0243,1.22,0.0568,4,0.289,1.51,0.0702,20,0.955,0.98,0.936,49,48.1,192,4610
2006-03-28,2005,6,26,87,1193.6,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1065,0.89,1065,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.729,0.568,0.0264,1.3,0.0603,4,0.293,1.59,0.074,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2006-03-29,2005,6,26,88,1213.5,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1084,0.89,1084,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.758,0.613,0.0286,1.37,0.064,4,0.297,1.67,0.0778,19.8,0.954,0.98,0.935,50.1,48.2,193,4630
2006-03-30,2005,6,26,89,1227.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1099,0.9,1099,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.779,0.645,0.0302,1.42,0.0666,4,0.3,1.72,0.0806,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
2006-03-31,2005,6,26,90,1242.2,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1113,0.9,1100,13,3,0,0,-6,16,44,8,7,0,83,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0672,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2006-04-01,2005,7,27,91,1250.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1103,0.88,1100,3,1,0,0,-10,12,46,11,10,0,84,1170,990,968.7,21.3,0.797,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2006-04-02,2005,7,27,92,1259.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1112,0.88,1100,12,3,0,0,-10,19,48,11,10,0,91,1170,990,968.7,21.3,0.8,0.648,0.0304,1.45,0.068,4,0.3,1.75,0.0821,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2006-04-03,2005,7,27,93,1256.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1109,0.88,1100,9,2,0,0,-10,17,47,11,10,0,89,1170,990,968.7,21.3,0.798,0.648,0.0304,1.45,0.0679,4,0.3,1.75,0.082,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2006-04-04,2005,7,27,94,1253.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1106,0.88,1100,6,1,0,0,-10,15,46,11,10,0,87,1170,990,968.7,21.3,0.797,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2006-04-05,2005,7,27,95,1250.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1103,0.88,1100,3,1,0,0,-10,12,46,11,10,0,84,1170,990,968.7,21.3,0.797,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2006-04-06,2005,7,27,96,1248,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1100,0.88,1100,0,0,0,0,-10,10,45,11,10,0,82,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2006-04-07,2005,7,27,97,1239.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1091,0.88,1091,0,0,0,0,-10,10,45,11,10,0,82,1160,990,968.7,21.3,0.782,0.628,0.0294,1.41,0.0661,4,0.298,1.71,0.0801,19.6,0.954,0.98,0.935,50.1,48.2,193,4630
2006-04-08,2005,7,28,98,1236.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1088,0.88,1088,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.778,0.622,0.0291,1.4,0.0656,4,0.298,1.7,0.0795,19.7,0.954,0.98,0.935,50.1,48.2,193,4630
2006-04-09,2005,7,28,99,1233.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1086,0.88,1086,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.774,0.615,0.0288,1.39,0.065,4,0.297,1.69,0.0789,19.7,0.954,0.98,0.935,50,48.2,193,4630
2006-04-10,2005,7,28,100,1230.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1083,0.88,1083,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.77,0.609,0.0285,1.38,0.0645,4,0.297,1.68,0.0784,19.7,0.954,0.98,0.935,49.9,48.2,193,4630
2006-04-11,2005,7,28,101,1233.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1086,0.88,1086,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.774,0.615,0.0288,1.39,0.065,4,0.297,1.69,0.0789,19.7,0.954,0.98,0.935,50,48.2,193,4630
2006-04-12,2005,7,28,102,1236.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1088,0.88,1088,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.778,0.622,0.0291,1.4,0.0656,4,0.298,1.7,0.0795,19.7,0.954,0.98,0.935,50.1,48.2,193,4630
2006-04-13,2005,7,28,103,1239.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1091,0.88,1091,0,0,0,0,-10,10,45,11,10,0,82,1160,990,968.7,21.3,0.782,0.628,0.0294,1.41,0.0661,4,0.298,1.71,0.0801,19.6,0.954,0.98,0.935,50.1,48.2,193,4630
2006-04-14,2005,7,28,104,1236.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1088,0.88,1088,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.778,0.622,0.0291,1.4,0.0656,4,0.298,1.7,0.0795,19.7,0.954,0.98,0.935,50.1,48.2,193,4630
2006-04-15,2005,7,29,105,1233.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1086,0.88,1086,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.774,0.615,0.0288,1.39,0.065,4,0.297,1.69,0.0789,19.7,0.954,0.98,0.935,50,48.2,193,4630
2006-04-16,2005,7,29,106,1230.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1083,0.88,1083,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.77,0.609,0.0285,1.38,0.0645,4,0.297,1.68,0.0784,19.7,0.954,0.98,0.935,49.9,48.2,193,4630
2006-04-17,2005,7,29,107,1227.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1080,0.88,1080,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.766,0.602,0.0282,1.37,0.064,4,0.296,1.66,0.0778,19.7,0.954,0.98,0.935,49.8,48.2,193,4630
2006-04-18,2005,7,29,108,1224.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1077,0.88,1077,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.761,0.596,0.0279,1.36,0.0634,4,0.295,1.65,0.0773,19.7,0.954,0.98,0.935,49.7,48.2,193,4630
2006-04-19,2005,7,29,109,1222,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1074,0.88,1074,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.757,0.59,0.0275,1.35,0.0629,4,0.295,1.64,0.0767,19.8,0.954,0.98,0.935,49.7,48.2,193,4630
2006-04-20,2005,7,29,110,1219.2,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1071,0.88,1071,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.753,0.583,0.0272,1.34,0.0624,4,0.294,1.63,0.0761,19.8,0.955,0.98,0.935,49.6,48.2,193,4630
2006-04-21,2005,7,29,111,1216.3,0.12,5,Dry,40,10,8,5,62,125,0.1,1091,0.9,1091,0,0,0,0,-5,5,40,10,8,0,67,1150,990,968.6,21.4,0.771,0.628,0.0293,1.4,0.0653,4,0.298,1.7,0.0792,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
2006-04-22,2005,7,30,112,1207.8,0.12,5,Dry,40,10,8,5,62,125,0.1,1083,0.9,1083,0,0,0,0,-5,5,40,10,8,0,67,1140,990,968.6,21.4,0.758,0.609,0.0284,1.37,0.0638,4,0.297,1.66,0.0776,19.8,0.954,0.98,0.935,50.1,48.2,193,4630
2006-04-23,2005,7,30,113,1199.2,0.13,5,Dry,40,10,8,5,62,125,0.1,1074,0.9,1074,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.746,0.59,0.0275,1.34,0.0622,4,0.295,1.63,0.0759,19.8,0.955,0.98,0.936,49.9,48.2,193,4630
2006-04-24,2005,7,30,114,1185.1,0.13,5,Dry,40,10,8,5,62,125,0.1,1060,0.9,1060,0,0,0,0,-5,5,40,10,8,0,67,1120,990,968.5,21.5,0.725,0.558,0.0259,1.28,0.0596,4,0.292,1.58,0.0732,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
2006-04-25,2005,7,30,115,1171.1,0.13,5,Dry,40,10,8,5,62,125,0.11,1046,0.89,1046,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.704,0.527,0.0244,1.23,0.0571,4,0.289,1.52,0.0705,20,0.955,0.98,0.936,49.1,48.1,192,4620
2006-04-26,2005,7,30,116,1151.7,0.13,5,Dry,40,10,8,5,62,125,0.11,1027,0.89,1027,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.676,0.483,0.0223,1.16,0.0536,4,0.285,1.44,0.0668,20.2,0.955,0.98,0.936,48.5,47.6,190,4570
2006-04-27,2005,7,30,117,1132.4,0.14,5,Dry,40,10,8,5,62,125,0.11,1007,0.89,1007,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.648,0.44,0.0203,1.09,0.0502,4,0.281,1.37,0.0631,20.3,0.956,0.98,0.936,47.9,47,188,4510
2006-04-28,2005,7,30,118,1113.4,0.14,5,Dry,40,10,8,5,62,125,0.11,988.4,0.89,988.4,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.62,0.417,0.0192,1.04,0.0477,4,0.276,1.31,0.0604,20.4,0.956,0.98,0.937,47.3,46.4,185,4450
2006-04-29,2005,7,31,119,1094.6,0.14,5,Dry,40,10,8,5,62,125,0.11,969.6,0.89,969.6,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.596,0.408,0.0187,1,0.046,4,0.27,1.27,0.0584,20.5,0.956,0.98,0.936,46.6,45.7,183,4390
2006-04-30,2005,7,31,120,1076.1,0.15,5,Dry,40,10,8,5,62,125,0.12,951.1,0.88,951.1,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.579,0.399,0.0183,0.978,0.0447,4,0.263,1.24,0.0568,20.6,0.956,0.98,0.936,45.9,45,180,4320
2006-05-01,2005,8,31,121,1057.7,0.15,5,Dry,42,9,8,6,82,147,0.14,910.7,0.86,910.7,0,0,0,0,-6,6,42,9,8,0,88,970,990,968.1,21.9,0.543,0.38,0.0173,0.922,0.0421,4,0.25,1.17,0.0535,20.7,0.955,0.98,0.936,44.3,43.4,173,4160
2006-05-02,2005,8,31,122,1039.7,0.15,5,Dry,42,9,8,6,82,147,0.14,892.6,0.86,892.6,0,0,0,0,-6,6,42,9,8,0,88,952,990,968,22,0.526,0.371,0.0169,0.897,0.0408,4,0.244,1.14,0.0519,20.8,0.955,0.98,0.936,43.6,42.7,171,4100
2006-05-03,2005,8,31,123,1021.8,0.16,5,Dry,42,9,8,6,82,147,0.14,874.8,0.86,874.8,0,0,0,0,-6,6,42,9,8,0,88,934,990,968,22,0.51,0.362,0.0164,0.872,0.0396,4,0.238,1.11,0.0504,20.9,0.955,0.98,0.936,42.8,42,168,4030
2006-05-04,2005,8,31,124,1004.3,0.16,5,Dry,42,9,8,6,82,147,0.15,857.3,0.85,857.3,0,0,0,0,-6,6,42,9,8,0,88,916,990,967.9,22.1,0.494,0.354,0.016,0.848,0.0384,4,0.232,1.08,0.0489,21,0.954,0.98,0.935,42.1,41.3,165,3960
2006-05-05,2005,8,31,125,986.97,0.17,5,Dry,42,9,8,6,82,147,0.15,840,0.85,840,0,0,0,0,-6,6,42,9,8,0,88,899,990,967.8,22.2,0.478,0.346,0.0156,0.823,0.0372,4,0.226,1.05,0.0474,21.1,0.954,0.979,0.934,41.5,40.6,162,3900
2006-05-06,2005,8,32,126,969.97,0.17,5,Dry,42,9,8,6,82,147,0.15,823,0.85,823,0,0,0,0,-6,6,42,9,8,0,88,882,990,967.8,22.2,0.462,0.337,0.0152,0.8,0.036,4,0.22,1.02,0.0459,21.2,0.954,0.978,0.932,40.8,39.9,160,3830
2006-05-07,2005,8,32,127,953.27,0.18,5,Dry,42,9,8,6,82,147,0.15,806.3,0.85,806.3,0,0,0,0,-6,6,42,9,8,0,88,865,990,967.7,22.3,0.447,0.329,0.0148,0.776,0.0348,4,0.215,0.991,0.0445,21.3,0.953,0.976,0.931,40.1,39.2,157,3760
2006-05-08,2005,8,32,128,936.88,0.18,5,Dry,42,9,8,6,82,147,0.16,789.9,0.84,789.9,0,0,0,0,-6,6,42,9,8,0,88,849,990,967.6,22.4,0.432,0.321,0.0144,0.753,0.0337,4,0.209,0.962,0.0431,21.4,0.953,0.975,0.929,39.5,38.5,154,3690
2006-05-09,2005,8,32,129,920.83,0.19,5,Dry,42,9,8,6,82,147,0.16,773.8,0.84,773.8,0,0,0,0,-6,6,42,9,8,0,88,833,990,967.6,22.4,0.417,0.314,0.014,0.731,0.0326,3,0.286,1.02,0.0454,21.4,0.956,0.98,0.937,51.8,48.2,145,3470
2006-05-10,2005,8,32,130,905.13,0.19,5,Dry,42,9,8,6,82,147,0.16,758.1,0.84,758.1,0,0,0,0,-6,6,42,9,8,0,88,817,990,967.5,22.5,0.403,0.306,0.0136,0.709,0.0315,3,0.282,0.991,0.0441,21.5,0.957,0.98,0.937,50.9,48.2,145,3470
2006-05-11,2005,8,32,131,889.8,0.19,5,Dry,42,9,8,6,82,147,0.17,742.8,0.83,742.8,0,0,0,0,-6,6,42,9,8,0,88,802,990,967.5,22.5,0.389,0.297,0.0132,0.686,0.0304,3,0.277,0.963,0.0427,21.6,0.957,0.98,0.938,50.1,48.2,145,3470
2006-05-12,2005,8,32,132,874.88,0.2,5,Dry,42,9,8,6,82,147,0.17,727.9,0.83,727.9,0,0,0,0,-6,6,42,9,8,0,88,787,990,967.4,22.6,0.375,0.287,0.0127,0.663,0.0293,3,0.27,0.933,0.0413,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
2006-05-13,2005,8,33,133,860.38,0.2,5,Dry,42,9,8,6,82,147,0.17,713.4,0.83,713.4,0,0,0,0,-6,6,42,9,8,0,88,772,990,967.3,22.7,0.365,0.278,0.0122,0.643,0.0284,3,0.264,0.907,0.04,21.8,0.957,0.98,0.938,48.5,47.6,143,3420
2006-05-14,2005,8,33,134,846.35,0.21,5,Dry,42,9,8,6,82,147,0.17,699.4,0.83,699.4,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.357,0.268,0.0118,0.626,0.0275,3,0.257,0.883,0.0389,21.8,0.957,0.98,0.938,47.8,46.8,140,3370
2006-05-15,2005,8,33,135,832.84,0.21,5,Dry,42,9,8,6,82,147,0.18,685.8,0.82,685.8,0,0,0,0,-6,6,42,9,8,0,88,745,990,967.2,22.8,0.35,0.259,0.0114,0.609,0.0267,3,0.251,0.86,0.0378,21.9,0.957,0.98,0.938,47,46.1,138,3320
2006-05-16,2005,8,33,136,819.91,0.22,5,Dry,42,9,8,6,82,147,0.18,672.9,0.82,672.9,0,0,0,0,-6,6,42,9,8,0,88,732,990,967.2,22.8,0.342,0.251,0.011,0.593,0.026,3,0.245,0.838,0.0367,22,0.957,0.98,0.938,46.3,45.3,136,3260
2006-05-17,2005,8,33,137,807.63,0.22,5,Dry,42,9,8,6,82,147,0.18,660.6,0.82,660.6,0,0,0,0,-6,6,42,9,8,0,88,720,990,967.1,22.9,0.335,0.242,0.0106,0.578,0.0253,3,0.24,0.818,0.0357,22.1,0.956,0.98,0.937,45.6,44.6,134,3210
2006-05-18,2005,8,33,138,796.12,0.23,5,Dry,42,9,8,6,82,147,0.18,649.1,0.81,649.1,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.235,0.0102,0.564,0.0246,3,0.235,0.798,0.0348,22.1,0.956,0.98,0.937,44.9,44,132,3170
2006-05-19,2005,8,33,139,785.57,0.23,5,Dry,42,9,8,6,82,147,0.19,638.6,0.81,638.6,0,0,0,0,-6,6,42,9,8,0,88,698,990,967,23,0.323,0.228,0.00991,0.551,0.024,3,0.23,0.78,0.034,22.2,0.956,0.98,0.937,44.2,43.4,130,3120
2006-05-20,2005,8,34,140,776.32,0.24,5,Dry,42,9,8,6,82,147,0.19,629.3,0.81,629.3,0,0,0,0,-6,6,42,9,8,0,88,688,990,967,23,0.318,0.221,0.00963,0.539,0.0234,3,0.226,0.765,0.0333,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2006-05-21,2005,8,34,141,770.11,0.24,5,Dry,42,9,8,6,82,147,0.19,623.1,0.81,623.1,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00944,0.531,0.0231,3,0.223,0.754,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2006-05-22,2005,8,34,142,757.26,0.25,5,Dry,42,9,8,6,82,147,0.19,610.3,0.81,610.3,0,0,0,0,-6,6,42,9,8,0,88,669,990,966.9,23.1,0.307,0.209,0.00904,0.516,0.0223,3,0.217,0.733,0.0318,22.3,0.955,0.98,0.936,42.5,41.7,125,3000
2006-05-23,2005,8,34,143,744.41,0.25,5,Dry,42,9,8,6,82,147,0.2,597.4,0.8,597.4,0,0,0,0,-6,6,42,9,8,0,88,656,990,966.9,23.1,0.3,0.2,0.00865,0.5,0.0216,3,0.211,0.711,0.0307,22.4,0.954,0.98,0.935,41.8,40.9,123,2950
2006-05-24,2005,8,34,144,731.56,0.26,5,Dry,42,9,8,6,82,147,0.2,584.6,0.8,584.6,0,0,0,0,-6,6,42,9,8,0,88,644,990,966.8,23.2,0.292,0.191,0.00826,0.484,0.0209,3,0.206,0.689,0.0297,22.5,0.953,0.978,0.932,41,40.1,120,2880
2006-05-25,2005,8,34,145,720.35,0.26,5,Dry,42,9,8,6,82,147,0.2,573.4,0.8,573.4,0,0,0,0,-6,6,42,9,8,0,88,632,990,966.8,23.2,0.286,0.184,0.00792,0.47,0.0202,3,0.201,0.67,0.0289,22.5,0.952,0.977,0.93,40.2,39.3,118,2830
2006-05-26,2005,8,34,146,708.59,0.26,5,Dry,42,9,8,6,82,147,0.21,561.6,0.79,561.6,0,0,0,0,-6,6,42,9,8,0,88,621,990,966.7,23.3,0.279,0.176,0.00757,0.455,0.0196,3,0.195,0.651,0.028,22.6,0.952,0.975,0.928,39.5,38.5,116,2770
2006-05-27,2005,8,35,147,696.83,0.27,5,Dry,42,9,8,6,82,147,0.21,549.8,0.79,549.8,0,0,0,0,-6,6,42,9,8,0,88,609,990,966.7,23.3,0.273,0.168,0.00722,0.441,0.0189,3,0.19,0.631,0.0271,22.7,0.951,0.973,0.925,38.8,37.7,113,2720
2006-05-28,2005,8,35,148,685.62,0.27,5,Dry,42,9,8,6,82,147,0.21,538.6,0.79,538.6,0,0,0,0,-6,6,42,9,8,0,88,598,990,966.6,23.4,0.266,0.161,0.00688,0.427,0.0183,3,0.185,0.612,0.0262,22.7,0.95,0.972,0.923,38,37,111,2660
2006-05-29,2005,8,35,149,675.5,0.28,5,Dry,42,9,8,6,82,147,0.22,528.5,0.78,528.5,0,0,0,0,-6,6,42,9,8,0,88,588,990,966.6,23.4,0.26,0.154,0.00658,0.414,0.0177,3,0.18,0.595,0.0254,22.8,0.949,0.97,0.921,37.4,36.3,109,2610
2006-05-30,2005,8,35,150,664.84,0.28,5,Dry,42,9,8,6,82,147,0.22,517.8,0.78,517.8,0,0,0,0,-6,6,42,9,8,0,88,577,990,966.6,23.4,0.254,0.147,0.00627,0.401,0.0171,3,0.176,0.577,0.0246,22.9,0.948,0.97,0.92,36.7,35.6,107,2560
2006-05-31,2005,8,35,151,654.18,0.29,5,Dry,42,9,8,6,82,147,0.23,507.2,0.78,507.2,0,0,0,0,-6,6,42,9,8,0,88,566,990,966.5,23.5,0.248,0.14,0.00595,0.388,0.0165,3,0.171,0.559,0.0238,22.9,0.947,0.97,0.919,36,34.9,105,2510
2006-06-01,2005,9,35,152,644.06,0.29,5,Dry,39,9,7,5,59,119,0.18,525.1,0.81,525.1,0,0,0,0,-5,5,39,9,7,0,64,580,990,966.5,23.5,0.256,0.152,0.00645,0.408,0.0173,3,0.179,0.587,0.0249,22.9,0.949,0.97,0.921,37.4,36.2,109,2610
2006-06-02,2005,9,35,153,635.04,0.3,5,Dry,39,9,7,5,59,119,0.19,516,0.81,516,0,0,0,0,-5,5,39,9,7,0,64,571,990,966.4,23.6,0.251,0.146,0.00618,0.397,0.0168,3,0.175,0.571,0.0243,23,0.948,0.97,0.919,36.8,35.7,107,2570
2006-06-03,2005,9,36,154,625.47,0.3,5,Dry,39,9,7,5,59,119,0.19,506.5,0.81,506.5,0,0,0,0,-5,5,39,9,7,0,64,561,990,966.4,23.6,0.246,0.139,0.0059,0.385,0.0163,3,0.17,0.555,0.0235,23,0.947,0.97,0.918,36.1,35,105,2520
2006-06-04,2005,9,36,155,615.9,0.31,5,Dry,39,9,7,5,59,119,0.19,496.9,0.81,496.9,0,0,0,0,-5,5,39,9,7,0,64,552,990,966.4,23.6,0.24,0.134,0.00565,0.374,0.0158,3,0.166,0.54,0.0228,23.1,0.946,0.97,0.918,35.5,34.4,103,2480
2006-06-05,2005,9,36,156,606.87,0.31,5,Dry,39,9,7,5,59,119,0.2,487.9,0.8,487.9,0,0,0,0,-5,5,39,9,7,0,64,543,990,966.3,23.7,0.235,0.129,0.00546,0.364,0.0154,2,0.272,0.636,0.0269,23,0.956,0.98,0.937,52.7,48.2,96.4,2310
2006-06-06,2005,9,36,157,598.94,0.32,5,Dry,39,9,7,5,59,119,0.2,479.9,0.8,479.9,0,0,0,0,-5,5,39,9,7,0,64,535,990,966.3,23.7,0.231,0.126,0.0053,0.356,0.015,2,0.266,0.623,0.0263,23.1,0.956,0.98,0.937,51.9,48.2,96.4,2310
2006-06-07,2005,9,36,158,590.47,0.32,5,Dry,39,9,7,5,59,119,0.2,471.5,0.8,471.5,0,0,0,0,-5,5,39,9,7,0,64,526,990,966.3,23.7,0.226,0.122,0.00512,0.347,0.0146,2,0.261,0.608,0.0256,23.1,0.957,0.98,0.938,51.2,48.2,96.4,2310
2006-06-08,2005,9,36,159,581.99,0.33,5,Dry,39,9,7,5,59,119,0.2,463,0.8,463,0,0,0,0,-5,5,39,9,7,0,64,518,990,966.2,23.8,0.221,0.118,0.00494,0.338,0.0142,2,0.255,0.593,0.025,23.2,0.957,0.98,0.938,50.4,48.2,96.4,2310
2006-06-09,2005,9,36,160,573.51,0.33,5,Dry,39,9,7,5,59,119,0.21,454.5,0.79,454.5,0,0,0,0,-5,5,39,9,7,0,64,510,990,966.2,23.8,0.216,0.114,0.00477,0.33,0.0138,2,0.249,0.579,0.0243,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
2006-06-10,2005,9,37,161,565.58,0.34,5,Dry,39,9,7,5,59,119,0.21,446.6,0.79,446.6,0,0,0,0,-5,5,39,9,7,0,64,502,990,966.1,23.9,0.213,0.11,0.0046,0.322,0.0135,2,0.244,0.566,0.0237,23.3,0.958,0.98,0.939,48.9,47.9,95.8,2300
2006-06-11,2005,9,37,162,557.65,0.34,5,Dry,39,9,7,5,59,119,0.21,438.6,0.79,438.6,0,0,0,0,-5,5,39,9,7,0,64,494,990,966.1,23.9,0.21,0.106,0.00444,0.316,0.0132,2,0.239,0.554,0.0232,23.3,0.957,0.98,0.938,48.1,47.1,94.2,2260
2006-06-12,2005,9,37,163,550.82,0.35,5,Dry,39,9,7,5,59,119,0.22,431.8,0.78,431.8,0,0,0,0,-5,5,39,9,7,0,64,487,990,966.1,23.9,0.207,0.103,0.0043,0.31,0.013,2,0.234,0.544,0.0227,23.4,0.957,0.98,0.938,47.4,46.4,92.8,2230
2006-06-13,2005,9,37,164,543.43,0.35,5,Dry,39,9,7,5,59,119,0.22,424.4,0.78,424.4,0,0,0,0,-5,5,39,9,7,0,64,479,990,966,24,0.205,0.0993,0.00415,0.304,0.0127,2,0.229,0.533,0.0223,23.4,0.957,0.98,0.937,46.6,45.7,91.4,2190
2006-06-14,2005,9,37,165,536.05,0.36,5,Dry,39,9,7,5,59,119,0.22,417.1,0.78,417.1,0,0,0,0,-5,5,39,9,7,0,64,472,990,966,24,0.202,0.0958,0.004,0.298,0.0124,2,0.224,0.522,0.0218,23.5,0.956,0.98,0.937,45.9,45,89.9,2160
2006-06-15,2005,9,37,166,528.67,0.36,5,Dry,39,9,7,5,59,119,0.23,409.7,0.78,409.7,0,0,0,0,-5,5,39,9,7,0,64,465,990,966,24,0.2,0.0924,0.00385,0.292,0.0122,2,0.219,0.511,0.0213,23.5,0.956,0.98,0.936,45.1,44.2,88.5,2120
2006-06-16,2005,9,37,167,521.83,0.36,5,Dry,39,9,7,5,59,119,0.23,402.8,0.77,402.8,0,0,0,0,-5,5,39,9,7,0,64,458,990,965.9,24.1,0.197,0.0891,0.00371,0.286,0.0119,2,0.214,0.501,0.0208,23.6,0.955,0.98,0.936,44.4,43.5,87.1,2090
2006-06-17,2005,9,38,168,515,0.37,5,Dry,39,9,7,5,59,119,0.23,396,0.77,396,0,0,0,0,-5,5,39,9,7,0,64,451,990,965.9,24.1,0.195,0.0859,0.00357,0.281,0.0117,2,0.21,0.49,0.0204,23.6,0.954,0.98,0.935,43.7,42.8,85.7,2060
2006-06-18,2005,9,38,169,509.25,0.37,5,Dry,39,9,7,5,59,119,0.23,390.3,0.77,390.3,0,0,0,0,-5,5,39,9,7,0,64,445,990,965.9,24.1,0.193,0.0832,0.00345,0.276,0.0114,2,0.206,0.482,0.02,23.6,0.954,0.98,0.935,43.1,42.3,84.5,2030
2006-06-19,2005,9,38,170,502.97,0.38,5,Dry,39,9,7,5,59,119,0.24,384,0.76,384,0,0,0,0,-5,5,39,9,7,0,64,439,990,965.9,24.1,0.19,0.0802,0.00332,0.271,0.0112,2,0.202,0.472,0.0196,23.7,0.953,0.98,0.934,42.5,41.6,83.2,2000
2006-06-20,2005,9,38,171,496.68,0.38,5,Dry,39,9,7,5,59,119,0.24,377.7,0.76,377.7,0,0,0,0,-5,5,39,9,7,0,64,433,990,965.8,24.2,0.188,0.0773,0.0032,0.266,0.011,2,0.197,0.463,0.0192,23.7,0.952,0.98,0.933,41.8,41,81.9,1970
2006-06-21,2005,9,38,172,490.39,0.38,5,Dry,39,9,7,5,59,119,0.24,371.4,0.76,371.4,0,0,0,0,-5,5,39,9,7,0,64,426,990,965.8,24.2,0.186,0.0743,0.00307,0.26,0.0108,2,0.193,0.454,0.0187,23.7,0.951,0.978,0.931,41.1,40.2,80.5,1930
2006-06-22,2005,9,38,173,484.1,0.39,5,Dry,39,9,7,5,59,119,0.25,365.1,0.75,365.1,0,0,0,0,-5,5,39,9,7,0,64,420,990,965.8,24.2,0.184,0.0713,0.00294,0.255,0.0105,2,0.189,0.444,0.0183,23.8,0.95,0.977,0.929,40.5,39.5,79.1,1900
2006-06-23,2005,9,38,174,478.36,0.39,5,Dry,39,9,7,5,59,119,0.25,359.4,0.75,359.4,0,0,0,0,-5,5,39,9,7,0,64,414,990,965.8,24.2,0.182,0.0686,0.00283,0.25,0.0103,2,0.185,0.435,0.018,23.8,0.95,0.976,0.927,39.8,38.9,77.8,1870
2006-06-24,2005,9,39,175,472.61,0.4,5,Dry,39,9,7,5,59,119,0.25,353.6,0.75,353.6,0,0,0,0,-5,5,39,9,7,0,64,409,990,965.7,24.3,0.18,0.0659,0.00272,0.246,0.0101,2,0.181,0.427,0.0176,23.8,0.949,0.974,0.925,39.2,38.2,76.5,1840
2006-06-25,2005,9,39,176,466.87,0.4,5,Dry,39,9,7,5,59,119,0.26,347.9,0.74,347.9,0,0,0,0,-5,5,39,9,7,0,64,403,990,965.7,24.3,0.178,0.0632,0.0026,0.241,0.00991,2,0.177,0.418,0.0172,23.9,0.948,0.973,0.923,38.6,37.6,75.2,1800
2006-06-26,2005,9,39,177,461.13,0.41,5,Dry,39,9,7,5,59,119,0.26,342.1,0.74,342.1,0,0,0,0,-5,5,39,9,7,0,64,397,990,965.7,24.3,0.176,0.0605,0.00249,0.236,0.00971,2,0.173,0.41,0.0168,23.9,0.947,0.972,0.92,38,36.9,73.9,1770
2006-06-27,2005,9,39,178,456.48,0.41,5,Dry,39,9,7,5,59,119,0.26,337.5,0.74,337.5,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.7,24.3,0.174,0.0583,0.00239,0.232,0.00954,2,0.17,0.403,0.0165,23.9,0.947,0.971,0.919,37.5,36.4,72.8,1750
2006-06-28,2005,9,39,179,451.29,0.41,5,Dry,39,9,7,5,59,119,0.26,332.3,0.74,332.3,0,0,0,0,-5,5,39,9,7,0,64,387,990,965.6,24.4,0.172,0.0558,0.00229,0.228,0.00936,2,0.167,0.395,0.0162,24,0.946,0.97,0.917,36.9,35.8,71.7,1720
2006-06-29,2005,9,39,180,446.09,0.42,5,Dry,39,9,7,5,59,119,0.27,327.1,0.73,327.1,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0534,0.00219,0.224,0.00917,2,0.163,0.387,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.6,1690
2006-06-30,2005,9,39,181,440.9,0.42,5,Dry,39,9,7,5,59,119,0.27,321.9,0.73,321.9,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.169,0.0509,0.00209,0.219,0.00899,2,0.16,0.379,0.0155,24,0.944,0.97,0.916,35.8,34.7,69.5,1670
2006-07-01,2005,10,40,182,435.7,0.42,5,Dry,37,8,6,4,53,108,0.25,327.7,0.75,327.7,0,0,0,0,-4,4,37,8,6,0,57,379,990,965.6,24.4,0.169,0.0537,0.0022,0.223,0.00912,2,0.164,0.387,0.0158,24.1,0.945,0.97,0.917,36.5,35.4,70.9,1700
2006-07-02,2005,10,40,183,430.5,0.43,5,Dry,37,8,6,4,53,108,0.25,322.5,0.75,322.5,0,0,0,0,-4,4,37,8,6,0,57,374,990,965.5,24.5,0.167,0.0512,0.00209,0.219,0.00893,2,0.16,0.379,0.0155,24.1,0.944,0.97,0.916,36,34.9,69.8,1670
2006-07-03,2005,10,40,184,425.31,0.43,5,Dry,37,8,6,4,53,108,0.25,317.3,0.75,317.3,0,0,0,0,-4,4,37,8,6,0,57,368,990,965.5,24.5,0.166,0.0488,0.00199,0.214,0.00875,2,0.157,0.371,0.0152,24.1,0.943,0.97,0.915,35.4,34.3,68.7,1650
2006-07-04,2005,10,40,185,420.66,0.44,5,Dry,37,8,6,4,53,108,0.26,312.7,0.74,312.7,0,0,0,0,-4,4,37,8,6,0,57,364,990,965.5,24.5,0.164,0.0466,0.0019,0.21,0.00859,2,0.154,0.364,0.0149,24.1,0.943,0.97,0.914,34.9,33.8,67.7,1620
2006-07-05,2005,10,40,186,416.01,0.44,5,Dry,37,8,6,4,53,108,0.26,308,0.74,308,0,0,0,0,-4,4,37,8,6,0,57,359,990,965.5,24.5,0.162,0.0444,0.00181,0.207,0.00842,2,0.15,0.357,0.0146,24.2,0.942,0.97,0.914,34.4,33.4,66.7,1600
2006-07-06,2005,10,40,187,411.36,0.44,5,Dry,37,8,6,4,53,108,0.26,303.4,0.74,303.4,0,0,0,0,-4,4,37,8,6,0,57,354,990,965.5,24.5,0.161,0.0422,0.00172,0.203,0.00826,2,0.147,0.35,0.0143,24.2,0.941,0.97,0.913,33.9,32.9,65.7,1580
2006-07-07,2005,10,40,188,406.72,0.45,5,Dry,37,8,6,4,53,108,0.27,298.7,0.73,298.7,0,0,0,0,-4,4,37,8,6,0,57,350,990,965.4,24.6,0.159,0.04,0.00163,0.199,0.0081,2,0.144,0.343,0.014,24.2,0.94,0.97,0.912,33.4,32.4,64.7,1550
2006-07-08,2005,10,41,189,403.16,0.45,5,Dry,37,8,6,4,53,108,0.27,295.2,0.73,295.2,0,0,0,0,-4,4,37,8,6,0,57,346,990,965.4,24.6,0.158,0.0383,0.00156,0.196,0.00797,2,0.142,0.338,0.0137,24.2,0.939,0.97,0.911,33,32,64,1540
2006-07-09,2005,10,41,190,399.06,0.45,5,Dry,37,8,6,4,53,108,0.27,291.1,0.73,291.1,0,0,0,0,-4,4,37,8,6,0,57,342,990,965.4,24.6,0.156,0.0364,0.00148,0.193,0.00783,2,0.139,0.332,0.0135,24.3,0.939,0.97,0.91,32.5,31.5,63.1,1510
2006-07-10,2005,10,41,191,394.96,0.46,5,Dry,37,8,6,4,53,108,0.27,287,0.73,287,0,0,0,0,-4,4,37,8,6,0,57,338,990,965.4,24.6,0.155,0.0344,0.0014,0.189,0.00769,2,0.136,0.325,0.0132,24.3,0.938,0.97,0.91,32.1,31.1,62.2,1490
2006-07-11,2005,10,41,192,390.86,0.46,5,Dry,37,8,6,4,53,108,0.28,282.9,0.72,282.9,0,0,0,0,-4,4,37,8,6,0,57,334,990,965.4,24.6,0.153,0.0325,0.00132,0.186,0.00754,2,0.133,0.319,0.013,24.3,0.937,0.97,0.909,31.6,30.7,61.3,1470
2006-07-12,2005,10,41,193,386.75,0.47,5,Dry,37,8,6,4,53,108,0.28,278.8,0.72,278.8,0,0,0,0,-4,4,37,8,6,0,57,330,990,965.3,24.7,0.152,0.0306,0.00124,0.182,0.0074,2,0.131,0.313,0.0127,24.4,0.936,0.97,0.908,31.2,30.2,60.4,1450
2006-07-13,2005,10,41,194,382.65,0.47,5,Dry,37,8,6,4,53,108,0.28,274.6,0.72,274.6,0,0,0,0,-4,4,37,8,6,0,57,326,990,965.3,24.7,0.15,0.0286,0.00116,0.179,0.00725,2,0.128,0.307,0.0124,24.4,0.935,0.97,0.907,30.7,29.8,59.6,1430
2006-07-14,2005,10,41,195,378.55,0.47,5,Dry,37,8,6,4,53,108,0.28,270.6,0.71,270.6,0,0,0,0,-4,4,37,8,6,0,57,322,990,965.3,24.7,0.149,0.0267,0.00108,0.176,0.00711,2,0.125,0.301,0.0122,24.4,0.934,0.97,0.906,30.2,29.3,58.7,1410
2006-07-15,2005,10,42,196,374.45,0.48,5,Dry,37,8,6,4,53,108,0.29,266.4,0.71,266.4,0,0,0,0,-4,4,37,8,6,0,57,317,990,965.3,24.7,0.148,0.0248,0.001,0.172,0.00697,2,0.122,0.295,0.0119,24.4,0.933,0.97,0.905,29.8,28.9,57.8,1390
2006-07-16,2005,10,42,197,370.35,0.48,5,Dry,37,8,6,4,53,108,0.29,262.4,0.71,262.4,0,0,0,0,-4,4,37,8,6,0,57,313,990,965.3,24.7,0.146,0.0228,0.000922,0.169,0.00683,2,0.12,0.289,0.0117,24.5,0.932,0.97,0.904,29.3,28.5,56.9,1370
2006-07-17,2005,10,42,198,366.79,0.48,5,Dry,37,8,6,4,53,108,0.29,258.8,0.71,258.8,0,0,0,0,-4,4,37,8,6,0,57,310,990,965.2,24.8,0.145,0.0211,0.000854,0.166,0.0067,2,0.117,0.283,0.0114,24.5,0.931,0.97,0.903,28.9,28.1,56.1,1350
2006-07-18,2005,10,42,199,363.24,0.49,5,Dry,37,8,6,4,53,108,0.3,255.2,0.7,255.2,0,0,0,0,-4,4,37,8,6,0,57,306,990,965.2,24.8,0.144,0.0195,0.000786,0.163,0.00658,2,0.115,0.278,0.0112,24.5,0.931,0.97,0.903,28.5,27.7,55.4,1330
2006-07-19,2005,10,42,200,359.68,0.49,5,Dry,37,8,6,4,53,108,0.3,251.7,0.7,251.7,0,0,0,0,-4,4,37,8,6,0,57,303,990,965.2,24.8,0.142,0.0178,0.000717,0.16,0.00646,2,0.112,0.273,0.011,24.5,0.93,0.97,0.902,28.1,27.3,54.6,1310
2006-07-20,2005,10,42,201,356.13,0.5,5,Dry,37,8,6,4,53,108,0.3,248.1,0.7,248.1,0,0,0,0,-4,4,37,8,6,0,57,299,990,965.2,24.8,0.141,0.0168,0.000679,0.158,0.00636,2,0.11,0.268,0.0108,24.6,0.929,0.97,0.901,27.7,26.9,53.8,1290
2006-07-21,2005,10,42,202,352.57,0.5,5,Dry,37,8,6,4,53,108,0.31,244.6,0.69,244.6,0,0,0,0,-4,4,37,8,6,0,57,296,990,965.2,24.8,0.14,0.0165,0.000666,0.156,0.0063,2,0.108,0.264,0.0106,24.6,0.928,0.97,0.9,27.3,26.5,53,1270
2006-07-22,2005,10,43,203,349.02,0.5,5,Dry,37,8,6,4,53,108,0.31,241,0.69,241,0,0,0,0,-4,4,37,8,6,0,57,292,990,965.1,24.9,0.139,0.0162,0.000653,0.155,0.00623,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,26.9,26.1,52.2,1250
2006-07-23,2005,10,43,204,346.56,0.51,5,Dry,37,8,6,4,53,108,0.31,238.6,0.69,238.6,0,0,0,0,-4,4,37,8,6,0,57,290,990,965.1,24.9,0.138,0.016,0.000645,0.154,0.00618,2,0.104,0.257,0.0103,24.6,0.926,0.97,0.898,26.7,25.9,51.7,1240
2006-07-24,2005,10,43,205,343.55,0.51,5,Dry,37,8,6,4,53,108,0.31,235.6,0.69,235.6,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000634,0.152,0.00613,2,0.101,0.254,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,51,1220
2006-07-25,2005,10,43,206,340.54,0.51,5,Dry,37,8,6,4,53,108,0.32,232.5,0.68,232.5,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0155,0.000623,0.151,0.00607,2,0.0995,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.4,1210
2006-07-26,2005,10,43,207,337.54,0.52,5,Dry,37,8,6,4,53,108,0.32,229.5,0.68,229.5,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000613,0.15,0.00601,2,0.0974,0.247,0.00992,24.7,0.923,0.97,0.895,25.6,24.9,49.7,1190
2006-07-27,2005,10,43,208,334.53,0.52,5,Dry,37,8,6,4,53,108,0.32,226.5,0.68,226.5,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.133,0.015,0.000602,0.148,0.00596,1,0.248,0.397,0.0159,24.5,0.959,0.98,0.94,52.3,48.2,48.2,1160
2006-07-28,2005,10,43,209,331.52,0.52,5,Dry,37,8,6,4,53,108,0.33,223.5,0.67,223.5,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.132,0.0147,0.000591,0.147,0.0059,1,0.244,0.391,0.0157,24.6,0.959,0.98,0.94,51.6,48.2,48.2,1160
2006-07-29,2005,10,44,210,328.51,0.53,5,Dry,37,8,6,4,53,108,0.33,220.5,0.67,220.5,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.131,0.0145,0.000581,0.146,0.00584,1,0.24,0.386,0.0155,24.6,0.958,0.98,0.939,50.9,48.2,48.2,1160
2006-07-30,2005,10,44,211,325.5,0.53,5,Dry,37,8,6,4,53,108,0.33,217.5,0.67,217.5,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.13,0.0142,0.00057,0.145,0.00579,1,0.236,0.381,0.0152,24.6,0.958,0.98,0.939,50.2,48.2,48.2,1160
2006-07-31,2005,10,44,212,322.5,0.53,5,Dry,37,8,6,4,53,108,0.34,214.5,0.67,214.5,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.129,0.014,0.00056,0.143,0.00573,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
2006-08-01,2005,11,44,213,318.4,0.54,5,Dry,34,7,5,3,44,93,0.29,225.4,0.71,225.4,0,0,0,0,-3,3,34,7,5,0,47,271,990,965,25,0.131,0.0149,0.000596,0.146,0.00585,1,0.247,0.393,0.0157,24.6,0.959,0.98,0.94,52.2,48.2,48.2,1160
2006-08-02,2005,11,44,214,314.84,0.54,5,Dry,34,7,5,3,44,93,0.29,221.8,0.7,221.8,0,0,0,0,-3,3,34,7,5,0,47,268,990,965,25,0.13,0.0146,0.000584,0.145,0.00578,1,0.242,0.387,0.0155,24.6,0.959,0.98,0.939,51.4,48.2,48.2,1160
2006-08-03,2005,11,44,215,310.74,0.55,5,Dry,34,7,5,3,44,93,0.3,217.7,0.7,217.7,0,0,0,0,-3,3,34,7,5,0,47,264,990,965,25,0.129,0.0143,0.000569,0.143,0.0057,1,0.236,0.379,0.0151,24.7,0.958,0.98,0.939,50.5,48.2,48.2,1160
2006-08-04,2005,11,44,216,307.18,0.55,5,Dry,34,7,5,3,44,93,0.3,214.2,0.7,214.2,0,0,0,0,-3,3,34,7,5,0,47,260,990,964.9,25.1,0.127,0.014,0.000557,0.141,0.00564,1,0.232,0.373,0.0149,24.7,0.957,0.98,0.938,49.6,48.2,48.2,1160
2006-08-05,2005,11,45,217,303.63,0.56,5,Dry,34,7,5,3,44,93,0.31,210.6,0.69,210.6,0,0,0,0,-3,3,34,7,5,0,47,257,990,964.9,25.1,0.126,0.0137,0.000544,0.14,0.00557,1,0.227,0.367,0.0146,24.7,0.957,0.98,0.938,48.8,47.9,47.9,1150
2006-08-06,2005,11,45,218,300.07,0.56,5,Dry,34,7,5,3,44,93,0.31,207.1,0.69,207.1,0,0,0,0,-3,3,34,7,5,0,47,253,990,964.9,25.1,0.125,0.0134,0.000532,0.138,0.00551,1,0.222,0.36,0.0144,24.7,0.956,0.98,0.937,48,47.1,47.1,1130
2006-08-07,2005,11,45,219,296.52,0.57,5,Dry,34,7,5,3,44,93,0.31,203.5,0.69,203.5,0,0,0,0,-3,3,34,7,5,0,47,250,990,964.9,25.1,0.124,0.013,0.00052,0.137,0.00544,1,0.217,0.354,0.0141,24.8,0.955,0.98,0.936,47.2,46.3,46.3,1110
2006-08-08,2005,11,45,220,294.06,0.57,5,Dry,34,7,5,3,44,93,0.32,201.1,0.68,201.1,0,0,0,0,-3,3,34,7,5,0,47,247,990,964.9,25.1,0.123,0.0128,0.000511,0.136,0.0054,1,0.214,0.349,0.0139,24.8,0.955,0.98,0.936,46.6,45.7,45.7,1100
2006-08-09,2005,11,45,221,291.05,0.57,5,Dry,34,7,5,3,44,93,0.32,198.1,0.68,198.1,0,0,0,0,-3,3,34,7,5,0,47,244,990,964.9,25.1,0.122,0.0126,0.000501,0.134,0.00534,1,0.21,0.344,0.0137,24.8,0.954,0.98,0.935,45.9,45,45,1080
2006-08-10,2005,11,45,222,288.04,0.58,5,Dry,34,7,5,3,44,93,0.32,195,0.68,195,0,0,0,0,-3,3,34,7,5,0,47,241,990,964.9,25.1,0.121,0.0123,0.00049,0.133,0.00529,1,0.206,0.339,0.0135,24.8,0.953,0.98,0.934,45.2,44.3,44.3,1060
2006-08-11,2005,11,45,223,285.04,0.58,5,Dry,34,7,5,3,44,93,0.33,192,0.67,192,0,0,0,0,-3,3,34,7,5,0,47,238,990,964.8,25.2,0.12,0.0121,0.00048,0.132,0.00523,1,0.202,0.333,0.0133,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
2006-08-12,2005,11,46,224,282.03,0.59,5,Dry,34,7,5,3,44,93,0.33,189,0.67,189,0,0,0,0,-3,3,34,7,5,0,47,235,990,964.8,25.2,0.118,0.0118,0.000469,0.13,0.00518,1,0.198,0.328,0.013,24.8,0.951,0.98,0.932,43.8,42.9,42.9,1030
2006-08-13,2005,11,46,225,279.02,0.59,5,Dry,34,7,5,3,44,93,0.33,186,0.67,186,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.117,0.0116,0.000459,0.129,0.00512,1,0.194,0.323,0.0128,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2006-08-14,2005,11,46,226,276.01,0.6,5,Dry,34,7,5,3,44,93,0.34,183,0.66,183,0,0,0,0,-3,3,34,7,5,0,47,229,990,964.8,25.2,0.116,0.0113,0.000449,0.128,0.00507,1,0.19,0.317,0.0126,24.9,0.949,0.98,0.93,42.4,41.5,41.5,997
2006-08-15,2005,11,46,227,273,0.6,5,Dry,34,7,5,3,44,93,0.34,180,0.66,180,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.0111,0.000438,0.126,0.00501,1,0.186,0.312,0.0124,24.9,0.949,0.98,0.929,41.7,40.8,40.8,980
2006-08-16,2005,11,46,228,270.54,0.61,5,Dry,34,7,5,3,44,93,0.34,177.5,0.66,177.5,0,0,0,0,-3,3,34,7,5,0,47,224,990,964.8,25.2,0.114,0.0108,0.00043,0.125,0.00497,1,0.182,0.307,0.0122,24.9,0.948,0.978,0.927,41.1,40.2,40.2,965
2006-08-17,2005,11,46,229,268.08,0.61,5,Dry,34,7,5,3,44,93,0.35,175.1,0.65,175.1,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.114,0.0106,0.000421,0.124,0.00492,1,0.179,0.303,0.012,24.9,0.947,0.977,0.925,40.5,39.6,39.6,950
2006-08-18,2005,11,46,230,265.62,0.61,5,Dry,34,7,5,3,44,93,0.35,172.6,0.65,172.6,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0104,0.000413,0.123,0.00488,1,0.176,0.299,0.0118,24.9,0.946,0.976,0.923,39.9,39,39,936
2006-08-19,2005,11,47,231,263.16,0.62,5,Dry,34,7,5,3,44,93,0.35,170.2,0.65,170.2,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000405,0.122,0.00483,1,0.172,0.294,0.0117,25,0.945,0.975,0.921,39.4,38.4,38.4,921
2006-08-20,2005,11,47,232,260.7,0.62,5,Dry,34,7,5,3,44,93,0.36,167.7,0.64,167.7,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.01,0.000396,0.121,0.00479,1,0.169,0.29,0.0115,25,0.945,0.973,0.92,38.8,37.8,37.8,906
2006-08-21,2005,11,47,233,258.24,0.63,5,Dry,34,7,5,3,44,93,0.36,165.2,0.64,165.2,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.0098,0.000388,0.12,0.00474,1,0.166,0.285,0.0113,25,0.944,0.972,0.918,38.2,37.1,37.1,892
2006-08-22,2005,11,47,234,255.78,0.63,5,Dry,34,7,5,3,44,93,0.36,162.8,0.64,162.8,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00959,0.000379,0.119,0.0047,1,0.162,0.281,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,877
2006-08-23,2005,11,47,235,253.32,0.64,5,Dry,34,7,5,3,44,93,0.37,160.3,0.63,160.3,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00938,0.000371,0.118,0.00466,1,0.159,0.277,0.0109,25,0.942,0.97,0.914,37.1,35.9,35.9,863
2006-08-24,2005,11,47,236,251.95,0.64,5,Dry,34,7,5,3,44,93,0.37,158.9,0.63,158.9,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00926,0.000366,0.117,0.00463,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2006-08-25,2005,11,47,237,250.04,0.64,5,Dry,34,7,5,3,44,93,0.37,157,0.63,157,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.0091,0.00036,0.116,0.0046,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,845
2006-08-26,2005,11,48,238,248.12,0.65,5,Dry,34,7,5,3,44,93,0.38,155.1,0.63,155.1,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.107,0.00894,0.000353,0.115,0.00456,1,0.152,0.267,0.0106,25,0.941,0.97,0.912,35.8,34.8,34.8,834
2006-08-27,2005,11,48,239,246.21,0.65,5,Dry,34,7,5,3,44,93,0.38,153.2,0.62,153.2,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00877,0.000346,0.115,0.00453,1,0.149,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
2006-08-28,2005,11,48,240,244.29,0.65,5,Dry,34,7,5,3,44,93,0.38,151.3,0.62,151.3,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00861,0.00034,0.114,0.00449,1,0.147,0.261,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,814
2006-08-29,2005,11,48,241,242.38,0.66,5,Dry,34,7,5,3,44,93,0.38,149.4,0.62,149.4,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00845,0.000333,0.113,0.00446,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
2006-08-30,2005,11,48,242,240.47,0.66,5,Dry,34,7,5,3,44,93,0.39,147.5,0.61,147.5,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00828,0.000327,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33,33,793
2006-08-31,2005,11,48,243,238.55,0.67,5,Dry,34,7,5,3,44,93,0.39,145.6,0.61,145.6,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00812,0.00032,0.111,0.00439,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2006-09-01,2005,12,48,244,235.54,0.67,5,Dry,30,6,4,2,30,72,0.31,163.5,0.69,163.5,0,0,0,0,-2,2,30,6,4,0,32,204,990,964.6,25.4,0.107,0.00965,0.00038,0.117,0.00461,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,886
2006-09-02,2005,12,49,245,233.08,0.68,5,Dry,30,6,4,2,30,72,0.31,161.1,0.69,161.1,0,0,0,0,-2,2,30,6,4,0,32,201,990,964.6,25.4,0.106,0.00944,0.000372,0.116,0.00456,1,0.16,0.276,0.0109,25.1,0.942,0.97,0.914,37.4,36.3,36.3,871
2006-09-03,2005,12,49,246,230.07,0.69,5,Dry,30,6,4,2,30,72,0.31,158.1,0.69,158.1,0,0,0,0,-2,2,30,6,4,0,32,198,990,964.6,25.4,0.105,0.00919,0.000361,0.115,0.00451,1,0.156,0.271,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,854
2006-09-04,2005,12,49,247,227.07,0.69,5,Dry,30,6,4,2,30,72,0.32,155.1,0.68,155.1,0,0,0,0,-2,2,30,6,4,0,32,195,990,964.6,25.4,0.104,0.00893,0.000351,0.113,0.00445,1,0.152,0.265,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,838
2006-09-05,2005,12,49,248,224.06,0.7,5,Dry,30,6,4,2,30,72,0.32,152.1,0.68,152.1,0,0,0,0,-2,2,30,6,4,0,32,192,990,964.5,25.5,0.103,0.00868,0.000341,0.112,0.0044,1,0.148,0.26,0.0102,25.2,0.939,0.97,0.911,35.3,34.2,34.2,822
2006-09-06,2005,12,49,249,221.05,0.71,5,Dry,30,6,4,2,30,72,0.33,149.1,0.67,149.1,0,0,0,0,-2,2,30,6,4,0,32,189,990,964.5,25.5,0.102,0.00842,0.000331,0.111,0.00434,1,0.144,0.254,0.00999,25.2,0.938,0.97,0.91,34.6,33.6,33.6,805
2006-09-07,2005,12,49,250,218.59,0.72,5,Dry,30,6,4,2,30,72,0.33,146.6,0.67,146.6,0,0,0,0,-2,2,30,6,4,0,32,187,990,964.5,25.5,0.101,0.00821,0.000322,0.11,0.0043,1,0.14,0.25,0.00981,25.2,0.937,0.97,0.909,34,33,33,792
2006-09-08,2005,12,49,251,216.13,0.73,5,Dry,30,6,4,2,30,72,0.33,144.1,0.67,144.1,0,0,0,0,-2,2,30,6,4,0,32,184,990,964.5,25.5,0.101,0.008,0.000314,0.109,0.00426,1,0.137,0.246,0.00963,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2006-09-09,2005,12,50,252,213.67,0.73,5,Dry,30,6,4,2,30,72,0.34,141.7,0.66,141.7,0,0,0,0,-2,2,30,6,4,0,32,182,990,964.5,25.5,0.0996,0.00779,0.000305,0.107,0.00421,1,0.134,0.241,0.00945,25.3,0.935,0.97,0.907,32.8,31.9,31.9,765
2006-09-10,2005,12,50,253,211.21,0.74,5,Dry,30,6,4,2,30,72,0.34,139.2,0.66,139.2,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0988,0.00758,0.000297,0.106,0.00417,1,0.13,0.237,0.00927,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
2006-09-11,2005,12,50,254,208.75,0.75,5,Dry,30,6,4,2,30,72,0.34,136.8,0.66,136.8,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.0979,0.00737,0.000289,0.105,0.00412,1,0.127,0.232,0.0091,25.3,0.933,0.97,0.905,31.7,30.7,30.7,738
2006-09-12,2005,12,50,255,207.38,0.76,5,Dry,30,6,4,2,30,72,0.35,135.4,0.65,135.4,0,0,0,0,-2,2,30,6,4,0,32,175,990,964.4,25.6,0.0974,0.00726,0.000284,0.105,0.0041,1,0.125,0.23,0.009,25.3,0.933,0.97,0.905,31.4,30.4,30.4,730
2006-09-13,2005,12,50,256,205.47,0.76,5,Dry,30,6,4,2,30,72,0.35,133.5,0.65,133.5,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0968,0.00709,0.000278,0.104,0.00406,1,0.123,0.227,0.00886,25.3,0.932,0.97,0.904,30.9,30,30,720
2006-09-14,2005,12,50,257,203.55,0.77,5,Dry,30,6,4,2,30,72,0.35,131.6,0.65,131.6,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0961,0.00693,0.000271,0.103,0.00403,1,0.12,0.223,0.00872,25.4,0.931,0.97,0.903,30.5,29.5,29.5,709
2006-09-15,2005,12,50,258,201.64,0.77,5,Dry,30,6,4,2,30,72,0.36,129.6,0.64,129.6,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0954,0.00677,0.000265,0.102,0.00399,1,0.118,0.22,0.00858,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2006-09-16,2005,12,51,259,199.72,0.78,5,Dry,30,6,4,2,30,72,0.36,127.7,0.64,127.7,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0947,0.00661,0.000258,0.101,0.00396,1,0.115,0.216,0.00845,25.4,0.929,0.97,0.902,29.6,28.7,28.7,688
2006-09-17,2005,12,51,260,197.81,0.78,5,Dry,30,6,4,2,30,72,0.36,125.8,0.64,125.8,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0941,0.00644,0.000252,0.1,0.00393,1,0.112,0.213,0.00832,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2006-09-18,2005,12,51,261,195.9,0.79,5,Dry,30,6,4,2,30,72,0.37,123.9,0.63,123.9,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0934,0.00628,0.000245,0.0997,0.00389,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2006-09-19,2005,12,51,262,193.98,0.8,5,Dry,30,6,4,2,30,72,0.37,122,0.63,122,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0927,0.00612,0.000239,0.0988,0.00386,1,0.107,0.206,0.00805,25.4,0.926,0.97,0.898,28.1,27.3,27.3,655
2006-09-20,2005,12,51,263,192.07,0.8,5,Dry,30,6,4,2,30,72,0.38,120.1,0.63,120.1,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.092,0.00596,0.000233,0.098,0.00383,1,0.105,0.203,0.00792,25.4,0.925,0.97,0.897,27.6,26.8,26.8,644
2006-09-21,2005,12,51,264,190.15,0.81,5,Dry,30,6,4,2,30,72,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0913,0.00579,0.000226,0.0971,0.0038,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
2006-09-22,2005,12,51,265,188.24,0.81,5,Dry,30,6,4,2,30,72,0.38,116.2,0.62,116.2,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0907,0.00563,0.00022,0.0963,0.00377,1,0.0994,0.196,0.00765,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2006-09-23,2005,12,52,266,186.87,0.82,5,Dry,30,6,4,2,30,72,0.39,114.9,0.61,114.9,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0902,0.00551,0.000216,0.0957,0.00374,1,0.0976,0.193,0.00756,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2006-09-24,2005,12,52,267,185.5,0.82,5,Dry,30,6,4,2,30,72,0.39,113.5,0.61,113.5,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0897,0.0054,0.000211,0.0951,0.00372,1,0.0957,0.191,0.00746,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2006-09-25,2005,12,52,268,184.14,0.82,5,Dry,30,6,4,2,30,72,0.39,112.1,0.61,112.1,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0892,0.00528,0.000207,0.0945,0.0037,1,0.0939,0.188,0.00737,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2006-09-26,2005,12,52,269,182.77,0.83,5,Dry,30,6,4,2,30,72,0.39,110.8,0.61,110.8,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0887,0.00517,0.000202,0.0939,0.00367,1,0.092,0.186,0.00727,25.4,0.918,0.97,0.891,25.3,24.6,24.6,589
2006-09-27,2005,12,52,270,182.5,0.83,5,Dry,30,6,4,2,30,72,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0886,0.00514,0.000201,0.0938,0.00367,1,0.0917,0.185,0.00725,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2006-09-28,2005,12,52,271,181.68,0.83,5,Dry,30,6,4,2,30,72,0.4,109.7,0.6,109.7,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0884,0.00507,0.000198,0.0934,0.00365,1,0.0906,0.184,0.0072,25.4,0.917,0.97,0.89,25,24.3,24.3,583
2006-09-29,2005,12,52,272,180.31,0.83,5,Dry,30,6,4,2,30,72,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0879,0.00496,0.000194,0.0928,0.00363,1,0.0887,0.182,0.0071,25.4,0.917,0.97,0.889,24.7,24,24,575
2006-09-30,2005,12,53,273,178.94,0.84,5,Dry,30,6,4,2,30,72,0.4,106.9,0.6,106.9,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0874,0.00484,0.000189,0.0922,0.00361,1,0.0869,0.179,0.00701,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
2006-10-01,2006,1,1,274,177.57,0.84,5,Dry,24,4,2,2,20,52,0.29,125.6,0.71,125.6,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0904,0.00642,0.000251,0.0969,0.00379,1,0.112,0.209,0.00817,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2006-10-02,2006,1,1,275,176.21,0.85,5,Dry,24,4,2,2,20,52,0.29,124.2,0.7,124.2,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.09,0.00631,0.000247,0.0963,0.00377,1,0.11,0.206,0.00808,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2006-10-03,2006,1,1,276,174.84,0.85,5,Dry,24,4,2,2,20,52,0.3,122.8,0.7,122.8,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.5,25.5,0.0895,0.00619,0.000242,0.0957,0.00374,1,0.108,0.204,0.00798,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2006-10-04,2006,1,1,277,173.47,0.86,5,Dry,24,4,2,2,20,52,0.3,121.5,0.7,121.5,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.089,0.00607,0.000238,0.0951,0.00372,1,0.106,0.202,0.00789,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2006-10-05,2006,1,1,278,176.48,0.85,5,Dry,24,4,2,2,20,52,0.29,124.5,0.7,124.5,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.0901,0.00633,0.000248,0.0964,0.00377,1,0.111,0.207,0.0081,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
2006-10-06,2006,1,1,279,179.49,0.84,5,Dry,24,4,2,2,20,52,0.29,127.5,0.71,127.5,0,0,0,0,-2,2,24,4,2,0,22,157,990,964.4,25.6,0.0911,0.00659,0.000258,0.0977,0.00382,1,0.115,0.212,0.00831,25.3,0.929,0.97,0.902,29.5,28.6,28.6,686
