date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-10-07,2006,1,1,280,178.12,0.84,5,Dry,24,4,2,2,20,52,0.29,126.1,0.71,126.1,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0906,0.00647,0.000253,0.0971,0.0038,1,0.113,0.21,0.00821,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
2006-10-08,2006,1,2,281,176.21,0.85,5,Dry,24,4,2,2,20,52,0.29,124.2,0.7,124.2,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.09,0.00631,0.000247,0.0963,0.00377,1,0.11,0.206,0.00808,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2006-10-09,2006,1,2,282,174.29,0.85,5,Dry,24,4,2,2,20,52,0.3,122.3,0.7,122.3,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0893,0.00614,0.000241,0.0954,0.00373,1,0.108,0.203,0.00795,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2006-10-10,2006,1,2,283,172.38,0.86,5,Dry,24,4,2,2,20,52,0.3,120.4,0.7,120.4,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0886,0.00598,0.000234,0.0946,0.0037,1,0.105,0.2,0.00781,25.3,0.925,0.97,0.897,27.7,26.9,26.9,644
2006-10-11,2006,1,2,284,170.47,0.86,4,Mod_Dry,31,4,3,2,33,73,0.43,97.47,0.57,97.47,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00403,0.000158,0.0874,0.00342,1,0.0741,0.161,0.00632,25.4,0.914,0.968,0.884,22.2,21.4,21.4,515
2006-10-12,2006,1,2,285,168.55,0.87,4,Mod_Dry,31,4,3,2,33,73,0.43,95.55,0.57,95.55,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0827,0.00387,0.000152,0.0865,0.00339,1,0.0715,0.158,0.00619,25.4,0.916,0.967,0.885,21.8,21.1,21.1,505
2006-10-13,2006,1,2,286,166.64,0.87,4,Mod_Dry,31,4,3,2,33,73,0.44,93.64,0.56,93.64,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.082,0.00371,0.000145,0.0857,0.00336,1,0.0689,0.155,0.00606,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2006-10-14,2006,1,2,287,165.27,0.88,4,Mod_Dry,31,4,3,2,33,73,0.44,92.27,0.56,92.27,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0815,0.00359,0.000141,0.0851,0.00333,1,0.0671,0.152,0.00596,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
2006-10-15,2006,1,3,288,163.9,0.88,4,Mod_Dry,31,4,3,2,33,73,0.45,90.9,0.56,90.9,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.081,0.00348,0.000136,0.0845,0.00331,1,0.0652,0.15,0.00586,25.4,0.921,0.965,0.889,20.8,20.1,20.1,483
2006-10-16,2006,1,3,289,162.54,0.89,4,Mod_Dry,31,4,3,2,33,73,0.45,89.54,0.55,89.54,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0805,0.00336,0.000132,0.0839,0.00329,1,0.0634,0.147,0.00577,25.4,0.923,0.964,0.89,20.6,19.8,19.8,476
2006-10-17,2006,1,3,290,162.26,0.89,4,Mod_Dry,31,4,3,2,33,73,0.45,89.26,0.55,89.26,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0804,0.00334,0.000131,0.0838,0.00328,1,0.063,0.147,0.00575,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
2006-10-18,2006,1,3,291,162.54,0.89,4,Mod_Dry,31,4,3,2,33,73,0.45,89.54,0.55,89.54,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0805,0.00336,0.000132,0.0839,0.00329,1,0.0634,0.147,0.00577,25.4,0.923,0.964,0.89,20.6,19.8,19.8,476
2006-10-19,2006,1,3,292,162.81,0.89,4,Mod_Dry,31,4,3,2,33,73,0.45,89.81,0.55,89.81,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0806,0.00338,0.000133,0.084,0.00329,1,0.0637,0.148,0.00579,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
2006-10-20,2006,1,3,293,162.54,0.89,4,Mod_Dry,31,4,3,2,33,73,0.45,89.54,0.55,89.54,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0805,0.00336,0.000132,0.0839,0.00329,1,0.0634,0.147,0.00577,25.4,0.923,0.964,0.89,20.6,19.8,19.8,476
2006-10-21,2006,1,3,294,161.17,0.89,5,Dry,24,4,2,2,20,52,0.32,109.2,0.68,109.2,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0846,0.00503,0.000197,0.0897,0.00351,1,0.0899,0.18,0.00704,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
2006-10-22,2006,1,4,295,159.8,0.89,5,Dry,24,4,2,2,20,52,0.33,107.8,0.68,107.8,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0842,0.00491,0.000193,0.0891,0.00349,1,0.088,0.177,0.00694,25.3,0.916,0.97,0.889,24.6,23.8,23.8,572
2006-10-23,2006,1,4,296,158.43,0.9,5,Dry,24,4,2,2,20,52,0.33,106.4,0.67,106.4,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0837,0.0048,0.000188,0.0885,0.00347,1,0.0862,0.175,0.00684,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
2006-10-24,2006,1,4,297,157.07,0.9,5,Dry,24,4,2,2,20,52,0.33,105.1,0.67,105.1,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0832,0.00468,0.000183,0.0879,0.00344,1,0.0843,0.172,0.00675,25.3,0.914,0.97,0.887,23.9,23.2,23.2,556
2006-10-25,2006,1,4,298,155.7,0.9,5,Dry,24,4,2,2,20,52,0.33,103.7,0.67,103.7,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0827,0.00456,0.000179,0.0873,0.00342,1,0.0825,0.17,0.00665,25.3,0.914,0.97,0.886,23.5,22.8,22.8,548
2006-10-26,2006,1,4,299,154.33,0.9,5,Dry,24,4,2,2,20,52,0.34,102.3,0.66,102.3,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00445,0.000174,0.0867,0.0034,1,0.0806,0.167,0.00656,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
2006-10-27,2006,1,4,300,152.97,0.91,5,Dry,24,4,2,2,20,52,0.34,101,0.66,101,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00433,0.00017,0.0861,0.00338,1,0.0788,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
2006-10-28,2006,1,4,301,151.6,0.91,5,Dry,24,4,2,2,20,52,0.34,99.6,0.66,99.6,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0813,0.00422,0.000165,0.0855,0.00335,1,0.077,0.162,0.00637,25.3,0.911,0.969,0.883,22.6,21.8,21.8,524
2006-10-29,2006,1,5,302,151.32,0.91,5,Dry,24,4,2,2,20,52,0.34,99.32,0.66,99.32,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0812,0.00419,0.000164,0.0854,0.00335,1,0.0766,0.162,0.00635,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2006-10-30,2006,1,5,303,151.05,0.91,5,Dry,24,4,2,2,20,52,0.34,99.05,0.66,99.05,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00417,0.000163,0.0852,0.00334,1,0.0762,0.161,0.00633,25.3,0.912,0.968,0.883,22.4,21.7,21.7,522
2006-10-31,2006,1,5,304,152.97,0.91,5,Dry,24,4,2,2,20,52,0.34,101,0.66,101,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00433,0.00017,0.0861,0.00338,1,0.0788,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
2006-11-01,2006,2,5,305,155.97,0.9,5,Dry,23,4,2,2,19,50,0.32,106,0.68,106,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00476,0.000186,0.0879,0.00345,1,0.0856,0.173,0.0068,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2006-11-02,2006,2,5,306,157.89,0.9,5,Dry,23,4,2,2,19,50,0.32,107.9,0.68,107.9,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.00492,0.000193,0.0888,0.00348,1,0.0882,0.177,0.00693,25.3,0.916,0.97,0.889,24.6,23.8,23.8,572
2006-11-03,2006,2,5,307,161.44,0.89,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000205,0.0903,0.00354,1,0.0929,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2006-11-04,2006,2,5,308,164.45,0.88,5,Dry,23,4,2,2,19,50,0.3,114.5,0.7,114.5,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0862,0.00548,0.000215,0.0916,0.00359,1,0.097,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2006-11-05,2006,2,6,309,165.82,0.88,5,Dry,23,4,2,2,19,50,0.3,115.8,0.7,115.8,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00559,0.000219,0.0922,0.00361,1,0.0989,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2006-11-06,2006,2,6,310,167.18,0.87,5,Dry,23,4,2,2,19,50,0.3,117.2,0.7,117.2,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0871,0.00571,0.000224,0.0928,0.00364,1,0.101,0.194,0.00758,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2006-11-07,2006,2,6,311,169.1,0.87,5,Dry,23,4,2,2,19,50,0.3,119.1,0.7,119.1,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00587,0.00023,0.0937,0.00367,1,0.103,0.197,0.00771,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
2006-11-08,2006,2,6,312,173.2,0.86,5,Dry,23,4,2,2,19,50,0.29,123.2,0.71,123.2,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0892,0.00622,0.000244,0.0955,0.00374,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.5,27.5,661
2006-11-09,2006,2,6,313,175.11,0.85,5,Dry,23,4,2,2,19,50,0.29,125.1,0.71,125.1,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.0899,0.00638,0.00025,0.0963,0.00377,1,0.111,0.208,0.00813,25.3,0.929,0.97,0.901,28.9,28,28,672
2006-11-10,2006,2,6,314,173.75,0.86,5,Dry,23,4,2,2,19,50,0.29,123.8,0.71,123.8,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00627,0.000245,0.0957,0.00375,1,0.11,0.205,0.00803,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2006-11-11,2006,2,6,315,171.83,0.86,5,Dry,23,4,2,2,19,50,0.29,121.8,0.71,121.8,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0888,0.00611,0.000239,0.0949,0.00371,1,0.107,0.202,0.0079,25.3,0.926,0.97,0.898,28,27.2,27.2,653
2006-11-12,2006,2,7,316,170.47,0.86,5,Dry,23,4,2,2,19,50,0.29,120.5,0.71,120.5,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0883,0.00599,0.000235,0.0943,0.00369,1,0.105,0.199,0.00781,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2006-11-13,2006,2,7,317,171.29,0.86,5,Dry,23,4,2,2,19,50,0.29,121.3,0.71,121.3,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0886,0.00606,0.000237,0.0946,0.0037,1,0.106,0.201,0.00786,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2006-11-14,2006,2,7,318,173.2,0.86,5,Dry,23,4,2,2,19,50,0.29,123.2,0.71,123.2,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0892,0.00622,0.000244,0.0955,0.00374,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.5,27.5,661
2006-11-15,2006,2,7,319,172.38,0.86,5,Dry,23,4,2,2,19,50,0.29,122.4,0.71,122.4,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.089,0.00615,0.000241,0.0951,0.00372,1,0.108,0.203,0.00794,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2006-11-16,2006,2,7,320,172.11,0.86,5,Dry,23,4,2,2,19,50,0.29,122.1,0.71,122.1,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00613,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,655
2006-11-17,2006,2,7,321,173.47,0.86,5,Dry,23,4,2,2,19,50,0.29,123.5,0.71,123.5,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00624,0.000244,0.0956,0.00374,1,0.109,0.205,0.00802,25.3,0.927,0.97,0.9,28.5,27.6,27.6,663
2006-11-18,2006,2,7,322,175.39,0.85,5,Dry,23,4,2,2,19,50,0.28,125.4,0.71,125.4,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.09,0.00641,0.000251,0.0964,0.00377,1,0.112,0.208,0.00815,25.3,0.929,0.97,0.901,28.9,28.1,28.1,674
2006-11-19,2006,2,8,323,177.3,0.84,5,Dry,23,4,2,2,19,50,0.28,127.3,0.72,127.3,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00657,0.000257,0.0973,0.00381,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.902,29.4,28.5,28.5,685
2006-11-20,2006,2,8,324,179.22,0.84,5,Dry,23,4,2,2,19,50,0.28,129.2,0.72,129.2,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00673,0.000263,0.0981,0.00384,1,0.117,0.215,0.00841,25.3,0.93,0.97,0.902,29.9,29,29,695
2006-11-21,2006,2,8,325,177.85,0.84,5,Dry,23,4,2,2,19,50,0.28,127.8,0.72,127.8,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00662,0.000259,0.0975,0.00382,1,0.115,0.213,0.00832,25.3,0.93,0.97,0.902,29.5,28.7,28.7,688
2006-11-22,2006,2,8,326,175.93,0.85,5,Dry,23,4,2,2,19,50,0.28,125.9,0.72,125.9,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00645,0.000253,0.0967,0.00378,1,0.113,0.209,0.00819,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2006-11-23,2006,2,8,327,174.02,0.85,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2006-11-24,2006,2,8,328,173.75,0.86,5,Dry,23,4,2,2,19,50,0.29,123.8,0.71,123.8,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00627,0.000245,0.0957,0.00375,1,0.11,0.205,0.00803,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2006-11-25,2006,2,8,329,176.21,0.85,5,Dry,23,4,2,2,19,50,0.28,126.2,0.72,126.2,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00648,0.000254,0.0968,0.00379,1,0.113,0.21,0.00821,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
2006-11-26,2006,2,9,330,180.86,0.83,5,Dry,23,4,2,2,19,50,0.28,130.9,0.72,130.9,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.00687,0.000269,0.0988,0.00387,1,0.119,0.218,0.00853,25.3,0.931,0.97,0.903,30.3,29.4,29.4,705
2006-11-27,2006,2,9,331,184.41,0.82,5,Dry,23,4,2,2,19,50,0.27,134.4,0.73,134.4,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00717,0.000281,0.1,0.00393,1,0.124,0.224,0.00877,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
2006-11-28,2006,2,9,332,185.23,0.82,5,Dry,23,4,2,2,19,50,0.27,135.2,0.73,135.2,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00724,0.000283,0.101,0.00394,1,0.125,0.226,0.00883,25.3,0.933,0.97,0.905,31.3,30.4,30.4,730
2006-11-29,2006,2,9,333,182.77,0.83,5,Dry,23,4,2,2,19,50,0.27,132.8,0.73,132.8,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0926,0.00704,0.000275,0.0997,0.0039,1,0.122,0.221,0.00866,25.3,0.932,0.97,0.904,30.7,29.8,29.8,716
2006-11-30,2006,2,9,334,179.76,0.84,5,Dry,23,4,2,2,19,50,0.28,129.8,0.72,129.8,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.00678,0.000265,0.0983,0.00385,1,0.118,0.216,0.00845,25.3,0.93,0.97,0.902,30,29.1,29.1,699
2006-12-01,2006,3,9,335,177.85,0.84,5,Dry,26,4,3,2,24,59,0.33,118.8,0.67,118.8,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00585,0.000229,0.095,0.00372,1,0.103,0.198,0.00774,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2006-12-02,2006,3,9,336,175.93,0.85,5,Dry,26,4,3,2,24,59,0.34,116.9,0.67,116.9,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00569,0.000223,0.0941,0.00368,1,0.1,0.194,0.00761,25.4,0.923,0.97,0.895,26.8,26,26,625
2006-12-03,2006,3,10,337,174.57,0.85,5,Dry,26,4,3,2,24,59,0.34,115.6,0.66,115.6,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00557,0.000218,0.0935,0.00366,1,0.0985,0.192,0.00752,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2006-12-04,2006,3,10,338,176.48,0.85,5,Dry,26,4,3,2,24,59,0.33,117.5,0.67,117.5,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0886,0.00574,0.000224,0.0944,0.00369,1,0.101,0.195,0.00765,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2006-12-05,2006,3,10,339,181.13,0.83,5,Dry,26,4,3,2,24,59,0.33,122.1,0.67,122.1,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00613,0.00024,0.0964,0.00377,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2006-12-06,2006,3,10,340,184.68,0.82,5,Dry,26,4,3,2,24,59,0.32,125.7,0.68,125.7,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00643,0.000252,0.098,0.00383,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2006-12-07,2006,3,10,341,186.6,0.82,5,Dry,26,4,3,2,24,59,0.32,127.6,0.68,127.6,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.0066,0.000258,0.0988,0.00386,1,0.115,0.214,0.00835,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2006-12-08,2006,3,10,342,187.97,0.81,5,Dry,26,4,3,2,24,59,0.31,129,0.69,129,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0927,0.00671,0.000262,0.0994,0.00389,1,0.117,0.216,0.00845,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2006-12-09,2006,3,10,343,190.43,0.81,5,Dry,26,4,3,2,24,59,0.31,131.4,0.69,131.4,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0936,0.00692,0.000271,0.1,0.00393,1,0.12,0.22,0.00862,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2006-12-10,2006,3,11,344,192.89,0.8,5,Dry,26,4,3,2,24,59,0.31,133.9,0.69,133.9,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00713,0.000279,0.102,0.00397,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31,30.1,30.1,723
2006-12-11,2006,3,11,345,193.16,0.8,5,Dry,26,4,3,2,24,59,0.3,134.2,0.69,134.2,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00715,0.00028,0.102,0.00397,1,0.124,0.225,0.00881,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2006-12-12,2006,3,11,346,193.98,0.8,5,Dry,26,4,3,2,24,59,0.3,135,0.7,135,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00722,0.000282,0.102,0.00399,1,0.125,0.227,0.00886,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2006-12-13,2006,3,11,347,198.08,0.78,5,Dry,26,4,3,2,24,59,0.3,139.1,0.7,139.1,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00915,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
2006-12-14,2006,3,11,348,200.54,0.77,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0971,0.00778,0.000304,0.105,0.0041,1,0.134,0.238,0.00932,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
2006-12-15,2006,3,11,349,203.55,0.77,5,Dry,26,4,3,2,24,59,0.29,144.6,0.71,144.6,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00804,0.000314,0.106,0.00415,1,0.138,0.244,0.00953,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2006-12-16,2006,3,11,350,206.01,0.76,5,Dry,26,4,3,2,24,59,0.29,147,0.71,147,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00825,0.000323,0.107,0.0042,1,0.141,0.248,0.00971,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2006-12-17,2006,3,12,351,207.38,0.76,5,Dry,26,4,3,2,24,59,0.28,148.4,0.71,148.4,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2006-12-18,2006,3,12,352,209.29,0.75,5,Dry,26,4,3,2,24,59,0.28,150.3,0.72,150.3,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000334,0.109,0.00426,1,0.145,0.254,0.00995,25.3,0.939,0.97,0.91,35,33.9,33.9,815
2006-12-19,2006,3,12,353,212.3,0.74,5,Dry,26,4,3,2,24,59,0.28,153.3,0.72,153.3,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00878,0.000344,0.11,0.00431,1,0.149,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
2006-12-20,2006,3,12,354,215.31,0.73,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00904,0.000354,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2006-12-21,2006,3,12,355,218.32,0.72,5,Dry,26,4,3,2,24,59,0.27,159.3,0.73,159.3,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000365,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
2006-12-22,2006,3,12,356,220.78,0.71,5,Dry,26,4,3,2,24,59,0.27,161.8,0.73,161.8,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.0095,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2006-12-23,2006,3,12,357,221.05,0.71,5,Dry,26,4,3,2,24,59,0.27,162.1,0.73,162.1,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00952,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.7,36.7,880
2006-12-24,2006,3,13,358,219.68,0.71,5,Dry,26,4,3,2,24,59,0.27,160.7,0.73,160.7,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00941,0.000369,0.113,0.00445,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,872
2006-12-25,2006,3,13,359,219.96,0.71,5,Dry,26,4,3,2,24,59,0.27,161,0.73,161,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2006-12-26,2006,3,13,360,224.06,0.7,5,Dry,26,4,3,2,24,59,0.26,165.1,0.74,165.1,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00978,0.000384,0.115,0.00453,1,0.165,0.281,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,898
2006-12-27,2006,3,13,361,225.43,0.7,5,Dry,26,4,3,2,24,59,0.26,166.4,0.74,166.4,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.0099,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.7,37.7,906
2006-12-28,2006,3,13,362,228.43,0.69,5,Dry,26,4,3,2,24,59,0.26,169.4,0.74,169.4,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0102,0.000399,0.117,0.00461,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,923
2006-12-29,2006,3,13,363,233.08,0.68,5,Dry,26,4,3,2,24,59,0.25,174.1,0.75,174.1,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.6,39.6,951
2006-12-30,2006,3,13,364,237.73,0.67,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
2006-12-31,2006,3,14,365,244.02,0.65,5,Dry,26,4,3,2,24,59,0.24,185,0.76,185,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.3,42.3,1010
2007-01-01,2006,4,14,1,249.76,0.64,5,Dry,29,5,4,2,33,73,0.29,176.8,0.71,176.8,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000426,0.122,0.00483,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,964
2007-01-02,2006,4,14,2,255.5,0.63,5,Dry,29,5,4,2,33,73,0.29,182.5,0.71,182.5,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000446,0.125,0.00493,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.4,41.6,41.6,997
2007-01-03,2006,4,14,3,262.89,0.62,5,Dry,29,5,4,2,33,73,0.28,189.9,0.72,189.9,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00506,1,0.199,0.327,0.0129,24.9,0.952,0.98,0.932,44.2,43.3,43.3,1040
2007-01-04,2006,4,14,4,271.36,0.6,5,Dry,29,5,4,2,33,73,0.27,198.4,0.73,198.4,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.0005,0.132,0.00522,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.2,45.2,1090
2007-01-05,2006,4,14,5,280.93,0.59,5,Dry,29,5,4,2,33,73,0.26,207.9,0.74,207.9,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000533,0.136,0.00539,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.4,47.4,47.4,1140
2007-01-06,2006,4,14,6,291.05,0.57,5,Dry,29,5,4,2,33,73,0.25,218.1,0.75,218.1,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000568,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2007-01-07,2006,4,15,7,302.26,0.56,5,Dry,29,5,4,2,33,73,0.24,229.3,0.76,229.3,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000607,0.145,0.00578,2,0.0973,0.242,0.00966,24.8,0.923,0.97,0.895,25.8,25,50,1200
2007-01-08,2006,4,15,8,313.47,0.54,5,Dry,29,5,4,2,33,73,0.23,240.5,0.77,240.5,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000647,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27.1,26.2,52.5,1260
2007-01-09,2006,4,15,9,326.32,0.53,5,Dry,29,5,4,2,33,73,0.22,253.3,0.78,253.3,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0186,0.000744,0.157,0.00628,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.7,55.3,1330
2007-01-10,2006,4,15,10,337.54,0.52,5,Dry,29,5,4,2,33,73,0.22,264.5,0.78,264.5,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.0239,0.000958,0.166,0.00667,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
2007-01-11,2006,4,15,11,347.65,0.5,5,Dry,29,5,4,2,33,73,0.21,274.6,0.79,274.6,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0286,0.00115,0.175,0.00702,2,0.128,0.302,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
2007-01-12,2006,4,15,12,357.77,0.49,5,Dry,29,5,4,2,33,73,0.2,284.8,0.8,284.8,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.149,0.0334,0.00135,0.183,0.00737,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32,31.1,62.2,1490
2007-01-13,2006,4,15,13,368.98,0.48,5,Dry,29,5,4,2,33,73,0.2,296,0.8,296,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0387,0.00156,0.192,0.00776,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
2007-01-14,2006,4,16,14,385.11,0.47,5,Dry,29,5,4,2,33,73,0.19,312.1,0.81,312.1,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0463,0.00188,0.205,0.00832,2,0.153,0.359,0.0145,24.3,0.942,0.97,0.914,35.1,34,68,1630
2007-01-15,2006,4,16,15,401.79,0.45,5,Dry,29,5,4,2,33,73,0.18,328.8,0.82,328.8,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0542,0.0022,0.219,0.00891,2,0.164,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.5,1720
2007-01-16,2006,4,16,16,419.57,0.44,5,Dry,29,5,4,2,33,73,0.17,346.6,0.83,346.6,0,0,0,0,-2,2,29,5,4,0,35,385,990,965.5,24.5,0.171,0.0626,0.00255,0.234,0.00954,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.923,38.8,37.8,75.6,1810
2007-01-17,2006,4,16,17,438.43,0.42,5,Dry,29,5,4,2,33,73,0.17,365.4,0.83,365.4,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0715,0.00293,0.249,0.0102,2,0.189,0.439,0.018,24,0.95,0.978,0.929,40.9,40,79.9,1920
2007-01-18,2006,4,16,18,458.94,0.41,5,Dry,29,5,4,2,33,73,0.16,385.9,0.84,385.9,0,0,0,0,-2,2,29,5,4,0,35,424,990,965.7,24.3,0.185,0.0812,0.00334,0.266,0.0109,2,0.203,0.469,0.0193,23.9,0.953,0.98,0.934,43.1,42.2,84.4,2030
2007-01-19,2006,4,16,19,480.54,0.39,5,Dry,29,5,4,2,33,73,0.15,407.5,0.85,407.5,0,0,0,0,-2,2,29,5,4,0,35,446,990,965.8,24.2,0.193,0.0914,0.00377,0.284,0.0117,2,0.218,0.502,0.0207,23.7,0.956,0.98,0.936,45.3,44.4,88.8,2130
2007-01-20,2006,4,16,20,501.6,0.38,5,Dry,29,5,4,2,33,73,0.15,428.6,0.85,428.6,0,0,0,0,-2,2,29,5,4,0,35,467,990,965.9,24.1,0.2,0.101,0.0042,0.302,0.0125,2,0.232,0.533,0.0221,23.6,0.957,0.98,0.938,47.5,46.5,93.1,2230
2007-01-21,2006,4,17,21,522.65,0.36,5,Dry,29,5,4,2,33,73,0.14,449.6,0.86,449.6,0,0,0,0,-2,2,29,5,4,0,35,488,990,966,24,0.208,0.111,0.00463,0.319,0.0133,2,0.246,0.565,0.0235,23.5,0.958,0.98,0.939,49.6,48.2,96.4,2310
2007-01-22,2006,4,17,22,544.25,0.35,5,Dry,29,5,4,2,33,73,0.13,471.3,0.87,471.3,0,0,0,0,-2,2,29,5,4,0,35,509,990,966,24,0.216,0.121,0.00507,0.337,0.0141,2,0.261,0.598,0.025,23.4,0.956,0.98,0.937,51.6,48.2,96.4,2310
2007-01-23,2006,4,17,23,564.22,0.34,5,Dry,29,5,4,2,33,73,0.13,491.2,0.87,491.2,0,0,0,0,-2,2,29,5,4,0,35,529,990,966.1,23.9,0.227,0.131,0.00548,0.358,0.015,3,0.164,0.522,0.0219,23.3,0.945,0.97,0.917,35.4,34.4,103,2470
2007-01-24,2006,4,17,24,583.08,0.33,5,Dry,29,5,4,2,33,73,0.13,510.1,0.88,510.1,0,0,0,0,-2,2,29,5,4,0,35,548,990,966.2,23.8,0.238,0.142,0.00596,0.38,0.016,3,0.172,0.552,0.0232,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2007-01-25,2006,4,17,25,601.95,0.32,5,Dry,29,5,4,2,33,73,0.12,529,0.88,529,0,0,0,0,-2,2,29,5,4,0,35,567,990,966.3,23.7,0.249,0.154,0.00651,0.403,0.017,3,0.181,0.584,0.0246,23.1,0.949,0.972,0.922,37.9,36.8,111,2650
2007-01-26,2006,4,17,26,620.82,0.31,5,Dry,29,5,4,2,33,73,0.12,547.8,0.88,547.8,0,0,0,0,-2,2,29,5,4,0,35,586,990,966.4,23.6,0.259,0.167,0.00707,0.426,0.0181,3,0.189,0.615,0.0261,23,0.951,0.974,0.926,39.2,38.1,114,2750
2007-01-27,2006,4,17,27,640.23,0.3,5,Dry,29,5,4,2,33,73,0.11,567.2,0.89,567.2,0,0,0,0,-2,2,29,5,4,0,35,605,990,966.5,23.5,0.27,0.18,0.00764,0.45,0.0191,3,0.198,0.648,0.0275,22.9,0.952,0.977,0.93,40.4,39.5,118,2840
2007-01-28,2006,4,18,28,658.55,0.29,5,Dry,29,5,4,2,33,73,0.11,585.5,0.89,585.5,0,0,0,0,-2,2,29,5,4,0,35,624,990,966.5,23.5,0.281,0.192,0.00819,0.473,0.0202,3,0.206,0.679,0.0289,22.8,0.953,0.979,0.934,41.6,40.7,122,2930
2007-01-29,2006,4,18,29,677.97,0.28,5,Dry,29,5,4,2,33,73,0.11,605,0.89,605,0,0,0,0,-2,2,29,5,4,0,35,643,990,966.6,23.4,0.292,0.205,0.00877,0.497,0.0213,3,0.215,0.712,0.0304,22.7,0.955,0.98,0.936,42.8,42,126,3020
2007-01-30,2006,4,18,30,696.83,0.27,5,Dry,29,5,4,2,33,73,0.1,623.8,0.9,623.8,0,0,0,0,-2,2,29,5,4,0,35,662,990,966.7,23.3,0.303,0.218,0.00934,0.52,0.0223,3,0.223,0.744,0.0319,22.6,0.955,0.98,0.936,44,43.1,129,3100
2007-01-31,2006,4,18,31,717.34,0.26,5,Dry,29,5,4,2,33,73,0.1,644.3,0.9,644.3,0,0,0,0,-2,2,29,5,4,0,35,682,990,966.8,23.2,0.314,0.231,0.00996,0.546,0.0235,3,0.232,0.778,0.0335,22.5,0.956,0.98,0.937,45.2,44.3,133,3190
2007-02-01,2006,5,18,32,736.21,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,631.2,0.86,631.2,0,0,0,0,-4,4,36,6,5,0,58,678,990,966.8,23.2,0.312,0.223,0.00962,0.535,0.0231,3,0.227,0.761,0.0329,22.4,0.956,0.98,0.936,44.2,43.3,130,3120
2007-02-02,2006,5,18,33,753.98,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,649,0.86,649,0,0,0,0,-4,4,36,6,5,0,58,696,990,966.9,23.1,0.322,0.235,0.0102,0.557,0.0241,3,0.235,0.791,0.0343,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
2007-02-03,2006,5,18,34,770.66,0.24,4,Mod_Dry,36,6,5,4,54,105,0.14,665.7,0.86,665.7,0,0,0,0,-4,4,36,6,5,0,58,713,990,967,23,0.332,0.246,0.0107,0.577,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2007-02-04,2006,5,19,35,784.16,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,679.2,0.87,679.2,0,0,0,0,-4,4,36,6,5,0,58,726,990,967,23,0.339,0.255,0.0111,0.594,0.0259,3,0.248,0.842,0.0367,22.1,0.957,0.98,0.938,47,46.1,138,3320
2007-02-05,2006,5,19,36,807.63,0.22,4,Mod_Dry,36,6,5,4,54,105,0.13,702.6,0.87,702.6,0,0,0,0,-4,4,36,6,5,0,58,750,990,967.1,22.9,0.353,0.27,0.0118,0.623,0.0272,3,0.259,0.882,0.0385,22,0.957,0.98,0.938,48.3,47.4,142,3410
2007-02-06,2006,5,19,37,838.57,0.21,4,Mod_Dry,36,6,5,4,54,105,0.13,733.6,0.88,733.6,0,0,0,0,-4,4,36,6,5,0,58,781,990,967.3,22.7,0.37,0.291,0.0128,0.661,0.0291,3,0.273,0.934,0.0411,21.8,0.957,0.98,0.938,50.1,48.2,145,3470
2007-02-07,2006,5,19,38,876.98,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,772,0.88,772,0,0,0,0,-4,4,36,6,5,0,58,819,990,967.4,22.6,0.405,0.313,0.0138,0.717,0.0318,3,0.286,1,0.0444,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2007-02-08,2006,5,19,39,918.56,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,813.6,0.89,813.6,0,0,0,0,-4,4,36,6,5,0,58,861,990,967.6,22.4,0.443,0.333,0.0148,0.775,0.0346,4,0.217,0.993,0.0443,21.4,0.954,0.978,0.932,40.8,39.9,159,3830
2007-02-09,2006,5,19,40,962.77,0.17,4,Mod_Dry,36,6,5,4,54,105,0.11,857.8,0.89,857.8,0,0,0,0,-4,4,36,6,5,0,58,905,990,967.8,22.2,0.483,0.354,0.0159,0.837,0.0376,4,0.232,1.07,0.0481,21.2,0.955,0.98,0.936,42.5,41.7,167,4000
2007-02-10,2006,5,19,41,1009.3,0.16,4,Mod_Dry,36,6,5,4,54,105,0.1,904.3,0.9,904.3,0,0,0,0,-4,4,36,6,5,0,58,951,990,967.9,22.1,0.526,0.377,0.0171,0.902,0.0409,4,0.248,1.15,0.0521,20.9,0.956,0.98,0.936,44.3,43.4,174,4170
2007-02-11,2006,5,20,42,1057.7,0.15,3,Normal,43,7,5,4,78,137,0.13,920.7,0.87,920.7,0,0,0,0,-4,4,43,7,5,0,82,976,990,968.1,21.9,0.548,0.385,0.0175,0.933,0.0426,4,0.253,1.19,0.0541,20.7,0.955,0.98,0.936,44.7,43.8,175,4210
2007-02-12,2006,5,20,43,1113.4,0.14,3,Normal,43,7,5,4,78,137,0.12,976.4,0.88,976.4,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.3,21.7,0.599,0.412,0.0189,1.01,0.0465,4,0.272,1.28,0.059,20.5,0.956,0.98,0.936,46.8,45.9,183,4400
2007-02-13,2006,5,20,44,1171.1,0.13,3,Normal,43,7,5,4,78,137,0.12,1034,0.88,1034,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.4,21.6,0.683,0.5,0.0232,1.18,0.0548,4,0.287,1.47,0.0681,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2007-02-14,2006,5,20,45,1230.6,0.12,3,Normal,43,7,5,4,78,137,0.11,1094,0.89,1094,0,0,0,0,-4,4,43,7,5,0,82,1150,990,968.6,21.4,0.77,0.634,0.0296,1.4,0.0657,4,0.299,1.7,0.0796,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
2007-02-15,2006,5,20,46,1291.9,0.12,3,Normal,43,7,5,4,78,137,0.11,1155,0.89,1100,55,12,2,2,-2,41,55,9,7,2,119,1170,990,968.8,21.2,0.803,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.935,50,48.2,193,4630
2007-02-16,2006,5,20,47,1360.8,0.11,3,Normal,43,7,5,4,78,137,0.1,1224,0.9,1100,124,28,4,4,0,88,71,11,9,4,166,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2007-02-17,2006,5,20,48,1412.8,0.1,3,Normal,43,7,5,4,78,137,0.097,1276,0.9,1100,176,40,5,5,1,125,83,12,10,5,203,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2007-02-18,2006,5,21,49,1447,0.099,3,Normal,43,7,5,4,78,137,0.095,1310,0.91,1100,210,47,6,6,2,149,90,13,11,6,227,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2007-02-19,2006,5,21,50,1487.9,0.093,3,Normal,43,7,5,4,78,137,0.092,1351,0.91,1100,251,57,8,8,4,174,100,15,13,8,252,1230,990,969.4,20.6,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2007-02-20,2006,5,21,51,1529.3,0.087,3,Normal,43,7,5,4,78,137,0.09,1392,0.91,1100,292,57,9,9,5,212,100,16,14,9,290,1230,990,969.6,20.4,0.893,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2007-02-21,2006,5,21,52,1571.2,0.082,2,Mod_Wet,49,8,7,5,93,162,0.1,1409,0.9,1100,309,51,9,9,4,236,100,17,16,9,329,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2007-02-22,2006,5,21,53,1620.1,0.075,2,Mod_Wet,49,8,7,5,93,162,0.1,1458,0.9,1100,358,51,10,11,6,280,100,18,18,11,373,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,46.9,46,184,4410
2007-02-23,2006,5,21,54,1669.7,0.069,2,Mod_Wet,49,8,7,5,93,162,0.097,1508,0.9,1100,408,51,10,12,7,328,100,18,19,12,421,1240,990,970,20,0.911,0.648,0.0325,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2007-02-24,2006,5,21,55,1719.8,0.063,2,Mod_Wet,49,8,7,5,93,162,0.094,1558,0.91,1100,458,51,10,14,9,374,100,18,21,14,467,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.079,4,0.3,1.86,0.0941,17.9,0.951,0.98,0.932,46,45.1,180,4330
2007-02-25,2006,5,22,56,1770.6,0.056,2,Mod_Wet,49,8,7,5,93,162,0.091,1609,0.91,1100,509,51,10,16,10,422,100,18,23,15,515,1240,990,970.4,19.6,0.921,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2007-02-26,2006,5,22,57,1815,0.049,2,Mod_Wet,49,8,7,5,93,162,0.089,1653,0.91,1100,553,51,10,17,12,463,100,18,24,17,556,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2007-02-27,2006,5,22,58,1852.9,0.045,2,Mod_Wet,49,8,7,5,93,162,0.087,1691,0.91,1100,591,51,10,18,13,499,100,18,25,18,592,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0813,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2007-02-28,2006,5,22,59,1884.2,0.041,2,Mod_Wet,49,8,7,5,93,162,0.086,1722,0.91,1100,622,51,10,18,14,529,100,18,25,19,622,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.5,43.7,175,4190
2007-03-01,2006,6,22,60,1908.6,0.039,2,Mod_Wet,59,11,12,13,144,239,0.13,1670,0.88,1100,570,41,7,13,4,505,100,18,25,17,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2007-03-02,2006,6,22,61,1926.1,0.038,2,Mod_Wet,59,11,12,13,144,239,0.12,1687,0.88,1100,587,41,7,13,5,521,100,18,25,18,665,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2007-03-03,2006,6,22,62,1936.7,0.037,2,Mod_Wet,59,11,12,13,144,239,0.12,1698,0.88,1100,598,41,7,13,5,532,100,18,25,18,676,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2007-03-04,2006,6,23,63,1947.2,0.036,2,Mod_Wet,59,11,12,13,144,239,0.12,1708,0.88,1100,608,41,7,13,5,542,100,18,25,18,686,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2007-03-05,2006,6,23,64,1957.8,0.036,2,Mod_Wet,59,11,12,13,144,239,0.12,1719,0.88,1100,619,41,7,13,6,552,100,18,25,19,696,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2007-03-06,2006,6,23,65,1968.4,0.035,2,Mod_Wet,59,11,12,13,144,239,0.12,1729,0.88,1100,629,41,7,13,6,562,100,18,25,19,706,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2007-03-07,2006,6,23,66,1971.9,0.035,2,Mod_Wet,59,11,12,13,144,239,0.12,1733,0.88,1100,633,41,7,13,6,566,100,18,25,19,710,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2007-03-08,2006,6,23,67,1975.5,0.034,2,Mod_Wet,59,11,12,13,144,239,0.12,1736,0.88,1100,636,41,7,13,6,569,100,18,25,19,713,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4120
2007-03-09,2006,6,23,68,1986.1,0.034,2,Mod_Wet,59,11,12,13,144,239,0.12,1747,0.88,1100,647,41,7,13,6,580,100,18,25,19,724,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2007-03-10,2006,6,23,69,1996.8,0.033,2,Mod_Wet,59,11,12,13,144,239,0.12,1758,0.88,1100,658,41,7,13,7,590,100,18,25,20,734,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2007-03-11,2006,6,24,70,2007.4,0.032,3,Normal,49,9,9,9,107,183,0.091,1824,0.91,1100,724,51,9,16,13,635,100,18,25,22,742,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2007-03-12,2006,6,24,71,2018.1,0.031,3,Normal,49,9,9,9,107,183,0.091,1835,0.91,1100,735,51,9,16,13,646,100,18,25,22,753,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2007-03-13,2006,6,24,72,2028.9,0.031,3,Normal,49,9,9,9,107,183,0.09,1846,0.91,1100,746,51,9,16,13,657,100,18,25,22,764,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.3,42.5,170,4080
2007-03-14,2006,6,24,73,2039.6,0.03,3,Normal,49,9,9,9,107,183,0.09,1857,0.91,1100,757,51,9,16,14,667,100,18,25,23,774,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2007-03-15,2006,6,24,74,2050.3,0.029,3,Normal,49,9,9,9,107,183,0.089,1867,0.91,1100,767,51,9,16,14,677,100,18,25,23,784,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2007-03-16,2006,6,24,75,2061.1,0.029,3,Normal,49,9,9,9,107,183,0.089,1878,0.91,1100,778,51,9,16,14,688,100,18,25,23,795,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2007-03-17,2006,6,24,76,2071.9,0.028,3,Normal,49,9,9,9,107,183,0.088,1889,0.91,1100,789,51,9,16,15,698,100,18,25,24,805,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2007-03-18,2006,6,25,77,2082.7,0.027,3,Normal,49,9,9,9,107,183,0.088,1900,0.91,1100,800,51,9,16,15,709,100,18,25,24,816,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2007-03-19,2006,6,25,78,2100.8,0.026,3,Normal,49,9,9,9,107,183,0.087,1918,0.91,1100,818,51,9,16,16,726,100,18,25,25,833,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2007-03-20,2006,6,25,79,2118.9,0.025,3,Normal,49,9,9,9,107,183,0.086,1936,0.91,1100,836,51,9,16,16,744,100,18,25,25,851,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2007-03-21,2006,6,25,80,2129.8,0.025,3,Normal,49,9,9,9,107,183,0.086,1947,0.91,1100,847,51,9,16,16,755,100,18,25,25,862,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2007-03-22,2006,6,25,81,2140.8,0.024,3,Normal,49,9,9,9,107,183,0.086,1958,0.92,1100,858,51,9,16,17,765,100,18,25,26,872,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2007-03-23,2006,6,25,82,2151.7,0.023,3,Normal,49,9,9,9,107,183,0.085,1969,0.92,1100,869,51,9,16,17,776,100,18,25,26,883,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2007-03-24,2006,6,25,83,2162.6,0.023,3,Normal,49,9,9,9,107,183,0.085,1980,0.92,1100,880,51,9,16,17,787,100,18,25,26,894,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2007-03-25,2006,6,26,84,2180.9,0.022,3,Normal,49,9,9,9,107,183,0.084,1998,0.92,1100,898,51,9,16,18,804,100,18,25,27,911,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2007-03-26,2006,6,26,85,2199.3,0.021,3,Normal,49,9,9,9,107,183,0.083,2016,0.92,1100,916,51,9,16,18,822,100,18,25,27,929,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2007-03-27,2006,6,26,86,2217.7,0.02,3,Normal,49,9,9,9,107,183,0.083,2035,0.92,1100,935,51,9,16,19,840,100,18,25,28,947,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2007-03-28,2006,6,26,87,2236.2,0.019,3,Normal,49,9,9,9,107,183,0.082,2053,0.92,1100,953,51,9,16,20,857,100,18,25,29,964,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2007-03-29,2006,6,26,88,2254.7,0.018,3,Normal,49,9,9,9,107,183,0.081,2072,0.92,1100,972,51,9,16,20,876,100,18,25,29,983,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2007-03-30,2006,6,26,89,2265.8,0.018,3,Normal,49,9,9,9,107,183,0.081,2083,0.92,1100,983,51,9,16,20,887,100,18,25,29,994,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2007-03-31,2006,6,26,90,2269.5,0.017,3,Normal,49,9,9,9,107,183,0.081,2087,0.92,1100,987,51,9,16,21,890,100,18,25,30,997,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2007-04-01,2006,7,27,91,2273.2,0.017,3,Normal,54,13,14,19,117,217,0.096,2056,0.91,1100,956,46,5,11,10,884,100,18,25,29,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2007-04-02,2006,7,27,92,2269.5,0.017,3,Normal,54,13,14,19,117,217,0.096,2053,0.9,1100,953,46,5,11,10,881,100,18,25,29,998,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2007-04-03,2006,7,27,93,2265.8,0.018,3,Normal,54,13,14,19,117,217,0.096,2049,0.9,1100,949,46,5,11,9,878,100,18,25,28,995,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2007-04-04,2006,7,27,94,2254.7,0.018,3,Normal,54,13,14,19,117,217,0.096,2038,0.9,1100,938,46,5,11,9,867,100,18,25,28,984,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2007-04-05,2006,7,27,95,2236.2,0.019,3,Normal,54,13,14,19,117,217,0.097,2019,0.9,1100,919,46,5,11,9,848,100,18,25,28,965,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2007-04-06,2006,7,27,96,2217.7,0.02,3,Normal,54,13,14,19,117,217,0.098,2001,0.9,1100,901,46,5,11,8,831,100,18,25,27,948,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2007-04-07,2006,7,27,97,2199.3,0.021,3,Normal,54,13,14,19,117,217,0.099,1982,0.9,1100,882,46,5,11,7,813,100,18,25,26,930,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2007-04-08,2006,7,28,98,2180.9,0.022,3,Normal,54,13,14,19,117,217,0.1,1964,0.9,1100,864,46,5,11,7,795,100,18,25,26,912,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2007-04-09,2006,7,28,99,2162.6,0.023,3,Normal,54,13,14,19,117,217,0.1,1946,0.9,1100,846,46,5,11,6,778,100,18,25,25,895,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2007-04-10,2006,7,28,100,2144.4,0.024,3,Normal,54,13,14,19,117,217,0.1,1927,0.9,1100,827,46,5,11,6,759,100,18,25,25,876,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2007-04-11,2006,7,28,101,2126.2,0.025,4,Mod_Dry,45,11,10,10,72,148,0.07,1978,0.93,1100,878,55,7,15,16,785,100,18,25,26,857,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2007-04-12,2006,7,28,102,2108.1,0.026,4,Mod_Dry,45,11,10,10,72,148,0.07,1960,0.93,1100,860,55,7,15,16,767,100,18,25,26,839,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2007-04-13,2006,7,28,103,2097.2,0.027,4,Mod_Dry,45,11,10,10,72,148,0.071,1949,0.93,1100,849,55,7,15,15,757,100,18,25,25,829,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2007-04-14,2006,7,28,104,2086.3,0.027,4,Mod_Dry,45,11,10,10,72,148,0.071,1938,0.93,1100,838,55,7,15,15,746,100,18,25,25,818,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2007-04-15,2006,7,29,105,2075.5,0.028,4,Mod_Dry,45,11,10,10,72,148,0.071,1928,0.93,1100,828,55,7,15,15,736,100,18,25,25,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2007-04-16,2006,7,29,106,2071.9,0.028,4,Mod_Dry,45,11,10,10,72,148,0.071,1924,0.93,1100,824,55,7,15,15,732,100,18,25,25,804,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2007-04-17,2006,7,29,107,2068.3,0.028,4,Mod_Dry,45,11,10,10,72,148,0.072,1920,0.93,1100,820,55,7,15,15,728,100,18,25,25,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2007-04-18,2006,7,29,108,2071.9,0.028,4,Mod_Dry,45,11,10,10,72,148,0.071,1924,0.93,1100,824,55,7,15,15,732,100,18,25,25,804,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2007-04-19,2006,7,29,109,2075.5,0.028,4,Mod_Dry,45,11,10,10,72,148,0.071,1928,0.93,1100,828,55,7,15,15,736,100,18,25,25,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2007-04-20,2006,7,29,110,2086.3,0.027,4,Mod_Dry,45,11,10,10,72,148,0.071,1938,0.93,1100,838,55,7,15,15,746,100,18,25,25,818,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2007-04-21,2006,7,29,111,2097.2,0.027,4,Mod_Dry,45,11,10,10,72,148,0.071,1949,0.93,1100,849,55,7,15,15,757,100,18,25,25,829,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2007-04-22,2006,7,30,112,2100.8,0.026,4,Mod_Dry,45,11,10,10,72,148,0.07,1953,0.93,1100,853,55,7,15,16,760,100,18,25,26,832,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2007-04-23,2006,7,30,113,2104.4,0.026,4,Mod_Dry,45,11,10,10,72,148,0.07,1956,0.93,1100,856,55,7,15,16,763,100,18,25,26,835,1240,990,971.4,18.6,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.9,42,168,4030
2007-04-24,2006,7,30,114,2108.1,0.026,4,Mod_Dry,45,11,10,10,72,148,0.07,1960,0.93,1100,860,55,7,15,16,767,100,18,25,26,839,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2007-04-25,2006,7,30,115,2104.4,0.026,4,Mod_Dry,45,11,10,10,72,148,0.07,1956,0.93,1100,856,55,7,15,16,763,100,18,25,26,835,1240,990,971.4,18.6,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.9,42,168,4030
2007-04-26,2006,7,30,116,2100.8,0.026,4,Mod_Dry,45,11,10,10,72,148,0.07,1953,0.93,1100,853,55,7,15,16,760,100,18,25,26,832,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2007-04-27,2006,7,30,117,2090,0.027,4,Mod_Dry,45,11,10,10,72,148,0.071,1942,0.93,1100,842,55,7,15,15,750,100,18,25,25,822,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2007-04-28,2006,7,30,118,2079.1,0.028,4,Mod_Dry,45,11,10,10,72,148,0.071,1931,0.93,1100,831,55,7,15,15,739,100,18,25,25,811,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2007-04-29,2006,7,31,119,2061.1,0.029,4,Mod_Dry,45,11,10,10,72,148,0.072,1913,0.93,1100,813,55,7,15,14,722,100,18,25,24,794,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2007-04-30,2006,7,31,120,2043.2,0.03,4,Mod_Dry,45,11,10,10,72,148,0.072,1895,0.93,1100,795,55,7,15,14,704,100,18,25,24,776,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2007-05-01,2006,8,31,121,2025.3,0.031,4,Mod_Dry,47,10,10,10,115,192,0.095,1833,0.91,1100,733,53,8,15,12,645,100,18,25,22,760,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2007-05-02,2006,8,31,122,2007.4,0.032,4,Mod_Dry,47,10,10,10,115,192,0.096,1815,0.9,1100,715,53,8,15,11,628,100,18,25,21,743,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2007-05-03,2006,8,31,123,1989.7,0.033,4,Mod_Dry,47,10,10,10,115,192,0.097,1798,0.9,1100,698,53,8,15,11,611,100,18,25,21,726,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2007-05-04,2006,8,31,124,1971.9,0.035,4,Mod_Dry,47,10,10,10,115,192,0.097,1780,0.9,1100,680,53,8,15,10,594,100,18,25,20,709,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2007-05-05,2006,8,31,125,1954.3,0.036,4,Mod_Dry,47,10,10,10,115,192,0.098,1762,0.9,1100,662,53,8,15,10,576,100,18,25,20,691,1240,990,971,19,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2007-05-06,2006,8,32,126,1929.6,0.038,4,Mod_Dry,47,10,10,10,115,192,0.1,1738,0.9,1100,638,53,8,15,9,553,100,18,25,19,668,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.1,43.3,173,4150
2007-05-07,2006,8,32,127,1905.1,0.039,4,Mod_Dry,47,10,10,10,115,192,0.1,1713,0.9,1100,613,53,8,15,8,529,100,18,25,18,644,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2007-05-08,2006,8,32,128,1880.7,0.042,4,Mod_Dry,47,10,10,10,115,192,0.1,1689,0.9,1100,589,53,8,15,8,505,100,18,25,18,620,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
