date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-05-09,2006,8,32,129,1849.5,0.045,4,Mod_Dry,47,10,10,10,115,192,0.1,1657,0.9,1100,557,53,8,15,7,474,100,18,25,17,589,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2007-05-10,2006,8,32,130,1818.4,0.049,4,Mod_Dry,47,10,10,10,115,192,0.11,1626,0.89,1100,526,53,8,15,6,444,100,18,25,16,559,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2007-05-11,2006,8,32,131,1787.6,0.053,4,Mod_Dry,47,10,10,10,115,192,0.11,1596,0.89,1100,496,53,8,15,5,415,100,18,25,15,530,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2007-05-12,2006,8,32,132,1757,0.058,4,Mod_Dry,47,10,10,10,115,192,0.11,1565,0.89,1100,465,53,8,14,4,386,100,18,24,14,501,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2007-05-13,2006,8,33,133,1726.6,0.062,4,Mod_Dry,47,10,10,10,115,192,0.11,1535,0.89,1100,435,53,8,13,3,358,100,18,23,13,473,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2007-05-14,2006,8,33,134,1696.4,0.066,4,Mod_Dry,47,10,10,10,115,192,0.11,1504,0.89,1100,404,53,8,12,2,329,100,18,22,12,444,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2007-05-15,2006,8,33,135,1666.4,0.069,4,Mod_Dry,47,10,10,10,115,192,0.12,1474,0.89,1100,374,53,8,11,1,301,100,18,21,11,416,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2007-05-16,2006,8,33,136,1636.6,0.073,4,Mod_Dry,47,10,10,10,115,192,0.12,1445,0.88,1100,345,53,8,11,0,273,100,18,21,10,388,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2007-05-17,2006,8,33,137,1607,0.077,4,Mod_Dry,47,10,10,10,115,192,0.12,1415,0.88,1100,315,53,8,10,-1,245,100,18,20,9,360,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
2007-05-18,2006,8,33,138,1577.7,0.081,4,Mod_Dry,47,10,10,10,115,192,0.12,1386,0.88,1100,286,53,8,9,-1,217,100,18,19,9,332,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2007-05-19,2006,8,33,139,1548.6,0.085,4,Mod_Dry,47,10,10,10,115,192,0.12,1357,0.88,1100,257,53,8,8,-2,190,100,18,18,8,305,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2007-05-20,2006,8,34,140,1519.7,0.088,4,Mod_Dry,47,10,10,10,115,192,0.13,1328,0.87,1100,228,52,7,7,-3,165,99,17,17,7,280,1230,990,969.5,20.5,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2007-05-21,2006,8,34,141,1491.1,0.092,4,Mod_Dry,47,10,10,10,115,192,0.13,1299,0.87,1100,199,45,6,6,-4,146,92,16,16,6,261,1220,990,969.5,20.5,0.88,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2007-05-22,2006,8,34,142,1462.7,0.097,4,Mod_Dry,47,10,10,10,115,192,0.13,1271,0.87,1100,171,39,5,5,-5,127,86,15,15,5,242,1220,990,969.4,20.6,0.868,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2007-05-23,2006,8,34,143,1434.5,0.1,4,Mod_Dry,47,10,10,10,115,192,0.13,1243,0.87,1100,143,32,4,4,-6,109,79,14,14,4,224,1210,990,969.3,20.7,0.855,0.648,0.0313,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2007-05-24,2006,8,34,144,1406.7,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1215,0.86,1100,115,26,3,4,-7,89,73,13,14,3,204,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
2007-05-25,2006,8,34,145,1372.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1181,0.86,1100,81,18,2,2,-8,67,65,12,12,2,182,1190,990,969.1,20.9,0.829,0.648,0.031,1.48,0.0706,4,0.3,1.78,0.0849,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2007-05-26,2006,8,34,146,1321.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1130,0.85,1100,30,7,1,1,-9,30,54,11,11,1,145,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2007-05-27,2006,8,35,147,1277.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1085,0.85,1085,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.775,0.615,0.029,1.39,0.0655,4,0.297,1.69,0.0794,19.5,0.954,0.98,0.935,49.6,48.2,193,4630
2007-05-28,2006,8,35,148,1233.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,1042,0.84,1042,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.711,0.516,0.0242,1.23,0.0574,4,0.288,1.52,0.0709,19.9,0.955,0.98,0.936,48.4,47.4,190,4550
2007-05-29,2006,8,35,149,1196.4,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,1004,0.84,1004,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.657,0.433,0.0202,1.09,0.0507,4,0.281,1.37,0.0638,20.1,0.955,0.98,0.936,47.3,46.4,185,4450
2007-05-30,2006,8,35,150,1160,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,968,0.83,968,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.603,0.407,0.0189,1.01,0.0468,4,0.269,1.28,0.0593,20.3,0.955,0.98,0.936,46.1,45.1,181,4330
2007-05-31,2006,8,35,151,1129.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,937.7,0.83,937.7,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.575,0.393,0.0181,0.967,0.0446,4,0.259,1.23,0.0565,20.5,0.955,0.98,0.936,44.9,44,176,4230
2007-06-01,2006,9,35,152,1100,0.14,4,Mod_Dry,45,10,9,9,88,161,0.15,939,0.85,939,0,0,0,0,-9,9,45,10,9,0,97,1000,990,968.2,21.8,0.573,0.393,0.0181,0.966,0.0444,4,0.259,1.23,0.0563,20.6,0.955,0.98,0.936,45.2,44.3,177,4250
2007-06-02,2006,9,35,153,1070.8,0.15,4,Mod_Dry,45,10,9,9,88,161,0.15,909.8,0.85,909.8,0,0,0,0,-9,9,45,10,9,0,97,974,990,968.1,21.9,0.546,0.379,0.0173,0.926,0.0423,4,0.25,1.18,0.0537,20.7,0.955,0.98,0.936,44.1,43.2,173,4150
2007-06-03,2006,9,36,154,1047.4,0.15,4,Mod_Dry,45,10,9,9,88,161,0.15,886.4,0.85,886.4,0,0,0,0,-9,9,45,10,9,0,97,950,990,968,22,0.525,0.368,0.0168,0.893,0.0407,4,0.242,1.13,0.0517,20.8,0.955,0.98,0.936,43.2,42.3,169,4060
2007-06-04,2006,9,36,155,1024.3,0.16,4,Mod_Dry,45,10,9,9,88,161,0.16,863.4,0.84,863.4,0,0,0,0,-9,9,45,10,9,0,97,927,990,968,22,0.504,0.357,0.0162,0.861,0.0391,4,0.234,1.09,0.0497,20.9,0.955,0.98,0.935,42.3,41.4,166,3980
2007-06-05,2006,9,36,156,1001.8,0.16,4,Mod_Dry,45,10,9,9,88,161,0.16,840.8,0.84,840.8,0,0,0,0,-9,9,45,10,9,0,97,905,990,967.9,22.1,0.483,0.346,0.0157,0.829,0.0375,4,0.226,1.06,0.0478,21,0.954,0.979,0.934,41.4,40.5,162,3890
2007-06-06,2006,9,36,157,979.64,0.17,4,Mod_Dry,45,10,9,9,88,161,0.16,818.6,0.84,818.6,0,0,0,0,-9,9,45,10,9,0,97,883,990,967.8,22.2,0.463,0.335,0.0151,0.798,0.036,4,0.219,1.02,0.0458,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2007-06-07,2006,9,36,158,962.77,0.17,4,Mod_Dry,45,10,9,9,88,161,0.17,801.8,0.83,801.8,0,0,0,0,-9,9,45,10,9,0,97,866,990,967.8,22.2,0.447,0.327,0.0147,0.775,0.0348,4,0.213,0.988,0.0444,21.3,0.953,0.976,0.93,39.8,38.9,155,3730
2007-06-08,2006,9,36,159,946.2,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,785.2,0.83,785.2,0,0,0,0,-9,9,45,10,9,0,97,849,990,967.7,22.3,0.432,0.319,0.0143,0.751,0.0337,3,0.289,1.04,0.0466,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
2007-06-09,2006,9,36,160,929.96,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,769,0.83,769,0,0,0,0,-9,9,45,10,9,0,97,833,990,967.6,22.4,0.417,0.311,0.0139,0.729,0.0326,3,0.285,1.01,0.0453,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2007-06-10,2006,9,37,161,914.06,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,753.1,0.82,753.1,0,0,0,0,-9,9,45,10,9,0,97,817,990,967.6,22.4,0.403,0.303,0.0135,0.706,0.0315,3,0.281,0.987,0.044,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2007-06-11,2006,9,37,162,898.51,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,737.5,0.82,737.5,0,0,0,0,-9,9,45,10,9,0,97,802,990,967.5,22.5,0.389,0.294,0.013,0.682,0.0303,3,0.274,0.957,0.0425,21.5,0.957,0.98,0.938,49.7,48.2,145,3470
2007-06-12,2006,9,37,163,883.35,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,722.4,0.82,722.4,0,0,0,0,-9,9,45,10,9,0,97,786,990,967.4,22.6,0.375,0.284,0.0126,0.658,0.0292,3,0.268,0.926,0.041,21.6,0.957,0.98,0.938,48.9,47.9,144,3450
2007-06-13,2006,9,37,164,868.61,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,707.6,0.81,707.6,0,0,0,0,-9,9,45,10,9,0,97,772,990,967.4,22.6,0.365,0.274,0.0121,0.639,0.0282,3,0.261,0.9,0.0398,21.7,0.957,0.98,0.938,48.1,47.1,141,3390
2007-06-14,2006,9,37,165,854.31,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,693.3,0.81,693.3,0,0,0,0,-9,9,45,10,9,0,97,757,990,967.3,22.7,0.357,0.264,0.0116,0.621,0.0274,3,0.254,0.876,0.0386,21.8,0.957,0.98,0.938,47.3,46.3,139,3340
2007-06-15,2006,9,37,166,840.5,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,679.5,0.81,679.5,0,0,0,0,-9,9,45,10,9,0,97,744,990,967.3,22.7,0.349,0.255,0.0112,0.604,0.0266,3,0.248,0.852,0.0375,21.9,0.957,0.98,0.938,46.5,45.6,137,3280
2007-06-16,2006,9,37,167,830.96,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,670,0.81,670,0,0,0,0,-9,9,45,10,9,0,97,734,990,967.2,22.8,0.344,0.249,0.0109,0.592,0.026,3,0.244,0.836,0.0367,21.9,0.957,0.98,0.938,46,45.1,135,3240
2007-06-17,2006,9,38,168,821.72,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,660.7,0.8,660.7,0,0,0,0,-9,9,45,10,9,0,97,725,990,967.2,22.8,0.338,0.242,0.0106,0.581,0.0255,3,0.24,0.821,0.036,22,0.956,0.98,0.937,45.4,44.5,134,3210
2007-06-18,2006,9,38,169,812.81,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,651.8,0.8,651.8,0,0,0,0,-9,9,45,10,9,0,97,716,990,967.2,22.8,0.333,0.236,0.0103,0.57,0.0249,3,0.236,0.806,0.0353,22,0.956,0.98,0.937,44.9,44,132,3170
2007-06-19,2006,9,38,170,804.26,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,643.3,0.8,643.3,0,0,0,0,-9,9,45,10,9,0,97,707,990,967.1,22.9,0.328,0.231,0.0101,0.559,0.0244,3,0.232,0.791,0.0346,22.1,0.956,0.98,0.937,44.4,43.5,131,3130
2007-06-20,2006,9,38,171,796.12,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,635.1,0.8,635.1,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00983,0.549,0.024,3,0.228,0.777,0.0339,22.1,0.956,0.98,0.936,43.9,43,129,3100
2007-06-21,2006,9,38,172,788.47,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,627.5,0.8,627.5,0,0,0,0,-9,9,45,10,9,0,97,691,990,967.1,22.9,0.319,0.22,0.00959,0.54,0.0235,3,0.225,0.764,0.0333,22.2,0.955,0.98,0.936,43.5,42.6,128,3070
2007-06-22,2006,9,38,173,781.41,0.23,4,Mod_Dry,45,10,9,9,88,161,0.21,620.4,0.79,620.4,0,0,0,0,-9,9,45,10,9,0,97,684,990,967,23,0.315,0.215,0.00938,0.531,0.0231,3,0.222,0.753,0.0328,22.2,0.955,0.98,0.936,43,42.2,127,3040
2007-06-23,2006,9,38,174,775.14,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,614.1,0.79,614.1,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00918,0.523,0.0227,3,0.219,0.742,0.0323,22.3,0.955,0.98,0.936,42.7,41.8,125,3010
2007-06-24,2006,9,39,175,768.75,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,607.8,0.79,607.8,0,0,0,0,-9,9,45,10,9,0,97,672,990,967,23,0.308,0.207,0.00899,0.515,0.0224,3,0.216,0.731,0.0318,22.3,0.955,0.98,0.935,42.3,41.4,124,2980
2007-06-25,2006,9,39,176,756.44,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,595.4,0.79,595.4,0,0,0,0,-9,9,45,10,9,0,97,659,990,966.9,23.1,0.301,0.199,0.00861,0.5,0.0217,3,0.21,0.71,0.0308,22.4,0.954,0.979,0.934,41.5,40.7,122,2930
2007-06-26,2006,9,39,177,745.23,0.25,4,Mod_Dry,45,10,9,9,88,161,0.22,584.2,0.78,584.2,0,0,0,0,-9,9,45,10,9,0,97,648,990,966.9,23.1,0.295,0.191,0.00827,0.486,0.021,3,0.205,0.692,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2007-06-27,2006,9,39,178,733.47,0.25,4,Mod_Dry,45,10,9,9,88,161,0.22,572.5,0.78,572.5,0,0,0,0,-9,9,45,10,9,0,97,636,990,966.8,23.2,0.288,0.183,0.00792,0.472,0.0204,3,0.2,0.672,0.029,22.5,0.952,0.976,0.93,40.1,39.1,117,2820
2007-06-28,2006,9,39,179,721.72,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,560.7,0.78,560.7,0,0,0,0,-9,9,45,10,9,0,97,625,990,966.8,23.2,0.282,0.176,0.00756,0.457,0.0197,3,0.195,0.652,0.0281,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2007-06-29,2006,9,39,180,710.5,0.26,4,Mod_Dry,45,10,9,9,88,161,0.23,549.5,0.77,549.5,0,0,0,0,-9,9,45,10,9,0,97,614,990,966.7,23.3,0.275,0.168,0.00723,0.443,0.0191,3,0.19,0.633,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2710
2007-06-30,2006,9,39,181,700.39,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,539.4,0.77,539.4,0,0,0,0,-9,9,45,10,9,0,97,603,990,966.7,23.3,0.269,0.161,0.00692,0.431,0.0185,3,0.185,0.616,0.0264,22.7,0.95,0.972,0.923,38,36.9,111,2660
2007-07-01,2006,10,40,182,689.72,0.27,3,Normal,50,10,9,9,108,186,0.27,503.7,0.73,503.7,0,0,0,0,-9,9,50,10,9,0,117,573,990,966.7,23.3,0.252,0.137,0.00589,0.389,0.0167,3,0.169,0.559,0.0239,22.8,0.947,0.97,0.918,35.5,34.4,103,2480
2007-07-02,2006,10,40,183,679.06,0.28,3,Normal,50,10,9,9,108,186,0.27,493.1,0.73,493.1,0,0,0,0,-9,9,50,10,9,0,117,562,990,966.6,23.4,0.246,0.132,0.00563,0.378,0.0162,2,0.275,0.653,0.0279,22.7,0.956,0.98,0.937,52.5,48.2,96.4,2310
2007-07-03,2006,10,40,184,670.04,0.28,3,Normal,50,10,9,9,108,186,0.28,484,0.72,484,0,0,0,0,-9,9,50,10,9,0,117,553,990,966.6,23.4,0.241,0.127,0.00544,0.368,0.0157,2,0.269,0.638,0.0272,22.8,0.956,0.98,0.937,51.7,48.2,96.4,2310
2007-07-04,2006,10,40,185,660.47,0.29,3,Normal,50,10,9,9,108,186,0.28,474.5,0.72,474.5,0,0,0,0,-9,9,50,10,9,0,117,543,990,966.5,23.5,0.235,0.123,0.00524,0.358,0.0153,2,0.263,0.621,0.0265,22.8,0.957,0.98,0.938,50.8,48.2,96.4,2310
2007-07-05,2006,10,40,186,650.9,0.29,3,Normal,50,10,9,9,108,186,0.29,464.9,0.71,464.9,0,0,0,0,-9,9,50,10,9,0,117,534,990,966.5,23.5,0.23,0.118,0.00504,0.348,0.0148,2,0.256,0.605,0.0257,22.9,0.957,0.98,0.938,50,48.2,96.4,2310
2007-07-06,2006,10,40,187,641.32,0.3,3,Normal,50,10,9,9,108,186,0.29,455.3,0.71,455.3,0,0,0,0,-9,9,50,10,9,0,117,524,990,966.5,23.5,0.224,0.114,0.00484,0.338,0.0144,2,0.25,0.588,0.025,22.9,0.958,0.98,0.939,49.1,48.1,96.2,2310
2007-07-07,2006,10,40,188,632.3,0.3,3,Normal,50,10,9,9,108,186,0.29,446.3,0.71,446.3,0,0,0,0,-9,9,50,10,9,0,117,515,990,966.4,23.6,0.219,0.11,0.00465,0.329,0.014,2,0.244,0.573,0.0243,23,0.958,0.98,0.939,48.2,47.2,94.5,2270
2007-07-08,2006,10,41,189,624.37,0.3,3,Normal,50,10,9,9,108,186,0.3,438.4,0.7,438.4,0,0,0,0,-9,9,50,10,9,0,117,507,990,966.4,23.6,0.215,0.106,0.00449,0.321,0.0136,2,0.238,0.559,0.0237,23,0.957,0.98,0.938,47.4,46.5,92.9,2230
2007-07-09,2006,10,41,190,615.9,0.31,3,Normal,50,10,9,9,108,186,0.3,429.9,0.7,429.9,0,0,0,0,-9,9,50,10,9,0,117,499,990,966.4,23.6,0.212,0.102,0.00431,0.314,0.0133,2,0.233,0.546,0.0231,23.1,0.957,0.98,0.938,46.6,45.6,91.3,2190
2007-07-10,2006,10,41,191,607.42,0.31,3,Normal,50,10,9,9,108,186,0.31,421.4,0.69,421.4,0,0,0,0,-9,9,50,10,9,0,117,490,990,966.3,23.7,0.209,0.0979,0.00414,0.307,0.0129,2,0.227,0.533,0.0225,23.1,0.956,0.98,0.937,45.7,44.8,89.6,2150
2007-07-11,2006,10,41,192,598.94,0.32,3,Normal,50,10,9,9,108,186,0.31,412.9,0.69,412.9,0,0,0,0,-9,9,50,10,9,0,117,482,990,966.3,23.7,0.206,0.0939,0.00396,0.3,0.0126,2,0.221,0.521,0.022,23.2,0.956,0.98,0.937,44.9,44,87.9,2110
2007-07-12,2006,10,41,193,591.01,0.32,3,Normal,50,10,9,9,108,186,0.32,405,0.69,405,0,0,0,0,-9,9,50,10,9,0,117,474,990,966.3,23.7,0.203,0.0902,0.0038,0.293,0.0123,2,0.216,0.509,0.0214,23.2,0.955,0.98,0.936,44.1,43.2,86.4,2070
2007-07-13,2006,10,41,194,583.08,0.33,3,Normal,50,10,9,9,108,186,0.32,397.1,0.68,397.1,0,0,0,0,-9,9,50,10,9,0,117,466,990,966.2,23.8,0.2,0.0864,0.00363,0.286,0.012,2,0.211,0.497,0.0209,23.3,0.954,0.98,0.935,43.3,42.4,84.8,2040
2007-07-14,2006,10,41,195,576.25,0.33,3,Normal,50,10,9,9,108,186,0.32,390.3,0.68,390.3,0,0,0,0,-9,9,50,10,9,0,117,459,990,966.2,23.8,0.198,0.0832,0.00349,0.281,0.0118,2,0.206,0.487,0.0204,23.3,0.954,0.98,0.935,42.6,41.7,83.4,2000
2007-07-15,2006,10,42,196,568.86,0.34,3,Normal,50,10,9,9,108,186,0.33,382.9,0.67,382.9,0,0,0,0,-9,9,50,10,9,0,117,452,990,966.2,23.8,0.195,0.0797,0.00334,0.275,0.0115,2,0.201,0.476,0.02,23.4,0.953,0.98,0.934,41.8,40.9,81.9,1970
2007-07-16,2006,10,42,197,561.48,0.34,3,Normal,50,10,9,9,108,186,0.33,375.5,0.67,375.5,0,0,0,0,-9,9,50,10,9,0,117,444,990,966.1,23.9,0.192,0.0762,0.00319,0.269,0.0113,2,0.196,0.465,0.0195,23.4,0.952,0.978,0.931,41,40.1,80.3,1930
2007-07-17,2006,10,42,198,554.1,0.34,3,Normal,50,10,9,9,108,186,0.34,368.1,0.66,368.1,0,0,0,0,-9,9,50,10,9,0,117,437,990,966.1,23.9,0.19,0.0727,0.00304,0.263,0.011,2,0.191,0.454,0.019,23.5,0.951,0.977,0.929,40.3,39.3,78.6,1890
2007-07-18,2006,10,42,199,546.72,0.35,3,Normal,50,10,9,9,108,186,0.34,360.7,0.66,360.7,0,0,0,0,-9,9,50,10,9,0,117,430,990,966.1,23.9,0.187,0.0693,0.00289,0.256,0.0107,2,0.186,0.442,0.0185,23.5,0.95,0.975,0.926,39.5,38.5,77,1850
2007-07-19,2006,10,42,200,539.88,0.35,3,Normal,50,10,9,9,108,186,0.34,353.9,0.66,353.9,0,0,0,0,-9,9,50,10,9,0,117,423,990,966,24,0.185,0.066,0.00275,0.251,0.0105,2,0.181,0.432,0.018,23.5,0.949,0.973,0.924,38.8,37.7,75.5,1810
2007-07-20,2006,10,42,201,533.04,0.36,3,Normal,50,10,9,9,108,186,0.35,347,0.65,347,0,0,0,0,-9,9,50,10,9,0,117,416,990,966,24,0.182,0.0628,0.00262,0.245,0.0102,2,0.177,0.422,0.0176,23.6,0.948,0.972,0.921,38,37,73.9,1770
2007-07-21,2006,10,42,202,527.3,0.36,3,Normal,50,10,9,9,108,186,0.35,341.3,0.65,341.3,0,0,0,0,-9,9,50,10,9,0,117,410,990,966,24,0.18,0.0601,0.0025,0.24,0.01,2,0.173,0.413,0.0172,23.6,0.947,0.971,0.919,37.4,36.3,72.7,1740
2007-07-22,2006,10,43,203,521.01,0.37,3,Normal,50,10,9,9,108,186,0.36,335,0.64,335,0,0,0,0,-9,9,50,10,9,0,117,404,990,965.9,24.1,0.178,0.0571,0.00237,0.235,0.00978,2,0.169,0.404,0.0168,23.7,0.946,0.97,0.918,36.8,35.7,71.3,1710
2007-07-23,2006,10,43,204,514.72,0.37,3,Normal,50,10,9,9,108,186,0.36,328.7,0.64,328.7,0,0,0,0,-9,9,50,10,9,0,117,398,990,965.9,24.1,0.176,0.0542,0.00225,0.23,0.00955,2,0.164,0.394,0.0164,23.7,0.945,0.97,0.917,36.1,35,70,1680
2007-07-24,2006,10,43,205,508.43,0.37,3,Normal,50,10,9,9,108,186,0.37,322.4,0.63,322.4,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.174,0.0512,0.00212,0.225,0.00933,2,0.16,0.385,0.016,23.7,0.944,0.97,0.916,35.4,34.4,68.7,1650
2007-07-25,2006,10,43,206,502.15,0.38,3,Normal,50,10,9,9,108,186,0.37,316.1,0.63,316.1,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.171,0.0482,0.002,0.22,0.0091,2,0.156,0.376,0.0156,23.8,0.943,0.97,0.915,34.8,33.7,67.4,1620
2007-07-26,2006,10,43,207,495.86,0.38,3,Normal,50,10,9,9,108,186,0.38,309.9,0.63,309.9,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0453,0.00187,0.214,0.00888,2,0.152,0.366,0.0151,23.8,0.942,0.97,0.914,34.1,33.1,66.1,1590
2007-07-27,2006,10,43,208,490.11,0.39,3,Normal,50,10,9,9,108,186,0.38,304.1,0.62,304.1,0,0,0,0,-9,9,50,10,9,0,117,373,990,965.8,24.2,0.167,0.0425,0.00176,0.21,0.00867,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,64.9,1560
2007-07-28,2006,10,43,209,484.37,0.39,3,Normal,50,10,9,9,108,186,0.38,298.4,0.62,298.4,0,0,0,0,-9,9,50,10,9,0,117,367,990,965.8,24.2,0.165,0.0398,0.00164,0.205,0.00846,2,0.144,0.349,0.0144,23.9,0.941,0.97,0.912,32.9,31.9,63.7,1530
2007-07-29,2006,10,44,210,478.63,0.39,3,Normal,50,10,9,9,108,186,0.39,292.6,0.61,292.6,0,0,0,0,-9,9,50,10,9,0,117,362,990,965.8,24.2,0.163,0.0371,0.00153,0.2,0.00826,2,0.14,0.34,0.014,23.9,0.939,0.97,0.911,32.2,31.3,62.5,1500
2007-07-30,2006,10,44,211,473.98,0.4,3,Normal,50,10,9,9,108,186,0.39,288,0.61,288,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.162,0.0349,0.00144,0.196,0.0081,2,0.137,0.333,0.0137,23.9,0.938,0.97,0.91,31.7,30.8,61.5,1480
2007-07-31,2006,10,44,212,468.79,0.4,3,Normal,50,10,9,9,108,186,0.4,282.8,0.6,282.8,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0325,0.00134,0.192,0.00791,2,0.133,0.326,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.4,1450
2007-08-01,2006,11,44,213,462.5,0.4,3,Normal,47,8,6,5,89,155,0.34,307.5,0.67,307.5,0,0,0,0,-5,5,47,8,6,0,94,369,990,965.7,24.3,0.166,0.0441,0.00182,0.21,0.00862,2,0.15,0.36,0.0148,24,0.942,0.97,0.914,34,33,66,1580
2007-08-02,2006,11,44,214,456.75,0.41,3,Normal,47,8,6,5,89,155,0.34,301.8,0.66,301.8,0,0,0,0,-5,5,47,8,6,0,94,363,990,965.7,24.3,0.164,0.0414,0.0017,0.205,0.00842,2,0.146,0.351,0.0144,24,0.941,0.97,0.913,33.4,32.4,64.8,1560
2007-08-03,2006,11,44,215,450.47,0.41,3,Normal,47,8,6,5,89,155,0.34,295.5,0.66,295.5,0,0,0,0,-5,5,47,8,6,0,94,356,990,965.6,24.4,0.161,0.0385,0.00158,0.2,0.0082,2,0.142,0.342,0.014,24,0.94,0.97,0.912,32.7,31.7,63.5,1520
2007-08-04,2006,11,44,216,444.18,0.42,3,Normal,47,8,6,5,89,155,0.35,289.2,0.65,289.2,0,0,0,0,-5,5,47,8,6,0,94,350,990,965.6,24.4,0.159,0.0355,0.00145,0.195,0.00798,2,0.138,0.332,0.0136,24.1,0.938,0.97,0.91,32,31.1,62.1,1490
2007-08-05,2006,11,45,217,437.89,0.42,3,Normal,47,8,6,5,89,155,0.35,282.9,0.65,282.9,0,0,0,0,-5,5,47,8,6,0,94,344,990,965.6,24.4,0.157,0.0325,0.00133,0.189,0.00775,2,0.133,0.323,0.0132,24.1,0.937,0.97,0.909,31.3,30.4,60.8,1460
2007-08-06,2006,11,45,218,432.15,0.43,3,Normal,47,8,6,5,89,155,0.36,277.1,0.64,277.1,0,0,0,0,-5,5,47,8,6,0,94,338,990,965.5,24.5,0.155,0.0298,0.00122,0.185,0.00755,2,0.13,0.314,0.0129,24.1,0.936,0.97,0.908,30.7,29.8,59.6,1430
2007-08-07,2006,11,45,219,426.4,0.43,3,Normal,47,8,6,5,89,155,0.36,271.4,0.64,271.4,0,0,0,0,-5,5,47,8,6,0,94,332,990,965.5,24.5,0.153,0.0271,0.00111,0.18,0.00735,2,0.126,0.306,0.0125,24.2,0.935,0.97,0.906,30.1,29.2,58.3,1400
2007-08-08,2006,11,45,220,421.75,0.44,3,Normal,47,8,6,5,89,155,0.37,266.8,0.63,266.8,0,0,0,0,-5,5,47,8,6,0,94,328,990,965.5,24.5,0.151,0.0249,0.00102,0.176,0.00719,2,0.123,0.299,0.0122,24.2,0.933,0.97,0.905,29.6,28.7,57.3,1380
2007-08-09,2006,11,45,221,416.56,0.44,3,Normal,47,8,6,5,89,155,0.37,261.6,0.63,261.6,0,0,0,0,-5,5,47,8,6,0,94,323,990,965.5,24.5,0.149,0.0225,0.000916,0.172,0.00701,2,0.119,0.291,0.0119,24.2,0.932,0.97,0.904,29,28.1,56.2,1350
2007-08-10,2006,11,45,222,411.36,0.44,3,Normal,47,8,6,5,89,155,0.38,256.4,0.62,256.4,0,0,0,0,-5,5,47,8,6,0,94,317,990,965.5,24.5,0.148,0.02,0.000815,0.168,0.00682,2,0.116,0.283,0.0115,24.3,0.931,0.97,0.903,28.4,27.6,55.1,1320
2007-08-11,2006,11,45,223,406.17,0.45,3,Normal,47,8,6,5,89,155,0.38,251.2,0.62,251.2,0,0,0,0,-5,5,47,8,6,0,94,312,990,965.4,24.6,0.146,0.0176,0.000714,0.163,0.00664,2,0.112,0.275,0.0112,24.3,0.93,0.97,0.902,27.8,27,54,1300
2007-08-12,2006,11,46,224,400.97,0.45,3,Normal,47,8,6,5,89,155,0.39,246,0.61,246,0,0,0,0,-5,5,47,8,6,0,94,307,990,965.4,24.6,0.144,0.0167,0.000677,0.161,0.00653,2,0.109,0.269,0.0109,24.3,0.928,0.97,0.901,27.2,26.4,52.8,1270
2007-08-13,2006,11,46,225,396.32,0.46,3,Normal,47,8,6,5,89,155,0.39,241.3,0.61,241.3,0,0,0,0,-5,5,47,8,6,0,94,302,990,965.4,24.6,0.142,0.0163,0.000661,0.158,0.00644,2,0.105,0.264,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.8,1240
2007-08-14,2006,11,46,226,391.68,0.46,3,Normal,47,8,6,5,89,155,0.4,236.7,0.6,236.7,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000644,0.156,0.00635,2,0.102,0.259,0.0105,24.4,0.925,0.97,0.898,26.2,25.4,50.8,1220
2007-08-15,2006,11,46,227,387.03,0.47,3,Normal,47,8,6,5,89,155,0.4,232,0.6,232,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0155,0.000627,0.154,0.00626,2,0.0991,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,24.9,49.8,1190
2007-08-16,2006,11,46,228,382.38,0.47,3,Normal,47,8,6,5,89,155,0.41,227.4,0.59,227.4,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.0151,0.000611,0.152,0.00617,1,0.249,0.402,0.0163,24.3,0.958,0.98,0.939,51.9,48.2,48.2,1160
2007-08-17,2006,11,46,229,378.82,0.47,3,Normal,47,8,6,5,89,155,0.41,223.8,0.59,223.8,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.000598,0.151,0.0061,1,0.245,0.395,0.016,24.3,0.959,0.98,0.939,51.2,48.2,48.2,1160
2007-08-18,2006,11,46,230,374.72,0.48,3,Normal,47,8,6,5,89,155,0.41,219.7,0.59,219.7,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0144,0.000583,0.149,0.00603,1,0.239,0.388,0.0157,24.3,0.958,0.98,0.939,50.2,48.2,48.2,1160
2007-08-19,2006,11,47,231,370.62,0.48,3,Normal,47,8,6,5,89,155,0.42,215.6,0.58,215.6,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000569,0.147,0.00595,1,0.234,0.381,0.0154,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2007-08-20,2006,11,47,232,366.52,0.48,3,Normal,47,8,6,5,89,155,0.42,211.5,0.58,211.5,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0137,0.000554,0.145,0.00587,1,0.228,0.373,0.0151,24.4,0.957,0.98,0.938,48.4,47.4,47.4,1140
2007-08-21,2006,11,47,233,362.42,0.49,3,Normal,47,8,6,5,89,155,0.43,207.4,0.57,207.4,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0134,0.00054,0.144,0.0058,1,0.223,0.366,0.0148,24.4,0.956,0.98,0.937,47.5,46.5,46.5,1120
2007-08-22,2006,11,47,234,358.32,0.49,3,Normal,47,8,6,5,89,155,0.43,203.3,0.57,203.3,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000525,0.142,0.00572,1,0.217,0.359,0.0145,24.4,0.955,0.98,0.936,46.6,45.6,45.6,1100
2007-08-23,2006,11,47,235,354.22,0.5,3,Normal,47,8,6,5,89,155,0.44,199.2,0.56,199.2,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0127,0.000511,0.14,0.00564,1,0.211,0.352,0.0142,24.5,0.955,0.98,0.936,45.7,44.7,44.7,1070
2007-08-24,2006,11,47,236,350.66,0.5,3,Normal,47,8,6,5,89,155,0.44,195.7,0.56,195.7,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000498,0.138,0.00557,1,0.207,0.345,0.0139,24.5,0.954,0.98,0.935,44.8,43.9,43.9,1050
2007-08-25,2006,11,47,237,347.11,0.5,3,Normal,47,8,6,5,89,155,0.45,192.1,0.55,192.1,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000486,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.933,44,43.1,43.1,1040
2007-08-26,2006,11,48,238,343.55,0.51,3,Normal,47,8,6,5,89,155,0.45,188.6,0.55,188.6,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000473,0.135,0.00544,1,0.197,0.332,0.0134,24.5,0.951,0.98,0.932,43.2,42.3,42.3,1020
2007-08-27,2006,11,48,239,340,0.51,3,Normal,47,8,6,5,89,155,0.46,185,0.54,185,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.000461,0.134,0.00537,1,0.192,0.326,0.0131,24.6,0.95,0.98,0.931,42.4,41.5,41.5,997
2007-08-28,2006,11,48,240,336.44,0.52,3,Normal,47,8,6,5,89,155,0.46,181.4,0.54,181.4,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0112,0.000448,0.132,0.00531,1,0.187,0.32,0.0128,24.6,0.949,0.979,0.93,41.6,40.7,40.7,977
2007-08-29,2006,11,48,241,332.89,0.52,3,Normal,47,8,6,5,89,155,0.47,177.9,0.53,177.9,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000436,0.131,0.00524,1,0.183,0.313,0.0126,24.6,0.948,0.978,0.927,40.7,39.8,39.8,956
2007-08-30,2006,11,48,242,330.43,0.52,3,Normal,47,8,6,5,89,155,0.47,175.4,0.53,175.4,0,0,0,0,-5,5,47,8,6,0,94,236,990,965.1,24.9,0.119,0.0107,0.000427,0.13,0.0052,1,0.179,0.309,0.0124,24.6,0.948,0.976,0.925,40.2,39.2,39.2,941
2007-08-31,2006,11,48,243,327.42,0.53,3,Normal,47,8,6,5,89,155,0.47,172.4,0.53,172.4,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000417,0.128,0.00514,1,0.175,0.304,0.0122,24.7,0.947,0.975,0.923,39.5,38.5,38.5,923
2007-09-01,2006,12,48,244,323.32,0.53,3,Normal,40,6,4,3,65,118,0.36,205.3,0.64,205.3,0,0,0,0,-3,3,40,6,4,0,68,255,990,965,25,0.126,0.0132,0.000528,0.139,0.00556,1,0.22,0.359,0.0144,24.6,0.956,0.98,0.937,47.4,46.4,46.4,1110
2007-09-02,2006,12,49,245,319.76,0.54,3,Normal,40,6,4,3,65,118,0.37,201.8,0.63,201.8,0,0,0,0,-3,3,40,6,4,0,68,252,990,965,25,0.124,0.0129,0.000516,0.137,0.00549,1,0.215,0.352,0.0141,24.6,0.955,0.98,0.936,46.6,45.7,45.7,1100
2007-09-03,2006,12,49,246,315.66,0.54,3,Normal,40,6,4,3,65,118,0.37,197.7,0.63,197.7,0,0,0,0,-3,3,40,6,4,0,68,248,990,965,25,0.123,0.0126,0.000502,0.135,0.00541,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2007-09-04,2006,12,49,247,311.56,0.55,3,Normal,40,6,4,3,65,118,0.38,193.6,0.62,193.6,0,0,0,0,-3,3,40,6,4,0,68,244,990,965,25,0.121,0.0122,0.000487,0.134,0.00534,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
2007-09-05,2006,12,49,248,307.46,0.55,3,Normal,40,6,4,3,65,118,0.38,189.5,0.62,189.5,0,0,0,0,-3,3,40,6,4,0,68,239,990,964.9,25.1,0.12,0.0119,0.000473,0.132,0.00526,1,0.198,0.33,0.0132,24.7,0.952,0.98,0.933,43.7,42.9,42.9,1030
2007-09-06,2006,12,49,249,303.36,0.56,3,Normal,40,6,4,3,65,118,0.39,185.4,0.61,185.4,0,0,0,0,-3,3,40,6,4,0,68,235,990,964.9,25.1,0.119,0.0115,0.000459,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
2007-09-07,2006,12,49,250,299.8,0.56,3,Normal,40,6,4,3,65,118,0.39,181.8,0.61,181.8,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.117,0.0112,0.000446,0.129,0.00512,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,987
2007-09-08,2006,12,49,251,296.25,0.57,3,Normal,40,6,4,3,65,118,0.4,178.3,0.6,178.3,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000434,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.928,41.1,40.2,40.2,965
2007-09-09,2006,12,50,252,292.69,0.57,3,Normal,40,6,4,3,65,118,0.4,174.7,0.6,174.7,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000422,0.125,0.00499,1,0.178,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.3,39.3,944
2007-09-10,2006,12,50,253,289.14,0.58,3,Normal,40,6,4,3,65,118,0.41,171.1,0.59,171.1,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.00041,0.124,0.00493,1,0.174,0.297,0.0118,24.8,0.946,0.975,0.922,39.4,38.5,38.5,923
2007-09-11,2006,12,50,254,286.68,0.58,3,Normal,40,6,4,3,65,118,0.41,168.7,0.59,168.7,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.8,37.8,908
2007-09-12,2006,12,50,255,283.67,0.58,3,Normal,40,6,4,3,65,118,0.42,165.7,0.58,165.7,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00983,0.000391,0.121,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,890
2007-09-13,2006,12,50,256,280.66,0.59,3,Normal,40,6,4,3,65,118,0.42,162.7,0.58,162.7,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00958,0.00038,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,873
2007-09-14,2006,12,50,257,277.65,0.59,3,Normal,40,6,4,3,65,118,0.42,159.7,0.57,159.7,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00932,0.00037,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,856
2007-09-15,2006,12,50,258,274.65,0.6,3,Normal,40,6,4,3,65,118,0.43,156.7,0.57,156.7,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.108,0.00907,0.00036,0.118,0.00466,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,839
2007-09-16,2006,12,51,259,271.64,0.6,3,Normal,40,6,4,3,65,118,0.43,153.6,0.57,153.6,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.00881,0.000349,0.116,0.00461,1,0.15,0.266,0.0106,24.9,0.94,0.97,0.912,35.3,34.3,34.3,823
2007-09-17,2006,12,51,260,268.63,0.61,3,Normal,40,6,4,3,65,118,0.44,150.6,0.56,150.6,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00855,0.000339,0.115,0.00455,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,807
2007-09-18,2006,12,51,261,265.62,0.61,3,Normal,40,6,4,3,65,118,0.44,147.6,0.56,147.6,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.0083,0.000329,0.114,0.0045,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,790
2007-09-19,2006,12,51,262,263.16,0.62,3,Normal,40,6,4,3,65,118,0.45,145.2,0.55,145.2,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00809,0.00032,0.112,0.00446,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.4,32.3,32.3,776
2007-09-20,2006,12,51,263,260.7,0.62,3,Normal,40,6,4,3,65,118,0.45,142.7,0.55,142.7,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00788,0.000312,0.111,0.00441,1,0.135,0.247,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,763
2007-09-21,2006,12,51,264,258.24,0.63,3,Normal,40,6,4,3,65,118,0.46,140.2,0.54,140.2,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00767,0.000304,0.11,0.00437,1,0.132,0.242,0.00958,25,0.935,0.97,0.907,32.2,31.2,31.2,749
2007-09-22,2006,12,51,265,255.78,0.63,3,Normal,40,6,4,3,65,118,0.46,137.8,0.54,137.8,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00746,0.000295,0.109,0.00432,1,0.129,0.238,0.00941,25,0.934,0.97,0.906,31.6,30.7,30.7,736
2007-09-23,2006,12,52,266,253.32,0.64,3,Normal,40,6,4,3,65,118,0.47,135.3,0.53,135.3,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00725,0.000287,0.108,0.00428,1,0.125,0.233,0.00923,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2007-09-24,2006,12,52,267,250.86,0.64,3,Normal,40,6,4,3,65,118,0.47,132.9,0.53,132.9,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00423,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.4,29.5,29.5,709
2007-09-25,2006,12,52,268,248.4,0.65,3,Normal,40,6,4,3,65,118,0.47,130.4,0.53,130.4,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0992,0.00683,0.00027,0.106,0.00419,1,0.119,0.225,0.00887,25.1,0.931,0.97,0.903,29.9,29,29,695
2007-09-26,2006,12,52,269,245.93,0.65,3,Normal,40,6,4,3,65,118,0.48,127.9,0.52,127.9,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0983,0.00662,0.000262,0.105,0.00414,1,0.115,0.22,0.00869,25.1,0.93,0.97,0.902,29.3,28.4,28.4,682
2007-09-27,2006,12,52,270,243.47,0.66,3,Normal,40,6,4,3,65,118,0.48,125.5,0.52,125.5,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0975,0.00641,0.000253,0.104,0.0041,1,0.112,0.216,0.00851,25.1,0.929,0.97,0.901,28.7,27.9,27.9,669
2007-09-28,2006,12,52,271,242.11,0.66,3,Normal,40,6,4,3,65,118,0.49,124.1,0.51,124.1,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.097,0.0063,0.000249,0.103,0.00407,1,0.11,0.213,0.00842,25.1,0.928,0.97,0.9,28.4,27.5,27.5,661
2007-09-29,2006,12,52,272,240.19,0.66,3,Normal,40,6,4,3,65,118,0.49,122.2,0.51,122.2,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0963,0.00614,0.000242,0.102,0.00404,1,0.107,0.21,0.00828,25.1,0.927,0.97,0.899,27.9,27.1,27.1,650
2007-09-30,2006,12,53,273,238.28,0.67,3,Normal,40,6,4,3,65,118,0.49,120.3,0.51,120.3,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0956,0.00597,0.000235,0.102,0.004,1,0.105,0.206,0.00814,25.2,0.926,0.97,0.898,27.5,26.7,26.7,640
2007-10-01,2007,1,1,274,236.36,0.67,3,Normal,37,5,3,2,50,97,0.41,139.4,0.59,139.4,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.101,0.0076,0.000299,0.108,0.00426,1,0.131,0.239,0.00941,25.1,0.935,0.97,0.907,32.1,31.2,31.2,748
2007-10-02,2007,1,1,275,236.64,0.67,3,Normal,37,5,3,2,50,97,0.41,139.6,0.59,139.6,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00762,0.0003,0.108,0.00427,1,0.131,0.239,0.00943,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2007-10-03,2007,1,1,276,236.91,0.67,3,Normal,37,5,3,2,50,97,0.41,139.9,0.59,139.9,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00764,0.000301,0.108,0.00427,1,0.131,0.24,0.00945,25.1,0.935,0.97,0.907,32.2,31.3,31.3,751
2007-10-04,2007,1,1,277,235,0.67,3,Normal,37,5,3,2,50,97,0.41,138,0.59,138,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00748,0.000295,0.108,0.00424,1,0.129,0.236,0.00931,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2007-10-05,2007,1,1,278,233.08,0.68,3,Normal,37,5,3,2,50,97,0.42,136.1,0.58,136.1,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.00732,0.000288,0.107,0.0042,1,0.126,0.233,0.00917,25.2,0.933,0.97,0.905,31.3,30.4,30.4,730
2007-10-06,2007,1,1,279,231.17,0.68,3,Normal,37,5,3,2,50,97,0.42,134.2,0.58,134.2,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0988,0.00715,0.000282,0.106,0.00417,1,0.124,0.23,0.00903,25.2,0.932,0.97,0.904,30.9,30,30,719
2007-10-07,2007,1,1,280,229.25,0.69,3,Normal,37,5,3,2,50,97,0.42,132.3,0.58,132.3,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0981,0.00699,0.000275,0.105,0.00413,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.4,29.5,29.5,709
2007-10-08,2007,1,2,281,227.34,0.69,3,Normal,37,5,3,2,50,97,0.43,130.3,0.57,130.3,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00683,0.000268,0.104,0.0041,1,0.118,0.223,0.00876,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2007-10-09,2007,1,2,282,225.43,0.7,3,Normal,37,5,3,2,50,97,0.43,128.4,0.57,128.4,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00667,0.000262,0.103,0.00406,1,0.116,0.219,0.00862,25.2,0.93,0.97,0.902,29.6,28.7,28.7,688
2007-10-10,2007,1,2,283,224.06,0.7,3,Normal,37,5,3,2,50,97,0.43,127.1,0.57,127.1,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00655,0.000257,0.103,0.00404,1,0.114,0.217,0.00852,25.2,0.929,0.97,0.902,29.2,28.4,28.4,680
2007-10-11,2007,1,2,284,222.69,0.7,3,Normal,37,5,3,2,50,97,0.44,125.7,0.56,125.7,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0958,0.00643,0.000253,0.102,0.00401,1,0.112,0.214,0.00842,25.2,0.929,0.97,0.901,28.9,28,28,673
2007-10-12,2007,1,2,285,220.78,0.71,3,Normal,37,5,3,2,50,97,0.44,123.8,0.56,123.8,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00627,0.000246,0.101,0.00398,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.5,27.6,27.6,662
2007-10-13,2007,1,2,286,218.86,0.72,3,Normal,37,5,3,2,50,97,0.44,121.9,0.56,121.9,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.00611,0.00024,0.101,0.00394,1,0.107,0.208,0.00814,25.3,0.926,0.97,0.899,28,27.1,27.1,652
2007-10-14,2007,1,2,287,216.95,0.72,3,Normal,37,5,3,2,50,97,0.45,120,0.55,120,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00595,0.000233,0.0997,0.00391,1,0.104,0.204,0.00801,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2007-10-15,2007,1,3,288,215.04,0.73,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.00578,0.000227,0.0989,0.00388,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.1,26.3,26.3,630
2007-10-16,2007,1,3,289,213.12,0.73,3,Normal,37,5,3,2,50,97,0.46,116.1,0.55,116.1,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00562,0.00022,0.098,0.00384,1,0.0993,0.197,0.00773,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2007-10-17,2007,1,3,290,211.21,0.74,3,Normal,37,5,3,2,50,97,0.46,114.2,0.54,114.2,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00546,0.000214,0.0972,0.00381,1,0.0967,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.4,25.4,608
2007-10-18,2007,1,3,291,209.29,0.75,3,Normal,37,5,3,2,50,97,0.46,112.3,0.54,112.3,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00529,0.000207,0.0963,0.00377,1,0.0941,0.19,0.00745,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2007-10-19,2007,1,3,292,207.93,0.75,3,Normal,37,5,3,2,50,97,0.47,110.9,0.53,110.9,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.00518,0.000203,0.0957,0.00375,1,0.0923,0.188,0.00736,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2007-10-20,2007,1,3,293,206.56,0.76,3,Normal,37,5,3,2,50,97,0.47,109.6,0.53,109.6,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0901,0.00506,0.000198,0.0951,0.00372,1,0.0904,0.186,0.00726,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2007-10-21,2007,1,3,294,205.19,0.76,3,Normal,37,5,3,2,50,97,0.47,108.2,0.53,108.2,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00495,0.000193,0.0945,0.0037,1,0.0886,0.183,0.00716,25.4,0.916,0.97,0.889,24.7,23.9,23.9,575
2007-10-22,2007,1,4,295,203.82,0.77,3,Normal,37,5,3,2,50,97,0.48,106.8,0.52,106.8,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00483,0.000189,0.0939,0.00367,1,0.0867,0.181,0.00706,25.4,0.915,0.97,0.888,24.4,23.6,23.6,567
2007-10-23,2007,1,4,296,202.46,0.77,3,Normal,37,5,3,2,50,97,0.48,105.5,0.52,105.5,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0886,0.00471,0.000184,0.0933,0.00365,1,0.0849,0.178,0.00697,25.4,0,0,0,0,0,0,0
2007-10-24,2007,1,4,297,202.18,0.77,3,Normal,37,5,3,2,50,97,0.48,105.2,0.52,105.2,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0885,0.00469,0.000183,0.0932,0.00364,1,0.0845,0.178,0.00695,25.4,0,0,0,0,0,0,0
2007-10-25,2007,1,4,298,201.36,0.77,3,Normal,37,5,3,2,50,97,0.48,104.4,0.52,104.4,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0882,0.00462,0.000181,0.0929,0.00363,1,0.0834,0.176,0.00689,25.4,0,0,0,0,0,0,0
2007-10-26,2007,1,4,299,203.82,0.77,3,Normal,37,5,3,2,50,97,0.48,106.8,0.52,106.8,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00483,0.000189,0.0939,0.00367,1,0.0867,0.181,0.00706,25.4,0.915,0.97,0.888,24.4,23.6,23.6,567
2007-10-27,2007,1,4,300,206.83,0.76,3,Normal,37,5,3,2,50,97,0.47,109.8,0.53,109.8,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.00509,0.000199,0.0953,0.00373,1,0.0908,0.186,0.00728,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2007-10-28,2007,1,4,301,205.47,0.76,3,Normal,37,5,3,2,50,97,0.47,108.5,0.53,108.5,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0897,0.00497,0.000194,0.0947,0.0037,1,0.0889,0.184,0.00718,25.4,0.917,0.97,0.889,24.8,24,24,576
2007-10-29,2007,1,5,302,208.47,0.75,3,Normal,37,5,3,2,50,97,0.47,111.5,0.54,111.5,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0908,0.00522,0.000205,0.096,0.00376,1,0.093,0.189,0.0074,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2007-10-30,2007,1,5,303,210.93,0.74,3,Normal,37,5,3,2,50,97,0.46,113.9,0.54,113.9,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00543,0.000213,0.0971,0.0038,1,0.0963,0.193,0.00757,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2007-10-31,2007,1,5,304,209.57,0.75,3,Normal,37,5,3,2,50,97,0.46,112.6,0.54,112.6,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0911,0.00532,0.000208,0.0965,0.00378,1,0.0945,0.191,0.00747,25.4,0.92,0.97,0.892,25.7,25,25,599
2007-11-01,2007,2,5,305,210.39,0.74,3,Normal,36,5,3,2,47,93,0.44,117.4,0.56,117.4,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0925,0.00573,0.000224,0.0982,0.00385,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2007-11-02,2007,2,5,306,211.75,0.74,3,Normal,36,5,3,2,47,93,0.44,118.8,0.56,118.8,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.093,0.00584,0.000229,0.0988,0.00387,1,0.103,0.202,0.0079,25.3,0.924,0.97,0.896,27.3,26.4,26.4,635
2007-11-03,2007,2,5,307,209.84,0.75,3,Normal,36,5,3,2,47,93,0.44,116.8,0.56,116.8,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0923,0.00568,0.000222,0.098,0.00384,1,0.1,0.198,0.00776,25.3,0.923,0.97,0.895,26.8,26,26,624
2007-11-04,2007,2,5,308,208.47,0.75,3,Normal,36,5,3,2,47,93,0.45,115.5,0.55,115.5,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.5,25.5,0.0918,0.00556,0.000218,0.0974,0.00381,1,0.0984,0.196,0.00766,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2007-11-05,2007,2,6,309,207.11,0.76,3,Normal,36,5,3,2,47,93,0.45,114.1,0.55,114.1,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0913,0.00545,0.000213,0.0968,0.00379,1,0.0965,0.193,0.00756,25.4,0.921,0.97,0.893,26.1,25.4,25.4,608
2007-11-06,2007,2,6,310,209.02,0.75,3,Normal,36,5,3,2,47,93,0.45,116,0.56,116,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.092,0.00561,0.00022,0.0976,0.00382,1,0.0991,0.197,0.0077,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2007-11-07,2007,2,6,311,214.22,0.73,3,Normal,36,5,3,2,47,93,0.43,121.2,0.57,121.2,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00392,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.9,27,27,649
2007-11-08,2007,2,6,312,216.13,0.73,3,Normal,36,5,3,2,47,93,0.43,123.1,0.57,123.1,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0945,0.00622,0.000244,0.101,0.00395,1,0.109,0.209,0.00821,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2007-11-09,2007,2,6,313,213.67,0.73,3,Normal,36,5,3,2,47,93,0.43,120.7,0.56,120.7,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0936,0.00601,0.000235,0.0997,0.00391,1,0.105,0.205,0.00804,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2007-11-10,2007,2,6,314,212.3,0.74,3,Normal,36,5,3,2,47,93,0.44,119.3,0.56,119.3,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0932,0.00589,0.000231,0.0991,0.00388,1,0.104,0.203,0.00794,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2007-11-11,2007,2,6,315,210.39,0.74,3,Normal,36,5,3,2,47,93,0.44,117.4,0.56,117.4,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0925,0.00573,0.000224,0.0982,0.00385,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2007-11-12,2007,2,7,316,208.47,0.75,3,Normal,36,5,3,2,47,93,0.45,115.5,0.55,115.5,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.5,25.5,0.0918,0.00556,0.000218,0.0974,0.00381,1,0.0984,0.196,0.00766,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2007-11-13,2007,2,7,317,206.56,0.76,3,Normal,36,5,3,2,47,93,0.45,113.6,0.55,113.6,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0911,0.0054,0.000211,0.0965,0.00378,1,0.0958,0.192,0.00753,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2007-11-14,2007,2,7,318,207.93,0.75,3,Normal,36,5,3,2,47,93,0.45,114.9,0.55,114.9,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0916,0.00552,0.000216,0.0971,0.0038,1,0.0977,0.195,0.00762,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2007-11-15,2007,2,7,319,209.84,0.75,3,Normal,36,5,3,2,47,93,0.44,116.8,0.56,116.8,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0923,0.00568,0.000222,0.098,0.00384,1,0.1,0.198,0.00776,25.3,0.923,0.97,0.895,26.8,26,26,624
2007-11-16,2007,2,7,320,211.21,0.74,3,Normal,36,5,3,2,47,93,0.44,118.2,0.56,118.2,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0928,0.0058,0.000227,0.0986,0.00386,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2007-11-17,2007,2,7,321,212.57,0.74,3,Normal,36,5,3,2,47,93,0.44,119.6,0.56,119.6,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0933,0.00591,0.000232,0.0992,0.00389,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2007-11-18,2007,2,7,322,210.66,0.74,3,Normal,36,5,3,2,47,93,0.44,117.7,0.56,117.7,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0926,0.00575,0.000225,0.0983,0.00385,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2007-11-19,2007,2,8,323,208.75,0.75,3,Normal,36,5,3,2,47,93,0.45,115.8,0.55,115.8,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.0919,0.00559,0.000219,0.0975,0.00382,1,0.0988,0.196,0.00768,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
2007-11-20,2007,2,8,324,210.11,0.75,3,Normal,36,5,3,2,47,93,0.44,117.1,0.56,117.1,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0924,0.0057,0.000223,0.0981,0.00384,1,0.101,0.199,0.00778,25.3,0.923,0.97,0.895,26.9,26.1,26.1,625
2007-11-21,2007,2,8,325,211.48,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,144.5,0.68,144.5,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0989,0.00803,0.000315,0.107,0.00419,1,0.138,0.244,0.00957,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2007-11-22,2007,2,8,326,211.21,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,144.2,0.68,144.2,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0988,0.00801,0.000314,0.107,0.00418,1,0.137,0.244,0.00956,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2007-11-23,2007,2,8,327,210.93,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,143.9,0.68,143.9,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00798,0.000313,0.107,0.00418,1,0.137,0.243,0.00954,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2007-11-24,2007,2,8,328,212.3,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,145.3,0.68,145.3,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0992,0.0081,0.000317,0.107,0.0042,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.7,32.7,32.7,786
2007-11-25,2007,2,8,329,213.67,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,146.7,0.69,146.7,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0996,0.00822,0.000322,0.108,0.00423,1,0.141,0.248,0.00973,25.3,0.937,0.97,0.909,34.1,33,33,793
2007-11-26,2007,2,9,330,210.66,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,143.7,0.68,143.7,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0986,0.00796,0.000312,0.107,0.00417,1,0.136,0.243,0.00952,25.3,0.936,0.97,0.908,33.4,32.4,32.4,776
2007-11-27,2007,2,9,331,211.48,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,144.5,0.68,144.5,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0989,0.00803,0.000315,0.107,0.00419,1,0.138,0.244,0.00957,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2007-11-28,2007,2,9,332,212.3,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,145.3,0.68,145.3,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0992,0.0081,0.000317,0.107,0.0042,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.7,32.7,32.7,786
2007-11-29,2007,2,9,333,209.84,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,142.8,0.68,142.8,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00789,0.000309,0.106,0.00416,1,0.135,0.242,0.00946,25.3,0.936,0.97,0.908,33.2,32.2,32.2,772
2007-11-30,2007,2,9,334,207.38,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,140.4,0.68,140.4,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00768,0.000301,0.105,0.00411,1,0.132,0.237,0.00928,25.3,0.935,0.97,0.907,32.6,31.6,31.6,758
2007-12-01,2007,3,9,335,208.2,0.75,5,Dry,26,4,3,2,24,59,0.28,149.2,0.72,149.2,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00843,0.00033,0.108,0.00424,1,0.144,0.252,0.00987,25.3,0.938,0.97,0.91,34.7,33.7,33.7,809
2007-12-02,2007,3,9,336,212.3,0.74,5,Dry,26,4,3,2,24,59,0.28,153.3,0.72,153.3,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00878,0.000344,0.11,0.00431,1,0.149,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
2007-12-03,2007,3,10,337,217.5,0.72,5,Dry,26,4,3,2,24,59,0.27,158.5,0.73,158.5,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00922,0.000362,0.112,0.00441,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2007-12-04,2007,3,10,338,221.05,0.71,5,Dry,26,4,3,2,24,59,0.27,162.1,0.73,162.1,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00952,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.7,36.7,880
2007-12-05,2007,3,10,339,224.06,0.7,5,Dry,26,4,3,2,24,59,0.26,165.1,0.74,165.1,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00978,0.000384,0.115,0.00453,1,0.165,0.281,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,898
2007-12-06,2007,3,10,340,225.97,0.7,5,Dry,26,4,3,2,24,59,0.26,167,0.74,167,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00994,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,909
