date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-12-07,2007,3,10,341,226.25,0.69,5,Dry,26,4,3,2,24,59,0.26,167.3,0.74,167.3,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00997,0.000392,0.116,0.00457,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,39,37.9,37.9,911
2007-12-08,2007,3,10,342,227.61,0.69,5,Dry,26,4,3,2,24,59,0.26,168.6,0.74,168.6,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,919
2007-12-09,2007,3,10,343,230.07,0.69,5,Dry,26,4,3,2,24,59,0.26,171.1,0.74,171.1,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.173,0.291,0.0115,25.1,0.945,0.976,0.922,39.9,38.9,38.9,933
2007-12-10,2007,3,11,344,233.08,0.68,5,Dry,26,4,3,2,24,59,0.25,174.1,0.75,174.1,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.6,39.6,951
2007-12-11,2007,3,11,345,236.09,0.67,5,Dry,26,4,3,2,24,59,0.25,177.1,0.75,177.1,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.12,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,969
2007-12-12,2007,3,11,346,239.1,0.66,5,Dry,26,4,3,2,24,59,0.25,180.1,0.75,180.1,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
2007-12-13,2007,3,11,347,242.11,0.66,5,Dry,26,4,3,2,24,59,0.24,183.1,0.76,183.1,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
2007-12-14,2007,3,11,348,243.47,0.66,5,Dry,26,4,3,2,24,59,0.24,184.5,0.76,184.5,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.192,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2007-12-15,2007,3,11,349,245.39,0.65,5,Dry,26,4,3,2,24,59,0.24,186.4,0.76,186.4,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
2007-12-16,2007,3,11,350,247.3,0.65,5,Dry,26,4,3,2,24,59,0.24,188.3,0.76,188.3,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0118,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2007-12-17,2007,3,12,351,249.22,0.64,5,Dry,26,4,3,2,24,59,0.24,190.2,0.76,190.2,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000471,0.126,0.00499,1,0.199,0.326,0.0129,25,0.952,0.98,0.933,44.3,43.5,43.5,1040
2007-12-18,2007,3,12,352,252.22,0.64,5,Dry,26,4,3,2,24,59,0.23,193.2,0.77,193.2,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000481,0.128,0.00504,1,0.203,0.331,0.0131,25,0.953,0.98,0.933,45.1,44.2,44.2,1060
2007-12-19,2007,3,12,353,254.68,0.63,5,Dry,26,4,3,2,24,59,0.23,195.7,0.77,195.7,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.00049,0.129,0.00509,1,0.207,0.335,0.0133,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2007-12-20,2007,3,12,354,257.69,0.63,5,Dry,26,4,3,2,24,59,0.23,198.7,0.77,198.7,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.4,45.4,1090
2007-12-21,2007,3,12,355,260.7,0.62,5,Dry,26,4,3,2,24,59,0.23,201.7,0.77,201.7,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000511,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.1,46.1,1110
2007-12-22,2007,3,12,356,263.71,0.62,5,Dry,26,4,3,2,24,59,0.22,204.7,0.78,204.7,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.119,0.0132,0.000521,0.133,0.00525,1,0.219,0.351,0.0139,24.9,0.956,0.98,0.936,47.8,46.8,46.8,1120
2007-12-23,2007,3,12,357,266.72,0.61,5,Dry,26,4,3,2,24,59,0.22,207.7,0.78,207.7,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.12,0.0134,0.000531,0.134,0.00531,1,0.223,0.357,0.0141,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2007-12-24,2007,3,13,358,270.82,0.6,5,Dry,26,4,3,2,24,59,0.22,211.8,0.78,211.8,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000545,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
2007-12-25,2007,3,13,359,272.18,0.6,5,Dry,26,4,3,2,24,59,0.22,213.2,0.78,213.2,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0139,0.00055,0.136,0.00541,1,0.23,0.367,0.0145,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2007-12-26,2007,3,13,360,273.55,0.6,5,Dry,26,4,3,2,24,59,0.22,214.6,0.78,214.6,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000555,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2007-12-27,2007,3,13,361,277.11,0.59,5,Dry,26,4,3,2,24,59,0.21,218.1,0.79,218.1,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000567,0.138,0.0055,1,0.237,0.375,0.0149,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2007-12-28,2007,3,13,362,281.21,0.59,5,Dry,26,4,3,2,24,59,0.21,222.2,0.79,222.2,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0146,0.000581,0.14,0.00557,1,0.242,0.383,0.0152,24.8,0.959,0.98,0.94,51.8,48.2,48.2,1160
2007-12-29,2007,3,13,363,285.31,0.58,5,Dry,26,4,3,2,24,59,0.21,226.3,0.79,226.3,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000596,0.142,0.00565,1,0.248,0.39,0.0155,24.8,0.959,0.98,0.94,52.7,48.2,48.2,1160
2007-12-30,2007,3,13,364,289.41,0.57,5,Dry,26,4,3,2,24,59,0.2,230.4,0.8,230.4,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.00061,0.144,0.00572,2,0.098,0.242,0.00962,24.9,0.923,0.97,0.895,26,25.2,50.4,1210
2007-12-31,2007,3,14,365,293.51,0.57,5,Dry,26,4,3,2,24,59,0.2,234.5,0.8,234.5,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0157,0.000624,0.146,0.0058,2,0.101,0.246,0.00981,24.9,0.924,0.97,0.897,26.4,25.7,51.3,1230
2008-01-01,2007,4,14,1,297.61,0.56,5,Dry,29,5,4,2,33,73,0.24,224.6,0.76,224.6,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0148,0.000591,0.143,0.0057,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
2008-01-02,2007,4,14,2,302.81,0.56,5,Dry,29,5,4,2,33,73,0.24,229.8,0.76,229.8,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000609,0.145,0.00579,2,0.0976,0.243,0.00968,24.8,0.923,0.97,0.895,25.8,25.1,50.1,1200
2008-01-03,2007,4,14,3,307.46,0.55,5,Dry,29,5,4,2,33,73,0.24,234.5,0.76,234.5,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000626,0.147,0.00588,2,0.101,0.248,0.0099,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2008-01-04,2007,4,14,4,312.11,0.55,5,Dry,29,5,4,2,33,73,0.23,239.1,0.77,239.1,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000642,0.149,0.00597,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
2008-01-05,2007,4,14,5,316.75,0.54,5,Dry,29,5,4,2,33,73,0.23,243.8,0.77,243.8,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000658,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2008-01-06,2007,4,14,6,323.04,0.53,5,Dry,29,5,4,2,33,73,0.23,250,0.77,250,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.000681,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.2,27.3,54.6,1310
2008-01-07,2007,4,15,7,328.79,0.53,5,Dry,29,5,4,2,33,73,0.22,255.8,0.78,255.8,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0197,0.000791,0.159,0.00637,2,0.115,0.274,0.011,24.7,0.931,0.97,0.903,28.8,27.9,55.9,1340
2008-01-08,2007,4,15,8,333.98,0.52,5,Dry,29,5,4,2,33,73,0.22,261,0.78,261,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0222,0.00089,0.163,0.00655,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2008-01-09,2007,4,15,9,340.27,0.51,5,Dry,29,5,4,2,33,73,0.21,267.3,0.79,267.3,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0252,0.00101,0.168,0.00676,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
2008-01-10,2007,4,15,10,348.75,0.5,5,Dry,29,5,4,2,33,73,0.21,275.8,0.79,275.8,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0292,0.00117,0.175,0.00706,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.2,1450
2008-01-11,2007,4,15,11,357.22,0.49,5,Dry,29,5,4,2,33,73,0.2,284.2,0.8,284.2,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0332,0.00134,0.182,0.00735,2,0.134,0.317,0.0128,24.5,0.937,0.97,0.909,32,31,62,1490
2008-01-12,2007,4,15,12,364.06,0.49,5,Dry,29,5,4,2,33,73,0.2,291.1,0.8,291.1,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0364,0.00147,0.188,0.00759,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.7,31.8,63.5,1520
2008-01-13,2007,4,15,13,374.72,0.48,5,Dry,29,5,4,2,33,73,0.2,301.7,0.81,301.7,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.155,0.0414,0.00167,0.197,0.00796,2,0.146,0.343,0.0139,24.4,0.941,0.97,0.912,33.9,32.9,65.8,1580
2008-01-14,2007,4,16,14,389.76,0.46,5,Dry,29,5,4,2,33,73,0.19,316.8,0.81,316.8,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.3,24.7,0.161,0.0485,0.00197,0.209,0.00849,2,0.156,0.366,0.0148,24.3,0.943,0.97,0.915,35.6,34.5,69,1660
2008-01-15,2007,4,16,15,405.35,0.45,5,Dry,29,5,4,2,33,73,0.18,332.4,0.82,332.4,0,0,0,0,-2,2,29,5,4,0,35,370,990,965.4,24.6,0.166,0.0559,0.00227,0.222,0.00904,2,0.167,0.389,0.0158,24.2,0.945,0.97,0.917,37.3,36.2,72.3,1740
2008-01-16,2007,4,16,16,419.84,0.44,5,Dry,29,5,4,2,33,73,0.17,346.8,0.83,346.8,0,0,0,0,-2,2,29,5,4,0,35,385,990,965.5,24.5,0.171,0.0627,0.00256,0.234,0.00955,2,0.177,0.411,0.0168,24.1,0.948,0.974,0.923,38.8,37.8,75.6,1820
2008-01-17,2007,4,16,17,435.43,0.42,5,Dry,29,5,4,2,33,73,0.17,362.4,0.83,362.4,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.0701,0.00287,0.247,0.0101,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.5,39.6,79.2,1900
2008-01-18,2007,4,16,18,457.03,0.41,5,Dry,29,5,4,2,33,73,0.16,384,0.84,384,0,0,0,0,-2,2,29,5,4,0,35,422,990,965.7,24.3,0.184,0.0803,0.0033,0.265,0.0109,2,0.202,0.466,0.0192,23.9,0.953,0.98,0.934,42.8,42,84,2020
2008-01-19,2007,4,16,19,478.08,0.39,5,Dry,29,5,4,2,33,73,0.15,405.1,0.85,405.1,0,0,0,0,-2,2,29,5,4,0,35,443,990,965.8,24.2,0.192,0.0902,0.00372,0.282,0.0116,2,0.216,0.498,0.0205,23.8,0.955,0.98,0.936,45.1,44.2,88.3,2120
2008-01-20,2007,4,16,20,501.87,0.38,5,Dry,29,5,4,2,33,73,0.14,428.9,0.85,428.9,0,0,0,0,-2,2,29,5,4,0,35,467,990,965.9,24.1,0.2,0.101,0.0042,0.302,0.0125,2,0.232,0.534,0.0221,23.6,0.957,0.98,0.938,47.5,46.6,93.1,2230
2008-01-21,2007,4,17,21,524.02,0.36,5,Dry,29,5,4,2,33,73,0.14,451,0.86,451,0,0,0,0,-2,2,29,5,4,0,35,489,990,966,24,0.208,0.112,0.00465,0.32,0.0133,2,0.247,0.567,0.0236,23.5,0.958,0.98,0.939,49.7,48.2,96.4,2310
2008-01-22,2007,4,17,22,545.62,0.35,5,Dry,29,5,4,2,33,73,0.13,472.6,0.87,472.6,0,0,0,0,-2,2,29,5,4,0,35,511,990,966.1,23.9,0.217,0.122,0.0051,0.339,0.0141,2,0.262,0.6,0.0251,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2008-01-23,2007,4,17,23,571.6,0.33,5,Dry,29,5,4,2,33,73,0.13,498.6,0.87,498.6,0,0,0,0,-2,2,29,5,4,0,35,537,990,966.2,23.8,0.231,0.134,0.00564,0.366,0.0154,3,0.167,0.533,0.0224,23.3,0.946,0.97,0.918,35.9,34.8,105,2510
2008-01-24,2007,4,17,24,599.22,0.32,5,Dry,29,5,4,2,33,73,0.12,526.2,0.88,526.2,0,0,0,0,-2,2,29,5,4,0,35,564,990,966.3,23.7,0.247,0.153,0.00643,0.4,0.0169,3,0.179,0.579,0.0244,23.1,0.949,0.971,0.921,37.7,36.7,110,2640
2008-01-25,2007,4,17,25,627.38,0.3,5,Dry,29,5,4,2,33,73,0.12,554.4,0.88,554.4,0,0,0,0,-2,2,29,5,4,0,35,592,990,966.4,23.6,0.263,0.171,0.00726,0.434,0.0184,3,0.192,0.626,0.0266,23,0.951,0.975,0.927,39.6,38.6,116,2780
2008-01-26,2007,4,17,26,653.9,0.29,5,Dry,29,5,4,2,33,73,0.11,580.9,0.89,580.9,0,0,0,0,-2,2,29,5,4,0,35,619,990,966.5,23.5,0.278,0.189,0.00805,0.467,0.0199,3,0.204,0.671,0.0286,22.8,0.953,0.979,0.933,41.3,40.4,121,2910
2008-01-27,2007,4,17,27,679.33,0.28,5,Dry,29,5,4,2,33,73,0.11,606.3,0.89,606.3,0,0,0,0,-2,2,29,5,4,0,35,644,990,966.6,23.4,0.293,0.206,0.00881,0.499,0.0213,3,0.215,0.714,0.0305,22.7,0.955,0.98,0.936,42.9,42,126,3030
2008-01-28,2007,4,18,28,702.57,0.27,5,Dry,29,5,4,2,33,73,0.1,629.6,0.9,629.6,0,0,0,0,-2,2,29,5,4,0,35,668,990,966.7,23.3,0.306,0.222,0.00951,0.527,0.0226,3,0.226,0.753,0.0323,22.5,0.956,0.98,0.937,44.3,43.4,130,3130
2008-01-29,2007,4,18,29,725.27,0.26,5,Dry,29,5,4,2,33,73,0.1,652.3,0.9,652.3,0,0,0,0,-2,2,29,5,4,0,35,690,990,966.8,23.2,0.319,0.237,0.0102,0.556,0.0239,3,0.236,0.792,0.0341,22.4,0.956,0.98,0.937,45.7,44.8,134,3220
2008-01-30,2007,4,18,30,747.97,0.25,5,Dry,29,5,4,2,33,73,0.098,675,0.9,675,0,0,0,0,-2,2,29,5,4,0,35,713,990,966.9,23.1,0.332,0.252,0.0109,0.584,0.0253,3,0.246,0.83,0.0359,22.3,0.957,0.98,0.938,47.1,46.1,138,3320
2008-01-31,2007,4,18,31,770.11,0.24,5,Dry,29,5,4,2,33,73,0.095,697.1,0.91,697.1,0,0,0,0,-2,2,29,5,4,0,35,735,990,967,23,0.344,0.267,0.0116,0.611,0.0265,3,0.256,0.867,0.0377,22.2,0.957,0.98,0.938,48.3,47.3,142,3410
2008-02-01,2007,5,18,32,781.41,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,676.4,0.87,676.4,0,0,0,0,-4,4,36,6,5,0,58,723,990,967,23,0.338,0.253,0.011,0.59,0.0257,3,0.247,0.837,0.0364,22.1,0.957,0.98,0.938,46.9,45.9,138,3310
2008-02-02,2007,5,18,33,797.71,0.22,4,Mod_Dry,36,6,5,4,54,105,0.13,692.7,0.87,692.7,0,0,0,0,-4,4,36,6,5,0,58,740,990,967.1,22.9,0.347,0.264,0.0115,0.611,0.0267,3,0.254,0.865,0.0378,22,0.957,0.98,0.938,47.8,46.8,140,3370
2008-02-03,2007,5,18,34,816.33,0.22,4,Mod_Dry,36,6,5,4,54,105,0.13,711.3,0.87,711.3,0,0,0,0,-4,4,36,6,5,0,58,758,990,967.2,22.8,0.357,0.276,0.0121,0.634,0.0277,3,0.263,0.896,0.0392,21.9,0.957,0.98,0.938,48.8,47.8,144,3440
2008-02-04,2007,5,19,35,836.65,0.21,4,Mod_Dry,36,6,5,4,54,105,0.13,731.6,0.87,731.6,0,0,0,0,-4,4,36,6,5,0,58,779,990,967.2,22.8,0.369,0.29,0.0127,0.659,0.029,3,0.272,0.931,0.0409,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
2008-02-05,2007,5,19,36,858.35,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,753.4,0.88,753.4,0,0,0,0,-4,4,36,6,5,0,58,800,990,967.3,22.7,0.388,0.304,0.0134,0.691,0.0305,3,0.281,0.972,0.0429,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2008-02-06,2007,5,19,37,876.98,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,772,0.88,772,0,0,0,0,-4,4,36,6,5,0,58,819,990,967.4,22.6,0.405,0.313,0.0138,0.717,0.0318,3,0.286,1,0.0444,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2008-02-07,2007,5,19,38,896.32,0.19,4,Mod_Dry,36,6,5,4,54,105,0.12,791.3,0.88,791.3,0,0,0,0,-4,4,36,6,5,0,58,838,990,967.5,22.5,0.422,0.322,0.0143,0.744,0.0331,4,0.21,0.954,0.0424,21.6,0.953,0.976,0.93,39.9,38.9,156,3730
2008-02-08,2007,5,19,39,925.38,0.18,4,Mod_Dry,36,6,5,4,54,105,0.11,820.4,0.89,820.4,0,0,0,0,-4,4,36,6,5,0,58,867,990,967.6,22.4,0.449,0.336,0.015,0.785,0.035,4,0.219,1,0.0448,21.4,0.954,0.978,0.933,41,40.2,161,3850
2008-02-09,2007,5,19,40,960.39,0.17,4,Mod_Dry,36,6,5,4,54,105,0.11,855.4,0.89,855.4,0,0,0,0,-4,4,36,6,5,0,58,902,990,967.7,22.3,0.481,0.353,0.0159,0.834,0.0375,4,0.231,1.07,0.0479,21.2,0.955,0.98,0.936,42.4,41.6,166,3990
2008-02-10,2007,5,19,41,1001.8,0.16,4,Mod_Dry,36,6,5,4,54,105,0.1,896.8,0.9,896.8,0,0,0,0,-4,4,36,6,5,0,58,944,990,967.9,22.1,0.519,0.373,0.0169,0.892,0.0404,4,0.245,1.14,0.0515,21,0.956,0.98,0.936,44,43.1,173,4140
2008-02-11,2007,5,20,42,1050,0.15,3,Normal,43,7,5,4,78,137,0.13,913,0.87,913,0,0,0,0,-4,4,43,7,5,0,82,968,990,968.1,21.9,0.541,0.381,0.0174,0.922,0.042,4,0.251,1.17,0.0534,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
2008-02-12,2007,5,20,43,1105.3,0.14,3,Normal,43,7,5,4,78,137,0.12,968.3,0.88,968.3,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.592,0.408,0.0187,0.999,0.0459,4,0.269,1.27,0.0583,20.5,0.956,0.98,0.936,46.5,45.6,182,4380
2008-02-13,2007,5,20,44,1168.3,0.13,3,Normal,43,7,5,4,78,137,0.12,1031,0.88,1031,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.4,21.6,0.678,0.493,0.0229,1.17,0.0543,4,0.286,1.46,0.0676,20.1,0.955,0.98,0.936,48.6,47.6,190,4570
2008-02-14,2007,5,20,45,1233.5,0.12,3,Normal,43,7,5,4,78,137,0.11,1097,0.89,1097,0,0,0,0,-4,4,43,7,5,0,82,1150,990,968.6,21.4,0.774,0.64,0.03,1.41,0.0662,4,0.299,1.71,0.0802,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
2008-02-15,2007,5,20,46,1300.8,0.11,3,Normal,43,7,5,4,78,137,0.1,1164,0.9,1100,64,14,2,2,-2,48,57,9,7,2,126,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2008-02-16,2007,5,20,47,1376,0.11,3,Normal,43,7,5,4,78,137,0.1,1239,0.9,1100,139,31,4,4,0,100,74,11,9,4,178,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2008-02-17,2007,5,20,48,1422.1,0.1,3,Normal,43,7,5,4,78,137,0.096,1285,0.9,1100,185,42,6,6,2,129,85,13,11,6,207,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2008-02-18,2007,5,21,49,1462.7,0.097,3,Normal,43,7,5,4,78,137,0.094,1326,0.91,1100,226,51,7,7,3,158,94,14,12,7,236,1220,990,969.4,20.6,0.874,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2008-02-19,2007,5,21,50,1503.8,0.09,3,Normal,43,7,5,4,78,137,0.091,1367,0.91,1100,267,57,8,8,4,190,100,15,13,8,268,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,47.9,47,188,4510
2008-02-20,2007,5,21,51,1551.8,0.084,3,Normal,43,7,5,4,78,137,0.088,1415,0.91,1100,315,57,9,10,5,234,100,16,15,9,312,1230,990,969.7,20.3,0.895,0.648,0.0318,1.54,0.0758,4,0.3,1.84,0.0906,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2008-02-21,2007,5,21,52,1594,0.079,2,Mod_Wet,49,8,7,5,93,162,0.1,1432,0.9,1100,332,51,10,10,5,256,100,18,17,10,349,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.0769,4,0.3,1.85,0.0917,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2008-02-22,2007,5,21,53,1636.6,0.073,2,Mod_Wet,49,8,7,5,93,162,0.099,1475,0.9,1100,375,51,10,11,6,297,100,18,18,11,390,1240,990,969.9,20.1,0.908,0.648,0.0323,1.56,0.0775,4,0.3,1.86,0.0925,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2008-02-23,2007,5,21,54,1673,0.068,2,Mod_Wet,49,8,7,5,93,162,0.097,1511,0.9,1100,411,51,10,13,7,330,100,18,20,12,423,1240,990,970,20,0.913,0.648,0.0325,1.56,0.0782,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2008-02-24,2007,5,21,55,1709.8,0.064,2,Mod_Wet,49,8,7,5,93,162,0.095,1548,0.91,1100,448,51,10,14,8,365,100,18,21,13,458,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.0788,4,0.3,1.86,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2008-02-25,2007,5,22,56,1740.1,0.06,2,Mod_Wet,49,8,7,5,93,162,0.093,1578,0.91,1100,478,51,10,15,9,393,100,18,22,14,486,1240,990,970.3,19.7,0.919,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2008-02-26,2007,5,22,57,1763.8,0.057,2,Mod_Wet,49,8,7,5,93,162,0.092,1602,0.91,1100,502,51,10,15,10,416,100,18,22,15,509,1240,990,970.3,19.7,0.919,0.648,0.033,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2008-02-27,2007,5,22,58,1780.8,0.054,2,Mod_Wet,49,8,7,5,93,162,0.091,1619,0.91,1100,519,51,10,16,11,431,100,18,23,16,524,1240,990,970.4,19.6,0.921,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2008-02-28,2007,5,22,59,1797.9,0.052,2,Mod_Wet,49,8,7,5,93,162,0.09,1636,0.91,1100,536,51,10,16,11,448,100,18,23,16,541,1240,990,970.4,19.6,0.921,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2008-02-29,2007,5,22,60,1808.1,0.05,2,Mod_Wet,49,8,7,5,93,162,0.09,1646,0.91,1100,546,51,10,17,11,457,100,18,24,16,550,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2008-03-01,2007,6,22,61,1818.4,0.049,2,Mod_Wet,59,11,12,13,144,239,0.13,1579,0.87,1100,479,41,7,13,1,417,100,18,25,14,561,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2008-03-02,2007,6,22,62,1828.8,0.048,2,Mod_Wet,59,11,12,13,144,239,0.13,1590,0.87,1100,490,41,7,13,2,427,100,18,25,15,571,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2008-03-03,2007,6,23,63,1832.2,0.047,2,Mod_Wet,59,11,12,13,144,239,0.13,1593,0.87,1100,493,41,7,13,2,430,100,18,25,15,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2008-03-04,2007,6,23,64,1835.7,0.047,2,Mod_Wet,59,11,12,13,144,239,0.13,1597,0.87,1100,497,41,7,13,2,434,100,18,25,15,578,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2008-03-05,2007,6,23,65,1832.2,0.047,2,Mod_Wet,59,11,12,13,144,239,0.13,1593,0.87,1100,493,41,7,13,2,430,100,18,25,15,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2008-03-06,2007,6,23,66,1828.8,0.048,2,Mod_Wet,59,11,12,13,144,239,0.13,1590,0.87,1100,490,41,7,13,2,427,100,18,25,15,571,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2008-03-07,2007,6,23,67,1818.4,0.049,2,Mod_Wet,59,11,12,13,144,239,0.13,1579,0.87,1100,479,41,7,13,1,417,100,18,25,14,561,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2008-03-08,2007,6,23,68,1815,0.049,2,Mod_Wet,59,11,12,13,144,239,0.13,1576,0.87,1100,476,41,7,13,1,414,100,18,25,14,558,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2008-03-09,2007,6,23,69,1804.7,0.051,2,Mod_Wet,59,11,12,13,144,239,0.13,1566,0.87,1100,466,41,7,13,1,404,100,18,25,14,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2008-03-10,2007,6,24,70,1794.4,0.052,2,Mod_Wet,59,11,12,13,144,239,0.13,1555,0.87,1100,455,41,7,13,1,393,100,18,25,14,537,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2008-03-11,2007,6,24,71,1784.2,0.054,3,Normal,49,9,9,9,107,183,0.1,1601,0.9,1100,501,51,9,15,6,420,100,18,24,15,527,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2008-03-12,2007,6,24,72,1774,0.055,3,Normal,49,9,9,9,107,183,0.1,1591,0.9,1100,491,51,9,15,6,410,100,18,24,15,517,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2008-03-13,2007,6,24,73,1763.8,0.057,3,Normal,49,9,9,9,107,183,0.1,1581,0.9,1100,481,51,9,15,5,401,100,18,24,14,508,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2008-03-14,2007,6,24,74,1753.6,0.058,3,Normal,49,9,9,9,107,183,0.1,1571,0.9,1100,471,51,9,14,5,392,100,18,23,14,499,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2008-03-15,2007,6,24,75,1743.4,0.06,3,Normal,49,9,9,9,107,183,0.1,1560,0.9,1100,460,51,9,14,5,381,100,18,23,14,488,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2008-03-16,2007,6,24,76,1733.3,0.061,3,Normal,49,9,9,9,107,183,0.11,1550,0.89,1100,450,51,9,14,5,371,100,18,23,14,478,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2008-03-17,2007,6,25,77,1723.2,0.062,3,Normal,49,9,9,9,107,183,0.11,1540,0.89,1100,440,51,9,13,4,363,100,18,22,13,470,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2008-03-18,2007,6,25,78,1713.1,0.064,3,Normal,49,9,9,9,107,183,0.11,1530,0.89,1100,430,51,9,13,4,353,100,18,22,13,460,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4330
2008-03-19,2007,6,25,79,1709.8,0.064,3,Normal,49,9,9,9,107,183,0.11,1527,0.89,1100,427,51,9,13,4,350,100,18,22,13,457,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2008-03-20,2007,6,25,80,1699.7,0.065,3,Normal,49,9,9,9,107,183,0.11,1517,0.89,1100,417,51,9,13,4,340,100,18,22,13,447,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2008-03-21,2007,6,25,81,1689.7,0.066,3,Normal,49,9,9,9,107,183,0.11,1507,0.89,1100,407,51,9,12,3,332,100,18,21,12,439,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.3,45.4,181,4350
2008-03-22,2007,6,25,82,1679.7,0.068,3,Normal,49,9,9,9,107,183,0.11,1497,0.89,1100,397,51,9,12,3,322,100,18,21,12,429,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2008-03-23,2007,6,25,83,1669.7,0.069,3,Normal,49,9,9,9,107,183,0.11,1487,0.89,1100,387,51,9,12,3,312,100,18,21,12,419,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2008-03-24,2007,6,26,84,1659.7,0.07,3,Normal,49,9,9,9,107,183,0.11,1477,0.89,1100,377,51,9,11,2,304,100,18,20,11,411,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2008-03-25,2007,6,26,85,1649.8,0.071,3,Normal,49,9,9,9,107,183,0.11,1467,0.89,1100,367,51,9,11,2,294,100,18,20,11,401,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2008-03-26,2007,6,26,86,1639.9,0.073,3,Normal,49,9,9,9,107,183,0.11,1457,0.89,1100,357,51,9,11,2,284,100,18,20,11,391,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2008-03-27,2007,6,26,87,1630,0.074,3,Normal,49,9,9,9,107,183,0.11,1447,0.89,1100,347,51,9,11,1,275,100,18,20,10,382,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2008-03-28,2007,6,26,88,1620.1,0.075,3,Normal,49,9,9,9,107,183,0.11,1437,0.89,1100,337,51,9,10,1,266,100,18,19,10,373,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2008-03-29,2007,6,26,89,1610.3,0.077,3,Normal,49,9,9,9,107,183,0.11,1427,0.89,1100,327,51,9,10,1,256,100,18,19,10,363,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2008-03-30,2007,6,26,90,1600.5,0.078,3,Normal,49,9,9,9,107,183,0.11,1417,0.89,1100,317,51,9,10,1,246,100,18,19,10,353,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2008-03-31,2007,6,27,91,1590.7,0.079,3,Normal,49,9,9,9,107,183,0.12,1408,0.89,1100,308,51,9,9,0,239,100,18,18,9,346,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2008-04-01,2007,7,27,92,1580.9,0.081,4,Mod_Dry,45,11,10,10,72,148,0.094,1433,0.91,1100,333,55,7,10,0,261,100,18,20,10,333,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2008-04-02,2007,7,27,93,1571.2,0.082,4,Mod_Dry,45,11,10,10,72,148,0.094,1423,0.91,1100,323,55,7,10,0,251,100,18,20,10,323,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2008-04-03,2007,7,27,94,1561.5,0.083,4,Mod_Dry,45,11,10,10,72,148,0.095,1413,0.91,1100,313,55,7,10,-1,242,100,18,20,9,314,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2008-04-04,2007,7,27,95,1551.8,0.084,4,Mod_Dry,45,11,10,10,72,148,0.095,1404,0.91,1100,304,55,7,9,-1,234,100,18,19,9,306,1240,990,969.7,20.3,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2008-04-05,2007,7,27,96,1542.1,0.085,4,Mod_Dry,45,11,10,10,72,148,0.096,1394,0.9,1100,294,55,7,9,-1,224,100,18,19,9,296,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2008-04-06,2007,7,27,97,1532.5,0.086,4,Mod_Dry,45,11,10,10,72,148,0.097,1385,0.9,1100,285,55,7,9,-1,215,100,18,19,9,287,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0764,4,0.3,1.86,0.0911,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2008-04-07,2007,7,28,98,1522.9,0.088,4,Mod_Dry,45,11,10,10,72,148,0.097,1375,0.9,1100,275,55,7,8,-2,207,100,18,18,8,279,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2008-04-08,2007,7,28,99,1513.3,0.089,4,Mod_Dry,45,11,10,10,72,148,0.098,1365,0.9,1100,265,55,7,8,-2,197,100,18,18,8,269,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2008-04-09,2007,7,28,100,1503.8,0.09,4,Mod_Dry,45,11,10,10,72,148,0.098,1356,0.9,1100,256,55,7,8,-2,188,100,18,18,8,260,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2008-04-10,2007,7,28,101,1487.9,0.093,4,Mod_Dry,45,11,10,10,72,148,0.1,1340,0.9,1100,240,54,7,7,-3,175,99,18,17,7,247,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0755,4,0.3,1.85,0.0901,18.7,0.952,0.98,0.933,48,47.1,188,4520
2008-04-11,2007,7,28,102,1472.1,0.095,4,Mod_Dry,45,11,10,10,72,148,0.1,1324,0.9,1100,224,51,7,7,-3,162,96,18,17,7,234,1230,990,969.4,20.6,0.895,0.648,0.0314,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2008-04-12,2007,7,28,103,1456.4,0.098,4,Mod_Dry,45,11,10,10,72,148,0.1,1308,0.9,1100,208,47,6,6,-4,153,92,17,16,6,225,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2008-04-13,2007,7,28,104,1440.8,0.1,4,Mod_Dry,45,11,10,10,72,148,0.1,1293,0.9,1100,193,44,6,6,-4,141,89,17,16,6,213,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2008-04-14,2007,7,29,105,1425.2,0.1,4,Mod_Dry,45,11,10,10,72,148,0.1,1277,0.9,1100,177,40,5,5,-5,132,85,16,15,5,204,1220,990,969.2,20.8,0.868,0.648,0.0312,1.52,0.0731,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2008-04-15,2007,7,29,106,1403.6,0.1,4,Mod_Dry,45,11,10,10,72,148,0.1,1256,0.9,1100,156,35,5,5,-5,116,80,16,15,5,188,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0725,4,0.3,1.81,0.0869,19,0.953,0.98,0.933,48.9,47.9,192,4600
2008-04-16,2007,7,29,107,1376,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1228,0.89,1100,128,29,4,4,-6,97,74,15,14,4,169,1200,990,969.1,20.9,0.849,0.648,0.031,1.5,0.0716,4,0.3,1.8,0.0859,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2008-04-17,2007,7,29,108,1336.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1189,0.89,1100,89,20,3,3,-7,70,65,14,13,3,142,1190,990,969,21,0.833,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0847,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2008-04-18,2007,7,29,109,1297.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.11,1150,0.89,1100,50,11,2,2,-8,43,56,13,12,2,115,1180,990,968.8,21.2,0.817,0.648,0.0306,1.47,0.0692,4,0.3,1.77,0.0834,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2008-04-19,2007,7,29,110,1265.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1117,0.88,1100,17,4,1,1,-9,20,49,12,11,1,92,1170,990,968.7,21.3,0.804,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2008-04-20,2007,7,29,111,1233.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1086,0.88,1086,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.774,0.615,0.0288,1.39,0.065,4,0.297,1.69,0.0789,19.7,0.954,0.98,0.935,50,48.2,193,4630
2008-04-21,2007,7,30,112,1202.1,0.13,4,Mod_Dry,45,11,10,10,72,148,0.12,1054,0.88,1054,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.728,0.545,0.0254,1.27,0.0593,4,0.291,1.56,0.0728,19.9,0.955,0.98,0.936,49.1,48.1,193,4620
2008-04-22,2007,7,30,113,1171.1,0.13,4,Mod_Dry,45,11,10,10,72,148,0.13,1023,0.87,1023,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.683,0.475,0.022,1.16,0.0537,4,0.285,1.44,0.0669,20.1,0.955,0.98,0.936,48.2,47.2,189,4540
2008-04-23,2007,7,30,114,1140.7,0.13,4,Mod_Dry,45,11,10,10,72,148,0.13,992.6,0.87,992.6,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.3,21.7,0.638,0.419,0.0194,1.06,0.0488,4,0.278,1.33,0.0616,20.3,0.956,0.98,0.936,47.3,46.3,185,4450
2008-04-24,2007,7,30,115,1116.1,0.14,4,Mod_Dry,45,11,10,10,72,148,0.13,968.1,0.87,968.1,0,0,0,0,-10,10,45,11,10,0,82,1030,990,968.3,21.7,0.602,0.408,0.0188,1.01,0.0464,4,0.269,1.28,0.0588,20.5,0.955,0.98,0.936,46.4,45.5,182,4360
2008-04-25,2007,7,30,116,1092,0.14,4,Mod_Dry,45,11,10,10,72,148,0.14,944,0.86,944,0,0,0,0,-10,10,45,11,10,0,82,1010,990,968.2,21.8,0.579,0.396,0.0182,0.975,0.0447,4,0.261,1.24,0.0567,20.6,0.955,0.98,0.936,45.5,44.6,178,4280
2008-04-26,2007,7,30,117,1068.2,0.15,4,Mod_Dry,45,11,10,10,72,148,0.14,920.2,0.86,920.2,0,0,0,0,-10,10,45,11,10,0,82,986,990,968.1,21.9,0.558,0.384,0.0176,0.942,0.043,4,0.253,1.2,0.0546,20.7,0.955,0.98,0.936,44.6,43.7,175,4200
2008-04-27,2007,7,30,118,1044.8,0.15,4,Mod_Dry,45,11,10,10,72,148,0.14,896.8,0.86,896.8,0,0,0,0,-10,10,45,11,10,0,82,963,990,968,22,0.536,0.373,0.017,0.909,0.0414,4,0.245,1.15,0.0526,20.8,0.955,0.98,0.936,43.7,42.8,171,4110
2008-04-28,2007,7,31,119,1021.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.14,873.8,0.85,873.8,0,0,0,0,-10,10,45,11,10,0,82,940,990,968,22,0.515,0.362,0.0164,0.877,0.0398,4,0.237,1.11,0.0506,20.9,0.955,0.98,0.936,42.8,41.9,168,4030
2008-04-29,2007,7,31,120,999.29,0.16,4,Mod_Dry,45,11,10,10,72,148,0.15,851.3,0.85,851.3,0,0,0,0,-10,10,45,11,10,0,82,917,990,967.9,22.1,0.495,0.351,0.0159,0.846,0.0383,4,0.23,1.08,0.0487,21,0.954,0.98,0.935,41.9,41,164,3940
2008-04-30,2007,7,31,121,982.08,0.17,4,Mod_Dry,45,11,10,10,72,148,0.15,834.1,0.85,834.1,0,0,0,0,-10,10,45,11,10,0,82,900,990,967.8,22.2,0.479,0.343,0.0155,0.822,0.0371,4,0.224,1.05,0.0472,21.1,0.954,0.979,0.934,41.2,40.3,161,3870
2008-05-01,2007,8,31,122,965.16,0.17,5,Dry,42,9,8,6,82,147,0.15,818.2,0.85,818.2,0,0,0,0,-6,6,42,9,8,0,88,877,990,967.8,22.2,0.458,0.335,0.0151,0.793,0.0357,4,0.219,1.01,0.0455,21.2,0.954,0.977,0.932,40.6,39.7,159,3810
2008-05-02,2007,8,31,123,953.27,0.18,5,Dry,42,9,8,6,82,147,0.15,806.3,0.85,806.3,0,0,0,0,-6,6,42,9,8,0,88,865,990,967.7,22.3,0.447,0.329,0.0148,0.776,0.0348,4,0.215,0.991,0.0445,21.3,0.953,0.976,0.931,40.1,39.2,157,3760
2008-05-03,2007,8,31,124,941.53,0.18,5,Dry,42,9,8,6,82,147,0.16,794.5,0.84,794.5,0,0,0,0,-6,6,42,9,8,0,88,854,990,967.7,22.3,0.436,0.324,0.0145,0.76,0.034,4,0.211,0.97,0.0435,21.4,0.953,0.975,0.929,39.7,38.7,155,3710
2008-05-04,2007,8,31,125,929.96,0.18,5,Dry,42,9,8,6,82,147,0.16,783,0.84,783,0,0,0,0,-6,6,42,9,8,0,88,842,990,967.6,22.4,0.426,0.318,0.0142,0.744,0.0332,3,0.289,1.03,0.0461,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
2008-05-05,2007,8,32,126,918.56,0.19,5,Dry,42,9,8,6,82,147,0.16,771.6,0.84,771.6,0,0,0,0,-6,6,42,9,8,0,88,831,990,967.6,22.4,0.415,0.312,0.0139,0.728,0.0324,3,0.286,1.01,0.0452,21.4,0.956,0.98,0.937,51.6,48.2,145,3470
2008-05-06,2007,8,32,127,907.35,0.19,5,Dry,42,9,8,6,82,147,0.16,760.4,0.84,760.4,0,0,0,0,-6,6,42,9,8,0,88,819,990,967.5,22.5,0.405,0.307,0.0137,0.712,0.0317,3,0.283,0.995,0.0443,21.5,0.957,0.98,0.937,51.1,48.2,145,3470
2008-05-07,2007,8,32,128,896.32,0.19,5,Dry,42,9,8,6,82,147,0.16,749.3,0.84,749.3,0,0,0,0,-6,6,42,9,8,0,88,808,990,967.5,22.5,0.395,0.302,0.0134,0.696,0.0309,3,0.28,0.976,0.0434,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2008-05-08,2007,8,32,129,885.49,0.2,5,Dry,42,9,8,6,82,147,0.17,738.5,0.83,738.5,0,0,0,0,-6,6,42,9,8,0,88,797,990,967.4,22.6,0.385,0.294,0.013,0.679,0.0301,3,0.275,0.954,0.0423,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
2008-05-09,2007,8,32,130,874.88,0.2,5,Dry,42,9,8,6,82,147,0.17,727.9,0.83,727.9,0,0,0,0,-6,6,42,9,8,0,88,787,990,967.4,22.6,0.375,0.287,0.0127,0.663,0.0293,3,0.27,0.933,0.0413,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
2008-05-10,2007,8,32,131,864.48,0.2,5,Dry,42,9,8,6,82,147,0.17,717.5,0.83,717.5,0,0,0,0,-6,6,42,9,8,0,88,776,990,967.4,22.6,0.368,0.28,0.0124,0.648,0.0286,3,0.265,0.913,0.0403,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2008-05-11,2007,8,32,132,854.31,0.21,5,Dry,42,9,8,6,82,147,0.17,707.3,0.83,707.3,0,0,0,0,-6,6,42,9,8,0,88,766,990,967.3,22.7,0.362,0.273,0.0121,0.635,0.028,3,0.261,0.896,0.0395,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
2008-05-12,2007,8,33,133,844.39,0.21,5,Dry,42,9,8,6,82,147,0.17,697.4,0.83,697.4,0,0,0,0,-6,6,42,9,8,0,88,756,990,967.3,22.7,0.356,0.267,0.0117,0.623,0.0274,3,0.256,0.88,0.0387,21.8,0.957,0.98,0.938,47.6,46.7,140,3360
2008-05-13,2007,8,33,134,834.74,0.21,5,Dry,42,9,8,6,82,147,0.18,687.7,0.82,687.7,0,0,0,0,-6,6,42,9,8,0,88,747,990,967.2,22.8,0.351,0.26,0.0114,0.611,0.0269,3,0.252,0.863,0.0379,21.9,0.957,0.98,0.938,47.1,46.2,138,3320
2008-05-14,2007,8,33,135,825.38,0.21,5,Dry,42,9,8,6,82,147,0.18,678.4,0.82,678.4,0,0,0,0,-6,6,42,9,8,0,88,737,990,967.2,22.8,0.346,0.254,0.0111,0.6,0.0263,3,0.248,0.847,0.0372,22,0.957,0.98,0.938,46.6,45.7,137,3290
2008-05-15,2007,8,33,136,816.33,0.22,5,Dry,42,9,8,6,82,147,0.18,669.3,0.82,669.3,0,0,0,0,-6,6,42,9,8,0,88,728,990,967.2,22.8,0.34,0.248,0.0109,0.589,0.0258,3,0.244,0.832,0.0364,22,0.957,0.98,0.938,46.1,45.1,135,3250
2008-05-16,2007,8,33,137,807.63,0.22,5,Dry,42,9,8,6,82,147,0.18,660.6,0.82,660.6,0,0,0,0,-6,6,42,9,8,0,88,720,990,967.1,22.9,0.335,0.242,0.0106,0.578,0.0253,3,0.24,0.818,0.0357,22.1,0.956,0.98,0.937,45.6,44.6,134,3210
2008-05-17,2007,8,33,138,799.32,0.22,5,Dry,42,9,8,6,82,147,0.18,652.3,0.82,652.3,0,0,0,0,-6,6,42,9,8,0,88,711,990,967.1,22.9,0.331,0.237,0.0103,0.568,0.0248,3,0.236,0.804,0.0351,22.1,0.956,0.98,0.937,45.1,44.2,132,3180
2008-05-18,2007,8,33,139,791.47,0.23,5,Dry,42,9,8,6,82,147,0.19,644.5,0.81,644.5,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.232,0.0101,0.558,0.0243,3,0.233,0.79,0.0345,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2008-05-19,2007,8,34,140,784.16,0.23,5,Dry,42,9,8,6,82,147,0.19,637.2,0.81,637.2,0,0,0,0,-6,6,42,9,8,0,88,696,990,967,23,0.322,0.227,0.00987,0.549,0.0239,3,0.229,0.778,0.0339,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
2008-05-20,2007,8,34,141,777.53,0.24,5,Dry,42,9,8,6,82,147,0.19,630.5,0.81,630.5,0,0,0,0,-6,6,42,9,8,0,88,690,990,967,23,0.318,0.222,0.00966,0.541,0.0235,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2008-05-21,2007,8,34,142,770.39,0.24,5,Dry,42,9,8,6,82,147,0.19,623.4,0.81,623.4,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00945,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2008-05-22,2007,8,34,143,763.55,0.24,5,Dry,42,9,8,6,82,147,0.19,616.5,0.81,616.5,0,0,0,0,-6,6,42,9,8,0,88,676,990,967,23,0.31,0.213,0.00924,0.523,0.0227,3,0.22,0.743,0.0323,22.3,0.955,0.98,0.936,42.9,42.1,126,3030
2008-05-23,2007,8,34,144,752.89,0.25,5,Dry,42,9,8,6,82,147,0.2,605.9,0.81,605.9,0,0,0,0,-6,6,42,9,8,0,88,665,990,966.9,23.1,0.304,0.206,0.00891,0.51,0.0221,3,0.215,0.725,0.0314,22.4,0.955,0.98,0.935,42.3,41.4,124,2980
2008-05-24,2007,8,34,145,742.22,0.25,5,Dry,42,9,8,6,82,147,0.2,595.2,0.8,595.2,0,0,0,0,-6,6,42,9,8,0,88,654,990,966.9,23.1,0.298,0.199,0.00859,0.497,0.0215,3,0.21,0.707,0.0306,22.4,0.954,0.98,0.934,41.6,40.8,122,2940
2008-05-25,2007,8,34,146,733.2,0.25,5,Dry,42,9,8,6,82,147,0.2,586.2,0.8,586.2,0,0,0,0,-6,6,42,9,8,0,88,645,990,966.8,23.2,0.293,0.193,0.00831,0.486,0.021,3,0.206,0.692,0.0299,22.5,0.953,0.978,0.933,41.1,40.2,120,2890
2008-05-26,2007,8,35,147,723.63,0.26,5,Dry,42,9,8,6,82,147,0.2,576.6,0.8,576.6,0,0,0,0,-6,6,42,9,8,0,88,636,990,966.8,23.2,0.288,0.186,0.00802,0.474,0.0204,3,0.202,0.676,0.0291,22.5,0.953,0.977,0.931,40.5,39.5,119,2850
2008-05-27,2007,8,35,148,714.06,0.26,5,Dry,42,9,8,6,82,147,0.21,567.1,0.79,567.1,0,0,0,0,-6,6,42,9,8,0,88,626,990,966.8,23.2,0.282,0.18,0.00774,0.462,0.0199,3,0.198,0.66,0.0284,22.6,0.952,0.976,0.929,39.9,38.9,117,2800
2008-05-28,2007,8,35,149,704.49,0.27,5,Dry,42,9,8,6,82,147,0.21,557.5,0.79,557.5,0,0,0,0,-6,6,42,9,8,0,88,616,990,966.7,23.3,0.277,0.173,0.00745,0.45,0.0193,3,0.193,0.644,0.0276,22.6,0.951,0.974,0.927,39.2,38.2,115,2750
2008-05-29,2007,8,35,150,694.92,0.27,5,Dry,42,9,8,6,82,147,0.21,547.9,0.79,547.9,0,0,0,0,-6,6,42,9,8,0,88,607,990,966.7,23.3,0.271,0.167,0.00716,0.438,0.0188,3,0.189,0.628,0.0269,22.7,0.95,0.973,0.925,38.6,37.6,113,2710
2008-05-30,2007,8,35,151,684.25,0.27,5,Dry,42,9,8,6,82,147,0.21,537.3,0.79,537.3,0,0,0,0,-6,6,42,9,8,0,88,596,990,966.6,23.4,0.265,0.16,0.00684,0.425,0.0182,3,0.184,0.61,0.0261,22.8,0.95,0.972,0.923,38,36.9,111,2650
2008-05-31,2007,8,35,152,674.14,0.28,5,Dry,42,9,8,6,82,147,0.22,527.1,0.78,527.1,0,0,0,0,-6,6,42,9,8,0,88,586,990,966.6,23.4,0.26,0.153,0.00654,0.413,0.0176,3,0.18,0.592,0.0253,22.8,0.949,0.97,0.921,37.3,36.2,109,2610
2008-06-01,2007,9,35,153,663.47,0.28,5,Dry,39,9,7,5,59,119,0.18,544.5,0.82,544.5,0,0,0,0,-5,5,39,9,7,0,64,599,990,966.6,23.4,0.267,0.165,0.00702,0.432,0.0184,3,0.188,0.619,0.0264,22.8,0.95,0.973,0.925,38.6,37.6,113,2700
2008-06-02,2007,9,36,154,652.81,0.29,5,Dry,39,9,7,5,59,119,0.18,533.8,0.82,533.8,0,0,0,0,-5,5,39,9,7,0,64,589,990,966.5,23.5,0.261,0.158,0.00671,0.419,0.0178,3,0.183,0.601,0.0256,22.9,0.949,0.972,0.922,37.9,36.8,111,2650
2008-06-03,2007,9,36,155,643.79,0.29,5,Dry,39,9,7,5,59,119,0.18,524.8,0.81,524.8,0,0,0,0,-5,5,39,9,7,0,64,580,990,966.5,23.5,0.256,0.152,0.00644,0.408,0.0173,3,0.179,0.586,0.0249,22.9,0.949,0.97,0.921,37.3,36.2,109,2610
2008-06-04,2007,9,36,156,634.22,0.3,5,Dry,39,9,7,5,59,119,0.19,515.2,0.81,515.2,0,0,0,0,-5,5,39,9,7,0,64,570,990,966.4,23.6,0.251,0.145,0.00616,0.396,0.0168,3,0.174,0.57,0.0242,23,0.948,0.97,0.919,36.7,35.6,107,2560
2008-06-05,2007,9,36,157,624.65,0.3,5,Dry,39,9,7,5,59,119,0.19,505.6,0.81,505.6,0,0,0,0,-5,5,39,9,7,0,64,561,990,966.4,23.6,0.245,0.139,0.00588,0.384,0.0163,3,0.17,0.554,0.0235,23,0.947,0.97,0.918,36.1,35,105,2520
2008-06-06,2007,9,36,158,615.07,0.31,5,Dry,39,9,7,5,59,119,0.19,496.1,0.81,496.1,0,0,0,0,-5,5,39,9,7,0,64,551,990,966.4,23.6,0.24,0.133,0.00563,0.373,0.0158,3,0.166,0.539,0.0228,23.1,0.946,0.97,0.917,35.4,34.4,103,2470
2008-06-07,2007,9,36,159,606.05,0.31,5,Dry,39,9,7,5,59,119,0.2,487.1,0.8,487.1,0,0,0,0,-5,5,39,9,7,0,64,542,990,966.3,23.7,0.235,0.129,0.00544,0.363,0.0154,2,0.271,0.635,0.0268,23,0.956,0.98,0.937,52.6,48.2,96.4,2310
2008-06-08,2007,9,36,160,597.03,0.32,5,Dry,39,9,7,5,59,119,0.2,478,0.8,478,0,0,0,0,-5,5,39,9,7,0,64,533,990,966.3,23.7,0.229,0.125,0.00526,0.354,0.0149,2,0.265,0.619,0.0261,23.1,0.956,0.98,0.937,51.8,48.2,96.4,2310
2008-06-09,2007,9,37,161,589.1,0.32,5,Dry,39,9,7,5,59,119,0.2,470.1,0.8,470.1,0,0,0,0,-5,5,39,9,7,0,64,525,990,966.3,23.7,0.225,0.121,0.00509,0.346,0.0146,2,0.26,0.606,0.0255,23.1,0.957,0.98,0.938,51,48.2,96.4,2310
2008-06-10,2007,9,37,162,582.81,0.33,5,Dry,39,9,7,5,59,119,0.2,463.8,0.8,463.8,0,0,0,0,-5,5,39,9,7,0,64,519,990,966.2,23.8,0.221,0.118,0.00496,0.339,0.0143,2,0.256,0.595,0.025,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
2008-06-11,2007,9,37,163,577.61,0.33,5,Dry,39,9,7,5,59,119,0.21,458.6,0.79,458.6,0,0,0,0,-5,5,39,9,7,0,64,514,990,966.2,23.8,0.218,0.115,0.00485,0.334,0.014,2,0.252,0.586,0.0246,23.2,0.958,0.98,0.938,50,48.2,96.4,2310
2008-06-12,2007,9,37,164,570.78,0.33,5,Dry,39,9,7,5,59,119,0.21,451.8,0.79,451.8,0,0,0,0,-5,5,39,9,7,0,64,507,990,966.2,23.8,0.215,0.112,0.00471,0.327,0.0137,2,0.247,0.574,0.0241,23.3,0.958,0.98,0.939,49.4,48.2,96.4,2310
2008-06-13,2007,9,37,165,562.85,0.34,5,Dry,39,9,7,5,59,119,0.21,443.9,0.79,443.9,0,0,0,0,-5,5,39,9,7,0,64,499,990,966.1,23.9,0.212,0.108,0.00455,0.32,0.0134,2,0.242,0.562,0.0236,23.3,0.958,0.98,0.939,48.6,47.6,95.2,2290
2008-06-14,2007,9,37,166,554.37,0.34,5,Dry,39,9,7,5,59,119,0.21,435.4,0.79,435.4,0,0,0,0,-5,5,39,9,7,0,64,490,990,966.1,23.9,0.209,0.104,0.00437,0.313,0.0131,2,0.236,0.549,0.023,23.4,0.957,0.98,0.938,47.7,46.8,93.5,2250
2008-06-15,2007,9,37,167,546.44,0.35,5,Dry,39,9,7,5,59,119,0.22,427.4,0.78,427.4,0,0,0,0,-5,5,39,9,7,0,64,482,990,966.1,23.9,0.206,0.101,0.00421,0.307,0.0128,2,0.231,0.538,0.0225,23.4,0.957,0.98,0.938,46.9,46,92,2210
2008-06-16,2007,9,38,168,539.61,0.35,5,Dry,39,9,7,5,59,119,0.22,420.6,0.78,420.6,0,0,0,0,-5,5,39,9,7,0,64,476,990,966,24,0.203,0.0975,0.00407,0.301,0.0126,2,0.226,0.527,0.022,23.4,0.956,0.98,0.937,46.2,45.3,90.6,2180
2008-06-17,2007,9,38,169,532.22,0.36,5,Dry,39,9,7,5,59,119,0.22,413.2,0.78,413.2,0,0,0,0,-5,5,39,9,7,0,64,468,990,966,24,0.201,0.094,0.00392,0.295,0.0123,2,0.221,0.516,0.0215,23.5,0.956,0.98,0.937,45.5,44.6,89.2,2140
2008-06-18,2007,9,38,170,524.84,0.36,5,Dry,39,9,7,5,59,119,0.23,405.8,0.77,405.8,0,0,0,0,-5,5,39,9,7,0,64,461,990,966,24,0.198,0.0906,0.00377,0.289,0.012,2,0.216,0.505,0.021,23.5,0.955,0.98,0.936,44.7,43.8,87.7,2100
2008-06-19,2007,9,38,171,517.46,0.37,5,Dry,39,9,7,5,59,119,0.23,398.5,0.77,398.5,0,0,0,0,-5,5,39,9,7,0,64,453,990,965.9,24.1,0.196,0.0871,0.00362,0.283,0.0117,2,0.211,0.494,0.0205,23.6,0.955,0.98,0.936,44,43.1,86.2,2070
2008-06-20,2007,9,38,172,510.62,0.37,5,Dry,39,9,7,5,59,119,0.23,391.6,0.77,391.6,0,0,0,0,-5,5,39,9,7,0,64,447,990,965.9,24.1,0.193,0.0838,0.00348,0.277,0.0115,2,0.207,0.484,0.0201,23.6,0.954,0.98,0.935,43.3,42.4,84.8,2040
2008-06-21,2007,9,38,173,503.79,0.38,5,Dry,39,9,7,5,59,119,0.24,384.8,0.76,384.8,0,0,0,0,-5,5,39,9,7,0,64,440,990,965.9,24.1,0.191,0.0806,0.00334,0.271,0.0112,2,0.202,0.474,0.0196,23.7,0.953,0.98,0.934,42.5,41.7,83.4,2000
2008-06-22,2007,9,38,174,498.04,0.38,5,Dry,39,9,7,5,59,119,0.24,379,0.76,379,0,0,0,0,-5,5,39,9,7,0,64,434,990,965.8,24.2,0.189,0.0779,0.00322,0.267,0.011,2,0.198,0.465,0.0192,23.7,0.952,0.98,0.933,41.9,41.1,82.2,1970
2008-06-23,2007,9,39,175,491.75,0.38,5,Dry,39,9,7,5,59,119,0.24,372.8,0.76,372.8,0,0,0,0,-5,5,39,9,7,0,64,428,990,965.8,24.2,0.186,0.0749,0.0031,0.261,0.0108,2,0.194,0.456,0.0188,23.7,0.951,0.979,0.931,41.3,40.4,80.8,1940
2008-06-24,2007,9,39,176,485.47,0.39,5,Dry,39,9,7,5,59,119,0.24,366.5,0.76,366.5,0,0,0,0,-5,5,39,9,7,0,64,421,990,965.8,24.2,0.184,0.072,0.00297,0.256,0.0106,2,0.19,0.446,0.0184,23.8,0.951,0.977,0.929,40.6,39.7,79.4,1900
2008-06-25,2007,9,39,177,479.18,0.39,5,Dry,39,9,7,5,59,119,0.25,360.2,0.75,360.2,0,0,0,0,-5,5,39,9,7,0,64,415,990,965.8,24.2,0.182,0.069,0.00285,0.251,0.0104,2,0.186,0.437,0.018,23.8,0.95,0.976,0.927,39.9,39,77.9,1870
2008-06-26,2007,9,39,178,472.89,0.4,5,Dry,39,9,7,5,59,119,0.25,353.9,0.75,353.9,0,0,0,0,-5,5,39,9,7,0,64,409,990,965.7,24.3,0.18,0.066,0.00272,0.246,0.0101,2,0.181,0.427,0.0176,23.8,0.949,0.974,0.925,39.3,38.3,76.5,1840
2008-06-27,2007,9,39,179,467.15,0.4,5,Dry,39,9,7,5,59,119,0.26,348.1,0.74,348.1,0,0,0,0,-5,5,39,9,7,0,64,403,990,965.7,24.3,0.178,0.0633,0.00261,0.241,0.00992,2,0.178,0.419,0.0172,23.9,0.948,0.973,0.923,38.7,37.6,75.2,1810
2008-06-28,2007,9,39,180,461.4,0.41,5,Dry,39,9,7,5,59,119,0.26,342.4,0.74,342.4,0,0,0,0,-5,5,39,9,7,0,64,397,990,965.7,24.3,0.176,0.0606,0.00249,0.236,0.00972,2,0.174,0.41,0.0169,23.9,0.947,0.972,0.921,38,37,73.9,1770
2008-06-29,2007,9,39,181,456.75,0.41,5,Dry,39,9,7,5,59,119,0.26,337.8,0.74,337.8,0,0,0,0,-5,5,39,9,7,0,64,393,990,965.7,24.3,0.174,0.0584,0.0024,0.233,0.00955,2,0.17,0.403,0.0166,23.9,0.947,0.971,0.919,37.5,36.4,72.9,1750
2008-06-30,2007,9,40,182,451.56,0.41,5,Dry,39,9,7,5,59,119,0.26,332.6,0.74,332.6,0,0,0,0,-5,5,39,9,7,0,64,388,990,965.6,24.4,0.172,0.056,0.0023,0.228,0.00937,2,0.167,0.395,0.0162,24,0.946,0.97,0.917,37,35.9,71.7,1720
2008-07-01,2007,10,40,183,446.36,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,311.4,0.7,311.4,0,0,0,0,-6,6,42,9,8,0,76,370,990,965.6,24.4,0.166,0.046,0.00188,0.212,0.0087,2,0.153,0.365,0.015,24,0.943,0.97,0.914,34.6,33.5,67.1,1610
2008-07-02,2007,10,40,184,441.17,0.42,4,Mod_Dry,42,9,8,6,70,135,0.31,306.2,0.69,306.2,0,0,0,0,-6,6,42,9,8,0,76,365,990,965.6,24.4,0.164,0.0435,0.00178,0.208,0.00852,2,0.149,0.357,0.0146,24.1,0.942,0.97,0.913,34,33,66,1580
2008-07-03,2007,10,40,185,435.97,0.42,4,Mod_Dry,42,9,8,6,70,135,0.31,301,0.69,301,0,0,0,0,-6,6,42,9,8,0,76,360,990,965.6,24.4,0.163,0.0411,0.00168,0.204,0.00833,2,0.146,0.349,0.0143,24.1,0.941,0.97,0.913,33.4,32.4,64.9,1560
2008-07-04,2007,10,40,186,430.78,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,295.8,0.69,295.8,0,0,0,0,-6,6,42,9,8,0,76,355,990,965.5,24.5,0.161,0.0386,0.00158,0.199,0.00815,2,0.142,0.342,0.014,24.1,0.94,0.97,0.912,32.9,31.9,63.8,1530
2008-07-05,2007,10,40,187,426.13,0.43,4,Mod_Dry,42,9,8,6,70,135,0.32,291.1,0.68,291.1,0,0,0,0,-6,6,42,9,8,0,76,350,990,965.5,24.5,0.159,0.0364,0.00149,0.196,0.00799,2,0.139,0.335,0.0137,24.1,0.939,0.97,0.911,32.4,31.4,62.8,1510
2008-07-06,2007,10,40,188,421.48,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,286.5,0.68,286.5,0,0,0,0,-6,6,42,9,8,0,76,345,990,965.5,24.5,0.157,0.0342,0.0014,0.192,0.00782,2,0.136,0.328,0.0134,24.2,0.938,0.97,0.91,31.8,30.9,61.8,1480
2008-07-07,2007,10,41,189,416.83,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,281.8,0.68,281.8,0,0,0,0,-6,6,42,9,8,0,76,341,990,965.5,24.5,0.156,0.032,0.00131,0.188,0.00766,2,0.133,0.321,0.0131,24.2,0.937,0.97,0.909,31.3,30.4,60.8,1460
2008-07-08,2007,10,41,190,412.18,0.44,4,Mod_Dry,42,9,8,6,70,135,0.33,277.2,0.67,277.2,0,0,0,0,-6,6,42,9,8,0,76,336,990,965.5,24.5,0.154,0.0298,0.00122,0.184,0.0075,2,0.13,0.314,0.0128,24.2,0.936,0.97,0.908,30.8,29.9,59.8,1430
2008-07-09,2007,10,41,191,408.63,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,273.6,0.67,273.6,0,0,0,0,-6,6,42,9,8,0,76,333,990,965.4,24.6,0.153,0.0282,0.00115,0.181,0.00737,2,0.127,0.308,0.0126,24.3,0.935,0.97,0.907,30.4,29.5,59,1420
