date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-07-10,2007,10,41,192,404.53,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,269.5,0.67,269.5,0,0,0,0,-6,6,42,9,8,0,76,329,990,965.4,24.6,0.151,0.0262,0.00107,0.178,0.00723,2,0.124,0.302,0.0123,24.3,0.934,0.97,0.906,30,29.1,58.1,1400
2008-07-11,2007,10,41,193,400.43,0.45,4,Mod_Dry,42,9,8,6,70,135,0.34,265.4,0.66,265.4,0,0,0,0,-6,6,42,9,8,0,76,324,990,965.4,24.6,0.15,0.0243,0.000987,0.174,0.00709,2,0.122,0.296,0.012,24.3,0.933,0.97,0.905,29.5,28.6,57.3,1370
2008-07-12,2007,10,41,194,396.32,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,261.3,0.66,261.3,0,0,0,0,-6,6,42,9,8,0,76,320,990,965.4,24.6,0.149,0.0223,0.000908,0.171,0.00694,2,0.119,0.29,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.4,1350
2008-07-13,2007,10,41,195,392.22,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,257.2,0.66,257.2,0,0,0,0,-6,6,42,9,8,0,76,316,990,965.4,24.6,0.147,0.0204,0.000828,0.168,0.0068,2,0.116,0.284,0.0115,24.4,0.931,0.97,0.903,28.6,27.7,55.5,1330
2008-07-14,2007,10,42,196,388.12,0.46,4,Mod_Dry,42,9,8,6,70,135,0.35,253.1,0.65,253.1,0,0,0,0,-6,6,42,9,8,0,76,312,990,965.3,24.7,0.146,0.0185,0.000749,0.164,0.00666,2,0.113,0.278,0.0113,24.4,0.93,0.97,0.902,28.2,27.3,54.6,1310
2008-07-15,2007,10,42,197,384.02,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,249,0.65,249,0,0,0,0,-6,6,42,9,8,0,76,308,990,965.3,24.7,0.144,0.0169,0.000685,0.161,0.00653,2,0.111,0.272,0.011,24.4,0.929,0.97,0.901,27.7,26.9,53.7,1290
2008-07-16,2007,10,42,198,379.92,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,244.9,0.65,244.9,0,0,0,0,-6,6,42,9,8,0,76,304,990,965.3,24.7,0.143,0.0166,0.000671,0.159,0.00645,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.4,52.8,1270
2008-07-17,2007,10,42,199,376.36,0.47,4,Mod_Dry,42,9,8,6,70,135,0.36,241.4,0.64,241.4,0,0,0,0,-6,6,42,9,8,0,76,300,990,965.3,24.7,0.142,0.0163,0.000658,0.158,0.00638,2,0.105,0.263,0.0106,24.5,0.927,0.97,0.899,26.8,26,52,1250
2008-07-18,2007,10,42,200,372.81,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,237.8,0.64,237.8,0,0,0,0,-6,6,42,9,8,0,76,297,990,965.3,24.7,0.14,0.016,0.000645,0.156,0.00632,2,0.103,0.259,0.0105,24.5,0.926,0.97,0.898,26.4,25.6,51.3,1230
2008-07-19,2007,10,42,201,369.25,0.48,4,Mod_Dry,42,9,8,6,70,135,0.37,234.3,0.63,234.3,0,0,0,0,-6,6,42,9,8,0,76,293,990,965.2,24.8,0.139,0.0157,0.000633,0.155,0.00625,2,0.101,0.255,0.0103,24.5,0.924,0.97,0.897,26,25.2,50.5,1210
2008-07-20,2007,10,42,202,365.7,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,230.7,0.63,230.7,0,0,0,0,-6,6,42,9,8,0,76,290,990,965.2,24.8,0.138,0.0154,0.00062,0.153,0.00618,2,0.0982,0.251,0.0101,24.5,0.923,0.97,0.896,25.6,24.8,49.7,1190
2008-07-21,2007,10,43,203,362.15,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,227.2,0.63,227.2,0,0,0,0,-6,6,42,9,8,0,76,286,990,965.2,24.8,0.137,0.0151,0.000607,0.152,0.00611,1,0.249,0.401,0.0162,24.4,0.959,0.98,0.939,52.1,48.2,48.2,1160
2008-07-22,2007,10,43,204,358.59,0.49,4,Mod_Dry,42,9,8,6,70,135,0.38,223.6,0.62,223.6,0,0,0,0,-6,6,42,9,8,0,76,283,990,965.2,24.8,0.135,0.0148,0.000595,0.15,0.00605,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.94,51.3,48.2,48.2,1160
2008-07-23,2007,10,43,205,355.04,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,220,0.62,220,0,0,0,0,-6,6,42,9,8,0,76,279,990,965.2,24.8,0.134,0.0145,0.000582,0.148,0.00598,1,0.24,0.388,0.0156,24.4,0.958,0.98,0.939,50.5,48.2,48.2,1160
2008-07-24,2007,10,43,206,352.57,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,217.6,0.62,217.6,0,0,0,0,-6,6,42,9,8,0,76,277,990,965.2,24.8,0.133,0.0142,0.000573,0.147,0.00593,1,0.236,0.384,0.0154,24.5,0.958,0.98,0.939,50,48.2,48.2,1160
2008-07-25,2007,10,43,207,349.57,0.5,4,Mod_Dry,42,9,8,6,70,135,0.39,214.6,0.61,214.6,0,0,0,0,-6,6,42,9,8,0,76,274,990,965.1,24.9,0.132,0.014,0.000563,0.146,0.00588,1,0.232,0.378,0.0152,24.5,0.957,0.98,0.938,49.3,48.2,48.2,1160
2008-07-26,2007,10,43,208,346.56,0.51,4,Mod_Dry,42,9,8,6,70,135,0.39,211.6,0.61,211.6,0,0,0,0,-6,6,42,9,8,0,76,271,990,965.1,24.9,0.131,0.0137,0.000552,0.145,0.00582,1,0.228,0.373,0.015,24.5,0.957,0.98,0.938,48.6,47.7,47.7,1140
2008-07-27,2007,10,43,209,343.55,0.51,4,Mod_Dry,42,9,8,6,70,135,0.39,208.6,0.61,208.6,0,0,0,0,-6,6,42,9,8,0,76,268,990,965.1,24.9,0.13,0.0135,0.000542,0.143,0.00576,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.9,47,47,1130
2008-07-28,2007,10,44,210,340.54,0.51,4,Mod_Dry,42,9,8,6,70,135,0.4,205.5,0.6,205.5,0,0,0,0,-6,6,42,9,8,0,76,265,990,965.1,24.9,0.129,0.0132,0.000531,0.142,0.00571,1,0.22,0.362,0.0145,24.5,0.956,0.98,0.937,47.3,46.3,46.3,1110
2008-07-29,2007,10,44,211,337.54,0.52,4,Mod_Dry,42,9,8,6,70,135,0.4,202.5,0.6,202.5,0,0,0,0,-6,6,42,9,8,0,76,262,990,965.1,24.9,0.128,0.013,0.00052,0.141,0.00565,1,0.216,0.357,0.0143,24.6,0.955,0.98,0.936,46.6,45.7,45.7,1100
2008-07-30,2007,10,44,212,334.53,0.52,4,Mod_Dry,42,9,8,6,70,135,0.4,199.5,0.6,199.5,0,0,0,0,-6,6,42,9,8,0,76,259,990,965.1,24.9,0.127,0.0127,0.00051,0.139,0.0056,1,0.212,0.351,0.0141,24.6,0.955,0.98,0.936,45.9,45,45,1080
2008-07-31,2007,10,44,213,331.52,0.52,4,Mod_Dry,42,9,8,6,70,135,0.41,196.5,0.59,196.5,0,0,0,0,-6,6,42,9,8,0,76,256,990,965.1,24.9,0.126,0.0125,0.000499,0.138,0.00554,1,0.208,0.346,0.0139,24.6,0.954,0.98,0.935,45.2,44.3,44.3,1060
2008-08-01,2007,11,44,214,327.42,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,212.4,0.65,212.4,0,0,0,0,-4,4,39,7,5,0,64,263,990,965,25,0.129,0.0138,0.000553,0.142,0.0057,1,0.229,0.372,0.0149,24.6,0.957,0.98,0.938,49,48,48,1150
2008-08-02,2007,11,44,215,323.86,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,208.9,0.65,208.9,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.000541,0.141,0.00563,1,0.224,0.365,0.0146,24.6,0.956,0.98,0.937,48.2,47.3,47.3,1130
2008-08-03,2007,11,44,216,319.76,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,204.8,0.64,204.8,0,0,0,0,-4,4,39,7,5,0,64,256,990,965,25,0.126,0.0132,0.000526,0.139,0.00556,1,0.219,0.358,0.0143,24.6,0.956,0.98,0.936,47.3,46.3,46.3,1110
2008-08-04,2007,11,45,217,315.66,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,200.7,0.64,200.7,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.124,0.0128,0.000512,0.137,0.00548,1,0.213,0.351,0.014,24.7,0.955,0.98,0.936,46.4,45.4,45.4,1090
2008-08-05,2007,11,45,218,312.11,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,197.1,0.63,197.1,0,0,0,0,-4,4,39,7,5,0,64,248,990,965,25,0.123,0.0125,0.000499,0.136,0.00542,1,0.209,0.344,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2008-08-06,2007,11,45,219,308.55,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,193.6,0.63,193.6,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00535,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
2008-08-07,2007,11,45,220,305,0.55,4,Mod_Dry,39,7,5,4,60,115,0.38,190,0.62,190,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.121,0.0119,0.000475,0.132,0.00528,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.9,43,43,1030
2008-08-08,2007,11,45,221,301.44,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,186.4,0.62,186.4,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00522,1,0.194,0.325,0.013,24.8,0.951,0.98,0.932,43,42.2,42.2,1010
2008-08-09,2007,11,45,222,298.98,0.56,4,Mod_Dry,39,7,5,4,60,115,0.39,184,0.61,184,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.118,0.0114,0.000454,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.6,41.6,999
2008-08-10,2007,11,45,223,295.97,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,181,0.61,181,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.117,0.0111,0.000443,0.129,0.00512,1,0.187,0.315,0.0126,24.8,0.949,0.98,0.93,41.8,40.9,40.9,982
2008-08-11,2007,11,46,224,292.97,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,178,0.61,178,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.927,41.1,40.2,40.2,964
2008-08-12,2007,11,46,225,289.96,0.57,4,Mod_Dry,39,7,5,4,60,115,0.4,175,0.6,175,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0106,0.000422,0.126,0.00501,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.4,39.4,39.4,946
2008-08-13,2007,11,46,226,286.95,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,171.9,0.6,171.9,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,928
2008-08-14,2007,11,46,227,283.94,0.58,4,Mod_Dry,39,7,5,4,60,115,0.41,168.9,0.59,168.9,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,910
2008-08-15,2007,11,46,228,280.93,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,165.9,0.59,165.9,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00985,0.000391,0.122,0.00484,1,0.167,0.288,0.0115,24.9,0.944,0.972,0.918,38.2,37.2,37.2,892
2008-08-16,2007,11,46,229,277.93,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,162.9,0.59,162.9,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.0096,0.000381,0.121,0.00479,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,875
2008-08-17,2007,11,46,230,275.47,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,160.5,0.58,160.5,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00939,0.000373,0.12,0.00474,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,860
2008-08-18,2007,11,47,231,273,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,158,0.58,158,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00918,0.000364,0.118,0.0047,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.913,36.4,35.3,35.3,847
2008-08-19,2007,11,47,232,270.54,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,155.5,0.57,155.5,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.108,0.00897,0.000356,0.117,0.00466,1,0.152,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,834
2008-08-20,2007,11,47,233,268.08,0.61,4,Mod_Dry,39,7,5,4,60,115,0.43,153.1,0.57,153.1,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.108,0.00876,0.000347,0.116,0.00461,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.2,34.2,820
2008-08-21,2007,11,47,234,265.62,0.61,4,Mod_Dry,39,7,5,4,60,115,0.43,150.6,0.57,150.6,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00855,0.000339,0.115,0.00457,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,807
2008-08-22,2007,11,47,235,263.16,0.62,4,Mod_Dry,39,7,5,4,60,115,0.44,148.2,0.56,148.2,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.00834,0.00033,0.114,0.00452,1,0.143,0.257,0.0102,25,0.938,0.97,0.91,34.1,33.1,33.1,793
2008-08-23,2007,11,47,236,260.7,0.62,4,Mod_Dry,39,7,5,4,60,115,0.44,145.7,0.56,145.7,0,0,0,0,-4,4,39,7,5,0,64,197,990,964.7,25.3,0.105,0.00813,0.000322,0.113,0.00448,1,0.139,0.252,0.00999,25,0.937,0.97,0.909,33.5,32.5,32.5,780
2008-08-24,2007,11,47,237,259.33,0.63,4,Mod_Dry,39,7,5,4,60,115,0.44,144.3,0.56,144.3,0,0,0,0,-4,4,39,7,5,0,64,195,990,964.7,25.3,0.104,0.00802,0.000317,0.112,0.00445,1,0.137,0.25,0.00989,25,0.937,0.97,0.909,33.2,32.2,32.2,772
2008-08-25,2007,11,48,238,257.42,0.63,4,Mod_Dry,39,7,5,4,60,115,0.45,142.4,0.55,142.4,0,0,0,0,-4,4,39,7,5,0,64,193,990,964.7,25.3,0.104,0.00786,0.000311,0.112,0.00442,1,0.135,0.246,0.00975,25,0.936,0.97,0.908,32.7,31.7,31.7,762
2008-08-26,2007,11,48,239,255.5,0.63,4,Mod_Dry,39,7,5,4,60,115,0.45,140.5,0.55,140.5,0,0,0,0,-4,4,39,7,5,0,64,192,990,964.7,25.3,0.103,0.00769,0.000304,0.111,0.00438,1,0.132,0.243,0.00961,25,0.935,0.97,0.907,32.3,31.3,31.3,751
2008-08-27,2007,11,48,240,253.59,0.64,4,Mod_Dry,39,7,5,4,60,115,0.45,138.6,0.55,138.6,0,0,0,0,-4,4,39,7,5,0,64,190,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00435,1,0.13,0.24,0.00947,25,0.934,0.97,0.906,31.8,30.9,30.9,741
2008-08-28,2007,11,48,241,251.68,0.64,4,Mod_Dry,39,7,5,4,60,115,0.46,136.7,0.54,136.7,0,0,0,0,-4,4,39,7,5,0,64,188,990,964.7,25.3,0.102,0.00737,0.000291,0.109,0.00431,1,0.127,0.236,0.00934,25.1,0.934,0.97,0.906,31.4,30.4,30.4,730
2008-08-29,2007,11,48,242,249.76,0.64,4,Mod_Dry,39,7,5,4,60,115,0.46,134.8,0.54,134.8,0,0,0,0,-4,4,39,7,5,0,64,186,990,964.7,25.3,0.101,0.0072,0.000285,0.108,0.00428,1,0.124,0.233,0.0092,25.1,0.933,0.97,0.905,30.9,30,30,719
2008-08-30,2007,11,48,243,247.85,0.65,4,Mod_Dry,39,7,5,4,60,115,0.46,132.8,0.54,132.8,0,0,0,0,-4,4,39,7,5,0,64,184,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00425,1,0.122,0.229,0.00906,25.1,0.932,0.97,0.904,30.5,29.5,29.5,709
2008-08-31,2007,11,48,244,245.93,0.65,4,Mod_Dry,39,7,5,4,60,115,0.47,130.9,0.53,130.9,0,0,0,0,-4,4,39,7,5,0,64,182,990,964.7,25.3,0.0997,0.00688,0.000272,0.107,0.00421,1,0.119,0.226,0.00892,25.1,0.931,0.97,0.903,30,29.1,29.1,699
2008-09-01,2007,12,49,245,242.93,0.66,4,Mod_Dry,34,6,4,3,44,91,0.38,151.9,0.63,151.9,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00866,0.000342,0.113,0.00447,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,817
2008-09-02,2007,12,49,246,239.37,0.66,4,Mod_Dry,34,6,4,3,44,91,0.38,148.4,0.62,148.4,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00836,0.00033,0.112,0.00441,1,0.143,0.255,0.01,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
2008-09-03,2007,12,49,247,235.82,0.67,4,Mod_Dry,34,6,4,3,44,91,0.39,144.8,0.61,144.8,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00806,0.000317,0.11,0.00434,1,0.138,0.248,0.00978,25.1,0.937,0.97,0.909,33.4,32.4,32.4,779
2008-09-04,2007,12,49,248,233.36,0.68,4,Mod_Dry,34,6,4,3,44,91,0.39,142.4,0.61,142.4,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00785,0.000309,0.109,0.0043,1,0.135,0.244,0.0096,25.2,0.936,0.97,0.908,32.9,31.9,31.9,765
2008-09-05,2007,12,49,249,230.35,0.69,4,Mod_Dry,34,6,4,3,44,91,0.4,139.3,0.6,139.3,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00759,0.000299,0.108,0.00424,1,0.131,0.238,0.00938,25.2,0.934,0.97,0.906,32.2,31.2,31.2,749
2008-09-06,2007,12,49,250,227.34,0.69,4,Mod_Dry,34,6,4,3,44,91,0.4,136.3,0.6,136.3,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0992,0.00734,0.000289,0.107,0.00419,1,0.127,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,732
2008-09-07,2007,12,49,251,224.33,0.7,4,Mod_Dry,34,6,4,3,44,91,0.41,133.3,0.59,133.3,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0981,0.00708,0.000278,0.105,0.00413,1,0.122,0.228,0.00895,25.2,0.932,0.97,0.904,30.7,29.8,29.8,716
2008-09-08,2007,12,50,252,221.32,0.71,4,Mod_Dry,34,6,4,3,44,91,0.41,130.3,0.59,130.3,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0971,0.00683,0.000268,0.104,0.00408,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,30,29.1,29.1,699
2008-09-09,2007,12,50,253,218.86,0.72,4,Mod_Dry,34,6,4,3,44,91,0.42,127.9,0.58,127.9,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0962,0.00662,0.00026,0.103,0.00403,1,0.115,0.218,0.00855,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2008-09-10,2007,12,50,254,216.4,0.72,4,Mod_Dry,34,6,4,3,44,91,0.42,125.4,0.58,125.4,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0953,0.00641,0.000251,0.102,0.00399,1,0.112,0.214,0.00837,25.3,0.929,0.97,0.901,28.9,28,28,672
2008-09-11,2007,12,50,255,213.94,0.73,5,Dry,30,6,4,2,30,72,0.34,141.9,0.66,141.9,0,0,0,0,-2,2,30,6,4,0,32,182,990,964.5,25.5,0.0997,0.00781,0.000306,0.108,0.00422,1,0.134,0.242,0.00947,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2008-09-12,2007,12,50,256,211.48,0.74,5,Dry,30,6,4,2,30,72,0.34,139.5,0.66,139.5,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0989,0.00761,0.000298,0.106,0.00417,1,0.131,0.237,0.00929,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
2008-09-13,2007,12,50,257,209.02,0.75,5,Dry,30,6,4,2,30,72,0.34,137,0.66,137,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.098,0.0074,0.00029,0.105,0.00413,1,0.127,0.233,0.00912,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2008-09-14,2007,12,50,258,207.65,0.75,5,Dry,30,6,4,2,30,72,0.35,135.7,0.65,135.7,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0975,0.00728,0.000285,0.105,0.0041,1,0.126,0.23,0.00902,25.3,0.933,0.97,0.905,31.4,30.5,30.5,732
2008-09-15,2007,12,51,259,205.74,0.76,5,Dry,30,6,4,2,30,72,0.35,133.7,0.65,133.7,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0968,0.00712,0.000278,0.104,0.00407,1,0.123,0.227,0.00888,25.3,0.932,0.97,0.904,31,30,30,721
2008-09-16,2007,12,51,260,203.82,0.77,5,Dry,30,6,4,2,30,72,0.35,131.8,0.65,131.8,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0962,0.00695,0.000272,0.103,0.00403,1,0.12,0.224,0.00874,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
2008-09-17,2007,12,51,261,201.91,0.77,5,Dry,30,6,4,2,30,72,0.36,129.9,0.64,129.9,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0955,0.00679,0.000265,0.102,0.004,1,0.118,0.22,0.0086,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2008-09-18,2007,12,51,262,200,0.78,5,Dry,30,6,4,2,30,72,0.36,128,0.64,128,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0948,0.00663,0.000259,0.101,0.00396,1,0.115,0.217,0.00847,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2008-09-19,2007,12,51,263,198.08,0.78,5,Dry,30,6,4,2,30,72,0.36,126.1,0.64,126.1,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0941,0.00647,0.000253,0.101,0.00393,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2008-09-20,2007,12,51,264,196.17,0.79,5,Dry,30,6,4,2,30,72,0.37,124.2,0.63,124.2,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0935,0.0063,0.000246,0.0998,0.0039,1,0.11,0.21,0.0082,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2008-09-21,2007,12,51,265,194.25,0.79,5,Dry,30,6,4,2,30,72,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0928,0.00614,0.00024,0.0989,0.00387,1,0.108,0.206,0.00807,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2008-09-22,2007,12,52,266,192.34,0.8,5,Dry,30,6,4,2,30,72,0.37,120.3,0.63,120.3,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0921,0.00598,0.000234,0.0981,0.00383,1,0.105,0.203,0.00794,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2008-09-23,2007,12,52,267,190.43,0.81,5,Dry,30,6,4,2,30,72,0.38,118.4,0.62,118.4,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0914,0.00582,0.000227,0.0973,0.0038,1,0.102,0.2,0.0078,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2008-09-24,2007,12,52,268,188.51,0.81,5,Dry,30,6,4,2,30,72,0.38,116.5,0.62,116.5,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0908,0.00565,0.000221,0.0964,0.00377,1,0.0998,0.196,0.00767,25.4,0.922,0.97,0.895,26.7,25.9,25.9,623
2008-09-25,2007,12,52,269,187.15,0.81,5,Dry,30,6,4,2,30,72,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0903,0.00554,0.000217,0.0958,0.00375,1,0.098,0.194,0.00758,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2008-09-26,2007,12,52,270,185.78,0.82,5,Dry,30,6,4,2,30,72,0.39,113.8,0.61,113.8,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0898,0.00542,0.000212,0.0952,0.00372,1,0.0961,0.191,0.00748,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2008-09-27,2007,12,52,271,184.41,0.82,5,Dry,30,6,4,2,30,72,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0893,0.0053,0.000207,0.0946,0.0037,1,0.0943,0.189,0.00739,25.4,0.919,0.97,0.892,25.7,25,25,599
2008-09-28,2007,12,52,272,183.04,0.83,5,Dry,30,6,4,2,30,72,0.39,111,0.61,111,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0888,0.00519,0.000203,0.094,0.00368,1,0.0924,0.186,0.00729,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2008-09-29,2007,12,53,273,181.68,0.83,5,Dry,30,6,4,2,30,72,0.4,109.7,0.6,109.7,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0884,0.00507,0.000198,0.0934,0.00365,1,0.0906,0.184,0.0072,25.4,0.917,0.97,0.89,25,24.3,24.3,583
2008-09-30,2007,12,53,274,180.31,0.83,5,Dry,30,6,4,2,30,72,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0879,0.00496,0.000194,0.0928,0.00363,1,0.0887,0.182,0.0071,25.4,0.917,0.97,0.889,24.7,24,24,575
2008-10-01,2008,1,1,275,178.94,0.84,5,Dry,24,4,2,2,20,52,0.29,126.9,0.71,126.9,0,0,0,0,-2,2,24,4,2,0,22,157,990,964.4,25.6,0.0909,0.00654,0.000256,0.0975,0.00381,1,0.114,0.211,0.00827,25.3,0.929,0.97,0.901,29.3,28.4,28.4,683
2008-10-02,2008,1,1,276,177.57,0.84,5,Dry,24,4,2,2,20,52,0.29,125.6,0.71,125.6,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0904,0.00642,0.000251,0.0969,0.00379,1,0.112,0.209,0.00817,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2008-10-03,2008,1,1,277,176.21,0.85,5,Dry,24,4,2,2,20,52,0.29,124.2,0.7,124.2,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.09,0.00631,0.000247,0.0963,0.00377,1,0.11,0.206,0.00808,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2008-10-04,2008,1,1,278,174.84,0.85,5,Dry,24,4,2,2,20,52,0.3,122.8,0.7,122.8,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.5,25.5,0.0895,0.00619,0.000242,0.0957,0.00374,1,0.108,0.204,0.00798,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2008-10-05,2008,1,1,279,173.47,0.86,5,Dry,24,4,2,2,20,52,0.3,121.5,0.7,121.5,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.089,0.00607,0.000238,0.0951,0.00372,1,0.106,0.202,0.00789,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2008-10-06,2008,1,1,280,172.11,0.86,5,Dry,24,4,2,2,20,52,0.3,120.1,0.7,120.1,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0885,0.00596,0.000233,0.0945,0.0037,1,0.105,0.199,0.0078,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2008-10-07,2008,1,1,281,170.74,0.86,5,Dry,24,4,2,2,20,52,0.3,118.7,0.69,118.7,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.088,0.00584,0.000229,0.0939,0.00368,1,0.103,0.197,0.0077,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2008-10-08,2008,1,2,282,169.37,0.87,5,Dry,24,4,2,2,20,52,0.31,117.4,0.69,117.4,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0875,0.00573,0.000224,0.0933,0.00365,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2008-10-09,2008,1,2,283,168,0.87,5,Dry,24,4,2,2,20,52,0.31,116,0.69,116,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0871,0.00561,0.00022,0.0927,0.00363,1,0.0991,0.192,0.00751,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2008-10-10,2008,1,2,284,167.73,0.87,5,Dry,24,4,2,2,20,52,0.31,115.7,0.69,115.7,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.087,0.00559,0.000219,0.0926,0.00362,1,0.0987,0.191,0.00749,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2008-10-11,2008,1,2,285,166.91,0.87,5,Dry,24,4,2,2,20,52,0.31,114.9,0.69,114.9,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0867,0.00552,0.000216,0.0922,0.00361,1,0.0976,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2008-10-12,2008,1,2,286,166.09,0.88,5,Dry,24,4,2,2,20,52,0.31,114.1,0.69,114.1,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0864,0.00545,0.000213,0.0918,0.0036,1,0.0965,0.188,0.00738,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2008-10-13,2008,1,2,287,165.27,0.88,5,Dry,24,4,2,2,20,52,0.32,113.3,0.69,113.3,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0861,0.00538,0.000211,0.0915,0.00358,1,0.0954,0.187,0.00732,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2008-10-14,2008,1,2,288,163.36,0.88,5,Dry,24,4,2,2,20,52,0.32,111.4,0.68,111.4,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0854,0.00522,0.000204,0.0906,0.00355,1,0.0928,0.183,0.00719,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2008-10-15,2008,1,3,289,161.99,0.89,5,Dry,24,4,2,2,20,52,0.32,110,0.68,110,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0849,0.0051,0.0002,0.09,0.00353,1,0.091,0.181,0.00709,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
2008-10-16,2008,1,3,290,162.81,0.89,5,Dry,24,4,2,2,20,52,0.32,110.8,0.68,110.8,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0852,0.00517,0.000202,0.0904,0.00354,1,0.0921,0.182,0.00715,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2008-10-17,2008,1,3,291,163.63,0.88,5,Dry,24,4,2,2,20,52,0.32,111.6,0.68,111.6,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0855,0.00524,0.000205,0.0908,0.00356,1,0.0932,0.184,0.00721,25.3,0.919,0.97,0.892,25.5,24.7,24.7,594
2008-10-18,2008,1,3,292,162.26,0.89,5,Dry,24,4,2,2,20,52,0.32,110.3,0.68,110.3,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.085,0.00512,0.000201,0.0902,0.00353,1,0.0914,0.182,0.00711,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2008-10-19,2008,1,3,293,160.9,0.89,5,Dry,24,4,2,2,20,52,0.32,108.9,0.68,108.9,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0846,0.00501,0.000196,0.0896,0.00351,1,0.0895,0.179,0.00702,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2008-10-20,2008,1,3,294,160.62,0.89,5,Dry,24,4,2,2,20,52,0.32,108.6,0.68,108.6,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0845,0.00498,0.000195,0.0894,0.0035,1,0.0891,0.179,0.007,25.3,0.917,0.97,0.889,24.8,24,24,576
2008-10-21,2008,1,3,295,161.44,0.89,5,Dry,24,4,2,2,20,52,0.32,109.4,0.68,109.4,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0847,0.00505,0.000198,0.0898,0.00352,1,0.0902,0.18,0.00705,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2008-10-22,2008,1,4,296,163.9,0.88,5,Dry,24,4,2,2,20,52,0.32,111.9,0.68,111.9,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0856,0.00526,0.000206,0.0909,0.00356,1,0.0936,0.184,0.00723,25.3,0.919,0.97,0.892,25.6,24.8,24.8,595
2008-10-23,2008,1,4,297,166.36,0.88,5,Dry,24,4,2,2,20,52,0.31,114.4,0.69,114.4,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0865,0.00547,0.000214,0.092,0.0036,1,0.0969,0.189,0.0074,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
2008-10-24,2008,1,4,298,166.09,0.88,5,Dry,24,4,2,2,20,52,0.31,114.1,0.69,114.1,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0864,0.00545,0.000213,0.0918,0.0036,1,0.0965,0.188,0.00738,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2008-10-25,2008,1,4,299,164.72,0.88,5,Dry,24,4,2,2,20,52,0.32,112.7,0.68,112.7,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0859,0.00533,0.000209,0.0912,0.00357,1,0.0947,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,600
2008-10-26,2008,1,4,300,162.81,0.89,5,Dry,24,4,2,2,20,52,0.32,110.8,0.68,110.8,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0852,0.00517,0.000202,0.0904,0.00354,1,0.0921,0.182,0.00715,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2008-10-27,2008,1,4,301,160.9,0.89,5,Dry,24,4,2,2,20,52,0.32,108.9,0.68,108.9,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0846,0.00501,0.000196,0.0896,0.00351,1,0.0895,0.179,0.00702,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2008-10-28,2008,1,4,302,158.98,0.89,5,Dry,24,4,2,2,20,52,0.33,107,0.67,107,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00484,0.00019,0.0887,0.00348,1,0.0869,0.176,0.00688,25.3,0.916,0.97,0.888,24.3,23.6,23.6,567
2008-10-29,2008,1,5,303,157.07,0.9,5,Dry,24,4,2,2,20,52,0.33,105.1,0.67,105.1,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0832,0.00468,0.000183,0.0879,0.00344,1,0.0843,0.172,0.00675,25.3,0.914,0.97,0.887,23.9,23.2,23.2,556
2008-10-30,2008,1,5,304,155.15,0.9,5,Dry,24,4,2,2,20,52,0.34,103.2,0.67,103.2,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00452,0.000177,0.087,0.00341,1,0.0818,0.169,0.00662,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2008-10-31,2008,1,5,305,153.79,0.91,5,Dry,24,4,2,2,20,52,0.34,101.8,0.66,101.8,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.0044,0.000173,0.0864,0.00339,1,0.0799,0.166,0.00652,25.3,0.912,0.97,0.884,23.1,22.4,22.4,537
2008-11-01,2008,2,5,306,153.51,0.91,5,Dry,23,4,2,2,19,50,0.33,103.5,0.67,103.5,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0823,0.00455,0.000178,0.0868,0.0034,1,0.0822,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
2008-11-02,2008,2,5,307,156.52,0.9,5,Dry,23,4,2,2,19,50,0.32,106.5,0.68,106.5,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.0048,0.000188,0.0882,0.00346,1,0.0863,0.174,0.00684,25.3,0.916,0.97,0.888,24.2,23.5,23.5,564
2008-11-03,2008,2,5,308,162.81,0.89,5,Dry,23,4,2,2,19,50,0.31,112.8,0.69,112.8,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00534,0.000209,0.0909,0.00356,1,0.0948,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,600
2008-11-04,2008,2,5,309,170.19,0.87,5,Dry,23,4,2,2,19,50,0.29,120.2,0.71,120.2,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00597,0.000234,0.0942,0.00369,1,0.105,0.199,0.00779,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2008-11-05,2008,2,6,310,173.75,0.86,5,Dry,23,4,2,2,19,50,0.29,123.8,0.71,123.8,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00627,0.000245,0.0957,0.00375,1,0.11,0.205,0.00803,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2008-11-06,2008,2,6,311,176.75,0.85,5,Dry,23,4,2,2,19,50,0.28,126.8,0.72,126.8,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00652,0.000255,0.097,0.0038,1,0.114,0.211,0.00824,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2008-11-07,2008,2,6,312,181.95,0.83,5,Dry,23,4,2,2,19,50,0.28,131.9,0.72,131.9,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00697,0.000272,0.0993,0.00388,1,0.121,0.22,0.0086,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2008-11-08,2008,2,6,313,184.96,0.82,5,Dry,23,4,2,2,19,50,0.27,135,0.73,135,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0934,0.00722,0.000282,0.101,0.00394,1,0.125,0.225,0.00881,25.3,0.932,0.97,0.904,31.3,30.3,30.3,728
2008-11-09,2008,2,6,314,185.78,0.82,5,Dry,23,4,2,2,19,50,0.27,135.8,0.73,135.8,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0937,0.00729,0.000285,0.101,0.00395,1,0.126,0.227,0.00887,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
2008-11-10,2008,2,6,315,187.69,0.81,5,Dry,23,4,2,2,19,50,0.27,137.7,0.73,137.7,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0944,0.00745,0.000291,0.102,0.00398,1,0.128,0.23,0.009,25.3,0.934,0.97,0.906,31.9,31,31,744
2008-11-11,2008,2,6,316,191.79,0.8,4,Mod_Dry,29,4,2,2,30,67,0.35,124.8,0.65,124.8,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00636,0.000248,0.0983,0.00384,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.9,28.8,28,28,671
2008-11-12,2008,2,7,317,195.35,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,128.3,0.66,128.3,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00666,0.00026,0.0998,0.0039,1,0.116,0.216,0.00843,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2008-11-13,2008,2,7,318,196.17,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,129.2,0.66,129.2,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0935,0.00673,0.000263,0.1,0.00392,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,29.9,29,29,696
2008-11-14,2008,2,7,319,194.8,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,127.8,0.66,127.8,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.093,0.00661,0.000258,0.0996,0.00389,1,0.115,0.215,0.00839,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2008-11-15,2008,2,7,320,192.89,0.8,4,Mod_Dry,29,4,2,2,30,67,0.35,125.9,0.65,125.9,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00645,0.000252,0.0988,0.00386,1,0.112,0.211,0.00826,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2008-11-16,2008,2,7,321,191.52,0.8,4,Mod_Dry,29,4,2,2,30,67,0.35,124.5,0.65,124.5,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0918,0.00633,0.000248,0.0982,0.00384,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.8,27.9,27.9,669
2008-11-17,2008,2,7,322,191.25,0.8,4,Mod_Dry,29,4,2,2,30,67,0.35,124.3,0.65,124.3,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.00631,0.000247,0.098,0.00383,1,0.11,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2008-11-18,2008,2,7,323,192.61,0.8,4,Mod_Dry,29,4,2,2,30,67,0.35,125.6,0.65,125.6,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0922,0.00643,0.000251,0.0986,0.00386,1,0.112,0.211,0.00824,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2008-11-19,2008,2,8,324,196.72,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,129.7,0.66,129.7,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00678,0.000265,0.1,0.00392,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2008-11-20,2008,2,8,325,200.82,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,133.8,0.67,133.8,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0951,0.00712,0.000278,0.102,0.00399,1,0.123,0.225,0.00881,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2008-11-21,2008,2,8,326,204.37,0.76,5,Dry,23,4,2,2,19,50,0.24,154.4,0.76,154.4,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00887,0.000347,0.109,0.00427,1,0.151,0.26,0.0102,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2008-11-22,2008,2,8,327,206.83,0.76,5,Dry,23,4,2,2,19,50,0.24,156.8,0.76,156.8,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.00908,0.000355,0.11,0.00431,1,0.154,0.264,0.0103,25.3,0.941,0.97,0.912,36.6,35.5,35.5,852
2008-11-23,2008,2,8,328,209.84,0.75,5,Dry,23,4,2,2,19,50,0.24,159.8,0.76,159.8,0,0,0,0,-2,2,23,4,2,0,21,189,990,964.5,25.5,0.102,0.00934,0.000366,0.112,0.00437,1,0.158,0.27,0.0106,25.3,0.942,0.97,0.914,37.3,36.2,36.2,869
2008-11-24,2008,2,8,329,212.85,0.74,5,Dry,23,4,2,2,19,50,0.23,162.8,0.77,162.8,0,0,0,0,-2,2,23,4,2,0,21,192,990,964.5,25.5,0.103,0.00959,0.000376,0.113,0.00442,1,0.162,0.275,0.0108,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2008-11-25,2008,2,8,330,212.03,0.74,5,Dry,23,4,2,2,19,50,0.24,162,0.76,162,0,0,0,0,-2,2,23,4,2,0,21,191,990,964.5,25.5,0.103,0.00952,0.000373,0.112,0.00441,1,0.161,0.274,0.0107,25.3,0.942,0.971,0.915,37.8,36.7,36.7,882
2008-11-26,2008,2,9,331,211.75,0.74,5,Dry,23,4,2,2,19,50,0.24,161.8,0.76,161.8,0,0,0,0,-2,2,23,4,2,0,21,191,990,964.5,25.5,0.103,0.0095,0.000372,0.112,0.0044,1,0.161,0.273,0.0107,25.3,0.942,0.971,0.915,37.8,36.7,36.7,880
2008-11-27,2008,2,9,332,214.76,0.73,5,Dry,23,4,2,2,19,50,0.23,164.8,0.77,164.8,0,0,0,0,-2,2,23,4,2,0,21,194,990,964.5,25.5,0.104,0.00975,0.000382,0.114,0.00446,1,0.165,0.279,0.0109,25.2,0.943,0.973,0.917,38.5,37.4,37.4,898
2008-11-28,2008,2,9,333,217.22,0.72,5,Dry,23,4,2,2,19,50,0.23,167.2,0.77,167.2,0,0,0,0,-2,2,23,4,2,0,21,196,990,964.5,25.5,0.105,0.00996,0.000391,0.115,0.0045,1,0.168,0.283,0.0111,25.2,0.944,0.974,0.919,39,38,38,912
2008-11-29,2008,2,9,334,219.68,0.71,5,Dry,23,4,2,2,19,50,0.23,169.7,0.77,169.7,0,0,0,0,-2,2,23,4,2,0,21,199,990,964.5,25.5,0.106,0.0102,0.000399,0.116,0.00455,1,0.172,0.287,0.0113,25.2,0.945,0.975,0.921,39.6,38.6,38.6,927
2008-11-30,2008,2,9,335,222.15,0.71,5,Dry,23,4,2,2,19,50,0.23,172.2,0.78,172.2,0,0,0,0,-2,2,23,4,2,0,21,201,990,964.5,25.5,0.107,0.0104,0.000408,0.117,0.00459,1,0.175,0.292,0.0115,25.2,0.946,0.976,0.923,40.2,39.2,39.2,942
2008-12-01,2008,3,9,336,223.51,0.7,5,Dry,26,4,3,2,24,59,0.26,164.5,0.74,164.5,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.972,0.917,38.3,37.3,37.3,894
2008-12-02,2008,3,9,337,223.24,0.7,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2008-12-03,2008,3,10,338,221.87,0.71,5,Dry,26,4,3,2,24,59,0.27,162.9,0.73,162.9,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00959,0.000377,0.114,0.00449,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.9,36.9,885
2008-12-04,2008,3,10,339,219.96,0.71,5,Dry,26,4,3,2,24,59,0.27,161,0.73,161,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2008-12-05,2008,3,10,340,219.14,0.72,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2008-12-06,2008,3,10,341,218.86,0.72,5,Dry,26,4,3,2,24,59,0.27,159.9,0.73,159.9,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00934,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2008-12-07,2008,3,10,342,217.5,0.72,5,Dry,26,4,3,2,24,59,0.27,158.5,0.73,158.5,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00922,0.000362,0.112,0.00441,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2008-12-08,2008,3,10,343,219.41,0.71,5,Dry,26,4,3,2,24,59,0.27,160.4,0.73,160.4,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00938,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,870
2008-12-09,2008,3,10,344,220.78,0.71,5,Dry,26,4,3,2,24,59,0.27,161.8,0.73,161.8,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.0095,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2008-12-10,2008,3,11,345,223.24,0.7,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2008-12-11,2008,3,11,346,226.79,0.69,5,Dry,26,4,3,2,24,59,0.26,167.8,0.74,167.8,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
2008-12-12,2008,3,11,347,230.35,0.69,5,Dry,26,4,3,2,24,59,0.26,171.3,0.74,171.3,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,39,39,935
2008-12-13,2008,3,11,348,233.9,0.68,5,Dry,26,4,3,2,24,59,0.25,174.9,0.75,174.9,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.12,0.00471,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.925,40.8,39.8,39.8,956
2008-12-14,2008,3,11,349,235.27,0.67,5,Dry,26,4,3,2,24,59,0.25,176.3,0.75,176.3,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.18,0.301,0.0118,25.1,0.947,0.978,0.927,41.1,40.2,40.2,964
2008-12-15,2008,3,11,350,237.18,0.67,5,Dry,26,4,3,2,24,59,0.25,178.2,0.75,178.2,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.7,40.7,976
2008-12-16,2008,3,11,351,239.1,0.66,5,Dry,26,4,3,2,24,59,0.25,180.1,0.75,180.1,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
2008-12-17,2008,3,12,352,241.01,0.66,5,Dry,26,4,3,2,24,59,0.24,182,0.76,182,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2008-12-18,2008,3,12,353,245.11,0.65,5,Dry,26,4,3,2,24,59,0.24,186.1,0.76,186.1,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.124,0.00491,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.4,42.5,42.5,1020
2008-12-19,2008,3,12,354,249.22,0.64,5,Dry,26,4,3,2,24,59,0.24,190.2,0.76,190.2,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000471,0.126,0.00499,1,0.199,0.326,0.0129,25,0.952,0.98,0.933,44.3,43.5,43.5,1040
2008-12-20,2008,3,12,355,253.32,0.64,5,Dry,26,4,3,2,24,59,0.23,194.3,0.77,194.3,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
2008-12-21,2008,3,12,356,257.42,0.63,5,Dry,26,4,3,2,24,59,0.23,198.4,0.77,198.4,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000499,0.13,0.00514,1,0.21,0.34,0.0135,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2008-12-22,2008,3,12,357,260.43,0.62,5,Dry,26,4,3,2,24,59,0.23,201.4,0.77,201.4,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.00519,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2008-12-23,2008,3,12,358,263.43,0.62,5,Dry,26,4,3,2,24,59,0.22,204.4,0.78,204.4,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.00052,0.132,0.00525,1,0.218,0.351,0.0139,24.9,0.955,0.98,0.936,47.7,46.7,46.7,1120
2008-12-24,2008,3,13,359,267.54,0.61,5,Dry,26,4,3,2,24,59,0.22,208.5,0.78,208.5,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000534,0.134,0.00532,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.7,47.7,1140
2008-12-25,2008,3,13,360,267.81,0.61,5,Dry,26,4,3,2,24,59,0.22,208.8,0.78,208.8,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00533,1,0.224,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1150
2008-12-26,2008,3,13,361,267.54,0.61,5,Dry,26,4,3,2,24,59,0.22,208.5,0.78,208.5,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000534,0.134,0.00532,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.7,47.7,1140
2008-12-27,2008,3,13,362,270.54,0.61,5,Dry,26,4,3,2,24,59,0.22,211.5,0.78,211.5,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0137,0.000544,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.3,48.2,48.2,1160
2008-12-28,2008,3,13,363,273.55,0.6,5,Dry,26,4,3,2,24,59,0.22,214.6,0.78,214.6,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000555,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2008-12-29,2008,3,13,364,272.73,0.6,5,Dry,26,4,3,2,24,59,0.22,213.7,0.78,213.7,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000552,0.137,0.00542,1,0.231,0.368,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2008-12-30,2008,3,13,365,275.74,0.6,5,Dry,26,4,3,2,24,59,0.21,216.7,0.79,216.7,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000562,0.138,0.00547,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2008-12-31,2008,3,14,366,281.48,0.59,5,Dry,26,4,3,2,24,59,0.21,222.5,0.79,222.5,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0147,0.000582,0.14,0.00558,1,0.243,0.383,0.0152,24.8,0.959,0.98,0.94,51.9,48.2,48.2,1160
2009-01-01,2008,4,14,1,286.68,0.58,5,Dry,29,5,4,2,33,73,0.26,213.7,0.74,213.7,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000553,0.138,0.0055,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2009-01-02,2008,4,14,2,289.68,0.57,5,Dry,29,5,4,2,33,73,0.25,216.7,0.75,216.7,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000564,0.14,0.00555,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2009-01-03,2008,4,14,3,292.69,0.57,5,Dry,29,5,4,2,33,73,0.25,219.7,0.75,219.7,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.126,0.0144,0.000574,0.141,0.00561,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
2009-01-04,2008,4,14,4,295.7,0.57,5,Dry,29,5,4,2,33,73,0.25,222.7,0.75,222.7,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000584,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2009-01-05,2008,4,14,5,297.61,0.56,5,Dry,29,5,4,2,33,73,0.24,224.6,0.76,224.6,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0148,0.000591,0.143,0.0057,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
2009-01-06,2008,4,14,6,302.26,0.56,5,Dry,29,5,4,2,33,73,0.24,229.3,0.76,229.3,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000607,0.145,0.00578,2,0.0973,0.242,0.00966,24.8,0.923,0.97,0.895,25.8,25,50,1200
2009-01-07,2008,4,15,7,310.74,0.55,5,Dry,29,5,4,2,33,73,0.23,237.7,0.77,237.7,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000637,0.149,0.00594,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.7,25.9,51.9,1250
2009-01-08,2008,4,15,8,317.57,0.54,5,Dry,29,5,4,2,33,73,0.23,244.6,0.77,244.6,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0165,0.000661,0.152,0.00607,2,0.108,0.259,0.0104,24.8,0.928,0.97,0.9,27.5,26.7,53.4,1280
2009-01-09,2008,4,15,9,322.77,0.53,5,Dry,29,5,4,2,33,73,0.23,249.8,0.77,249.8,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.00068,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.6,1310
2009-01-10,2008,4,15,10,327.42,0.53,5,Dry,29,5,4,2,33,73,0.22,254.4,0.78,254.4,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0191,0.000765,0.158,0.00632,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.6,1330
2009-01-11,2008,4,15,11,332.07,0.52,5,Dry,29,5,4,2,33,73,0.22,259.1,0.78,259.1,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0213,0.000853,0.162,0.00648,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
2009-01-12,2008,4,15,12,333.98,0.52,5,Dry,29,5,4,2,33,73,0.22,261,0.78,261,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0222,0.00089,0.163,0.00655,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2009-01-13,2008,4,15,13,335.9,0.52,5,Dry,29,5,4,2,33,73,0.22,262.9,0.78,262.9,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0231,0.000926,0.165,0.00661,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2009-01-14,2008,4,16,14,338.9,0.51,5,Dry,29,5,4,2,33,73,0.21,265.9,0.79,265.9,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0245,0.000984,0.167,0.00672,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58.1,1390
2009-01-15,2008,4,16,15,343.55,0.51,5,Dry,29,5,4,2,33,73,0.21,270.6,0.79,270.6,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.144,0.0267,0.00107,0.171,0.00688,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.5,29.5,59.1,1420
2009-01-16,2008,4,16,16,349.29,0.5,5,Dry,29,5,4,2,33,73,0.21,276.3,0.79,276.3,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0294,0.00118,0.176,0.00708,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.3,1450
2009-01-17,2008,4,16,17,355.58,0.5,5,Dry,29,5,4,2,33,73,0.2,282.6,0.8,282.6,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0324,0.0013,0.181,0.00729,2,0.133,0.314,0.0127,24.5,0.936,0.97,0.908,31.8,30.8,61.7,1480
2009-01-18,2008,4,16,18,361.32,0.49,5,Dry,29,5,4,2,33,73,0.2,288.3,0.8,288.3,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0351,0.00142,0.186,0.00749,2,0.137,0.323,0.013,24.5,0.938,0.97,0.91,32.4,31.5,62.9,1510
2009-01-19,2008,4,16,19,364.88,0.49,5,Dry,29,5,4,2,33,73,0.2,291.9,0.8,291.9,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0368,0.00148,0.189,0.00762,2,0.14,0.328,0.0132,24.4,0.938,0.97,0.91,32.8,31.9,63.7,1530
2009-01-20,2008,4,16,20,367.34,0.48,5,Dry,29,5,4,2,33,73,0.2,294.3,0.8,294.3,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0379,0.00153,0.191,0.0077,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2009-01-21,2008,4,17,21,372.54,0.48,5,Dry,29,5,4,2,33,73,0.2,299.5,0.8,299.5,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0404,0.00163,0.195,0.00788,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.4,1570
2009-01-22,2008,4,17,22,377.18,0.47,5,Dry,29,5,4,2,33,73,0.19,304.2,0.81,304.2,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0426,0.00172,0.199,0.00805,2,0.148,0.347,0.014,24.4,0.941,0.97,0.913,34.2,33.2,66.3,1590
2009-01-23,2008,4,17,23,380.74,0.47,5,Dry,29,5,4,2,33,73,0.19,307.7,0.81,307.7,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0443,0.00179,0.202,0.00817,2,0.15,0.352,0.0143,24.3,0.941,0.97,0.913,34.6,33.5,67.1,1610
2009-01-24,2008,4,17,24,384.84,0.47,5,Dry,29,5,4,2,33,73,0.19,311.8,0.81,311.8,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0462,0.00187,0.205,0.00832,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35,34,68,1630
2009-01-25,2008,4,17,25,388.94,0.46,5,Dry,29,5,4,2,33,73,0.19,315.9,0.81,315.9,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.16,0.0481,0.00195,0.209,0.00846,2,0.156,0.364,0.0148,24.3,0.943,0.97,0.915,35.5,34.4,68.8,1650
2009-01-26,2008,4,17,26,394.14,0.46,5,Dry,29,5,4,2,33,73,0.18,321.1,0.81,321.1,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0506,0.00205,0.213,0.00864,2,0.159,0.372,0.0151,24.3,0.944,0.97,0.915,36,35,69.9,1680
2009-01-27,2008,4,17,27,395.5,0.46,5,Dry,29,5,4,2,33,73,0.18,322.5,0.81,322.5,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0512,0.00208,0.214,0.00869,2,0.16,0.374,0.0152,24.2,0.944,0.97,0.916,36.2,35.1,70.2,1690
2009-01-28,2008,4,18,28,396.87,0.46,5,Dry,29,5,4,2,33,73,0.18,323.9,0.82,323.9,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0519,0.00211,0.215,0.00874,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.3,35.3,70.5,1690
2009-01-29,2008,4,18,29,402.07,0.45,5,Dry,29,5,4,2,33,73,0.18,329.1,0.82,329.1,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0543,0.00221,0.219,0.00892,2,0.165,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.6,1720
2009-01-30,2008,4,18,30,407.26,0.45,5,Dry,29,5,4,2,33,73,0.18,334.3,0.82,334.3,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0568,0.00231,0.224,0.0091,2,0.168,0.392,0.0159,24.2,0.946,0.971,0.918,37.5,36.4,72.7,1750
2009-01-31,2008,4,18,31,412.46,0.44,5,Dry,29,5,4,2,33,73,0.18,339.5,0.82,339.5,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.0592,0.00241,0.228,0.00929,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38,37,73.9,1770
2009-02-01,2008,5,18,32,418.75,0.44,5,Dry,31,6,4,3,41,85,0.2,333.8,0.8,333.8,0,0,0,0,-3,3,31,6,4,0,44,375,990,965.5,24.5,0.168,0.0565,0.00231,0.224,0.00915,2,0.168,0.392,0.016,24.1,0.946,0.97,0.918,37.3,36.2,72.5,1740
2009-02-02,2008,5,18,33,424.49,0.43,5,Dry,31,6,4,3,41,85,0.2,339.5,0.8,339.5,0,0,0,0,-3,3,31,6,4,0,44,380,990,965.5,24.5,0.17,0.0592,0.00242,0.229,0.00935,2,0.172,0.401,0.0164,24.1,0.947,0.972,0.92,38,36.9,73.8,1770
2009-02-03,2008,5,18,34,431.87,0.43,5,Dry,31,6,4,3,41,85,0.2,346.9,0.8,346.9,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.172,0.0627,0.00256,0.235,0.00961,2,0.177,0.412,0.0168,24,0.948,0.973,0.923,38.8,37.7,75.5,1810
2009-02-04,2008,5,19,35,438.71,0.42,5,Dry,31,6,4,3,41,85,0.19,353.7,0.81,353.7,0,0,0,0,-3,3,31,6,4,0,44,395,990,965.6,24.4,0.175,0.066,0.0027,0.241,0.00986,2,0.181,0.422,0.0173,24,0.949,0.975,0.925,39.5,38.5,77,1850
2009-02-05,2008,5,19,36,447.18,0.42,5,Dry,31,6,4,3,41,85,0.19,362.2,0.81,362.2,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.0699,0.00287,0.248,0.0102,2,0.187,0.435,0.0178,24,0.95,0.977,0.928,40.4,39.5,79,1900
2009-02-06,2008,5,19,37,456.75,0.41,5,Dry,31,6,4,3,41,85,0.19,371.8,0.81,371.8,0,0,0,0,-3,3,31,6,4,0,44,413,990,965.7,24.3,0.181,0.0745,0.00306,0.256,0.0105,2,0.193,0.449,0.0184,23.9,0.951,0.979,0.931,41.4,40.6,81.1,1950
2009-02-07,2008,5,19,38,467.42,0.4,5,Dry,31,6,4,3,41,85,0.18,382.4,0.82,382.4,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0795,0.00327,0.264,0.0109,2,0.201,0.465,0.0191,23.8,0.953,0.98,0.934,42.6,41.7,83.4,2000
2009-02-08,2008,5,19,39,476.99,0.39,5,Dry,31,6,4,3,41,85,0.18,392,0.82,392,0,0,0,0,-3,3,31,6,4,0,44,433,990,965.7,24.3,0.188,0.084,0.00346,0.272,0.0112,2,0.207,0.479,0.0198,23.8,0.954,0.98,0.935,43.6,42.7,85.4,2050
2009-02-09,2008,5,19,40,486.01,0.39,5,Dry,31,6,4,3,41,85,0.17,401,0.82,401,0,0,0,0,-3,3,31,6,4,0,44,442,990,965.8,24.2,0.192,0.0883,0.00365,0.28,0.0116,2,0.213,0.493,0.0204,23.7,0.955,0.98,0.936,44.5,43.7,87.3,2100
