date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-02-10,2008,5,19,41,499.96,0.38,5,Dry,31,6,4,3,41,85,0.17,415,0.83,415,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.8,24.2,0.196,0.0949,0.00393,0.291,0.0121,2,0.223,0.514,0.0213,23.6,0.956,0.98,0.937,46,45.1,90.1,2160
2009-02-11,2008,5,20,42,514.45,0.37,5,Dry,31,6,4,3,41,85,0.17,429.4,0.83,429.4,0,0,0,0,-3,3,31,6,4,0,44,470,990,965.9,24.1,0.202,0.102,0.00422,0.303,0.0126,2,0.232,0.536,0.0222,23.5,0.957,0.98,0.938,47.5,46.5,93,2230
2009-02-12,2008,5,20,43,530.58,0.36,5,Dry,31,6,4,3,41,85,0.16,445.6,0.84,445.6,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.207,0.109,0.00455,0.317,0.0132,2,0.243,0.56,0.0233,23.5,0.958,0.98,0.939,49.1,48.1,96.2,2310
2009-02-13,2008,5,20,44,545.07,0.35,5,Dry,31,6,4,3,41,85,0.16,460.1,0.84,460.1,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00485,0.329,0.0137,2,0.253,0.582,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2009-02-14,2008,5,20,45,559.57,0.34,5,Dry,31,6,4,3,41,85,0.15,474.6,0.85,474.6,0,0,0,0,-3,3,31,6,4,0,44,516,990,966.1,23.9,0.22,0.123,0.00515,0.343,0.0143,2,0.263,0.605,0.0253,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
2009-02-15,2008,5,20,46,574.06,0.33,5,Dry,31,6,4,3,41,85,0.15,489.1,0.85,489.1,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.228,0.13,0.00545,0.358,0.015,3,0.163,0.52,0.0218,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
2009-02-16,2008,5,20,47,588,0.32,5,Dry,31,6,4,3,41,85,0.14,503,0.85,503,0,0,0,0,-3,3,31,6,4,0,44,544,990,966.2,23.8,0.236,0.137,0.00577,0.373,0.0157,3,0.169,0.542,0.0228,23.2,0.946,0.97,0.918,36.1,35,105,2520
2009-02-17,2008,5,20,48,600.86,0.32,5,Dry,31,6,4,3,41,85,0.14,515.9,0.86,515.9,0,0,0,0,-3,3,31,6,4,0,44,557,990,966.3,23.7,0.243,0.146,0.00614,0.389,0.0164,3,0.175,0.563,0.0238,23.1,0.948,0.97,0.919,37,35.9,108,2580
2009-02-18,2008,5,21,49,611.52,0.31,5,Dry,31,6,4,3,41,85,0.14,526.5,0.86,526.5,0,0,0,0,-3,3,31,6,4,0,44,568,990,966.3,23.7,0.249,0.153,0.00646,0.402,0.017,3,0.179,0.581,0.0246,23.1,0.949,0.971,0.921,37.7,36.6,110,2630
2009-02-19,2008,5,21,50,620.54,0.31,5,Dry,31,6,4,3,41,85,0.14,535.5,0.86,535.5,0,0,0,0,-3,3,31,6,4,0,44,577,990,966.4,23.6,0.254,0.159,0.00672,0.413,0.0175,3,0.183,0.596,0.0253,23,0.95,0.972,0.923,38.3,37.2,112,2680
2009-02-20,2008,5,21,51,631.21,0.3,5,Dry,31,6,4,3,41,85,0.14,546.2,0.86,546.2,0,0,0,0,-3,3,31,6,4,0,44,587,990,966.4,23.6,0.26,0.166,0.00704,0.426,0.0181,3,0.188,0.614,0.0261,23,0.95,0.974,0.926,39,37.9,114,2730
2009-02-21,2008,5,21,52,639.14,0.3,5,Dry,31,6,4,3,41,85,0.13,554.1,0.87,554.1,0,0,0,0,-3,3,31,6,4,0,44,595,990,966.5,23.5,0.265,0.171,0.00727,0.436,0.0185,3,0.192,0.628,0.0267,22.9,0.951,0.975,0.927,39.5,38.5,115,2770
2009-02-22,2008,5,21,53,646.52,0.29,5,Dry,31,6,4,3,41,85,0.13,561.5,0.87,561.5,0,0,0,0,-3,3,31,6,4,0,44,603,990,966.5,23.5,0.269,0.176,0.00749,0.445,0.0189,3,0.195,0.64,0.0272,22.9,0.952,0.976,0.929,40,39,117,2810
2009-02-23,2008,5,21,54,650.07,0.29,5,Dry,31,6,4,3,41,85,0.13,565.1,0.87,565.1,0,0,0,0,-3,3,31,6,4,0,44,606,990,966.5,23.5,0.271,0.178,0.00759,0.449,0.0191,3,0.197,0.646,0.0275,22.9,0.952,0.976,0.929,40.2,39.2,118,2830
2009-02-24,2008,5,21,55,651.99,0.29,5,Dry,31,6,4,3,41,85,0.13,567,0.87,567,0,0,0,0,-3,3,31,6,4,0,44,608,990,966.5,23.5,0.272,0.18,0.00765,0.452,0.0192,3,0.198,0.649,0.0276,22.8,0.952,0.977,0.93,40.3,39.4,118,2830
2009-02-25,2008,5,22,56,656.09,0.29,5,Dry,31,6,4,3,41,85,0.13,571.1,0.87,571.1,0,0,0,0,-3,3,31,6,4,0,44,612,990,966.5,23.5,0.274,0.182,0.00777,0.457,0.0195,3,0.199,0.656,0.028,22.8,0.952,0.977,0.931,40.6,39.6,119,2850
2009-02-26,2008,5,22,57,662.38,0.28,5,Dry,31,6,4,3,41,85,0.13,577.4,0.87,577.4,0,0,0,0,-3,3,31,6,4,0,44,618,990,966.5,23.5,0.278,0.187,0.00796,0.465,0.0198,3,0.202,0.667,0.0284,22.8,0.953,0.978,0.932,41,40.1,120,2890
2009-02-27,2008,5,22,58,668.67,0.28,5,Dry,31,6,4,3,41,85,0.13,583.7,0.87,583.7,0,0,0,0,-3,3,31,6,4,0,44,625,990,966.6,23.4,0.282,0.191,0.00815,0.472,0.0202,3,0.205,0.678,0.0289,22.7,0.953,0.979,0.933,41.4,40.5,122,2920
2009-02-28,2008,5,22,59,672.22,0.28,5,Dry,31,6,4,3,41,85,0.13,587.2,0.87,587.2,0,0,0,0,-3,3,31,6,4,0,44,628,990,966.6,23.4,0.284,0.193,0.00826,0.477,0.0204,3,0.207,0.684,0.0292,22.7,0.954,0.979,0.934,41.6,40.7,122,2930
2009-03-01,2008,6,22,60,677.42,0.28,5,Dry,36,8,6,4,53,107,0.16,570.4,0.84,570.4,0,0,0,0,-4,4,36,8,6,0,57,620,990,966.6,23.4,0.279,0.182,0.00778,0.461,0.0197,3,0.199,0.66,0.0282,22.7,0.952,0.977,0.93,40.4,39.4,118,2840
2009-03-02,2008,6,22,61,679.88,0.28,5,Dry,36,8,6,4,53,107,0.16,572.9,0.84,572.9,0,0,0,0,-4,4,36,8,6,0,57,623,990,966.6,23.4,0.28,0.184,0.00786,0.464,0.0199,3,0.2,0.664,0.0284,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
2009-03-03,2008,6,22,62,682.89,0.27,5,Dry,36,8,6,4,53,107,0.16,575.9,0.84,575.9,0,0,0,0,-4,4,36,8,6,0,57,626,990,966.6,23.4,0.282,0.186,0.00795,0.468,0.02,3,0.202,0.67,0.0287,22.7,0.953,0.978,0.931,40.7,39.8,119,2870
2009-03-04,2008,6,23,63,688.08,0.27,5,Dry,36,8,6,4,53,107,0.16,581.1,0.84,581.1,0,0,0,0,-4,4,36,8,6,0,57,631,990,966.7,23.3,0.285,0.189,0.0081,0.474,0.0203,3,0.204,0.678,0.0291,22.7,0.953,0.978,0.932,41,40.1,120,2890
2009-03-05,2008,6,23,64,693.28,0.27,5,Dry,36,8,6,4,53,107,0.15,586.3,0.85,586.3,0,0,0,0,-4,4,36,8,6,0,57,636,990,966.7,23.3,0.288,0.193,0.00826,0.481,0.0206,3,0.206,0.687,0.0295,22.6,0.953,0.979,0.933,41.4,40.5,121,2920
2009-03-06,2008,6,23,65,699.57,0.27,5,Dry,36,8,6,4,53,107,0.15,592.6,0.85,592.6,0,0,0,0,-4,4,36,8,6,0,57,643,990,966.7,23.3,0.292,0.197,0.00845,0.489,0.021,3,0.209,0.698,0.0299,22.6,0.954,0.98,0.935,41.8,40.9,123,2950
2009-03-07,2008,6,23,66,705.31,0.27,5,Dry,36,8,6,4,53,107,0.15,598.3,0.85,598.3,0,0,0,0,-4,4,36,8,6,0,57,648,990,966.7,23.3,0.295,0.201,0.00862,0.496,0.0213,3,0.212,0.707,0.0304,22.6,0.954,0.98,0.935,42.1,41.3,124,2970
2009-03-08,2008,6,23,67,712.69,0.26,5,Dry,36,8,6,4,53,107,0.15,605.7,0.85,605.7,0,0,0,0,-4,4,36,8,6,0,57,656,990,966.8,23.2,0.299,0.206,0.00884,0.505,0.0217,3,0.215,0.72,0.031,22.5,0.955,0.98,0.936,42.6,41.7,125,3000
2009-03-09,2008,6,23,68,720.62,0.26,5,Dry,36,8,6,4,53,107,0.15,613.6,0.85,613.6,0,0,0,0,-4,4,36,8,6,0,57,664,990,966.8,23.2,0.304,0.211,0.00908,0.515,0.0222,3,0.219,0.733,0.0316,22.5,0.955,0.98,0.936,43.1,42.2,127,3040
2009-03-10,2008,6,23,69,726.36,0.26,5,Dry,36,8,6,4,53,107,0.15,619.4,0.85,619.4,0,0,0,0,-4,4,36,8,6,0,57,669,990,966.8,23.2,0.307,0.215,0.00926,0.522,0.0225,3,0.221,0.743,0.032,22.5,0.955,0.98,0.936,43.4,42.6,128,3060
2009-03-11,2008,6,24,70,734.84,0.25,5,Dry,36,8,6,4,53,107,0.15,627.8,0.85,627.8,0,0,0,0,-4,4,36,8,6,0,57,678,990,966.8,23.2,0.312,0.22,0.00952,0.532,0.023,3,0.225,0.757,0.0327,22.4,0.955,0.98,0.936,43.9,43.1,129,3100
2009-03-12,2008,6,24,71,748.79,0.25,5,Dry,36,8,6,4,53,107,0.14,641.8,0.86,641.8,0,0,0,0,-4,4,36,8,6,0,57,692,990,966.9,23.1,0.32,0.23,0.00994,0.549,0.0238,3,0.231,0.781,0.0338,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
2009-03-13,2008,6,24,72,763.82,0.24,5,Dry,36,8,6,4,53,107,0.14,656.8,0.86,656.8,0,0,0,0,-4,4,36,8,6,0,57,707,990,967,23,0.328,0.24,0.0104,0.568,0.0246,3,0.238,0.806,0.035,22.2,0.957,0.98,0.937,45.7,44.8,134,3220
2009-03-14,2008,6,24,73,775.14,0.24,5,Dry,36,8,6,4,53,107,0.14,668.1,0.86,668.1,0,0,0,0,-4,4,36,8,6,0,57,718,990,967,23,0.335,0.247,0.0108,0.582,0.0253,3,0.243,0.825,0.0359,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
2009-03-15,2008,6,24,74,789.96,0.23,5,Dry,36,8,6,4,53,107,0.14,683,0.86,683,0,0,0,0,-4,4,36,8,6,0,57,733,990,967.1,22.9,0.343,0.257,0.0112,0.6,0.0262,3,0.25,0.85,0.0371,22.1,0.957,0.98,0.938,47.2,46.3,139,3330
2009-03-16,2008,6,24,75,807.63,0.22,5,Dry,36,8,6,4,53,107,0.13,700.6,0.87,700.6,0,0,0,0,-4,4,36,8,6,0,57,751,990,967.1,22.9,0.353,0.269,0.0118,0.622,0.0272,3,0.258,0.88,0.0385,22,0.957,0.98,0.938,48.2,47.2,142,3400
2009-03-17,2008,6,24,76,830.96,0.21,5,Dry,36,8,6,4,53,107,0.13,724,0.87,724,0,0,0,0,-4,4,36,8,6,0,57,774,990,967.2,22.8,0.366,0.285,0.0125,0.651,0.0286,3,0.268,0.919,0.0404,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2009-03-18,2008,6,25,77,860.38,0.2,5,Dry,36,8,6,4,53,107,0.12,753.4,0.88,753.4,0,0,0,0,-4,4,36,8,6,0,57,803,990,967.3,22.7,0.39,0.304,0.0134,0.694,0.0306,3,0.281,0.975,0.043,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2009-03-19,2008,6,25,78,891.97,0.19,5,Dry,36,8,6,4,53,107,0.12,785,0.88,785,0,0,0,0,-4,4,36,8,6,0,57,835,990,967.5,22.5,0.419,0.319,0.0142,0.738,0.0328,4,0.207,0.946,0.042,21.6,0.953,0.975,0.929,39.6,38.6,154,3710
2009-03-20,2008,6,25,79,934.57,0.18,5,Dry,36,8,6,4,53,107,0.11,827.6,0.89,827.6,0,0,0,0,-4,4,36,8,6,0,57,878,990,967.6,22.4,0.458,0.34,0.0152,0.798,0.0357,4,0.222,1.02,0.0456,21.3,0.954,0.979,0.934,41.3,40.4,162,3880
2009-03-21,2008,6,25,80,984.52,0.17,5,Dry,36,8,6,4,53,107,0.11,877.5,0.89,877.5,0,0,0,0,-4,4,36,8,6,0,57,928,990,967.8,22.2,0.504,0.364,0.0164,0.868,0.0392,4,0.239,1.11,0.0499,21.1,0.955,0.98,0.936,43.3,42.4,170,4070
2009-03-22,2008,6,25,81,1037.1,0.15,5,Dry,36,8,6,4,53,107,0.1,930.1,0.9,930.1,0,0,0,0,-4,4,36,8,6,0,57,980,990,968,22,0.552,0.389,0.0177,0.941,0.0428,4,0.256,1.2,0.0545,20.8,0.956,0.98,0.937,45.3,44.4,178,4260
2009-03-23,2008,6,25,82,1097.3,0.14,5,Dry,36,8,6,4,53,107,0.098,990.3,0.9,990.3,0,0,0,0,-4,4,36,8,6,0,57,1040,990,968.2,21.8,0.611,0.418,0.0192,1.03,0.0472,4,0.277,1.31,0.0599,20.5,0.956,0.98,0.937,47.5,46.6,186,4470
2009-03-24,2008,6,25,83,1165.5,0.13,5,Dry,36,8,6,4,53,107,0.092,1059,0.91,1059,0,0,0,0,-4,4,36,8,6,0,57,1110,990,968.4,21.6,0.711,0.555,0.0257,1.27,0.0587,4,0.292,1.56,0.0722,20,0.955,0.98,0.936,49.6,48.2,193,4630
2009-03-25,2008,6,26,84,1236.4,0.12,5,Dry,36,8,6,4,53,107,0.086,1129,0.91,1100,29,7,1,1,-3,23,43,9,7,1,76,1160,990,968.6,21.4,0.785,0.648,0.0303,1.43,0.0671,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2009-03-26,2008,6,26,85,1309.7,0.11,5,Dry,36,8,6,4,53,107,0.082,1203,0.92,1100,103,23,3,3,-1,75,59,11,9,3,128,1180,990,968.9,21.1,0.814,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2009-03-27,2008,6,26,86,1379,0.11,5,Dry,36,8,6,4,53,107,0.078,1272,0.92,1100,172,39,5,5,1,122,75,13,11,5,175,1200,990,969.1,20.9,0.844,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2009-03-28,2008,6,26,87,1419,0.1,5,Dry,36,8,6,4,53,107,0.075,1312,0.93,1100,212,48,6,6,2,150,84,14,12,6,203,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.8,191,4580
2009-03-29,2008,6,26,88,1453.3,0.098,5,Dry,36,8,6,4,53,107,0.074,1346,0.93,1100,246,56,7,8,3,172,92,15,14,7,225,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2009-03-30,2008,6,26,89,1487.9,0.093,5,Dry,36,8,6,4,53,107,0.072,1381,0.93,1100,281,64,8,9,4,196,100,16,15,8,249,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47.1,188,4520
2009-03-31,2008,6,26,90,1522.9,0.088,5,Dry,36,8,6,4,53,107,0.07,1416,0.93,1100,316,64,9,10,5,228,100,17,16,9,281,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2009-04-01,2008,7,27,91,1558.3,0.083,4,Mod_Dry,45,11,10,10,72,148,0.095,1410,0.91,1100,310,55,7,9,-1,240,100,18,19,9,312,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2009-04-02,2008,7,27,92,1594,0.079,4,Mod_Dry,45,11,10,10,72,148,0.093,1446,0.91,1100,346,55,7,11,0,273,100,18,21,10,345,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.2,185,4430
2009-04-03,2008,7,27,93,1630,0.074,4,Mod_Dry,45,11,10,10,72,148,0.091,1482,0.91,1100,382,55,7,12,1,307,100,18,22,11,379,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2009-04-04,2008,7,27,94,1666.4,0.069,4,Mod_Dry,45,11,10,10,72,148,0.089,1518,0.91,1100,418,55,7,13,3,340,100,18,23,13,412,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2009-04-05,2008,7,27,95,1703,0.065,4,Mod_Dry,45,11,10,10,72,148,0.087,1555,0.91,1100,455,55,7,14,4,375,100,18,24,14,447,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2009-04-06,2008,7,27,96,1733.3,0.061,4,Mod_Dry,45,11,10,10,72,148,0.085,1585,0.92,1100,485,55,7,15,5,403,100,18,25,15,475,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2009-04-07,2008,7,27,97,1763.8,0.057,4,Mod_Dry,45,11,10,10,72,148,0.084,1616,0.92,1100,516,55,7,15,5,434,100,18,25,15,506,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2009-04-08,2008,7,28,98,1787.6,0.053,4,Mod_Dry,45,11,10,10,72,148,0.083,1640,0.92,1100,540,55,7,15,6,457,100,18,25,16,529,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2009-04-09,2008,7,28,99,1804.7,0.051,4,Mod_Dry,45,11,10,10,72,148,0.082,1657,0.92,1100,557,55,7,15,7,473,100,18,25,17,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2009-04-10,2008,7,28,100,1815,0.049,4,Mod_Dry,45,11,10,10,72,148,0.082,1667,0.92,1100,567,55,7,15,7,483,100,18,25,17,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2009-04-11,2008,7,28,101,1818.4,0.049,4,Mod_Dry,45,11,10,10,72,148,0.081,1670,0.92,1100,570,55,7,15,7,486,100,18,25,17,558,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2009-04-12,2008,7,28,102,1815,0.049,4,Mod_Dry,45,11,10,10,72,148,0.082,1667,0.92,1100,567,55,7,15,7,483,100,18,25,17,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2009-04-13,2008,7,28,103,1811.6,0.05,4,Mod_Dry,45,11,10,10,72,148,0.082,1664,0.92,1100,564,55,7,15,7,480,100,18,25,17,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2009-04-14,2008,7,28,104,1801.3,0.051,4,Mod_Dry,45,11,10,10,72,148,0.082,1653,0.92,1100,553,55,7,15,7,469,100,18,25,17,541,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2009-04-15,2008,7,29,105,1791,0.053,4,Mod_Dry,45,11,10,10,72,148,0.083,1643,0.92,1100,543,55,7,15,6,460,100,18,25,16,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2009-04-16,2008,7,29,106,1780.8,0.054,4,Mod_Dry,45,11,10,10,72,148,0.083,1633,0.92,1100,533,55,7,15,6,450,100,18,25,16,522,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.5,178,4280
2009-04-17,2008,7,29,107,1763.8,0.057,4,Mod_Dry,45,11,10,10,72,148,0.084,1616,0.92,1100,516,55,7,15,5,434,100,18,25,15,506,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2009-04-18,2008,7,29,108,1746.8,0.059,4,Mod_Dry,45,11,10,10,72,148,0.085,1599,0.92,1100,499,55,7,15,5,417,100,18,25,15,489,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.8,44.8,179,4300
2009-04-19,2008,7,29,109,1729.9,0.061,4,Mod_Dry,45,11,10,10,72,148,0.086,1582,0.91,1100,482,55,7,15,4,401,100,18,25,14,473,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2009-04-20,2008,7,29,110,1713.1,0.064,4,Mod_Dry,45,11,10,10,72,148,0.086,1565,0.91,1100,465,55,7,14,4,385,100,18,24,14,457,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.1,181,4330
2009-04-21,2008,7,29,111,1696.4,0.066,4,Mod_Dry,45,11,10,10,72,148,0.087,1548,0.91,1100,448,55,7,14,3,369,100,18,24,13,441,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2009-04-22,2008,7,30,112,1679.7,0.068,4,Mod_Dry,45,11,10,10,72,148,0.088,1532,0.91,1100,432,55,7,13,3,354,100,18,23,13,426,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2009-04-23,2008,7,30,113,1663,0.07,4,Mod_Dry,45,11,10,10,72,148,0.089,1515,0.91,1100,415,55,7,13,2,338,100,18,23,12,410,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2009-04-24,2008,7,30,114,1646.5,0.072,4,Mod_Dry,45,11,10,10,72,148,0.09,1498,0.91,1100,398,55,7,12,2,322,100,18,22,12,394,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2009-04-25,2008,7,30,115,1623.4,0.075,4,Mod_Dry,45,11,10,10,72,148,0.091,1475,0.91,1100,375,55,7,11,1,301,100,18,21,11,373,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0927,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2009-04-26,2008,7,30,116,1600.5,0.078,4,Mod_Dry,45,11,10,10,72,148,0.092,1452,0.91,1100,352,55,7,11,1,278,100,18,21,11,350,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2009-04-27,2008,7,30,117,1577.7,0.081,4,Mod_Dry,45,11,10,10,72,148,0.094,1430,0.91,1100,330,55,7,10,0,258,100,18,20,10,330,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2009-04-28,2008,7,30,118,1555,0.084,4,Mod_Dry,45,11,10,10,72,148,0.095,1407,0.91,1100,307,55,7,9,-1,237,100,18,19,9,309,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2009-04-29,2008,7,31,119,1532.5,0.086,4,Mod_Dry,45,11,10,10,72,148,0.097,1385,0.9,1100,285,55,7,9,-1,215,100,18,19,9,287,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0764,4,0.3,1.86,0.0911,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2009-04-30,2008,7,31,120,1510.1,0.089,4,Mod_Dry,45,11,10,10,72,148,0.098,1362,0.9,1100,262,55,7,8,-2,194,100,18,18,8,266,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.076,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2009-05-01,2008,8,31,121,1487.9,0.093,4,Mod_Dry,47,10,10,10,115,192,0.13,1296,0.87,1100,196,44,6,6,-4,144,91,16,16,6,259,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2009-05-02,2008,8,31,122,1465.8,0.096,4,Mod_Dry,47,10,10,10,115,192,0.13,1274,0.87,1100,174,39,5,5,-5,130,86,15,15,5,245,1220,990,969.4,20.6,0.868,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2009-05-03,2008,8,31,123,1443.9,0.1,4,Mod_Dry,47,10,10,10,115,192,0.13,1252,0.87,1100,152,34,5,5,-5,113,81,15,15,5,228,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2009-05-04,2008,8,31,124,1422.1,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1230,0.86,1100,130,29,4,4,-6,99,76,14,14,4,214,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.7,47.7,191,4580
2009-05-05,2008,8,31,125,1400.5,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1208,0.86,1100,108,24,3,3,-7,85,71,13,13,3,200,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19,0.953,0.98,0.934,48.9,48,192,4600
2009-05-06,2008,8,32,126,1366.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1175,0.86,1100,75,17,2,2,-8,62,64,12,12,2,177,1190,990,969.1,20.9,0.827,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2009-05-07,2008,8,32,127,1321.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1130,0.85,1100,30,7,1,1,-9,30,54,11,11,1,145,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2009-05-08,2008,8,32,128,1283,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1091,0.85,1091,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.784,0.628,0.0296,1.41,0.0665,4,0.298,1.71,0.0806,19.5,0.954,0.98,0.935,49.8,48.2,193,4630
2009-05-09,2008,8,32,129,1245.1,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1053,0.85,1053,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.728,0.542,0.0254,1.27,0.0596,4,0.291,1.56,0.0732,19.8,0.955,0.98,0.935,48.7,47.7,191,4580
2009-05-10,2008,8,32,130,1207.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,1016,0.84,1016,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.673,0.458,0.0214,1.13,0.0528,4,0.283,1.41,0.066,20,0.955,0.98,0.936,47.6,46.7,187,4480
2009-05-11,2008,8,32,131,1176.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,984.7,0.84,984.7,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.628,0.416,0.0193,1.04,0.0484,4,0.275,1.32,0.0612,20.2,0.955,0.98,0.936,46.6,45.7,183,4390
2009-05-12,2008,8,32,132,1146.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,954.1,0.83,954.1,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.59,0.401,0.0185,0.99,0.0458,4,0.265,1.25,0.058,20.4,0.955,0.98,0.936,45.6,44.6,179,4290
2009-05-13,2008,8,33,133,1116.1,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,924.1,0.83,924.1,0,0,0,0,-10,10,47,10,10,0,125,991,990,968.3,21.7,0.562,0.386,0.0178,0.948,0.0436,4,0.254,1.2,0.0553,20.5,0.955,0.98,0.936,44.4,43.5,174,4180
2009-05-14,2008,8,33,134,1086.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.18,894.6,0.82,894.6,0,0,0,0,-10,10,47,10,10,0,125,962,990,968.2,21.8,0.535,0.372,0.017,0.907,0.0416,4,0.244,1.15,0.0528,20.7,0.955,0.98,0.936,43.3,42.4,170,4070
2009-05-15,2008,8,33,135,1062.9,0.15,4,Mod_Dry,47,10,10,10,115,192,0.18,870.9,0.82,870.9,0,0,0,0,-10,10,47,10,10,0,125,938,990,968.1,21.9,0.514,0.361,0.0165,0.874,0.0399,4,0.236,1.11,0.0507,20.8,0.955,0.98,0.935,42.4,41.5,166,3990
2009-05-16,2008,8,33,136,1039.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.18,847.6,0.81,847.6,0,0,0,0,-10,10,47,10,10,0,125,915,990,968,22,0.492,0.349,0.0159,0.841,0.0383,4,0.229,1.07,0.0487,20.9,0.954,0.979,0.934,41.4,40.6,162,3900
2009-05-17,2008,8,33,137,1016.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.19,824.8,0.81,824.8,0,0,0,0,-10,10,47,10,10,0,125,892,990,968,22,0.471,0.338,0.0153,0.809,0.0367,4,0.221,1.03,0.0467,21,0.954,0.977,0.932,40.5,39.6,158,3800
2009-05-18,2008,8,33,138,994.34,0.16,4,Mod_Dry,47,10,10,10,115,192,0.19,802.3,0.81,802.3,0,0,0,0,-10,10,47,10,10,0,125,869,990,967.9,22.1,0.451,0.327,0.0148,0.778,0.0352,4,0.213,0.991,0.0448,21.1,0.953,0.975,0.929,39.6,38.6,155,3710
2009-05-19,2008,8,33,139,977.22,0.17,4,Mod_Dry,47,10,10,10,115,192,0.2,785.2,0.8,785.2,0,0,0,0,-10,10,47,10,10,0,125,852,990,967.8,22.2,0.435,0.319,0.0144,0.754,0.034,3,0.289,1.04,0.047,21.1,0.956,0.98,0.937,51.9,48.2,145,3470
2009-05-20,2008,8,34,140,960.39,0.17,4,Mod_Dry,47,10,10,10,115,192,0.2,768.4,0.8,768.4,0,0,0,0,-10,10,47,10,10,0,125,835,990,967.7,22.3,0.42,0.311,0.014,0.731,0.0328,3,0.285,1.02,0.0456,21.2,0.956,0.98,0.937,51,48.2,145,3470
2009-05-21,2008,8,34,141,943.86,0.18,5,Dry,42,9,8,6,82,147,0.16,796.9,0.84,796.9,0,0,0,0,-6,6,42,9,8,0,88,856,990,967.7,22.3,0.438,0.325,0.0145,0.763,0.0342,4,0.211,0.975,0.0437,21.4,0.953,0.975,0.93,39.8,38.8,155,3720
2009-05-22,2008,8,34,142,927.67,0.18,5,Dry,42,9,8,6,82,147,0.16,780.7,0.84,780.7,0,0,0,0,-6,6,42,9,8,0,88,840,990,967.6,22.4,0.424,0.317,0.0142,0.74,0.0331,3,0.288,1.03,0.0459,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2009-05-23,2008,8,34,143,911.81,0.19,5,Dry,42,9,8,6,82,147,0.16,764.8,0.84,764.8,0,0,0,0,-6,6,42,9,8,0,88,824,990,967.5,22.5,0.409,0.309,0.0138,0.718,0.032,3,0.284,1,0.0446,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
2009-05-24,2008,8,34,144,896.32,0.19,5,Dry,42,9,8,6,82,147,0.16,749.3,0.84,749.3,0,0,0,0,-6,6,42,9,8,0,88,808,990,967.5,22.5,0.395,0.302,0.0134,0.696,0.0309,3,0.28,0.976,0.0434,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2009-05-25,2008,8,34,145,881.22,0.2,5,Dry,42,9,8,6,82,147,0.17,734.2,0.83,734.2,0,0,0,0,-6,6,42,9,8,0,88,793,990,967.4,22.6,0.381,0.291,0.0129,0.673,0.0298,3,0.273,0.945,0.0419,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2009-05-26,2008,8,34,146,866.54,0.2,5,Dry,42,9,8,6,82,147,0.17,719.5,0.83,719.5,0,0,0,0,-6,6,42,9,8,0,88,779,990,967.4,22.6,0.369,0.282,0.0124,0.651,0.0287,3,0.266,0.917,0.0405,21.7,0.957,0.98,0.938,48.9,47.9,144,3450
2009-05-27,2008,8,35,147,856.32,0.2,5,Dry,42,9,8,6,82,147,0.17,709.3,0.83,709.3,0,0,0,0,-6,6,42,9,8,0,88,768,990,967.3,22.7,0.363,0.275,0.0121,0.638,0.0281,3,0.262,0.9,0.0397,21.8,0.957,0.98,0.938,48.3,47.3,142,3410
2009-05-28,2008,8,35,148,846.35,0.21,5,Dry,42,9,8,6,82,147,0.17,699.4,0.83,699.4,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.357,0.268,0.0118,0.626,0.0275,3,0.257,0.883,0.0389,21.8,0.957,0.98,0.938,47.8,46.8,140,3370
2009-05-29,2008,8,35,149,836.65,0.21,5,Dry,42,9,8,6,82,147,0.18,689.6,0.82,689.6,0,0,0,0,-6,6,42,9,8,0,88,749,990,967.2,22.8,0.352,0.262,0.0115,0.614,0.027,3,0.253,0.867,0.0381,21.9,0.957,0.98,0.938,47.2,46.3,139,3330
2009-05-30,2008,8,35,150,827.23,0.21,5,Dry,42,9,8,6,82,147,0.18,680.2,0.82,680.2,0,0,0,0,-6,6,42,9,8,0,88,739,990,967.2,22.8,0.347,0.255,0.0112,0.602,0.0264,3,0.249,0.851,0.0373,21.9,0.957,0.98,0.938,46.7,45.8,137,3290
2009-05-31,2008,8,35,151,818.11,0.22,5,Dry,42,9,8,6,82,147,0.18,671.1,0.82,671.1,0,0,0,0,-6,6,42,9,8,0,88,730,990,967.2,22.8,0.341,0.249,0.0109,0.591,0.0259,3,0.244,0.835,0.0366,22,0.957,0.98,0.938,46.2,45.2,136,3260
2009-06-01,2008,9,35,152,809.34,0.22,5,Dry,39,9,7,5,59,119,0.15,690.3,0.85,690.3,0,0,0,0,-5,5,39,9,7,0,64,745,990,967.1,22.9,0.35,0.262,0.0115,0.612,0.0268,3,0.253,0.865,0.0379,22,0.957,0.98,0.938,47.5,46.6,140,3350
2009-06-02,2008,9,35,153,800.95,0.22,5,Dry,39,9,7,5,59,119,0.15,682,0.85,682,0,0,0,0,-5,5,39,9,7,0,64,737,990,967.1,22.9,0.345,0.257,0.0112,0.602,0.0263,3,0.249,0.851,0.0372,22,0.957,0.98,0.938,47,46.1,138,3320
2009-06-03,2008,9,36,154,793,0.23,5,Dry,39,9,7,5,59,119,0.15,674,0.85,674,0,0,0,0,-5,5,39,9,7,0,64,729,990,967.1,22.9,0.341,0.251,0.011,0.592,0.0258,3,0.246,0.838,0.0365,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
2009-06-04,2008,9,36,155,785.57,0.23,5,Dry,39,9,7,5,59,119,0.15,666.6,0.85,666.6,0,0,0,0,-5,5,39,9,7,0,64,722,990,967,23,0.337,0.246,0.0107,0.583,0.0254,3,0.242,0.825,0.0359,22.1,0.957,0.98,0.938,46.1,45.2,136,3260
2009-06-05,2008,9,36,156,778.79,0.23,5,Dry,39,9,7,5,59,119,0.15,659.8,0.85,659.8,0,0,0,0,-5,5,39,9,7,0,64,715,990,967,23,0.333,0.242,0.0105,0.574,0.025,3,0.239,0.814,0.0354,22.2,0.957,0.98,0.937,45.7,44.8,134,3230
2009-06-06,2008,9,36,157,770.66,0.24,5,Dry,39,9,7,5,59,119,0.15,651.7,0.85,651.7,0,0,0,0,-5,5,39,9,7,0,64,707,990,967,23,0.328,0.236,0.0103,0.564,0.0245,3,0.236,0.8,0.0348,22.2,0.956,0.98,0.937,45.3,44.4,133,3190
2009-06-07,2008,9,36,158,764.92,0.24,5,Dry,39,9,7,5,59,119,0.16,645.9,0.84,645.9,0,0,0,0,-5,5,39,9,7,0,64,701,990,967,23,0.325,0.232,0.0101,0.557,0.0242,3,0.233,0.79,0.0343,22.2,0.956,0.98,0.937,44.9,44,132,3170
2009-06-08,2008,9,36,159,754.25,0.25,5,Dry,39,9,7,5,59,119,0.16,635.3,0.84,635.3,0,0,0,0,-5,5,39,9,7,0,64,690,990,966.9,23.1,0.319,0.225,0.00976,0.544,0.0236,3,0.228,0.772,0.0335,22.3,0.956,0.98,0.937,44.3,43.4,130,3120
2009-06-09,2008,9,36,160,746.32,0.25,5,Dry,39,9,7,5,59,119,0.16,627.3,0.84,627.3,0,0,0,0,-5,5,39,9,7,0,64,682,990,966.9,23.1,0.314,0.22,0.00952,0.534,0.0231,3,0.225,0.759,0.0328,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2009-06-10,2008,9,37,161,739.49,0.25,5,Dry,39,9,7,5,59,119,0.16,620.5,0.84,620.5,0,0,0,0,-5,5,39,9,7,0,64,675,990,966.9,23.1,0.31,0.215,0.00931,0.526,0.0227,3,0.222,0.748,0.0323,22.4,0.955,0.98,0.936,43.4,42.5,128,3060
2009-06-11,2008,9,37,162,732.65,0.26,5,Dry,39,9,7,5,59,119,0.16,613.6,0.84,613.6,0,0,0,0,-5,5,39,9,7,0,64,669,990,966.8,23.2,0.307,0.211,0.0091,0.517,0.0223,3,0.219,0.736,0.0318,22.4,0.955,0.98,0.936,43,42.1,126,3030
2009-06-12,2008,9,37,163,721.99,0.26,5,Dry,39,9,7,5,59,119,0.17,603,0.83,603,0,0,0,0,-5,5,39,9,7,0,64,658,990,966.8,23.2,0.3,0.204,0.00878,0.504,0.0217,3,0.214,0.718,0.0309,22.5,0.954,0.98,0.935,42.3,41.5,124,2990
2009-06-13,2008,9,37,164,710.23,0.26,5,Dry,39,9,7,5,59,119,0.17,591.2,0.83,591.2,0,0,0,0,-5,5,39,9,7,0,64,646,990,966.7,23.3,0.294,0.196,0.00842,0.49,0.0211,3,0.209,0.698,0.03,22.6,0.954,0.979,0.934,41.6,40.7,122,2930
2009-06-14,2008,9,37,165,698.47,0.27,5,Dry,39,9,7,5,59,119,0.17,579.5,0.83,579.5,0,0,0,0,-5,5,39,9,7,0,64,634,990,966.7,23.3,0.287,0.188,0.00807,0.475,0.0204,3,0.203,0.678,0.0291,22.6,0.953,0.978,0.932,40.8,39.9,120,2880
2009-06-15,2008,9,37,166,686.72,0.27,5,Dry,39,9,7,5,59,119,0.17,567.7,0.83,567.7,0,0,0,0,-5,5,39,9,7,0,64,623,990,966.6,23.4,0.28,0.18,0.00772,0.461,0.0197,3,0.198,0.659,0.0282,22.7,0.952,0.976,0.929,40.1,39.1,117,2820
2009-06-16,2008,9,37,167,675.5,0.28,5,Dry,39,9,7,5,59,119,0.18,556.5,0.82,556.5,0,0,0,0,-5,5,39,9,7,0,64,612,990,966.6,23.4,0.274,0.173,0.00738,0.447,0.0191,3,0.193,0.64,0.0273,22.8,0.951,0.975,0.927,39.4,38.4,115,2760
2009-06-17,2008,9,38,168,665.39,0.28,5,Dry,39,9,7,5,59,119,0.18,546.4,0.82,546.4,0,0,0,0,-5,5,39,9,7,0,64,601,990,966.6,23.4,0.268,0.166,0.00708,0.434,0.0185,3,0.188,0.623,0.0266,22.8,0.95,0.973,0.925,38.7,37.7,113,2710
2009-06-18,2008,9,38,169,654.72,0.29,5,Dry,39,9,7,5,59,119,0.18,535.7,0.82,535.7,0,0,0,0,-5,5,39,9,7,0,64,591,990,966.5,23.5,0.262,0.159,0.00677,0.421,0.0179,3,0.184,0.605,0.0258,22.9,0.95,0.972,0.923,38,37,111,2660
2009-06-19,2008,9,38,170,644.61,0.29,5,Dry,39,9,7,5,59,119,0.18,525.6,0.81,525.6,0,0,0,0,-5,5,39,9,7,0,64,581,990,966.5,23.5,0.256,0.152,0.00647,0.409,0.0174,3,0.179,0.588,0.025,22.9,0.949,0.97,0.921,37.4,36.3,109,2610
2009-06-20,2008,9,38,171,635.58,0.3,5,Dry,39,9,7,5,59,119,0.19,516.6,0.81,516.6,0,0,0,0,-5,5,39,9,7,0,64,572,990,966.4,23.6,0.251,0.146,0.0062,0.397,0.0169,3,0.175,0.572,0.0243,23,0.948,0.97,0.92,36.8,35.7,107,2570
2009-06-21,2008,9,38,172,626.01,0.3,4,Mod_Dry,45,10,9,9,88,161,0.26,465,0.74,465,0,0,0,0,-9,9,45,10,9,0,97,529,990,966.4,23.6,0.227,0.118,0.00502,0.346,0.0146,2,0.256,0.602,0.0255,23,0.957,0.98,0.938,50.2,48.2,96.4,2310
2009-06-22,2008,9,38,173,616.44,0.31,4,Mod_Dry,45,10,9,9,88,161,0.26,455.4,0.74,455.4,0,0,0,0,-9,9,45,10,9,0,97,519,990,966.4,23.6,0.222,0.114,0.00482,0.336,0.0142,2,0.25,0.586,0.0248,23,0.958,0.98,0.939,49.3,48.2,96.4,2310
2009-06-23,2008,9,38,174,608.51,0.31,4,Mod_Dry,45,10,9,9,88,161,0.27,447.5,0.73,447.5,0,0,0,0,-9,9,45,10,9,0,97,512,990,966.3,23.7,0.217,0.11,0.00466,0.327,0.0138,2,0.245,0.572,0.0242,23.1,0.958,0.98,0.939,48.5,47.6,95.2,2280
2009-06-24,2008,9,39,175,600.04,0.32,4,Mod_Dry,45,10,9,9,88,161,0.27,439,0.73,439,0,0,0,0,-9,9,45,10,9,0,97,503,990,966.3,23.7,0.213,0.106,0.00448,0.319,0.0135,2,0.239,0.558,0.0236,23.1,0.957,0.98,0.938,47.7,46.7,93.5,2240
2009-06-25,2008,9,39,176,591.56,0.32,4,Mod_Dry,45,10,9,9,88,161,0.27,430.6,0.73,430.6,0,0,0,0,-9,9,45,10,9,0,97,495,990,966.3,23.7,0.21,0.102,0.00431,0.312,0.0132,2,0.233,0.545,0.023,23.2,0.957,0.98,0.938,46.9,45.9,91.8,2200
2009-06-26,2008,9,39,177,583.63,0.33,4,Mod_Dry,45,10,9,9,88,161,0.28,422.6,0.72,422.6,0,0,0,0,-9,9,45,10,9,0,97,487,990,966.2,23.8,0.207,0.0985,0.00414,0.306,0.0129,2,0.228,0.534,0.0224,23.2,0.956,0.98,0.937,46.1,45.1,90.3,2170
2009-06-27,2008,9,39,178,576.79,0.33,4,Mod_Dry,45,10,9,9,88,161,0.28,415.8,0.72,415.8,0,0,0,0,-9,9,45,10,9,0,97,480,990,966.2,23.8,0.205,0.0953,0.004,0.3,0.0126,2,0.223,0.523,0.022,23.3,0.956,0.98,0.937,45.4,44.5,88.9,2130
2009-06-28,2008,9,39,179,569.41,0.33,4,Mod_Dry,45,10,9,9,88,161,0.28,408.4,0.72,408.4,0,0,0,0,-9,9,45,10,9,0,97,472,990,966.2,23.8,0.202,0.0918,0.00385,0.294,0.0123,2,0.218,0.512,0.0215,23.3,0.955,0.98,0.936,44.6,43.7,87.5,2100
2009-06-29,2008,9,39,180,562.03,0.34,4,Mod_Dry,45,10,9,9,88,161,0.29,401,0.71,401,0,0,0,0,-9,9,45,10,9,0,97,465,990,966.1,23.9,0.2,0.0883,0.0037,0.288,0.0121,2,0.213,0.501,0.021,23.4,0.955,0.98,0.936,43.9,43,86,2060
2009-06-30,2008,9,39,181,555.19,0.34,4,Mod_Dry,45,10,9,9,88,161,0.29,394.2,0.71,394.2,0,0,0,0,-9,9,45,10,9,0,97,458,990,966.1,23.9,0.197,0.0851,0.00356,0.282,0.0118,2,0.209,0.491,0.0205,23.4,0.954,0.98,0.935,43.2,42.3,84.6,2030
2009-07-01,2008,10,40,182,549.45,0.35,4,Mod_Dry,42,9,8,6,70,135,0.25,414.4,0.75,414.4,0,0,0,0,-6,6,42,9,8,0,76,473,990,966.1,23.9,0.203,0.0946,0.00395,0.297,0.0124,2,0.222,0.52,0.0217,23.4,0.956,0.98,0.937,45.5,44.6,89.1,2140
2009-07-02,2008,10,40,183,543.16,0.35,4,Mod_Dry,42,9,8,6,70,135,0.25,408.2,0.75,408.2,0,0,0,0,-6,6,42,9,8,0,76,467,990,966,24,0.2,0.0917,0.00383,0.292,0.0122,2,0.218,0.51,0.0213,23.4,0.955,0.98,0.936,44.8,43.9,87.9,2110
2009-07-03,2008,10,40,184,536.87,0.36,4,Mod_Dry,42,9,8,6,70,135,0.25,401.9,0.75,401.9,0,0,0,0,-6,6,42,9,8,0,76,461,990,966,24,0.198,0.0887,0.0037,0.287,0.012,2,0.214,0.501,0.0209,23.5,0.955,0.98,0.936,44.2,43.3,86.6,2080
2009-07-04,2008,10,40,185,530.58,0.36,4,Mod_Dry,42,9,8,6,70,135,0.25,395.6,0.75,395.6,0,0,0,0,-6,6,42,9,8,0,76,455,990,966,24,0.196,0.0857,0.00357,0.282,0.0117,2,0.21,0.491,0.0205,23.5,0.954,0.98,0.935,43.5,42.7,85.3,2050
2009-07-05,2008,10,40,186,524.29,0.36,4,Mod_Dry,42,9,8,6,70,135,0.26,389.3,0.74,389.3,0,0,0,0,-6,6,42,9,8,0,76,448,990,966,24,0.194,0.0827,0.00344,0.276,0.0115,2,0.205,0.482,0.02,23.6,0.954,0.98,0.934,42.9,42,84.1,2020
2009-07-06,2008,10,40,187,518,0.37,4,Mod_Dry,42,9,8,6,70,135,0.26,383,0.74,383,0,0,0,0,-6,6,42,9,8,0,76,442,990,965.9,24.1,0.192,0.0798,0.00331,0.271,0.0113,2,0.201,0.472,0.0196,23.6,0.953,0.98,0.934,42.2,41.4,82.8,1990
2009-07-07,2008,10,40,188,512.26,0.37,4,Mod_Dry,42,9,8,6,70,135,0.26,377.3,0.74,377.3,0,0,0,0,-6,6,42,9,8,0,76,436,990,965.9,24.1,0.19,0.0771,0.0032,0.267,0.0111,2,0.197,0.464,0.0192,23.6,0.952,0.98,0.933,41.6,40.8,81.5,1960
2009-07-08,2008,10,41,189,506.52,0.37,4,Mod_Dry,42,9,8,6,70,135,0.27,371.5,0.73,371.5,0,0,0,0,-6,6,42,9,8,0,76,431,990,965.9,24.1,0.187,0.0744,0.00308,0.262,0.0109,2,0.193,0.455,0.0189,23.7,0.951,0.978,0.931,41,40.1,80.2,1930
2009-07-09,2008,10,41,190,500.78,0.38,4,Mod_Dry,42,9,8,6,70,135,0.27,365.8,0.73,365.8,0,0,0,0,-6,6,42,9,8,0,76,425,990,965.9,24.1,0.185,0.0716,0.00297,0.257,0.0106,2,0.189,0.446,0.0185,23.7,0.951,0.977,0.929,40.4,39.5,78.9,1890
2009-07-10,2008,10,41,191,495.04,0.38,4,Mod_Dry,42,9,8,6,70,135,0.27,360,0.73,360,0,0,0,0,-6,6,42,9,8,0,76,419,990,965.8,24.2,0.183,0.0689,0.00285,0.252,0.0104,2,0.186,0.438,0.0181,23.7,0.95,0.976,0.927,39.8,38.8,77.7,1860
2009-07-11,2008,10,41,192,489.29,0.39,4,Mod_Dry,42,9,8,6,70,135,0.28,354.3,0.72,354.3,0,0,0,0,-6,6,42,9,8,0,76,413,990,965.8,24.2,0.181,0.0662,0.00274,0.248,0.0102,2,0.182,0.429,0.0177,23.8,0.949,0.974,0.925,39.2,38.2,76.4,1830
2009-07-12,2008,10,41,193,483.55,0.39,4,Mod_Dry,42,9,8,6,70,135,0.28,348.6,0.72,348.6,0,0,0,0,-6,6,42,9,8,0,76,408,990,965.8,24.2,0.179,0.0635,0.00262,0.243,0.01,2,0.178,0.421,0.0174,23.8,0.948,0.973,0.923,38.6,37.5,75.1,1800
2009-07-13,2008,10,41,194,478.9,0.39,4,Mod_Dry,42,9,8,6,70,135,0.28,343.9,0.72,343.9,0,0,0,0,-6,6,42,9,8,0,76,403,990,965.8,24.2,0.178,0.0613,0.00253,0.239,0.00986,2,0.175,0.414,0.0171,23.8,0.948,0.972,0.921,38.1,37,74,1780
2009-07-14,2008,10,41,195,473.71,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,338.7,0.71,338.7,0,0,0,0,-6,6,42,9,8,0,76,398,990,965.7,24.3,0.176,0.0589,0.00243,0.235,0.00967,2,0.171,0.406,0.0167,23.9,0.947,0.971,0.919,37.5,36.4,72.8,1750
2009-07-15,2008,10,42,196,468.51,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,333.5,0.71,333.5,0,0,0,0,-6,6,42,9,8,0,76,393,990,965.7,24.3,0.174,0.0564,0.00232,0.23,0.00949,2,0.168,0.398,0.0164,23.9,0.946,0.97,0.918,37,35.9,71.7,1720
2009-07-16,2008,10,42,197,463.32,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,328.3,0.71,328.3,0,0,0,0,-6,6,42,9,8,0,76,387,990,965.7,24.3,0.172,0.054,0.00222,0.226,0.0093,2,0.164,0.39,0.0161,23.9,0.945,0.97,0.917,36.4,35.3,70.6,1700
2009-07-17,2008,10,42,198,458.12,0.41,4,Mod_Dry,42,9,8,6,70,135,0.29,323.1,0.7,323.1,0,0,0,0,-6,6,42,9,8,0,76,382,990,965.7,24.3,0.17,0.0515,0.00212,0.222,0.00912,2,0.161,0.383,0.0157,24,0.944,0.97,0.916,35.8,34.8,69.5,1670
2009-07-18,2008,10,42,199,452.93,0.41,4,Mod_Dry,42,9,8,6,70,135,0.3,317.9,0.7,317.9,0,0,0,0,-6,6,42,9,8,0,76,377,990,965.6,24.4,0.169,0.0491,0.00201,0.218,0.00893,2,0.157,0.375,0.0154,24,0.944,0.97,0.915,35.3,34.2,68.5,1640
2009-07-19,2008,10,42,200,447.73,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,312.7,0.7,312.7,0,0,0,0,-6,6,42,9,8,0,76,372,990,965.6,24.4,0.167,0.0466,0.00191,0.213,0.00875,2,0.154,0.367,0.015,24,0.943,0.97,0.914,34.7,33.7,67.4,1620
2009-07-20,2008,10,42,201,442.54,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,307.5,0.69,307.5,0,0,0,0,-6,6,42,9,8,0,76,367,990,965.6,24.4,0.165,0.0442,0.00181,0.209,0.00856,2,0.15,0.359,0.0147,24,0.942,0.97,0.914,34.2,33.1,66.3,1590
2009-07-21,2008,10,42,202,437.89,0.42,3,Normal,50,10,9,9,108,186,0.42,251.9,0.57,251.9,0,0,0,0,-9,9,50,10,9,0,117,321,990,965.6,24.4,0.149,0.0179,0.000732,0.167,0.00682,2,0.113,0.279,0.0114,24.2,0.93,0.97,0.902,27.8,26.9,53.8,1290
2009-07-22,2008,10,43,203,433.24,0.43,3,Normal,50,10,9,9,108,186,0.43,247.2,0.57,247.2,0,0,0,0,-9,9,50,10,9,0,117,316,990,965.5,24.5,0.147,0.0168,0.000686,0.164,0.0067,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.8,1270
2009-07-23,2008,10,43,204,428.59,0.43,3,Normal,50,10,9,9,108,186,0.43,242.6,0.57,242.6,0,0,0,0,-9,9,50,10,9,0,117,312,990,965.5,24.5,0.146,0.0164,0.000669,0.162,0.00661,2,0.106,0.268,0.011,24.2,0.927,0.97,0.9,26.7,25.9,51.8,1240
2009-07-24,2008,10,43,205,423.94,0.43,3,Normal,50,10,9,9,108,186,0.44,237.9,0.56,237.9,0,0,0,0,-9,9,50,10,9,0,117,307,990,965.5,24.5,0.144,0.016,0.000652,0.16,0.00653,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.2,25.4,50.8,1220
2009-07-25,2008,10,43,206,419.29,0.44,3,Normal,50,10,9,9,108,186,0.44,233.3,0.56,233.3,0,0,0,0,-9,9,50,10,9,0,117,302,990,965.5,24.5,0.142,0.0156,0.000636,0.158,0.00644,2,0.1,0.258,0.0105,24.3,0.924,0.97,0.897,25.6,24.9,49.8,1190
2009-07-26,2008,10,43,207,415.74,0.44,3,Normal,50,10,9,9,108,186,0.45,229.7,0.55,229.7,0,0,0,0,-9,9,50,10,9,0,117,299,990,965.5,24.5,0.141,0.0153,0.000623,0.156,0.00637,1,0.253,0.409,0.0167,24.1,0.958,0.98,0.938,52,48.2,48.2,1160
2009-07-27,2008,10,43,208,411.64,0.44,3,Normal,50,10,9,9,108,186,0.45,225.6,0.55,225.6,0,0,0,0,-9,9,50,10,9,0,117,295,990,965.5,24.5,0.14,0.0149,0.000608,0.154,0.00629,1,0.247,0.402,0.0164,24.1,0.959,0.98,0.939,51.2,48.2,48.2,1160
2009-07-28,2008,10,43,209,407.54,0.45,3,Normal,50,10,9,9,108,186,0.46,221.5,0.54,221.5,0,0,0,0,-9,9,50,10,9,0,117,291,990,965.4,24.6,0.138,0.0146,0.000594,0.153,0.00621,1,0.242,0.394,0.016,24.2,0.958,0.98,0.939,50.3,48.2,48.2,1160
2009-07-29,2008,10,44,210,403.43,0.45,3,Normal,50,10,9,9,108,186,0.46,217.4,0.54,217.4,0,0,0,0,-9,9,50,10,9,0,117,286,990,965.4,24.6,0.137,0.0142,0.000579,0.151,0.00614,1,0.236,0.387,0.0157,24.2,0.958,0.98,0.938,49.4,48.2,48.2,1160
2009-07-30,2008,10,44,211,399.33,0.45,3,Normal,50,10,9,9,108,186,0.47,213.3,0.53,213.3,0,0,0,0,-9,9,50,10,9,0,117,282,990,965.4,24.6,0.135,0.0139,0.000564,0.149,0.00606,1,0.23,0.38,0.0154,24.2,0.957,0.98,0.938,48.5,47.5,47.5,1140
2009-07-31,2008,10,44,212,395.23,0.46,3,Normal,50,10,9,9,108,186,0.47,209.2,0.53,209.2,0,0,0,0,-9,9,50,10,9,0,117,278,990,965.4,24.6,0.134,0.0135,0.00055,0.147,0.00598,1,0.225,0.372,0.0151,24.3,0.956,0.98,0.937,47.6,46.6,46.6,1120
2009-08-01,2008,11,44,213,390.04,0.46,3,Normal,47,8,6,5,89,155,0.4,235,0.6,235,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.4,24.6,0.14,0.0157,0.000638,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
2009-08-02,2008,11,44,214,383.75,0.47,3,Normal,47,8,6,5,89,155,0.4,228.8,0.6,228.8,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0152,0.000616,0.153,0.0062,1,0.251,0.404,0.0164,24.3,0.958,0.98,0.939,52.2,48.2,48.2,1160
2009-08-03,2008,11,44,215,378,0.47,3,Normal,47,8,6,5,89,155,0.41,223,0.59,223,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000595,0.15,0.00609,1,0.244,0.394,0.0159,24.3,0.959,0.98,0.939,51,48.2,48.2,1160
2009-08-04,2008,11,44,216,372.26,0.48,3,Normal,47,8,6,5,89,155,0.42,217.3,0.58,217.3,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000575,0.148,0.00598,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
2009-08-05,2008,11,45,217,367.61,0.48,3,Normal,47,8,6,5,89,155,0.42,212.6,0.58,212.6,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0138,0.000558,0.146,0.00589,1,0.23,0.375,0.0152,24.4,0.957,0.98,0.938,48.7,47.7,47.7,1140
2009-08-06,2008,11,45,218,362.42,0.49,3,Normal,47,8,6,5,89,155,0.43,207.4,0.57,207.4,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0134,0.00054,0.144,0.0058,1,0.223,0.366,0.0148,24.4,0.956,0.98,0.937,47.5,46.5,46.5,1120
2009-08-07,2008,11,45,219,357.22,0.49,3,Normal,47,8,6,5,89,155,0.43,202.2,0.57,202.2,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.000521,0.141,0.0057,1,0.215,0.357,0.0144,24.5,0.955,0.98,0.936,46.3,45.4,45.4,1090
2009-08-08,2008,11,45,220,352.57,0.5,3,Normal,47,8,6,5,89,155,0.44,197.6,0.56,197.6,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0125,0.000505,0.139,0.00561,1,0.209,0.349,0.014,24.5,0.954,0.98,0.935,45.3,44.4,44.4,1060
2009-08-09,2008,11,45,221,347.93,0.5,3,Normal,47,8,6,5,89,155,0.45,192.9,0.56,192.9,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0121,0.000489,0.137,0.00552,1,0.203,0.34,0.0137,24.5,0.953,0.98,0.934,44.2,43.3,43.3,1040
2009-08-10,2008,11,45,222,343.28,0.51,3,Normal,47,8,6,5,89,155,0.45,188.3,0.55,188.3,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.124,0.0118,0.000472,0.135,0.00544,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.1,42.3,42.3,1010
2009-08-11,2008,11,45,223,339.72,0.51,4,Mod_Dry,39,7,5,4,60,115,0.34,224.7,0.66,224.7,0,0,0,0,-4,4,39,7,5,0,64,276,990,965.1,24.9,0.133,0.0149,0.000596,0.148,0.00593,1,0.246,0.394,0.0158,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
2009-08-12,2008,11,46,224,335.62,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,220.6,0.66,220.6,0,0,0,0,-4,4,39,7,5,0,64,272,990,965.1,24.9,0.131,0.0145,0.000582,0.146,0.00585,1,0.24,0.386,0.0155,24.5,0.958,0.98,0.939,50.9,48.2,48.2,1160
2009-08-13,2008,11,46,225,331.52,0.52,4,Mod_Dry,39,7,5,4,60,115,0.35,216.5,0.65,216.5,0,0,0,0,-4,4,39,7,5,0,64,268,990,965.1,24.9,0.13,0.0142,0.000567,0.144,0.00578,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
2009-08-14,2008,11,46,226,327.42,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,212.4,0.65,212.4,0,0,0,0,-4,4,39,7,5,0,64,263,990,965,25,0.129,0.0138,0.000553,0.142,0.0057,1,0.229,0.372,0.0149,24.6,0.957,0.98,0.938,49,48,48,1150
2009-08-15,2008,11,46,227,323.32,0.53,4,Mod_Dry,39,7,5,4,60,115,0.36,208.3,0.64,208.3,0,0,0,0,-4,4,39,7,5,0,64,259,990,965,25,0.127,0.0135,0.000539,0.141,0.00562,1,0.224,0.364,0.0146,24.6,0.956,0.98,0.937,48.1,47.1,47.1,1130
2009-08-16,2008,11,46,228,319.76,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,204.8,0.64,204.8,0,0,0,0,-4,4,39,7,5,0,64,256,990,965,25,0.126,0.0132,0.000526,0.139,0.00556,1,0.219,0.358,0.0143,24.6,0.956,0.98,0.936,47.3,46.3,46.3,1110
2009-08-17,2008,11,46,229,316.21,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,201.2,0.64,201.2,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.125,0.0129,0.000514,0.137,0.00549,1,0.214,0.352,0.0141,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
2009-08-18,2008,11,46,230,312.65,0.54,4,Mod_Dry,39,7,5,4,60,115,0.37,197.7,0.63,197.7,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.123,0.0126,0.000501,0.136,0.00543,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.7,44.7,44.7,1070
2009-08-19,2008,11,47,231,309.1,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,194.1,0.63,194.1,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0122,0.000489,0.134,0.00536,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
2009-08-20,2008,11,47,232,305.54,0.55,4,Mod_Dry,39,7,5,4,60,115,0.38,190.5,0.62,190.5,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.0119,0.000476,0.133,0.00529,1,0.2,0.332,0.0133,24.7,0.952,0.98,0.933,44,43.1,43.1,1040
2009-08-21,2008,11,47,233,303.08,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,188.1,0.62,188.1,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0117,0.000468,0.132,0.00525,1,0.196,0.328,0.0131,24.8,0.951,0.98,0.932,43.4,42.6,42.6,1020
2009-08-22,2008,11,47,234,300.07,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,185.1,0.62,185.1,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000457,0.13,0.00519,1,0.192,0.323,0.0129,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1010
2009-08-23,2008,11,47,235,297.07,0.56,4,Mod_Dry,39,7,5,4,60,115,0.39,182.1,0.61,182.1,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00514,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
2009-08-24,2008,11,47,236,294.06,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,179.1,0.61,179.1,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000437,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,971
2009-08-25,2008,11,47,237,291.05,0.57,4,Mod_Dry,39,7,5,4,60,115,0.4,176.1,0.6,176.1,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000426,0.126,0.00503,1,0.18,0.307,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,953
2009-08-26,2008,11,48,238,288.04,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,173,0.6,173,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0105,0.000416,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.946,0.976,0.924,39.9,38.9,38.9,935
2009-08-27,2008,11,48,239,285.04,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,170,0.6,170,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.2,38.2,38.2,917
2009-08-28,2008,11,48,240,282.03,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,167,0.59,167,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.112,0.00995,0.000395,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,899
2009-08-29,2008,11,48,241,279.02,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,164,0.59,164,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00969,0.000385,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.7,36.7,881
2009-08-30,2008,11,48,242,276.56,0.59,4,Mod_Dry,39,7,5,4,60,115,0.42,161.6,0.58,161.6,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.00948,0.000376,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
2009-08-31,2008,11,48,243,274.1,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,159.1,0.58,159.1,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00927,0.000368,0.119,0.00472,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.6,35.5,35.5,853
2009-09-01,2008,12,48,244,271.64,0.6,4,Mod_Dry,34,6,4,3,44,91,0.34,180.6,0.67,180.6,0,0,0,0,-3,3,34,6,4,0,47,225,990,964.8,25.2,0.115,0.0111,0.00044,0.126,0.00499,1,0.186,0.312,0.0124,24.9,0.949,0.98,0.93,41.9,41,41,984
2009-09-02,2008,12,49,245,268.63,0.61,4,Mod_Dry,34,6,4,3,44,91,0.34,177.6,0.66,177.6,0,0,0,0,-3,3,34,6,4,0,47,222,990,964.8,25.2,0.114,0.0108,0.00043,0.125,0.00494,1,0.182,0.307,0.0122,24.9,0.948,0.978,0.927,41.1,40.3,40.3,966
2009-09-03,2008,12,49,246,265.62,0.61,4,Mod_Dry,34,6,4,3,44,91,0.34,174.6,0.66,174.6,0,0,0,0,-3,3,34,6,4,0,47,219,990,964.8,25.2,0.113,0.0106,0.00042,0.123,0.00488,1,0.178,0.302,0.0119,24.9,0.947,0.977,0.925,40.4,39.5,39.5,948
2009-09-04,2008,12,49,247,262.61,0.62,4,Mod_Dry,34,6,4,3,44,91,0.35,171.6,0.65,171.6,0,0,0,0,-3,3,34,6,4,0,47,216,990,964.8,25.2,0.112,0.0103,0.000409,0.122,0.00483,1,0.174,0.296,0.0117,25,0.946,0.975,0.923,39.7,38.7,38.7,930
2009-09-05,2008,12,49,248,259.61,0.62,4,Mod_Dry,34,6,4,3,44,91,0.35,168.6,0.65,168.6,0,0,0,0,-3,3,34,6,4,0,47,213,990,964.7,25.3,0.111,0.0101,0.000399,0.121,0.00478,1,0.17,0.291,0.0115,25,0.945,0.974,0.92,39,38,38,912
2009-09-06,2008,12,49,249,256.6,0.63,4,Mod_Dry,34,6,4,3,44,91,0.35,165.6,0.65,165.6,0,0,0,0,-3,3,34,6,4,0,47,210,990,964.7,25.3,0.11,0.00983,0.000389,0.119,0.00472,1,0.166,0.285,0.0113,25,0.944,0.972,0.918,38.3,37.2,37.2,894
2009-09-07,2008,12,49,250,253.59,0.64,4,Mod_Dry,34,6,4,3,44,91,0.36,162.6,0.64,162.6,0,0,0,0,-3,3,34,6,4,0,47,207,990,964.7,25.3,0.108,0.00957,0.000378,0.118,0.00467,1,0.162,0.28,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,876
2009-09-08,2008,12,49,251,250.58,0.64,4,Mod_Dry,34,6,4,3,44,91,0.36,159.6,0.64,159.6,0,0,0,0,-3,3,34,6,4,0,47,204,990,964.7,25.3,0.107,0.00931,0.000368,0.117,0.00461,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,859
2009-09-09,2008,12,50,252,248.12,0.65,4,Mod_Dry,34,6,4,3,44,91,0.37,157.1,0.63,157.1,0,0,0,0,-3,3,34,6,4,0,47,201,990,964.7,25.3,0.107,0.00911,0.00036,0.116,0.00457,1,0.155,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,846
2009-09-10,2008,12,50,253,245.66,0.65,4,Mod_Dry,34,6,4,3,44,91,0.37,154.7,0.63,154.7,0,0,0,0,-3,3,34,6,4,0,47,199,990,964.7,25.3,0.106,0.0089,0.000351,0.115,0.00452,1,0.151,0.266,0.0105,25.1,0.94,0.97,0.912,35.7,34.7,34.7,832
2009-09-11,2008,12,50,254,243.2,0.66,4,Mod_Dry,34,6,4,3,44,91,0.37,152.2,0.63,152.2,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00869,0.000343,0.113,0.00448,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.912,35.2,34.1,34.1,819
2009-09-12,2008,12,50,255,240.74,0.66,4,Mod_Dry,34,6,4,3,44,91,0.38,149.7,0.62,149.7,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00848,0.000334,0.112,0.00443,1,0.145,0.257,0.0101,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
