date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-09-13,2008,12,50,256,238.28,0.67,4,Mod_Dry,34,6,4,3,44,91,0.38,147.3,0.62,147.3,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00827,0.000326,0.111,0.00439,1,0.141,0.253,0.00996,25.1,0.938,0.97,0.91,34,33,33,792
2009-09-14,2008,12,50,257,235.82,0.67,4,Mod_Dry,34,6,4,3,44,91,0.39,144.8,0.61,144.8,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00806,0.000317,0.11,0.00434,1,0.138,0.248,0.00978,25.1,0.937,0.97,0.909,33.4,32.4,32.4,779
2009-09-15,2008,12,50,258,233.36,0.68,4,Mod_Dry,34,6,4,3,44,91,0.39,142.4,0.61,142.4,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00785,0.000309,0.109,0.0043,1,0.135,0.244,0.0096,25.2,0.936,0.97,0.908,32.9,31.9,31.9,765
2009-09-16,2008,12,51,259,230.9,0.68,4,Mod_Dry,34,6,4,3,44,91,0.39,139.9,0.61,139.9,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00764,0.000301,0.108,0.00425,1,0.131,0.239,0.00942,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
2009-09-17,2008,12,51,260,229.53,0.69,4,Mod_Dry,34,6,4,3,44,91,0.4,138.5,0.6,138.5,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00753,0.000296,0.107,0.00423,1,0.13,0.237,0.00932,25.2,0.934,0.97,0.906,32,31,31,744
2009-09-18,2008,12,51,261,227.61,0.69,4,Mod_Dry,34,6,4,3,44,91,0.4,136.6,0.6,136.6,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0993,0.00736,0.000289,0.107,0.00419,1,0.127,0.234,0.00918,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2009-09-19,2008,12,51,262,225.7,0.7,4,Mod_Dry,34,6,4,3,44,91,0.4,134.7,0.6,134.7,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0986,0.0072,0.000283,0.106,0.00416,1,0.124,0.23,0.00904,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2009-09-20,2008,12,51,263,223.79,0.7,4,Mod_Dry,34,6,4,3,44,91,0.41,132.8,0.59,132.8,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0979,0.00704,0.000276,0.105,0.00412,1,0.122,0.227,0.00891,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2009-09-21,2008,12,51,264,221.87,0.71,4,Mod_Dry,34,6,4,3,44,91,0.41,130.9,0.59,130.9,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0972,0.00687,0.00027,0.104,0.00409,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
2009-09-22,2008,12,51,265,219.96,0.71,4,Mod_Dry,34,6,4,3,44,91,0.41,129,0.59,129,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0966,0.00671,0.000263,0.103,0.00405,1,0.117,0.22,0.00863,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2009-09-23,2008,12,52,266,218.04,0.72,4,Mod_Dry,34,6,4,3,44,91,0.42,127,0.58,127,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0959,0.00655,0.000257,0.102,0.00402,1,0.114,0.216,0.00849,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2009-09-24,2008,12,52,267,216.13,0.73,4,Mod_Dry,34,6,4,3,44,91,0.42,125.1,0.58,125.1,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0952,0.00639,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,28,28,671
2009-09-25,2008,12,52,268,214.22,0.73,4,Mod_Dry,34,6,4,3,44,91,0.42,123.2,0.57,123.2,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0945,0.00622,0.000244,0.101,0.00395,1,0.109,0.21,0.00822,25.3,0.927,0.97,0.899,28.4,27.5,27.5,660
2009-09-26,2008,12,52,269,212.3,0.74,4,Mod_Dry,34,6,4,3,44,91,0.43,121.3,0.57,121.3,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0939,0.00606,0.000237,0.0999,0.00391,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.9,27.1,27.1,649
2009-09-27,2008,12,52,270,210.39,0.74,4,Mod_Dry,34,6,4,3,44,91,0.43,119.4,0.57,119.4,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0932,0.0059,0.000231,0.0991,0.00388,1,0.104,0.203,0.00794,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2009-09-28,2008,12,52,271,208.47,0.75,4,Mod_Dry,34,6,4,3,44,91,0.44,117.5,0.56,117.5,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.5,25.5,0.0925,0.00573,0.000224,0.0983,0.00385,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,27,26.2,26.2,628
2009-09-29,2008,12,52,272,206.56,0.76,4,Mod_Dry,34,6,4,3,44,91,0.44,115.6,0.56,115.6,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0918,0.00557,0.000218,0.0974,0.00381,1,0.0985,0.196,0.00767,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2009-09-30,2008,12,53,273,206.83,0.76,4,Mod_Dry,34,6,4,3,44,91,0.44,115.8,0.56,115.8,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0919,0.0056,0.000219,0.0975,0.00382,1,0.0989,0.196,0.00768,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2009-10-01,2009,1,1,274,207.65,0.75,4,Mod_Dry,31,4,3,2,33,73,0.35,134.7,0.65,134.7,0,0,0,0,-2,2,31,4,3,0,35,173,990,964.4,25.6,0.0965,0.0072,0.000282,0.104,0.00406,1,0.124,0.228,0.00892,25.3,0.932,0.97,0.904,31.2,30.2,30.2,726
2009-10-02,2009,1,1,275,207.38,0.76,4,Mod_Dry,31,4,3,2,33,73,0.35,134.4,0.65,134.4,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0964,0.00717,0.000281,0.104,0.00405,1,0.124,0.227,0.0089,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2009-10-03,2009,1,1,276,206.56,0.76,4,Mod_Dry,31,4,3,2,33,73,0.35,133.6,0.65,133.6,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0961,0.0071,0.000278,0.103,0.00404,1,0.123,0.226,0.00884,25.3,0.932,0.97,0.904,30.9,30,30,720
2009-10-04,2009,1,1,277,205.19,0.76,4,Mod_Dry,31,4,3,2,33,73,0.36,132.2,0.64,132.2,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0956,0.00699,0.000273,0.103,0.00401,1,0.121,0.224,0.00874,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2009-10-05,2009,1,1,278,203.82,0.77,4,Mod_Dry,31,4,3,2,33,73,0.36,130.8,0.64,130.8,0,0,0,0,-2,2,31,4,3,0,35,169,990,964.4,25.6,0.0951,0.00687,0.000269,0.102,0.00399,1,0.119,0.221,0.00864,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2009-10-06,2009,1,1,279,201.91,0.77,4,Mod_Dry,31,4,3,2,33,73,0.36,128.9,0.64,128.9,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0944,0.00671,0.000262,0.101,0.00395,1,0.117,0.218,0.00851,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2009-10-07,2009,1,1,280,200,0.78,4,Mod_Dry,31,4,3,2,33,73,0.36,127,0.64,127,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0938,0.00655,0.000256,0.1,0.00392,1,0.114,0.214,0.00837,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2009-10-08,2009,1,2,281,198.63,0.78,4,Mod_Dry,31,4,3,2,33,73,0.37,125.6,0.63,125.6,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0933,0.00643,0.000251,0.0997,0.0039,1,0.112,0.212,0.00827,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2009-10-09,2009,1,2,282,197.26,0.79,4,Mod_Dry,31,4,3,2,33,73,0.37,124.3,0.63,124.3,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0928,0.00631,0.000247,0.0991,0.00387,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2009-10-10,2009,1,2,283,195.9,0.79,4,Mod_Dry,31,4,3,2,33,73,0.37,122.9,0.63,122.9,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0923,0.0062,0.000242,0.0985,0.00385,1,0.108,0.207,0.00809,25.4,0.927,0.97,0.899,28.4,27.5,27.5,660
2009-10-11,2009,1,2,284,193.98,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,121,0.62,121,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00603,0.000236,0.0977,0.00382,1,0.106,0.203,0.00795,25.4,0.926,0.97,0.898,27.9,27,27,649
2009-10-12,2009,1,2,285,193.16,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,120.2,0.62,120.2,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0914,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2009-10-13,2009,1,2,286,192.34,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,119.3,0.62,119.3,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0911,0.00589,0.00023,0.097,0.00379,1,0.104,0.201,0.00784,25.4,0.924,0.97,0.897,27.5,26.6,26.6,639
2009-10-14,2009,1,2,287,190.43,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,117.4,0.62,117.4,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0904,0.00573,0.000224,0.0961,0.00376,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2009-10-15,2009,1,3,288,189.06,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,116.1,0.61,116.1,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00562,0.00022,0.0955,0.00373,1,0.0992,0.195,0.00761,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2009-10-16,2009,1,3,289,188.79,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,115.8,0.61,115.8,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000219,0.0954,0.00373,1,0.0988,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2009-10-17,2009,1,3,290,186.87,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,113.9,0.61,113.9,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00543,0.000212,0.0946,0.0037,1,0.0962,0.191,0.00746,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2009-10-18,2009,1,3,291,185.5,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0886,0.00531,0.000208,0.094,0.00367,1,0.0944,0.188,0.00737,25.4,0.919,0.97,0.892,25.7,25,25,599
2009-10-19,2009,1,3,292,184.14,0.82,4,Mod_Dry,31,4,3,2,33,73,0.4,111.1,0.6,111.1,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.0052,0.000203,0.0934,0.00365,1,0.0925,0.186,0.00727,25.4,0.919,0.97,0.891,25.4,24.6,24.6,592
2009-10-20,2009,1,3,293,183.86,0.82,4,Mod_Dry,31,4,3,2,33,73,0.4,110.9,0.6,110.9,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0881,0.00517,0.000202,0.0932,0.00365,1,0.0922,0.185,0.00725,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2009-10-21,2009,1,3,294,183.04,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.0051,0.0002,0.0929,0.00363,1,0.0911,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2009-10-22,2009,1,4,295,181.13,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00494,0.000193,0.092,0.0036,1,0.0885,0.181,0.00706,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2009-10-23,2009,1,4,296,179.76,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,106.8,0.59,106.8,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00482,0.000189,0.0914,0.00358,1,0.0866,0.178,0.00697,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2009-10-24,2009,1,4,297,178.4,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,105.4,0.59,105.4,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0861,0.00471,0.000184,0.0909,0.00355,1,0.0848,0.176,0.00687,25.4,0.914,0.97,0.887,24,23.3,23.3,558
2009-10-25,2009,1,4,298,177.03,0.85,4,Mod_Dry,31,4,3,2,33,73,0.41,104,0.59,104,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0857,0.00459,0.00018,0.0903,0.00353,1,0.0829,0.173,0.00678,25.4,0.913,0.97,0.886,23.7,22.9,22.9,551
2009-10-26,2009,1,4,299,175.66,0.85,4,Mod_Dry,31,4,3,2,33,73,0.42,102.7,0.58,102.7,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0852,0.00448,0.000175,0.0897,0.00351,1,0.0811,0.171,0.00668,25.4,0.912,0.97,0.885,23.3,22.6,22.6,543
2009-10-27,2009,1,4,300,174.29,0.85,4,Mod_Dry,31,4,3,2,33,73,0.42,101.3,0.58,101.3,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0847,0.00436,0.000171,0.0891,0.00349,1,0.0792,0.168,0.00659,25.4,0.911,0.969,0.884,23,22.3,22.3,535
2009-10-28,2009,1,4,301,172.93,0.86,4,Mod_Dry,31,4,3,2,33,73,0.42,99.93,0.58,99.93,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00424,0.000166,0.0885,0.00346,1,0.0774,0.166,0.00649,25.4,0.911,0.969,0.882,22.7,21.9,21.9,527
2009-10-29,2009,1,5,302,171.56,0.86,4,Mod_Dry,31,4,3,2,33,73,0.43,98.56,0.57,98.56,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0837,0.00413,0.000162,0.0879,0.00344,1,0.0756,0.163,0.0064,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2009-10-30,2009,1,5,303,172.38,0.86,4,Mod_Dry,31,4,3,2,33,73,0.42,99.38,0.58,99.38,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.084,0.0042,0.000164,0.0882,0.00345,1,0.0767,0.165,0.00645,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
2009-10-31,2009,1,5,304,172.65,0.86,4,Mod_Dry,31,4,3,2,33,73,0.42,99.65,0.58,99.65,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0841,0.00422,0.000165,0.0883,0.00346,1,0.077,0.165,0.00647,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2009-11-01,2009,2,5,305,175.11,0.85,4,Mod_Dry,29,4,2,2,30,67,0.38,108.1,0.62,108.1,0,0,0,0,-2,2,29,4,2,0,32,143,990,964.4,25.6,0.086,0.00494,0.000193,0.091,0.00356,1,0.0884,0.179,0.00702,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2009-11-02,2009,2,5,306,180.31,0.83,4,Mod_Dry,29,4,2,2,30,67,0.37,113.3,0.63,113.3,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0879,0.00538,0.000211,0.0933,0.00365,1,0.0955,0.189,0.00738,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
2009-11-03,2009,2,5,307,184.96,0.82,4,Mod_Dry,29,4,2,2,30,67,0.36,118,0.64,118,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0895,0.00578,0.000226,0.0953,0.00373,1,0.102,0.197,0.00771,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2009-11-04,2009,2,5,308,188.51,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,121.5,0.65,121.5,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0908,0.00608,0.000238,0.0968,0.00379,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2009-11-05,2009,2,6,309,192.07,0.8,4,Mod_Dry,29,4,2,2,30,67,0.35,125.1,0.65,125.1,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00638,0.000249,0.0984,0.00385,1,0.111,0.21,0.0082,25.4,0.928,0.97,0.901,28.9,28,28,673
2009-11-06,2009,2,6,310,196.72,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,129.7,0.66,129.7,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00678,0.000265,0.1,0.00392,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2009-11-07,2009,2,6,311,196.99,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,130,0.66,130,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0938,0.0068,0.000266,0.101,0.00393,1,0.118,0.219,0.00854,25.4,0.93,0.97,0.902,30.1,29.2,29.2,701
2009-11-08,2009,2,6,312,195.62,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,128.6,0.66,128.6,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00668,0.000261,0.1,0.00391,1,0.116,0.216,0.00844,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2009-11-09,2009,2,6,313,194.25,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,127.3,0.66,127.3,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00657,0.000257,0.0994,0.00388,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2009-11-10,2009,2,6,314,196.17,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,129.2,0.66,129.2,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0935,0.00673,0.000263,0.1,0.00392,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,29.9,29,29,696
2009-11-11,2009,2,6,315,198.08,0.78,4,Mod_Dry,29,4,2,2,30,67,0.34,131.1,0.66,131.1,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00689,0.000269,0.101,0.00395,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
2009-11-12,2009,2,7,316,196.72,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,129.7,0.66,129.7,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00678,0.000265,0.1,0.00392,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2009-11-13,2009,2,7,317,195.35,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,128.3,0.66,128.3,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00666,0.00026,0.0998,0.0039,1,0.116,0.216,0.00843,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2009-11-14,2009,2,7,318,194.53,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,127.5,0.66,127.5,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0929,0.00659,0.000258,0.0995,0.00389,1,0.115,0.214,0.00837,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2009-11-15,2009,2,7,319,196.99,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,130,0.66,130,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0938,0.0068,0.000266,0.101,0.00393,1,0.118,0.219,0.00854,25.4,0.93,0.97,0.902,30.1,29.2,29.2,701
2009-11-16,2009,2,7,320,202.18,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,135.2,0.67,135.2,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0956,0.00724,0.000283,0.103,0.00402,1,0.125,0.228,0.0089,25.4,0.932,0.97,0.905,31.3,30.4,30.4,730
2009-11-17,2009,2,7,321,207.38,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,140.4,0.68,140.4,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00768,0.000301,0.105,0.00411,1,0.132,0.237,0.00928,25.3,0.935,0.97,0.907,32.6,31.6,31.6,758
2009-11-18,2009,2,7,322,210.93,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,143.9,0.68,143.9,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00798,0.000313,0.107,0.00418,1,0.137,0.243,0.00954,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2009-11-19,2009,2,8,323,215.04,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,148,0.69,148,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00833,0.000327,0.108,0.00425,1,0.142,0.251,0.00983,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
2009-11-20,2009,2,8,324,219.14,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,152.1,0.69,152.1,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00868,0.000341,0.11,0.00433,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.4,34.3,34.3,823
2009-11-21,2009,2,8,325,219.41,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,152.4,0.69,152.4,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.0087,0.000342,0.11,0.00433,1,0.148,0.259,0.0101,25.2,0.939,0.97,0.911,35.4,34.4,34.4,825
2009-11-22,2009,2,8,326,216.4,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,149.4,0.69,149.4,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00845,0.000331,0.109,0.00428,1,0.144,0.253,0.00993,25.2,0.938,0.97,0.91,34.7,33.7,33.7,808
2009-11-23,2009,2,8,327,217.22,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,150.2,0.69,150.2,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00852,0.000334,0.109,0.00429,1,0.145,0.255,0.00999,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
2009-11-24,2009,2,8,328,218.59,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,151.6,0.69,151.6,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00864,0.000339,0.11,0.00432,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.2,34.2,34.2,820
2009-11-25,2009,2,8,329,216.68,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,149.7,0.69,149.7,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00847,0.000332,0.109,0.00428,1,0.145,0.254,0.00995,25.2,0.939,0.97,0.91,34.8,33.7,33.7,810
2009-11-26,2009,2,9,330,218.59,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,151.6,0.69,151.6,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00864,0.000339,0.11,0.00432,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.2,34.2,34.2,820
2009-11-27,2009,2,9,331,222.15,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,155.2,0.7,155.2,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00894,0.000351,0.112,0.00438,1,0.152,0.264,0.0103,25.2,0.94,0.97,0.912,36.1,35,35,839
2009-11-28,2009,2,9,332,225.7,0.7,4,Mod_Dry,29,4,2,2,30,67,0.3,158.7,0.7,158.7,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.00924,0.000363,0.113,0.00445,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2009-11-29,2009,2,9,333,229.25,0.69,4,Mod_Dry,29,4,2,2,30,67,0.29,162.3,0.71,162.3,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00954,0.000375,0.115,0.00451,1,0.162,0.276,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,879
2009-11-30,2009,2,9,334,229.53,0.69,4,Mod_Dry,29,4,2,2,30,67,0.29,162.5,0.71,162.5,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00957,0.000376,0.115,0.00452,1,0.162,0.277,0.0109,25.1,0.943,0.971,0.916,37.8,36.7,36.7,881
2009-12-01,2009,3,9,335,229.8,0.69,5,Dry,26,4,3,2,24,59,0.26,170.8,0.74,170.8,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,932
2009-12-02,2009,3,9,336,230.62,0.68,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,937
2009-12-03,2009,3,10,337,231.44,0.68,5,Dry,26,4,3,2,24,59,0.26,172.4,0.74,172.4,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.00041,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.2,39.2,39.2,941
2009-12-04,2009,3,10,338,233.36,0.68,5,Dry,26,4,3,2,24,59,0.25,174.4,0.75,174.4,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.0047,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,953
2009-12-05,2009,3,10,339,232.54,0.68,5,Dry,26,4,3,2,24,59,0.25,173.5,0.75,173.5,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
2009-12-06,2009,3,10,340,235.54,0.67,5,Dry,26,4,3,2,24,59,0.25,176.5,0.75,176.5,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.109,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.3,40.3,966
2009-12-07,2009,3,10,341,240.74,0.66,5,Dry,26,4,3,2,24,59,0.24,181.7,0.76,181.7,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.4,41.5,41.5,996
2009-12-08,2009,3,10,342,245.93,0.65,5,Dry,26,4,3,2,24,59,0.24,186.9,0.76,186.9,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1020
2009-12-09,2009,3,10,343,251.13,0.64,5,Dry,26,4,3,2,24,59,0.23,192.1,0.77,192.1,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2009-12-10,2009,3,11,344,256.32,0.63,5,Dry,26,4,3,2,24,59,0.23,197.3,0.77,197.3,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00512,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2009-12-11,2009,3,11,345,262.61,0.62,5,Dry,26,4,3,2,24,59,0.23,203.6,0.78,203.6,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000517,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.5,46.6,46.6,1120
2009-12-12,2009,3,11,346,268.36,0.61,5,Dry,26,4,3,2,24,59,0.22,209.4,0.78,209.4,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000537,0.135,0.00534,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.8,47.9,47.9,1150
2009-12-13,2009,3,11,347,270.82,0.6,5,Dry,26,4,3,2,24,59,0.22,211.8,0.78,211.8,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000545,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
2009-12-14,2009,3,11,348,273.28,0.6,5,Dry,26,4,3,2,24,59,0.22,214.3,0.78,214.3,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000554,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2009-12-15,2009,3,11,349,277.93,0.59,5,Dry,26,4,3,2,24,59,0.21,218.9,0.79,218.9,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0144,0.00057,0.139,0.00551,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2009-12-16,2009,3,11,350,279.29,0.59,5,Dry,26,4,3,2,24,59,0.21,220.3,0.79,220.3,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0145,0.000575,0.139,0.00554,1,0.24,0.379,0.0151,24.8,0.958,0.98,0.939,51.4,48.2,48.2,1160
2009-12-17,2009,3,12,351,278.47,0.59,5,Dry,26,4,3,2,24,59,0.21,219.5,0.79,219.5,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.125,0.0144,0.000572,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2009-12-18,2009,3,12,352,279.29,0.59,5,Dry,26,4,3,2,24,59,0.21,220.3,0.79,220.3,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0145,0.000575,0.139,0.00554,1,0.24,0.379,0.0151,24.8,0.958,0.98,0.939,51.4,48.2,48.2,1160
2009-12-19,2009,3,12,353,280.11,0.59,5,Dry,26,4,3,2,24,59,0.21,221.1,0.79,221.1,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000578,0.14,0.00555,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2009-12-20,2009,3,12,354,280.39,0.59,5,Dry,26,4,3,2,24,59,0.21,221.4,0.79,221.4,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0146,0.000579,0.14,0.00556,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.6,48.2,48.2,1160
2009-12-21,2009,3,12,355,282.85,0.58,5,Dry,26,4,3,2,24,59,0.21,223.8,0.79,223.8,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000587,0.141,0.0056,1,0.245,0.386,0.0153,24.8,0.959,0.98,0.94,52.2,48.2,48.2,1160
2009-12-22,2009,3,12,356,289.14,0.58,5,Dry,26,4,3,2,24,59,0.2,230.1,0.8,230.1,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000609,0.144,0.00572,2,0.0978,0.242,0.00961,24.9,0.923,0.97,0.895,25.9,25.2,50.3,1210
2009-12-23,2009,3,12,357,291.6,0.57,5,Dry,26,4,3,2,24,59,0.2,232.6,0.8,232.6,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.129,0.0155,0.000618,0.145,0.00576,2,0.0995,0.244,0.00972,24.9,0.924,0.97,0.896,26.2,25.4,50.9,1220
2009-12-24,2009,3,13,358,292.97,0.57,5,Dry,26,4,3,2,24,59,0.2,234,0.8,234,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0156,0.000622,0.145,0.00579,2,0.1,0.246,0.00978,24.9,0.924,0.97,0.896,26.4,25.6,51.2,1230
2009-12-25,2009,3,13,359,295.97,0.57,5,Dry,26,4,3,2,24,59,0.2,237,0.8,237,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000633,0.147,0.00584,2,0.102,0.249,0.00992,24.9,0.925,0.97,0.897,26.7,25.9,51.9,1240
2009-12-26,2009,3,13,360,296.25,0.57,5,Dry,26,4,3,2,24,59,0.2,237.3,0.8,237.3,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000634,0.147,0.00585,2,0.103,0.249,0.00993,24.9,0.925,0.97,0.897,26.8,26,51.9,1250
2009-12-27,2009,3,13,361,296.52,0.57,5,Dry,26,4,3,2,24,59,0.2,237.5,0.8,237.5,0,0,0,0,-2,2,26,4,3,0,26,271,990,964.9,25.1,0.131,0.0159,0.000635,0.147,0.00585,2,0.103,0.25,0.00995,24.9,0.925,0.97,0.898,26.8,26,52,1250
2009-12-28,2009,3,13,362,298.98,0.56,5,Dry,26,4,3,2,24,59,0.2,240,0.8,240,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0161,0.000643,0.148,0.0059,2,0.104,0.253,0.0101,24.9,0.926,0.97,0.898,27.1,26.3,52.5,1260
2009-12-29,2009,3,13,363,303.63,0.56,5,Dry,26,4,3,2,24,59,0.19,244.6,0.81,244.6,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.134,0.0165,0.00066,0.15,0.00598,2,0.108,0.258,0.0103,24.8,0.927,0.97,0.9,27.6,26.8,53.6,1290
2009-12-30,2009,3,13,364,308.28,0.55,5,Dry,26,4,3,2,24,59,0.19,249.3,0.81,249.3,0,0,0,0,-2,2,26,4,3,0,26,282,990,964.9,25.1,0.135,0.0169,0.000676,0.152,0.00607,2,0.111,0.263,0.0105,24.8,0.929,0.97,0.901,28.2,27.3,54.6,1310
2009-12-31,2009,3,14,365,312.93,0.54,5,Dry,26,4,3,2,24,59,0.19,253.9,0.81,253.9,0,0,0,0,-2,2,26,4,3,0,26,287,990,965,25,0.137,0.0189,0.000753,0.156,0.00622,2,0.114,0.27,0.0108,24.8,0.93,0.97,0.902,28.7,27.8,55.6,1340
2010-01-01,2009,4,14,1,317.57,0.54,5,Dry,29,5,4,2,33,73,0.23,244.6,0.77,244.6,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0165,0.000661,0.152,0.00607,2,0.108,0.259,0.0104,24.8,0.928,0.97,0.9,27.5,26.7,53.4,1280
2010-01-02,2009,4,14,2,320.04,0.54,5,Dry,29,5,4,2,33,73,0.23,247,0.77,247,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.00067,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,27,54,1300
2010-01-03,2009,4,14,3,321.95,0.53,5,Dry,29,5,4,2,33,73,0.23,248.9,0.77,248.9,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000677,0.154,0.00615,2,0.111,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.4,1310
2010-01-04,2009,4,14,4,323.32,0.53,5,Dry,29,5,4,2,33,73,0.23,250.3,0.77,250.3,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.0172,0.000686,0.154,0.00618,2,0.111,0.266,0.0106,24.7,0.929,0.97,0.901,28.2,27.3,54.7,1310
2010-01-05,2009,4,14,5,326.87,0.53,5,Dry,29,5,4,2,33,73,0.22,253.9,0.78,253.9,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0188,0.000754,0.157,0.0063,2,0.114,0.271,0.0109,24.7,0.93,0.97,0.902,28.6,27.7,55.5,1330
2010-01-06,2009,4,14,6,332.61,0.52,5,Dry,29,5,4,2,33,73,0.22,259.6,0.78,259.6,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0215,0.000864,0.162,0.0065,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.2,28.4,56.7,1360
2010-01-07,2009,4,15,7,338.9,0.51,5,Dry,29,5,4,2,33,73,0.21,265.9,0.79,265.9,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0245,0.000984,0.167,0.00672,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58.1,1390
2010-01-08,2009,4,15,8,346.29,0.51,5,Dry,29,5,4,2,33,73,0.21,273.3,0.79,273.3,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.028,0.00113,0.173,0.00697,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.8,29.8,59.7,1430
2010-01-09,2009,4,15,9,353.12,0.5,5,Dry,29,5,4,2,33,73,0.21,280.1,0.79,280.1,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0312,0.00126,0.179,0.00721,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.5,30.6,61.2,1470
2010-01-10,2009,4,15,10,359.96,0.49,5,Dry,29,5,4,2,33,73,0.2,287,0.8,287,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0344,0.00139,0.185,0.00745,2,0.136,0.321,0.0129,24.5,0.937,0.97,0.909,32.3,31.3,62.6,1500
2010-01-11,2009,4,15,11,366.79,0.48,5,Dry,29,5,4,2,33,73,0.2,293.8,0.8,293.8,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0377,0.00152,0.19,0.00768,2,0.141,0.331,0.0134,24.4,0.939,0.97,0.911,33,32.1,64.1,1540
2010-01-12,2009,4,15,12,375.27,0.48,5,Dry,29,5,4,2,33,73,0.2,302.3,0.81,302.3,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.156,0.0417,0.00169,0.197,0.00798,2,0.147,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,65.9,1580
2010-01-13,2009,4,15,13,383.2,0.47,5,Dry,29,5,4,2,33,73,0.19,310.2,0.81,310.2,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0454,0.00184,0.204,0.00826,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.9,33.8,67.6,1620
2010-01-14,2009,4,16,14,388.94,0.46,5,Dry,29,5,4,2,33,73,0.19,315.9,0.81,315.9,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.16,0.0481,0.00195,0.209,0.00846,2,0.156,0.364,0.0148,24.3,0.943,0.97,0.915,35.5,34.4,68.8,1650
2010-01-15,2009,4,16,15,395.78,0.46,5,Dry,29,5,4,2,33,73,0.18,322.8,0.82,322.8,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0514,0.00209,0.214,0.0087,2,0.16,0.375,0.0152,24.2,0.944,0.97,0.916,36.2,35.1,70.3,1690
2010-01-16,2009,4,16,16,404.8,0.45,5,Dry,29,5,4,2,33,73,0.18,331.8,0.82,331.8,0,0,0,0,-2,2,29,5,4,0,35,370,990,965.4,24.6,0.166,0.0556,0.00226,0.222,0.00902,2,0.166,0.388,0.0158,24.2,0.945,0.97,0.917,37.2,36.1,72.2,1730
2010-01-17,2009,4,16,17,415.47,0.44,5,Dry,29,5,4,2,33,73,0.18,342.5,0.82,342.5,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0606,0.00247,0.23,0.00939,2,0.174,0.404,0.0165,24.1,0.947,0.973,0.921,38.4,37.3,74.6,1790
2010-01-18,2009,4,16,18,425.58,0.43,5,Dry,29,5,4,2,33,73,0.17,352.6,0.83,352.6,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.173,0.0654,0.00267,0.239,0.00975,2,0.18,0.419,0.0171,24.1,0.949,0.975,0.925,39.5,38.5,77,1850
2010-01-19,2009,4,16,19,437.34,0.42,5,Dry,29,5,4,2,33,73,0.17,364.3,0.83,364.3,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.178,0.071,0.0029,0.248,0.0102,2,0.188,0.437,0.0179,24,0.95,0.978,0.929,40.7,39.8,79.7,1910
2010-01-20,2009,4,16,20,449.1,0.41,5,Dry,29,5,4,2,33,73,0.16,376.1,0.84,376.1,0,0,0,0,-2,2,29,5,4,0,35,414,990,965.6,24.4,0.182,0.0765,0.00314,0.258,0.0106,2,0.196,0.455,0.0186,23.9,0.952,0.98,0.933,42,41.2,82.3,1980
2010-01-21,2009,4,17,21,461.95,0.4,5,Dry,29,5,4,2,33,73,0.16,388.9,0.84,388.9,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0826,0.0034,0.269,0.0111,2,0.205,0.474,0.0195,23.8,0.954,0.98,0.935,43.4,42.5,85,2040
2010-01-22,2009,4,17,22,476.99,0.39,5,Dry,29,5,4,2,33,73,0.15,404,0.85,404,0,0,0,0,-2,2,29,5,4,0,35,442,990,965.7,24.3,0.192,0.0897,0.0037,0.281,0.0116,2,0.215,0.496,0.0205,23.8,0.955,0.98,0.936,45,44.1,88.1,2110
2010-01-23,2009,4,17,23,490.39,0.38,5,Dry,29,5,4,2,33,73,0.15,417.4,0.85,417.4,0,0,0,0,-2,2,29,5,4,0,35,455,990,965.8,24.2,0.196,0.096,0.00397,0.292,0.0121,2,0.224,0.516,0.0213,23.7,0.956,0.98,0.937,46.3,45.4,90.8,2180
2010-01-24,2009,4,17,24,502.69,0.38,5,Dry,29,5,4,2,33,73,0.14,429.7,0.85,429.7,0,0,0,0,-2,2,29,5,4,0,35,468,990,965.9,24.1,0.201,0.102,0.00422,0.302,0.0125,2,0.233,0.535,0.0222,23.6,0.957,0.98,0.938,47.6,46.6,93.3,2240
2010-01-25,2009,4,17,25,517.73,0.37,5,Dry,29,5,4,2,33,73,0.14,444.7,0.86,444.7,0,0,0,0,-2,2,29,5,4,0,35,483,990,965.9,24.1,0.206,0.109,0.00452,0.315,0.0131,2,0.243,0.558,0.0232,23.5,0.958,0.98,0.939,49.1,48.1,96.3,2310
2010-01-26,2009,4,17,26,537.15,0.35,5,Dry,29,5,4,2,33,73,0.14,464.1,0.86,464.1,0,0,0,0,-2,2,29,5,4,0,35,502,990,966,24,0.213,0.118,0.00492,0.331,0.0138,2,0.256,0.587,0.0245,23.4,0.957,0.98,0.938,51,48.2,96.4,2310
2010-01-27,2009,4,17,27,560.93,0.34,5,Dry,29,5,4,2,33,73,0.13,487.9,0.87,487.9,0,0,0,0,-2,2,29,5,4,0,35,526,990,966.1,23.9,0.225,0.129,0.00542,0.355,0.0149,3,0.162,0.517,0.0216,23.4,0.945,0.97,0.917,35.2,34.2,102,2460
2010-01-28,2009,4,18,28,585.27,0.33,5,Dry,29,5,4,2,33,73,0.13,512.3,0.88,512.3,0,0,0,0,-2,2,29,5,4,0,35,550,990,966.2,23.8,0.239,0.143,0.00603,0.382,0.0161,3,0.173,0.555,0.0234,23.2,0.947,0.97,0.919,36.8,35.7,107,2570
2010-01-29,2009,4,18,29,608.51,0.31,5,Dry,29,5,4,2,33,73,0.12,535.5,0.88,535.5,0,0,0,0,-2,2,29,5,4,0,35,574,990,966.3,23.7,0.252,0.159,0.00671,0.411,0.0174,3,0.183,0.595,0.0251,23.1,0.95,0.972,0.923,38.4,37.3,112,2690
2010-01-30,2009,4,18,30,631.21,0.3,5,Dry,29,5,4,2,33,73,0.12,558.2,0.88,558.2,0,0,0,0,-2,2,29,5,4,0,35,596,990,966.4,23.6,0.265,0.174,0.00738,0.439,0.0186,3,0.194,0.633,0.0268,22.9,0.951,0.976,0.928,39.8,38.9,117,2800
2010-01-31,2009,4,18,31,648.98,0.29,5,Dry,29,5,4,2,33,73,0.11,576,0.89,576,0,0,0,0,-2,2,29,5,4,0,35,614,990,966.5,23.5,0.275,0.186,0.0079,0.461,0.0196,3,0.202,0.663,0.0282,22.8,0.953,0.978,0.932,41,40.1,120,2890
2010-02-01,2009,5,18,32,666.75,0.28,4,Mod_Dry,36,6,5,4,54,105,0.16,561.8,0.84,561.8,0,0,0,0,-4,4,36,6,5,0,58,609,990,966.6,23.4,0.272,0.176,0.00752,0.449,0.0191,3,0.195,0.644,0.0275,22.8,0.952,0.976,0.928,39.8,38.9,117,2800
2010-02-02,2009,5,18,33,686.72,0.27,4,Mod_Dry,36,6,5,4,54,105,0.15,581.7,0.85,581.7,0,0,0,0,-4,4,36,6,5,0,58,629,990,966.6,23.4,0.284,0.19,0.00812,0.473,0.0203,3,0.204,0.678,0.029,22.7,0.953,0.978,0.932,41.1,40.2,121,2900
2010-02-03,2009,5,18,34,706.68,0.27,4,Mod_Dry,36,6,5,4,54,105,0.15,601.7,0.85,601.7,0,0,0,0,-4,4,36,6,5,0,58,649,990,966.7,23.3,0.295,0.203,0.00872,0.498,0.0214,3,0.213,0.711,0.0306,22.6,0.954,0.98,0.935,42.4,41.5,125,2990
2010-02-04,2009,5,19,35,726.64,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,621.6,0.85,621.6,0,0,0,0,-4,4,36,6,5,0,58,669,990,966.8,23.2,0.307,0.216,0.00932,0.523,0.0225,3,0.222,0.745,0.0321,22.4,0.955,0.98,0.936,43.6,42.7,128,3070
2010-02-05,2009,5,19,36,746.6,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,641.6,0.86,641.6,0,0,0,0,-4,4,36,6,5,0,58,689,990,966.9,23.1,0.318,0.23,0.00993,0.547,0.0237,3,0.231,0.779,0.0337,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
2010-02-06,2009,5,19,37,764.92,0.24,4,Mod_Dry,36,6,5,4,54,105,0.14,659.9,0.86,659.9,0,0,0,0,-4,4,36,6,5,0,58,707,990,967,23,0.328,0.242,0.0105,0.57,0.0247,3,0.239,0.81,0.0351,22.2,0.957,0.98,0.937,45.9,45,135,3240
2010-02-07,2009,5,19,38,775.14,0.24,4,Mod_Dry,36,6,5,4,54,105,0.14,670.1,0.86,670.1,0,0,0,0,-4,4,36,6,5,0,58,717,990,967,23,0.334,0.249,0.0108,0.583,0.0253,3,0.244,0.827,0.0359,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
2010-02-08,2009,5,19,39,787.01,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,682,0.87,682,0,0,0,0,-4,4,36,6,5,0,58,729,990,967,23,0.341,0.257,0.0112,0.597,0.026,3,0.249,0.847,0.0369,22.1,0.957,0.98,0.938,47.2,46.2,139,3330
2010-02-09,2009,5,19,40,804.26,0.22,4,Mod_Dry,36,6,5,4,54,105,0.13,699.3,0.87,699.3,0,0,0,0,-4,4,36,6,5,0,58,746,990,967.1,22.9,0.351,0.268,0.0117,0.619,0.027,3,0.257,0.876,0.0383,22,0.957,0.98,0.938,48.1,47.2,142,3400
2010-02-10,2009,5,19,41,823.54,0.22,4,Mod_Dry,36,6,5,4,54,105,0.13,718.5,0.87,718.5,0,0,0,0,-4,4,36,6,5,0,58,766,990,967.2,22.8,0.362,0.281,0.0123,0.643,0.0282,3,0.266,0.908,0.0398,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
2010-02-11,2009,5,20,42,844.39,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,739.4,0.88,739.4,0,0,0,0,-4,4,36,6,5,0,58,786,990,967.3,22.7,0.375,0.295,0.013,0.67,0.0295,3,0.275,0.945,0.0416,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2010-02-12,2009,5,20,43,866.54,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,761.5,0.88,761.5,0,0,0,0,-4,4,36,6,5,0,58,809,990,967.4,22.6,0.395,0.308,0.0136,0.703,0.031,3,0.283,0.986,0.0436,21.6,0.957,0.98,0.937,51.5,48.2,145,3470
2010-02-13,2009,5,20,44,889.8,0.19,4,Mod_Dry,36,6,5,4,54,105,0.12,784.8,0.88,784.8,0,0,0,0,-4,4,36,6,5,0,58,832,990,967.5,22.5,0.416,0.319,0.0141,0.735,0.0326,4,0.207,0.943,0.0418,21.6,0.953,0.975,0.929,39.6,38.6,154,3710
2010-02-14,2009,5,20,45,914.06,0.19,4,Mod_Dry,36,6,5,4,54,105,0.12,809.1,0.89,809.1,0,0,0,0,-4,4,36,6,5,0,58,856,990,967.6,22.4,0.439,0.331,0.0147,0.769,0.0343,4,0.216,0.985,0.0439,21.5,0.954,0.977,0.932,40.6,39.7,159,3810
2010-02-15,2009,5,20,46,943.86,0.18,4,Mod_Dry,36,6,5,4,54,105,0.11,838.9,0.89,838.9,0,0,0,0,-4,4,36,6,5,0,58,886,990,967.7,22.3,0.466,0.345,0.0155,0.811,0.0363,4,0.226,1.04,0.0464,21.3,0.954,0.98,0.935,41.8,40.9,164,3930
2010-02-16,2009,5,20,47,979.64,0.17,4,Mod_Dry,36,6,5,4,54,105,0.11,874.6,0.89,874.6,0,0,0,0,-4,4,36,6,5,0,58,922,990,967.8,22.2,0.499,0.362,0.0163,0.861,0.0388,4,0.238,1.1,0.0495,21.1,0.955,0.98,0.936,43.2,42.3,169,4060
2010-02-17,2009,5,20,48,1021.8,0.16,4,Mod_Dry,36,6,5,4,54,105,0.1,916.8,0.9,916.8,0,0,0,0,-4,4,36,6,5,0,58,964,990,968,22,0.537,0.383,0.0174,0.92,0.0418,4,0.252,1.17,0.0532,20.9,0.956,0.98,0.937,44.8,43.9,176,4220
2010-02-18,2009,5,21,49,1070.8,0.15,4,Mod_Dry,36,6,5,4,54,105,0.098,965.8,0.9,965.8,0,0,0,0,-4,4,36,6,5,0,58,1010,990,968.1,21.9,0.582,0.406,0.0186,0.988,0.0452,4,0.268,1.26,0.0575,20.6,0.956,0.98,0.937,46.7,45.7,183,4390
2010-02-19,2009,5,21,50,1127,0.14,4,Mod_Dry,36,6,5,4,54,105,0.093,1022,0.91,1022,0,0,0,0,-4,4,36,6,5,0,58,1070,990,968.3,21.7,0.653,0.472,0.0218,1.13,0.0519,4,0.284,1.41,0.065,20.3,0.955,0.98,0.936,48.6,47.6,190,4570
2010-02-20,2009,5,21,51,1185.1,0.13,4,Mod_Dry,36,6,5,4,54,105,0.089,1080,0.91,1080,0,0,0,0,-4,4,36,6,5,0,58,1130,990,968.5,21.5,0.738,0.603,0.028,1.34,0.0623,4,0.296,1.64,0.0761,19.9,0.955,0.98,0.936,50.3,48.2,193,4630
2010-02-21,2009,5,21,52,1245.1,0.12,3,Normal,43,7,5,4,78,137,0.11,1108,0.89,1100,8,2,0,0,-4,10,45,7,5,0,88,1160,990,968.7,21.3,0.782,0.648,0.0304,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2010-02-22,2009,5,21,53,1306.7,0.11,3,Normal,43,7,5,4,78,137,0.1,1170,0.9,1100,70,16,2,2,-2,52,59,9,7,2,130,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2010-02-23,2009,5,21,54,1376,0.11,3,Normal,43,7,5,4,78,137,0.1,1239,0.9,1100,139,31,4,4,0,100,74,11,9,4,178,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2010-02-24,2009,5,21,55,1415.9,0.1,3,Normal,43,7,5,4,78,137,0.097,1279,0.9,1100,179,40,5,5,1,128,83,12,10,5,206,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2010-02-25,2009,5,22,56,1456.4,0.098,3,Normal,43,7,5,4,78,137,0.094,1319,0.91,1100,219,49,7,7,3,153,92,14,12,7,231,1220,990,969.3,20.7,0.871,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2010-02-26,2009,5,22,57,1491.1,0.092,3,Normal,43,7,5,4,78,137,0.092,1354,0.91,1100,254,57,8,8,4,177,100,15,13,8,255,1230,990,969.5,20.5,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48,47.1,188,4520
2010-02-27,2009,5,22,58,1526.1,0.087,3,Normal,43,7,5,4,78,137,0.09,1389,0.91,1100,289,57,9,9,5,209,100,16,14,9,287,1230,990,969.6,20.4,0.893,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2010-02-28,2009,5,22,59,1561.5,0.083,3,Normal,43,7,5,4,78,137,0.088,1424,0.91,1100,324,57,10,10,6,241,100,17,15,10,319,1230,990,969.7,20.3,0.898,0.648,0.0319,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2010-03-01,2009,6,22,60,1597.2,0.078,3,Normal,49,9,9,9,107,183,0.12,1414,0.89,1100,314,51,9,10,0,244,100,18,19,9,351,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2010-03-02,2009,6,22,61,1633.3,0.074,3,Normal,49,9,9,9,107,183,0.11,1450,0.89,1100,350,51,9,11,2,277,100,18,20,11,384,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2010-03-03,2009,6,22,62,1676.3,0.068,3,Normal,49,9,9,9,107,183,0.11,1493,0.89,1100,393,51,9,12,3,318,100,18,21,12,425,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2010-03-04,2009,6,23,63,1719.8,0.063,3,Normal,49,9,9,9,107,183,0.11,1537,0.89,1100,437,51,9,13,4,360,100,18,22,13,467,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2010-03-05,2009,6,23,64,1757,0.058,3,Normal,49,9,9,9,107,183,0.1,1574,0.9,1100,474,51,9,14,5,395,100,18,23,14,502,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2010-03-06,2009,6,23,65,1794.4,0.052,3,Normal,49,9,9,9,107,183,0.1,1611,0.9,1100,511,51,9,16,6,429,100,18,25,15,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2010-03-07,2009,6,23,66,1839.1,0.046,3,Normal,49,9,9,9,107,183,0.1,1656,0.9,1100,556,51,9,16,8,472,100,18,25,17,579,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2010-03-08,2009,6,23,67,1884.2,0.041,3,Normal,49,9,9,9,107,183,0.097,1701,0.9,1100,601,51,9,16,9,516,100,18,25,18,623,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.5,43.7,175,4190
2010-03-09,2009,6,23,68,1936.7,0.037,3,Normal,49,9,9,9,107,183,0.095,1754,0.91,1100,654,51,9,16,11,567,100,18,25,20,674,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2010-03-10,2009,6,23,69,1996.8,0.033,3,Normal,49,9,9,9,107,183,0.092,1814,0.91,1100,714,51,9,16,12,626,100,18,25,21,733,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2010-03-11,2009,6,24,70,2064.7,0.029,3,Normal,49,9,9,9,107,183,0.089,1882,0.91,1100,782,51,9,16,14,692,100,18,25,23,799,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2010-03-12,2009,6,24,71,2133.5,0.024,3,Normal,49,9,9,9,107,183,0.086,1950,0.91,1100,850,51,9,16,17,757,100,18,25,26,864,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2010-03-13,2009,6,24,72,2203,0.02,3,Normal,49,9,9,9,107,183,0.083,2020,0.92,1100,920,51,9,16,19,825,100,18,25,28,932,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2010-03-14,2009,6,24,73,2265.8,0.018,3,Normal,49,9,9,9,107,183,0.081,2083,0.92,1100,983,51,9,16,20,887,100,18,25,29,994,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2010-03-15,2009,6,24,74,2314.2,0.016,3,Normal,49,9,9,9,107,183,0.079,2131,0.92,1100,1030,51,9,16,22,933,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2010-03-16,2009,6,24,75,2355.5,0.014,3,Normal,49,9,9,9,107,183,0.078,2172,0.92,1100,1070,51,9,16,23,973,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.3,161,3870
2010-03-17,2009,6,24,76,2389.4,0.012,3,Normal,49,9,9,9,107,183,0.077,2206,0.92,1100,1110,51,9,16,24,1010,100,18,25,33,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2010-03-18,2009,6,25,77,2423.5,0.011,3,Normal,49,9,9,9,107,183,0.075,2240,0.92,1100,1140,51,9,16,25,1040,100,18,25,34,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2010-03-19,2009,6,25,78,2450.1,0.0099,3,Normal,49,9,9,9,107,183,0.075,2267,0.93,1100,1170,51,9,16,26,1070,100,18,25,35,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2010-03-20,2009,6,25,79,2469.2,0.0096,3,Normal,49,9,9,9,107,183,0.074,2286,0.93,1100,1190,51,9,16,27,1080,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2010-03-21,2009,6,25,80,2480.6,0.0094,3,Normal,49,9,9,9,107,183,0.074,2298,0.93,1100,1200,51,9,16,27,1100,100,18,25,36,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2010-03-22,2009,6,25,81,2492.1,0.0092,3,Normal,49,9,9,9,107,183,0.073,2309,0.93,1100,1210,51,9,16,27,1110,100,18,25,36,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2010-03-23,2009,6,25,82,2503.6,0.0089,3,Normal,49,9,9,9,107,183,0.073,2321,0.93,1100,1220,51,9,16,28,1120,100,18,25,37,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3770
2010-03-24,2009,6,25,83,2515.1,0.0087,3,Normal,49,9,9,9,107,183,0.073,2332,0.93,1100,1230,51,9,16,28,1130,100,18,25,37,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2010-03-25,2009,6,26,84,2518.9,0.0087,3,Normal,49,9,9,9,107,183,0.073,2336,0.93,1100,1240,51,9,16,28,1130,100,18,25,37,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3760
2010-03-26,2009,6,26,85,2522.8,0.0086,3,Normal,49,9,9,9,107,183,0.072,2340,0.93,1100,1240,51,9,16,28,1140,100,18,25,37,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2010-03-27,2009,6,26,86,2518.9,0.0087,3,Normal,49,9,9,9,107,183,0.073,2336,0.93,1100,1240,51,9,16,28,1130,100,18,25,37,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3760
2010-03-28,2009,6,26,87,2515.1,0.0087,3,Normal,49,9,9,9,107,183,0.073,2332,0.93,1100,1230,51,9,16,28,1130,100,18,25,37,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2010-03-29,2009,6,26,88,2511.3,0.0088,3,Normal,49,9,9,9,107,183,0.073,2328,0.93,1100,1230,51,9,16,28,1120,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2010-03-30,2009,6,26,89,2499.8,0.009,3,Normal,49,9,9,9,107,183,0.073,2317,0.93,1100,1220,51,9,16,28,1110,100,18,25,37,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2010-03-31,2009,6,26,90,2488.3,0.0092,3,Normal,49,9,9,9,107,183,0.073,2305,0.93,1100,1210,51,9,16,27,1100,100,18,25,36,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.4,39.4,158,3780
2010-04-01,2009,7,27,91,2476.8,0.0094,3,Normal,54,13,14,19,117,217,0.088,2260,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2010-04-02,2009,7,27,92,2465.3,0.0096,3,Normal,54,13,14,19,117,217,0.088,2248,0.91,1100,1150,46,5,11,15,1070,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2010-04-03,2009,7,27,93,2453.9,0.0098,3,Normal,54,13,14,19,117,217,0.088,2237,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2010-04-04,2009,7,27,94,2450.1,0.0099,3,Normal,54,13,14,19,117,217,0.089,2233,0.91,1100,1130,46,5,11,15,1060,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2010-04-05,2009,7,27,95,2446.3,0.01,3,Normal,54,13,14,19,117,217,0.089,2229,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2010-04-06,2009,7,27,96,2442.5,0.01,3,Normal,54,13,14,19,117,217,0.089,2225,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.7,159,3820
2010-04-07,2009,7,27,97,2446.3,0.01,3,Normal,54,13,14,19,117,217,0.089,2229,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2010-04-08,2009,7,28,98,2457.7,0.0098,3,Normal,54,13,14,19,117,217,0.088,2241,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2010-04-09,2009,7,28,99,2469.2,0.0096,3,Normal,54,13,14,19,117,217,0.088,2252,0.91,1100,1150,46,5,11,16,1070,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2010-04-10,2009,7,28,100,2480.6,0.0094,3,Normal,54,13,14,19,117,217,0.087,2264,0.91,1100,1160,46,5,11,16,1090,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2010-04-11,2009,7,28,101,2499.8,0.009,3,Normal,54,13,14,19,117,217,0.087,2283,0.91,1100,1180,46,5,11,16,1110,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2010-04-12,2009,7,28,102,2511.3,0.0088,3,Normal,54,13,14,19,117,217,0.086,2294,0.91,1100,1190,46,5,11,17,1120,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2010-04-13,2009,7,28,103,2522.8,0.0086,3,Normal,54,13,14,19,117,217,0.086,2306,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
