date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-04-14,2009,7,28,104,2526.6,0.0085,3,Normal,54,13,14,19,117,217,0.086,2310,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2010-04-15,2009,7,29,105,2530.5,0.0085,3,Normal,54,13,14,19,117,217,0.086,2313,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2010-04-16,2009,7,29,106,2534.3,0.0084,3,Normal,54,13,14,19,117,217,0.086,2317,0.91,1100,1220,46,5,11,18,1140,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2010-04-17,2009,7,29,107,2538.2,0.0083,3,Normal,54,13,14,19,117,217,0.086,2321,0.92,1100,1220,46,5,11,18,1140,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2010-04-18,2009,7,29,108,2534.3,0.0084,3,Normal,54,13,14,19,117,217,0.086,2317,0.91,1100,1220,46,5,11,18,1140,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2010-04-19,2009,7,29,109,2530.5,0.0085,3,Normal,54,13,14,19,117,217,0.086,2313,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2010-04-20,2009,7,29,110,2526.6,0.0085,3,Normal,54,13,14,19,117,217,0.086,2310,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2010-04-21,2009,7,29,111,2522.8,0.0086,3,Normal,54,13,14,19,117,217,0.086,2306,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2010-04-22,2009,7,30,112,2518.9,0.0087,3,Normal,54,13,14,19,117,217,0.086,2302,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3760
2010-04-23,2009,7,30,113,2515.1,0.0087,3,Normal,54,13,14,19,117,217,0.086,2298,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2010-04-24,2009,7,30,114,2511.3,0.0088,3,Normal,54,13,14,19,117,217,0.086,2294,0.91,1100,1190,46,5,11,17,1120,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2010-04-25,2009,7,30,115,2507.4,0.0089,3,Normal,54,13,14,19,117,217,0.086,2290,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2010-04-26,2009,7,30,116,2503.6,0.0089,3,Normal,54,13,14,19,117,217,0.087,2287,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3770
2010-04-27,2009,7,30,117,2492.1,0.0092,3,Normal,54,13,14,19,117,217,0.087,2275,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2010-04-28,2009,7,30,118,2480.6,0.0094,3,Normal,54,13,14,19,117,217,0.087,2264,0.91,1100,1160,46,5,11,16,1090,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2010-04-29,2009,7,31,119,2469.2,0.0096,3,Normal,54,13,14,19,117,217,0.088,2252,0.91,1100,1150,46,5,11,16,1070,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2010-04-30,2009,7,31,120,2457.7,0.0098,3,Normal,54,13,14,19,117,217,0.088,2241,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2010-05-01,2009,8,31,121,2446.3,0.01,3,Normal,55,13,13,17,178,276,0.11,2170,0.89,1100,1070,45,5,12,15,993,100,18,25,32,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2010-05-02,2009,8,31,122,2434.9,0.01,3,Normal,55,13,13,17,178,276,0.11,2159,0.89,1100,1060,45,5,12,15,982,100,18,25,32,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2010-05-03,2009,8,31,123,2415.9,0.011,3,Normal,55,13,13,17,178,276,0.11,2140,0.89,1100,1040,45,5,12,14,964,100,18,25,31,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2010-05-04,2009,8,31,124,2397,0.012,3,Normal,55,13,13,17,178,276,0.12,2121,0.89,1100,1020,45,5,12,14,945,100,18,25,31,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.924,41,40.1,160,3850
2010-05-05,2009,8,31,125,2370.5,0.013,3,Normal,55,13,13,17,178,276,0.12,2095,0.88,1100,995,45,5,12,13,920,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2010-05-06,2009,8,32,126,2344.2,0.014,3,Normal,55,13,13,17,178,276,0.12,2068,0.88,1100,968,45,5,12,12,894,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2010-05-07,2009,8,32,127,2318,0.015,3,Normal,55,13,13,17,178,276,0.12,2042,0.88,1100,942,45,5,12,11,869,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2010-05-08,2009,8,32,128,2291.8,0.017,3,Normal,55,13,13,17,178,276,0.12,2016,0.88,1100,916,45,5,12,10,844,100,18,25,27,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2010-05-09,2009,8,32,129,2258.4,0.018,3,Normal,55,13,13,17,178,276,0.12,1982,0.88,1100,882,45,5,12,9,811,100,18,25,26,989,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2010-05-10,2009,8,32,130,2210.3,0.02,3,Normal,55,13,13,17,178,276,0.13,1934,0.88,1100,834,45,5,12,8,764,100,18,25,25,942,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2010-05-11,2009,8,32,131,2162.6,0.023,3,Normal,55,13,13,17,178,276,0.13,1887,0.87,1100,787,45,5,12,7,718,100,18,25,24,896,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2010-05-12,2009,8,32,132,2115.3,0.026,3,Normal,55,13,13,17,178,276,0.13,1839,0.87,1100,739,45,5,12,5,672,100,18,25,22,850,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2010-05-13,2009,8,33,133,2068.3,0.028,3,Normal,55,13,13,17,178,276,0.13,1792,0.87,1100,692,45,5,12,4,626,100,18,25,21,804,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2010-05-14,2009,8,33,134,2021.7,0.031,3,Normal,55,13,13,17,178,276,0.14,1746,0.86,1100,646,45,5,12,2,582,100,18,25,19,760,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2010-05-15,2009,8,33,135,1975.5,0.034,3,Normal,55,13,13,17,178,276,0.14,1699,0.86,1100,599,45,5,12,1,536,100,18,25,18,714,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4120
2010-05-16,2009,8,33,136,1936.7,0.037,3,Normal,55,13,13,17,178,276,0.14,1661,0.86,1100,561,45,5,12,0,499,100,18,25,17,677,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2010-05-17,2009,8,33,137,1898.1,0.04,3,Normal,55,13,13,17,178,276,0.14,1622,0.85,1100,522,45,5,12,-1,461,100,18,25,16,639,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2010-05-18,2009,8,33,138,1859.8,0.044,3,Normal,55,13,13,17,178,276,0.15,1584,0.85,1100,484,45,5,12,-2,424,100,18,25,15,602,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2010-05-19,2009,8,33,139,1821.9,0.048,3,Normal,55,13,13,17,178,276,0.15,1546,0.85,1100,446,45,5,12,-4,388,100,18,25,13,566,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2010-05-20,2009,8,34,140,1784.2,0.054,3,Normal,55,13,13,17,178,276,0.15,1508,0.84,1100,408,45,5,12,-5,351,100,18,25,12,529,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2010-05-21,2009,8,34,141,1746.8,0.059,3,Normal,55,13,13,17,178,276,0.16,1471,0.84,1100,371,45,5,11,-6,316,100,18,24,11,494,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2010-05-22,2009,8,34,142,1709.8,0.064,3,Normal,55,13,13,17,178,276,0.16,1434,0.84,1100,334,45,5,10,-7,281,100,18,23,10,459,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2010-05-23,2009,8,34,143,1673,0.068,3,Normal,55,13,13,17,178,276,0.17,1397,0.83,1100,297,45,5,9,-8,246,100,18,22,9,424,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2010-05-24,2009,8,34,144,1636.6,0.073,3,Normal,55,13,13,17,178,276,0.17,1361,0.83,1100,261,45,5,8,-9,212,100,18,21,8,390,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2010-05-25,2009,8,34,145,1600.5,0.078,3,Normal,55,13,13,17,178,276,0.17,1324,0.83,1100,224,45,5,7,-10,177,100,18,20,7,355,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4430
2010-05-26,2009,8,34,146,1564.7,0.083,3,Normal,55,13,13,17,178,276,0.18,1289,0.82,1100,189,43,5,6,-11,146,98,18,19,6,324,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2010-05-27,2009,8,35,147,1535.7,0.086,3,Normal,55,13,13,17,178,276,0.18,1260,0.82,1100,160,36,5,5,-12,126,91,18,18,5,304,1230,990,969.6,20.4,0.885,0.648,0.0318,1.53,0.0751,4,0.3,1.83,0.0898,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2010-05-28,2009,8,35,148,1507,0.09,3,Normal,55,13,13,17,178,276,0.18,1231,0.82,1100,131,30,4,4,-13,106,85,17,17,4,284,1220,990,969.5,20.5,0.873,0.648,0.0316,1.52,0.0742,4,0.3,1.82,0.0889,18.7,0.952,0.98,0.933,47.9,47,188,4510
2010-05-29,2009,8,35,149,1478.4,0.094,3,Normal,55,13,13,17,178,276,0.19,1202,0.81,1100,102,23,3,3,-14,87,78,16,16,3,265,1210,990,969.4,20.6,0.86,0.648,0.0315,1.51,0.0732,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2010-05-30,2009,8,35,150,1450.1,0.099,3,Normal,55,13,13,17,178,276,0.19,1174,0.81,1100,74,17,2,2,-15,68,72,15,15,2,246,1200,990,969.3,20.7,0.848,0.648,0.0313,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2010-05-31,2009,8,35,151,1422.1,0.1,3,Normal,55,13,13,17,178,276,0.19,1146,0.81,1100,46,10,1,1,-16,50,65,14,14,1,228,1190,990,969.2,20.8,0.835,0.648,0.0312,1.48,0.0714,4,0.3,1.78,0.0858,19,0.952,0.98,0.933,48.8,47.8,191,4590
2010-06-01,2009,9,35,152,1394.3,0.11,3,Normal,53,12,12,13,120,210,0.15,1184,0.85,1100,84,19,3,3,-10,69,72,15,15,3,189,1200,990,969.1,20.9,0.848,0.648,0.0311,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2010-06-02,2009,9,35,153,1348.7,0.11,3,Normal,53,12,12,13,120,210,0.16,1139,0.84,1100,39,9,1,1,-12,40,62,13,13,1,160,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0702,4,0.3,1.78,0.0845,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2010-06-03,2009,9,36,154,1303.7,0.11,3,Normal,53,12,12,13,120,210,0.16,1094,0.84,1094,0,0,0,0,-13,13,53,12,12,0,133,1170,990,968.9,21.1,0.802,0.634,0.03,1.44,0.0679,4,0.299,1.73,0.082,19.4,0.954,0.98,0.934,49.6,48.2,193,4630
2010-06-04,2009,9,36,155,1259.6,0.12,3,Normal,53,12,12,13,120,210,0.17,1050,0.83,1050,0,0,0,0,-13,13,53,12,12,0,133,1130,990,968.7,21.3,0.737,0.535,0.0251,1.27,0.0598,4,0.29,1.56,0.0734,19.7,0.954,0.98,0.935,48.4,47.5,190,4560
2010-06-05,2009,9,36,156,1222,0.12,3,Normal,53,12,12,13,120,210,0.17,1012,0.83,1012,0,0,0,0,-13,13,53,12,12,0,133,1090,990,968.6,21.4,0.682,0.45,0.021,1.13,0.0529,4,0.282,1.41,0.0661,20,0.955,0.98,0.936,47.4,46.4,186,4460
2010-06-06,2009,9,36,157,1185.1,0.13,3,Normal,53,12,12,13,120,210,0.18,975.1,0.82,975.1,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.628,0.411,0.0191,1.04,0.0483,4,0.272,1.31,0.0609,20.2,0.955,0.98,0.936,46.1,45.2,181,4340
2010-06-07,2009,9,36,158,1154.4,0.13,3,Normal,53,12,12,13,120,210,0.18,944.4,0.82,944.4,0,0,0,0,-13,13,53,12,12,0,133,1020,990,968.4,21.6,0.59,0.396,0.0183,0.986,0.0456,4,0.261,1.25,0.0577,20.4,0.955,0.98,0.936,45,44.1,177,4240
2010-06-08,2009,9,36,159,1124.3,0.14,3,Normal,53,12,12,13,120,210,0.19,914.3,0.81,914.3,0,0,0,0,-13,13,53,12,12,0,133,991,990,968.3,21.7,0.562,0.382,0.0176,0.944,0.0435,4,0.251,1.19,0.055,20.5,0.955,0.98,0.936,43.9,43,172,4130
2010-06-09,2009,9,36,160,1094.6,0.14,3,Normal,53,12,12,13,120,210,0.19,884.6,0.81,884.6,0,0,0,0,-13,13,53,12,12,0,133,962,990,968.2,21.8,0.535,0.367,0.0168,0.902,0.0414,4,0.241,1.14,0.0524,20.7,0.955,0.98,0.936,42.8,41.9,168,4020
2010-06-10,2009,9,37,161,1070.8,0.15,3,Normal,53,12,12,13,120,210,0.2,860.8,0.8,860.8,0,0,0,0,-13,13,53,12,12,0,133,938,990,968.1,21.9,0.513,0.356,0.0163,0.869,0.0397,4,0.233,1.1,0.0504,20.8,0.954,0.98,0.935,41.8,41,164,3940
2010-06-11,2009,9,37,162,1047.4,0.15,4,Mod_Dry,45,10,9,9,88,161,0.15,886.4,0.85,886.4,0,0,0,0,-9,9,45,10,9,0,97,950,990,968,22,0.525,0.368,0.0168,0.893,0.0407,4,0.242,1.13,0.0517,20.8,0.955,0.98,0.936,43.2,42.3,169,4060
2010-06-12,2009,9,37,163,1024.3,0.16,4,Mod_Dry,45,10,9,9,88,161,0.16,863.4,0.84,863.4,0,0,0,0,-9,9,45,10,9,0,97,927,990,968,22,0.504,0.357,0.0162,0.861,0.0391,4,0.234,1.09,0.0497,20.9,0.955,0.98,0.935,42.3,41.4,166,3980
2010-06-13,2009,9,37,164,1001.8,0.16,4,Mod_Dry,45,10,9,9,88,161,0.16,840.8,0.84,840.8,0,0,0,0,-9,9,45,10,9,0,97,905,990,967.9,22.1,0.483,0.346,0.0157,0.829,0.0375,4,0.226,1.06,0.0478,21,0.954,0.979,0.934,41.4,40.5,162,3890
2010-06-14,2009,9,37,165,979.64,0.17,4,Mod_Dry,45,10,9,9,88,161,0.16,818.6,0.84,818.6,0,0,0,0,-9,9,45,10,9,0,97,883,990,967.8,22.2,0.463,0.335,0.0151,0.798,0.036,4,0.219,1.02,0.0458,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2010-06-15,2009,9,37,166,962.77,0.17,4,Mod_Dry,45,10,9,9,88,161,0.17,801.8,0.83,801.8,0,0,0,0,-9,9,45,10,9,0,97,866,990,967.8,22.2,0.447,0.327,0.0147,0.775,0.0348,4,0.213,0.988,0.0444,21.3,0.953,0.976,0.93,39.8,38.9,155,3730
2010-06-16,2009,9,37,167,946.2,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,785.2,0.83,785.2,0,0,0,0,-9,9,45,10,9,0,97,849,990,967.7,22.3,0.432,0.319,0.0143,0.751,0.0337,3,0.289,1.04,0.0466,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
2010-06-17,2009,9,38,168,929.96,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,769,0.83,769,0,0,0,0,-9,9,45,10,9,0,97,833,990,967.6,22.4,0.417,0.311,0.0139,0.729,0.0326,3,0.285,1.01,0.0453,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2010-06-18,2009,9,38,169,914.06,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,753.1,0.82,753.1,0,0,0,0,-9,9,45,10,9,0,97,817,990,967.6,22.4,0.403,0.303,0.0135,0.706,0.0315,3,0.281,0.987,0.044,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2010-06-19,2009,9,38,170,898.51,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,737.5,0.82,737.5,0,0,0,0,-9,9,45,10,9,0,97,802,990,967.5,22.5,0.389,0.294,0.013,0.682,0.0303,3,0.274,0.957,0.0425,21.5,0.957,0.98,0.938,49.7,48.2,145,3470
2010-06-20,2009,9,38,171,883.35,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,722.4,0.82,722.4,0,0,0,0,-9,9,45,10,9,0,97,786,990,967.4,22.6,0.375,0.284,0.0126,0.658,0.0292,3,0.268,0.926,0.041,21.6,0.957,0.98,0.938,48.9,47.9,144,3450
2010-06-21,2009,9,38,172,868.61,0.2,3,Normal,53,12,12,13,120,210,0.24,658.6,0.76,658.6,0,0,0,0,-13,13,53,12,12,0,133,736,990,967.4,22.6,0.345,0.241,0.0106,0.586,0.0259,3,0.239,0.824,0.0364,21.8,0.956,0.98,0.937,44.9,44,132,3170
2010-06-22,2009,9,38,173,854.31,0.21,3,Normal,53,12,12,13,120,210,0.25,644.3,0.75,644.3,0,0,0,0,-13,13,53,12,12,0,133,721,990,967.3,22.7,0.336,0.231,0.0102,0.568,0.025,3,0.232,0.8,0.0353,21.9,0.956,0.98,0.937,44,43.2,129,3110
2010-06-23,2009,9,38,174,844.39,0.21,3,Normal,53,12,12,13,120,210,0.25,634.4,0.75,634.4,0,0,0,0,-13,13,53,12,12,0,133,711,990,967.3,22.7,0.331,0.225,0.00989,0.556,0.0245,3,0.228,0.784,0.0345,21.9,0.955,0.98,0.936,43.5,42.6,128,3070
2010-06-24,2009,9,39,175,834.74,0.21,3,Normal,53,12,12,13,120,210,0.25,624.7,0.75,624.7,0,0,0,0,-13,13,53,12,12,0,133,702,990,967.2,22.8,0.325,0.218,0.00959,0.544,0.0239,3,0.224,0.767,0.0337,22,0.955,0.98,0.936,42.9,42,126,3030
2010-06-25,2009,9,39,176,825.38,0.21,3,Normal,53,12,12,13,120,210,0.25,615.4,0.75,615.4,0,0,0,0,-13,13,53,12,12,0,133,692,990,967.2,22.8,0.32,0.212,0.0093,0.532,0.0233,3,0.219,0.751,0.033,22,0.955,0.98,0.936,42.3,41.5,124,2990
2010-06-26,2009,9,39,177,816.33,0.22,3,Normal,53,12,12,13,120,210,0.26,606.3,0.74,606.3,0,0,0,0,-13,13,53,12,12,0,133,683,990,967.2,22.8,0.315,0.206,0.00902,0.521,0.0228,3,0.215,0.736,0.0322,22.1,0.954,0.98,0.935,41.8,41,123,2950
2010-06-27,2009,9,39,178,807.63,0.22,3,Normal,53,12,12,13,120,210,0.26,597.6,0.74,597.6,0,0,0,0,-13,13,53,12,12,0,133,675,990,967.1,22.9,0.31,0.2,0.00875,0.51,0.0223,3,0.211,0.722,0.0316,22.1,0.954,0.979,0.934,41.3,40.4,121,2910
2010-06-28,2009,9,39,179,799.32,0.22,3,Normal,53,12,12,13,120,210,0.26,589.3,0.74,589.3,0,0,0,0,-13,13,53,12,12,0,133,666,990,967.1,22.9,0.305,0.195,0.0085,0.5,0.0218,3,0.208,0.708,0.0309,22.2,0.953,0.978,0.932,40.8,39.9,120,2870
2010-06-29,2009,9,39,180,791.47,0.23,3,Normal,53,12,12,13,120,210,0.27,581.5,0.73,581.5,0,0,0,0,-13,13,53,12,12,0,133,658,990,967.1,22.9,0.301,0.189,0.00826,0.49,0.0214,3,0.204,0.694,0.0303,22.2,0.953,0.977,0.931,40.3,39.3,118,2830
2010-06-30,2009,9,39,181,784.16,0.23,3,Normal,53,12,12,13,120,210,0.27,574.2,0.73,574.2,0,0,0,0,-13,13,53,12,12,0,133,651,990,967,23,0.297,0.185,0.00804,0.481,0.021,3,0.201,0.682,0.0297,22.3,0.952,0.976,0.929,39.8,38.9,117,2800
2010-07-01,2009,10,40,182,777.53,0.24,3,Normal,50,10,9,9,108,186,0.24,591.5,0.76,591.5,0,0,0,0,-9,9,50,10,9,0,117,661,990,967,23,0.302,0.196,0.00853,0.498,0.0217,3,0.209,0.707,0.0307,22.3,0.954,0.978,0.933,41.1,40.2,121,2890
2010-07-02,2009,10,40,183,770.39,0.24,3,Normal,50,10,9,9,108,186,0.24,584.4,0.76,584.4,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.00831,0.489,0.0213,3,0.205,0.695,0.0302,22.3,0.953,0.977,0.932,40.6,39.7,119,2860
2010-07-03,2009,10,40,184,762.46,0.24,3,Normal,50,10,9,9,108,186,0.24,576.5,0.76,576.5,0,0,0,0,-9,9,50,10,9,0,117,645,990,966.9,23.1,0.293,0.186,0.00807,0.479,0.0208,3,0.202,0.681,0.0296,22.4,0.953,0.976,0.93,40.2,39.2,118,2820
2010-07-04,2009,10,40,185,750.15,0.25,3,Normal,50,10,9,9,108,186,0.25,564.1,0.75,564.1,0,0,0,0,-9,9,50,10,9,0,117,633,990,966.9,23.1,0.286,0.178,0.0077,0.464,0.0201,3,0.196,0.661,0.0286,22.4,0.952,0.975,0.928,39.4,38.4,115,2760
2010-07-05,2009,10,40,186,738.94,0.25,3,Normal,50,10,9,9,108,186,0.25,552.9,0.75,552.9,0,0,0,0,-9,9,50,10,9,0,117,622,990,966.9,23.1,0.28,0.17,0.00736,0.45,0.0195,3,0.191,0.642,0.0277,22.5,0.951,0.973,0.925,38.7,37.6,113,2710
2010-07-06,2009,10,40,187,727.18,0.26,3,Normal,50,10,9,9,108,186,0.26,541.2,0.74,541.2,0,0,0,0,-9,9,50,10,9,0,117,610,990,966.8,23.2,0.273,0.163,0.00701,0.436,0.0188,3,0.186,0.622,0.0268,22.6,0.95,0.972,0.923,37.9,36.9,111,2650
2010-07-07,2009,10,40,188,715.43,0.26,3,Normal,50,10,9,9,108,186,0.26,529.4,0.74,529.4,0,0,0,0,-9,9,50,10,9,0,117,598,990,966.8,23.2,0.267,0.155,0.00666,0.421,0.0181,3,0.181,0.602,0.0259,22.6,0.949,0.97,0.921,37.2,36.1,108,2600
2010-07-08,2009,10,41,189,704.22,0.27,3,Normal,50,10,9,9,108,186,0.26,518.2,0.74,518.2,0,0,0,0,-9,9,50,10,9,0,117,587,990,966.7,23.3,0.26,0.147,0.00632,0.407,0.0175,3,0.176,0.583,0.025,22.7,0.948,0.97,0.92,36.5,35.4,106,2550
2010-07-09,2009,10,41,190,694.1,0.27,3,Normal,50,10,9,9,108,186,0.27,508.1,0.73,508.1,0,0,0,0,-9,9,50,10,9,0,117,577,990,966.7,23.3,0.254,0.14,0.00602,0.395,0.0169,3,0.171,0.566,0.0243,22.8,0.947,0.97,0.919,35.8,34.7,104,2500
2010-07-10,2009,10,41,191,683.43,0.27,3,Normal,50,10,9,9,108,186,0.27,497.4,0.73,497.4,0,0,0,0,-9,9,50,10,9,0,117,566,990,966.6,23.4,0.248,0.134,0.00573,0.382,0.0164,3,0.166,0.549,0.0235,22.8,0.946,0.97,0.918,35.1,34,102,2450
2010-07-11,2009,10,41,192,672.77,0.28,3,Normal,50,10,9,9,108,186,0.28,486.8,0.72,486.8,0,0,0,0,-9,9,50,10,9,0,117,556,990,966.6,23.4,0.242,0.129,0.0055,0.371,0.0159,2,0.271,0.642,0.0274,22.8,0.956,0.98,0.937,52,48.2,96.4,2310
2010-07-12,2009,10,41,193,662.65,0.28,3,Normal,50,10,9,9,108,186,0.28,476.6,0.72,476.6,0,0,0,0,-9,9,50,10,9,0,117,546,990,966.6,23.4,0.237,0.124,0.00529,0.361,0.0154,2,0.264,0.625,0.0266,22.8,0.957,0.98,0.937,51,48.2,96.4,2310
2010-07-13,2009,10,41,194,653.63,0.29,3,Normal,50,10,9,9,108,186,0.28,467.6,0.71,467.6,0,0,0,0,-9,9,50,10,9,0,117,537,990,966.5,23.5,0.231,0.12,0.0051,0.351,0.015,2,0.258,0.609,0.0259,22.9,0.957,0.98,0.938,50.2,48.2,96.4,2310
2010-07-14,2009,10,41,195,644.06,0.29,3,Normal,50,10,9,9,108,186,0.29,458.1,0.71,458.1,0,0,0,0,-9,9,50,10,9,0,117,527,990,966.5,23.5,0.226,0.115,0.0049,0.341,0.0145,2,0.252,0.593,0.0252,22.9,0.958,0.98,0.938,49.3,48.2,96.4,2310
2010-07-15,2009,10,42,196,634.49,0.3,3,Normal,50,10,9,9,108,186,0.29,448.5,0.71,448.5,0,0,0,0,-9,9,50,10,9,0,117,517,990,966.4,23.6,0.221,0.111,0.0047,0.331,0.0141,2,0.245,0.577,0.0245,23,0.958,0.98,0.939,48.4,47.5,94.9,2280
2010-07-16,2009,10,42,197,624.92,0.3,3,Normal,50,10,9,9,108,186,0.3,438.9,0.7,438.9,0,0,0,0,-9,9,50,10,9,0,117,508,990,966.4,23.6,0.215,0.106,0.0045,0.321,0.0136,2,0.239,0.56,0.0237,23,0.957,0.98,0.938,47.5,46.5,93,2230
2010-07-17,2009,10,42,198,615.9,0.31,3,Normal,50,10,9,9,108,186,0.3,429.9,0.7,429.9,0,0,0,0,-9,9,50,10,9,0,117,499,990,966.4,23.6,0.212,0.102,0.00431,0.314,0.0133,2,0.233,0.546,0.0231,23.1,0.957,0.98,0.938,46.6,45.6,91.3,2190
2010-07-18,2009,10,42,199,607.97,0.31,3,Normal,50,10,9,9,108,186,0.31,422,0.69,422,0,0,0,0,-9,9,50,10,9,0,117,491,990,966.3,23.7,0.209,0.0982,0.00415,0.307,0.013,2,0.227,0.534,0.0226,23.1,0.956,0.98,0.937,45.8,44.9,89.7,2150
2010-07-19,2009,10,42,200,599.49,0.32,3,Normal,50,10,9,9,108,186,0.31,413.5,0.69,413.5,0,0,0,0,-9,9,50,10,9,0,117,482,990,966.3,23.7,0.206,0.0942,0.00397,0.3,0.0127,2,0.222,0.522,0.022,23.2,0.956,0.98,0.937,44.9,44,88,2110
2010-07-20,2009,10,42,201,591.01,0.32,3,Normal,50,10,9,9,108,186,0.32,405,0.69,405,0,0,0,0,-9,9,50,10,9,0,117,474,990,966.3,23.7,0.203,0.0902,0.0038,0.293,0.0123,2,0.216,0.509,0.0214,23.2,0.955,0.98,0.936,44.1,43.2,86.4,2070
2010-07-21,2009,10,42,202,582.54,0.33,2,Mod_Wet,58,11,11,11,136,227,0.39,355.5,0.61,355.5,0,0,0,0,-11,11,58,11,11,0,147,436,990,966.2,23.8,0.189,0.0668,0.00281,0.256,0.0108,2,0.182,0.439,0.0184,23.3,0.949,0.973,0.924,38.6,37.6,75.2,1800
2010-07-22,2009,10,43,203,574.61,0.33,2,Mod_Wet,58,11,11,11,136,227,0.4,347.6,0.6,347.6,0,0,0,0,-11,11,58,11,11,0,147,428,990,966.2,23.8,0.186,0.0631,0.00265,0.25,0.0105,2,0.177,0.427,0.0179,23.4,0.948,0.971,0.921,37.8,36.7,73.4,1760
2010-07-23,2009,10,43,204,566.68,0.34,2,Mod_Wet,58,11,11,11,136,227,0.4,339.7,0.6,339.7,0,0,0,0,-11,11,58,11,11,0,147,420,990,966.2,23.8,0.184,0.0593,0.00249,0.243,0.0102,2,0.172,0.415,0.0174,23.4,0.947,0.97,0.919,37,35.9,71.7,1720
2010-07-24,2009,10,43,205,559.84,0.34,2,Mod_Wet,58,11,11,11,136,227,0.41,332.8,0.59,332.8,0,0,0,0,-11,11,58,11,11,0,147,413,990,966.1,23.9,0.181,0.0561,0.00235,0.237,0.00994,2,0.167,0.405,0.0169,23.5,0.946,0.97,0.918,36.2,35.2,70.3,1690
2010-07-25,2009,10,43,206,552.46,0.35,2,Mod_Wet,58,11,11,11,136,227,0.41,325.5,0.59,325.5,0,0,0,0,-11,11,58,11,11,0,147,405,990,966.1,23.9,0.179,0.0526,0.0022,0.231,0.00967,2,0.162,0.393,0.0165,23.5,0.945,0.97,0.917,35.5,34.4,68.8,1650
2010-07-26,2009,10,43,207,545.07,0.35,2,Mod_Wet,58,11,11,11,136,227,0.42,318.1,0.58,318.1,0,0,0,0,-11,11,58,11,11,0,147,398,990,966.1,23.9,0.176,0.0491,0.00205,0.225,0.0094,2,0.157,0.382,0.016,23.6,0.944,0.97,0.915,34.7,33.6,67.3,1610
2010-07-27,2009,10,43,208,537.69,0.35,2,Mod_Wet,58,11,11,11,136,227,0.42,310.7,0.58,310.7,0,0,0,0,-11,11,58,11,11,0,147,391,990,966,24,0.173,0.0456,0.0019,0.219,0.00914,2,0.152,0.371,0.0155,23.6,0.943,0.97,0.914,33.9,32.9,65.8,1580
2010-07-28,2009,10,43,209,530.31,0.36,2,Mod_Wet,58,11,11,11,136,227,0.43,303.3,0.57,303.3,0,0,0,0,-11,11,58,11,11,0,147,383,990,966,24,0.171,0.0422,0.00176,0.213,0.00887,2,0.147,0.36,0.015,23.7,0.942,0.97,0.913,33.1,32.1,64.3,1540
2010-07-29,2009,10,44,210,523.47,0.36,2,Mod_Wet,58,11,11,11,136,227,0.43,296.5,0.57,296.5,0,0,0,0,-11,11,58,11,11,0,147,376,990,966,24,0.168,0.0389,0.00162,0.207,0.00862,2,0.143,0.35,0.0146,23.7,0.94,0.97,0.912,32.4,31.4,62.8,1510
2010-07-30,2009,10,44,211,516.64,0.37,2,Mod_Wet,58,11,11,11,136,227,0.44,289.6,0.56,289.6,0,0,0,0,-11,11,58,11,11,0,147,370,990,965.9,24.1,0.166,0.0357,0.00148,0.202,0.00838,2,0.138,0.34,0.0141,23.7,0.939,0.97,0.911,31.6,30.7,61.4,1470
2010-07-31,2009,10,44,212,510.9,0.37,2,Mod_Wet,58,11,11,11,136,227,0.44,283.9,0.56,283.9,0,0,0,0,-11,11,58,11,11,0,147,364,990,965.9,24.1,0.164,0.033,0.00137,0.197,0.00817,2,0.134,0.331,0.0137,23.8,0.938,0.97,0.909,31,30.1,60.2,1440
2010-08-01,2009,11,44,213,503.51,0.38,2,Mod_Wet,54,9,8,6,107,184,0.36,319.5,0.64,319.5,0,0,0,0,-6,6,54,9,8,0,113,391,990,965.9,24.1,0.173,0.0498,0.00206,0.223,0.00925,2,0.158,0.381,0.0158,23.8,0.944,0.97,0.916,35.1,34.1,68.1,1640
2010-08-02,2009,11,44,214,496.68,0.38,2,Mod_Wet,54,9,8,6,107,184,0.37,312.7,0.63,312.7,0,0,0,0,-6,6,54,9,8,0,113,384,990,965.8,24.2,0.171,0.0466,0.00193,0.218,0.009,2,0.154,0.371,0.0154,23.8,0.943,0.97,0.915,34.4,33.4,66.7,1600
2010-08-03,2009,11,44,215,489.29,0.39,2,Mod_Wet,54,9,8,6,107,184,0.38,305.3,0.62,305.3,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0431,0.00178,0.211,0.00874,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.913,33.6,32.6,65.2,1560
2010-08-04,2009,11,44,216,481.91,0.39,2,Mod_Wet,54,9,8,6,107,184,0.38,297.9,0.62,297.9,0,0,0,0,-6,6,54,9,8,0,113,369,990,965.8,24.2,0.166,0.0396,0.00163,0.205,0.00847,2,0.144,0.349,0.0144,23.9,0.94,0.97,0.912,32.8,31.8,63.7,1530
2010-08-05,2009,11,45,217,475.07,0.4,2,Mod_Wet,54,9,8,6,107,184,0.39,291.1,0.61,291.1,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0364,0.0015,0.2,0.00823,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.1,62.2,1490
2010-08-06,2009,11,45,218,469.33,0.4,2,Mod_Wet,54,9,8,6,107,184,0.39,285.3,0.61,285.3,0,0,0,0,-6,6,54,9,8,0,113,356,990,965.7,24.3,0.161,0.0337,0.00139,0.195,0.00803,2,0.135,0.33,0.0136,24,0.938,0.97,0.91,31.4,30.5,61,1460
2010-08-07,2009,11,45,219,463.04,0.4,2,Mod_Wet,54,9,8,6,107,184,0.4,279,0.6,279,0,0,0,0,-6,6,54,9,8,0,113,350,990,965.7,24.3,0.159,0.0307,0.00126,0.19,0.0078,2,0.131,0.321,0.0132,24,0.936,0.97,0.908,30.7,29.8,59.6,1430
2010-08-08,2009,11,45,220,456.75,0.41,2,Mod_Wet,54,9,8,6,107,184,0.4,272.8,0.6,272.8,0,0,0,0,-6,6,54,9,8,0,113,344,990,965.7,24.3,0.157,0.0277,0.00114,0.185,0.00758,2,0.127,0.311,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.3,1400
2010-08-09,2009,11,45,221,450.47,0.41,2,Mod_Wet,54,9,8,6,107,184,0.41,266.5,0.59,266.5,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.155,0.0248,0.00102,0.179,0.00736,2,0.122,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
2010-08-10,2009,11,45,222,444.18,0.42,2,Mod_Wet,54,9,8,6,107,184,0.41,260.2,0.59,260.2,0,0,0,0,-6,6,54,9,8,0,113,331,990,965.6,24.4,0.152,0.0218,0.000894,0.174,0.00714,2,0.118,0.292,0.012,24.1,0.932,0.97,0.904,28.7,27.8,55.6,1340
2010-08-11,2009,11,45,223,438.43,0.42,2,Mod_Wet,54,9,8,6,107,184,0.42,254.4,0.58,254.4,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.0191,0.000782,0.169,0.00694,2,0.114,0.284,0.0116,24.1,0.931,0.97,0.903,28,27.2,54.4,1310
2010-08-12,2009,11,46,224,432.69,0.43,2,Mod_Wet,54,9,8,6,107,184,0.42,248.7,0.57,248.7,0,0,0,0,-6,6,54,9,8,0,113,320,990,965.5,24.5,0.148,0.0169,0.000691,0.165,0.00676,2,0.11,0.276,0.0113,24.2,0.93,0.97,0.902,27.4,26.6,53.2,1280
2010-08-13,2009,11,46,225,428.04,0.43,2,Mod_Wet,54,9,8,6,107,184,0.43,244,0.57,244,0,0,0,0,-6,6,54,9,8,0,113,315,990,965.5,24.5,0.147,0.0165,0.000674,0.163,0.00667,2,0.107,0.27,0.0111,24.2,0.928,0.97,0.9,26.9,26.1,52.1,1250
2010-08-14,2009,11,46,226,422.85,0.43,2,Mod_Wet,54,9,8,6,107,184,0.43,238.8,0.56,238.8,0,0,0,0,-6,6,54,9,8,0,113,310,990,965.5,24.5,0.145,0.0161,0.000655,0.161,0.00657,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.898,26.3,25.5,51,1220
2010-08-15,2009,11,46,227,417.65,0.44,2,Mod_Wet,54,9,8,6,107,184,0.44,233.7,0.56,233.7,0,0,0,0,-6,6,54,9,8,0,113,305,990,965.5,24.5,0.143,0.0156,0.000637,0.159,0.00647,2,0.1,0.259,0.0106,24.3,0.924,0.97,0.897,25.7,24.9,49.8,1200
2010-08-16,2009,11,46,228,412.46,0.44,2,Mod_Wet,54,9,8,6,107,184,0.45,228.5,0.55,228.5,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0152,0.000618,0.156,0.00637,1,0.251,0.407,0.0166,24.1,0.958,0.98,0.939,51.8,48.2,48.2,1160
2010-08-17,2009,11,46,229,407.26,0.45,2,Mod_Wet,54,9,8,6,107,184,0.45,223.3,0.55,223.3,0,0,0,0,-6,6,54,9,8,0,113,294,990,965.4,24.6,0.139,0.0147,0.000599,0.154,0.00627,1,0.244,0.398,0.0162,24.2,0.958,0.98,0.939,50.7,48.2,48.2,1160
2010-08-18,2009,11,46,230,402.07,0.45,2,Mod_Wet,54,9,8,6,107,184,0.46,218.1,0.54,218.1,0,0,0,0,-6,6,54,9,8,0,113,289,990,965.4,24.6,0.138,0.0143,0.000581,0.152,0.00617,1,0.237,0.389,0.0158,24.2,0.958,0.98,0.939,49.6,48.2,48.2,1160
2010-08-19,2009,11,47,231,397.42,0.46,2,Mod_Wet,54,9,8,6,107,184,0.46,213.4,0.54,213.4,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0139,0.000564,0.15,0.00609,1,0.231,0.38,0.0155,24.2,0.957,0.98,0.938,48.5,47.6,47.6,1140
2010-08-20,2009,11,47,232,392.77,0.46,2,Mod_Wet,54,9,8,6,107,184,0.47,208.8,0.53,208.8,0,0,0,0,-6,6,54,9,8,0,113,280,990,965.4,24.6,0.134,0.0135,0.000548,0.148,0.006,1,0.224,0.372,0.0151,24.3,0.956,0.98,0.937,47.5,46.6,46.6,1120
2010-08-21,2009,11,47,233,388.12,0.46,2,Mod_Wet,54,9,8,6,107,184,0.47,204.1,0.53,204.1,0,0,0,0,-6,6,54,9,8,0,113,275,990,965.3,24.7,0.133,0.0131,0.000531,0.146,0.00591,1,0.218,0.364,0.0148,24.3,0.956,0.98,0.936,46.5,45.5,45.5,1090
2010-08-22,2009,11,47,234,383.47,0.47,2,Mod_Wet,54,9,8,6,107,184,0.48,199.5,0.52,199.5,0,0,0,0,-6,6,54,9,8,0,113,270,990,965.3,24.7,0.131,0.0127,0.000515,0.144,0.00582,1,0.212,0.355,0.0144,24.3,0.955,0.98,0.936,45.4,44.5,44.5,1070
2010-08-23,2009,11,47,235,379.92,0.47,2,Mod_Wet,54,9,8,6,107,184,0.48,195.9,0.52,195.9,0,0,0,0,-6,6,54,9,8,0,113,267,990,965.3,24.7,0.13,0.0124,0.000502,0.142,0.00575,1,0.207,0.349,0.0141,24.4,0.954,0.98,0.935,44.6,43.7,43.7,1050
2010-08-24,2009,11,47,236,375.82,0.48,2,Mod_Wet,54,9,8,6,107,184,0.49,191.8,0.51,191.8,0,0,0,0,-6,6,54,9,8,0,113,263,990,965.3,24.7,0.128,0.0121,0.000488,0.14,0.00568,1,0.201,0.342,0.0138,24.4,0.953,0.98,0.934,43.7,42.8,42.8,1030
2010-08-25,2009,11,47,237,371.72,0.48,2,Mod_Wet,54,9,8,6,107,184,0.49,187.7,0.51,187.7,0,0,0,0,-6,6,54,9,8,0,113,259,990,965.3,24.7,0.127,0.0117,0.000473,0.139,0.0056,1,0.196,0.334,0.0135,24.4,0.951,0.98,0.932,42.7,41.9,41.9,1010
2010-08-26,2009,11,48,238,367.61,0.48,2,Mod_Wet,54,9,8,6,107,184,0.5,183.6,0.5,183.6,0,0,0,0,-6,6,54,9,8,0,113,255,990,965.2,24.8,0.125,0.0114,0.000459,0.137,0.00552,1,0.19,0.327,0.0132,24.4,0.95,0.98,0.931,41.8,41,41,983
2010-08-27,2009,11,48,239,363.51,0.49,2,Mod_Wet,54,9,8,6,107,184,0.51,179.5,0.49,179.5,0,0,0,0,-6,6,54,9,8,0,113,251,990,965.2,24.8,0.124,0.011,0.000444,0.135,0.00545,1,0.185,0.32,0.0129,24.5,0.949,0.978,0.928,40.9,40,40,959
2010-08-28,2009,11,48,240,359.41,0.49,2,Mod_Wet,54,9,8,6,107,184,0.51,175.4,0.49,175.4,0,0,0,0,-6,6,54,9,8,0,113,246,990,965.2,24.8,0.122,0.0107,0.00043,0.133,0.00537,1,0.179,0.312,0.0126,24.5,0.948,0.976,0.925,39.9,39,39,935
2010-08-29,2009,11,48,241,355.31,0.5,2,Mod_Wet,54,9,8,6,107,184,0.52,171.3,0.48,171.3,0,0,0,0,-6,6,54,9,8,0,113,242,990,965.2,24.8,0.121,0.0103,0.000415,0.131,0.00529,1,0.174,0.305,0.0123,24.5,0.946,0.974,0.922,39,38,38,911
2010-08-30,2009,11,48,242,351.21,0.5,2,Mod_Wet,54,9,8,6,107,184,0.52,167.2,0.48,167.2,0,0,0,0,-6,6,54,9,8,0,113,238,990,965.2,24.8,0.12,0.00996,0.000401,0.13,0.00522,1,0.168,0.298,0.012,24.5,0.945,0.972,0.919,38,37,37,887
2010-08-31,2009,11,48,243,347.65,0.5,2,Mod_Wet,54,9,8,6,107,184,0.53,163.7,0.47,163.7,0,0,0,0,-6,6,54,9,8,0,113,235,990,965.1,24.9,0.118,0.00966,0.000389,0.128,0.00515,1,0.163,0.291,0.0117,24.6,0.944,0.97,0.916,37.2,36.1,36.1,867
2010-09-01,2009,12,48,244,343,0.51,2,Mod_Wet,46,7,6,4,75,138,0.4,205,0.6,205,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.000529,0.142,0.0057,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47.1,46.2,46.2,1110
2010-09-02,2009,12,49,245,338.36,0.51,2,Mod_Wet,46,7,6,4,75,138,0.41,200.4,0.59,200.4,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0128,0.000513,0.14,0.00561,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.1,45.2,45.2,1080
2010-09-03,2009,12,49,246,333.16,0.52,2,Mod_Wet,46,7,6,4,75,138,0.41,195.2,0.59,195.2,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000495,0.138,0.00552,1,0.206,0.344,0.0138,24.6,0.953,0.98,0.934,44.9,44,44,1060
2010-09-04,2009,12,49,247,327.97,0.53,2,Mod_Wet,46,7,6,4,75,138,0.42,190,0.58,190,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000477,0.135,0.00542,1,0.199,0.334,0.0134,24.6,0.952,0.98,0.933,43.7,42.8,42.8,1030
2010-09-05,2009,12,49,248,323.32,0.53,2,Mod_Wet,46,7,6,4,75,138,0.43,185.3,0.57,185.3,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0115,0.00046,0.133,0.00533,1,0.193,0.326,0.013,24.7,0.95,0.98,0.931,42.6,41.7,41.7,1000
2010-09-06,2009,12,49,249,318.67,0.54,2,Mod_Wet,46,7,6,4,75,138,0.43,180.7,0.57,180.7,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0111,0.000444,0.131,0.00525,1,0.186,0.318,0.0127,24.7,0.949,0.979,0.929,41.5,40.7,40.7,976
2010-09-07,2009,12,49,250,315.11,0.54,2,Mod_Wet,46,7,6,4,75,138,0.44,177.1,0.56,177.1,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000432,0.13,0.00518,1,0.182,0.311,0.0124,24.7,0.948,0.978,0.927,40.7,39.8,39.8,955
2010-09-08,2009,12,49,251,311.01,0.55,2,Mod_Wet,46,7,6,4,75,138,0.44,173,0.56,173,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.117,0.0105,0.000417,0.128,0.00511,1,0.176,0.304,0.0121,24.7,0.947,0.975,0.923,39.7,38.8,38.8,930
2010-09-09,2009,12,50,252,306.91,0.55,2,Mod_Wet,46,7,6,4,75,138,0.45,168.9,0.55,168.9,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000403,0.126,0.00503,1,0.171,0.297,0.0118,24.8,0.945,0.973,0.92,38.8,37.8,37.8,906
2010-09-10,2009,12,50,253,302.81,0.56,2,Mod_Wet,46,7,6,4,75,138,0.46,164.8,0.54,164.8,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.115,0.00976,0.000389,0.124,0.00495,1,0.165,0.289,0.0115,24.8,0.944,0.971,0.917,37.8,36.8,36.8,882
2010-09-11,2009,12,50,254,298.71,0.56,3,Normal,40,6,4,3,65,118,0.4,180.7,0.6,180.7,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0111,0.000443,0.128,0.0051,1,0.186,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.8,40.8,980
2010-09-12,2009,12,50,255,294.61,0.57,3,Normal,40,6,4,3,65,118,0.4,176.6,0.6,176.6,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000428,0.126,0.00503,1,0.181,0.307,0.0122,24.8,0.948,0.978,0.926,40.7,39.8,39.8,956
2010-09-13,2009,12,50,256,291.05,0.57,3,Normal,40,6,4,3,65,118,0.41,173.1,0.59,173.1,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0105,0.000416,0.125,0.00496,1,0.176,0.301,0.012,24.8,0.946,0.976,0.924,39.9,38.9,38.9,934
2010-09-14,2009,12,50,257,287.5,0.58,3,Normal,40,6,4,3,65,118,0.41,169.5,0.59,169.5,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000404,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39.1,38,38,913
2010-09-15,2009,12,50,258,283.94,0.58,3,Normal,40,6,4,3,65,118,0.42,165.9,0.58,165.9,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00985,0.000392,0.122,0.00483,1,0.167,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.2,37.2,892
2010-09-16,2009,12,51,259,280.39,0.59,3,Normal,40,6,4,3,65,118,0.42,162.4,0.58,162.4,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00955,0.000379,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,871
2010-09-17,2009,12,51,260,277.93,0.59,3,Normal,40,6,4,3,65,118,0.42,159.9,0.57,159.9,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00934,0.000371,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
2010-09-18,2009,12,51,261,274.92,0.6,3,Normal,40,6,4,3,65,118,0.43,156.9,0.57,156.9,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00909,0.000361,0.118,0.00467,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,841
2010-09-19,2009,12,51,262,271.91,0.6,3,Normal,40,6,4,3,65,118,0.43,153.9,0.57,153.9,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.00883,0.00035,0.116,0.00461,1,0.15,0.267,0.0106,24.9,0.94,0.97,0.912,35.4,34.3,34.3,824
2010-09-20,2009,12,51,263,268.9,0.61,3,Normal,40,6,4,3,65,118,0.44,150.9,0.56,150.9,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00858,0.00034,0.115,0.00456,1,0.146,0.261,0.0104,25,0.94,0.97,0.911,34.7,33.7,33.7,808
2010-09-21,2009,12,51,264,265.9,0.61,3,Normal,40,6,4,3,65,118,0.44,147.9,0.56,147.9,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00832,0.00033,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2010-09-22,2009,12,51,265,262.89,0.62,3,Normal,40,6,4,3,65,118,0.45,144.9,0.55,144.9,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00807,0.000319,0.112,0.00445,1,0.138,0.25,0.00992,25,0.937,0.97,0.909,33.3,32.3,32.3,775
2010-09-23,2009,12,52,266,259.88,0.62,3,Normal,40,6,4,3,65,118,0.45,141.9,0.55,141.9,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00781,0.000309,0.111,0.0044,1,0.134,0.245,0.0097,25,0.936,0.97,0.908,32.6,31.6,31.6,758
2010-09-24,2009,12,52,267,256.87,0.63,3,Normal,40,6,4,3,65,118,0.46,138.9,0.54,138.9,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00755,0.000299,0.11,0.00434,1,0.13,0.24,0.00949,25,0.935,0.97,0.907,31.9,30.9,30.9,742
2010-09-25,2009,12,52,268,254.41,0.63,3,Normal,40,6,4,3,65,118,0.46,136.4,0.54,136.4,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00734,0.000291,0.109,0.0043,1,0.127,0.235,0.00931,25,0.934,0.97,0.906,31.3,30.3,30.3,728
2010-09-26,2009,12,52,269,251.95,0.64,3,Normal,40,6,4,3,65,118,0.47,133.9,0.53,133.9,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00714,0.000282,0.108,0.00425,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.905,30.7,29.8,29.8,715
2010-09-27,2009,12,52,270,249.49,0.64,3,Normal,40,6,4,3,65,118,0.47,131.5,0.53,131.5,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0996,0.00693,0.000274,0.107,0.00421,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.904,30.1,29.2,29.2,701
2010-09-28,2009,12,52,271,247.03,0.65,3,Normal,40,6,4,3,65,118,0.48,129,0.52,129,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0987,0.00672,0.000265,0.105,0.00416,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.903,29.5,28.7,28.7,688
2010-09-29,2009,12,52,272,244.57,0.65,3,Normal,40,6,4,3,65,118,0.48,126.6,0.52,126.6,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0978,0.00651,0.000257,0.104,0.00412,1,0.113,0.218,0.00859,25.1,0.929,0.97,0.902,29,28.1,28.1,675
2010-09-30,2009,12,53,273,242.11,0.66,3,Normal,40,6,4,3,65,118,0.49,124.1,0.51,124.1,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.097,0.0063,0.000249,0.103,0.00407,1,0.11,0.213,0.00842,25.1,0.928,0.97,0.9,28.4,27.5,27.5,661
2010-10-01,2010,1,1,274,239.65,0.66,3,Normal,37,5,3,2,50,97,0.41,142.7,0.59,142.7,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00788,0.000311,0.11,0.00432,1,0.135,0.245,0.00965,25.1,0.936,0.97,0.908,32.9,31.9,31.9,766
2010-10-02,2010,1,1,275,239.37,0.66,3,Normal,37,5,3,2,50,97,0.41,142.4,0.59,142.4,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.102,0.00785,0.00031,0.11,0.00432,1,0.135,0.244,0.00963,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2010-10-03,2010,1,1,276,238.55,0.67,3,Normal,37,5,3,2,50,97,0.41,141.6,0.59,141.6,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.101,0.00778,0.000307,0.109,0.0043,1,0.134,0.243,0.00957,25.1,0.935,0.97,0.907,32.6,31.7,31.7,760
2010-10-04,2010,1,1,277,235.54,0.67,3,Normal,37,5,3,2,50,97,0.41,138.5,0.59,138.5,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00753,0.000296,0.108,0.00425,1,0.13,0.237,0.00935,25.1,0.934,0.97,0.906,31.9,31,31,743
2010-10-05,2010,1,1,278,233.08,0.68,3,Normal,37,5,3,2,50,97,0.42,136.1,0.58,136.1,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.00732,0.000288,0.107,0.0042,1,0.126,0.233,0.00917,25.2,0.933,0.97,0.905,31.3,30.4,30.4,730
2010-10-06,2010,1,1,279,230.62,0.68,3,Normal,37,5,3,2,50,97,0.42,133.6,0.58,133.6,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0986,0.00711,0.00028,0.106,0.00416,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2010-10-07,2010,1,1,280,228.16,0.69,3,Normal,37,5,3,2,50,97,0.42,131.2,0.57,131.2,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0977,0.0069,0.000271,0.105,0.00411,1,0.12,0.224,0.00881,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2010-10-08,2010,1,2,281,225.7,0.7,3,Normal,37,5,3,2,50,97,0.43,128.7,0.57,128.7,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00669,0.000263,0.104,0.00407,1,0.116,0.22,0.00864,25.2,0.93,0.97,0.902,29.6,28.7,28.7,689
2010-10-09,2010,1,2,282,224.33,0.7,3,Normal,37,5,3,2,50,97,0.43,127.3,0.57,127.3,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0964,0.00657,0.000258,0.103,0.00404,1,0.114,0.217,0.00854,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2010-10-10,2010,1,2,283,222.42,0.71,3,Normal,37,5,3,2,50,97,0.44,125.4,0.56,125.4,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.00641,0.000252,0.102,0.00401,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.8,28,28,672
2010-10-11,2010,1,2,284,220.5,0.71,3,Normal,37,5,3,2,50,97,0.44,123.5,0.56,123.5,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.095,0.00625,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,661
2010-10-12,2010,1,2,285,218.59,0.72,3,Normal,37,5,3,2,50,97,0.44,121.6,0.56,121.6,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00609,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2010-10-13,2010,1,2,286,216.68,0.72,3,Normal,37,5,3,2,50,97,0.45,119.7,0.55,119.7,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00592,0.000232,0.0996,0.0039,1,0.104,0.204,0.00799,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2010-10-14,2010,1,2,287,215.86,0.73,3,Normal,37,5,3,2,50,97,0.45,118.9,0.55,118.9,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00585,0.000229,0.0992,0.00389,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.3,26.4,26.4,635
2010-10-15,2010,1,3,288,216.68,0.72,3,Normal,37,5,3,2,50,97,0.45,119.7,0.55,119.7,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00592,0.000232,0.0996,0.0039,1,0.104,0.204,0.00799,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2010-10-16,2010,1,3,289,214.76,0.73,3,Normal,37,5,3,2,50,97,0.45,117.8,0.55,117.8,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00576,0.000226,0.0987,0.00387,1,0.101,0.2,0.00785,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2010-10-17,2010,1,3,290,213.4,0.73,3,Normal,37,5,3,2,50,97,0.46,116.4,0.55,116.4,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0925,0.00564,0.000221,0.0981,0.00385,1,0.0996,0.198,0.00775,25.3,0.923,0.97,0.895,26.7,25.9,25.9,621
2010-10-18,2010,1,3,291,211.48,0.74,3,Normal,37,5,3,2,50,97,0.46,114.5,0.54,114.5,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0918,0.00548,0.000215,0.0973,0.00381,1,0.097,0.194,0.00761,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2010-10-19,2010,1,3,292,211.21,0.74,3,Normal,37,5,3,2,50,97,0.46,114.2,0.54,114.2,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00546,0.000214,0.0972,0.00381,1,0.0967,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.4,25.4,608
2010-10-20,2010,1,3,293,210.93,0.74,3,Normal,37,5,3,2,50,97,0.46,113.9,0.54,113.9,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00543,0.000213,0.0971,0.0038,1,0.0963,0.193,0.00757,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2010-10-21,2010,1,3,294,207.93,0.75,3,Normal,37,5,3,2,50,97,0.47,110.9,0.53,110.9,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.00518,0.000203,0.0957,0.00375,1,0.0923,0.188,0.00736,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2010-10-22,2010,1,4,295,206.56,0.76,3,Normal,37,5,3,2,50,97,0.47,109.6,0.53,109.6,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0901,0.00506,0.000198,0.0951,0.00372,1,0.0904,0.186,0.00726,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2010-10-23,2010,1,4,296,204.65,0.76,3,Normal,37,5,3,2,50,97,0.47,107.7,0.53,107.7,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.0049,0.000192,0.0943,0.00369,1,0.0878,0.182,0.00712,25.4,0.916,0.97,0.888,24.6,23.8,23.8,572
2010-10-24,2010,1,4,297,202.73,0.77,3,Normal,37,5,3,2,50,97,0.48,105.7,0.52,105.7,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00474,0.000185,0.0935,0.00365,1,0.0852,0.179,0.00698,25.4,0,0,0,0,0,0,0
2010-10-25,2010,1,4,298,204.65,0.76,3,Normal,37,5,3,2,50,97,0.47,107.7,0.53,107.7,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.0049,0.000192,0.0943,0.00369,1,0.0878,0.182,0.00712,25.4,0.916,0.97,0.888,24.6,23.8,23.8,572
2010-10-26,2010,1,4,299,208.2,0.75,3,Normal,37,5,3,2,50,97,0.47,111.2,0.53,111.2,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0907,0.0052,0.000204,0.0959,0.00375,1,0.0926,0.188,0.00738,25.4,0.919,0.97,0.891,25.4,24.6,24.6,592
2010-10-27,2010,1,4,300,209.02,0.75,3,Normal,37,5,3,2,50,97,0.46,112,0.54,112,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00527,0.000206,0.0962,0.00377,1,0.0937,0.19,0.00744,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2010-10-28,2010,1,4,301,206.56,0.76,3,Normal,37,5,3,2,50,97,0.47,109.6,0.53,109.6,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0901,0.00506,0.000198,0.0951,0.00372,1,0.0904,0.186,0.00726,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2010-10-29,2010,1,5,302,203.55,0.77,3,Normal,37,5,3,2,50,97,0.48,106.5,0.52,106.5,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.089,0.00481,0.000188,0.0938,0.00367,1,0.0863,0.18,0.00704,25.4,0.915,0.97,0.888,24.3,23.6,23.6,565
2010-10-30,2010,1,5,303,201.09,0.77,3,Normal,37,5,3,2,50,97,0.48,104.1,0.52,104.1,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.0046,0.00018,0.0927,0.00362,1,0.083,0.176,0.00687,25.4,0,0,0,0,0,0,0
2010-10-31,2010,1,5,304,198.63,0.78,3,Normal,37,5,3,2,50,97,0.49,101.6,0.51,101.6,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0873,0.00439,0.000171,0.0917,0.00358,1,0.0797,0.171,0.00669,25.4,0,0,0,0,0,0,0
2010-11-01,2010,2,5,305,197.26,0.79,3,Normal,36,5,3,2,47,93,0.47,104.3,0.53,104.3,0,0,0,0,-2,2,36,5,3,0,49,148,990,964.4,25.6,0.0879,0.00461,0.00018,0.0925,0.00361,1,0.0833,0.176,0.00687,25.4,0,0,0,0,0,0,0
2010-11-02,2010,2,5,306,201.36,0.77,3,Normal,36,5,3,2,47,93,0.46,108.4,0.54,108.4,0,0,0,0,-2,2,36,5,3,0,49,152,990,964.4,25.6,0.0893,0.00496,0.000194,0.0943,0.00368,1,0.0888,0.183,0.00715,25.4,0,0,0,0,0,0,0
2010-11-03,2010,2,5,307,206.01,0.76,3,Normal,36,5,3,2,47,93,0.45,113,0.55,113,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.0909,0.00536,0.00021,0.0963,0.00377,1,0.0951,0.191,0.00749,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2010-11-04,2010,2,5,308,207.93,0.75,3,Normal,36,5,3,2,47,93,0.45,114.9,0.55,114.9,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0916,0.00552,0.000216,0.0971,0.0038,1,0.0977,0.195,0.00762,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2010-11-05,2010,2,6,309,210.39,0.74,3,Normal,36,5,3,2,47,93,0.44,117.4,0.56,117.4,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0925,0.00573,0.000224,0.0982,0.00385,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2010-11-06,2010,2,6,310,212.85,0.74,3,Normal,36,5,3,2,47,93,0.44,119.8,0.56,119.8,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0934,0.00594,0.000233,0.0993,0.00389,1,0.104,0.204,0.00798,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2010-11-07,2010,2,6,311,212.03,0.74,3,Normal,36,5,3,2,47,93,0.44,119,0.56,119,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0931,0.00587,0.00023,0.0989,0.00388,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2010-11-08,2010,2,6,312,210.11,0.75,3,Normal,36,5,3,2,47,93,0.44,117.1,0.56,117.1,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0924,0.0057,0.000223,0.0981,0.00384,1,0.101,0.199,0.00778,25.3,0.923,0.97,0.895,26.9,26.1,26.1,625
2010-11-09,2010,2,6,313,209.84,0.75,3,Normal,36,5,3,2,47,93,0.44,116.8,0.56,116.8,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0923,0.00568,0.000222,0.098,0.00384,1,0.1,0.198,0.00776,25.3,0.923,0.97,0.895,26.8,26,26,624
