date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-11-10,2010,2,6,314,210.66,0.74,3,Normal,36,5,3,2,47,93,0.44,117.7,0.56,117.7,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0926,0.00575,0.000225,0.0983,0.00385,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2010-11-11,2010,2,6,315,209.84,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,142.8,0.68,142.8,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00789,0.000309,0.106,0.00416,1,0.135,0.242,0.00946,25.3,0.936,0.97,0.908,33.2,32.2,32.2,772
2010-11-12,2010,2,7,316,212.85,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,145.8,0.69,145.8,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0994,0.00815,0.000319,0.108,0.00421,1,0.139,0.247,0.00967,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2010-11-13,2010,2,7,317,217.5,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,150.5,0.69,150.5,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00854,0.000335,0.11,0.0043,1,0.146,0.255,0.01,25.2,0.939,0.97,0.911,35,33.9,33.9,814
2010-11-14,2010,2,7,318,218.32,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,151.3,0.69,151.3,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00861,0.000338,0.11,0.00431,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.2,34.1,34.1,819
2010-11-15,2010,2,7,319,215.86,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,148.9,0.69,148.9,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.0084,0.000329,0.109,0.00427,1,0.143,0.252,0.00989,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2010-11-16,2010,2,7,320,214.49,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,147.5,0.69,147.5,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0999,0.00829,0.000325,0.108,0.00424,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.909,34.3,33.2,33.2,798
2010-11-17,2010,2,7,321,213.67,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,146.7,0.69,146.7,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0996,0.00822,0.000322,0.108,0.00423,1,0.141,0.248,0.00973,25.3,0.937,0.97,0.909,34.1,33,33,793
2010-11-18,2010,2,7,322,213.94,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,146.9,0.69,146.9,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0997,0.00824,0.000323,0.108,0.00423,1,0.141,0.249,0.00975,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
2010-11-19,2010,2,8,323,213.12,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,146.1,0.69,146.1,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00817,0.00032,0.108,0.00422,1,0.14,0.247,0.00969,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2010-11-20,2010,2,8,324,211.75,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,144.8,0.68,144.8,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.099,0.00805,0.000315,0.107,0.00419,1,0.138,0.245,0.00959,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2010-11-21,2010,2,8,325,209.84,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,142.8,0.68,142.8,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00789,0.000309,0.106,0.00416,1,0.135,0.242,0.00946,25.3,0.936,0.97,0.908,33.2,32.2,32.2,772
2010-11-22,2010,2,8,326,211.21,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,144.2,0.68,144.2,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0988,0.00801,0.000314,0.107,0.00418,1,0.137,0.244,0.00956,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2010-11-23,2010,2,8,327,214.22,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,147.2,0.69,147.2,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0998,0.00826,0.000324,0.108,0.00424,1,0.141,0.249,0.00977,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2010-11-24,2010,2,8,328,217.22,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,150.2,0.69,150.2,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00852,0.000334,0.109,0.00429,1,0.145,0.255,0.00999,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
2010-11-25,2010,2,8,329,222.42,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,155.4,0.7,155.4,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00896,0.000352,0.112,0.00439,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36.1,35,35,841
2010-11-26,2010,2,9,330,224.33,0.7,4,Mod_Dry,29,4,2,2,30,67,0.3,157.3,0.7,157.3,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00912,0.000358,0.113,0.00442,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
2010-11-27,2010,2,9,331,222.97,0.7,4,Mod_Dry,29,4,2,2,30,67,0.3,156,0.7,156,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00901,0.000354,0.112,0.0044,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.3,35.2,35.2,844
2010-11-28,2010,2,9,332,224.88,0.7,4,Mod_Dry,29,4,2,2,30,67,0.3,157.9,0.7,157.9,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.5,25.5,0.104,0.00917,0.00036,0.113,0.00443,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2010-11-29,2010,2,9,333,228.98,0.69,4,Mod_Dry,29,4,2,2,30,67,0.29,162,0.71,162,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00952,0.000374,0.115,0.00451,1,0.161,0.276,0.0108,25.2,0.943,0.971,0.915,37.7,36.6,36.6,878
2010-11-30,2010,2,9,334,231.99,0.68,4,Mod_Dry,29,4,2,2,30,67,0.29,165,0.71,165,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00977,0.000385,0.116,0.00456,1,0.165,0.281,0.0111,25.1,0.944,0.972,0.918,38.4,37.3,37.3,895
2010-12-01,2010,3,9,335,235.54,0.67,5,Dry,26,4,3,2,24,59,0.25,176.5,0.75,176.5,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.109,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.3,40.3,966
2010-12-02,2010,3,9,336,240.19,0.66,5,Dry,26,4,3,2,24,59,0.25,181.2,0.75,181.2,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.00044,0.122,0.00482,1,0.187,0.309,0.0122,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2010-12-03,2010,3,10,337,243.75,0.66,5,Dry,26,4,3,2,24,59,0.24,184.8,0.76,184.8,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000452,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.2,42.2,1010
2010-12-04,2010,3,10,338,247.85,0.65,5,Dry,26,4,3,2,24,59,0.24,188.8,0.76,188.8,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000466,0.126,0.00496,1,0.197,0.323,0.0128,25,0.951,0.98,0.932,44,43.1,43.1,1040
2010-12-05,2010,3,10,339,249.76,0.64,5,Dry,26,4,3,2,24,59,0.24,190.8,0.76,190.8,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000473,0.126,0.005,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2010-12-06,2010,3,10,340,251.68,0.64,5,Dry,26,4,3,2,24,59,0.23,192.7,0.77,192.7,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2010-12-07,2010,3,10,341,255.23,0.63,5,Dry,26,4,3,2,24,59,0.23,196.2,0.77,196.2,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000492,0.129,0.0051,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.8,44.9,44.9,1080
2010-12-08,2010,3,10,342,259.33,0.63,5,Dry,26,4,3,2,24,59,0.23,200.3,0.77,200.3,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00517,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2010-12-09,2010,3,10,343,263.43,0.62,5,Dry,26,4,3,2,24,59,0.22,204.4,0.78,204.4,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.00052,0.132,0.00525,1,0.218,0.351,0.0139,24.9,0.955,0.98,0.936,47.7,46.7,46.7,1120
2010-12-10,2010,3,11,344,265.9,0.61,5,Dry,26,4,3,2,24,59,0.22,206.9,0.78,206.9,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000528,0.134,0.00529,1,0.222,0.355,0.0141,24.9,0.956,0.98,0.937,48.3,47.3,47.3,1140
2010-12-11,2010,3,11,345,267.81,0.61,5,Dry,26,4,3,2,24,59,0.22,208.8,0.78,208.8,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00533,1,0.224,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1150
2010-12-12,2010,3,11,346,269.18,0.61,5,Dry,26,4,3,2,24,59,0.22,210.2,0.78,210.2,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,49,48,48,1150
2010-12-13,2010,3,11,347,272.73,0.6,5,Dry,26,4,3,2,24,59,0.22,213.7,0.78,213.7,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000552,0.137,0.00542,1,0.231,0.368,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2010-12-14,2010,3,11,348,276.29,0.59,5,Dry,26,4,3,2,24,59,0.21,217.3,0.79,217.3,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000564,0.138,0.00548,1,0.236,0.374,0.0148,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2010-12-15,2010,3,11,349,281.48,0.59,5,Dry,26,4,3,2,24,59,0.21,222.5,0.79,222.5,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0147,0.000582,0.14,0.00558,1,0.243,0.383,0.0152,24.8,0.959,0.98,0.94,51.9,48.2,48.2,1160
2010-12-16,2010,3,11,350,283.94,0.58,5,Dry,26,4,3,2,24,59,0.21,224.9,0.79,224.9,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.127,0.0149,0.000591,0.141,0.00562,1,0.246,0.388,0.0154,24.8,0.959,0.98,0.94,52.4,48.2,48.2,1160
2010-12-17,2010,3,12,351,284.22,0.58,5,Dry,26,4,3,2,24,59,0.21,225.2,0.79,225.2,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.127,0.0149,0.000592,0.142,0.00563,1,0.247,0.388,0.0154,24.8,0.959,0.98,0.94,52.5,48.2,48.2,1160
2010-12-18,2010,3,12,352,285.04,0.58,5,Dry,26,4,3,2,24,59,0.21,226,0.79,226,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000595,0.142,0.00564,1,0.248,0.39,0.0155,24.8,0.959,0.98,0.94,52.7,48.2,48.2,1160
2010-12-19,2010,3,12,353,288.59,0.58,5,Dry,26,4,3,2,24,59,0.2,229.6,0.8,229.6,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000607,0.143,0.00571,2,0.0975,0.241,0.00958,24.9,0.923,0.97,0.895,25.9,25.1,50.2,1200
2010-12-20,2010,3,12,354,295.43,0.57,5,Dry,26,4,3,2,24,59,0.2,236.4,0.8,236.4,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.131,0.0158,0.000631,0.146,0.00583,2,0.102,0.249,0.0099,24.9,0.925,0.97,0.897,26.7,25.9,51.7,1240
2010-12-21,2010,3,12,355,302.81,0.56,5,Dry,26,4,3,2,24,59,0.2,243.8,0.81,243.8,0,0,0,0,-2,2,26,4,3,0,26,277,990,964.9,25.1,0.133,0.0165,0.000657,0.15,0.00597,2,0.107,0.257,0.0102,24.8,0.927,0.97,0.899,27.5,26.7,53.4,1280
2010-12-22,2010,3,12,356,310.19,0.55,5,Dry,26,4,3,2,24,59,0.19,251.2,0.81,251.2,0,0,0,0,-2,2,26,4,3,0,26,284,990,965,25,0.136,0.0176,0.000701,0.153,0.00612,2,0.112,0.265,0.0106,24.8,0.929,0.97,0.902,28.4,27.5,55,1320
2010-12-23,2010,3,12,357,317.03,0.54,5,Dry,26,4,3,2,24,59,0.19,258,0.81,258,0,0,0,0,-2,2,26,4,3,0,26,291,990,965,25,0.138,0.0208,0.000831,0.159,0.00636,2,0.117,0.276,0.011,24.7,0.931,0.97,0.903,29.1,28.3,56.5,1360
2010-12-24,2010,3,13,358,322.77,0.53,5,Dry,26,4,3,2,24,59,0.18,263.8,0.82,263.8,0,0,0,0,-2,2,26,4,3,0,26,297,990,965,25,0.14,0.0235,0.00094,0.164,0.00655,2,0.121,0.284,0.0114,24.7,0.932,0.97,0.904,29.8,28.9,57.8,1390
2010-12-25,2010,3,13,359,329.61,0.52,5,Dry,26,4,3,2,24,59,0.18,270.6,0.82,270.6,0,0,0,0,-2,2,26,4,3,0,26,304,990,965,25,0.143,0.0267,0.00107,0.169,0.00679,2,0.125,0.295,0.0118,24.7,0.934,0.97,0.906,30.5,29.6,59.3,1420
2010-12-26,2010,3,13,360,340.27,0.51,5,Dry,26,4,3,2,24,59,0.17,281.3,0.83,281.3,0,0,0,0,-2,2,26,4,3,0,26,314,990,965.1,24.9,0.146,0.0318,0.00128,0.178,0.00716,2,0.132,0.311,0.0125,24.6,0.936,0.97,0.908,31.7,30.8,61.6,1480
2010-12-27,2010,3,13,361,351.48,0.5,5,Dry,26,4,3,2,24,59,0.17,292.5,0.83,292.5,0,0,0,0,-2,2,26,4,3,0,26,325,990,965.2,24.8,0.15,0.0371,0.00149,0.187,0.00755,2,0.14,0.327,0.0132,24.5,0.938,0.97,0.91,33,32,64,1540
2010-12-28,2010,3,13,362,364.88,0.49,5,Dry,26,4,3,2,24,59,0.16,305.9,0.84,305.9,0,0,0,0,-2,2,26,4,3,0,26,339,990,965.2,24.8,0.155,0.0434,0.00175,0.199,0.00801,2,0.149,0.347,0.014,24.4,0.941,0.97,0.913,34.5,33.4,66.9,1610
2010-12-29,2010,3,13,363,379.92,0.47,5,Dry,26,4,3,2,24,59,0.15,320.9,0.84,320.9,0,0,0,0,-2,2,26,4,3,0,26,354,990,965.3,24.7,0.16,0.0505,0.00204,0.211,0.00854,2,0.159,0.37,0.015,24.3,0.943,0.97,0.915,36.1,35,70.1,1680
2010-12-30,2010,3,13,364,395.5,0.46,5,Dry,26,4,3,2,24,59,0.15,336.5,0.85,336.5,0,0,0,0,-2,2,26,4,3,0,26,370,990,965.4,24.6,0.166,0.0578,0.00235,0.224,0.00909,2,0.17,0.393,0.016,24.2,0.946,0.971,0.919,37.8,36.7,73.5,1760
2010-12-31,2010,3,14,365,411.09,0.44,5,Dry,26,4,3,2,24,59,0.14,352.1,0.86,352.1,0,0,0,0,-2,2,26,4,3,0,26,385,990,965.4,24.6,0.171,0.0652,0.00266,0.237,0.00964,2,0.18,0.417,0.017,24.1,0.948,0.975,0.925,39.5,38.5,77.1,1850
2011-01-01,2010,4,14,1,426.13,0.43,5,Dry,29,5,4,2,33,73,0.17,353.1,0.83,353.1,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.174,0.0657,0.00268,0.239,0.00977,2,0.181,0.42,0.0172,24.1,0.949,0.975,0.925,39.5,38.5,77.1,1850
2011-01-02,2010,4,14,2,442.26,0.42,5,Dry,29,5,4,2,33,73,0.17,369.3,0.83,369.3,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.0733,0.003,0.253,0.0103,2,0.192,0.444,0.0182,24,0.951,0.979,0.931,41.3,40.4,80.8,1940
2011-01-03,2010,4,14,3,457.85,0.41,5,Dry,29,5,4,2,33,73,0.16,384.9,0.84,384.9,0,0,0,0,-2,2,29,5,4,0,35,423,990,965.7,24.3,0.185,0.0806,0.00331,0.265,0.0109,2,0.202,0.468,0.0192,23.9,0.953,0.98,0.934,42.9,42.1,84.2,2020
2011-01-04,2010,4,14,4,471.25,0.4,5,Dry,29,5,4,2,33,73,0.15,398.3,0.84,398.3,0,0,0,0,-2,2,29,5,4,0,35,436,990,965.7,24.3,0.189,0.087,0.00358,0.276,0.0114,2,0.211,0.488,0.0201,23.8,0.955,0.98,0.936,44.4,43.5,86.9,2090
2011-01-05,2010,4,14,5,484.1,0.39,5,Dry,29,5,4,2,33,73,0.15,411.1,0.85,411.1,0,0,0,0,-2,2,29,5,4,0,35,449,990,965.8,24.2,0.194,0.093,0.00384,0.287,0.0119,2,0.22,0.507,0.0209,23.7,0.956,0.98,0.937,45.7,44.8,89.6,2150
2011-01-06,2010,4,14,6,500.23,0.38,5,Dry,29,5,4,2,33,73,0.15,427.2,0.85,427.2,0,0,0,0,-2,2,29,5,4,0,35,465,990,965.9,24.1,0.2,0.101,0.00417,0.3,0.0124,2,0.231,0.531,0.022,23.6,0.957,0.98,0.938,47.3,46.4,92.8,2230
2011-01-07,2010,4,15,7,517.46,0.37,5,Dry,29,5,4,2,33,73,0.14,444.5,0.86,444.5,0,0,0,0,-2,2,29,5,4,0,35,482,990,965.9,24.1,0.206,0.109,0.00452,0.315,0.0131,2,0.243,0.557,0.0231,23.5,0.958,0.98,0.939,49.1,48.1,96.2,2310
2011-01-08,2010,4,15,8,536.87,0.36,5,Dry,29,5,4,2,33,73,0.14,463.9,0.86,463.9,0,0,0,0,-2,2,29,5,4,0,35,502,990,966,24,0.213,0.118,0.00492,0.331,0.0138,2,0.256,0.586,0.0244,23.4,0.957,0.98,0.938,50.9,48.2,96.4,2310
2011-01-09,2010,4,15,9,559.02,0.34,5,Dry,29,5,4,2,33,73,0.13,486,0.87,486,0,0,0,0,-2,2,29,5,4,0,35,524,990,966.1,23.9,0.224,0.128,0.00538,0.353,0.0148,3,0.161,0.514,0.0215,23.4,0.945,0.97,0.916,35.1,34,102,2450
2011-01-10,2010,4,15,10,582.81,0.33,5,Dry,29,5,4,2,33,73,0.13,509.8,0.88,509.8,0,0,0,0,-2,2,29,5,4,0,35,548,990,966.2,23.8,0.238,0.142,0.00595,0.379,0.016,3,0.172,0.551,0.0232,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2011-01-11,2010,4,15,11,606.05,0.31,3,Normal,41,6,4,3,66,120,0.2,486.1,0.8,486.1,0,0,0,0,-3,3,41,6,4,0,69,537,990,966.3,23.7,0.232,0.128,0.00542,0.36,0.0152,2,0.271,0.631,0.0266,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
2011-01-12,2010,4,15,12,629.29,0.3,3,Normal,41,6,4,3,66,120,0.19,509.3,0.81,509.3,0,0,0,0,-3,3,41,6,4,0,69,560,990,966.4,23.6,0.245,0.141,0.00599,0.386,0.0164,3,0.172,0.558,0.0237,23,0.947,0.97,0.919,36.3,35.2,106,2540
2011-01-13,2010,4,15,13,652.54,0.29,3,Normal,41,6,4,3,66,120,0.18,532.5,0.82,532.5,0,0,0,0,-3,3,41,6,4,0,69,584,990,966.5,23.5,0.258,0.157,0.00667,0.415,0.0177,3,0.182,0.597,0.0254,22.9,0.949,0.971,0.922,37.8,36.8,110,2650
2011-01-14,2010,4,16,14,674.68,0.28,3,Normal,41,6,4,3,66,120,0.18,554.7,0.82,554.7,0,0,0,0,-3,3,41,6,4,0,69,606,990,966.6,23.4,0.271,0.172,0.00733,0.442,0.0189,3,0.192,0.634,0.0271,22.8,0.951,0.974,0.927,39.3,38.3,115,2750
2011-01-15,2010,4,16,15,697.93,0.27,3,Normal,41,6,4,3,66,120,0.17,577.9,0.83,577.9,0,0,0,0,-3,3,41,6,4,0,69,629,990,966.7,23.3,0.284,0.187,0.00803,0.471,0.0202,3,0.203,0.674,0.0289,22.6,0.953,0.978,0.931,40.7,39.8,119,2870
2011-01-16,2010,4,16,16,721.17,0.26,3,Normal,41,6,4,3,66,120,0.17,601.2,0.83,601.2,0,0,0,0,-3,3,41,6,4,0,69,652,990,966.8,23.2,0.297,0.203,0.00873,0.5,0.0215,3,0.213,0.713,0.0307,22.5,0.954,0.98,0.935,42.2,41.4,124,2980
2011-01-17,2010,4,16,17,746.05,0.25,3,Normal,41,6,4,3,66,120,0.16,626,0.84,626,0,0,0,0,-3,3,41,6,4,0,69,677,990,966.9,23.1,0.311,0.219,0.00948,0.53,0.0229,3,0.224,0.755,0.0326,22.4,0.955,0.98,0.936,43.7,42.8,129,3080
2011-01-18,2010,4,16,18,769.84,0.24,3,Normal,41,6,4,3,66,120,0.16,649.8,0.84,649.8,0,0,0,0,-3,3,41,6,4,0,69,701,990,967,23,0.325,0.235,0.0102,0.56,0.0243,3,0.235,0.795,0.0345,22.2,0.956,0.98,0.937,45.1,44.2,133,3190
2011-01-19,2010,4,16,19,785.57,0.23,3,Normal,41,6,4,3,66,120,0.15,665.6,0.85,665.6,0,0,0,0,-3,3,41,6,4,0,69,717,990,967,23,0.334,0.246,0.0107,0.579,0.0252,3,0.242,0.821,0.0358,22.1,0.957,0.98,0.938,46.1,45.2,135,3250
2011-01-20,2010,4,16,20,802.6,0.22,3,Normal,41,6,4,3,66,120,0.15,682.6,0.85,682.6,0,0,0,0,-3,3,41,6,4,0,69,734,990,967.1,22.9,0.343,0.257,0.0112,0.6,0.0262,3,0.25,0.85,0.0371,22,0.957,0.98,0.938,47.1,46.1,138,3320
2011-01-21,2010,4,17,21,821.72,0.22,2,Mod_Wet,46,7,6,4,76,139,0.17,682.7,0.83,682.7,0,0,0,0,-4,4,46,7,6,0,80,742,990,967.2,22.8,0.348,0.257,0.0113,0.605,0.0265,3,0.25,0.855,0.0375,22,0.957,0.98,0.938,46.9,46,138,3310
2011-01-22,2010,4,17,22,838.57,0.21,2,Mod_Wet,46,7,6,4,76,139,0.17,699.6,0.83,699.6,0,0,0,0,-4,4,46,7,6,0,80,759,990,967.3,22.7,0.358,0.268,0.0118,0.626,0.0275,3,0.257,0.883,0.0388,21.9,0.957,0.98,0.938,47.8,46.9,141,3380
2011-01-23,2010,4,17,23,856.32,0.2,2,Mod_Wet,46,7,6,4,76,139,0.16,717.3,0.84,717.3,0,0,0,0,-4,4,46,7,6,0,80,776,990,967.3,22.7,0.368,0.28,0.0124,0.648,0.0286,3,0.265,0.913,0.0403,21.8,0.957,0.98,0.938,48.8,47.8,144,3450
2011-01-24,2010,4,17,24,874.88,0.2,2,Mod_Wet,46,7,6,4,76,139,0.16,735.9,0.84,735.9,0,0,0,0,-4,4,46,7,6,0,80,795,990,967.4,22.6,0.383,0.293,0.0129,0.675,0.0299,3,0.274,0.949,0.042,21.7,0.957,0.98,0.938,49.8,48.2,145,3470
2011-01-25,2010,4,17,25,894.14,0.19,2,Mod_Wet,46,7,6,4,76,139,0.15,755.1,0.84,755.1,0,0,0,0,-4,4,46,7,6,0,80,814,990,967.5,22.5,0.4,0.304,0.0135,0.705,0.0313,3,0.281,0.986,0.0438,21.5,0.957,0.98,0.938,50.9,48.2,145,3470
2011-01-26,2010,4,17,26,914.06,0.19,2,Mod_Wet,46,7,6,4,76,139,0.15,775.1,0.85,775.1,0,0,0,0,-4,4,46,7,6,0,80,834,990,967.6,22.4,0.418,0.314,0.014,0.733,0.0326,3,0.287,1.02,0.0454,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2011-01-27,2010,4,17,27,939.2,0.18,2,Mod_Wet,46,7,6,4,76,139,0.15,800.2,0.85,800.2,0,0,0,0,-4,4,46,7,6,0,80,859,990,967.7,22.3,0.441,0.326,0.0146,0.768,0.0344,4,0.213,0.98,0.0439,21.4,0.953,0.976,0.93,40,39,156,3740
2011-01-28,2010,4,18,28,960.39,0.17,2,Mod_Wet,46,7,6,4,76,139,0.14,821.4,0.85,821.4,0,0,0,0,-4,4,46,7,6,0,80,880,990,967.7,22.3,0.461,0.337,0.0151,0.797,0.0358,4,0.22,1.02,0.0457,21.2,0.954,0.978,0.932,40.8,39.9,160,3830
2011-01-29,2010,4,18,29,986.97,0.17,2,Mod_Wet,46,7,6,4,76,139,0.14,848,0.86,848,0,0,0,0,-4,4,46,7,6,0,80,907,990,967.8,22.2,0.485,0.349,0.0158,0.835,0.0377,4,0.229,1.06,0.048,21.1,0.954,0.98,0.935,41.8,41,164,3940
2011-01-30,2010,4,18,30,1019.3,0.16,2,Mod_Wet,46,7,6,4,76,139,0.14,880.3,0.86,880.3,0,0,0,0,-4,4,46,7,6,0,80,939,990,968,22,0.515,0.365,0.0166,0.88,0.0399,4,0.24,1.12,0.0508,20.9,0.955,0.98,0.936,43.1,42.3,169,4060
2011-01-31,2010,4,18,31,1057.7,0.15,2,Mod_Wet,46,7,6,4,76,139,0.13,918.7,0.87,918.7,0,0,0,0,-4,4,46,7,6,0,80,978,990,968.1,21.9,0.55,0.384,0.0175,0.934,0.0426,4,0.253,1.19,0.0541,20.7,0.955,0.98,0.936,44.6,43.7,175,4200
2011-02-01,2010,5,18,32,1102.7,0.14,2,Mod_Wet,49,8,7,5,93,162,0.15,940.6,0.85,940.6,0,0,0,0,-5,5,49,8,7,0,98,1000,990,968.2,21.8,0.575,0.394,0.0181,0.969,0.0445,4,0.26,1.23,0.0564,20.5,0.955,0.98,0.936,45.3,44.4,177,4260
2011-02-02,2010,5,18,33,1148.9,0.13,2,Mod_Wet,49,8,7,5,93,162,0.14,986.9,0.86,986.9,0,0,0,0,-5,5,49,8,7,0,98,1050,990,968.4,21.6,0.627,0.417,0.0193,1.04,0.0482,4,0.276,1.32,0.061,20.3,0.955,0.98,0.936,47,46,184,4420
2011-02-03,2010,5,18,34,1202.1,0.13,2,Mod_Wet,49,8,7,5,93,162,0.14,1040,0.86,1040,0,0,0,0,-5,5,49,8,7,0,98,1100,990,968.5,21.5,0.704,0.513,0.0239,1.22,0.0567,4,0.288,1.51,0.0701,20,0.955,0.98,0.936,48.6,47.6,191,4570
2011-02-04,2010,5,19,35,1262.5,0.12,2,Mod_Wet,49,8,7,5,93,162,0.13,1101,0.87,1100,1,0,0,0,-5,6,49,8,7,0,99,1160,990,968.7,21.3,0.792,0.648,0.0305,1.44,0.0677,4,0.3,1.74,0.0818,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2011-02-05,2010,5,19,36,1318.6,0.11,2,Mod_Wet,49,8,7,5,93,162,0.12,1157,0.88,1100,57,13,2,2,-3,43,62,10,9,2,136,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2011-02-06,2010,5,19,37,1376,0.11,2,Mod_Wet,49,8,7,5,93,162,0.12,1214,0.88,1100,114,26,3,3,-2,84,75,11,10,3,177,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.2,48.2,193,4620
2011-02-07,2010,5,19,38,1415.9,0.1,2,Mod_Wet,49,8,7,5,93,162,0.11,1254,0.89,1100,154,35,5,5,0,109,84,13,12,5,202,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.8,47.8,191,4590
2011-02-08,2010,5,19,39,1456.4,0.098,2,Mod_Wet,49,8,7,5,93,162,0.11,1294,0.89,1100,194,44,6,6,1,137,93,14,13,6,230,1220,990,969.3,20.7,0.874,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2011-02-09,2010,5,19,40,1497.4,0.091,2,Mod_Wet,49,8,7,5,93,162,0.11,1335,0.89,1100,235,51,7,7,2,168,100,15,14,7,261,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,48,47,188,4510
2011-02-10,2010,5,19,41,1538.9,0.086,2,Mod_Wet,49,8,7,5,93,162,0.1,1377,0.9,1100,277,51,8,8,3,207,100,16,15,8,300,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0757,4,0.3,1.84,0.0904,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2011-02-11,2010,5,20,42,1574.4,0.081,2,Mod_Wet,49,8,7,5,93,162,0.1,1412,0.9,1100,312,51,9,10,4,238,100,17,17,9,331,1230,990,969.7,20.3,0.903,0.648,0.032,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2011-02-12,2010,5,20,43,1610.3,0.077,2,Mod_Wet,49,8,7,5,93,162,0.1,1448,0.9,1100,348,51,10,11,5,271,100,18,18,10,364,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46,184,4420
2011-02-13,2010,5,20,44,1646.5,0.072,2,Mod_Wet,49,8,7,5,93,162,0.098,1484,0.9,1100,384,51,10,12,7,304,100,18,19,12,397,1240,990,970,20,0.911,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2011-02-14,2010,5,20,45,1676.3,0.068,2,Mod_Wet,49,8,7,5,93,162,0.097,1514,0.9,1100,414,51,10,13,7,333,100,18,20,12,426,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2011-02-15,2010,5,20,46,1706.4,0.064,2,Mod_Wet,49,8,7,5,93,162,0.095,1544,0.91,1100,444,51,10,14,8,361,100,18,21,13,454,1240,990,970.2,19.8,0.916,0.648,0.0326,1.56,0.0788,4,0.3,1.86,0.0939,18,0.951,0.98,0.932,46.1,45.2,181,4340
2011-02-16,2010,5,20,47,1736.7,0.061,2,Mod_Wet,49,8,7,5,93,162,0.093,1575,0.91,1100,475,51,10,14,9,391,100,18,21,14,484,1240,990,970.2,19.8,0.916,0.648,0.0328,1.56,0.0792,4,0.3,1.86,0.0944,17.9,0.951,0.98,0.932,45.9,45,180,4320
2011-02-17,2010,5,20,48,1760.4,0.057,2,Mod_Wet,49,8,7,5,93,162,0.092,1598,0.91,1100,498,51,10,15,10,412,100,18,22,15,505,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.7,179,4300
2011-02-18,2010,5,21,49,1784.2,0.054,2,Mod_Wet,49,8,7,5,93,162,0.091,1622,0.91,1100,522,51,10,16,11,434,100,18,23,16,527,1240,990,970.4,19.6,0.921,0.648,0.0331,1.57,0.0801,4,0.3,1.87,0.0954,17.7,0.95,0.98,0.931,45.4,44.5,178,4280
2011-02-19,2010,5,21,50,1801.3,0.051,2,Mod_Wet,49,8,7,5,93,162,0.09,1639,0.91,1100,539,51,10,16,11,451,100,18,23,16,544,1240,990,970.5,19.5,0.921,0.648,0.0332,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2011-02-20,2010,5,21,51,1818.4,0.049,2,Mod_Wet,49,8,7,5,93,162,0.089,1656,0.91,1100,556,51,10,17,12,466,100,18,24,17,559,1240,990,970.5,19.5,0.924,0.648,0.0333,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2011-02-21,2010,5,21,52,1835.7,0.047,2,Mod_Wet,49,8,7,5,93,162,0.088,1674,0.91,1100,574,51,10,18,12,483,100,18,25,17,576,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2011-02-22,2010,5,21,53,1846,0.046,2,Mod_Wet,49,8,7,5,93,162,0.088,1684,0.91,1100,584,51,10,18,13,492,100,18,25,18,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2011-02-23,2010,5,21,54,1849.5,0.045,2,Mod_Wet,49,8,7,5,93,162,0.088,1687,0.91,1100,587,51,10,18,13,495,100,18,25,18,588,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2011-02-24,2010,5,21,55,1852.9,0.045,2,Mod_Wet,49,8,7,5,93,162,0.087,1691,0.91,1100,591,51,10,18,13,499,100,18,25,18,592,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0813,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2011-02-25,2010,5,22,56,1856.4,0.044,2,Mod_Wet,49,8,7,5,93,162,0.087,1694,0.91,1100,594,51,10,18,13,502,100,18,25,18,595,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2011-02-26,2010,5,22,57,1852.9,0.045,2,Mod_Wet,49,8,7,5,93,162,0.087,1691,0.91,1100,591,51,10,18,13,499,100,18,25,18,592,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0813,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2011-02-27,2010,5,22,58,1849.5,0.045,2,Mod_Wet,49,8,7,5,93,162,0.088,1687,0.91,1100,587,51,10,18,13,495,100,18,25,18,588,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2011-02-28,2010,5,22,59,1846,0.046,2,Mod_Wet,49,8,7,5,93,162,0.088,1684,0.91,1100,584,51,10,18,13,492,100,18,25,18,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2011-03-01,2010,6,22,60,1842.5,0.046,2,Mod_Wet,59,11,12,13,144,239,0.13,1604,0.87,1100,504,41,7,13,2,441,100,18,25,15,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2011-03-02,2010,6,22,61,1839.1,0.046,2,Mod_Wet,59,11,12,13,144,239,0.13,1600,0.87,1100,500,41,7,13,2,437,100,18,25,15,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2011-03-03,2010,6,22,62,1835.7,0.047,2,Mod_Wet,59,11,12,13,144,239,0.13,1597,0.87,1100,497,41,7,13,2,434,100,18,25,15,578,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2011-03-04,2010,6,23,63,1832.2,0.047,2,Mod_Wet,59,11,12,13,144,239,0.13,1593,0.87,1100,493,41,7,13,2,430,100,18,25,15,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2011-03-05,2010,6,23,64,1835.7,0.047,2,Mod_Wet,59,11,12,13,144,239,0.13,1597,0.87,1100,497,41,7,13,2,434,100,18,25,15,578,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2011-03-06,2010,6,23,65,1839.1,0.046,2,Mod_Wet,59,11,12,13,144,239,0.13,1600,0.87,1100,500,41,7,13,2,437,100,18,25,15,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2011-03-07,2010,6,23,66,1842.5,0.046,2,Mod_Wet,59,11,12,13,144,239,0.13,1604,0.87,1100,504,41,7,13,2,441,100,18,25,15,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2011-03-08,2010,6,23,67,1846,0.046,2,Mod_Wet,59,11,12,13,144,239,0.13,1607,0.87,1100,507,41,7,13,2,444,100,18,25,15,588,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2011-03-09,2010,6,23,68,1849.5,0.045,2,Mod_Wet,59,11,12,13,144,239,0.13,1610,0.87,1100,510,41,7,13,2,447,100,18,25,15,591,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2011-03-10,2010,6,23,69,1846,0.046,2,Mod_Wet,59,11,12,13,144,239,0.13,1607,0.87,1100,507,41,7,13,2,444,100,18,25,15,588,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2011-03-11,2010,6,24,70,1842.5,0.046,3,Normal,49,9,9,9,107,183,0.099,1660,0.9,1100,560,51,9,16,8,476,100,18,25,17,583,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2011-03-12,2010,6,24,71,1839.1,0.046,3,Normal,49,9,9,9,107,183,0.1,1656,0.9,1100,556,51,9,16,8,472,100,18,25,17,579,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2011-03-13,2010,6,24,72,1835.7,0.047,3,Normal,49,9,9,9,107,183,0.1,1653,0.9,1100,553,51,9,16,8,469,100,18,25,17,576,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2011-03-14,2010,6,24,73,1839.1,0.046,3,Normal,49,9,9,9,107,183,0.1,1656,0.9,1100,556,51,9,16,8,472,100,18,25,17,579,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2011-03-15,2010,6,24,74,1842.5,0.046,3,Normal,49,9,9,9,107,183,0.099,1660,0.9,1100,560,51,9,16,8,476,100,18,25,17,583,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2011-03-16,2010,6,24,75,1846,0.046,3,Normal,49,9,9,9,107,183,0.099,1663,0.9,1100,563,51,9,16,8,479,100,18,25,17,586,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2011-03-17,2010,6,24,76,1849.5,0.045,3,Normal,49,9,9,9,107,183,0.099,1666,0.9,1100,566,51,9,16,8,482,100,18,25,17,589,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2011-03-18,2010,6,25,77,1852.9,0.045,3,Normal,49,9,9,9,107,183,0.099,1670,0.9,1100,570,51,9,16,8,486,100,18,25,17,593,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0813,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2011-03-19,2010,6,25,78,1856.4,0.044,3,Normal,49,9,9,9,107,183,0.099,1673,0.9,1100,573,51,9,16,8,489,100,18,25,17,596,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2011-03-20,2010,6,25,79,1859.8,0.044,3,Normal,49,9,9,9,107,183,0.098,1677,0.9,1100,577,51,9,16,8,493,100,18,25,17,600,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2011-03-21,2010,6,25,80,1863.3,0.044,3,Normal,49,9,9,9,107,183,0.098,1680,0.9,1100,580,51,9,16,8,496,100,18,25,17,603,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2011-03-22,2010,6,25,81,1866.8,0.043,3,Normal,49,9,9,9,107,183,0.098,1684,0.9,1100,584,51,9,16,9,499,100,18,25,18,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2011-03-23,2010,6,25,82,1870.3,0.043,3,Normal,49,9,9,9,107,183,0.098,1687,0.9,1100,587,51,9,16,9,502,100,18,25,18,609,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2011-03-24,2010,6,25,83,1873.7,0.042,3,Normal,49,9,9,9,107,183,0.098,1691,0.9,1100,591,51,9,16,9,506,100,18,25,18,613,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2011-03-25,2010,6,26,84,1877.2,0.042,3,Normal,49,9,9,9,107,183,0.098,1694,0.9,1100,594,51,9,16,9,509,100,18,25,18,616,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2011-03-26,2010,6,26,85,1887.6,0.041,3,Normal,49,9,9,9,107,183,0.097,1705,0.9,1100,605,51,9,16,9,520,100,18,25,18,627,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2011-03-27,2010,6,26,86,1898.1,0.04,3,Normal,49,9,9,9,107,183,0.096,1715,0.9,1100,615,51,9,16,9,530,100,18,25,18,637,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2011-03-28,2010,6,26,87,1908.6,0.039,3,Normal,49,9,9,9,107,183,0.096,1726,0.9,1100,626,51,9,16,10,540,100,18,25,19,647,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2011-03-29,2010,6,26,88,1926.1,0.038,3,Normal,49,9,9,9,107,183,0.095,1743,0.91,1100,643,51,9,16,10,557,100,18,25,19,664,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2011-03-30,2010,6,26,89,1943.7,0.037,3,Normal,49,9,9,9,107,183,0.094,1761,0.91,1100,661,51,9,16,11,574,100,18,25,20,681,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2011-03-31,2010,6,26,90,1968.4,0.035,3,Normal,49,9,9,9,107,183,0.093,1785,0.91,1100,685,51,9,16,12,597,100,18,25,21,704,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2011-04-01,2010,7,27,91,2000.3,0.033,3,Normal,54,13,14,19,117,217,0.11,1783,0.89,1100,683,46,5,11,1,620,100,18,25,20,737,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2011-04-02,2010,7,27,92,2032.4,0.03,3,Normal,54,13,14,19,117,217,0.11,1815,0.89,1100,715,46,5,11,2,651,100,18,25,21,768,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2011-04-03,2010,7,27,93,2071.9,0.028,3,Normal,54,13,14,19,117,217,0.1,1855,0.9,1100,755,46,5,11,4,689,100,18,25,23,806,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2011-04-04,2010,7,27,94,2111.7,0.026,3,Normal,54,13,14,19,117,217,0.1,1895,0.9,1100,795,46,5,11,5,728,100,18,25,24,845,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2011-04-05,2010,7,27,95,2159,0.023,3,Normal,54,13,14,19,117,217,0.1,1942,0.9,1100,842,46,5,11,6,774,100,18,25,25,891,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2011-04-06,2010,7,27,96,2214,0.02,3,Normal,54,13,14,19,117,217,0.098,1997,0.9,1100,897,46,5,11,8,827,100,18,25,27,944,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2011-04-07,2010,7,27,97,2269.5,0.017,3,Normal,54,13,14,19,117,217,0.096,2053,0.9,1100,953,46,5,11,10,881,100,18,25,29,998,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2011-04-08,2010,7,28,98,2303,0.016,3,Normal,54,13,14,19,117,217,0.094,2086,0.91,1100,986,46,5,11,11,913,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2011-04-09,2010,7,28,99,2336.7,0.015,3,Normal,54,13,14,19,117,217,0.093,2120,0.91,1100,1020,46,5,11,12,946,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3890
2011-04-10,2010,7,28,100,2370.5,0.013,3,Normal,54,13,14,19,117,217,0.091,2154,0.91,1100,1050,46,5,11,13,979,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2011-04-11,2010,7,28,101,2397,0.012,3,Normal,54,13,14,19,117,217,0.09,2180,0.91,1100,1080,46,5,11,13,1010,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.924,41,40.1,160,3850
2011-04-12,2010,7,28,102,2415.9,0.011,3,Normal,54,13,14,19,117,217,0.09,2199,0.91,1100,1100,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2011-04-13,2010,7,28,103,2427.3,0.011,3,Normal,54,13,14,19,117,217,0.089,2210,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2011-04-14,2010,7,28,104,2438.7,0.01,3,Normal,54,13,14,19,117,217,0.089,2222,0.91,1100,1120,46,5,11,15,1050,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2011-04-15,2010,7,29,105,2442.5,0.01,3,Normal,54,13,14,19,117,217,0.089,2225,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.7,159,3820
2011-04-16,2010,7,29,106,2446.3,0.01,3,Normal,54,13,14,19,117,217,0.089,2229,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2011-04-17,2010,7,29,107,2442.5,0.01,3,Normal,54,13,14,19,117,217,0.089,2225,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.7,159,3820
2011-04-18,2010,7,29,108,2438.7,0.01,3,Normal,54,13,14,19,117,217,0.089,2222,0.91,1100,1120,46,5,11,15,1050,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2011-04-19,2010,7,29,109,2427.3,0.011,3,Normal,54,13,14,19,117,217,0.089,2210,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2011-04-20,2010,7,29,110,2408.3,0.012,3,Normal,54,13,14,19,117,217,0.09,2191,0.91,1100,1090,46,5,11,14,1020,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2011-04-21,2010,7,29,111,2389.4,0.012,3,Normal,54,13,14,19,117,217,0.091,2172,0.91,1100,1070,46,5,11,13,997,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2011-04-22,2010,7,30,112,2370.5,0.013,3,Normal,54,13,14,19,117,217,0.091,2154,0.91,1100,1050,46,5,11,13,979,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2011-04-23,2010,7,30,113,2351.7,0.014,3,Normal,54,13,14,19,117,217,0.092,2135,0.91,1100,1040,46,5,11,12,961,100,18,25,31,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,161,3880
2011-04-24,2010,7,30,114,2325.5,0.015,3,Normal,54,13,14,19,117,217,0.093,2108,0.91,1100,1010,46,5,11,11,935,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2011-04-25,2010,7,30,115,2299.3,0.016,3,Normal,54,13,14,19,117,217,0.094,2082,0.91,1100,982,46,5,11,10,910,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2011-04-26,2010,7,30,116,2273.2,0.017,3,Normal,54,13,14,19,117,217,0.096,2056,0.91,1100,956,46,5,11,10,884,100,18,25,29,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2011-04-27,2010,7,30,117,2239.9,0.019,3,Normal,54,13,14,19,117,217,0.097,2023,0.9,1100,923,46,5,11,9,852,100,18,25,28,969,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2011-04-28,2010,7,30,118,2199.3,0.021,3,Normal,54,13,14,19,117,217,0.099,1982,0.9,1100,882,46,5,11,7,813,100,18,25,26,930,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2011-04-29,2010,7,31,119,2159,0.023,3,Normal,54,13,14,19,117,217,0.1,1942,0.9,1100,842,46,5,11,6,774,100,18,25,25,891,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2011-04-30,2010,7,31,120,2118.9,0.025,3,Normal,54,13,14,19,117,217,0.1,1902,0.9,1100,802,46,5,11,5,735,100,18,25,24,852,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2011-05-01,2010,8,31,121,2079.1,0.028,4,Mod_Dry,47,10,10,10,115,192,0.092,1887,0.91,1100,787,53,8,15,14,697,100,18,25,24,812,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2011-05-02,2010,8,31,122,2039.6,0.03,4,Mod_Dry,47,10,10,10,115,192,0.094,1848,0.91,1100,748,53,8,15,12,660,100,18,25,22,775,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2011-05-03,2010,8,31,123,2000.3,0.033,4,Mod_Dry,47,10,10,10,115,192,0.096,1808,0.9,1100,708,53,8,15,11,621,100,18,25,21,736,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2011-05-04,2010,8,31,124,1961.3,0.035,4,Mod_Dry,47,10,10,10,115,192,0.098,1769,0.9,1100,669,53,8,15,10,583,100,18,25,20,698,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.948,0.98,0.93,43.9,43,172,4130
2011-05-05,2010,8,31,125,1922.6,0.038,4,Mod_Dry,47,10,10,10,115,192,0.1,1731,0.9,1100,631,53,8,15,9,546,100,18,25,19,661,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2011-05-06,2010,8,32,126,1884.2,0.041,4,Mod_Dry,47,10,10,10,115,192,0.1,1692,0.9,1100,592,53,8,15,8,508,100,18,25,18,623,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.5,43.7,175,4190
2011-05-07,2010,8,32,127,1846,0.046,4,Mod_Dry,47,10,10,10,115,192,0.1,1654,0.9,1100,554,53,8,15,7,471,100,18,25,17,586,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2011-05-08,2010,8,32,128,1808.1,0.05,4,Mod_Dry,47,10,10,10,115,192,0.11,1616,0.89,1100,516,53,8,15,5,435,100,18,25,15,550,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2011-05-09,2010,8,32,129,1770.6,0.056,4,Mod_Dry,47,10,10,10,115,192,0.11,1579,0.89,1100,479,53,8,15,4,399,100,18,25,14,514,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.5,44.6,179,4280
2011-05-10,2010,8,32,130,1733.3,0.061,4,Mod_Dry,47,10,10,10,115,192,0.11,1541,0.89,1100,441,53,8,13,3,364,100,18,23,13,479,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2011-05-11,2010,8,32,131,1703,0.065,4,Mod_Dry,47,10,10,10,115,192,0.11,1511,0.89,1100,411,53,8,13,2,335,100,18,23,12,450,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.2,181,4340
2011-05-12,2010,8,32,132,1673,0.068,4,Mod_Dry,47,10,10,10,115,192,0.12,1481,0.89,1100,381,53,8,12,1,307,100,18,22,11,422,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2011-05-13,2010,8,33,133,1643.2,0.072,4,Mod_Dry,47,10,10,10,115,192,0.12,1451,0.88,1100,351,53,8,11,1,278,100,18,21,11,393,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2011-05-14,2010,8,33,134,1613.6,0.076,4,Mod_Dry,47,10,10,10,115,192,0.12,1422,0.88,1100,322,53,8,10,0,251,100,18,20,10,366,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
2011-05-15,2010,8,33,135,1584.2,0.08,4,Mod_Dry,47,10,10,10,115,192,0.12,1392,0.88,1100,292,53,8,9,-1,223,100,18,19,9,338,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2011-05-16,2010,8,33,136,1555,0.084,4,Mod_Dry,47,10,10,10,115,192,0.12,1363,0.88,1100,263,53,8,8,-2,196,100,18,18,8,311,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2011-05-17,2010,8,33,137,1526.1,0.087,4,Mod_Dry,47,10,10,10,115,192,0.13,1334,0.87,1100,234,53,7,7,-3,170,100,17,17,7,285,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2011-05-18,2010,8,33,138,1497.4,0.091,4,Mod_Dry,47,10,10,10,115,192,0.13,1305,0.87,1100,205,46,6,6,-4,151,93,16,16,6,266,1230,990,969.5,20.5,0.882,0.648,0.0316,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47,188,4520
2011-05-19,2010,8,33,139,1469,0.096,4,Mod_Dry,47,10,10,10,115,192,0.13,1277,0.87,1100,177,40,5,5,-5,132,87,15,15,5,247,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2011-05-20,2010,8,34,140,1440.8,0.1,4,Mod_Dry,47,10,10,10,115,192,0.13,1249,0.87,1100,149,34,4,5,-6,112,81,14,15,4,227,1210,990,969.3,20.7,0.86,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2011-05-21,2010,8,34,141,1412.8,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1221,0.86,1100,121,27,4,4,-6,92,74,14,14,4,207,1200,990,969.2,20.8,0.848,0.648,0.0312,1.5,0.0719,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.8,191,4590
2011-05-22,2010,8,34,142,1385.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1193,0.86,1100,93,21,3,3,-7,73,68,13,13,3,188,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.0711,4,0.3,1.78,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2011-05-23,2010,8,34,143,1339.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1148,0.86,1100,48,11,1,1,-9,44,58,11,11,1,159,1180,990,969,21,0.816,0.648,0.0308,1.46,0.0696,4,0.3,1.76,0.0839,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2011-05-24,2010,8,34,144,1294.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1103,0.85,1100,3,1,0,0,-10,12,48,10,10,0,127,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.934,50,48.2,193,4630
2011-05-25,2010,8,34,145,1256.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1065,0.85,1065,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.745,0.569,0.0267,1.31,0.0617,4,0.293,1.61,0.0754,19.7,0.954,0.98,0.935,49,48.1,192,4610
2011-05-26,2010,8,34,146,1219.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,1027,0.84,1027,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.69,0.484,0.0226,1.17,0.0548,4,0.285,1.46,0.0682,20,0.955,0.98,0.936,48,47,188,4510
2011-05-27,2010,8,35,147,1182.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,990.3,0.84,990.3,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.636,0.418,0.0194,1.05,0.049,4,0.277,1.33,0.0618,20.2,0.955,0.98,0.936,46.8,45.9,184,4410
2011-05-28,2010,8,35,148,1151.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,959.7,0.83,959.7,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.595,0.403,0.0187,0.998,0.0462,4,0.266,1.26,0.0585,20.4,0.955,0.98,0.936,45.8,44.8,179,4300
2011-05-29,2010,8,35,149,1121.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,929.5,0.83,929.5,0,0,0,0,-10,10,47,10,10,0,125,997,990,968.3,21.7,0.567,0.389,0.0179,0.956,0.044,4,0.256,1.21,0.0558,20.5,0.955,0.98,0.936,44.6,43.7,175,4200
2011-05-30,2010,8,35,150,1092,0.14,4,Mod_Dry,47,10,10,10,115,192,0.18,900,0.82,900,0,0,0,0,-10,10,47,10,10,0,125,967,990,968.2,21.8,0.54,0.375,0.0172,0.915,0.0419,4,0.246,1.16,0.0532,20.7,0.955,0.98,0.936,43.5,42.6,171,4090
2011-05-31,2010,8,35,151,1068.2,0.15,4,Mod_Dry,47,10,10,10,115,192,0.18,876.2,0.82,876.2,0,0,0,0,-10,10,47,10,10,0,125,943,990,968.1,21.9,0.518,0.363,0.0166,0.881,0.0403,4,0.238,1.12,0.0512,20.8,0.955,0.98,0.936,42.6,41.7,167,4010
2011-06-01,2010,9,35,152,1044.8,0.15,4,Mod_Dry,45,10,9,9,88,161,0.15,883.8,0.85,883.8,0,0,0,0,-9,9,45,10,9,0,97,948,990,968,22,0.523,0.367,0.0167,0.889,0.0405,4,0.241,1.13,0.0515,20.8,0.955,0.98,0.936,43.1,42.2,169,4050
2011-06-02,2010,9,35,153,1021.8,0.16,4,Mod_Dry,45,10,9,9,88,161,0.16,860.8,0.84,860.8,0,0,0,0,-9,9,45,10,9,0,97,925,990,968,22,0.502,0.356,0.0161,0.857,0.0389,4,0.233,1.09,0.0495,20.9,0.954,0.98,0.935,42.2,41.3,165,3970
2011-06-03,2010,9,36,154,999.29,0.16,4,Mod_Dry,45,10,9,9,88,161,0.16,838.3,0.84,838.3,0,0,0,0,-9,9,45,10,9,0,97,902,990,967.9,22.1,0.481,0.345,0.0156,0.826,0.0374,4,0.225,1.05,0.0476,21.1,0.954,0.979,0.934,41.3,40.4,162,3880
2011-06-04,2010,9,36,155,977.22,0.17,4,Mod_Dry,45,10,9,9,88,161,0.17,816.2,0.83,816.2,0,0,0,0,-9,9,45,10,9,0,97,880,990,967.8,22.2,0.461,0.334,0.0151,0.795,0.0358,4,0.218,1.01,0.0456,21.2,0.953,0.977,0.931,40.4,39.5,158,3790
2011-06-05,2010,9,36,156,960.39,0.17,4,Mod_Dry,45,10,9,9,88,161,0.17,799.4,0.83,799.4,0,0,0,0,-9,9,45,10,9,0,97,863,990,967.7,22.3,0.445,0.326,0.0146,0.771,0.0346,4,0.212,0.984,0.0442,21.3,0.953,0.975,0.93,39.7,38.8,155,3720
2011-06-06,2010,9,36,157,943.86,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,782.9,0.83,782.9,0,0,0,0,-9,9,45,10,9,0,97,847,990,967.7,22.3,0.43,0.318,0.0142,0.748,0.0335,3,0.289,1.04,0.0464,21.3,0.956,0.98,0.937,52.1,48.2,145,3470
2011-06-07,2010,9,36,158,927.67,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,766.7,0.83,766.7,0,0,0,0,-9,9,45,10,9,0,97,831,990,967.6,22.4,0.415,0.31,0.0138,0.725,0.0324,3,0.284,1.01,0.0451,21.4,0.956,0.98,0.937,51.2,48.2,145,3470
2011-06-08,2010,9,36,159,911.81,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,750.8,0.82,750.8,0,0,0,0,-9,9,45,10,9,0,97,815,990,967.5,22.5,0.401,0.302,0.0135,0.703,0.0313,3,0.28,0.983,0.0438,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2011-06-09,2010,9,36,160,896.32,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,735.3,0.82,735.3,0,0,0,0,-9,9,45,10,9,0,97,799,990,967.5,22.5,0.387,0.292,0.013,0.679,0.0302,3,0.273,0.952,0.0423,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2011-06-10,2010,9,37,161,881.22,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,720.2,0.82,720.2,0,0,0,0,-9,9,45,10,9,0,97,784,990,967.4,22.6,0.373,0.282,0.0125,0.655,0.029,3,0.267,0.922,0.0408,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
