date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-06-11,2010,9,37,162,866.54,0.2,4,Mod_Dry,45,10,9,9,88,161,0.19,705.5,0.81,705.5,0,0,0,0,-9,9,45,10,9,0,97,770,990,967.4,22.6,0.364,0.272,0.012,0.636,0.0281,3,0.26,0.896,0.0396,21.7,0.957,0.98,0.938,48,47,141,3380
2011-06-12,2010,9,37,163,852.31,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,691.3,0.81,691.3,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.356,0.263,0.0116,0.619,0.0273,3,0.254,0.872,0.0384,21.8,0.957,0.98,0.938,47.2,46.2,139,3330
2011-06-13,2010,9,37,164,838.57,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,677.6,0.81,677.6,0,0,0,0,-9,9,45,10,9,0,97,742,990,967.3,22.7,0.348,0.254,0.0112,0.602,0.0264,3,0.247,0.849,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3270
2011-06-14,2010,9,37,165,825.38,0.21,4,Mod_Dry,45,10,9,9,88,161,0.2,664.4,0.81,664.4,0,0,0,0,-9,9,45,10,9,0,97,728,990,967.2,22.8,0.34,0.245,0.0107,0.585,0.0257,3,0.241,0.827,0.0363,22,0.957,0.98,0.937,45.6,44.7,134,3220
2011-06-15,2010,9,37,166,816.33,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,655.3,0.8,655.3,0,0,0,0,-9,9,45,10,9,0,97,719,990,967.2,22.8,0.335,0.239,0.0105,0.574,0.0251,3,0.237,0.811,0.0355,22,0.956,0.98,0.937,45.1,44.2,133,3180
2011-06-16,2010,9,37,167,807.63,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,646.6,0.8,646.6,0,0,0,0,-9,9,45,10,9,0,97,711,990,967.1,22.9,0.33,0.233,0.0102,0.563,0.0246,3,0.233,0.797,0.0348,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2011-06-17,2010,9,38,168,799.32,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,638.3,0.8,638.3,0,0,0,0,-9,9,45,10,9,0,97,702,990,967.1,22.9,0.326,0.227,0.00993,0.553,0.0241,3,0.23,0.783,0.0342,22.1,0.956,0.98,0.937,44.1,43.2,130,3110
2011-06-18,2010,9,38,169,791.47,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,630.5,0.8,630.5,0,0,0,0,-9,9,45,10,9,0,97,694,990,967.1,22.9,0.321,0.222,0.00969,0.543,0.0237,3,0.226,0.77,0.0336,22.2,0.955,0.98,0.936,43.6,42.8,128,3080
2011-06-19,2010,9,38,170,784.16,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,623.2,0.8,623.2,0,0,0,0,-9,9,45,10,9,0,97,687,990,967,23,0.317,0.217,0.00946,0.534,0.0233,3,0.223,0.757,0.033,22.2,0.955,0.98,0.936,43.2,42.3,127,3050
2011-06-20,2010,9,38,171,777.53,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,616.5,0.79,616.5,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.313,0.213,0.00926,0.526,0.0229,3,0.22,0.746,0.0325,22.2,0.955,0.98,0.936,42.8,42,126,3020
2011-06-21,2010,9,38,172,770.39,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,609.4,0.79,609.4,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2011-06-22,2010,9,38,173,758.63,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,597.6,0.79,597.6,0,0,0,0,-9,9,45,10,9,0,97,662,990,966.9,23.1,0.303,0.2,0.00868,0.503,0.0218,3,0.211,0.714,0.031,22.4,0.954,0.98,0.935,41.7,40.8,122,2940
2011-06-23,2010,9,38,174,745.78,0.25,4,Mod_Dry,45,10,9,9,88,161,0.22,584.8,0.78,584.8,0,0,0,0,-9,9,45,10,9,0,97,649,990,966.9,23.1,0.295,0.192,0.00829,0.487,0.0211,3,0.206,0.693,0.03,22.4,0.953,0.978,0.932,40.9,40,120,2880
2011-06-24,2010,9,39,175,734.57,0.25,4,Mod_Dry,45,10,9,9,88,161,0.22,573.6,0.78,573.6,0,0,0,0,-9,9,45,10,9,0,97,638,990,966.8,23.2,0.289,0.184,0.00795,0.473,0.0204,3,0.201,0.674,0.0291,22.5,0.952,0.976,0.93,40.2,39.2,118,2820
2011-06-25,2010,9,39,176,722.81,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,561.8,0.78,561.8,0,0,0,0,-9,9,45,10,9,0,97,626,990,966.8,23.2,0.282,0.176,0.0076,0.458,0.0198,3,0.195,0.654,0.0282,22.6,0.951,0.975,0.927,39.4,38.4,115,2770
2011-06-26,2010,9,39,177,711.05,0.26,4,Mod_Dry,45,10,9,9,88,161,0.23,550,0.77,550,0,0,0,0,-9,9,45,10,9,0,97,614,990,966.7,23.3,0.275,0.168,0.00724,0.444,0.0191,3,0.19,0.634,0.0273,22.6,0.951,0.973,0.925,38.7,37.6,113,2710
2011-06-27,2010,9,39,178,699.84,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,538.8,0.77,538.8,0,0,0,0,-9,9,45,10,9,0,97,603,990,966.7,23.3,0.269,0.161,0.00691,0.43,0.0185,3,0.185,0.615,0.0264,22.7,0.95,0.972,0.923,38,36.9,111,2660
2011-06-28,2010,9,39,179,689.72,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,528.7,0.77,528.7,0,0,0,0,-9,9,45,10,9,0,97,593,990,966.7,23.3,0.263,0.154,0.00661,0.418,0.0179,3,0.18,0.598,0.0256,22.7,0.949,0.97,0.921,37.3,36.2,109,2610
2011-06-29,2010,9,39,180,679.06,0.28,4,Mod_Dry,45,10,9,9,88,161,0.24,518.1,0.76,518.1,0,0,0,0,-9,9,45,10,9,0,97,582,990,966.6,23.4,0.257,0.147,0.00629,0.404,0.0173,3,0.176,0.58,0.0248,22.8,0.948,0.97,0.92,36.6,35.5,107,2560
2011-06-30,2010,9,39,181,668.4,0.28,4,Mod_Dry,45,10,9,9,88,161,0.24,507.4,0.76,507.4,0,0,0,0,-9,9,45,10,9,0,97,571,990,966.6,23.4,0.251,0.14,0.00597,0.391,0.0167,3,0.171,0.562,0.024,22.9,0.947,0.97,0.919,35.9,34.8,105,2510
2011-07-01,2010,10,40,182,658.28,0.29,3,Normal,50,10,9,9,108,186,0.28,472.3,0.72,472.3,0,0,0,0,-9,9,50,10,9,0,117,541,990,966.5,23.5,0.234,0.122,0.0052,0.356,0.0152,2,0.261,0.617,0.0263,22.8,0.957,0.98,0.938,50.6,48.2,96.4,2310
2011-07-02,2010,10,40,183,649.25,0.29,3,Normal,50,10,9,9,108,186,0.29,463.3,0.71,463.3,0,0,0,0,-9,9,50,10,9,0,117,532,990,966.5,23.5,0.229,0.118,0.00501,0.347,0.0147,2,0.255,0.602,0.0256,22.9,0.957,0.98,0.938,49.8,48.2,96.4,2310
2011-07-03,2010,10,40,184,639.68,0.3,3,Normal,50,10,9,9,108,186,0.29,453.7,0.71,453.7,0,0,0,0,-9,9,50,10,9,0,117,523,990,966.5,23.5,0.224,0.113,0.00481,0.337,0.0143,2,0.249,0.585,0.0249,23,0.958,0.98,0.939,48.9,47.9,95.9,2300
2011-07-04,2010,10,40,185,630.11,0.3,3,Normal,50,10,9,9,108,186,0.29,444.1,0.7,444.1,0,0,0,0,-9,9,50,10,9,0,117,513,990,966.4,23.6,0.218,0.109,0.00461,0.327,0.0139,2,0.242,0.569,0.0241,23,0.958,0.98,0.939,48,47,94.1,2260
2011-07-05,2010,10,40,186,621.09,0.31,3,Normal,50,10,9,9,108,186,0.3,435.1,0.7,435.1,0,0,0,0,-9,9,50,10,9,0,117,504,990,966.4,23.6,0.213,0.104,0.00442,0.318,0.0135,2,0.236,0.554,0.0235,23.1,0.957,0.98,0.938,47.1,46.1,92.3,2220
2011-07-06,2010,10,40,187,612.07,0.31,3,Normal,50,10,9,9,108,186,0.3,426.1,0.7,426.1,0,0,0,0,-9,9,50,10,9,0,117,495,990,966.3,23.7,0.21,0.1,0.00423,0.31,0.0131,2,0.23,0.54,0.0229,23.1,0.957,0.98,0.937,46.2,45.3,90.5,2170
2011-07-07,2010,10,40,188,604.14,0.32,3,Normal,50,10,9,9,108,186,0.31,418.1,0.69,418.1,0,0,0,0,-9,9,50,10,9,0,117,487,990,966.3,23.7,0.207,0.0964,0.00407,0.304,0.0128,2,0.225,0.529,0.0223,23.2,0.956,0.98,0.937,45.4,44.5,89,2130
2011-07-08,2010,10,41,189,595.66,0.32,3,Normal,50,10,9,9,108,186,0.31,409.7,0.69,409.7,0,0,0,0,-9,9,50,10,9,0,117,479,990,966.3,23.7,0.204,0.0924,0.00389,0.297,0.0125,2,0.219,0.516,0.0217,23.2,0.955,0.98,0.936,44.5,43.6,87.3,2090
2011-07-09,2010,10,41,190,587.18,0.32,3,Normal,50,10,9,9,108,186,0.32,401.2,0.68,401.2,0,0,0,0,-9,9,50,10,9,0,117,470,990,966.2,23.8,0.201,0.0884,0.00372,0.29,0.0122,2,0.213,0.503,0.0212,23.3,0.955,0.98,0.936,43.7,42.8,85.6,2050
2011-07-10,2010,10,41,191,578.71,0.33,3,Normal,50,10,9,9,108,186,0.32,392.7,0.68,392.7,0,0,0,0,-9,9,50,10,9,0,117,462,990,966.2,23.8,0.198,0.0844,0.00355,0.283,0.0119,2,0.208,0.49,0.0206,23.3,0.954,0.98,0.935,42.8,42,83.9,2010
2011-07-11,2010,10,41,192,570.78,0.33,3,Normal,50,10,9,9,108,186,0.33,384.8,0.67,384.8,0,0,0,0,-9,9,50,10,9,0,117,454,990,966.2,23.8,0.196,0.0806,0.00338,0.276,0.0116,2,0.202,0.479,0.0201,23.4,0.953,0.98,0.934,42,41.1,82.3,1980
2011-07-12,2010,10,41,193,562.85,0.34,3,Normal,50,10,9,9,108,186,0.33,376.9,0.67,376.9,0,0,0,0,-9,9,50,10,9,0,117,446,990,966.1,23.9,0.193,0.0769,0.00322,0.27,0.0113,2,0.197,0.467,0.0196,23.4,0.952,0.979,0.932,41.2,40.3,80.6,1930
2011-07-13,2010,10,41,194,554.92,0.34,3,Normal,50,10,9,9,108,186,0.34,368.9,0.67,368.9,0,0,0,0,-9,9,50,10,9,0,117,438,990,966.1,23.9,0.19,0.0731,0.00306,0.263,0.011,2,0.192,0.455,0.019,23.4,0.951,0.977,0.929,40.3,39.4,78.8,1890
2011-07-14,2010,10,41,195,548.08,0.35,3,Normal,50,10,9,9,108,186,0.34,362.1,0.66,362.1,0,0,0,0,-9,9,50,10,9,0,117,431,990,966.1,23.9,0.188,0.0699,0.00292,0.258,0.0108,2,0.187,0.444,0.0186,23.5,0.95,0.975,0.927,39.6,38.6,77.3,1850
2011-07-15,2010,10,42,196,540.7,0.35,3,Normal,50,10,9,9,108,186,0.34,354.7,0.66,354.7,0,0,0,0,-9,9,50,10,9,0,117,424,990,966,24,0.185,0.0664,0.00277,0.251,0.0105,2,0.182,0.433,0.0181,23.5,0.949,0.974,0.924,38.9,37.8,75.6,1820
2011-07-16,2010,10,42,197,533.32,0.36,3,Normal,50,10,9,9,108,186,0.35,347.3,0.65,347.3,0,0,0,0,-9,9,50,10,9,0,117,416,990,966,24,0.182,0.0629,0.00262,0.245,0.0102,2,0.177,0.422,0.0176,23.6,0.948,0.972,0.922,38.1,37,74,1780
2011-07-17,2010,10,42,198,525.93,0.36,3,Normal,50,10,9,9,108,186,0.35,339.9,0.65,339.9,0,0,0,0,-9,9,50,10,9,0,117,409,990,966,24,0.18,0.0594,0.00247,0.239,0.00996,2,0.172,0.411,0.0171,23.6,0.947,0.97,0.919,37.3,36.2,72.4,1740
2011-07-18,2010,10,42,199,519.1,0.37,3,Normal,50,10,9,9,108,186,0.36,333.1,0.64,333.1,0,0,0,0,-9,9,50,10,9,0,117,402,990,965.9,24.1,0.177,0.0562,0.00234,0.234,0.00971,2,0.167,0.401,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,70.9,1700
2011-07-19,2010,10,42,200,512.26,0.37,3,Normal,50,10,9,9,108,186,0.36,326.3,0.64,326.3,0,0,0,0,-9,9,50,10,9,0,117,395,990,965.9,24.1,0.175,0.053,0.0022,0.228,0.00946,2,0.163,0.391,0.0162,23.7,0.945,0.97,0.917,35.8,34.8,69.5,1670
2011-07-20,2010,10,42,201,505.43,0.37,3,Normal,50,10,9,9,108,186,0.37,319.4,0.63,319.4,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.173,0.0498,0.00206,0.222,0.00922,2,0.158,0.381,0.0158,23.7,0.944,0.97,0.916,35.1,34.1,68.1,1630
2011-07-21,2010,10,42,202,499.68,0.38,3,Normal,50,10,9,9,108,186,0.37,313.7,0.63,313.7,0,0,0,0,-9,9,50,10,9,0,117,383,990,965.8,24.2,0.171,0.0471,0.00195,0.218,0.00901,2,0.154,0.372,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,66.9,1610
2011-07-22,2010,10,43,203,493.4,0.38,3,Normal,50,10,9,9,108,186,0.38,307.4,0.62,307.4,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.0441,0.00182,0.212,0.00879,2,0.15,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.6,1570
2011-07-23,2010,10,43,204,487.11,0.39,3,Normal,50,10,9,9,108,186,0.38,301.1,0.62,301.1,0,0,0,0,-9,9,50,10,9,0,117,370,990,965.8,24.2,0.166,0.0411,0.0017,0.207,0.00856,2,0.146,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.2,64.3,1540
2011-07-24,2010,10,43,205,480.82,0.39,3,Normal,50,10,9,9,108,186,0.39,294.8,0.61,294.8,0,0,0,0,-9,9,50,10,9,0,117,364,990,965.8,24.2,0.164,0.0382,0.00157,0.202,0.00834,2,0.142,0.344,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63,1510
2011-07-25,2010,10,43,206,474.53,0.4,3,Normal,50,10,9,9,108,186,0.39,288.5,0.61,288.5,0,0,0,0,-9,9,50,10,9,0,117,358,990,965.7,24.3,0.162,0.0352,0.00145,0.197,0.00811,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.6,1480
2011-07-26,2010,10,43,207,468.79,0.4,3,Normal,50,10,9,9,108,186,0.4,282.8,0.6,282.8,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0325,0.00134,0.192,0.00791,2,0.133,0.326,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.4,1450
2011-07-27,2010,10,43,208,463.04,0.4,3,Normal,50,10,9,9,108,186,0.4,277,0.6,277,0,0,0,0,-9,9,50,10,9,0,117,346,990,965.7,24.3,0.158,0.0298,0.00122,0.187,0.00771,2,0.13,0.317,0.013,24,0.936,0.97,0.908,30.5,29.6,59.2,1420
2011-07-28,2010,10,43,209,457.3,0.41,3,Normal,50,10,9,9,108,186,0.41,271.3,0.59,271.3,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.156,0.0271,0.00111,0.183,0.0075,2,0.126,0.308,0.0127,24,0.935,0.97,0.907,29.9,29,58,1390
2011-07-29,2010,10,44,210,451.56,0.41,3,Normal,50,10,9,9,108,186,0.41,265.6,0.59,265.6,0,0,0,0,-9,9,50,10,9,0,117,335,990,965.6,24.4,0.154,0.0243,0.000999,0.178,0.0073,2,0.122,0.3,0.0123,24.1,0.933,0.97,0.905,29.3,28.4,56.8,1360
2011-07-30,2010,10,44,211,446.91,0.42,3,Normal,50,10,9,9,108,186,0.42,260.9,0.58,260.9,0,0,0,0,-9,9,50,10,9,0,117,330,990,965.6,24.4,0.152,0.0221,0.000908,0.174,0.00714,2,0.119,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.9,55.8,1340
2011-07-31,2010,10,44,212,441.72,0.42,3,Normal,50,10,9,9,108,186,0.42,255.7,0.58,255.7,0,0,0,0,-9,9,50,10,9,0,117,325,990,965.6,24.4,0.15,0.0197,0.000807,0.17,0.00696,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.2,27.3,54.7,1310
2011-08-01,2010,11,44,213,435.43,0.42,3,Normal,47,8,6,5,89,155,0.36,280.4,0.64,280.4,0,0,0,0,-5,5,47,8,6,0,94,341,990,965.6,24.4,0.156,0.0314,0.00128,0.187,0.00767,2,0.132,0.319,0.0131,24.1,0.937,0.97,0.908,31.1,30.1,60.3,1450
2011-08-02,2010,11,44,214,429.68,0.43,3,Normal,47,8,6,5,89,155,0.36,274.7,0.64,274.7,0,0,0,0,-5,5,47,8,6,0,94,336,990,965.5,24.5,0.154,0.0286,0.00117,0.183,0.00747,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.4,29.5,59,1420
2011-08-03,2010,11,44,215,423.4,0.43,3,Normal,47,8,6,5,89,155,0.37,268.4,0.63,268.4,0,0,0,0,-5,5,47,8,6,0,94,329,990,965.5,24.5,0.152,0.0257,0.00105,0.177,0.00725,2,0.124,0.301,0.0123,24.2,0.934,0.97,0.906,29.7,28.8,57.7,1380
2011-08-04,2010,11,44,216,417.11,0.44,3,Normal,47,8,6,5,89,155,0.37,262.1,0.63,262.1,0,0,0,0,-5,5,47,8,6,0,94,323,990,965.5,24.5,0.15,0.0227,0.000926,0.172,0.00703,2,0.119,0.292,0.0119,24.2,0.932,0.97,0.904,29,28.2,56.3,1350
2011-08-05,2010,11,45,217,411.36,0.44,3,Normal,47,8,6,5,89,155,0.38,256.4,0.62,256.4,0,0,0,0,-5,5,47,8,6,0,94,317,990,965.5,24.5,0.148,0.02,0.000815,0.168,0.00682,2,0.116,0.283,0.0115,24.3,0.931,0.97,0.903,28.4,27.6,55.1,1320
2011-08-06,2010,11,45,218,405.62,0.45,3,Normal,47,8,6,5,89,155,0.38,250.6,0.62,250.6,0,0,0,0,-5,5,47,8,6,0,94,312,990,965.4,24.6,0.146,0.0173,0.000704,0.163,0.00662,2,0.112,0.274,0.0112,24.3,0.93,0.97,0.902,27.8,26.9,53.9,1290
2011-08-07,2010,11,45,219,400.97,0.45,3,Normal,47,8,6,5,89,155,0.39,246,0.61,246,0,0,0,0,-5,5,47,8,6,0,94,307,990,965.4,24.6,0.144,0.0167,0.000677,0.161,0.00653,2,0.109,0.269,0.0109,24.3,0.928,0.97,0.901,27.2,26.4,52.8,1270
2011-08-08,2010,11,45,220,395.78,0.46,3,Normal,47,8,6,5,89,155,0.39,240.8,0.61,240.8,0,0,0,0,-5,5,47,8,6,0,94,302,990,965.4,24.6,0.142,0.0162,0.000659,0.158,0.00643,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.6,25.9,51.7,1240
2011-08-09,2010,11,45,221,390.58,0.46,3,Normal,47,8,6,5,89,155,0.4,235.6,0.6,235.6,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.00064,0.156,0.00633,2,0.102,0.257,0.0104,24.4,0.925,0.97,0.897,26.1,25.3,50.6,1210
2011-08-10,2010,11,45,222,385.39,0.47,3,Normal,47,8,6,5,89,155,0.4,230.4,0.6,230.4,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000621,0.154,0.00623,1,0.254,0.407,0.0165,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
2011-08-11,2010,11,45,223,380.19,0.47,3,Normal,47,8,6,5,89,155,0.41,225.2,0.59,225.2,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.137,0.0149,0.000603,0.151,0.00613,1,0.247,0.398,0.0161,24.3,0.959,0.98,0.94,51.5,48.2,48.2,1160
2011-08-12,2010,11,46,224,375.54,0.48,3,Normal,47,8,6,5,89,155,0.41,220.5,0.59,220.5,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0145,0.000586,0.149,0.00604,1,0.24,0.39,0.0158,24.3,0.958,0.98,0.939,50.4,48.2,48.2,1160
2011-08-13,2010,11,46,225,370.9,0.48,3,Normal,47,8,6,5,89,155,0.42,215.9,0.58,215.9,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.00057,0.147,0.00596,1,0.234,0.381,0.0154,24.4,0.957,0.98,0.938,49.4,48.2,48.2,1160
2011-08-14,2010,11,46,226,366.25,0.49,3,Normal,47,8,6,5,89,155,0.42,211.3,0.58,211.3,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.132,0.0137,0.000553,0.145,0.00587,1,0.228,0.373,0.0151,24.4,0.957,0.98,0.938,48.4,47.4,47.4,1140
2011-08-15,2010,11,46,227,361.6,0.49,3,Normal,47,8,6,5,89,155,0.43,206.6,0.57,206.6,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0133,0.000537,0.143,0.00578,1,0.221,0.365,0.0147,24.4,0.956,0.98,0.937,47.3,46.4,46.4,1110
2011-08-16,2010,11,46,228,358.04,0.49,3,Normal,47,8,6,5,89,155,0.43,203,0.57,203,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000524,0.142,0.00571,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
2011-08-17,2010,11,46,229,353.94,0.5,3,Normal,47,8,6,5,89,155,0.44,198.9,0.56,198.9,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0127,0.00051,0.14,0.00564,1,0.211,0.351,0.0141,24.5,0.955,0.98,0.935,45.6,44.7,44.7,1070
2011-08-18,2010,11,46,230,349.84,0.5,3,Normal,47,8,6,5,89,155,0.44,194.8,0.56,194.8,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.1,24.9,0.126,0.0123,0.000495,0.138,0.00556,1,0.206,0.344,0.0138,24.5,0.953,0.98,0.934,44.6,43.8,43.8,1050
2011-08-19,2010,11,47,231,345.74,0.51,3,Normal,47,8,6,5,89,155,0.45,190.7,0.55,190.7,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.124,0.012,0.000481,0.136,0.00548,1,0.2,0.336,0.0135,24.5,0.952,0.98,0.933,43.7,42.8,42.8,1030
2011-08-20,2010,11,47,232,341.64,0.51,3,Normal,47,8,6,5,89,155,0.45,186.6,0.55,186.6,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0116,0.000467,0.135,0.00541,1,0.194,0.329,0.0132,24.6,0.951,0.98,0.932,42.8,41.9,41.9,1010
2011-08-21,2010,11,47,233,337.54,0.52,3,Normal,47,8,6,5,89,155,0.46,182.5,0.54,182.5,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.121,0.0113,0.000452,0.133,0.00533,1,0.189,0.322,0.0129,24.6,0.95,0.98,0.931,41.8,41,41,983
2011-08-22,2010,11,47,234,333.98,0.52,3,Normal,47,8,6,5,89,155,0.46,179,0.54,179,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.00044,0.131,0.00526,1,0.184,0.315,0.0126,24.6,0.949,0.978,0.928,41,40.1,40.1,962
2011-08-23,2010,11,47,235,330.43,0.52,3,Normal,47,8,6,5,89,155,0.47,175.4,0.53,175.4,0,0,0,0,-5,5,47,8,6,0,94,236,990,965.1,24.9,0.119,0.0107,0.000427,0.13,0.0052,1,0.179,0.309,0.0124,24.6,0.948,0.976,0.925,40.2,39.2,39.2,941
2011-08-24,2010,11,47,236,326.87,0.53,3,Normal,47,8,6,5,89,155,0.47,171.9,0.53,171.9,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000415,0.128,0.00513,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.922,39.3,38.3,38.3,920
2011-08-25,2010,11,47,237,323.32,0.53,3,Normal,47,8,6,5,89,155,0.48,168.3,0.52,168.3,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.0101,0.000403,0.127,0.00506,1,0.17,0.296,0.0119,24.7,0.945,0.973,0.92,38.5,37.5,37.5,899
2011-08-26,2010,11,48,238,319.76,0.54,3,Normal,47,8,6,5,89,155,0.48,164.8,0.52,164.8,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00975,0.00039,0.125,0.005,1,0.165,0.29,0.0116,24.7,0.944,0.971,0.917,37.7,36.6,36.6,879
2011-08-27,2010,11,48,239,316.21,0.54,3,Normal,47,8,6,5,89,155,0.49,161.2,0.51,161.2,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00945,0.000378,0.123,0.00493,1,0.16,0.284,0.0113,24.7,0.943,0.97,0.915,36.9,35.8,35.8,859
2011-08-28,2010,11,48,240,312.65,0.54,3,Normal,47,8,6,5,89,155,0.5,157.7,0.5,157.7,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00915,0.000365,0.122,0.00487,1,0.155,0.277,0.0111,24.8,0.942,0.97,0.914,36.1,35,35,839
2011-08-29,2010,11,48,241,310.19,0.55,3,Normal,47,8,6,5,89,155,0.5,155.2,0.5,155.2,0,0,0,0,-5,5,47,8,6,0,94,216,990,965,25,0.112,0.00894,0.000357,0.121,0.00482,1,0.152,0.273,0.0109,24.8,0.941,0.97,0.913,35.5,34.4,34.4,826
2011-08-30,2010,11,48,242,307.18,0.55,3,Normal,47,8,6,5,89,155,0.51,152.2,0.49,152.2,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.00869,0.000347,0.119,0.00477,1,0.148,0.267,0.0107,24.8,0.94,0.97,0.912,34.8,33.8,33.8,810
2011-08-31,2010,11,48,243,304.18,0.56,3,Normal,47,8,6,5,89,155,0.51,149.2,0.49,149.2,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.11,0.00843,0.000336,0.118,0.00471,1,0.144,0.262,0.0104,24.8,0.939,0.97,0.911,34.1,33.1,33.1,794
2011-09-01,2010,12,48,244,300.07,0.56,3,Normal,40,6,4,3,65,118,0.39,182.1,0.61,182.1,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.117,0.0112,0.000447,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
2011-09-02,2010,12,49,245,294.88,0.57,3,Normal,40,6,4,3,65,118,0.4,176.9,0.6,176.9,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000429,0.126,0.00503,1,0.181,0.308,0.0122,24.8,0.948,0.978,0.927,40.8,39.9,39.9,957
2011-09-03,2010,12,49,246,290.23,0.57,3,Normal,40,6,4,3,65,118,0.41,172.2,0.59,172.2,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000413,0.124,0.00495,1,0.175,0.299,0.0119,24.8,0.946,0.975,0.923,39.7,38.7,38.7,929
2011-09-04,2010,12,49,247,286.68,0.58,3,Normal,40,6,4,3,65,118,0.41,168.7,0.59,168.7,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.8,37.8,908
2011-09-05,2010,12,49,248,282.57,0.58,3,Normal,40,6,4,3,65,118,0.42,164.6,0.58,164.6,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00974,0.000387,0.121,0.00481,1,0.165,0.286,0.0113,24.9,0.944,0.972,0.917,37.9,36.8,36.8,884
2011-09-06,2010,12,49,249,278.47,0.59,3,Normal,40,6,4,3,65,118,0.42,160.5,0.58,160.5,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00939,0.000373,0.119,0.00473,1,0.159,0.278,0.0111,24.9,0.943,0.97,0.914,36.9,35.8,35.8,860
2011-09-07,2010,12,49,250,274.37,0.6,3,Normal,40,6,4,3,65,118,0.43,156.4,0.57,156.4,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00904,0.000359,0.117,0.00466,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,838
2011-09-08,2010,12,49,251,270.82,0.6,3,Normal,40,6,4,3,65,118,0.44,152.8,0.56,152.8,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00874,0.000347,0.116,0.00459,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,818
2011-09-09,2010,12,50,252,267.26,0.61,3,Normal,40,6,4,3,65,118,0.44,149.3,0.56,149.3,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00844,0.000334,0.114,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2011-09-10,2010,12,50,253,263.71,0.62,3,Normal,40,6,4,3,65,118,0.45,145.7,0.55,145.7,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00814,0.000322,0.113,0.00447,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2011-09-11,2010,12,50,254,260.15,0.62,3,Normal,40,6,4,3,65,118,0.45,142.2,0.55,142.2,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00783,0.00031,0.111,0.0044,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.6,31.7,31.7,760
2011-09-12,2010,12,50,255,257.69,0.63,3,Normal,40,6,4,3,65,118,0.46,139.7,0.54,139.7,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.102,0.00762,0.000302,0.11,0.00436,1,0.131,0.241,0.00954,25,0.935,0.97,0.907,32.1,31.1,31.1,746
2011-09-13,2010,12,50,256,254.68,0.63,3,Normal,40,6,4,3,65,118,0.46,136.7,0.54,136.7,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00737,0.000291,0.109,0.0043,1,0.127,0.236,0.00933,25,0.934,0.97,0.906,31.3,30.4,30.4,730
2011-09-14,2010,12,50,257,251.68,0.64,3,Normal,40,6,4,3,65,118,0.47,133.7,0.53,133.7,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00711,0.000281,0.107,0.00425,1,0.123,0.23,0.00911,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2011-09-15,2010,12,50,258,248.67,0.65,3,Normal,40,6,4,3,65,118,0.47,130.7,0.53,130.7,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0993,0.00686,0.000271,0.106,0.00419,1,0.119,0.225,0.00889,25.1,0.931,0.97,0.903,29.9,29,29,697
2011-09-16,2010,12,51,259,245.66,0.65,3,Normal,40,6,4,3,65,118,0.48,127.7,0.52,127.7,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0982,0.0066,0.000261,0.105,0.00414,1,0.115,0.22,0.00867,25.1,0.93,0.97,0.902,29.2,28.4,28.4,680
2011-09-17,2010,12,51,260,242.65,0.66,3,Normal,40,6,4,3,65,118,0.49,124.7,0.51,124.7,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0972,0.00635,0.00025,0.104,0.00408,1,0.111,0.214,0.00846,25.1,0.929,0.97,0.901,28.5,27.7,27.7,664
2011-09-18,2010,12,51,261,239.65,0.66,3,Normal,40,6,4,3,65,118,0.49,121.7,0.51,121.7,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0961,0.00609,0.00024,0.102,0.00403,1,0.107,0.209,0.00824,25.2,0.927,0.97,0.899,27.8,27,27,647
2011-09-19,2010,12,51,262,237.18,0.67,3,Normal,40,6,4,3,65,118,0.5,119.2,0.5,119.2,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0952,0.00588,0.000232,0.101,0.00398,1,0.103,0.205,0.00806,25.2,0.925,0.97,0.897,27.2,26.4,26.4,634
2011-09-20,2010,12,51,263,234.72,0.67,3,Normal,40,6,4,3,65,118,0.5,116.7,0.5,116.7,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0944,0.00567,0.000223,0.1,0.00394,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.896,26.6,25.8,25.8,620
2011-09-21,2010,12,51,264,232.26,0.68,3,Normal,40,6,4,3,65,118,0.51,114.3,0.49,114.3,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0935,0.00546,0.000215,0.099,0.0039,1,0.0968,0.196,0.0077,25.2,0.922,0.97,0.894,26,25.3,25.3,606
2011-09-22,2010,12,51,265,229.8,0.69,3,Normal,40,6,4,3,65,118,0.51,111.8,0.49,111.8,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0926,0.00525,0.000207,0.0979,0.00385,1,0.0934,0.191,0.00753,25.2,0.92,0.97,0.892,25.4,24.7,24.7,592
2011-09-23,2010,12,52,266,227.34,0.69,3,Normal,40,6,4,3,65,118,0.52,109.3,0.48,109.3,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0918,0.00504,0.000198,0.0968,0.00381,1,0.0901,0.187,0.00735,25.2,0.918,0.97,0.891,24.9,24.1,24.1,579
2011-09-24,2010,12,52,267,224.88,0.7,3,Normal,40,6,4,3,65,118,0.53,106.9,0.47,106.9,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.5,25.5,0.0909,0.00483,0.00019,0.0957,0.00376,1,0.0868,0.183,0.00717,25.3,0.916,0.97,0.889,24.3,23.5,23.5,565
2011-09-25,2010,12,52,268,222.42,0.71,3,Normal,40,6,4,3,65,118,0.53,104.4,0.47,104.4,0,0,0,0,-3,3,40,6,4,0,68,154,990,964.5,25.5,0.09,0.00463,0.000182,0.0947,0.00372,1,0.0835,0.178,0.00699,25.3,0.914,0.97,0.887,23.7,23,23,551
2011-09-26,2010,12,52,269,219.96,0.71,3,Normal,40,6,4,3,65,118,0.54,102,0.46,102,0,0,0,0,-3,3,40,6,4,0,68,152,990,964.5,25.5,0.0892,0.00442,0.000173,0.0936,0.00367,1,0.0801,0.174,0.00682,25.3,0.913,0.97,0.885,23.1,22.4,22.4,537
2011-09-27,2010,12,52,270,218.59,0.72,3,Normal,40,6,4,3,65,118,0.54,100.6,0.46,100.6,0,0,0,0,-3,3,40,6,4,0,68,151,990,964.5,25.5,0.0887,0.0043,0.000169,0.093,0.00365,1,0.0783,0.171,0.00672,25.3,0.912,0.969,0.883,22.8,22.1,22.1,529
2011-09-28,2010,12,52,271,216.68,0.72,3,Normal,40,6,4,3,65,118,0.55,98.68,0.46,98.68,0,0,0,0,-3,3,40,6,4,0,68,149,990,964.5,25.5,0.088,0.00414,0.000162,0.0921,0.00361,1,0.0757,0.168,0.00658,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
2011-09-29,2010,12,52,272,214.76,0.73,3,Normal,40,6,4,3,65,118,0.55,96.76,0.45,96.76,0,0,0,0,-3,3,40,6,4,0,68,147,990,964.5,25.5,0.0873,0.00397,0.000156,0.0913,0.00358,1,0.0731,0.164,0.00645,25.3,0.914,0.967,0.884,22,21.3,21.3,510
2011-09-30,2010,12,53,273,212.85,0.74,3,Normal,40,6,4,3,65,118,0.55,94.85,0.45,94.85,0,0,0,0,-3,3,40,6,4,0,68,145,990,964.5,25.5,0.0867,0.00381,0.000149,0.0905,0.00354,1,0.0705,0.161,0.00631,25.4,0.916,0.966,0.886,21.6,20.9,20.9,501
2011-10-01,2011,1,1,274,210.93,0.74,4,Mod_Dry,31,4,3,2,33,73,0.35,137.9,0.65,137.9,0,0,0,0,-2,2,31,4,3,0,35,176,990,964.5,25.5,0.0976,0.00747,0.000293,0.105,0.00412,1,0.129,0.234,0.00916,25.3,0.934,0.97,0.906,32,31,31,744
2011-10-02,2011,1,1,275,213.94,0.73,4,Mod_Dry,31,4,3,2,33,73,0.34,140.9,0.66,140.9,0,0,0,0,-2,2,31,4,3,0,35,179,990,964.5,25.5,0.0987,0.00773,0.000303,0.106,0.00417,1,0.133,0.239,0.00937,25.3,0.935,0.97,0.907,32.7,31.7,31.7,760
2011-10-03,2011,1,1,276,216.95,0.72,4,Mod_Dry,31,4,3,2,33,73,0.34,143.9,0.66,143.9,0,0,0,0,-2,2,31,4,3,0,35,182,990,964.5,25.5,0.0997,0.00799,0.000313,0.108,0.00423,1,0.137,0.245,0.00959,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2011-10-04,2011,1,1,277,215.04,0.73,4,Mod_Dry,31,4,3,2,33,73,0.34,142,0.66,142,0,0,0,0,-2,2,31,4,3,0,35,180,990,964.5,25.5,0.0991,0.00782,0.000307,0.107,0.00419,1,0.134,0.241,0.00945,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2011-10-05,2011,1,1,278,213.12,0.73,4,Mod_Dry,31,4,3,2,33,73,0.34,140.1,0.66,140.1,0,0,0,0,-2,2,31,4,3,0,35,178,990,964.5,25.5,0.0984,0.00766,0.0003,0.106,0.00416,1,0.132,0.238,0.00931,25.3,0.935,0.97,0.907,32.5,31.5,31.5,756
2011-10-06,2011,1,1,279,211.21,0.74,4,Mod_Dry,31,4,3,2,33,73,0.35,138.2,0.65,138.2,0,0,0,0,-2,2,31,4,3,0,35,176,990,964.5,25.5,0.0977,0.0075,0.000294,0.105,0.00412,1,0.129,0.234,0.00918,25.3,0.934,0.97,0.906,32,31.1,31.1,745
2011-10-07,2011,1,1,280,208.2,0.75,4,Mod_Dry,31,4,3,2,33,73,0.35,135.2,0.65,135.2,0,0,0,0,-2,2,31,4,3,0,35,173,990,964.4,25.6,0.0967,0.00724,0.000283,0.104,0.00407,1,0.125,0.229,0.00896,25.3,0.933,0.97,0.905,31.3,30.4,30.4,729
2011-10-08,2011,1,2,281,206.83,0.76,4,Mod_Dry,31,4,3,2,33,73,0.35,133.8,0.65,133.8,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0962,0.00713,0.000279,0.103,0.00404,1,0.123,0.226,0.00886,25.3,0.932,0.97,0.904,31,30.1,30.1,721
2011-10-09,2011,1,2,282,204.92,0.76,4,Mod_Dry,31,4,3,2,33,73,0.36,131.9,0.64,131.9,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0955,0.00696,0.000272,0.102,0.00401,1,0.121,0.223,0.00872,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2011-10-10,2011,1,2,283,203,0.77,4,Mod_Dry,31,4,3,2,33,73,0.36,130,0.64,130,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0948,0.0068,0.000266,0.102,0.00397,1,0.118,0.22,0.00859,25.4,0.93,0.97,0.903,30.1,29.2,29.2,700
2011-10-11,2011,1,2,284,201.09,0.77,3,Normal,37,5,3,2,50,97,0.48,104.1,0.52,104.1,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.0046,0.00018,0.0927,0.00362,1,0.083,0.176,0.00687,25.4,0,0,0,0,0,0,0
2011-10-12,2011,1,2,285,199.18,0.78,3,Normal,37,5,3,2,50,97,0.49,102.2,0.51,102.2,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00444,0.000173,0.0919,0.00359,1,0.0804,0.172,0.00673,25.4,0,0,0,0,0,0,0
2011-10-13,2011,1,2,286,197.26,0.79,3,Normal,37,5,3,2,50,97,0.49,100.3,0.51,100.3,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0868,0.00427,0.000167,0.0911,0.00356,1,0.0779,0.169,0.0066,25.4,0,0,0,0,0,0,0
2011-10-14,2011,1,2,287,195.35,0.79,3,Normal,37,5,3,2,50,97,0.5,98.35,0.5,98.35,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0861,0.00411,0.000161,0.0902,0.00353,1,0.0753,0.166,0.00647,25.4,0,0,0,0,0,0,0
2011-10-15,2011,1,3,288,193.43,0.8,3,Normal,37,5,3,2,50,97,0.5,96.43,0.5,96.43,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0854,0.00395,0.000154,0.0894,0.00349,1,0.0727,0.162,0.00633,25.4,0,0,0,0,0,0,0
2011-10-16,2011,1,3,289,191.52,0.8,3,Normal,37,5,3,2,50,97,0.51,94.52,0.49,94.52,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0848,0.00378,0.000148,0.0886,0.00346,1,0.0701,0.159,0.0062,25.4,0,0,0,0,0,0,0
2011-10-17,2011,1,3,290,189.61,0.81,3,Normal,37,5,3,2,50,97,0.51,92.61,0.49,92.61,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0841,0.00362,0.000142,0.0877,0.00343,1,0.0675,0.155,0.00607,25.4,0,0,0,0,0,0,0
2011-10-18,2011,1,3,291,188.79,0.81,3,Normal,37,5,3,2,50,97,0.51,91.79,0.49,91.79,0,0,0,0,-2,2,37,5,3,0,52,137,990,964.4,25.6,0.0838,0.00355,0.000139,0.0874,0.00342,1,0.0664,0.154,0.00601,25.4,0,0,0,0,0,0,0
2011-10-19,2011,1,3,292,191.25,0.8,3,Normal,37,5,3,2,50,97,0.51,94.25,0.49,94.25,0,0,0,0,-2,2,37,5,3,0,52,139,990,964.4,25.6,0.0847,0.00376,0.000147,0.0884,0.00346,1,0.0697,0.158,0.00618,25.4,0,0,0,0,0,0,0
2011-10-20,2011,1,3,293,192.61,0.8,3,Normal,37,5,3,2,50,97,0.5,95.61,0.5,95.61,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0852,0.00388,0.000152,0.089,0.00348,1,0.0716,0.161,0.00628,25.4,0,0,0,0,0,0,0
2011-10-21,2011,1,3,294,192.34,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,119.3,0.62,119.3,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0911,0.00589,0.00023,0.097,0.00379,1,0.104,0.201,0.00784,25.4,0.924,0.97,0.897,27.5,26.6,26.6,639
2011-10-22,2011,1,4,295,190.43,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,117.4,0.62,117.4,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0904,0.00573,0.000224,0.0961,0.00376,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2011-10-23,2011,1,4,296,189.06,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,116.1,0.61,116.1,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00562,0.00022,0.0955,0.00373,1,0.0992,0.195,0.00761,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2011-10-24,2011,1,4,297,187.69,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.0055,0.000215,0.0949,0.00371,1,0.0973,0.192,0.00752,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2011-10-25,2011,1,4,298,185.23,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.00529,0.000207,0.0938,0.00367,1,0.094,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2011-10-26,2011,1,4,299,183.86,0.82,4,Mod_Dry,31,4,3,2,33,73,0.4,110.9,0.6,110.9,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0881,0.00517,0.000202,0.0932,0.00365,1,0.0922,0.185,0.00725,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2011-10-27,2011,1,4,300,181.95,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,109,0.6,109,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.00501,0.000196,0.0924,0.00361,1,0.0896,0.182,0.00712,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2011-10-28,2011,1,4,301,180.04,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,107,0.59,107,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0867,0.00485,0.00019,0.0916,0.00358,1,0.087,0.179,0.00699,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2011-10-29,2011,1,5,302,178.67,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,105.7,0.59,105.7,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0862,0.00473,0.000185,0.091,0.00356,1,0.0852,0.176,0.00689,25.4,0.915,0.97,0.887,24.1,23.3,23.3,560
2011-10-30,2011,1,5,303,177.3,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,104.3,0.59,104.3,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0858,0.00462,0.000181,0.0904,0.00354,1,0.0833,0.174,0.0068,25.4,0.914,0.97,0.886,23.7,23,23,552
2011-10-31,2011,1,5,304,175.39,0.85,4,Mod_Dry,31,4,3,2,33,73,0.42,102.4,0.58,102.4,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.0851,0.00445,0.000174,0.0895,0.0035,1,0.0807,0.17,0.00666,25.4,0.912,0.97,0.885,23.3,22.6,22.6,541
2011-11-01,2011,2,5,305,174.57,0.85,4,Mod_Dry,29,4,2,2,30,67,0.38,107.6,0.62,107.6,0,0,0,0,-2,2,29,4,2,0,32,143,990,964.5,25.5,0.0858,0.00489,0.000192,0.0907,0.00355,1,0.0877,0.178,0.00699,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2011-11-02,2011,2,5,306,175.93,0.85,4,Mod_Dry,29,4,2,2,30,67,0.38,108.9,0.62,108.9,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0863,0.00501,0.000196,0.0913,0.00357,1,0.0896,0.181,0.00708,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
2011-11-03,2011,2,5,307,177.3,0.84,4,Mod_Dry,29,4,2,2,30,67,0.38,110.3,0.62,110.3,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0868,0.00513,0.000201,0.0919,0.0036,1,0.0914,0.183,0.00717,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
2011-11-04,2011,2,5,308,177.57,0.84,4,Mod_Dry,29,4,2,2,30,67,0.38,110.6,0.62,110.6,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.0869,0.00515,0.000201,0.0921,0.0036,1,0.0918,0.184,0.00719,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2011-11-05,2011,2,6,309,178.4,0.84,4,Mod_Dry,29,4,2,2,30,67,0.38,111.4,0.62,111.4,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.0872,0.00522,0.000204,0.0924,0.00362,1,0.0929,0.185,0.00725,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2011-11-06,2011,2,6,310,179.76,0.84,4,Mod_Dry,29,4,2,2,30,67,0.37,112.8,0.63,112.8,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0877,0.00533,0.000209,0.093,0.00364,1,0.0947,0.188,0.00735,25.4,0.92,0.97,0.892,25.8,25,25,601
2011-11-07,2011,2,6,311,184.96,0.82,4,Mod_Dry,29,4,2,2,30,67,0.36,118,0.64,118,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0895,0.00578,0.000226,0.0953,0.00373,1,0.102,0.197,0.00771,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2011-11-08,2011,2,6,312,186.32,0.82,4,Mod_Dry,29,4,2,2,30,67,0.36,119.3,0.64,119.3,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.09,0.00589,0.00023,0.0959,0.00375,1,0.104,0.199,0.0078,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2011-11-09,2011,2,6,313,186.05,0.82,4,Mod_Dry,29,4,2,2,30,67,0.36,119,0.64,119,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0899,0.00587,0.00023,0.0958,0.00375,1,0.103,0.199,0.00778,25.4,0.924,0.97,0.896,27.4,26.6,26.6,637
2011-11-10,2011,2,6,314,185.23,0.82,4,Mod_Dry,29,4,2,2,30,67,0.36,118.2,0.64,118.2,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0896,0.0058,0.000227,0.0954,0.00373,1,0.102,0.198,0.00772,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2011-11-11,2011,2,6,315,183.32,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,116.3,0.64,116.3,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0889,0.00564,0.00022,0.0946,0.0037,1,0.0995,0.194,0.00759,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2011-11-12,2011,2,7,316,183.04,0.83,4,Mod_Dry,29,4,2,2,30,67,0.37,116,0.63,116,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0888,0.00561,0.00022,0.0945,0.00369,1,0.0992,0.194,0.00757,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2011-11-13,2011,2,7,317,187.15,0.81,4,Mod_Dry,29,4,2,2,30,67,0.36,120.2,0.64,120.2,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0903,0.00596,0.000233,0.0963,0.00376,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2011-11-14,2011,2,7,318,189.61,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,122.6,0.65,122.6,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00617,0.000241,0.0973,0.0038,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2011-11-15,2011,2,7,319,190.97,0.8,4,Mod_Dry,29,4,2,2,30,67,0.35,124,0.65,124,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00629,0.000246,0.0979,0.00383,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2011-11-16,2011,2,7,320,192.34,0.8,4,Mod_Dry,29,4,2,2,30,67,0.35,125.3,0.65,125.3,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.0064,0.00025,0.0985,0.00385,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.1,28.1,674
2011-11-17,2011,2,7,321,193.71,0.8,4,Mod_Dry,29,4,2,2,30,67,0.35,126.7,0.65,126.7,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0926,0.00652,0.000255,0.0991,0.00387,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2011-11-18,2011,2,7,322,196.72,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,129.7,0.66,129.7,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00678,0.000265,0.1,0.00392,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2011-11-19,2011,2,8,323,198.63,0.78,4,Mod_Dry,29,4,2,2,30,67,0.34,131.6,0.66,131.6,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0943,0.00694,0.000271,0.101,0.00396,1,0.12,0.221,0.00865,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2011-11-20,2011,2,8,324,198.9,0.78,4,Mod_Dry,29,4,2,2,30,67,0.34,131.9,0.66,131.9,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00696,0.000272,0.101,0.00396,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.6,29.6,712
2011-11-21,2011,2,8,325,198.63,0.78,5,Dry,23,4,2,2,19,50,0.25,148.6,0.75,148.6,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0982,0.00838,0.000328,0.107,0.00416,1,0.143,0.25,0.00976,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2011-11-22,2011,2,8,326,197.81,0.78,5,Dry,23,4,2,2,19,50,0.25,147.8,0.75,147.8,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0979,0.00831,0.000325,0.106,0.00415,1,0.142,0.248,0.0097,25.3,0.938,0.97,0.909,34.4,33.4,33.4,802
2011-11-23,2011,2,8,327,198.08,0.78,5,Dry,23,4,2,2,19,50,0.25,148.1,0.75,148.1,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.098,0.00834,0.000326,0.106,0.00416,1,0.142,0.249,0.00972,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2011-11-24,2011,2,8,328,201.64,0.77,5,Dry,23,4,2,2,19,50,0.25,151.6,0.75,151.6,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0993,0.00864,0.000338,0.108,0.00422,1,0.147,0.255,0.00997,25.3,0.939,0.97,0.911,35.4,34.3,34.3,824
2011-11-25,2011,2,8,329,205.19,0.76,5,Dry,23,4,2,2,19,50,0.24,155.2,0.76,155.2,0,0,0,0,-2,2,23,4,2,0,21,184,990,964.4,25.6,0.101,0.00894,0.00035,0.109,0.00428,1,0.152,0.261,0.0102,25.3,0.94,0.97,0.912,36.2,35.1,35.1,843
2011-11-26,2011,2,9,330,209.29,0.75,5,Dry,23,4,2,2,19,50,0.24,159.3,0.76,159.3,0,0,0,0,-2,2,23,4,2,0,21,188,990,964.5,25.5,0.102,0.00929,0.000364,0.111,0.00436,1,0.158,0.269,0.0105,25.3,0.941,0.97,0.913,37.2,36.1,36.1,865
2011-11-27,2011,2,9,331,215.58,0.73,5,Dry,23,4,2,2,19,50,0.23,165.6,0.77,165.6,0,0,0,0,-2,2,23,4,2,0,21,195,990,964.5,25.5,0.104,0.00982,0.000385,0.114,0.00447,1,0.166,0.28,0.011,25.2,0.943,0.973,0.918,38.6,37.6,37.6,903
2011-11-28,2011,2,9,332,219.14,0.72,5,Dry,23,4,2,2,19,50,0.23,169.1,0.77,169.1,0,0,0,0,-2,2,23,4,2,0,21,198,990,964.5,25.5,0.105,0.0101,0.000397,0.116,0.00454,1,0.171,0.286,0.0112,25.2,0.945,0.975,0.921,39.5,38.5,38.5,924
2011-11-29,2011,2,9,333,223.24,0.7,5,Dry,23,4,2,2,19,50,0.22,173.2,0.78,173.2,0,0,0,0,-2,2,23,4,2,0,21,202,990,964.5,25.5,0.107,0.0105,0.000411,0.117,0.00461,1,0.176,0.294,0.0115,25.2,0.946,0.977,0.924,40.4,39.5,39.5,948
2011-11-30,2011,2,9,334,226.25,0.69,5,Dry,23,4,2,2,19,50,0.22,176.3,0.78,176.3,0,0,0,0,-2,2,23,4,2,0,21,205,990,964.6,25.4,0.108,0.0107,0.000422,0.119,0.00467,1,0.18,0.299,0.0118,25.1,0.947,0.979,0.927,41.2,40.3,40.3,966
2011-12-01,2011,3,9,335,226.52,0.69,5,Dry,26,4,3,2,24,59,0.26,167.5,0.74,167.5,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.00999,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2011-12-02,2011,3,9,336,227.89,0.69,5,Dry,26,4,3,2,24,59,0.26,168.9,0.74,168.9,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.0046,1,0.171,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2011-12-03,2011,3,10,337,229.8,0.69,5,Dry,26,4,3,2,24,59,0.26,170.8,0.74,170.8,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,932
2011-12-04,2011,3,10,338,232.26,0.68,5,Dry,26,4,3,2,24,59,0.25,173.3,0.75,173.3,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00468,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
2011-12-05,2011,3,10,339,236.91,0.67,5,Dry,26,4,3,2,24,59,0.25,177.9,0.75,177.9,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,974
2011-12-06,2011,3,10,340,238.28,0.67,5,Dry,26,4,3,2,24,59,0.25,179.3,0.75,179.3,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2011-12-07,2011,3,10,341,240.19,0.66,5,Dry,26,4,3,2,24,59,0.25,181.2,0.75,181.2,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.00044,0.122,0.00482,1,0.187,0.309,0.0122,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2011-12-08,2011,3,10,342,245.39,0.65,5,Dry,26,4,3,2,24,59,0.24,186.4,0.76,186.4,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
2011-12-09,2011,3,10,343,248.94,0.65,5,Dry,26,4,3,2,24,59,0.24,189.9,0.76,189.9,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
2011-12-10,2011,3,11,344,253.04,0.64,5,Dry,26,4,3,2,24,59,0.23,194,0.77,194,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2011-12-11,2011,3,11,345,258.24,0.63,5,Dry,26,4,3,2,24,59,0.23,199.2,0.77,199.2,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000502,0.13,0.00515,1,0.211,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.6,45.6,1090
2011-12-12,2011,3,11,346,262.89,0.62,5,Dry,26,4,3,2,24,59,0.22,203.9,0.78,203.9,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000518,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.6,46.6,1120
2011-12-13,2011,3,11,347,267.54,0.61,5,Dry,26,4,3,2,24,59,0.22,208.5,0.78,208.5,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000534,0.134,0.00532,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.7,47.7,1140
2011-12-14,2011,3,11,348,272.73,0.6,5,Dry,26,4,3,2,24,59,0.22,213.7,0.78,213.7,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000552,0.137,0.00542,1,0.231,0.368,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2011-12-15,2011,3,11,349,277.93,0.59,5,Dry,26,4,3,2,24,59,0.21,218.9,0.79,218.9,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0144,0.00057,0.139,0.00551,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2011-12-16,2011,3,11,350,283.12,0.58,5,Dry,26,4,3,2,24,59,0.21,224.1,0.79,224.1,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000588,0.141,0.00561,1,0.245,0.386,0.0153,24.8,0.959,0.98,0.94,52.2,48.2,48.2,1160
2011-12-17,2011,3,12,351,286.13,0.58,5,Dry,26,4,3,2,24,59,0.21,227.1,0.79,227.1,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.0151,0.000599,0.142,0.00566,2,0.0958,0.238,0.00947,24.9,0.922,0.97,0.894,25.6,24.8,49.6,1190
2011-12-18,2011,3,12,352,288.59,0.58,5,Dry,26,4,3,2,24,59,0.2,229.6,0.8,229.6,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000607,0.143,0.00571,2,0.0975,0.241,0.00958,24.9,0.923,0.97,0.895,25.9,25.1,50.2,1200
2011-12-19,2011,3,12,353,294.88,0.57,5,Dry,26,4,3,2,24,59,0.2,235.9,0.8,235.9,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.13,0.0158,0.000629,0.146,0.00582,2,0.102,0.248,0.00987,24.9,0.925,0.97,0.897,26.6,25.8,51.6,1240
2011-12-20,2011,3,12,354,300.62,0.56,5,Dry,26,4,3,2,24,59,0.2,241.6,0.8,241.6,0,0,0,0,-2,2,26,4,3,0,26,275,990,964.9,25.1,0.132,0.0163,0.000649,0.149,0.00593,2,0.106,0.254,0.0101,24.8,0.927,0.97,0.899,27.3,26.5,52.9,1270
2011-12-21,2011,3,12,355,304.18,0.56,5,Dry,26,4,3,2,24,59,0.19,245.2,0.81,245.2,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.134,0.0166,0.000662,0.15,0.00599,2,0.108,0.258,0.0103,24.8,0.928,0.97,0.9,27.7,26.9,53.7,1290
2011-12-22,2011,3,12,356,306.09,0.55,5,Dry,26,4,3,2,24,59,0.19,247.1,0.81,247.1,0,0,0,0,-2,2,26,4,3,0,26,280,990,964.9,25.1,0.134,0.0168,0.000668,0.151,0.00603,2,0.109,0.26,0.0104,24.8,0.928,0.97,0.9,27.9,27.1,54.1,1300
2011-12-23,2011,3,12,357,308.55,0.55,5,Dry,26,4,3,2,24,59,0.19,249.6,0.81,249.6,0,0,0,0,-2,2,26,4,3,0,26,283,990,964.9,25.1,0.135,0.017,0.000677,0.152,0.00607,2,0.111,0.263,0.0105,24.8,0.929,0.97,0.901,28.2,27.3,54.7,1310
2011-12-24,2011,3,13,358,313.75,0.54,5,Dry,26,4,3,2,24,59,0.19,254.8,0.81,254.8,0,0,0,0,-2,2,26,4,3,0,26,288,990,965,25,0.137,0.0192,0.000769,0.156,0.00625,2,0.114,0.271,0.0108,24.8,0.93,0.97,0.902,28.8,27.9,55.8,1340
2011-12-25,2011,3,13,359,315.11,0.54,5,Dry,26,4,3,2,24,59,0.19,256.1,0.81,256.1,0,0,0,0,-2,2,26,4,3,0,26,289,990,965,25,0.138,0.0199,0.000795,0.157,0.00629,2,0.115,0.273,0.0109,24.8,0.93,0.97,0.903,28.9,28.1,56.1,1350
2011-12-26,2011,3,13,360,315.93,0.54,5,Dry,26,4,3,2,24,59,0.19,256.9,0.81,256.9,0,0,0,0,-2,2,26,4,3,0,26,290,990,965,25,0.138,0.0203,0.00081,0.158,0.00632,2,0.116,0.274,0.011,24.7,0.931,0.97,0.903,29,28.1,56.3,1350
2011-12-27,2011,3,13,361,315.11,0.54,5,Dry,26,4,3,2,24,59,0.19,256.1,0.81,256.1,0,0,0,0,-2,2,26,4,3,0,26,289,990,965,25,0.138,0.0199,0.000795,0.157,0.00629,2,0.115,0.273,0.0109,24.8,0.93,0.97,0.903,28.9,28.1,56.1,1350
2011-12-28,2011,3,13,362,314.84,0.54,5,Dry,26,4,3,2,24,59,0.19,255.8,0.81,255.8,0,0,0,0,-2,2,26,4,3,0,26,289,990,965,25,0.137,0.0198,0.000789,0.157,0.00628,2,0.115,0.272,0.0109,24.8,0.93,0.97,0.903,28.9,28,56.1,1350
2011-12-29,2011,3,13,363,317.85,0.54,5,Dry,26,4,3,2,24,59,0.19,258.9,0.81,258.9,0,0,0,0,-2,2,26,4,3,0,26,292,990,965,25,0.139,0.0212,0.000847,0.16,0.00639,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29.2,28.4,56.7,1360
2011-12-30,2011,3,13,364,323.04,0.53,5,Dry,26,4,3,2,24,59,0.18,264,0.82,264,0,0,0,0,-2,2,26,4,3,0,26,297,990,965,25,0.14,0.0236,0.000946,0.164,0.00656,2,0.121,0.285,0.0114,24.7,0.932,0.97,0.904,29.8,28.9,57.8,1390
2011-12-31,2011,3,14,365,327.15,0.53,5,Dry,26,4,3,2,24,59,0.18,268.1,0.82,268.1,0,0,0,0,-2,2,26,4,3,0,26,301,990,965,25,0.142,0.0256,0.00102,0.167,0.0067,2,0.124,0.291,0.0117,24.7,0.933,0.97,0.905,30.3,29.4,58.7,1410
2012-01-01,2011,4,14,1,330.15,0.52,5,Dry,29,5,4,2,33,73,0.22,257.1,0.78,257.1,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0204,0.000817,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2012-01-02,2011,4,14,2,332.61,0.52,5,Dry,29,5,4,2,33,73,0.22,259.6,0.78,259.6,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0215,0.000864,0.162,0.0065,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.2,28.4,56.7,1360
2012-01-03,2011,4,14,3,333.98,0.52,5,Dry,29,5,4,2,33,73,0.22,261,0.78,261,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0222,0.00089,0.163,0.00655,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2012-01-04,2011,4,14,4,336.44,0.52,5,Dry,29,5,4,2,33,73,0.22,263.4,0.78,263.4,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0233,0.000937,0.165,0.00663,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.5,1380
2012-01-05,2011,4,14,5,339.45,0.51,5,Dry,29,5,4,2,33,73,0.21,266.4,0.79,266.4,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0248,0.000994,0.168,0.00674,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.2,1400
2012-01-06,2011,4,14,6,343.55,0.51,5,Dry,29,5,4,2,33,73,0.21,270.6,0.79,270.6,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.144,0.0267,0.00107,0.171,0.00688,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.5,29.5,59.1,1420
2012-01-07,2011,4,15,7,347.11,0.5,5,Dry,29,5,4,2,33,73,0.21,274.1,0.79,274.1,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0284,0.00114,0.174,0.007,2,0.128,0.302,0.0121,24.6,0.935,0.97,0.906,30.9,29.9,59.9,1440
2012-01-08,2011,4,15,8,350.66,0.5,5,Dry,29,5,4,2,33,73,0.21,277.7,0.79,277.7,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0301,0.00121,0.177,0.00712,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.2,30.3,60.6,1450
2012-01-09,2011,4,15,9,354.76,0.5,5,Dry,29,5,4,2,33,73,0.21,281.8,0.79,281.8,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.148,0.032,0.00129,0.18,0.00727,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.8,61.5,1480
2012-01-10,2011,4,15,10,358.86,0.49,5,Dry,29,5,4,2,33,73,0.2,285.9,0.8,285.9,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0339,0.00137,0.184,0.00741,2,0.135,0.319,0.0129,24.5,0.937,0.97,0.909,32.2,31.2,62.4,1500
