date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-01-11,2011,4,15,11,364.06,0.49,5,Dry,29,5,4,2,33,73,0.2,291.1,0.8,291.1,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0364,0.00147,0.188,0.00759,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.7,31.8,63.5,1520
2012-01-12,2011,4,15,12,366.52,0.48,5,Dry,29,5,4,2,33,73,0.2,293.5,0.8,293.5,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0375,0.00152,0.19,0.00767,2,0.141,0.331,0.0134,24.4,0.939,0.97,0.911,33,32,64.1,1540
2012-01-13,2011,4,15,13,371.72,0.48,5,Dry,29,5,4,2,33,73,0.2,298.7,0.8,298.7,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.04,0.00162,0.194,0.00786,2,0.144,0.339,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.2,1560
2012-01-14,2011,4,16,14,377.46,0.47,5,Dry,29,5,4,2,33,73,0.19,304.5,0.81,304.5,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0427,0.00173,0.199,0.00806,2,0.148,0.347,0.014,24.4,0.941,0.97,0.913,34.2,33.2,66.4,1590
2012-01-15,2011,4,16,15,383.2,0.47,5,Dry,29,5,4,2,33,73,0.19,310.2,0.81,310.2,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0454,0.00184,0.204,0.00826,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.9,33.8,67.6,1620
2012-01-16,2011,4,16,16,387.85,0.46,5,Dry,29,5,4,2,33,73,0.19,314.9,0.81,314.9,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0476,0.00193,0.208,0.00842,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.4,34.3,68.6,1650
2012-01-17,2011,4,16,17,393.04,0.46,5,Dry,29,5,4,2,33,73,0.19,320,0.81,320,0,0,0,0,-2,2,29,5,4,0,35,358,990,965.4,24.6,0.162,0.0501,0.00203,0.212,0.0086,2,0.159,0.37,0.015,24.3,0.943,0.97,0.915,35.9,34.8,69.7,1670
2012-01-18,2011,4,16,18,398.24,0.45,5,Dry,29,5,4,2,33,73,0.18,325.2,0.82,325.2,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0525,0.00213,0.216,0.00879,2,0.162,0.378,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.8,1700
2012-01-19,2011,4,16,19,402.89,0.45,5,Dry,29,5,4,2,33,73,0.18,329.9,0.82,329.9,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0547,0.00223,0.22,0.00895,2,0.165,0.385,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.8,1720
2012-01-20,2011,4,16,20,410.27,0.44,5,Dry,29,5,4,2,33,73,0.18,337.3,0.82,337.3,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0582,0.00237,0.226,0.00921,2,0.17,0.396,0.0161,24.2,0.946,0.971,0.919,37.8,36.7,73.4,1760
2012-01-21,2011,4,17,21,413.82,0.44,5,Dry,29,5,4,2,33,73,0.18,340.8,0.82,340.8,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.0599,0.00244,0.229,0.00934,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.92,38.2,37.1,74.3,1780
2012-01-22,2011,4,17,22,417.38,0.44,5,Dry,29,5,4,2,33,73,0.17,344.4,0.82,344.4,0,0,0,0,-2,2,29,5,4,0,35,382,990,965.5,24.5,0.17,0.0615,0.00251,0.232,0.00946,2,0.175,0.407,0.0166,24.1,0.947,0.973,0.922,38.6,37.5,75.1,1800
2012-01-23,2011,4,17,23,423.12,0.43,5,Dry,29,5,4,2,33,73,0.17,350.1,0.83,350.1,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.173,0.0643,0.00262,0.237,0.00967,2,0.179,0.416,0.017,24.1,0.948,0.974,0.924,39.2,38.2,76.4,1830
2012-01-24,2011,4,17,24,426.68,0.43,5,Dry,29,5,4,2,33,73,0.17,353.7,0.83,353.7,0,0,0,0,-2,2,29,5,4,0,35,392,990,965.5,24.5,0.174,0.0659,0.00269,0.24,0.00979,2,0.181,0.421,0.0172,24.1,0.949,0.975,0.925,39.6,38.6,77.2,1850
2012-01-25,2011,4,17,25,432.97,0.43,5,Dry,29,5,4,2,33,73,0.17,360,0.83,360,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.5,24.5,0.176,0.0689,0.00282,0.245,0.01,2,0.185,0.43,0.0176,24,0.95,0.977,0.927,40.3,39.3,78.7,1890
2012-01-26,2011,4,17,26,443.63,0.42,5,Dry,29,5,4,2,33,73,0.17,370.6,0.83,370.6,0,0,0,0,-2,2,29,5,4,0,35,409,990,965.6,24.4,0.18,0.0739,0.00303,0.254,0.0104,2,0.193,0.446,0.0183,24,0.951,0.979,0.931,41.4,40.5,81.1,1950
2012-01-27,2011,4,17,27,453.75,0.41,5,Dry,29,5,4,2,33,73,0.16,380.8,0.84,380.8,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0787,0.00323,0.262,0.0108,2,0.2,0.462,0.0189,23.9,0.953,0.98,0.933,42.5,41.6,83.3,2000
2012-01-28,2011,4,18,28,465.5,0.4,5,Dry,29,5,4,2,33,73,0.16,392.5,0.84,392.5,0,0,0,0,-2,2,29,5,4,0,35,431,990,965.7,24.3,0.187,0.0843,0.00347,0.272,0.0112,2,0.207,0.479,0.0197,23.8,0.954,0.98,0.935,43.7,42.9,85.7,2060
2012-01-29,2011,4,18,29,478.36,0.39,5,Dry,29,5,4,2,33,73,0.15,405.4,0.85,405.4,0,0,0,0,-2,2,29,5,4,0,35,443,990,965.8,24.2,0.192,0.0903,0.00373,0.282,0.0116,2,0.216,0.498,0.0206,23.7,0.955,0.98,0.936,45.1,44.2,88.4,2120
2012-01-30,2011,4,18,30,490.11,0.39,5,Dry,29,5,4,2,33,73,0.15,417.1,0.85,417.1,0,0,0,0,-2,2,29,5,4,0,35,455,990,965.8,24.2,0.196,0.0959,0.00396,0.292,0.0121,2,0.224,0.516,0.0213,23.7,0.956,0.98,0.937,46.3,45.4,90.8,2180
2012-01-31,2011,4,18,31,500.78,0.38,5,Dry,29,5,4,2,33,73,0.15,427.8,0.85,427.8,0,0,0,0,-2,2,29,5,4,0,35,466,990,965.9,24.1,0.2,0.101,0.00418,0.301,0.0125,2,0.231,0.532,0.022,23.6,0.957,0.98,0.938,47.4,46.4,92.9,2230
2012-02-01,2011,5,18,32,515.82,0.37,5,Dry,31,6,4,3,41,85,0.17,430.8,0.83,430.8,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.102,0.00425,0.304,0.0126,2,0.233,0.538,0.0223,23.5,0.957,0.98,0.938,47.6,46.6,93.3,2240
2012-02-02,2011,5,18,33,531.95,0.36,5,Dry,31,6,4,3,41,85,0.16,446.9,0.84,446.9,0,0,0,0,-3,3,31,6,4,0,44,488,990,966,24,0.208,0.11,0.00458,0.318,0.0132,2,0.244,0.562,0.0234,23.4,0.958,0.98,0.939,49.2,48.2,96.4,2310
2012-02-03,2011,5,18,34,544.25,0.35,5,Dry,31,6,4,3,41,85,0.16,459.3,0.84,459.3,0,0,0,0,-3,3,31,6,4,0,44,500,990,966,24,0.212,0.116,0.00483,0.328,0.0137,2,0.252,0.58,0.0242,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
2012-02-04,2011,5,19,35,557.65,0.34,5,Dry,31,6,4,3,41,85,0.15,472.6,0.85,472.6,0,0,0,0,-3,3,31,6,4,0,44,514,990,966.1,23.9,0.218,0.122,0.00511,0.341,0.0143,2,0.262,0.602,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2012-02-05,2011,5,19,36,572.15,0.33,5,Dry,31,6,4,3,41,85,0.15,487.1,0.85,487.1,0,0,0,0,-3,3,31,6,4,0,44,528,990,966.2,23.8,0.227,0.129,0.00541,0.356,0.0149,3,0.162,0.517,0.0217,23.3,0.945,0.97,0.917,35.1,34,102,2450
2012-02-06,2011,5,19,37,587.18,0.32,5,Dry,31,6,4,3,41,85,0.14,502.2,0.85,502.2,0,0,0,0,-3,3,31,6,4,0,44,543,990,966.2,23.8,0.235,0.136,0.00574,0.372,0.0156,3,0.168,0.54,0.0227,23.2,0.946,0.97,0.918,36.1,35,105,2520
2012-02-07,2011,5,19,38,601.13,0.32,5,Dry,31,6,4,3,41,85,0.14,516.1,0.86,516.1,0,0,0,0,-3,3,31,6,4,0,44,557,990,966.3,23.7,0.243,0.146,0.00615,0.389,0.0164,3,0.175,0.564,0.0238,23.1,0.948,0.97,0.919,37,35.9,108,2580
2012-02-08,2011,5,19,39,614.53,0.31,5,Dry,31,6,4,3,41,85,0.14,529.5,0.86,529.5,0,0,0,0,-3,3,31,6,4,0,44,571,990,966.4,23.6,0.251,0.155,0.00654,0.405,0.0172,3,0.181,0.586,0.0248,23.1,0.949,0.971,0.922,37.9,36.8,110,2650
2012-02-09,2011,5,19,40,625.74,0.3,5,Dry,31,6,4,3,41,85,0.14,540.7,0.86,540.7,0,0,0,0,-3,3,31,6,4,0,44,582,990,966.4,23.6,0.257,0.162,0.00687,0.419,0.0178,3,0.186,0.605,0.0256,23,0.95,0.973,0.924,38.6,37.6,113,2710
2012-02-10,2011,5,19,41,631.48,0.3,5,Dry,31,6,4,3,41,85,0.14,546.5,0.86,546.5,0,0,0,0,-3,3,31,6,4,0,44,587,990,966.4,23.6,0.26,0.166,0.00704,0.426,0.0181,3,0.188,0.615,0.0261,23,0.95,0.974,0.926,39,38,114,2730
2012-02-11,2011,5,20,42,636.68,0.3,5,Dry,31,6,4,3,41,85,0.13,551.7,0.87,551.7,0,0,0,0,-3,3,31,6,4,0,44,593,990,966.4,23.6,0.263,0.17,0.0072,0.433,0.0184,3,0.191,0.624,0.0265,22.9,0.951,0.975,0.927,39.3,38.3,115,2760
2012-02-12,2011,5,20,43,640.78,0.3,5,Dry,31,6,4,3,41,85,0.13,555.8,0.87,555.8,0,0,0,0,-3,3,31,6,4,0,44,597,990,966.5,23.5,0.266,0.172,0.00732,0.438,0.0186,3,0.193,0.631,0.0268,22.9,0.951,0.975,0.928,39.6,38.6,116,2780
2012-02-13,2011,5,20,44,643.79,0.29,5,Dry,31,6,4,3,41,85,0.13,558.8,0.87,558.8,0,0,0,0,-3,3,31,6,4,0,44,600,990,966.5,23.5,0.267,0.174,0.00741,0.442,0.0188,3,0.194,0.636,0.027,22.9,0.951,0.976,0.928,39.8,38.8,116,2790
2012-02-14,2011,5,20,45,648.98,0.29,5,Dry,31,6,4,3,41,85,0.13,564,0.87,564,0,0,0,0,-3,3,31,6,4,0,44,605,990,966.5,23.5,0.27,0.178,0.00756,0.448,0.0191,3,0.196,0.644,0.0274,22.9,0.952,0.976,0.929,40.1,39.2,117,2820
2012-02-15,2011,5,20,46,650.9,0.29,5,Dry,31,6,4,3,41,85,0.13,565.9,0.87,565.9,0,0,0,0,-3,3,31,6,4,0,44,607,990,966.5,23.5,0.271,0.179,0.00762,0.45,0.0192,3,0.197,0.648,0.0276,22.8,0.952,0.977,0.93,40.2,39.3,118,2830
2012-02-16,2011,5,20,47,651.17,0.29,5,Dry,31,6,4,3,41,85,0.13,566.2,0.87,566.2,0,0,0,0,-3,3,31,6,4,0,44,607,990,966.5,23.5,0.272,0.179,0.00763,0.451,0.0192,3,0.197,0.648,0.0276,22.8,0.952,0.977,0.93,40.3,39.3,118,2830
2012-02-17,2011,5,20,48,654.18,0.29,5,Dry,31,6,4,3,41,85,0.13,569.2,0.87,569.2,0,0,0,0,-3,3,31,6,4,0,44,610,990,966.5,23.5,0.273,0.181,0.00772,0.454,0.0194,3,0.199,0.653,0.0278,22.8,0.952,0.977,0.93,40.4,39.5,119,2850
2012-02-18,2011,5,21,49,656.09,0.29,5,Dry,31,6,4,3,41,85,0.13,571.1,0.87,571.1,0,0,0,0,-3,3,31,6,4,0,44,612,990,966.5,23.5,0.274,0.182,0.00777,0.457,0.0195,3,0.199,0.656,0.028,22.8,0.952,0.977,0.931,40.6,39.6,119,2850
2012-02-19,2011,5,21,50,658,0.29,5,Dry,31,6,4,3,41,85,0.13,573,0.87,573,0,0,0,0,-3,3,31,6,4,0,44,614,990,966.5,23.5,0.275,0.184,0.00783,0.459,0.0196,3,0.2,0.66,0.0281,22.8,0.952,0.978,0.931,40.7,39.8,119,2860
2012-02-20,2011,5,21,51,658.28,0.29,5,Dry,31,6,4,3,41,85,0.13,573.3,0.87,573.3,0,0,0,0,-3,3,31,6,4,0,44,614,990,966.5,23.5,0.276,0.184,0.00784,0.46,0.0196,3,0.2,0.66,0.0281,22.8,0.952,0.978,0.931,40.7,39.8,119,2870
2012-02-21,2011,5,21,52,655.27,0.29,5,Dry,31,6,4,3,41,85,0.13,570.3,0.87,570.3,0,0,0,0,-3,3,31,6,4,0,44,611,990,966.5,23.5,0.274,0.182,0.00775,0.456,0.0194,3,0.199,0.655,0.0279,22.8,0.952,0.977,0.931,40.5,39.6,119,2850
2012-02-22,2011,5,21,53,648.98,0.29,5,Dry,31,6,4,3,41,85,0.13,564,0.87,564,0,0,0,0,-3,3,31,6,4,0,44,605,990,966.5,23.5,0.27,0.178,0.00756,0.448,0.0191,3,0.196,0.644,0.0274,22.9,0.952,0.976,0.929,40.1,39.2,117,2820
2012-02-23,2011,5,21,54,646.52,0.29,5,Dry,31,6,4,3,41,85,0.13,561.5,0.87,561.5,0,0,0,0,-3,3,31,6,4,0,44,603,990,966.5,23.5,0.269,0.176,0.00749,0.445,0.0189,3,0.195,0.64,0.0272,22.9,0.952,0.976,0.929,40,39,117,2810
2012-02-24,2011,5,21,55,645.15,0.29,5,Dry,31,6,4,3,41,85,0.13,560.1,0.87,560.1,0,0,0,0,-3,3,31,6,4,0,44,601,990,966.5,23.5,0.268,0.175,0.00745,0.443,0.0188,3,0.195,0.638,0.0271,22.9,0.952,0.976,0.928,39.9,38.9,117,2800
2012-02-25,2011,5,22,56,641.6,0.3,5,Dry,31,6,4,3,41,85,0.13,556.6,0.87,556.6,0,0,0,0,-3,3,31,6,4,0,44,598,990,966.5,23.5,0.266,0.173,0.00734,0.439,0.0187,3,0.193,0.632,0.0269,22.9,0.951,0.975,0.928,39.6,38.7,116,2780
2012-02-26,2011,5,22,57,638.04,0.3,5,Dry,31,6,4,3,41,85,0.13,553,0.87,553,0,0,0,0,-3,3,31,6,4,0,44,594,990,966.5,23.5,0.264,0.17,0.00724,0.435,0.0185,3,0.191,0.626,0.0266,22.9,0.951,0.975,0.927,39.4,38.4,115,2770
2012-02-27,2011,5,22,58,638.86,0.3,5,Dry,31,6,4,3,41,85,0.13,553.9,0.87,553.9,0,0,0,0,-3,3,31,6,4,0,44,595,990,966.5,23.5,0.265,0.171,0.00726,0.436,0.0185,3,0.192,0.627,0.0266,22.9,0.951,0.975,0.927,39.5,38.5,115,2770
2012-02-28,2011,5,22,59,641.87,0.3,5,Dry,31,6,4,3,41,85,0.13,556.9,0.87,556.9,0,0,0,0,-3,3,31,6,4,0,44,598,990,966.5,23.5,0.266,0.173,0.00735,0.439,0.0187,3,0.193,0.632,0.0269,22.9,0.951,0.975,0.928,39.7,38.7,116,2780
2012-02-29,2011,5,22,60,644.33,0.29,5,Dry,31,6,4,3,41,85,0.13,559.3,0.87,559.3,0,0,0,0,-3,3,31,6,4,0,44,600,990,966.5,23.5,0.268,0.175,0.00742,0.442,0.0188,3,0.194,0.637,0.0271,22.9,0.951,0.976,0.928,39.8,38.8,117,2800
2012-03-01,2011,6,22,61,646.79,0.29,5,Dry,36,8,6,4,53,107,0.17,539.8,0.83,539.8,0,0,0,0,-4,4,36,8,6,0,57,590,990,966.5,23.5,0.262,0.162,0.00687,0.423,0.018,3,0.185,0.609,0.0259,22.9,0.95,0.973,0.924,38.4,37.3,112,2690
2012-03-02,2011,6,22,62,650.9,0.29,5,Dry,36,8,6,4,53,107,0.16,543.9,0.84,543.9,0,0,0,0,-4,4,36,8,6,0,57,594,990,966.5,23.5,0.264,0.164,0.00699,0.428,0.0182,3,0.187,0.616,0.0262,22.9,0.95,0.973,0.925,38.7,37.6,113,2710
2012-03-03,2011,6,23,63,658.28,0.29,5,Dry,36,8,6,4,53,107,0.16,551.3,0.84,551.3,0,0,0,0,-4,4,36,8,6,0,57,601,990,966.5,23.5,0.268,0.169,0.00721,0.437,0.0186,3,0.191,0.628,0.0268,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2012-03-04,2011,6,23,64,665.11,0.28,5,Dry,36,8,6,4,53,107,0.16,558.1,0.84,558.1,0,0,0,0,-4,4,36,8,6,0,57,608,990,966.6,23.4,0.272,0.174,0.00742,0.446,0.019,3,0.194,0.64,0.0273,22.8,0.951,0.975,0.928,39.6,38.6,116,2780
2012-03-05,2011,6,23,65,672.5,0.28,5,Dry,36,8,6,4,53,107,0.16,565.5,0.84,565.5,0,0,0,0,-4,4,36,8,6,0,57,616,990,966.6,23.4,0.276,0.179,0.00764,0.455,0.0194,3,0.197,0.652,0.0279,22.8,0.952,0.976,0.929,40,39.1,117,2810
2012-03-06,2011,6,23,66,683.16,0.27,5,Dry,36,8,6,4,53,107,0.16,576.2,0.84,576.2,0,0,0,0,-4,4,36,8,6,0,57,626,990,966.6,23.4,0.282,0.186,0.00795,0.468,0.02,3,0.202,0.67,0.0287,22.7,0.953,0.978,0.931,40.7,39.8,119,2870
2012-03-07,2011,6,23,67,694.92,0.27,5,Dry,36,8,6,4,53,107,0.15,587.9,0.85,587.9,0,0,0,0,-4,4,36,8,6,0,57,638,990,966.7,23.3,0.289,0.194,0.00831,0.483,0.0207,3,0.207,0.69,0.0296,22.6,0.954,0.979,0.934,41.5,40.6,122,2920
2012-03-08,2011,6,23,68,707.77,0.26,5,Dry,36,8,6,4,53,107,0.15,600.8,0.85,600.8,0,0,0,0,-4,4,36,8,6,0,57,651,990,966.7,23.3,0.296,0.202,0.00869,0.499,0.0214,3,0.213,0.712,0.0306,22.6,0.954,0.98,0.935,42.3,41.4,124,2980
2012-03-09,2011,6,23,69,721.17,0.26,5,Dry,36,8,6,4,53,107,0.15,614.2,0.85,614.2,0,0,0,0,-4,4,36,8,6,0,57,664,990,966.8,23.2,0.304,0.211,0.0091,0.515,0.0222,3,0.219,0.734,0.0316,22.5,0.955,0.98,0.936,43.1,42.2,127,3040
2012-03-10,2011,6,24,70,735.11,0.25,5,Dry,36,8,6,4,53,107,0.15,628.1,0.85,628.1,0,0,0,0,-4,4,36,8,6,0,57,678,990,966.8,23.2,0.312,0.221,0.00952,0.532,0.023,3,0.225,0.758,0.0327,22.4,0.955,0.98,0.936,43.9,43.1,129,3100
2012-03-11,2011,6,24,71,746.87,0.25,5,Dry,36,8,6,4,53,107,0.14,639.9,0.86,639.9,0,0,0,0,-4,4,36,8,6,0,57,690,990,966.9,23.1,0.319,0.228,0.00988,0.547,0.0237,3,0.23,0.777,0.0336,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2012-03-12,2011,6,24,72,756.44,0.25,5,Dry,36,8,6,4,53,107,0.14,649.4,0.86,649.4,0,0,0,0,-4,4,36,8,6,0,57,699,990,966.9,23.1,0.324,0.235,0.0102,0.559,0.0242,3,0.235,0.794,0.0344,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
2012-03-13,2011,6,24,73,765.47,0.24,5,Dry,36,8,6,4,53,107,0.14,658.5,0.86,658.5,0,0,0,0,-4,4,36,8,6,0,57,708,990,967,23,0.329,0.241,0.0105,0.57,0.0247,3,0.239,0.809,0.0351,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2012-03-14,2011,6,24,74,770.66,0.24,5,Dry,36,8,6,4,53,107,0.14,663.7,0.86,663.7,0,0,0,0,-4,4,36,8,6,0,57,714,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.818,0.0355,22.2,0.957,0.98,0.938,46.1,45.2,135,3250
2012-03-15,2011,6,24,75,781.41,0.23,5,Dry,36,8,6,4,53,107,0.14,674.4,0.86,674.4,0,0,0,0,-4,4,36,8,6,0,57,724,990,967,23,0.338,0.252,0.0109,0.59,0.0257,3,0.246,0.836,0.0364,22.1,0.957,0.98,0.938,46.7,45.8,137,3300
2012-03-16,2011,6,24,76,791.47,0.23,5,Dry,36,8,6,4,53,107,0.14,684.5,0.86,684.5,0,0,0,0,-4,4,36,8,6,0,57,734,990,967.1,22.9,0.344,0.258,0.0113,0.602,0.0263,3,0.251,0.853,0.0372,22.1,0.957,0.98,0.938,47.3,46.3,139,3340
2012-03-17,2011,6,25,77,802.6,0.22,5,Dry,36,8,6,4,53,107,0.13,695.6,0.87,695.6,0,0,0,0,-4,4,36,8,6,0,57,746,990,967.1,22.9,0.35,0.266,0.0116,0.616,0.0269,3,0.256,0.871,0.0381,22,0.957,0.98,0.938,47.9,47,141,3380
2012-03-18,2011,6,25,78,811.07,0.22,5,Dry,36,8,6,4,53,107,0.13,704.1,0.87,704.1,0,0,0,0,-4,4,36,8,6,0,57,754,990,967.1,22.9,0.355,0.271,0.0119,0.626,0.0274,3,0.259,0.886,0.0388,22,0.957,0.98,0.938,48.4,47.4,142,3410
2012-03-19,2011,6,25,79,816.33,0.22,5,Dry,36,8,6,4,53,107,0.13,709.3,0.87,709.3,0,0,0,0,-4,4,36,8,6,0,57,759,990,967.2,22.8,0.358,0.275,0.012,0.633,0.0277,3,0.262,0.895,0.0392,21.9,0.957,0.98,0.938,48.7,47.7,143,3440
2012-03-20,2011,6,25,80,818.11,0.22,5,Dry,36,8,6,4,53,107,0.13,711.1,0.87,711.1,0,0,0,0,-4,4,36,8,6,0,57,761,990,967.2,22.8,0.359,0.276,0.0121,0.635,0.0278,3,0.262,0.898,0.0393,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
2012-03-21,2011,6,25,81,823.54,0.22,5,Dry,36,8,6,4,53,107,0.13,716.5,0.87,716.5,0,0,0,0,-4,4,36,8,6,0,57,767,990,967.2,22.8,0.362,0.28,0.0123,0.642,0.0281,3,0.265,0.907,0.0398,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
2012-03-22,2011,6,25,82,829.09,0.21,5,Dry,36,8,6,4,53,107,0.13,722.1,0.87,722.1,0,0,0,0,-4,4,36,8,6,0,57,772,990,967.2,22.8,0.365,0.283,0.0124,0.649,0.0285,3,0.267,0.916,0.0402,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2012-03-23,2011,6,25,83,834.74,0.21,5,Dry,36,8,6,4,53,107,0.13,727.7,0.87,727.7,0,0,0,0,-4,4,36,8,6,0,57,778,990,967.2,22.8,0.369,0.287,0.0126,0.656,0.0288,3,0.27,0.926,0.0407,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
2012-03-24,2011,6,26,84,836.65,0.21,5,Dry,36,8,6,4,53,107,0.13,729.6,0.87,729.6,0,0,0,0,-4,4,36,8,6,0,57,780,990,967.2,22.8,0.37,0.288,0.0127,0.658,0.0289,3,0.271,0.929,0.0408,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2012-03-25,2011,6,26,85,838.57,0.21,5,Dry,36,8,6,4,53,107,0.13,731.6,0.87,731.6,0,0,0,0,-4,4,36,8,6,0,57,782,990,967.3,22.7,0.371,0.29,0.0127,0.66,0.029,3,0.272,0.932,0.041,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
2012-03-26,2011,6,26,86,840.5,0.21,5,Dry,36,8,6,4,53,107,0.13,733.5,0.87,733.5,0,0,0,0,-4,4,36,8,6,0,57,784,990,967.3,22.7,0.372,0.291,0.0128,0.663,0.0292,3,0.273,0.936,0.0412,21.8,0.957,0.98,0.938,50,48.2,145,3470
2012-03-27,2011,6,26,87,846.35,0.21,5,Dry,36,8,6,4,53,107,0.13,739.4,0.87,739.4,0,0,0,0,-4,4,36,8,6,0,57,789,990,967.3,22.7,0.378,0.295,0.013,0.672,0.0296,3,0.275,0.948,0.0417,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
2012-03-28,2011,6,26,88,856.32,0.2,5,Dry,36,8,6,4,53,107,0.13,749.3,0.88,749.3,0,0,0,0,-4,4,36,8,6,0,57,799,990,967.3,22.7,0.387,0.302,0.0133,0.688,0.0304,3,0.28,0.968,0.0427,21.7,0.957,0.98,0.938,50.9,48.2,145,3470
2012-03-29,2011,6,26,89,862.42,0.2,5,Dry,36,8,6,4,53,107,0.12,755.4,0.88,755.4,0,0,0,0,-4,4,36,8,6,0,57,805,990,967.3,22.7,0.392,0.305,0.0134,0.697,0.0308,3,0.281,0.978,0.0432,21.7,0.957,0.98,0.938,51.2,48.2,145,3470
2012-03-30,2011,6,26,90,864.48,0.2,5,Dry,36,8,6,4,53,107,0.12,757.5,0.88,757.5,0,0,0,0,-4,4,36,8,6,0,57,807,990,967.4,22.6,0.394,0.306,0.0135,0.7,0.0309,3,0.282,0.982,0.0434,21.7,0.957,0.98,0.938,51.3,48.2,145,3470
2012-03-31,2011,6,27,91,870.69,0.2,5,Dry,36,8,6,4,53,107,0.12,763.7,0.88,763.7,0,0,0,0,-4,4,36,8,6,0,57,814,990,967.4,22.6,0.4,0.309,0.0136,0.708,0.0313,3,0.284,0.992,0.0439,21.6,0.956,0.98,0.937,51.6,48.2,145,3470
2012-04-01,2011,7,27,92,876.98,0.2,5,Dry,40,10,8,5,62,125,0.14,752,0.86,752,0,0,0,0,-5,5,40,10,8,0,67,810,990,967.4,22.6,0.396,0.303,0.0134,0.699,0.031,3,0.281,0.98,0.0434,21.6,0.957,0.98,0.938,50.8,48.2,145,3470
2012-04-02,2011,7,27,93,879.1,0.2,5,Dry,40,10,8,5,62,125,0.14,754.1,0.86,754.1,0,0,0,0,-5,5,40,10,8,0,67,812,990,967.4,22.6,0.398,0.304,0.0135,0.702,0.0311,3,0.281,0.983,0.0435,21.6,0.957,0.98,0.938,50.9,48.2,145,3470
2012-04-03,2011,7,27,94,881.22,0.2,5,Dry,40,10,8,5,62,125,0.14,756.2,0.86,756.2,0,0,0,0,-5,5,40,10,8,0,67,814,990,967.4,22.6,0.4,0.305,0.0135,0.705,0.0312,3,0.282,0.987,0.0437,21.6,0.957,0.98,0.938,51.1,48.2,145,3470
2012-04-04,2011,7,27,95,883.35,0.2,5,Dry,40,10,8,5,62,125,0.14,758.4,0.86,758.4,0,0,0,0,-5,5,40,10,8,0,67,816,990,967.4,22.6,0.402,0.306,0.0136,0.708,0.0314,3,0.282,0.991,0.0439,21.6,0.957,0.98,0.937,51.2,48.2,145,3470
2012-04-05,2011,7,27,96,885.49,0.2,5,Dry,40,10,8,5,62,125,0.14,760.5,0.86,760.5,0,0,0,0,-5,5,40,10,8,0,67,818,990,967.4,22.6,0.404,0.307,0.0136,0.711,0.0315,3,0.283,0.994,0.0441,21.6,0.957,0.98,0.937,51.3,48.2,145,3470
2012-04-06,2011,7,27,97,891.97,0.19,5,Dry,40,10,8,5,62,125,0.14,767,0.86,767,0,0,0,0,-5,5,40,10,8,0,67,825,990,967.5,22.5,0.41,0.31,0.0138,0.72,0.032,3,0.285,1,0.0446,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
2012-04-07,2011,7,28,98,898.51,0.19,5,Dry,40,10,8,5,62,125,0.14,773.5,0.86,773.5,0,0,0,0,-5,5,40,10,8,0,67,832,990,967.5,22.5,0.416,0.313,0.0139,0.73,0.0324,3,0.286,1.02,0.0451,21.5,0.956,0.98,0.937,52,48.2,145,3470
2012-04-08,2011,7,28,99,905.13,0.19,5,Dry,40,10,8,5,62,125,0.14,780.1,0.86,780.1,0,0,0,0,-5,5,40,10,8,0,67,838,990,967.5,22.5,0.422,0.317,0.0141,0.739,0.0329,3,0.288,1.03,0.0457,21.5,0.956,0.98,0.937,52.3,48.2,145,3470
2012-04-09,2011,7,28,100,911.81,0.19,5,Dry,40,10,8,5,62,125,0.14,786.8,0.86,786.8,0,0,0,0,-5,5,40,10,8,0,67,845,990,967.5,22.5,0.428,0.32,0.0142,0.748,0.0333,4,0.208,0.956,0.0426,21.5,0.953,0.975,0.929,39.5,38.5,154,3700
2012-04-10,2011,7,28,101,918.56,0.19,5,Dry,40,10,8,5,62,125,0.14,793.6,0.86,793.6,0,0,0,0,-5,5,40,10,8,0,67,852,990,967.6,22.4,0.434,0.323,0.0144,0.758,0.0338,4,0.21,0.968,0.0432,21.5,0.953,0.976,0.93,39.8,38.8,155,3730
2012-04-11,2011,7,28,102,925.38,0.18,5,Dry,40,10,8,5,62,125,0.14,800.4,0.86,800.4,0,0,0,0,-5,5,40,10,8,0,67,858,990,967.6,22.4,0.441,0.326,0.0146,0.767,0.0342,4,0.213,0.98,0.0437,21.4,0.953,0.976,0.931,40.1,39.1,156,3750
2012-04-12,2011,7,28,103,936.88,0.18,5,Dry,40,10,8,5,62,125,0.13,811.9,0.87,811.9,0,0,0,0,-5,5,40,10,8,0,67,870,990,967.6,22.4,0.451,0.332,0.0149,0.783,0.035,4,0.217,1,0.0447,21.4,0.954,0.977,0.932,40.5,39.6,158,3800
2012-04-13,2011,7,28,104,948.55,0.18,5,Dry,40,10,8,5,62,125,0.13,823.5,0.87,823.5,0,0,0,0,-5,5,40,10,8,0,67,882,990,967.7,22.3,0.462,0.338,0.0151,0.8,0.0358,4,0.22,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
2012-04-14,2011,7,29,105,960.39,0.17,5,Dry,40,10,8,5,62,125,0.13,835.4,0.87,835.4,0,0,0,0,-5,5,40,10,8,0,67,893,990,967.7,22.3,0.473,0.343,0.0154,0.816,0.0367,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.5,40.6,162,3900
2012-04-15,2011,7,29,106,972.38,0.17,5,Dry,40,10,8,5,62,125,0.13,847.4,0.87,847.4,0,0,0,0,-5,5,40,10,8,0,67,905,990,967.8,22.2,0.484,0.349,0.0157,0.833,0.0375,4,0.228,1.06,0.0478,21.1,0.954,0.98,0.935,41.9,41.1,164,3950
2012-04-16,2011,7,29,107,979.64,0.17,5,Dry,40,10,8,5,62,125,0.13,854.6,0.87,854.6,0,0,0,0,-5,5,40,10,8,0,67,913,990,967.8,22.2,0.49,0.353,0.0159,0.843,0.038,4,0.231,1.07,0.0484,21.1,0.955,0.98,0.935,42.2,41.4,165,3970
2012-04-17,2011,7,29,108,986.97,0.17,5,Dry,40,10,8,5,62,125,0.13,862,0.87,862,0,0,0,0,-5,5,40,10,8,0,67,920,990,967.8,22.2,0.497,0.356,0.0161,0.853,0.0385,4,0.233,1.09,0.0491,21.1,0.955,0.98,0.936,42.5,41.7,167,4000
2012-04-18,2011,7,29,109,989.42,0.17,5,Dry,40,10,8,5,62,125,0.13,864.4,0.87,864.4,0,0,0,0,-5,5,40,10,8,0,67,922,990,967.9,22.1,0.499,0.357,0.0161,0.857,0.0387,4,0.234,1.09,0.0493,21.1,0.955,0.98,0.936,42.6,41.7,167,4010
2012-04-19,2011,7,29,110,986.97,0.17,5,Dry,40,10,8,5,62,125,0.13,862,0.87,862,0,0,0,0,-5,5,40,10,8,0,67,920,990,967.8,22.2,0.497,0.356,0.0161,0.853,0.0385,4,0.233,1.09,0.0491,21.1,0.955,0.98,0.936,42.5,41.7,167,4000
2012-04-20,2011,7,29,111,984.52,0.17,5,Dry,40,10,8,5,62,125,0.13,859.5,0.87,859.5,0,0,0,0,-5,5,40,10,8,0,67,918,990,967.8,22.2,0.495,0.355,0.016,0.85,0.0383,4,0.233,1.08,0.0488,21.1,0.955,0.98,0.936,42.4,41.6,166,3990
2012-04-21,2011,7,30,112,977.22,0.17,5,Dry,40,10,8,5,62,125,0.13,852.2,0.87,852.2,0,0,0,0,-5,5,40,10,8,0,67,910,990,967.8,22.2,0.488,0.351,0.0158,0.84,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2012-04-22,2011,7,30,113,969.97,0.17,5,Dry,40,10,8,5,62,125,0.13,845,0.87,845,0,0,0,0,-5,5,40,10,8,0,67,903,990,967.8,22.2,0.482,0.348,0.0157,0.829,0.0373,4,0.228,1.06,0.0476,21.2,0.954,0.98,0.935,41.8,41,164,3940
2012-04-23,2011,7,30,114,958.01,0.18,5,Dry,40,10,8,5,62,125,0.13,833,0.87,833,0,0,0,0,-5,5,40,10,8,0,67,891,990,967.7,22.3,0.471,0.342,0.0154,0.813,0.0365,4,0.224,1.04,0.0465,21.2,0.954,0.979,0.934,41.4,40.5,162,3890
2012-04-24,2011,7,30,115,946.2,0.18,5,Dry,40,10,8,5,62,125,0.13,821.2,0.87,821.2,0,0,0,0,-5,5,40,10,8,0,67,879,990,967.7,22.3,0.46,0.336,0.0151,0.796,0.0357,4,0.22,1.02,0.0455,21.3,0.954,0.978,0.933,40.9,40,160,3840
2012-04-25,2011,7,30,116,929.96,0.18,5,Dry,40,10,8,5,62,125,0.13,805,0.87,805,0,0,0,0,-5,5,40,10,8,0,67,863,990,967.6,22.4,0.445,0.329,0.0147,0.774,0.0346,4,0.214,0.988,0.0441,21.4,0.953,0.977,0.931,40.3,39.3,157,3770
2012-04-26,2011,7,30,117,914.06,0.19,5,Dry,40,10,8,5,62,125,0.14,789.1,0.86,789.1,0,0,0,0,-5,5,40,10,8,0,67,847,990,967.6,22.4,0.43,0.321,0.0143,0.751,0.0335,4,0.209,0.96,0.0428,21.5,0.953,0.975,0.929,39.6,38.6,154,3710
2012-04-27,2011,7,30,118,898.51,0.19,5,Dry,40,10,8,5,62,125,0.14,773.5,0.86,773.5,0,0,0,0,-5,5,40,10,8,0,67,832,990,967.5,22.5,0.416,0.313,0.0139,0.73,0.0324,3,0.286,1.02,0.0451,21.5,0.956,0.98,0.937,52,48.2,145,3470
2012-04-28,2011,7,31,119,883.35,0.2,5,Dry,40,10,8,5,62,125,0.14,758.4,0.86,758.4,0,0,0,0,-5,5,40,10,8,0,67,816,990,967.4,22.6,0.402,0.306,0.0136,0.708,0.0314,3,0.282,0.991,0.0439,21.6,0.957,0.98,0.937,51.2,48.2,145,3470
2012-04-29,2011,7,31,120,868.61,0.2,5,Dry,40,10,8,5,62,125,0.14,743.6,0.86,743.6,0,0,0,0,-5,5,40,10,8,0,67,802,990,967.4,22.6,0.389,0.298,0.0132,0.687,0.0303,3,0.277,0.964,0.0426,21.7,0.957,0.98,0.938,50.4,48.2,145,3470
2012-04-30,2011,7,31,121,854.31,0.21,5,Dry,40,10,8,5,62,125,0.15,729.3,0.85,729.3,0,0,0,0,-5,5,40,10,8,0,67,787,990,967.3,22.7,0.376,0.288,0.0127,0.664,0.0293,3,0.271,0.935,0.0412,21.7,0.957,0.98,0.938,49.6,48.2,145,3470
2012-05-01,2011,8,31,122,840.5,0.21,5,Dry,42,9,8,6,82,147,0.17,693.5,0.82,693.5,0,0,0,0,-6,6,42,9,8,0,88,753,990,967.3,22.7,0.354,0.264,0.0116,0.618,0.0272,3,0.255,0.873,0.0384,21.9,0.957,0.98,0.938,47.4,46.5,139,3350
2012-05-02,2011,8,31,123,827.23,0.21,5,Dry,42,9,8,6,82,147,0.18,680.2,0.82,680.2,0,0,0,0,-6,6,42,9,8,0,88,739,990,967.2,22.8,0.347,0.255,0.0112,0.602,0.0264,3,0.249,0.851,0.0373,21.9,0.957,0.98,0.938,46.7,45.8,137,3290
2012-05-03,2011,8,31,124,814.56,0.22,5,Dry,42,9,8,6,82,147,0.18,667.6,0.82,667.6,0,0,0,0,-6,6,42,9,8,0,88,727,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0257,3,0.243,0.829,0.0363,22,0.957,0.98,0.938,46,45,135,3240
2012-05-04,2011,8,31,125,802.6,0.22,5,Dry,42,9,8,6,82,147,0.18,655.6,0.82,655.6,0,0,0,0,-6,6,42,9,8,0,88,715,990,967.1,22.9,0.333,0.239,0.0104,0.572,0.025,3,0.238,0.809,0.0353,22.1,0.956,0.98,0.937,45.3,44.3,133,3190
2012-05-05,2011,8,32,126,791.47,0.23,5,Dry,42,9,8,6,82,147,0.19,644.5,0.81,644.5,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.232,0.0101,0.558,0.0243,3,0.233,0.79,0.0345,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2012-05-06,2011,8,32,127,781.41,0.23,5,Dry,42,9,8,6,82,147,0.19,634.4,0.81,634.4,0,0,0,0,-6,6,42,9,8,0,88,693,990,967,23,0.321,0.225,0.00978,0.545,0.0237,3,0.228,0.773,0.0337,22.2,0.956,0.98,0.936,44,43.1,129,3100
2012-05-07,2011,8,32,128,772.94,0.24,5,Dry,42,9,8,6,82,147,0.19,625.9,0.81,625.9,0,0,0,0,-6,6,42,9,8,0,88,685,990,967,23,0.316,0.219,0.00952,0.535,0.0232,3,0.224,0.759,0.033,22.2,0.955,0.98,0.936,43.5,42.6,128,3070
2012-05-08,2011,8,32,129,760.54,0.24,5,Dry,42,9,8,6,82,147,0.19,613.5,0.81,613.5,0,0,0,0,-6,6,42,9,8,0,88,673,990,966.9,23.1,0.309,0.211,0.00914,0.52,0.0225,3,0.219,0.738,0.032,22.3,0.955,0.98,0.936,42.7,41.9,126,3020
2012-05-09,2011,8,32,130,744.96,0.25,5,Dry,42,9,8,6,82,147,0.2,598,0.8,598,0,0,0,0,-6,6,42,9,8,0,88,657,990,966.9,23.1,0.3,0.2,0.00867,0.5,0.0216,3,0.212,0.712,0.0308,22.4,0.954,0.98,0.935,41.8,41,123,2950
2012-05-10,2011,8,32,131,728.82,0.26,5,Dry,42,9,8,6,82,147,0.2,581.8,0.8,581.8,0,0,0,0,-6,6,42,9,8,0,88,641,990,966.8,23.2,0.291,0.19,0.00818,0.48,0.0207,3,0.204,0.685,0.0295,22.5,0.953,0.978,0.932,40.8,39.9,120,2870
2012-05-11,2011,8,32,132,714.33,0.26,5,Dry,42,9,8,6,82,147,0.21,567.3,0.79,567.3,0,0,0,0,-6,6,42,9,8,0,88,626,990,966.8,23.2,0.282,0.18,0.00774,0.462,0.0199,3,0.198,0.66,0.0284,22.6,0.952,0.976,0.929,39.9,38.9,117,2800
2012-05-12,2011,8,33,133,699.29,0.27,5,Dry,42,9,8,6,82,147,0.21,552.3,0.79,552.3,0,0,0,0,-6,6,42,9,8,0,88,611,990,966.7,23.3,0.274,0.17,0.00729,0.444,0.019,3,0.191,0.635,0.0272,22.7,0.951,0.974,0.926,38.9,37.9,114,2730
2012-05-13,2011,8,33,134,684.8,0.27,5,Dry,42,9,8,6,82,147,0.21,537.8,0.79,537.8,0,0,0,0,-6,6,42,9,8,0,88,597,990,966.6,23.4,0.266,0.16,0.00686,0.426,0.0182,3,0.185,0.61,0.0261,22.8,0.95,0.972,0.923,38,36.9,111,2660
2012-05-14,2011,8,33,135,671.4,0.28,5,Dry,42,9,8,6,82,147,0.22,524.4,0.78,524.4,0,0,0,0,-6,6,42,9,8,0,88,583,990,966.6,23.4,0.258,0.151,0.00646,0.409,0.0175,3,0.178,0.588,0.0251,22.8,0.949,0.97,0.92,37.1,36,108,2590
2012-05-15,2011,8,33,136,657.46,0.29,5,Dry,42,9,8,6,82,147,0.22,510.5,0.78,510.5,0,0,0,0,-6,6,42,9,8,0,88,569,990,966.5,23.5,0.25,0.142,0.00605,0.392,0.0167,3,0.172,0.564,0.024,22.9,0.947,0.97,0.919,36.2,35.1,105,2530
2012-05-16,2011,8,33,137,645.15,0.29,5,Dry,42,9,8,6,82,147,0.23,498.1,0.77,498.1,0,0,0,0,-6,6,42,9,8,0,88,557,990,966.5,23.5,0.243,0.134,0.0057,0.377,0.016,3,0.167,0.544,0.0231,23,0.946,0.97,0.918,35.4,34.3,103,2470
2012-05-17,2011,8,33,138,632.3,0.3,5,Dry,42,9,8,6,82,147,0.23,485.3,0.77,485.3,0,0,0,0,-6,6,42,9,8,0,88,544,990,966.4,23.6,0.236,0.128,0.00543,0.364,0.0154,2,0.27,0.634,0.0269,22.9,0.956,0.98,0.937,52.2,48.2,96.4,2310
2012-05-18,2011,8,33,139,620,0.31,5,Dry,42,9,8,6,82,147,0.24,473,0.76,473,0,0,0,0,-6,6,42,9,8,0,88,532,990,966.4,23.6,0.229,0.122,0.00518,0.351,0.0149,2,0.262,0.613,0.0259,23,0.957,0.98,0.938,51.1,48.2,96.4,2310
2012-05-19,2011,8,34,140,608.79,0.31,5,Dry,42,9,8,6,82,147,0.24,461.8,0.76,461.8,0,0,0,0,-6,6,42,9,8,0,88,521,990,966.3,23.7,0.222,0.117,0.00494,0.339,0.0143,2,0.254,0.594,0.0251,23.1,0.957,0.98,0.938,50,48.2,96.4,2310
2012-05-20,2011,8,34,141,597.03,0.32,5,Dry,42,9,8,6,82,147,0.25,450,0.75,450,0,0,0,0,-6,6,42,9,8,0,88,509,990,966.3,23.7,0.216,0.111,0.0047,0.327,0.0138,2,0.246,0.573,0.0242,23.1,0.958,0.98,0.939,48.9,47.9,95.9,2300
2012-05-21,2011,8,34,142,585.82,0.33,5,Dry,42,9,8,6,82,147,0.25,438.8,0.75,438.8,0,0,0,0,-6,6,42,9,8,0,88,498,990,966.2,23.8,0.211,0.106,0.00447,0.317,0.0134,2,0.239,0.556,0.0234,23.2,0.957,0.98,0.938,47.8,46.9,93.7,2250
2012-05-22,2011,8,34,143,575.7,0.33,5,Dry,42,9,8,6,82,147,0.26,428.7,0.74,428.7,0,0,0,0,-6,6,42,9,8,0,88,488,990,966.2,23.8,0.208,0.101,0.00426,0.309,0.013,2,0.232,0.541,0.0227,23.3,0.957,0.98,0.938,46.8,45.9,91.7,2200
2012-05-23,2011,8,34,144,565.04,0.34,5,Dry,42,9,8,6,82,147,0.26,418,0.74,418,0,0,0,0,-6,6,42,9,8,0,88,477,990,966.1,23.9,0.204,0.0963,0.00404,0.3,0.0126,2,0.225,0.525,0.022,23.3,0.956,0.98,0.937,45.7,44.8,89.6,2150
2012-05-24,2011,8,34,145,554.92,0.34,5,Dry,42,9,8,6,82,147,0.27,407.9,0.73,407.9,0,0,0,0,-6,6,42,9,8,0,88,467,990,966.1,23.9,0.2,0.0915,0.00383,0.292,0.0122,2,0.218,0.51,0.0213,23.4,0.955,0.98,0.936,44.7,43.8,87.6,2100
2012-05-25,2011,8,34,146,545.9,0.35,5,Dry,42,9,8,6,82,147,0.27,398.9,0.73,398.9,0,0,0,0,-6,6,42,9,8,0,88,458,990,966.1,23.9,0.197,0.0873,0.00365,0.284,0.0119,2,0.212,0.496,0.0207,23.4,0.955,0.98,0.936,43.8,42.9,85.8,2060
2012-05-26,2011,8,35,147,536.32,0.36,5,Dry,42,9,8,6,82,147,0.27,389.3,0.73,389.3,0,0,0,0,-6,6,42,9,8,0,88,448,990,966,24,0.194,0.0828,0.00345,0.277,0.0115,2,0.205,0.482,0.0201,23.5,0.954,0.98,0.934,42.8,41.9,83.9,2010
2012-05-27,2011,8,35,148,526.75,0.36,5,Dry,42,9,8,6,82,147,0.28,379.8,0.72,379.8,0,0,0,0,-6,6,42,9,8,0,88,439,990,966,24,0.19,0.0782,0.00326,0.269,0.0112,2,0.199,0.467,0.0195,23.6,0.952,0.98,0.933,41.8,40.9,81.9,1970
2012-05-28,2011,8,35,149,518.82,0.37,5,Dry,42,9,8,6,82,147,0.28,371.8,0.72,371.8,0,0,0,0,-6,6,42,9,8,0,88,431,990,965.9,24.1,0.188,0.0745,0.0031,0.262,0.0109,2,0.193,0.456,0.0189,23.6,0.951,0.978,0.93,41,40.1,80.1,1920
2012-05-29,2011,8,35,150,510.35,0.37,5,Dry,42,9,8,6,82,147,0.29,363.4,0.71,363.4,0,0,0,0,-6,6,42,9,8,0,88,422,990,965.9,24.1,0.185,0.0705,0.00292,0.255,0.0106,2,0.188,0.443,0.0184,23.7,0.95,0.976,0.928,40.1,39.1,78.2,1880
2012-05-30,2011,8,35,151,501.87,0.38,5,Dry,42,9,8,6,82,147,0.29,354.9,0.71,354.9,0,0,0,0,-6,6,42,9,8,0,88,414,990,965.9,24.1,0.182,0.0665,0.00275,0.248,0.0103,2,0.182,0.43,0.0178,23.7,0.949,0.974,0.925,39.2,38.2,76.3,1830
2012-05-31,2011,8,35,152,493.4,0.38,5,Dry,42,9,8,6,82,147,0.3,346.4,0.7,346.4,0,0,0,0,-6,6,42,9,8,0,88,405,990,965.8,24.2,0.179,0.0625,0.00258,0.241,0.00997,2,0.176,0.417,0.0173,23.8,0.948,0.972,0.922,38.3,37.2,74.4,1790
2012-06-01,2011,9,35,153,485.47,0.39,5,Dry,39,9,7,5,59,119,0.24,366.5,0.76,366.5,0,0,0,0,-5,5,39,9,7,0,64,421,990,965.8,24.2,0.184,0.072,0.00297,0.256,0.0106,2,0.19,0.446,0.0184,23.8,0.951,0.977,0.929,40.6,39.7,79.4,1900
2012-06-02,2011,9,36,154,478.63,0.39,5,Dry,39,9,7,5,59,119,0.25,359.6,0.75,359.6,0,0,0,0,-5,5,39,9,7,0,64,415,990,965.8,24.2,0.182,0.0687,0.00284,0.251,0.0103,2,0.185,0.436,0.018,23.8,0.95,0.976,0.927,39.9,38.9,77.8,1870
2012-06-03,2011,9,36,155,471.25,0.4,5,Dry,39,9,7,5,59,119,0.25,352.3,0.75,352.3,0,0,0,0,-5,5,39,9,7,0,64,407,990,965.7,24.3,0.179,0.0653,0.00269,0.245,0.0101,2,0.18,0.425,0.0175,23.9,0.949,0.974,0.924,39.1,38.1,76.2,1830
2012-06-04,2011,9,36,156,463.86,0.4,5,Dry,39,9,7,5,59,119,0.26,344.9,0.74,344.9,0,0,0,0,-5,5,39,9,7,0,64,400,990,965.7,24.3,0.177,0.0618,0.00254,0.238,0.00981,2,0.175,0.414,0.017,23.9,0.948,0.972,0.921,38.3,37.2,74.5,1790
2012-06-05,2011,9,36,157,457.03,0.41,5,Dry,39,9,7,5,59,119,0.26,338,0.74,338,0,0,0,0,-5,5,39,9,7,0,64,393,990,965.7,24.3,0.174,0.0586,0.00241,0.233,0.00956,2,0.171,0.403,0.0166,23.9,0.947,0.971,0.919,37.6,36.5,72.9,1750
2012-06-06,2011,9,36,158,450.19,0.41,5,Dry,39,9,7,5,59,119,0.26,331.2,0.74,331.2,0,0,0,0,-5,5,39,9,7,0,64,386,990,965.6,24.4,0.172,0.0553,0.00227,0.227,0.00932,2,0.166,0.393,0.0161,24,0.946,0.97,0.917,36.8,35.7,71.4,1710
2012-06-07,2011,9,36,159,444.45,0.42,5,Dry,39,9,7,5,59,119,0.27,325.4,0.73,325.4,0,0,0,0,-5,5,39,9,7,0,64,380,990,965.6,24.4,0.17,0.0526,0.00216,0.222,0.00912,2,0.162,0.385,0.0158,24,0.945,0.97,0.916,36.2,35.1,70.2,1690
2012-06-08,2011,9,36,160,438.16,0.42,5,Dry,39,9,7,5,59,119,0.27,319.2,0.73,319.2,0,0,0,0,-5,5,39,9,7,0,64,374,990,965.6,24.4,0.168,0.0496,0.00203,0.217,0.00889,2,0.158,0.375,0.0154,24.1,0.944,0.97,0.915,35.5,34.5,68.9,1650
2012-06-09,2011,9,37,161,431.87,0.43,5,Dry,39,9,7,5,59,119,0.28,312.9,0.72,312.9,0,0,0,0,-5,5,39,9,7,0,64,368,990,965.5,24.5,0.165,0.0467,0.00191,0.212,0.00867,2,0.154,0.366,0.015,24.1,0.943,0.97,0.914,34.8,33.8,67.6,1620
2012-06-10,2011,9,37,162,425.58,0.43,5,Dry,39,9,7,5,59,119,0.28,306.6,0.72,306.6,0,0,0,0,-5,5,39,9,7,0,64,362,990,965.5,24.5,0.163,0.0437,0.00179,0.207,0.00845,2,0.149,0.356,0.0146,24.1,0.942,0.97,0.913,34.2,33.1,66.3,1590
2012-06-11,2011,9,37,163,419.84,0.44,5,Dry,39,9,7,5,59,119,0.28,300.8,0.72,300.8,0,0,0,0,-5,5,39,9,7,0,64,356,990,965.5,24.5,0.161,0.041,0.00167,0.202,0.00825,2,0.146,0.348,0.0142,24.2,0.941,0.97,0.913,33.5,32.5,65.1,1560
2012-06-12,2011,9,37,164,414.1,0.44,5,Dry,39,9,7,5,59,119,0.29,295.1,0.71,295.1,0,0,0,0,-5,5,39,9,7,0,64,350,990,965.5,24.5,0.159,0.0383,0.00156,0.197,0.00804,2,0.142,0.339,0.0138,24.2,0.94,0.97,0.911,32.9,31.9,63.8,1530
2012-06-13,2011,9,37,165,408.36,0.45,5,Dry,39,9,7,5,59,119,0.29,289.4,0.71,289.4,0,0,0,0,-5,5,39,9,7,0,64,344,990,965.4,24.6,0.157,0.0356,0.00145,0.193,0.00784,2,0.138,0.33,0.0135,24.2,0.938,0.97,0.91,32.3,31.3,62.6,1500
2012-06-14,2011,9,37,166,403.71,0.45,5,Dry,39,9,7,5,59,119,0.29,284.7,0.7,284.7,0,0,0,0,-5,5,39,9,7,0,64,340,990,965.4,24.6,0.155,0.0334,0.00136,0.189,0.00768,2,0.135,0.323,0.0132,24.3,0.937,0.97,0.909,31.7,30.8,61.6,1480
2012-06-15,2011,9,37,167,398.51,0.45,5,Dry,39,9,7,5,59,119,0.3,279.5,0.7,279.5,0,0,0,0,-5,5,39,9,7,0,64,335,990,965.4,24.6,0.154,0.0309,0.00126,0.185,0.0075,2,0.131,0.316,0.0128,24.3,0.936,0.97,0.908,31.2,30.2,60.5,1450
2012-06-16,2011,9,38,168,393.32,0.46,5,Dry,39,9,7,5,59,119,0.3,274.3,0.7,274.3,0,0,0,0,-5,5,39,9,7,0,64,329,990,965.4,24.6,0.152,0.0285,0.00116,0.18,0.00732,2,0.128,0.308,0.0125,24.3,0.935,0.97,0.907,30.6,29.7,59.3,1420
2012-06-17,2011,9,38,169,388.12,0.46,5,Dry,39,9,7,5,59,119,0.31,269.1,0.69,269.1,0,0,0,0,-5,5,39,9,7,0,64,324,990,965.3,24.7,0.15,0.026,0.00106,0.176,0.00714,2,0.124,0.3,0.0122,24.4,0.934,0.97,0.906,30,29.1,58.2,1400
2012-06-18,2011,9,38,170,382.93,0.47,5,Dry,39,9,7,5,59,119,0.31,263.9,0.69,263.9,0,0,0,0,-5,5,39,9,7,0,64,319,990,965.3,24.7,0.148,0.0236,0.000955,0.172,0.00695,2,0.121,0.292,0.0118,24.4,0.933,0.97,0.905,29.4,28.6,57.1,1370
2012-06-19,2011,9,38,171,378.28,0.47,5,Dry,39,9,7,5,59,119,0.32,259.3,0.69,259.3,0,0,0,0,-5,5,39,9,7,0,64,314,990,965.3,24.7,0.146,0.0214,0.000865,0.168,0.00679,2,0.118,0.285,0.0115,24.4,0.932,0.97,0.904,28.9,28.1,56.1,1350
2012-06-20,2011,9,38,172,373.63,0.48,5,Dry,39,9,7,5,59,119,0.32,254.6,0.68,254.6,0,0,0,0,-5,5,39,9,7,0,64,310,990,965.3,24.7,0.145,0.0192,0.000776,0.164,0.00663,2,0.114,0.278,0.0113,24.5,0.931,0.97,0.903,28.4,27.6,55.1,1320
2012-06-21,2011,9,38,173,368.98,0.48,5,Dry,39,9,7,5,59,119,0.32,250,0.68,250,0,0,0,0,-5,5,39,9,7,0,64,305,990,965.2,24.8,0.143,0.017,0.000687,0.16,0.00647,2,0.111,0.271,0.011,24.5,0.93,0.97,0.902,27.9,27.1,54.1,1300
2012-06-22,2011,9,38,174,364.33,0.49,5,Dry,39,9,7,5,59,119,0.33,245.3,0.67,245.3,0,0,0,0,-5,5,39,9,7,0,64,300,990,965.2,24.8,0.142,0.0166,0.00067,0.158,0.00638,2,0.108,0.266,0.0107,24.5,0.928,0.97,0.9,27.4,26.5,53.1,1270
2012-06-23,2011,9,39,175,360.78,0.49,5,Dry,39,9,7,5,59,119,0.33,241.8,0.67,241.8,0,0,0,0,-5,5,39,9,7,0,64,297,990,965.2,24.8,0.14,0.0163,0.000657,0.157,0.00631,2,0.106,0.262,0.0106,24.5,0.927,0.97,0.899,27,26.2,52.3,1260
2012-06-24,2011,9,39,176,356.68,0.49,5,Dry,39,9,7,5,59,119,0.33,237.7,0.67,237.7,0,0,0,0,-5,5,39,9,7,0,64,293,990,965.2,24.8,0.139,0.016,0.000643,0.155,0.00624,2,0.103,0.258,0.0104,24.6,0.926,0.97,0.898,26.5,25.7,51.4,1230
2012-06-25,2011,9,39,177,352.57,0.5,5,Dry,39,9,7,5,59,119,0.34,233.6,0.66,233.6,0,0,0,0,-5,5,39,9,7,0,64,289,990,965.2,24.8,0.137,0.0156,0.000628,0.153,0.00616,2,0.1,0.253,0.0102,24.6,0.924,0.97,0.896,26,25.2,50.5,1210
2012-06-26,2011,9,39,178,348.47,0.5,5,Dry,39,9,7,5,59,119,0.34,229.5,0.66,229.5,0,0,0,0,-5,5,39,9,7,0,64,284,990,965.1,24.9,0.136,0.0153,0.000614,0.151,0.00608,1,0.252,0.403,0.0162,24.5,0.958,0.98,0.939,52.7,48.2,48.2,1160
2012-06-27,2011,9,39,179,344.37,0.51,5,Dry,39,9,7,5,59,119,0.35,225.4,0.65,225.4,0,0,0,0,-5,5,39,9,7,0,64,280,990,965.1,24.9,0.134,0.0149,0.000599,0.149,0.006,1,0.247,0.396,0.0159,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
2012-06-28,2011,9,39,180,340.27,0.51,5,Dry,39,9,7,5,59,119,0.35,221.3,0.65,221.3,0,0,0,0,-5,5,39,9,7,0,64,276,990,965.1,24.9,0.133,0.0146,0.000585,0.148,0.00593,1,0.241,0.389,0.0156,24.5,0.958,0.98,0.939,51,48.2,48.2,1160
2012-06-29,2011,9,39,181,336.17,0.52,5,Dry,39,9,7,5,59,119,0.35,217.2,0.65,217.2,0,0,0,0,-5,5,39,9,7,0,64,272,990,965.1,24.9,0.132,0.0142,0.00057,0.146,0.00585,1,0.236,0.381,0.0153,24.5,0.958,0.98,0.939,50.1,48.2,48.2,1160
2012-06-30,2011,9,40,182,332.61,0.52,5,Dry,39,9,7,5,59,119,0.36,213.6,0.64,213.6,0,0,0,0,-5,5,39,9,7,0,64,269,990,965.1,24.9,0.13,0.0139,0.000558,0.144,0.00578,1,0.231,0.375,0.015,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2012-07-01,2011,10,40,183,329.06,0.53,5,Dry,37,8,6,4,53,108,0.33,221.1,0.67,221.1,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.132,0.0145,0.000583,0.146,0.00585,1,0.241,0.387,0.0155,24.6,0.958,0.98,0.939,51,48.2,48.2,1160
2012-07-02,2011,10,40,184,325.5,0.53,5,Dry,37,8,6,4,53,108,0.33,217.5,0.67,217.5,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.13,0.0142,0.00057,0.145,0.00579,1,0.236,0.381,0.0152,24.6,0.958,0.98,0.939,50.2,48.2,48.2,1160
2012-07-03,2011,10,40,185,321.95,0.53,5,Dry,37,8,6,4,53,108,0.34,213.9,0.67,213.9,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.0139,0.000558,0.143,0.00572,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2012-07-04,2011,10,40,186,318.4,0.54,5,Dry,37,8,6,4,53,108,0.34,210.4,0.66,210.4,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000545,0.141,0.00566,1,0.227,0.368,0.0147,24.6,0.957,0.98,0.937,48.6,47.7,47.7,1140
2012-07-05,2011,10,40,187,315.93,0.54,5,Dry,37,8,6,4,53,108,0.34,207.9,0.66,207.9,0,0,0,0,-4,4,37,8,6,0,57,259,990,965,25,0.127,0.0134,0.000537,0.14,0.00561,1,0.223,0.364,0.0145,24.7,0.956,0.98,0.937,48.1,47.1,47.1,1130
2012-07-06,2011,10,40,188,312.93,0.54,5,Dry,37,8,6,4,53,108,0.34,204.9,0.66,204.9,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0132,0.000526,0.139,0.00555,1,0.219,0.358,0.0143,24.7,0.956,0.98,0.937,47.4,46.4,46.4,1110
2012-07-07,2011,10,41,189,309.92,0.55,5,Dry,37,8,6,4,53,108,0.35,201.9,0.65,201.9,0,0,0,0,-4,4,37,8,6,0,57,253,990,964.9,25.1,0.125,0.0129,0.000515,0.138,0.0055,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.7,45.8,45.8,1100
2012-07-08,2011,10,41,190,306.91,0.55,5,Dry,37,8,6,4,53,108,0.35,198.9,0.65,198.9,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0127,0.000505,0.136,0.00544,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,46,45.1,45.1,1080
2012-07-09,2011,10,41,191,303.9,0.56,5,Dry,37,8,6,4,53,108,0.35,195.9,0.65,195.9,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000494,0.135,0.00539,1,0.207,0.342,0.0136,24.7,0.953,0.98,0.934,45.3,44.4,44.4,1070
2012-07-10,2011,10,41,192,300.9,0.56,5,Dry,37,8,6,4,53,108,0.36,192.9,0.64,192.9,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0121,0.000484,0.134,0.00533,1,0.203,0.337,0.0134,24.8,0.953,0.98,0.934,44.6,43.7,43.7,1050
2012-07-11,2011,10,41,193,297.89,0.56,5,Dry,37,8,6,4,53,108,0.36,189.9,0.64,189.9,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000474,0.132,0.00527,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,43.9,43,43,1030
2012-07-12,2011,10,41,194,294.88,0.57,5,Dry,37,8,6,4,53,108,0.37,186.9,0.63,186.9,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00522,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1020
2012-07-13,2011,10,41,195,291.87,0.57,5,Dry,37,8,6,4,53,108,0.37,183.9,0.63,183.9,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.118,0.0114,0.000453,0.13,0.00516,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.6,41.6,999
2012-07-14,2011,10,42,196,288.86,0.58,5,Dry,37,8,6,4,53,108,0.37,180.9,0.63,180.9,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.00511,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.8,40.9,40.9,983
2012-07-15,2011,10,42,197,285.86,0.58,5,Dry,37,8,6,4,53,108,0.38,177.9,0.62,177.9,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0109,0.000432,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.927,41.1,40.2,40.2,965
2012-07-16,2011,10,42,198,283.4,0.58,5,Dry,37,8,6,4,53,108,0.38,175.4,0.62,175.4,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0107,0.000424,0.126,0.00501,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.5,39.6,39.6,950
2012-07-17,2011,10,42,199,280.93,0.59,5,Dry,37,8,6,4,53,108,0.38,172.9,0.62,172.9,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.115,0.0104,0.000415,0.125,0.00497,1,0.176,0.301,0.012,24.9,0.946,0.976,0.924,39.9,39,39,935
2012-07-18,2011,10,42,200,278.47,0.59,5,Dry,37,8,6,4,53,108,0.39,170.5,0.61,170.5,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.114,0.0102,0.000407,0.124,0.00492,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.3,38.3,38.3,920
2012-07-19,2011,10,42,201,276.01,0.6,5,Dry,37,8,6,4,53,108,0.39,168,0.61,168,0,0,0,0,-4,4,37,8,6,0,57,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.7,37.7,906
2012-07-20,2011,10,42,202,273.55,0.6,5,Dry,37,8,6,4,53,108,0.4,165.6,0.6,165.6,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00982,0.00039,0.122,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,891
2012-07-21,2011,10,43,203,271.09,0.6,5,Dry,37,8,6,4,53,108,0.4,163.1,0.6,163.1,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00961,0.000381,0.121,0.00479,1,0.163,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,877
2012-07-22,2011,10,43,204,268.63,0.61,5,Dry,37,8,6,4,53,108,0.4,160.6,0.6,160.6,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.11,0.0094,0.000373,0.12,0.00474,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,862
2012-07-23,2011,10,43,205,266.17,0.61,5,Dry,37,8,6,4,53,108,0.41,158.2,0.59,158.2,0,0,0,0,-4,4,37,8,6,0,57,209,990,964.8,25.2,0.109,0.00919,0.000364,0.119,0.0047,1,0.156,0.275,0.0109,25,0.942,0.97,0.913,36.5,35.4,35.4,849
2012-07-24,2011,10,43,206,263.71,0.62,5,Dry,37,8,6,4,53,108,0.41,155.7,0.59,155.7,0,0,0,0,-4,4,37,8,6,0,57,207,990,964.8,25.2,0.108,0.00899,0.000356,0.117,0.00465,1,0.153,0.27,0.0107,25,0.941,0.97,0.913,35.9,34.8,34.8,835
2012-07-25,2011,10,43,207,261.25,0.62,5,Dry,37,8,6,4,53,108,0.41,153.3,0.59,153.3,0,0,0,0,-4,4,37,8,6,0,57,204,990,964.7,25.3,0.108,0.00878,0.000348,0.116,0.00461,1,0.149,0.266,0.0105,25,0.94,0.97,0.912,35.3,34.3,34.3,822
2012-07-26,2011,10,43,208,259.88,0.62,5,Dry,37,8,6,4,53,108,0.42,151.9,0.58,151.9,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00866,0.000343,0.116,0.00458,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,815
2012-07-27,2011,10,43,209,256.87,0.63,5,Dry,37,8,6,4,53,108,0.42,148.9,0.58,148.9,0,0,0,0,-4,4,37,8,6,0,57,200,990,964.7,25.3,0.106,0.0084,0.000333,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,798
2012-07-28,2011,10,44,210,255.5,0.63,5,Dry,37,8,6,4,53,108,0.42,147.5,0.58,147.5,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00829,0.000328,0.114,0.0045,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,32.9,32.9,791
2012-07-29,2011,10,44,211,253.59,0.64,5,Dry,37,8,6,4,53,108,0.43,145.6,0.57,145.6,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00813,0.000321,0.113,0.00447,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.5,32.5,32.5,780
2012-07-30,2011,10,44,212,251.68,0.64,5,Dry,37,8,6,4,53,108,0.43,143.7,0.57,143.7,0,0,0,0,-4,4,37,8,6,0,57,195,990,964.7,25.3,0.104,0.00796,0.000315,0.112,0.00444,1,0.136,0.249,0.00983,25,0.937,0.97,0.908,33,32.1,32.1,769
2012-07-31,2011,10,44,213,249.76,0.64,5,Dry,37,8,6,4,53,108,0.43,141.8,0.57,141.8,0,0,0,0,-4,4,37,8,6,0,57,193,990,964.7,25.3,0.104,0.0078,0.000308,0.111,0.0044,1,0.134,0.245,0.00969,25.1,0.936,0.97,0.908,32.6,31.6,31.6,759
2012-08-01,2011,11,44,214,246.75,0.65,5,Dry,34,7,5,3,44,93,0.38,153.8,0.62,153.8,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00882,0.000348,0.115,0.00454,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.5,34.5,34.5,827
2012-08-02,2011,11,44,215,244.29,0.65,5,Dry,34,7,5,3,44,93,0.38,151.3,0.62,151.3,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00861,0.00034,0.114,0.00449,1,0.147,0.261,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,814
2012-08-03,2011,11,44,216,241.29,0.66,5,Dry,34,7,5,3,44,93,0.39,148.3,0.61,148.3,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00835,0.00033,0.112,0.00444,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2012-08-04,2011,11,45,217,238.28,0.67,5,Dry,34,7,5,3,44,93,0.39,145.3,0.61,145.3,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.0081,0.000319,0.111,0.00438,1,0.139,0.25,0.00984,25.1,0.937,0.97,0.909,33.5,32.5,32.5,781
2012-08-05,2011,11,45,218,235.27,0.67,5,Dry,34,7,5,3,44,93,0.4,142.3,0.6,142.3,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00784,0.000309,0.11,0.00433,1,0.135,0.244,0.00963,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2012-08-06,2011,11,45,219,232.26,0.68,5,Dry,34,7,5,3,44,93,0.4,139.3,0.6,139.3,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00759,0.000299,0.109,0.00427,1,0.131,0.239,0.00941,25.2,0.934,0.97,0.906,32.1,31.2,31.2,748
2012-08-07,2011,11,45,220,229.25,0.69,5,Dry,34,7,5,3,44,93,0.41,136.3,0.59,136.3,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0999,0.00733,0.000288,0.107,0.00422,1,0.126,0.234,0.00919,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2012-08-08,2011,11,45,221,226.25,0.69,5,Dry,34,7,5,3,44,93,0.41,133.3,0.59,133.3,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0988,0.00708,0.000278,0.106,0.00416,1,0.122,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2012-08-09,2011,11,45,222,223.79,0.7,5,Dry,34,7,5,3,44,93,0.42,130.8,0.58,130.8,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0979,0.00687,0.00027,0.105,0.00412,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2012-08-10,2011,11,45,223,221.32,0.71,5,Dry,34,7,5,3,44,93,0.42,128.3,0.58,128.3,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0971,0.00666,0.000261,0.104,0.00407,1,0.116,0.219,0.00862,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
2012-08-11,2011,11,46,224,218.86,0.72,5,Dry,34,7,5,3,44,93,0.42,125.9,0.57,125.9,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0962,0.00645,0.000253,0.103,0.00403,1,0.112,0.215,0.00844,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2012-08-12,2011,11,46,225,216.4,0.72,5,Dry,34,7,5,3,44,93,0.43,123.4,0.57,123.4,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0953,0.00624,0.000245,0.102,0.00398,1,0.109,0.211,0.00826,25.3,0.927,0.97,0.9,28.4,27.5,27.5,661
2012-08-13,2011,11,46,226,213.94,0.73,5,Dry,34,7,5,3,44,93,0.43,120.9,0.56,120.9,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0944,0.00603,0.000236,0.1,0.00394,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,27,27,647
2012-08-14,2011,11,46,227,212.57,0.74,5,Dry,34,7,5,3,44,93,0.44,119.6,0.56,119.6,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.094,0.00591,0.000232,0.0999,0.00391,1,0.104,0.204,0.00798,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2012-08-15,2011,11,46,228,210.66,0.74,5,Dry,34,7,5,3,44,93,0.44,117.7,0.56,117.7,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0933,0.00575,0.000225,0.099,0.00388,1,0.101,0.2,0.00785,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2012-08-16,2011,11,46,229,208.75,0.75,5,Dry,34,7,5,3,44,93,0.45,115.8,0.55,115.8,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0926,0.00559,0.000219,0.0982,0.00384,1,0.0988,0.197,0.00771,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
