date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-08-17,2011,11,46,230,206.83,0.76,5,Dry,34,7,5,3,44,93,0.45,113.8,0.55,113.8,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0919,0.00543,0.000212,0.0974,0.00381,1,0.0962,0.194,0.00757,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
2012-08-18,2011,11,47,231,204.92,0.76,5,Dry,34,7,5,3,44,93,0.45,111.9,0.55,111.9,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0913,0.00526,0.000206,0.0965,0.00378,1,0.0936,0.19,0.00744,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2012-08-19,2011,11,47,232,203,0.77,5,Dry,34,7,5,3,44,93,0.46,110,0.54,110,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0906,0.0051,0.000199,0.0957,0.00374,1,0.091,0.187,0.0073,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2012-08-20,2011,11,47,233,201.09,0.77,5,Dry,34,7,5,3,44,93,0.46,108.1,0.54,108.1,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0899,0.00494,0.000193,0.0949,0.00371,1,0.0884,0.183,0.00716,25.4,0,0,0,0,0,0,0
2012-08-21,2011,11,47,234,199.18,0.78,5,Dry,34,7,5,3,44,93,0.47,106.2,0.53,106.2,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0892,0.00478,0.000187,0.094,0.00367,1,0.0858,0.18,0.00703,25.4,0,0,0,0,0,0,0
2012-08-22,2011,11,47,235,197.26,0.79,5,Dry,34,7,5,3,44,93,0.47,104.3,0.53,104.3,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0886,0.00461,0.00018,0.0932,0.00364,1,0.0833,0.176,0.00689,25.4,0,0,0,0,0,0,0
2012-08-23,2011,11,47,236,195.35,0.79,5,Dry,34,7,5,3,44,93,0.48,102.3,0.52,102.3,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0879,0.00445,0.000174,0.0923,0.00361,1,0.0807,0.173,0.00676,25.4,0,0,0,0,0,0,0
2012-08-24,2011,11,47,237,193.43,0.8,5,Dry,34,7,5,3,44,93,0.48,100.4,0.52,100.4,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0872,0.00429,0.000168,0.0915,0.00358,1,0.0781,0.17,0.00663,25.4,0,0,0,0,0,0,0
2012-08-25,2011,11,48,238,192.07,0.8,5,Dry,34,7,5,3,44,93,0.48,99.07,0.52,99.07,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0867,0.00417,0.000163,0.0909,0.00355,1,0.0762,0.167,0.00653,25.4,0,0,0,0,0,0,0
2012-08-26,2011,11,48,239,190.7,0.81,5,Dry,34,7,5,3,44,93,0.49,97.7,0.51,97.7,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0862,0.00405,0.000158,0.0903,0.00353,1,0.0744,0.165,0.00644,25.4,0,0,0,0,0,0,0
2012-08-27,2011,11,48,240,189.33,0.81,5,Dry,34,7,5,3,44,93,0.49,96.33,0.51,96.33,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0858,0.00394,0.000154,0.0897,0.00351,1,0.0725,0.162,0.00634,25.4,0,0,0,0,0,0,0
2012-08-28,2011,11,48,241,187.97,0.81,5,Dry,34,7,5,3,44,93,0.49,94.97,0.51,94.97,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0853,0.00382,0.000149,0.0891,0.00348,1,0.0707,0.16,0.00625,25.4,0,0,0,0,0,0,0
2012-08-29,2011,11,48,242,186.6,0.82,5,Dry,34,7,5,3,44,93,0.5,93.6,0.5,93.6,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0848,0.00371,0.000145,0.0885,0.00346,1,0.0689,0.157,0.00615,25.4,0,0,0,0,0,0,0
2012-08-30,2011,11,48,243,185.23,0.82,5,Dry,34,7,5,3,44,93,0.5,92.23,0.5,92.23,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0843,0.00359,0.00014,0.0879,0.00344,1,0.067,0.155,0.00606,25.4,0,0,0,0,0,0,0
2012-08-31,2011,11,48,244,183.86,0.82,5,Dry,34,7,5,3,44,93,0.51,90.86,0.49,90.86,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.0838,0.00347,0.000136,0.0873,0.00341,1,0.0652,0.152,0.00596,25.4,0,0,0,0,0,0,0
2012-09-01,2011,12,49,245,181.4,0.83,5,Dry,30,6,4,2,30,72,0.4,109.4,0.6,109.4,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0883,0.00505,0.000198,0.0933,0.00365,1,0.0902,0.183,0.00718,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2012-09-02,2011,12,49,246,178.94,0.84,5,Dry,30,6,4,2,30,72,0.4,106.9,0.6,106.9,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0874,0.00484,0.000189,0.0922,0.00361,1,0.0869,0.179,0.00701,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
2012-09-03,2011,12,49,247,175.93,0.85,5,Dry,30,6,4,2,30,72,0.41,103.9,0.59,103.9,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0863,0.00458,0.000179,0.0909,0.00356,1,0.0828,0.174,0.0068,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2012-09-04,2011,12,49,248,172.93,0.86,5,Dry,30,6,4,2,30,72,0.42,100.9,0.58,100.9,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0853,0.00433,0.000169,0.0896,0.00351,1,0.0788,0.168,0.00659,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
2012-09-05,2011,12,49,249,170.47,0.86,5,Dry,30,6,4,2,30,72,0.42,98.47,0.58,98.47,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0844,0.00412,0.000161,0.0885,0.00347,1,0.0754,0.164,0.00642,25.4,0.912,0.968,0.883,22.4,21.6,21.6,520
2012-09-06,2011,12,49,250,168,0.87,5,Dry,30,6,4,2,30,72,0.43,96,0.57,96,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0835,0.00391,0.000153,0.0874,0.00342,1,0.0721,0.16,0.00625,25.4,0.915,0.967,0.885,21.9,21.1,21.1,508
2012-09-07,2011,12,49,251,165.54,0.88,5,Dry,30,6,4,2,30,72,0.43,93.54,0.56,93.54,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0827,0.0037,0.000145,0.0864,0.00338,1,0.0688,0.155,0.00608,25.4,0.918,0.966,0.887,21.4,20.6,20.6,495
2012-09-08,2011,12,50,252,164.18,0.88,5,Dry,30,6,4,2,30,72,0.44,92.18,0.56,92.18,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0822,0.00359,0.00014,0.0858,0.00336,1,0.0669,0.153,0.00598,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
2012-09-09,2011,12,50,253,162.26,0.89,5,Dry,30,6,4,2,30,72,0.44,90.26,0.56,90.26,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0815,0.00342,0.000134,0.0849,0.00333,1,0.0644,0.149,0.00585,25.4,0.922,0.965,0.889,20.7,20,20,479
2012-09-10,2011,12,50,254,160.35,0.89,5,Dry,30,6,4,2,30,72,0.45,88.35,0.55,88.35,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0808,0.00326,0.000128,0.0841,0.00329,1,0.0618,0.146,0.00572,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
2012-09-11,2011,12,50,255,158.43,0.9,5,Dry,30,6,4,2,30,72,0.45,86.43,0.55,86.43,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0802,0.0031,0.000121,0.0832,0.00326,1,0.0592,0.142,0.00558,25.4,0.926,0.963,0.892,19.9,19.2,19.2,460
2012-09-12,2011,12,50,256,156.52,0.9,5,Dry,30,6,4,2,30,72,0.46,84.52,0.54,84.52,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0795,0.00293,0.000115,0.0824,0.00323,1,0.0566,0.139,0.00545,25.4,0.929,0.962,0.893,19.5,18.8,18.8,451
2012-09-13,2011,12,50,257,154.61,0.9,5,Dry,30,6,4,2,30,72,0.47,82.61,0.53,82.61,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0788,0.00277,0.000109,0.0816,0.0032,1,0.054,0.136,0.00532,25.4,0.931,0.961,0.895,19.1,18.4,18.4,441
2012-09-14,2011,12,50,258,152.69,0.91,5,Dry,30,6,4,2,30,72,0.47,80.69,0.53,80.69,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0781,0.00261,0.000102,0.0807,0.00317,1,0.0514,0.132,0.00518,25.4,0.933,0.96,0.896,18.7,18,18,432
2012-09-15,2011,12,51,259,150.78,0.91,5,Dry,30,6,4,2,30,72,0.48,78.78,0.52,78.78,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0775,0.00245,0.0000959,0.0799,0.00313,1,0.0489,0.129,0.00505,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2012-09-16,2011,12,51,260,148.86,0.92,5,Dry,30,6,4,2,30,72,0.48,76.86,0.52,76.86,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0768,0.00228,0.0000895,0.0791,0.0031,1,0.0463,0.125,0.00491,25.4,0.937,0.96,0.9,17.9,17.2,17.2,413
2012-09-17,2011,12,51,261,147.5,0.92,5,Dry,30,6,4,2,30,72,0.49,75.5,0.51,75.5,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0763,0.00217,0.000085,0.0785,0.00308,1,0.0444,0.123,0.00482,25.4,0.939,0.96,0.902,17.7,16.9,16.9,407
2012-09-18,2011,12,51,262,146.13,0.92,5,Dry,30,6,4,2,30,72,0.49,74.13,0.51,74.13,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0758,0.00205,0.0000804,0.0779,0.00305,1,0.0426,0.12,0.00472,25.4,0.935,0.96,0.898,17.3,16.6,16.6,398
2012-09-19,2011,12,51,263,144.76,0.92,5,Dry,30,6,4,2,30,72,0.5,72.76,0.5,72.76,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0753,0.00193,0.0000759,0.0773,0.00303,1,0.0407,0.118,0.00463,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
2012-09-20,2011,12,51,264,143.4,0.92,5,Dry,30,6,4,2,30,72,0.5,71.4,0.5,71.4,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0748,0.00182,0.0000713,0.0767,0.00301,1,0.0389,0.116,0.00453,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
2012-09-21,2011,12,51,265,142.03,0.93,5,Dry,30,6,4,2,30,72,0.51,70.03,0.49,70.03,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0744,0.0017,0.0000668,0.0761,0.00298,1,0.037,0.113,0.00444,25.4,0.913,0.96,0.877,15.9,15.3,15.3,367
2012-09-22,2011,12,52,266,140.66,0.93,5,Dry,30,6,4,2,30,72,0.51,68.66,0.49,68.66,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0739,0.00159,0.0000622,0.0755,0.00296,1,0.0352,0.111,0.00434,25.4,0.906,0.96,0.869,15.5,14.9,14.9,357
2012-09-23,2011,12,52,267,139.29,0.93,5,Dry,30,6,4,2,30,72,0.52,67.29,0.48,67.29,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0734,0.00147,0.0000576,0.0749,0.00294,1,0.0333,0.108,0.00424,25.4,0.898,0.96,0.862,15,14.4,14.4,347
2012-09-24,2011,12,52,268,137.93,0.93,5,Dry,30,6,4,2,30,72,0.52,65.93,0.48,65.93,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0729,0.00135,0.0000531,0.0743,0.00291,1,0.0315,0.106,0.00415,25.4,0.891,0.96,0.855,14.6,14,14,337
2012-09-25,2011,12,52,269,137.65,0.93,5,Dry,30,6,4,2,30,72,0.52,65.65,0.48,65.65,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0728,0.00133,0.0000522,0.0741,0.00291,1,0.0311,0.105,0.00413,25.4,0.889,0.96,0.853,14.5,14,14,335
2012-09-26,2011,12,52,270,136.83,0.93,5,Dry,30,6,4,2,30,72,0.53,64.83,0.47,64.83,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0725,0.00126,0.0000494,0.0738,0.00289,1,0.03,0.104,0.00407,25.4,0.884,0.96,0.849,14.3,13.7,13.7,329
2012-09-27,2011,12,52,271,134.92,0.94,5,Dry,30,6,4,2,30,72,0.53,62.92,0.47,62.92,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0719,0.0011,0.0000431,0.073,0.00286,1,0.0274,0.1,0.00394,25.4,0.874,0.96,0.839,13.7,13.1,13.1,316
2012-09-28,2011,12,52,272,134.65,0.94,5,Dry,30,6,4,2,30,72,0.54,62.65,0.47,62.65,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0718,0.00108,0.0000422,0.0728,0.00286,1,0.0271,0.0999,0.00392,25.4,0,0,0,0,0,0,0
2012-09-29,2011,12,53,273,133.82,0.94,5,Dry,30,6,4,2,30,72,0.54,61.82,0.46,61.82,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0715,0.001,0.0000394,0.0725,0.00284,1,0.026,0.0984,0.00386,25.4,0,0,0,0,0,0,0
2012-09-30,2011,12,53,274,133.55,0.94,5,Dry,30,6,4,2,30,72,0.54,61.55,0.46,61.55,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0714,0.000982,0.0000385,0.0724,0.00284,1,0.0256,0.0979,0.00384,25.4,0,0,0,0,0,0,0
2012-10-01,2012,1,1,275,133.28,0.94,5,Dry,24,4,2,2,20,52,0.39,81.28,0.61,81.28,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0748,0.00266,0.000104,0.0775,0.00304,1,0.0522,0.13,0.00509,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
2012-10-02,2012,1,1,276,132.46,0.94,5,Dry,24,4,2,2,20,52,0.39,80.46,0.61,80.46,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0745,0.00259,0.000102,0.0771,0.00302,1,0.0511,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2012-10-03,2012,1,1,277,131.64,0.94,5,Dry,24,4,2,2,20,52,0.4,79.64,0.6,79.64,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00252,0.0000988,0.0767,0.00301,1,0.05,0.127,0.00497,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2012-10-04,2012,1,1,278,130.82,0.94,5,Dry,24,4,2,2,20,52,0.4,78.82,0.6,78.82,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00245,0.0000961,0.0764,0.003,1,0.0489,0.125,0.00491,25.4,0.935,0.96,0.898,18.3,17.6,17.6,423
2012-10-05,2012,1,1,279,130,0.95,5,Dry,24,4,2,2,20,52,0.4,78,0.6,78,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00238,0.0000933,0.076,0.00298,1,0.0478,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.4,17.4,419
2012-10-06,2012,1,1,280,129.18,0.95,5,Dry,24,4,2,2,20,52,0.4,77.18,0.6,77.18,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00231,0.0000906,0.0757,0.00297,1,0.0467,0.122,0.0048,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2012-10-07,2012,1,1,281,128.36,0.95,5,Dry,24,4,2,2,20,52,0.41,76.36,0.59,76.36,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00224,0.0000879,0.0753,0.00295,1,0.0456,0.121,0.00474,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
2012-10-08,2012,1,2,282,127.54,0.95,5,Dry,24,4,2,2,20,52,0.41,75.54,0.59,75.54,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0728,0.00217,0.0000851,0.075,0.00294,1,0.0445,0.119,0.00468,25.4,0.94,0.96,0.902,17.7,17,17,407
2012-10-09,2012,1,2,283,127.81,0.95,5,Dry,24,4,2,2,20,52,0.41,75.81,0.59,75.81,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0729,0.00219,0.000086,0.0751,0.00294,1,0.0448,0.12,0.0047,25.4,0.939,0.96,0.902,17.7,17,17,408
2012-10-10,2012,1,2,284,128.08,0.95,5,Dry,24,4,2,2,20,52,0.41,76.08,0.59,76.08,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00222,0.0000869,0.0752,0.00295,1,0.0452,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
2012-10-11,2012,1,2,285,130,0.95,5,Dry,24,4,2,2,20,52,0.4,78,0.6,78,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00238,0.0000933,0.076,0.00298,1,0.0478,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.4,17.4,419
2012-10-12,2012,1,2,286,130.82,0.94,5,Dry,24,4,2,2,20,52,0.4,78.82,0.6,78.82,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00245,0.0000961,0.0764,0.003,1,0.0489,0.125,0.00491,25.4,0.935,0.96,0.898,18.3,17.6,17.6,423
2012-10-13,2012,1,2,287,132.73,0.94,5,Dry,24,4,2,2,20,52,0.39,80.73,0.61,80.73,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.00261,0.000102,0.0772,0.00303,1,0.0515,0.129,0.00505,25.4,0.933,0.96,0.896,18.7,18,18,432
2012-10-14,2012,1,2,288,134.65,0.94,5,Dry,24,4,2,2,20,52,0.39,82.65,0.61,82.65,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00278,0.000109,0.0781,0.00306,1,0.0541,0.132,0.00518,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2012-10-15,2012,1,3,289,133.28,0.94,5,Dry,24,4,2,2,20,52,0.39,81.28,0.61,81.28,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0748,0.00266,0.000104,0.0775,0.00304,1,0.0522,0.13,0.00509,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
2012-10-16,2012,1,3,290,131.91,0.94,5,Dry,24,4,2,2,20,52,0.39,79.91,0.61,79.91,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00254,0.0000997,0.0769,0.00301,1,0.0504,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2012-10-17,2012,1,3,291,131.64,0.94,5,Dry,24,4,2,2,20,52,0.4,79.64,0.6,79.64,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00252,0.0000988,0.0767,0.00301,1,0.05,0.127,0.00497,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2012-10-18,2012,1,3,292,130.82,0.94,5,Dry,24,4,2,2,20,52,0.4,78.82,0.6,78.82,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00245,0.0000961,0.0764,0.003,1,0.0489,0.125,0.00491,25.4,0.935,0.96,0.898,18.3,17.6,17.6,423
2012-10-19,2012,1,3,293,128.9,0.95,5,Dry,24,4,2,2,20,52,0.4,76.9,0.6,76.9,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0733,0.00229,0.0000897,0.0755,0.00296,1,0.0463,0.122,0.00478,25.4,0.938,0.96,0.9,17.9,17.2,17.2,414
2012-10-20,2012,1,3,294,128.63,0.95,5,Dry,24,4,2,2,20,52,0.4,76.63,0.6,76.63,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0732,0.00226,0.0000888,0.0754,0.00296,1,0.046,0.121,0.00476,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
2012-10-21,2012,1,3,295,128.9,0.95,5,Dry,24,4,2,2,20,52,0.4,76.9,0.6,76.9,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0733,0.00229,0.0000897,0.0755,0.00296,1,0.0463,0.122,0.00478,25.4,0.938,0.96,0.9,17.9,17.2,17.2,414
2012-10-22,2012,1,4,296,130.27,0.95,5,Dry,24,4,2,2,20,52,0.4,78.27,0.6,78.27,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0737,0.0024,0.0000942,0.0761,0.00299,1,0.0482,0.124,0.00487,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
2012-10-23,2012,1,4,297,131.64,0.94,5,Dry,24,4,2,2,20,52,0.4,79.64,0.6,79.64,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00252,0.0000988,0.0767,0.00301,1,0.05,0.127,0.00497,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2012-10-24,2012,1,4,298,132.46,0.94,5,Dry,24,4,2,2,20,52,0.39,80.46,0.61,80.46,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0745,0.00259,0.000102,0.0771,0.00302,1,0.0511,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2012-10-25,2012,1,4,299,133.28,0.94,5,Dry,24,4,2,2,20,52,0.39,81.28,0.61,81.28,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0748,0.00266,0.000104,0.0775,0.00304,1,0.0522,0.13,0.00509,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
2012-10-26,2012,1,4,300,132.46,0.94,5,Dry,24,4,2,2,20,52,0.39,80.46,0.61,80.46,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0745,0.00259,0.000102,0.0771,0.00302,1,0.0511,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2012-10-27,2012,1,4,301,131.09,0.94,5,Dry,24,4,2,2,20,52,0.4,79.09,0.6,79.09,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00247,0.000097,0.0765,0.003,1,0.0493,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2012-10-28,2012,1,4,302,129.18,0.95,5,Dry,24,4,2,2,20,52,0.4,77.18,0.6,77.18,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00231,0.0000906,0.0757,0.00297,1,0.0467,0.122,0.0048,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2012-10-29,2012,1,5,303,127.26,0.95,5,Dry,24,4,2,2,20,52,0.41,75.26,0.59,75.26,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00215,0.0000842,0.0748,0.00293,1,0.0441,0.119,0.00466,25.4,0.94,0.96,0.903,17.6,16.9,16.9,406
2012-10-30,2012,1,5,304,125.35,0.96,5,Dry,24,4,2,2,20,52,0.41,73.35,0.58,73.35,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.072,0.00198,0.0000778,0.074,0.0029,1,0.0415,0.116,0.00453,25.4,0.932,0.96,0.894,17,16.3,16.3,392
2012-10-31,2012,1,5,305,125.07,0.96,5,Dry,24,4,2,2,20,52,0.42,73.07,0.58,73.07,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00196,0.0000769,0.0739,0.0029,1,0.0411,0.115,0.00451,25.4,0.93,0.96,0.893,16.9,16.2,16.2,390
2012-11-01,2012,2,5,306,128.63,0.95,5,Dry,23,4,2,2,19,50,0.39,78.63,0.61,78.63,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00243,0.0000954,0.076,0.00298,1,0.0487,0.125,0.00489,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2012-11-02,2012,2,5,307,132.18,0.94,5,Dry,23,4,2,2,19,50,0.38,82.18,0.62,82.18,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0748,0.00274,0.000107,0.0775,0.00304,1,0.0534,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,439
2012-11-03,2012,2,5,308,132.46,0.94,5,Dry,23,4,2,2,19,50,0.38,82.46,0.62,82.46,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0749,0.00276,0.000108,0.0776,0.00304,1,0.0538,0.131,0.00515,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
2012-11-04,2012,2,5,309,131.64,0.94,5,Dry,23,4,2,2,19,50,0.38,81.64,0.62,81.64,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0746,0.00269,0.000105,0.0773,0.00303,1,0.0527,0.13,0.0051,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
2012-11-05,2012,2,6,310,131.36,0.94,5,Dry,23,4,2,2,19,50,0.38,81.36,0.62,81.36,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0745,0.00267,0.000105,0.0771,0.00303,1,0.0523,0.129,0.00508,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2012-11-06,2012,2,6,311,131.09,0.94,5,Dry,23,4,2,2,19,50,0.38,81.09,0.62,81.09,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00264,0.000104,0.077,0.00302,1,0.052,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
2012-11-07,2012,2,6,312,130.82,0.94,5,Dry,23,4,2,2,19,50,0.38,80.82,0.62,80.82,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0743,0.00262,0.000103,0.0769,0.00302,1,0.0516,0.129,0.00504,25.4,0.933,0.96,0.896,18.8,18,18,432
2012-11-08,2012,2,6,313,130.54,0.95,5,Dry,23,4,2,2,19,50,0.38,80.54,0.62,80.54,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0742,0.0026,0.000102,0.0768,0.00301,1,0.0512,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,18,18,431
2012-11-09,2012,2,6,314,133.55,0.94,5,Dry,23,4,2,2,19,50,0.37,83.55,0.63,83.55,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00285,0.000112,0.0781,0.00306,1,0.0553,0.133,0.00523,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2012-11-10,2012,2,6,315,138.2,0.93,5,Dry,23,4,2,2,19,50,0.36,88.2,0.64,88.2,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00325,0.000127,0.0801,0.00314,1,0.0616,0.142,0.00556,25.4,0.923,0.964,0.89,20.3,19.5,19.5,468
2012-11-11,2012,2,6,316,140.11,0.93,5,Dry,23,4,2,2,19,50,0.36,90.11,0.64,90.11,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0776,0.00341,0.000134,0.081,0.00318,1,0.0641,0.145,0.00569,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
2012-11-12,2012,2,7,317,138.75,0.93,5,Dry,23,4,2,2,19,50,0.36,88.75,0.64,88.75,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.00329,0.000129,0.0804,0.00315,1,0.0623,0.143,0.0056,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2012-11-13,2012,2,7,318,138.47,0.93,5,Dry,23,4,2,2,19,50,0.36,88.47,0.64,88.47,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.077,0.00327,0.000128,0.0803,0.00315,1,0.0619,0.142,0.00558,25.4,0.923,0.964,0.89,20.3,19.6,19.6,470
2012-11-14,2012,2,7,319,139.84,0.93,5,Dry,23,4,2,2,19,50,0.36,89.84,0.64,89.84,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0775,0.00339,0.000133,0.0809,0.00317,1,0.0638,0.145,0.00567,25.4,0.921,0.964,0.889,20.6,19.9,19.9,476
2012-11-15,2012,2,7,320,141.21,0.93,5,Dry,23,4,2,2,19,50,0.35,91.21,0.65,91.21,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.0035,0.000137,0.0815,0.00319,1,0.0656,0.147,0.00577,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2012-11-16,2012,2,7,321,141.48,0.93,5,Dry,23,4,2,2,19,50,0.35,91.48,0.65,91.48,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0781,0.00353,0.000138,0.0816,0.0032,1,0.066,0.148,0.00579,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
2012-11-17,2012,2,7,322,143.94,0.92,5,Dry,23,4,2,2,19,50,0.35,93.94,0.65,93.94,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00373,0.000146,0.0827,0.00324,1,0.0693,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2012-11-18,2012,2,7,323,145.31,0.92,5,Dry,23,4,2,2,19,50,0.34,95.31,0.66,95.31,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00385,0.000151,0.0833,0.00326,1,0.0712,0.154,0.00606,25.3,0.916,0.967,0.885,21.7,21,21,503
2012-11-19,2012,2,8,324,146.13,0.92,5,Dry,23,4,2,2,19,50,0.34,96.13,0.66,96.13,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0797,0.00392,0.000154,0.0836,0.00328,1,0.0723,0.156,0.00611,25.3,0.915,0.967,0.885,21.9,21.1,21.1,507
2012-11-20,2012,2,8,325,145.31,0.92,5,Dry,23,4,2,2,19,50,0.34,95.31,0.66,95.31,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00385,0.000151,0.0833,0.00326,1,0.0712,0.154,0.00606,25.3,0.916,0.967,0.885,21.7,21,21,503
2012-11-21,2012,2,8,326,145.04,0.92,5,Dry,23,4,2,2,19,50,0.34,95.04,0.66,95.04,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00383,0.00015,0.0831,0.00326,1,0.0708,0.154,0.00604,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
2012-11-22,2012,2,8,327,144.76,0.92,5,Dry,23,4,2,2,19,50,0.34,94.76,0.66,94.76,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.0038,0.000149,0.083,0.00326,1,0.0704,0.153,0.00602,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
2012-11-23,2012,2,8,328,145.58,0.92,5,Dry,23,4,2,2,19,50,0.34,95.58,0.66,95.58,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00387,0.000152,0.0834,0.00327,1,0.0715,0.155,0.00607,25.3,0.915,0.967,0.885,21.7,21,21,505
2012-11-24,2012,2,8,329,149.68,0.91,5,Dry,23,4,2,2,19,50,0.33,99.68,0.67,99.68,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0809,0.00422,0.000166,0.0852,0.00334,1,0.0771,0.162,0.00636,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
2012-11-25,2012,2,8,330,153.24,0.91,5,Dry,23,4,2,2,19,50,0.33,103.2,0.67,103.2,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00453,0.000177,0.0867,0.0034,1,0.0819,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2012-11-26,2012,2,9,331,157.34,0.9,5,Dry,23,4,2,2,19,50,0.32,107.3,0.68,107.3,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00487,0.000191,0.0885,0.00347,1,0.0874,0.176,0.0069,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
2012-11-27,2012,2,9,332,160.35,0.89,5,Dry,23,4,2,2,19,50,0.31,110.3,0.69,110.3,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00513,0.000201,0.0898,0.00352,1,0.0915,0.181,0.0071,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2012-11-28,2012,2,9,333,163.36,0.88,5,Dry,23,4,2,2,19,50,0.31,113.4,0.69,113.4,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0858,0.00539,0.000211,0.0912,0.00357,1,0.0955,0.187,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,604
2012-11-29,2012,2,9,334,167.46,0.87,5,Dry,23,4,2,2,19,50,0.3,117.5,0.7,117.5,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0872,0.00573,0.000225,0.093,0.00364,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2012-11-30,2012,2,9,335,171.56,0.86,5,Dry,23,4,2,2,19,50,0.29,121.6,0.71,121.6,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.00608,0.000238,0.0948,0.00371,1,0.107,0.201,0.00788,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2012-12-01,2012,3,9,336,175.11,0.85,5,Dry,26,4,3,2,24,59,0.34,116.1,0.66,116.1,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0882,0.00562,0.00022,0.0938,0.00367,1,0.0992,0.193,0.00755,25.4,0.922,0.97,0.895,26.6,25.8,25.8,620
2012-12-02,2012,3,9,337,175.39,0.85,5,Dry,26,4,3,2,24,59,0.34,116.4,0.66,116.4,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0883,0.00564,0.000221,0.0939,0.00367,1,0.0996,0.194,0.00757,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2012-12-03,2012,3,10,338,175.66,0.85,5,Dry,26,4,3,2,24,59,0.34,116.7,0.66,116.7,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00567,0.000222,0.094,0.00368,1,0.1,0.194,0.00759,25.4,0.923,0.97,0.895,26.8,26,26,623
2012-12-04,2012,3,10,339,179.22,0.84,5,Dry,26,4,3,2,24,59,0.33,120.2,0.67,120.2,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00597,0.000234,0.0956,0.00374,1,0.105,0.2,0.00784,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2012-12-05,2012,3,10,340,181.68,0.83,5,Dry,26,4,3,2,24,59,0.33,122.7,0.68,122.7,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00618,0.000242,0.0967,0.00378,1,0.108,0.205,0.00801,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2012-12-06,2012,3,10,341,182.5,0.83,5,Dry,26,4,3,2,24,59,0.32,123.5,0.68,123.5,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0908,0.00625,0.000244,0.097,0.00379,1,0.109,0.206,0.00807,25.4,0.927,0.97,0.9,28.5,27.6,27.6,663
2012-12-07,2012,3,10,342,182.77,0.83,5,Dry,26,4,3,2,24,59,0.32,123.8,0.68,123.8,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0909,0.00627,0.000245,0.0971,0.0038,1,0.11,0.207,0.00809,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
2012-12-08,2012,3,10,343,184.14,0.82,5,Dry,26,4,3,2,24,59,0.32,125.1,0.68,125.1,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0913,0.00639,0.00025,0.0977,0.00382,1,0.111,0.209,0.00818,25.4,0.929,0.97,0.901,28.9,28,28,673
2012-12-09,2012,3,10,344,186.05,0.82,5,Dry,26,4,3,2,24,59,0.32,127,0.68,127,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00655,0.000256,0.0986,0.00385,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2012-12-10,2012,3,11,345,189.06,0.81,5,Dry,26,4,3,2,24,59,0.31,130.1,0.69,130.1,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.00681,0.000266,0.0999,0.00391,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2012-12-11,2012,3,11,346,191.52,0.8,5,Dry,26,4,3,2,24,59,0.31,132.5,0.69,132.5,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0939,0.00701,0.000274,0.101,0.00395,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.7,29.8,29.8,715
2012-12-12,2012,3,11,347,191.79,0.8,5,Dry,26,4,3,2,24,59,0.31,132.8,0.69,132.8,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00704,0.000275,0.101,0.00395,1,0.122,0.223,0.00871,25.4,0.932,0.97,0.904,30.8,29.8,29.8,716
2012-12-13,2012,3,11,348,190.97,0.8,5,Dry,26,4,3,2,24,59,0.31,132,0.69,132,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00697,0.000272,0.101,0.00394,1,0.121,0.221,0.00865,25.4,0.931,0.97,0.903,30.6,29.6,29.6,712
2012-12-14,2012,3,11,349,192.34,0.8,5,Dry,26,4,3,2,24,59,0.31,133.3,0.69,133.3,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00708,0.000277,0.101,0.00396,1,0.123,0.224,0.00875,25.4,0.932,0.97,0.904,30.9,30,30,719
2012-12-15,2012,3,11,350,196.44,0.79,5,Dry,26,4,3,2,24,59,0.3,137.4,0.7,137.4,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00743,0.00029,0.103,0.00403,1,0.128,0.231,0.00903,25.4,0.933,0.97,0.905,31.9,31,31,743
2012-12-16,2012,3,11,351,197.81,0.78,5,Dry,26,4,3,2,24,59,0.3,138.8,0.7,138.8,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00755,0.000295,0.104,0.00405,1,0.13,0.234,0.00913,25.4,0.934,0.97,0.906,32.2,31.3,31.3,751
2012-12-17,2012,3,12,352,199.18,0.78,5,Dry,26,4,3,2,24,59,0.3,140.2,0.7,140.2,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00767,0.000299,0.104,0.00408,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,759
2012-12-18,2012,3,12,353,200.54,0.77,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0971,0.00778,0.000304,0.105,0.0041,1,0.134,0.238,0.00932,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
2012-12-19,2012,3,12,354,201.91,0.77,5,Dry,26,4,3,2,24,59,0.29,142.9,0.71,142.9,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.0079,0.000309,0.106,0.00412,1,0.135,0.241,0.00942,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
2012-12-20,2012,3,12,355,205.47,0.76,5,Dry,26,4,3,2,24,59,0.29,146.5,0.71,146.5,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0989,0.0082,0.000321,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33.1,33.1,793
2012-12-21,2012,3,12,356,209.57,0.75,5,Dry,26,4,3,2,24,59,0.28,150.6,0.72,150.6,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00855,0.000335,0.109,0.00426,1,0.146,0.255,0.00997,25.3,0.939,0.97,0.911,35.1,34,34,816
2012-12-22,2012,3,12,357,213.67,0.73,5,Dry,26,4,3,2,24,59,0.28,154.7,0.72,154.7,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.0089,0.000349,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2012-12-23,2012,3,12,358,216.68,0.72,5,Dry,26,4,3,2,24,59,0.27,157.7,0.73,157.7,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2012-12-24,2012,3,13,359,217.5,0.72,5,Dry,26,4,3,2,24,59,0.27,158.5,0.73,158.5,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00922,0.000362,0.112,0.00441,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2012-12-25,2012,3,13,360,219.96,0.71,5,Dry,26,4,3,2,24,59,0.27,161,0.73,161,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2012-12-26,2012,3,13,361,225.7,0.7,5,Dry,26,4,3,2,24,59,0.26,166.7,0.74,166.7,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00992,0.00039,0.116,0.00456,1,0.168,0.283,0.0111,25.2,0.944,0.974,0.919,38.8,37.8,37.8,907
2012-12-27,2012,3,13,362,231.44,0.68,5,Dry,26,4,3,2,24,59,0.26,172.4,0.74,172.4,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.00041,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.2,39.2,39.2,941
2012-12-28,2012,3,13,363,238.82,0.67,5,Dry,26,4,3,2,24,59,0.25,179.8,0.75,179.8,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,986
2012-12-29,2012,3,13,364,245.66,0.65,5,Dry,26,4,3,2,24,59,0.24,186.7,0.76,186.7,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000459,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
2012-12-30,2012,3,13,365,253.04,0.64,5,Dry,26,4,3,2,24,59,0.23,194,0.77,194,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2012-12-31,2012,3,14,366,261.52,0.62,5,Dry,26,4,3,2,24,59,0.23,202.5,0.77,202.5,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000513,0.132,0.00521,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.2,46.3,46.3,1110
2013-01-01,2012,4,14,1,267.81,0.61,5,Dry,29,5,4,2,33,73,0.27,194.8,0.73,194.8,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000488,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.3,44.4,44.4,1070
2013-01-02,2012,4,14,2,271.91,0.6,5,Dry,29,5,4,2,33,73,0.27,198.9,0.73,198.9,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000502,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2013-01-03,2012,4,14,3,280.39,0.59,5,Dry,29,5,4,2,33,73,0.26,207.4,0.74,207.4,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.000531,0.136,0.00538,1,0.222,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
2013-01-04,2012,4,14,4,291.6,0.57,5,Dry,29,5,4,2,33,73,0.25,218.6,0.75,218.6,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.00057,0.14,0.00559,1,0.238,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2013-01-05,2012,4,14,5,302.81,0.56,5,Dry,29,5,4,2,33,73,0.24,229.8,0.76,229.8,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000609,0.145,0.00579,2,0.0976,0.243,0.00968,24.8,0.923,0.97,0.895,25.8,25.1,50.1,1200
2013-01-06,2012,4,14,6,312.38,0.55,5,Dry,29,5,4,2,33,73,0.23,239.4,0.77,239.4,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000643,0.15,0.00597,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.3,1250
2013-01-07,2012,4,15,7,323.04,0.53,5,Dry,29,5,4,2,33,73,0.23,250,0.77,250,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.000681,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.2,27.3,54.6,1310
2013-01-08,2012,4,15,8,336.44,0.52,5,Dry,29,5,4,2,33,73,0.22,263.4,0.78,263.4,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0233,0.000937,0.165,0.00663,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.5,1380
2013-01-09,2012,4,15,9,349.84,0.5,5,Dry,29,5,4,2,33,73,0.21,276.8,0.79,276.8,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.1,24.9,0.147,0.0297,0.00119,0.176,0.0071,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.2,60.4,1450
2013-01-10,2012,4,15,10,363.79,0.49,5,Dry,29,5,4,2,33,73,0.2,290.8,0.8,290.8,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0363,0.00146,0.188,0.00758,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.5,1520
2013-01-11,2012,4,15,11,377.18,0.47,5,Dry,29,5,4,2,33,73,0.19,304.2,0.81,304.2,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0426,0.00172,0.199,0.00805,2,0.148,0.347,0.014,24.4,0.941,0.97,0.913,34.2,33.2,66.3,1590
2013-01-12,2012,4,15,12,393.32,0.46,5,Dry,29,5,4,2,33,73,0.19,320.3,0.81,320.3,0,0,0,0,-2,2,29,5,4,0,35,358,990,965.4,24.6,0.162,0.0502,0.00204,0.212,0.00861,2,0.159,0.371,0.0151,24.3,0.944,0.97,0.915,36,34.9,69.8,1670
2013-01-13,2012,4,15,13,406.72,0.45,5,Dry,29,5,4,2,33,73,0.18,333.7,0.82,333.7,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0565,0.0023,0.223,0.00909,2,0.168,0.391,0.0159,24.2,0.946,0.97,0.918,37.4,36.3,72.6,1740
2013-01-14,2012,4,16,14,421.75,0.44,5,Dry,29,5,4,2,33,73,0.17,348.8,0.83,348.8,0,0,0,0,-2,2,29,5,4,0,35,387,990,965.5,24.5,0.172,0.0636,0.0026,0.236,0.00962,2,0.178,0.414,0.0169,24.1,0.948,0.974,0.923,39.1,38,76.1,1830
2013-01-15,2012,4,16,15,438.98,0.42,5,Dry,29,5,4,2,33,73,0.17,366,0.83,366,0,0,0,0,-2,2,29,5,4,0,35,404,990,965.6,24.4,0.178,0.0717,0.00294,0.25,0.0102,2,0.19,0.439,0.018,24,0.951,0.978,0.93,40.9,40,80,1920
2013-01-16,2012,4,16,16,456.75,0.41,5,Dry,29,5,4,2,33,73,0.16,383.8,0.84,383.8,0,0,0,0,-2,2,29,5,4,0,35,422,990,965.7,24.3,0.184,0.0801,0.00329,0.265,0.0109,2,0.202,0.466,0.0191,23.9,0.953,0.98,0.934,42.8,42,83.9,2010
2013-01-17,2012,4,16,17,473.43,0.4,5,Dry,29,5,4,2,33,73,0.15,400.4,0.85,400.4,0,0,0,0,-2,2,29,5,4,0,35,438,990,965.7,24.3,0.19,0.088,0.00363,0.278,0.0115,2,0.213,0.491,0.0202,23.8,0.955,0.98,0.936,44.6,43.7,87.4,2100
2013-01-18,2012,4,16,18,491.75,0.38,5,Dry,29,5,4,2,33,73,0.15,418.8,0.85,418.8,0,0,0,0,-2,2,29,5,4,0,35,457,990,965.8,24.2,0.197,0.0967,0.004,0.293,0.0121,2,0.225,0.519,0.0214,23.7,0.956,0.98,0.937,46.5,45.5,91.1,2190
2013-01-19,2012,4,16,19,513.9,0.37,5,Dry,29,5,4,2,33,73,0.14,440.9,0.86,440.9,0,0,0,0,-2,2,29,5,4,0,35,479,990,965.9,24.1,0.205,0.107,0.00445,0.312,0.0129,2,0.24,0.552,0.0229,23.5,0.958,0.98,0.939,48.7,47.8,95.5,2290
2013-01-20,2012,4,16,20,538.24,0.35,5,Dry,29,5,4,2,33,73,0.14,465.2,0.86,465.2,0,0,0,0,-2,2,29,5,4,0,35,503,990,966,24,0.213,0.119,0.00495,0.332,0.0138,2,0.257,0.588,0.0245,23.4,0.957,0.98,0.938,51.1,48.2,96.4,2310
2013-01-21,2012,4,17,21,563.12,0.34,5,Dry,29,5,4,2,33,73,0.13,490.1,0.87,490.1,0,0,0,0,-2,2,29,5,4,0,35,528,990,966.1,23.9,0.227,0.13,0.00546,0.357,0.015,3,0.163,0.52,0.0218,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
2013-01-22,2012,4,17,22,586.91,0.32,5,Dry,29,5,4,2,33,73,0.12,513.9,0.88,513.9,0,0,0,0,-2,2,29,5,4,0,35,552,990,966.2,23.8,0.24,0.144,0.00607,0.384,0.0162,3,0.174,0.558,0.0235,23.2,0.948,0.97,0.919,36.9,35.8,107,2580
2013-01-23,2012,4,17,23,610.7,0.31,5,Dry,29,5,4,2,33,73,0.12,537.7,0.88,537.7,0,0,0,0,-2,2,29,5,4,0,35,576,990,966.3,23.7,0.254,0.16,0.00677,0.414,0.0175,3,0.184,0.598,0.0253,23.1,0.95,0.973,0.924,38.5,37.4,112,2700
2013-01-24,2012,4,17,24,634.49,0.3,5,Dry,29,5,4,2,33,73,0.12,561.5,0.89,561.5,0,0,0,0,-2,2,29,5,4,0,35,599,990,966.4,23.6,0.267,0.176,0.00747,0.443,0.0188,3,0.195,0.638,0.0271,22.9,0.952,0.976,0.929,40,39.1,117,2810
2013-01-25,2012,4,17,25,658.28,0.29,5,Dry,29,5,4,2,33,73,0.11,585.3,0.89,585.3,0,0,0,0,-2,2,29,5,4,0,35,623,990,966.5,23.5,0.281,0.192,0.00818,0.473,0.0201,3,0.206,0.679,0.0289,22.8,0.953,0.979,0.934,41.6,40.7,122,2930
2013-01-26,2012,4,17,26,684.8,0.27,5,Dry,29,5,4,2,33,73,0.11,611.8,0.89,611.8,0,0,0,0,-2,2,29,5,4,0,35,650,990,966.6,23.4,0.296,0.21,0.00898,0.505,0.0216,3,0.218,0.723,0.031,22.6,0.955,0.98,0.936,43.2,42.4,127,3050
2013-01-27,2012,4,17,27,711.32,0.26,5,Dry,29,5,4,2,33,73,0.1,638.3,0.9,638.3,0,0,0,0,-2,2,29,5,4,0,35,676,990,966.7,23.3,0.311,0.227,0.00978,0.538,0.0231,3,0.23,0.768,0.033,22.5,0.956,0.98,0.937,44.9,44,132,3170
2013-01-28,2012,4,18,28,735.66,0.25,5,Dry,29,5,4,2,33,73,0.099,662.7,0.9,662.7,0,0,0,0,-2,2,29,5,4,0,35,701,990,966.8,23.2,0.325,0.244,0.0105,0.568,0.0245,3,0.241,0.809,0.0349,22.3,0.957,0.98,0.938,46.3,45.4,136,3270
2013-01-29,2012,4,18,29,761.09,0.24,5,Dry,29,5,4,2,33,73,0.096,688.1,0.9,688.1,0,0,0,0,-2,2,29,5,4,0,35,726,990,966.9,23.1,0.339,0.261,0.0113,0.6,0.026,3,0.252,0.852,0.037,22.2,0.957,0.98,0.938,47.8,46.8,141,3370
2013-01-30,2012,4,18,30,777.53,0.24,5,Dry,29,5,4,2,33,73,0.094,704.5,0.91,704.5,0,0,0,0,-2,2,29,5,4,0,35,743,990,967,23,0.348,0.272,0.0118,0.62,0.027,3,0.26,0.88,0.0383,22.1,0.957,0.98,0.938,48.7,47.8,143,3440
2013-01-31,2012,4,18,31,793,0.23,5,Dry,29,5,4,2,33,73,0.092,720,0.91,720,0,0,0,0,-2,2,29,5,4,0,35,758,990,967.1,22.9,0.357,0.282,0.0123,0.639,0.0279,3,0.267,0.906,0.0395,22,0.957,0.98,0.938,49.6,48.2,145,3470
2013-02-01,2012,5,18,32,811.07,0.22,3,Normal,43,7,5,4,78,137,0.17,674.1,0.83,674.1,0,0,0,0,-4,4,43,7,5,0,82,729,990,967.1,22.9,0.341,0.251,0.011,0.592,0.0259,3,0.246,0.838,0.0367,22,0.957,0.98,0.938,46.4,45.5,137,3280
2013-02-02,2012,5,18,33,830.96,0.21,3,Normal,43,7,5,4,78,137,0.17,694,0.83,694,0,0,0,0,-4,4,43,7,5,0,82,749,990,967.2,22.8,0.352,0.265,0.0116,0.617,0.0271,3,0.255,0.871,0.0383,21.9,0.957,0.98,0.938,47.6,46.6,140,3360
2013-02-03,2012,5,18,34,852.31,0.21,3,Normal,43,7,5,4,78,137,0.16,715.3,0.84,715.3,0,0,0,0,-4,4,43,7,5,0,82,770,990,967.3,22.7,0.364,0.279,0.0123,0.643,0.0283,3,0.264,0.907,0.04,21.8,0.957,0.98,0.938,48.7,47.8,143,3440
2013-02-04,2012,5,19,35,874.88,0.2,3,Normal,43,7,5,4,78,137,0.16,737.9,0.84,737.9,0,0,0,0,-4,4,43,7,5,0,82,793,990,967.4,22.6,0.381,0.294,0.013,0.675,0.0299,3,0.275,0.949,0.042,21.7,0.957,0.98,0.938,50,48.2,145,3470
2013-02-05,2012,5,19,36,898.51,0.19,3,Normal,43,7,5,4,78,137,0.15,761.5,0.85,761.5,0,0,0,0,-4,4,43,7,5,0,82,817,990,967.5,22.5,0.402,0.308,0.0137,0.71,0.0315,3,0.283,0.993,0.0441,21.5,0.957,0.98,0.937,51.2,48.2,145,3470
2013-02-06,2012,5,19,37,918.56,0.19,3,Normal,43,7,5,4,78,137,0.15,781.6,0.85,781.6,0,0,0,0,-4,4,43,7,5,0,82,837,990,967.6,22.4,0.421,0.317,0.0141,0.738,0.0329,3,0.288,1.03,0.0458,21.4,0.956,0.98,0.937,52.3,48.2,145,3470
2013-02-07,2012,5,19,38,929.96,0.18,3,Normal,43,7,5,4,78,137,0.15,793,0.85,793,0,0,0,0,-4,4,43,7,5,0,82,848,990,967.6,22.4,0.431,0.323,0.0144,0.754,0.0337,4,0.21,0.964,0.0431,21.4,0.953,0.975,0.929,39.7,38.7,155,3710
2013-02-08,2012,5,19,39,941.53,0.18,3,Normal,43,7,5,4,78,137,0.15,804.5,0.85,804.5,0,0,0,0,-4,4,43,7,5,0,82,860,990,967.7,22.3,0.442,0.328,0.0147,0.77,0.0345,4,0.214,0.984,0.0441,21.3,0.953,0.976,0.931,40.1,39.2,157,3760
2013-02-09,2012,5,19,40,948.55,0.18,3,Normal,43,7,5,4,78,137,0.14,811.5,0.86,811.5,0,0,0,0,-4,4,43,7,5,0,82,867,990,967.7,22.3,0.448,0.332,0.0149,0.78,0.035,4,0.216,0.996,0.0447,21.3,0.954,0.977,0.932,40.4,39.5,158,3790
2013-02-10,2012,5,19,41,950.91,0.18,3,Normal,43,7,5,4,78,137,0.14,813.9,0.86,813.9,0,0,0,0,-4,4,43,7,5,0,82,869,990,967.7,22.3,0.45,0.333,0.0149,0.783,0.0351,4,0.217,1,0.0449,21.3,0.954,0.977,0.932,40.5,39.6,158,3800
2013-02-11,2012,5,20,42,953.27,0.18,3,Normal,43,7,5,4,78,137,0.14,816.3,0.86,816.3,0,0,0,0,-4,4,43,7,5,0,82,871,990,967.7,22.3,0.453,0.334,0.015,0.787,0.0353,4,0.218,1,0.0451,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
2013-02-12,2012,5,20,43,950.91,0.18,3,Normal,43,7,5,4,78,137,0.14,813.9,0.86,813.9,0,0,0,0,-4,4,43,7,5,0,82,869,990,967.7,22.3,0.45,0.333,0.0149,0.783,0.0351,4,0.217,1,0.0449,21.3,0.954,0.977,0.932,40.5,39.6,158,3800
2013-02-13,2012,5,20,44,948.55,0.18,3,Normal,43,7,5,4,78,137,0.14,811.5,0.86,811.5,0,0,0,0,-4,4,43,7,5,0,82,867,990,967.7,22.3,0.448,0.332,0.0149,0.78,0.035,4,0.216,0.996,0.0447,21.3,0.954,0.977,0.932,40.4,39.5,158,3790
2013-02-14,2012,5,20,45,946.2,0.18,3,Normal,43,7,5,4,78,137,0.14,809.2,0.85,809.2,0,0,0,0,-4,4,43,7,5,0,82,864,990,967.7,22.3,0.446,0.331,0.0148,0.777,0.0348,4,0.216,0.992,0.0445,21.3,0.953,0.977,0.931,40.3,39.4,158,3780
2013-02-15,2012,5,20,46,948.55,0.18,3,Normal,43,7,5,4,78,137,0.14,811.5,0.86,811.5,0,0,0,0,-4,4,43,7,5,0,82,867,990,967.7,22.3,0.448,0.332,0.0149,0.78,0.035,4,0.216,0.996,0.0447,21.3,0.954,0.977,0.932,40.4,39.5,158,3790
2013-02-16,2012,5,20,47,950.91,0.18,3,Normal,43,7,5,4,78,137,0.14,813.9,0.86,813.9,0,0,0,0,-4,4,43,7,5,0,82,869,990,967.7,22.3,0.45,0.333,0.0149,0.783,0.0351,4,0.217,1,0.0449,21.3,0.954,0.977,0.932,40.5,39.6,158,3800
2013-02-17,2012,5,20,48,953.27,0.18,3,Normal,43,7,5,4,78,137,0.14,816.3,0.86,816.3,0,0,0,0,-4,4,43,7,5,0,82,871,990,967.7,22.3,0.453,0.334,0.015,0.787,0.0353,4,0.218,1,0.0451,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
2013-02-18,2012,5,21,49,955.63,0.18,3,Normal,43,7,5,4,78,137,0.14,818.6,0.86,818.6,0,0,0,0,-4,4,43,7,5,0,82,874,990,967.7,22.3,0.455,0.335,0.015,0.79,0.0355,4,0.219,1.01,0.0453,21.3,0.954,0.978,0.932,40.7,39.8,159,3820
2013-02-19,2012,5,21,50,958.01,0.18,3,Normal,43,7,5,4,78,137,0.14,821,0.86,821,0,0,0,0,-4,4,43,7,5,0,82,876,990,967.7,22.3,0.457,0.336,0.0151,0.793,0.0356,4,0.22,1.01,0.0455,21.3,0.954,0.978,0.933,40.8,39.9,160,3830
2013-02-20,2012,5,21,51,955.63,0.18,3,Normal,43,7,5,4,78,137,0.14,818.6,0.86,818.6,0,0,0,0,-4,4,43,7,5,0,82,874,990,967.7,22.3,0.455,0.335,0.015,0.79,0.0355,4,0.219,1.01,0.0453,21.3,0.954,0.978,0.932,40.7,39.8,159,3820
2013-02-21,2012,5,21,52,958.01,0.18,3,Normal,43,7,5,4,78,137,0.14,821,0.86,821,0,0,0,0,-4,4,43,7,5,0,82,876,990,967.7,22.3,0.457,0.336,0.0151,0.793,0.0356,4,0.22,1.01,0.0455,21.3,0.954,0.978,0.933,40.8,39.9,160,3830
2013-02-22,2012,5,21,53,965.16,0.17,3,Normal,43,7,5,4,78,137,0.14,828.2,0.86,828.2,0,0,0,0,-4,4,43,7,5,0,82,883,990,967.8,22.2,0.463,0.34,0.0153,0.803,0.0361,4,0.222,1.03,0.0461,21.2,0.954,0.978,0.933,41.1,40.2,161,3860
2013-02-23,2012,5,21,54,967.56,0.17,3,Normal,43,7,5,4,78,137,0.14,830.6,0.86,830.6,0,0,0,0,-4,4,43,7,5,0,82,886,990,967.8,22.2,0.466,0.341,0.0153,0.807,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.933,41.2,40.3,161,3870
2013-02-24,2012,5,21,55,969.97,0.17,3,Normal,43,7,5,4,78,137,0.14,833,0.86,833,0,0,0,0,-4,4,43,7,5,0,82,888,990,967.8,22.2,0.468,0.342,0.0154,0.81,0.0365,4,0.224,1.03,0.0465,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
2013-02-25,2012,5,22,56,977.22,0.17,3,Normal,43,7,5,4,78,137,0.14,840.2,0.86,840.2,0,0,0,0,-4,4,43,7,5,0,82,895,990,967.8,22.2,0.474,0.346,0.0156,0.82,0.037,4,0.226,1.05,0.0471,21.1,0.954,0.979,0.934,41.6,40.7,163,3910
2013-02-26,2012,5,22,57,984.52,0.17,3,Normal,43,7,5,4,78,137,0.14,847.5,0.86,847.5,0,0,0,0,-4,4,43,7,5,0,82,903,990,967.8,22.2,0.481,0.349,0.0158,0.83,0.0375,4,0.229,1.06,0.0478,21.1,0.954,0.98,0.935,41.8,41,164,3940
2013-02-27,2012,5,22,58,991.88,0.17,3,Normal,43,7,5,4,78,137,0.14,854.9,0.86,854.9,0,0,0,0,-4,4,43,7,5,0,82,910,990,967.9,22.1,0.488,0.353,0.0159,0.841,0.038,4,0.231,1.07,0.0484,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2013-02-28,2012,5,22,59,999.29,0.16,3,Normal,43,7,5,4,78,137,0.14,862.3,0.86,862.3,0,0,0,0,-4,4,43,7,5,0,82,917,990,967.9,22.1,0.495,0.356,0.0161,0.851,0.0385,4,0.234,1.08,0.0491,21,0.955,0.98,0.936,42.4,41.6,166,3990
2013-03-01,2012,6,22,60,1006.8,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,877.8,0.87,877.8,0,0,0,0,-6,6,41,8,7,0,73,934,990,967.9,22.1,0.51,0.364,0.0165,0.874,0.0396,4,0.239,1.11,0.0504,21,0.955,0.98,0.936,43.1,42.2,169,4050
2013-03-02,2012,6,22,61,1019.3,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,890.3,0.87,890.3,0,0,0,0,-6,6,41,8,7,0,73,946,990,968,22,0.521,0.37,0.0168,0.891,0.0404,4,0.243,1.13,0.0515,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
2013-03-03,2012,6,22,62,1026.9,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,897.9,0.87,897.9,0,0,0,0,-6,6,41,8,7,0,73,954,990,968,22,0.528,0.374,0.017,0.902,0.041,4,0.246,1.15,0.0521,20.9,0.955,0.98,0.936,43.9,43,172,4130
2013-03-04,2012,6,23,63,1034.5,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,905.5,0.88,905.5,0,0,0,0,-6,6,41,8,7,0,73,962,990,968,22,0.535,0.377,0.0172,0.912,0.0415,4,0.248,1.16,0.0528,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
2013-03-05,2012,6,23,64,1047.4,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,918.4,0.88,918.4,0,0,0,0,-6,6,41,8,7,0,73,974,990,968,22,0.547,0.383,0.0175,0.93,0.0424,4,0.252,1.18,0.0539,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
2013-03-06,2012,6,23,65,1060.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,931.3,0.88,931.3,0,0,0,0,-6,6,41,8,7,0,73,987,990,968.1,21.9,0.559,0.39,0.0178,0.948,0.0433,4,0.257,1.21,0.055,20.7,0.955,0.98,0.936,45.2,44.3,177,4250
2013-03-07,2012,6,23,66,1073.4,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,944.4,0.88,944.4,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.571,0.396,0.0181,0.967,0.0442,4,0.261,1.23,0.0562,20.6,0.956,0.98,0.936,45.7,44.8,179,4300
2013-03-08,2012,6,23,67,1081.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,952.3,0.88,952.3,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.578,0.4,0.0183,0.978,0.0448,4,0.264,1.24,0.0568,20.6,0.956,0.98,0.936,46,45,180,4320
2013-03-09,2012,6,23,68,1089.3,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,960.3,0.88,960.3,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.585,0.404,0.0185,0.989,0.0453,4,0.267,1.26,0.0575,20.6,0.956,0.98,0.936,46.3,45.3,181,4350
2013-03-10,2012,6,23,69,1092,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,963,0.88,963,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.588,0.405,0.0186,0.993,0.0455,4,0.267,1.26,0.0578,20.6,0.956,0.98,0.936,46.4,45.4,182,4360
2013-03-11,2012,6,24,70,1100,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,971,0.88,971,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.595,0.409,0.0188,1,0.0461,4,0.27,1.27,0.0585,20.5,0.956,0.98,0.936,46.7,45.7,183,4390
2013-03-12,2012,6,24,71,1108,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,979,0.88,979,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.2,21.8,0.603,0.413,0.019,1.02,0.0467,4,0.273,1.29,0.0592,20.5,0.956,0.98,0.936,47,46,184,4420
2013-03-13,2012,6,24,72,1110.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,981.7,0.88,981.7,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.2,21.8,0.607,0.414,0.019,1.02,0.047,4,0.274,1.3,0.0595,20.5,0.956,0.98,0.936,47.1,46.1,184,4430
2013-03-14,2012,6,24,73,1118.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,989.8,0.89,989.8,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.619,0.418,0.0192,1.04,0.0477,4,0.277,1.31,0.0605,20.4,0.956,0.98,0.937,47.3,46.4,186,4450
2013-03-15,2012,6,24,74,1132.4,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1003,0.89,1003,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.639,0.431,0.0199,1.07,0.0493,4,0.281,1.35,0.0623,20.3,0.956,0.98,0.936,47.8,46.8,187,4500
2013-03-16,2012,6,24,75,1146.2,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1017,0.89,1017,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.4,21.6,0.659,0.462,0.0213,1.12,0.0518,4,0.283,1.4,0.0649,20.2,0.955,0.98,0.936,48.2,47.3,189,4540
2013-03-17,2012,6,24,76,1165.5,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1037,0.89,1037,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.688,0.505,0.0234,1.19,0.0553,4,0.287,1.48,0.0686,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
2013-03-18,2012,6,25,77,1190.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1062,0.89,1062,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.725,0.562,0.0261,1.29,0.0598,4,0.292,1.58,0.0734,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
2013-03-19,2012,6,25,78,1227.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1099,0.9,1099,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.779,0.645,0.0302,1.42,0.0666,4,0.3,1.72,0.0806,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
2013-03-20,2012,6,25,79,1277.2,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1148,0.9,1100,48,11,1,1,-5,40,52,9,8,1,107,1170,990,968.8,21.2,0.8,0.648,0.0305,1.45,0.0682,4,0.3,1.75,0.0823,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2013-03-21,2012,6,25,80,1333.6,0.11,4,Mod_Dry,41,8,7,6,67,129,0.097,1205,0.9,1100,105,24,3,3,-3,78,65,11,10,3,145,1190,990,968.9,21.1,0.825,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2013-03-22,2012,6,25,81,1391.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.093,1262,0.91,1100,162,37,5,5,-1,116,78,13,12,5,183,1200,990,969.1,20.9,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
