date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-03-23,2012,6,25,82,1425.2,0.1,4,Mod_Dry,41,8,7,6,67,129,0.09,1296,0.91,1100,196,44,6,6,0,140,85,14,13,6,207,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2013-03-24,2012,6,25,83,1465.8,0.096,4,Mod_Dry,41,8,7,6,67,129,0.088,1337,0.91,1100,237,54,7,7,1,168,95,15,14,7,235,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2013-03-25,2012,6,26,84,1513.3,0.089,4,Mod_Dry,41,8,7,6,67,129,0.085,1384,0.92,1100,284,59,9,9,3,204,100,17,16,9,271,1230,990,969.5,20.5,0.9,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2013-03-26,2012,6,26,85,1568,0.082,4,Mod_Dry,41,8,7,6,67,129,0.082,1439,0.92,1100,339,59,10,10,4,256,100,18,17,10,323,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2013-03-27,2012,6,26,86,1623.4,0.075,4,Mod_Dry,41,8,7,6,67,129,0.08,1494,0.92,1100,394,59,10,12,6,307,100,18,19,12,374,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2013-03-28,2012,6,26,87,1673,0.068,4,Mod_Dry,41,8,7,6,67,129,0.077,1544,0.92,1100,444,59,10,14,7,354,100,18,21,13,421,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2013-03-29,2012,6,26,88,1723.2,0.062,4,Mod_Dry,41,8,7,6,67,129,0.075,1594,0.93,1100,494,59,10,15,9,401,100,18,22,15,468,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2013-03-30,2012,6,26,89,1767.2,0.056,4,Mod_Dry,41,8,7,6,67,129,0.073,1638,0.93,1100,538,59,10,16,10,443,100,18,23,16,510,1240,990,970.3,19.7,0.921,0.648,0.033,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2013-03-31,2012,6,26,90,1804.7,0.051,4,Mod_Dry,41,8,7,6,67,129,0.071,1676,0.93,1100,576,59,10,18,11,478,100,18,25,17,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2013-04-01,2012,7,27,91,1842.5,0.046,4,Mod_Dry,45,11,10,10,72,148,0.08,1695,0.92,1100,595,55,7,15,8,510,100,18,25,18,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2013-04-02,2012,7,27,92,1873.7,0.042,4,Mod_Dry,45,11,10,10,72,148,0.079,1726,0.92,1100,626,55,7,15,9,540,100,18,25,19,612,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2013-04-03,2012,7,27,93,1898.1,0.04,4,Mod_Dry,45,11,10,10,72,148,0.078,1750,0.92,1100,650,55,7,15,10,563,100,18,25,20,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2013-04-04,2012,7,27,94,1915.6,0.039,4,Mod_Dry,45,11,10,10,72,148,0.077,1768,0.92,1100,668,55,7,15,10,581,100,18,25,20,653,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2013-04-05,2012,7,27,95,1926.1,0.038,4,Mod_Dry,45,11,10,10,72,148,0.077,1778,0.92,1100,678,55,7,15,10,591,100,18,25,20,663,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2013-04-06,2012,7,27,96,1929.6,0.038,4,Mod_Dry,45,11,10,10,72,148,0.077,1782,0.92,1100,682,55,7,15,10,595,100,18,25,20,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.1,43.3,173,4150
2013-04-07,2012,7,27,97,1926.1,0.038,4,Mod_Dry,45,11,10,10,72,148,0.077,1778,0.92,1100,678,55,7,15,10,591,100,18,25,20,663,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2013-04-08,2012,7,28,98,1922.6,0.038,4,Mod_Dry,45,11,10,10,72,148,0.077,1775,0.92,1100,675,55,7,15,10,588,100,18,25,20,660,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2013-04-09,2012,7,28,99,1912.1,0.039,4,Mod_Dry,45,11,10,10,72,148,0.077,1764,0.92,1100,664,55,7,15,10,577,100,18,25,20,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2013-04-10,2012,7,28,100,1894.6,0.04,4,Mod_Dry,45,11,10,10,72,148,0.078,1747,0.92,1100,647,55,7,15,9,561,100,18,25,19,633,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2013-04-11,2012,7,28,101,1877.2,0.042,4,Mod_Dry,45,11,10,10,72,148,0.079,1729,0.92,1100,629,55,7,15,9,543,100,18,25,19,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2013-04-12,2012,7,28,102,1852.9,0.045,4,Mod_Dry,45,11,10,10,72,148,0.08,1705,0.92,1100,605,55,7,15,8,520,100,18,25,18,592,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0813,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2013-04-13,2012,7,28,103,1828.8,0.048,4,Mod_Dry,45,11,10,10,72,148,0.081,1681,0.92,1100,581,55,7,15,7,497,100,18,25,17,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2013-04-14,2012,7,28,104,1804.7,0.051,4,Mod_Dry,45,11,10,10,72,148,0.082,1657,0.92,1100,557,55,7,15,7,473,100,18,25,17,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2013-04-15,2012,7,29,105,1780.8,0.054,4,Mod_Dry,45,11,10,10,72,148,0.083,1633,0.92,1100,533,55,7,15,6,450,100,18,25,16,522,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.5,178,4280
2013-04-16,2012,7,29,106,1750.2,0.059,4,Mod_Dry,45,11,10,10,72,148,0.085,1602,0.92,1100,502,55,7,15,5,420,100,18,25,15,492,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2013-04-17,2012,7,29,107,1719.8,0.063,4,Mod_Dry,45,11,10,10,72,148,0.086,1572,0.91,1100,472,55,7,14,4,392,100,18,24,14,464,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2013-04-18,2012,7,29,108,1689.7,0.066,4,Mod_Dry,45,11,10,10,72,148,0.088,1542,0.91,1100,442,55,7,13,3,364,100,18,23,13,436,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.3,181,4350
2013-04-19,2012,7,29,109,1659.7,0.07,4,Mod_Dry,45,11,10,10,72,148,0.089,1512,0.91,1100,412,55,7,13,2,335,100,18,23,12,407,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2013-04-20,2012,7,29,110,1630,0.074,4,Mod_Dry,45,11,10,10,72,148,0.091,1482,0.91,1100,382,55,7,12,1,307,100,18,22,11,379,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2013-04-21,2012,7,29,111,1600.5,0.078,4,Mod_Dry,45,11,10,10,72,148,0.092,1452,0.91,1100,352,55,7,11,1,278,100,18,21,11,350,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2013-04-22,2012,7,30,112,1571.2,0.082,4,Mod_Dry,45,11,10,10,72,148,0.094,1423,0.91,1100,323,55,7,10,0,251,100,18,20,10,323,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2013-04-23,2012,7,30,113,1542.1,0.085,4,Mod_Dry,45,11,10,10,72,148,0.096,1394,0.9,1100,294,55,7,9,-1,224,100,18,19,9,296,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2013-04-24,2012,7,30,114,1513.3,0.089,4,Mod_Dry,45,11,10,10,72,148,0.098,1365,0.9,1100,265,55,7,8,-2,197,100,18,18,8,269,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2013-04-25,2012,7,30,115,1484.7,0.093,4,Mod_Dry,45,11,10,10,72,148,0.1,1337,0.9,1100,237,54,7,7,-3,172,99,18,17,7,244,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0754,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2013-04-26,2012,7,30,116,1456.4,0.098,4,Mod_Dry,45,11,10,10,72,148,0.1,1308,0.9,1100,208,47,6,6,-4,153,92,17,16,6,225,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2013-04-27,2012,7,30,117,1428.3,0.1,4,Mod_Dry,45,11,10,10,72,148,0.1,1280,0.9,1100,180,41,5,5,-5,134,86,16,15,5,206,1220,990,969.3,20.7,0.87,0.648,0.0312,1.52,0.0732,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2013-04-28,2012,7,30,118,1400.5,0.1,4,Mod_Dry,45,11,10,10,72,148,0.11,1252,0.89,1100,152,34,5,5,-5,113,79,16,15,5,185,1210,990,969.2,20.8,0.86,0.648,0.0311,1.51,0.0724,4,0.3,1.81,0.0868,19,0.953,0.98,0.934,48.9,47.9,192,4600
2013-04-29,2012,7,31,119,1354.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1207,0.89,1100,107,24,3,3,-7,84,69,14,13,3,156,1200,990,969,21,0.839,0.648,0.0309,1.49,0.0709,4,0.3,1.79,0.0852,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2013-04-30,2012,7,31,120,1303.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1156,0.89,1100,56,13,2,2,-8,47,58,13,12,2,119,1180,990,968.9,21.1,0.82,0.648,0.0306,1.47,0.0694,4,0.3,1.77,0.0836,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2013-05-01,2012,8,31,121,1259.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1068,0.85,1068,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.749,0.575,0.027,1.32,0.0622,4,0.294,1.62,0.076,19.7,0.954,0.98,0.935,49.1,48.1,193,4620
2013-05-02,2012,8,31,122,1216.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,1024,0.84,1024,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.686,0.478,0.0223,1.16,0.0543,4,0.285,1.45,0.0676,20,0.955,0.98,0.936,47.9,46.9,188,4510
2013-05-03,2012,8,31,123,1179.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,987.5,0.84,987.5,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.632,0.417,0.0194,1.05,0.0487,4,0.276,1.32,0.0615,20.2,0.955,0.98,0.936,46.7,45.8,183,4400
2013-05-04,2012,8,31,124,1143.4,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,951.4,0.83,951.4,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.587,0.399,0.0185,0.987,0.0456,4,0.264,1.25,0.0577,20.4,0.955,0.98,0.936,45.5,44.5,178,4280
2013-05-05,2012,8,31,125,1113.4,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,921.4,0.83,921.4,0,0,0,0,-10,10,47,10,10,0,125,988,990,968.3,21.7,0.56,0.385,0.0177,0.945,0.0434,4,0.253,1.2,0.0551,20.5,0.955,0.98,0.936,44.3,43.4,174,4170
2013-05-06,2012,8,32,126,1084,0.14,4,Mod_Dry,47,10,10,10,115,192,0.18,892,0.82,892,0,0,0,0,-10,10,47,10,10,0,125,959,990,968.2,21.8,0.533,0.371,0.017,0.903,0.0414,4,0.244,1.15,0.0525,20.7,0.955,0.98,0.936,43.2,42.3,169,4060
2013-05-07,2012,8,32,127,1055.1,0.15,4,Mod_Dry,47,10,10,10,115,192,0.18,863.1,0.82,863.1,0,0,0,0,-10,10,47,10,10,0,125,930,990,968.1,21.9,0.506,0.357,0.0163,0.863,0.0394,4,0.234,1.1,0.05,20.8,0.954,0.98,0.935,42.1,41.2,165,3960
2013-05-08,2012,8,32,128,1032,0.16,4,Mod_Dry,47,10,10,10,115,192,0.19,840,0.81,840,0,0,0,0,-10,10,47,10,10,0,125,907,990,968,22,0.485,0.346,0.0157,0.831,0.0378,4,0.226,1.06,0.048,20.9,0.954,0.978,0.933,41.1,40.3,161,3860
2013-05-09,2012,8,32,129,1009.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.19,817.3,0.81,817.3,0,0,0,0,-10,10,47,10,10,0,125,884,990,967.9,22.1,0.464,0.335,0.0152,0.799,0.0362,4,0.218,1.02,0.0461,21.1,0.953,0.976,0.931,40.2,39.3,157,3770
2013-05-10,2012,8,32,130,986.97,0.17,4,Mod_Dry,47,10,10,10,115,192,0.2,795,0.81,795,0,0,0,0,-10,10,47,10,10,0,125,862,990,967.8,22.2,0.444,0.324,0.0146,0.768,0.0347,4,0.211,0.979,0.0442,21.2,0.953,0.975,0.929,39.3,38.3,153,3680
2013-05-11,2012,8,32,131,965.16,0.17,5,Dry,42,9,8,6,82,147,0.15,818.2,0.85,818.2,0,0,0,0,-6,6,42,9,8,0,88,877,990,967.8,22.2,0.458,0.335,0.0151,0.793,0.0357,4,0.219,1.01,0.0455,21.2,0.954,0.977,0.932,40.6,39.7,159,3810
2013-05-12,2012,8,32,132,943.86,0.18,5,Dry,42,9,8,6,82,147,0.16,796.9,0.84,796.9,0,0,0,0,-6,6,42,9,8,0,88,856,990,967.7,22.3,0.438,0.325,0.0145,0.763,0.0342,4,0.211,0.975,0.0437,21.4,0.953,0.975,0.93,39.8,38.8,155,3720
2013-05-13,2012,8,33,133,927.67,0.18,5,Dry,42,9,8,6,82,147,0.16,780.7,0.84,780.7,0,0,0,0,-6,6,42,9,8,0,88,840,990,967.6,22.4,0.424,0.317,0.0142,0.74,0.0331,3,0.288,1.03,0.0459,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2013-05-14,2012,8,33,134,911.81,0.19,5,Dry,42,9,8,6,82,147,0.16,764.8,0.84,764.8,0,0,0,0,-6,6,42,9,8,0,88,824,990,967.5,22.5,0.409,0.309,0.0138,0.718,0.032,3,0.284,1,0.0446,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
2013-05-15,2012,8,33,135,896.32,0.19,5,Dry,42,9,8,6,82,147,0.16,749.3,0.84,749.3,0,0,0,0,-6,6,42,9,8,0,88,808,990,967.5,22.5,0.395,0.302,0.0134,0.696,0.0309,3,0.28,0.976,0.0434,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2013-05-16,2012,8,33,136,881.22,0.2,5,Dry,42,9,8,6,82,147,0.17,734.2,0.83,734.2,0,0,0,0,-6,6,42,9,8,0,88,793,990,967.4,22.6,0.381,0.291,0.0129,0.673,0.0298,3,0.273,0.945,0.0419,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2013-05-17,2012,8,33,137,866.54,0.2,5,Dry,42,9,8,6,82,147,0.17,719.5,0.83,719.5,0,0,0,0,-6,6,42,9,8,0,88,779,990,967.4,22.6,0.369,0.282,0.0124,0.651,0.0287,3,0.266,0.917,0.0405,21.7,0.957,0.98,0.938,48.9,47.9,144,3450
2013-05-18,2012,8,33,138,852.31,0.21,5,Dry,42,9,8,6,82,147,0.17,705.3,0.83,705.3,0,0,0,0,-6,6,42,9,8,0,88,764,990,967.3,22.7,0.361,0.272,0.012,0.633,0.0279,3,0.26,0.893,0.0394,21.8,0.957,0.98,0.938,48.1,47.1,141,3390
2013-05-19,2012,8,33,139,838.57,0.21,5,Dry,42,9,8,6,82,147,0.17,691.6,0.82,691.6,0,0,0,0,-6,6,42,9,8,0,88,751,990,967.3,22.7,0.353,0.263,0.0116,0.616,0.0271,3,0.254,0.87,0.0382,21.9,0.957,0.98,0.938,47.3,46.4,139,3340
2013-05-20,2012,8,34,140,825.38,0.21,5,Dry,42,9,8,6,82,147,0.18,678.4,0.82,678.4,0,0,0,0,-6,6,42,9,8,0,88,737,990,967.2,22.8,0.346,0.254,0.0111,0.6,0.0263,3,0.248,0.847,0.0372,22,0.957,0.98,0.938,46.6,45.7,137,3290
2013-05-21,2012,8,34,141,812.81,0.22,5,Dry,42,9,8,6,82,147,0.18,665.8,0.82,665.8,0,0,0,0,-6,6,42,9,8,0,88,725,990,967.2,22.8,0.338,0.246,0.0108,0.584,0.0256,3,0.242,0.826,0.0362,22,0.957,0.98,0.938,45.9,44.9,135,3240
2013-05-22,2012,8,34,142,800.95,0.22,5,Dry,42,9,8,6,82,147,0.18,654,0.82,654,0,0,0,0,-6,6,42,9,8,0,88,713,990,967.1,22.9,0.332,0.238,0.0104,0.57,0.0249,3,0.237,0.806,0.0352,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2013-05-23,2012,8,34,143,789.96,0.23,5,Dry,42,9,8,6,82,147,0.19,643,0.81,643,0,0,0,0,-6,6,42,9,8,0,88,702,990,967.1,22.9,0.325,0.23,0.01,0.556,0.0242,3,0.232,0.788,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2013-05-24,2012,8,34,144,780.09,0.23,5,Dry,42,9,8,6,82,147,0.19,633.1,0.81,633.1,0,0,0,0,-6,6,42,9,8,0,88,692,990,967,23,0.32,0.224,0.00974,0.544,0.0237,3,0.227,0.771,0.0336,22.2,0.956,0.98,0.936,43.9,43,129,3100
2013-05-25,2012,8,34,145,771.94,0.24,5,Dry,42,9,8,6,82,147,0.19,624.9,0.81,624.9,0,0,0,0,-6,6,42,9,8,0,88,684,990,967,23,0.315,0.218,0.00949,0.534,0.0232,3,0.224,0.757,0.0329,22.3,0.955,0.98,0.936,43.4,42.6,128,3060
2013-05-26,2012,8,34,146,762.46,0.24,5,Dry,42,9,8,6,82,147,0.19,615.5,0.81,615.5,0,0,0,0,-6,6,42,9,8,0,88,674,990,966.9,23.1,0.31,0.212,0.0092,0.522,0.0226,3,0.219,0.741,0.0322,22.3,0.955,0.98,0.936,42.9,42,126,3020
2013-05-27,2012,8,35,147,749.61,0.25,5,Dry,42,9,8,6,82,147,0.2,602.6,0.8,602.6,0,0,0,0,-6,6,42,9,8,0,88,662,990,966.9,23.1,0.303,0.204,0.00881,0.506,0.0219,3,0.214,0.72,0.0312,22.4,0.954,0.98,0.935,42.1,41.2,124,2970
2013-05-28,2012,8,35,148,737.3,0.25,5,Dry,42,9,8,6,82,147,0.2,590.3,0.8,590.3,0,0,0,0,-6,6,42,9,8,0,88,649,990,966.8,23.2,0.296,0.195,0.00844,0.491,0.0212,3,0.208,0.699,0.0302,22.5,0.954,0.979,0.933,41.3,40.4,121,2910
2013-05-29,2012,8,35,149,726.09,0.26,5,Dry,42,9,8,6,82,147,0.2,579.1,0.8,579.1,0,0,0,0,-6,6,42,9,8,0,88,638,990,966.8,23.2,0.289,0.188,0.0081,0.477,0.0206,3,0.203,0.68,0.0293,22.5,0.953,0.977,0.931,40.6,39.7,119,2860
2013-05-30,2012,8,35,150,714.33,0.26,5,Dry,42,9,8,6,82,147,0.21,567.3,0.79,567.3,0,0,0,0,-6,6,42,9,8,0,88,626,990,966.8,23.2,0.282,0.18,0.00774,0.462,0.0199,3,0.198,0.66,0.0284,22.6,0.952,0.976,0.929,39.9,38.9,117,2800
2013-05-31,2012,8,35,151,702.57,0.27,5,Dry,42,9,8,6,82,147,0.21,555.6,0.79,555.6,0,0,0,0,-6,6,42,9,8,0,88,615,990,966.7,23.3,0.276,0.172,0.00739,0.448,0.0192,3,0.193,0.64,0.0275,22.6,0.951,0.974,0.926,39.1,38.1,114,2740
2013-06-01,2012,9,35,152,691.36,0.27,5,Dry,39,9,7,5,59,119,0.17,572.4,0.83,572.4,0,0,0,0,-5,5,39,9,7,0,64,627,990,966.7,23.3,0.283,0.183,0.00786,0.466,0.02,3,0.2,0.666,0.0286,22.7,0.952,0.977,0.93,40.4,39.5,118,2840
2013-06-02,2012,9,35,153,681.25,0.28,5,Dry,39,9,7,5,59,119,0.17,562.3,0.82,562.3,0,0,0,0,-5,5,39,9,7,0,64,617,990,966.6,23.4,0.277,0.177,0.00755,0.454,0.0194,3,0.196,0.649,0.0278,22.7,0.952,0.975,0.928,39.7,38.8,116,2790
2013-06-03,2012,9,36,154,670.58,0.28,5,Dry,39,9,7,5,59,119,0.18,551.6,0.82,551.6,0,0,0,0,-5,5,39,9,7,0,64,607,990,966.6,23.4,0.271,0.169,0.00724,0.441,0.0188,3,0.191,0.631,0.027,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2013-06-04,2012,9,36,155,659.92,0.29,5,Dry,39,9,7,5,59,119,0.18,540.9,0.82,540.9,0,0,0,0,-5,5,39,9,7,0,64,596,990,966.5,23.5,0.265,0.162,0.00692,0.428,0.0182,3,0.186,0.613,0.0261,22.8,0.95,0.973,0.924,38.4,37.3,112,2690
2013-06-05,2012,9,36,156,649.8,0.29,5,Dry,39,9,7,5,59,119,0.18,530.8,0.82,530.8,0,0,0,0,-5,5,39,9,7,0,64,586,990,966.5,23.5,0.259,0.156,0.00662,0.415,0.0177,3,0.181,0.596,0.0254,22.9,0.949,0.971,0.922,37.7,36.6,110,2640
2013-06-06,2012,9,36,157,640.78,0.3,5,Dry,39,9,7,5,59,119,0.19,521.8,0.81,521.8,0,0,0,0,-5,5,39,9,7,0,64,577,990,966.5,23.5,0.254,0.15,0.00635,0.404,0.0172,3,0.177,0.581,0.0247,23,0.948,0.97,0.92,37.1,36,108,2590
2013-06-07,2012,9,36,158,631.21,0.3,5,Dry,39,9,7,5,59,119,0.19,512.2,0.81,512.2,0,0,0,0,-5,5,39,9,7,0,64,567,990,966.4,23.6,0.249,0.143,0.00607,0.392,0.0166,3,0.173,0.565,0.024,23,0.948,0.97,0.919,36.5,35.4,106,2550
2013-06-08,2012,9,36,159,621.64,0.31,5,Dry,39,9,7,5,59,119,0.19,502.6,0.81,502.6,0,0,0,0,-5,5,39,9,7,0,64,558,990,966.4,23.6,0.243,0.137,0.00579,0.38,0.0161,3,0.169,0.549,0.0232,23.1,0.947,0.97,0.918,35.9,34.8,104,2510
2013-06-09,2012,9,36,160,612.07,0.31,5,Dry,39,9,7,5,59,119,0.19,493.1,0.81,493.1,0,0,0,0,-5,5,39,9,7,0,64,548,990,966.3,23.7,0.238,0.132,0.00557,0.37,0.0156,3,0.164,0.534,0.0226,23.1,0.946,0.97,0.917,35.2,34.2,103,2460
2013-06-10,2012,9,37,161,603.04,0.32,5,Dry,39,9,7,5,59,119,0.2,484,0.8,484,0,0,0,0,-5,5,39,9,7,0,64,539,990,966.3,23.7,0.233,0.127,0.00538,0.36,0.0152,2,0.269,0.63,0.0266,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
2013-06-11,2012,9,37,162,594.02,0.32,5,Dry,39,9,7,5,59,119,0.2,475,0.8,475,0,0,0,0,-5,5,39,9,7,0,64,530,990,966.3,23.7,0.228,0.123,0.00519,0.351,0.0148,2,0.263,0.614,0.0259,23.1,0.956,0.98,0.937,51.5,48.2,96.4,2310
2013-06-12,2012,9,37,163,586.09,0.33,5,Dry,39,9,7,5,59,119,0.2,467.1,0.8,467.1,0,0,0,0,-5,5,39,9,7,0,64,522,990,966.2,23.8,0.223,0.119,0.00503,0.343,0.0144,2,0.258,0.6,0.0253,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
2013-06-13,2012,9,37,164,577.61,0.33,5,Dry,39,9,7,5,59,119,0.21,458.6,0.79,458.6,0,0,0,0,-5,5,39,9,7,0,64,514,990,966.2,23.8,0.218,0.115,0.00485,0.334,0.014,2,0.252,0.586,0.0246,23.2,0.958,0.98,0.938,50,48.2,96.4,2310
2013-06-14,2012,9,37,165,569.14,0.34,5,Dry,39,9,7,5,59,119,0.21,450.1,0.79,450.1,0,0,0,0,-5,5,39,9,7,0,64,505,990,966.2,23.8,0.214,0.111,0.00468,0.325,0.0136,2,0.246,0.572,0.024,23.3,0.958,0.98,0.939,49.2,48.2,96.4,2310
2013-06-15,2012,9,37,166,561.21,0.34,5,Dry,39,9,7,5,59,119,0.21,442.2,0.79,442.2,0,0,0,0,-5,5,39,9,7,0,64,497,990,966.1,23.9,0.211,0.108,0.00451,0.319,0.0134,2,0.241,0.56,0.0234,23.3,0.958,0.98,0.939,48.4,47.4,94.9,2280
2013-06-16,2012,9,37,167,553.28,0.35,5,Dry,39,9,7,5,59,119,0.21,434.3,0.79,434.3,0,0,0,0,-5,5,39,9,7,0,64,489,990,966.1,23.9,0.208,0.104,0.00435,0.312,0.0131,2,0.236,0.548,0.0229,23.4,0.957,0.98,0.938,47.6,46.7,93.3,2240
2013-06-17,2012,9,38,168,545.35,0.35,5,Dry,39,9,7,5,59,119,0.22,426.4,0.78,426.4,0,0,0,0,-5,5,39,9,7,0,64,481,990,966.1,23.9,0.205,0.1,0.00419,0.306,0.0128,2,0.23,0.536,0.0224,23.4,0.957,0.98,0.938,46.8,45.9,91.8,2200
2013-06-18,2012,9,38,169,538.51,0.35,5,Dry,39,9,7,5,59,119,0.22,419.5,0.78,419.5,0,0,0,0,-5,5,39,9,7,0,64,475,990,966,24,0.203,0.097,0.00405,0.3,0.0125,2,0.226,0.526,0.0219,23.5,0.956,0.98,0.937,46.1,45.2,90.4,2170
2013-06-19,2012,9,38,170,531.13,0.36,5,Dry,39,9,7,5,59,119,0.22,412.1,0.78,412.1,0,0,0,0,-5,5,39,9,7,0,64,467,990,966,24,0.2,0.0935,0.0039,0.294,0.0122,2,0.221,0.515,0.0214,23.5,0.956,0.98,0.937,45.4,44.5,88.9,2130
2013-06-20,2012,9,38,171,523.75,0.36,5,Dry,39,9,7,5,59,119,0.23,404.8,0.77,404.8,0,0,0,0,-5,5,39,9,7,0,64,460,990,966,24,0.198,0.09,0.00375,0.288,0.012,2,0.216,0.504,0.0209,23.5,0.955,0.98,0.936,44.6,43.7,87.5,2100
2013-06-21,2012,9,38,172,516.36,0.37,5,Dry,39,9,7,5,59,119,0.23,397.4,0.77,397.4,0,0,0,0,-5,5,39,9,7,0,64,452,990,965.9,24.1,0.195,0.0866,0.00359,0.282,0.0117,2,0.211,0.492,0.0205,23.6,0.955,0.98,0.936,43.9,43,86,2060
2013-06-22,2012,9,38,173,509.53,0.37,5,Dry,39,9,7,5,59,119,0.23,390.5,0.77,390.5,0,0,0,0,-5,5,39,9,7,0,64,446,990,965.9,24.1,0.193,0.0833,0.00346,0.276,0.0115,2,0.206,0.482,0.02,23.6,0.954,0.98,0.935,43.1,42.3,84.6,2030
2013-06-23,2012,9,38,174,502.69,0.38,5,Dry,39,9,7,5,59,119,0.24,383.7,0.76,383.7,0,0,0,0,-5,5,39,9,7,0,64,439,990,965.9,24.1,0.19,0.0801,0.00332,0.27,0.0112,2,0.201,0.472,0.0196,23.7,0.953,0.98,0.934,42.4,41.6,83.2,2000
2013-06-24,2012,9,39,175,495.86,0.38,5,Dry,39,9,7,5,59,119,0.24,376.9,0.76,376.9,0,0,0,0,-5,5,39,9,7,0,64,432,990,965.8,24.2,0.188,0.0769,0.00318,0.265,0.011,2,0.197,0.462,0.0191,23.7,0.952,0.98,0.933,41.7,40.9,81.7,1960
2013-06-25,2012,9,39,176,490.11,0.39,5,Dry,39,9,7,5,59,119,0.24,371.1,0.76,371.1,0,0,0,0,-5,5,39,9,7,0,64,426,990,965.8,24.2,0.186,0.0742,0.00307,0.26,0.0107,2,0.193,0.453,0.0187,23.7,0.951,0.978,0.931,41.1,40.2,80.4,1930
2013-06-26,2012,9,39,177,483.82,0.39,5,Dry,39,9,7,5,59,119,0.25,364.8,0.75,364.8,0,0,0,0,-5,5,39,9,7,0,64,420,990,965.8,24.2,0.184,0.0712,0.00294,0.255,0.0105,2,0.189,0.444,0.0183,23.8,0.95,0.977,0.929,40.4,39.5,79,1900
2013-06-27,2012,9,39,178,477.54,0.39,5,Dry,39,9,7,5,59,119,0.25,358.5,0.75,358.5,0,0,0,0,-5,5,39,9,7,0,64,414,990,965.7,24.3,0.181,0.0682,0.00281,0.25,0.0103,2,0.185,0.434,0.0179,23.8,0.95,0.976,0.926,39.8,38.8,77.6,1860
2013-06-28,2012,9,39,179,471.25,0.4,5,Dry,39,9,7,5,59,119,0.25,352.3,0.75,352.3,0,0,0,0,-5,5,39,9,7,0,64,407,990,965.7,24.3,0.179,0.0653,0.00269,0.245,0.0101,2,0.18,0.425,0.0175,23.9,0.949,0.974,0.924,39.1,38.1,76.2,1830
2013-06-29,2012,9,39,180,464.96,0.4,5,Dry,39,9,7,5,59,119,0.26,346,0.74,346,0,0,0,0,-5,5,39,9,7,0,64,401,990,965.7,24.3,0.177,0.0623,0.00256,0.239,0.00985,2,0.176,0.415,0.0171,23.9,0.948,0.973,0.922,38.4,37.4,74.7,1790
2013-06-30,2012,9,39,181,459.22,0.41,5,Dry,39,9,7,5,59,119,0.26,340.2,0.74,340.2,0,0,0,0,-5,5,39,9,7,0,64,395,990,965.7,24.3,0.175,0.0596,0.00245,0.235,0.00964,2,0.172,0.407,0.0167,23.9,0.947,0.971,0.92,37.8,36.7,73.4,1760
2013-07-01,2012,10,40,182,453.47,0.41,4,Mod_Dry,42,9,8,6,70,135,0.3,318.5,0.7,318.5,0,0,0,0,-6,6,42,9,8,0,76,377,990,965.6,24.4,0.169,0.0493,0.00202,0.218,0.00895,2,0.157,0.376,0.0154,24,0.944,0.97,0.915,35.3,34.3,68.6,1650
2013-07-02,2012,10,40,183,447.73,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,312.7,0.7,312.7,0,0,0,0,-6,6,42,9,8,0,76,372,990,965.6,24.4,0.167,0.0466,0.00191,0.213,0.00875,2,0.154,0.367,0.015,24,0.943,0.97,0.914,34.7,33.7,67.4,1620
2013-07-03,2012,10,40,184,443.08,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,308.1,0.69,308.1,0,0,0,0,-6,6,42,9,8,0,76,367,990,965.6,24.4,0.165,0.0444,0.00182,0.209,0.00858,2,0.15,0.36,0.0147,24,0.942,0.97,0.914,34.2,33.2,66.4,1590
2013-07-04,2012,10,40,185,437.89,0.42,4,Mod_Dry,42,9,8,6,70,135,0.31,302.9,0.69,302.9,0,0,0,0,-6,6,42,9,8,0,76,362,990,965.6,24.4,0.163,0.042,0.00172,0.205,0.0084,2,0.147,0.352,0.0144,24.1,0.941,0.97,0.913,33.7,32.6,65.3,1570
2013-07-05,2012,10,40,186,432.69,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,297.7,0.69,297.7,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.5,24.5,0.161,0.0395,0.00162,0.201,0.00822,2,0.143,0.344,0.0141,24.1,0.94,0.97,0.912,33.1,32.1,64.2,1540
2013-07-06,2012,10,40,187,427.5,0.43,4,Mod_Dry,42,9,8,6,70,135,0.32,292.5,0.68,292.5,0,0,0,0,-6,6,42,9,8,0,76,352,990,965.5,24.5,0.16,0.0371,0.00151,0.197,0.00803,2,0.14,0.337,0.0138,24.1,0.939,0.97,0.911,32.5,31.5,63.1,1510
2013-07-07,2012,10,40,188,422.3,0.43,4,Mod_Dry,42,9,8,6,70,135,0.32,287.3,0.68,287.3,0,0,0,0,-6,6,42,9,8,0,76,346,990,965.5,24.5,0.158,0.0346,0.00141,0.192,0.00785,2,0.136,0.329,0.0134,24.2,0.938,0.97,0.91,31.9,31,62,1490
2013-07-08,2012,10,41,189,417.11,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,282.1,0.68,282.1,0,0,0,0,-6,6,42,9,8,0,76,341,990,965.5,24.5,0.156,0.0322,0.00131,0.188,0.00767,2,0.133,0.321,0.0131,24.2,0.937,0.97,0.909,31.4,30.4,60.8,1460
2013-07-09,2012,10,41,190,411.91,0.44,4,Mod_Dry,42,9,8,6,70,135,0.33,276.9,0.67,276.9,0,0,0,0,-6,6,42,9,8,0,76,336,990,965.5,24.5,0.154,0.0297,0.00121,0.184,0.00749,2,0.129,0.313,0.0128,24.2,0.936,0.97,0.908,30.8,29.9,59.7,1430
2013-07-10,2012,10,41,191,407.26,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,272.3,0.67,272.3,0,0,0,0,-6,6,42,9,8,0,76,331,990,965.4,24.6,0.152,0.0275,0.00112,0.18,0.00732,2,0.126,0.306,0.0125,24.3,0.935,0.97,0.907,30.3,29.4,58.7,1410
2013-07-11,2012,10,41,192,402.61,0.45,4,Mod_Dry,42,9,8,6,70,135,0.34,267.6,0.67,267.6,0,0,0,0,-6,6,42,9,8,0,76,327,990,965.4,24.6,0.151,0.0253,0.00103,0.176,0.00716,2,0.123,0.299,0.0122,24.3,0.934,0.97,0.906,29.8,28.9,57.7,1390
2013-07-12,2012,10,41,193,397.97,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,263,0.66,263,0,0,0,0,-6,6,42,9,8,0,76,322,990,965.4,24.6,0.149,0.0231,0.00094,0.172,0.007,2,0.12,0.292,0.0119,24.3,0.933,0.97,0.905,29.2,28.4,56.7,1360
2013-07-13,2012,10,41,194,393.32,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,258.3,0.66,258.3,0,0,0,0,-6,6,42,9,8,0,76,317,990,965.4,24.6,0.148,0.0209,0.00085,0.168,0.00684,2,0.117,0.285,0.0116,24.3,0.932,0.97,0.904,28.7,27.9,55.7,1340
2013-07-14,2012,10,41,195,389.76,0.46,4,Mod_Dry,42,9,8,6,70,135,0.35,254.8,0.65,254.8,0,0,0,0,-6,6,42,9,8,0,76,314,990,965.3,24.7,0.146,0.0192,0.000781,0.166,0.00671,2,0.114,0.28,0.0114,24.4,0.931,0.97,0.903,28.3,27.5,55,1320
2013-07-15,2012,10,42,196,385.66,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,250.7,0.65,250.7,0,0,0,0,-6,6,42,9,8,0,76,310,990,965.3,24.7,0.145,0.0173,0.000702,0.162,0.00657,2,0.112,0.274,0.0111,24.4,0.93,0.97,0.902,27.9,27,54.1,1300
2013-07-16,2012,10,42,197,381.56,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,246.6,0.65,246.6,0,0,0,0,-6,6,42,9,8,0,76,306,990,965.3,24.7,0.143,0.0167,0.000677,0.16,0.00648,2,0.109,0.269,0.0109,24.4,0.929,0.97,0.901,27.4,26.6,53.2,1280
2013-07-17,2012,10,42,198,377.46,0.47,4,Mod_Dry,42,9,8,6,70,135,0.36,242.5,0.64,242.5,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0164,0.000662,0.158,0.00641,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26.1,52.3,1250
2013-07-18,2012,10,42,199,373.36,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,238.4,0.64,238.4,0,0,0,0,-6,6,42,9,8,0,76,297,990,965.3,24.7,0.14,0.016,0.000647,0.156,0.00633,2,0.103,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.4,1230
2013-07-19,2012,10,42,200,369.25,0.48,4,Mod_Dry,42,9,8,6,70,135,0.37,234.3,0.63,234.3,0,0,0,0,-6,6,42,9,8,0,76,293,990,965.2,24.8,0.139,0.0157,0.000633,0.155,0.00625,2,0.101,0.255,0.0103,24.5,0.924,0.97,0.897,26,25.2,50.5,1210
2013-07-20,2012,10,42,201,365.15,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,230.2,0.63,230.2,0,0,0,0,-6,6,42,9,8,0,76,289,990,965.2,24.8,0.138,0.0153,0.000618,0.153,0.00617,1,0.253,0.406,0.0164,24.4,0.958,0.98,0.939,52.7,48.2,48.2,1160
2013-07-21,2012,10,42,202,361.05,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,226.1,0.63,226.1,0,0,0,0,-6,6,42,9,8,0,76,285,990,965.2,24.8,0.136,0.015,0.000604,0.151,0.00609,1,0.248,0.399,0.0161,24.4,0.959,0.98,0.94,51.9,48.2,48.2,1160
2013-07-22,2012,10,43,203,356.95,0.49,4,Mod_Dry,42,9,8,6,70,135,0.38,221.9,0.62,221.9,0,0,0,0,-6,6,42,9,8,0,76,281,990,965.2,24.8,0.135,0.0146,0.000589,0.149,0.00602,1,0.242,0.391,0.0158,24.4,0.958,0.98,0.939,51,48.2,48.2,1160
2013-07-23,2012,10,43,204,353.4,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,218.4,0.62,218.4,0,0,0,0,-6,6,42,9,8,0,76,277,990,965.2,24.8,0.133,0.0143,0.000576,0.148,0.00595,1,0.237,0.385,0.0155,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
2013-07-24,2012,10,43,205,349.84,0.5,4,Mod_Dry,42,9,8,6,70,135,0.39,214.8,0.61,214.8,0,0,0,0,-6,6,42,9,8,0,76,274,990,965.1,24.9,0.132,0.014,0.000564,0.146,0.00588,1,0.233,0.379,0.0152,24.5,0.957,0.98,0.938,49.4,48.2,48.2,1160
2013-07-25,2012,10,43,206,346.29,0.51,4,Mod_Dry,42,9,8,6,70,135,0.39,211.3,0.61,211.3,0,0,0,0,-6,6,42,9,8,0,76,270,990,965.1,24.9,0.131,0.0137,0.000551,0.145,0.00582,1,0.228,0.372,0.015,24.5,0.957,0.98,0.938,48.6,47.6,47.6,1140
2013-07-26,2012,10,43,207,342.73,0.51,4,Mod_Dry,42,9,8,6,70,135,0.39,207.7,0.61,207.7,0,0,0,0,-6,6,42,9,8,0,76,267,990,965.1,24.9,0.13,0.0134,0.000539,0.143,0.00575,1,0.223,0.366,0.0147,24.5,0.956,0.98,0.937,47.8,46.8,46.8,1120
2013-07-27,2012,10,43,208,339.18,0.51,4,Mod_Dry,42,9,8,6,70,135,0.4,204.2,0.6,204.2,0,0,0,0,-6,6,42,9,8,0,76,263,990,965.1,24.9,0.128,0.0131,0.000526,0.142,0.00568,1,0.218,0.36,0.0144,24.5,0.956,0.98,0.936,47,46,46,1100
2013-07-28,2012,10,43,209,335.62,0.52,4,Mod_Dry,42,9,8,6,70,135,0.4,200.6,0.6,200.6,0,0,0,0,-6,6,42,9,8,0,76,260,990,965.1,24.9,0.127,0.0128,0.000514,0.14,0.00562,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.2,45.2,45.2,1090
2013-07-29,2012,10,44,210,332.07,0.52,4,Mod_Dry,42,9,8,6,70,135,0.41,197.1,0.59,197.1,0,0,0,0,-6,6,42,9,8,0,76,256,990,965.1,24.9,0.126,0.0125,0.000501,0.138,0.00555,1,0.209,0.347,0.0139,24.6,0.954,0.98,0.935,45.3,44.4,44.4,1070
2013-07-30,2012,10,44,211,329.61,0.52,4,Mod_Dry,42,9,8,6,70,135,0.41,194.6,0.59,194.6,0,0,0,0,-6,6,42,9,8,0,76,254,990,965,25,0.125,0.0123,0.000493,0.137,0.0055,1,0.205,0.343,0.0137,24.6,0.953,0.98,0.934,44.8,43.9,43.9,1050
2013-07-31,2012,10,44,212,326.6,0.53,4,Mod_Dry,42,9,8,6,70,135,0.41,191.6,0.59,191.6,0,0,0,0,-6,6,42,9,8,0,76,251,990,965,25,0.124,0.012,0.000482,0.136,0.00545,1,0.201,0.337,0.0135,24.6,0.952,0.98,0.933,44.1,43.2,43.2,1040
2013-08-01,2012,11,44,213,322.5,0.53,4,Mod_Dry,39,7,5,4,60,115,0.36,207.5,0.64,207.5,0,0,0,0,-4,4,39,7,5,0,64,259,990,965,25,0.127,0.0134,0.000536,0.14,0.00561,1,0.223,0.363,0.0145,24.6,0.956,0.98,0.937,47.9,47,47,1130
2013-08-02,2012,11,44,214,317.85,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,202.8,0.64,202.8,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000519,0.138,0.00552,1,0.216,0.354,0.0142,24.7,0.955,0.98,0.936,46.9,45.9,45.9,1100
2013-08-03,2012,11,44,215,314.29,0.54,4,Mod_Dry,39,7,5,4,60,115,0.37,199.3,0.63,199.3,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000507,0.137,0.00546,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.935,46,45.1,45.1,1080
2013-08-04,2012,11,44,216,310.19,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,195.2,0.63,195.2,0,0,0,0,-4,4,39,7,5,0,64,246,990,965,25,0.122,0.0123,0.000493,0.135,0.00538,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2013-08-05,2012,11,45,217,306.09,0.55,4,Mod_Dry,39,7,5,4,60,115,0.38,191.1,0.62,191.1,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.0053,1,0.2,0.333,0.0133,24.7,0.952,0.98,0.933,44.1,43.3,43.3,1040
2013-08-06,2012,11,45,218,301.99,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,187,0.62,187,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.12,0.0116,0.000464,0.131,0.00523,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1020
2013-08-07,2012,11,45,219,297.89,0.56,4,Mod_Dry,39,7,5,4,60,115,0.39,182.9,0.61,182.9,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.189,0.319,0.0127,24.8,0.95,0.98,0.931,42.2,41.4,41.4,993
2013-08-08,2012,11,45,220,294.33,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,179.3,0.61,179.3,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00509,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,972
2013-08-09,2012,11,45,221,290.78,0.57,4,Mod_Dry,39,7,5,4,60,115,0.4,175.8,0.6,175.8,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,951
2013-08-10,2012,11,45,222,287.22,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,172.2,0.6,172.2,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000413,0.125,0.00496,1,0.175,0.3,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,930
2013-08-11,2012,11,45,223,284.76,0.58,5,Dry,34,7,5,3,44,93,0.33,191.8,0.67,191.8,0,0,0,0,-3,3,34,7,5,0,47,238,990,964.8,25.2,0.119,0.012,0.000479,0.131,0.00523,1,0.201,0.333,0.0132,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
2013-08-12,2012,11,46,224,281.75,0.59,5,Dry,34,7,5,3,44,93,0.33,188.8,0.67,188.8,0,0,0,0,-3,3,34,7,5,0,47,235,990,964.8,25.2,0.118,0.0118,0.000469,0.13,0.00517,1,0.197,0.327,0.013,24.8,0.951,0.98,0.932,43.7,42.9,42.9,1030
2013-08-13,2012,11,46,225,278.75,0.59,5,Dry,34,7,5,3,44,93,0.33,185.8,0.67,185.8,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.117,0.0115,0.000458,0.129,0.00512,1,0.193,0.322,0.0128,24.9,0.95,0.98,0.931,43,42.2,42.2,1010
2013-08-14,2012,11,46,226,275.74,0.6,5,Dry,34,7,5,3,44,93,0.34,182.7,0.66,182.7,0,0,0,0,-3,3,34,7,5,0,47,229,990,964.8,25.2,0.116,0.0113,0.000448,0.128,0.00506,1,0.189,0.317,0.0126,24.9,0.949,0.98,0.93,42.3,41.5,41.5,996
2013-08-15,2012,11,46,227,272.73,0.6,5,Dry,34,7,5,3,44,93,0.34,179.7,0.66,179.7,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.011,0.000437,0.126,0.00501,1,0.185,0.311,0.0124,24.9,0.948,0.98,0.929,41.6,40.8,40.8,978
2013-08-16,2012,11,46,228,269.72,0.61,5,Dry,34,7,5,3,44,93,0.34,176.7,0.66,176.7,0,0,0,0,-3,3,34,7,5,0,47,223,990,964.8,25.2,0.114,0.0108,0.000427,0.125,0.00495,1,0.181,0.306,0.0121,24.9,0.947,0.978,0.927,40.9,40,40,960
2013-08-17,2012,11,46,229,266.72,0.61,5,Dry,34,7,5,3,44,93,0.35,173.7,0.65,173.7,0,0,0,0,-3,3,34,7,5,0,47,220,990,964.8,25.2,0.113,0.0105,0.000417,0.124,0.0049,1,0.177,0.301,0.0119,24.9,0.947,0.976,0.924,40.2,39.3,39.3,942
2013-08-18,2012,11,46,230,263.71,0.62,5,Dry,34,7,5,3,44,93,0.35,170.7,0.65,170.7,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000406,0.122,0.00484,1,0.173,0.295,0.0117,24.9,0.946,0.975,0.922,39.5,38.5,38.5,924
2013-08-19,2012,11,47,231,260.7,0.62,5,Dry,34,7,5,3,44,93,0.36,167.7,0.64,167.7,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.01,0.000396,0.121,0.00479,1,0.169,0.29,0.0115,25,0.945,0.973,0.92,38.8,37.8,37.8,906
2013-08-20,2012,11,47,232,258.24,0.63,5,Dry,34,7,5,3,44,93,0.36,165.2,0.64,165.2,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.0098,0.000388,0.12,0.00474,1,0.166,0.285,0.0113,25,0.944,0.972,0.918,38.2,37.1,37.1,892
2013-08-21,2012,11,47,233,255.78,0.63,5,Dry,34,7,5,3,44,93,0.36,162.8,0.64,162.8,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00959,0.000379,0.119,0.0047,1,0.162,0.281,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,877
2013-08-22,2012,11,47,234,253.32,0.64,5,Dry,34,7,5,3,44,93,0.37,160.3,0.63,160.3,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00938,0.000371,0.118,0.00466,1,0.159,0.277,0.0109,25,0.942,0.97,0.914,37.1,35.9,35.9,863
2013-08-23,2012,11,47,235,250.86,0.64,5,Dry,34,7,5,3,44,93,0.37,157.9,0.63,157.9,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00917,0.000362,0.117,0.00461,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.5,35.4,35.4,849
2013-08-24,2012,11,47,236,248.4,0.65,5,Dry,34,7,5,3,44,93,0.37,155.4,0.63,155.4,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.107,0.00896,0.000354,0.116,0.00457,1,0.152,0.268,0.0106,25,0.941,0.97,0.913,35.9,34.8,34.8,836
2013-08-25,2012,11,47,237,245.93,0.65,5,Dry,34,7,5,3,44,93,0.38,152.9,0.62,152.9,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00875,0.000345,0.114,0.00452,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,822
2013-08-26,2012,11,48,238,243.47,0.66,5,Dry,34,7,5,3,44,93,0.38,150.5,0.62,150.5,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00854,0.000337,0.113,0.00448,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.7,33.7,809
2013-08-27,2012,11,48,239,241.01,0.66,5,Dry,34,7,5,3,44,93,0.39,148,0.61,148,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00833,0.000329,0.112,0.00443,1,0.142,0.255,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,796
2013-08-28,2012,11,48,240,239.65,0.66,5,Dry,34,7,5,3,44,93,0.39,146.7,0.61,146.7,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00822,0.000324,0.112,0.00441,1,0.14,0.252,0.00994,25.1,0.938,0.97,0.909,33.9,32.8,32.8,788
2013-08-29,2012,11,48,241,237.73,0.67,5,Dry,34,7,5,3,44,93,0.39,144.7,0.61,144.7,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00805,0.000317,0.111,0.00437,1,0.138,0.249,0.0098,25.1,0.937,0.97,0.909,33.4,32.4,32.4,778
2013-08-30,2012,11,48,242,235.82,0.67,5,Dry,34,7,5,3,44,93,0.39,142.8,0.61,142.8,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00789,0.000311,0.11,0.00434,1,0.135,0.245,0.00967,25.1,0.936,0.97,0.908,33,32,32,767
2013-08-31,2012,11,48,243,233.9,0.68,5,Dry,34,7,5,3,44,93,0.4,140.9,0.6,140.9,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.00773,0.000304,0.109,0.0043,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.5,31.5,31.5,757
2013-09-01,2012,12,48,244,230.9,0.68,5,Dry,30,6,4,2,30,72,0.31,158.9,0.69,158.9,0,0,0,0,-2,2,30,6,4,0,32,199,990,964.6,25.4,0.106,0.00926,0.000364,0.115,0.00452,1,0.157,0.272,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,859
2013-09-02,2012,12,49,245,226.79,0.69,5,Dry,30,6,4,2,30,72,0.32,154.8,0.68,154.8,0,0,0,0,-2,2,30,6,4,0,32,195,990,964.6,25.4,0.104,0.00891,0.00035,0.113,0.00445,1,0.151,0.265,0.0104,25.2,0.94,0.97,0.912,35.9,34.9,34.9,837
2013-09-03,2012,12,49,246,223.24,0.7,5,Dry,30,6,4,2,30,72,0.32,151.2,0.68,151.2,0,0,0,0,-2,2,30,6,4,0,32,191,990,964.5,25.5,0.103,0.00861,0.000338,0.112,0.00438,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,817
2013-09-04,2012,12,49,247,220.78,0.71,5,Dry,30,6,4,2,30,72,0.33,148.8,0.67,148.8,0,0,0,0,-2,2,30,6,4,0,32,189,990,964.5,25.5,0.102,0.0084,0.00033,0.111,0.00434,1,0.143,0.254,0.00997,25.2,0.938,0.97,0.91,34.5,33.5,33.5,804
2013-09-05,2012,12,49,248,217.77,0.72,5,Dry,30,6,4,2,30,72,0.33,145.8,0.67,145.8,0,0,0,0,-2,2,30,6,4,0,32,186,990,964.5,25.5,0.101,0.00814,0.000319,0.109,0.00428,1,0.139,0.249,0.00975,25.2,0.937,0.97,0.909,33.8,32.8,32.8,787
2013-09-06,2012,12,49,249,214.76,0.73,5,Dry,30,6,4,2,30,72,0.34,142.8,0.67,142.8,0,0,0,0,-2,2,30,6,4,0,32,183,990,964.5,25.5,0.1,0.00788,0.000309,0.108,0.00423,1,0.135,0.243,0.00953,25.3,0.936,0.97,0.908,33.1,32.1,32.1,771
2013-09-07,2012,12,49,250,211.75,0.74,5,Dry,30,6,4,2,30,72,0.34,139.8,0.66,139.8,0,0,0,0,-2,2,30,6,4,0,32,180,990,964.5,25.5,0.099,0.00763,0.000299,0.107,0.00418,1,0.131,0.238,0.00931,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2013-09-08,2012,12,49,251,208.75,0.75,5,Dry,30,6,4,2,30,72,0.34,136.8,0.66,136.8,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.0979,0.00737,0.000289,0.105,0.00412,1,0.127,0.232,0.0091,25.3,0.933,0.97,0.905,31.7,30.7,30.7,738
2013-09-09,2012,12,50,252,205.74,0.76,5,Dry,30,6,4,2,30,72,0.35,133.7,0.65,133.7,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0968,0.00712,0.000278,0.104,0.00407,1,0.123,0.227,0.00888,25.3,0.932,0.97,0.904,31,30,30,721
2013-09-10,2012,12,50,253,203.28,0.77,5,Dry,30,6,4,2,30,72,0.35,131.3,0.65,131.3,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.096,0.00691,0.00027,0.103,0.00402,1,0.12,0.223,0.0087,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2013-09-11,2012,12,50,254,200.82,0.77,5,Dry,30,6,4,2,30,72,0.36,128.8,0.64,128.8,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0951,0.0067,0.000262,0.102,0.00398,1,0.116,0.218,0.00853,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2013-09-12,2012,12,50,255,198.36,0.78,5,Dry,30,6,4,2,30,72,0.36,126.4,0.64,126.4,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0942,0.00649,0.000254,0.101,0.00394,1,0.113,0.214,0.00835,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2013-09-13,2012,12,50,256,195.9,0.79,5,Dry,30,6,4,2,30,72,0.37,123.9,0.63,123.9,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0934,0.00628,0.000245,0.0997,0.00389,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2013-09-14,2012,12,50,257,193.43,0.8,5,Dry,30,6,4,2,30,72,0.37,121.4,0.63,121.4,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0925,0.00607,0.000237,0.0986,0.00385,1,0.106,0.205,0.00801,25.4,0.926,0.97,0.898,28,27.1,27.1,652
2013-09-15,2012,12,50,258,192.07,0.8,5,Dry,30,6,4,2,30,72,0.38,120.1,0.63,120.1,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.092,0.00596,0.000233,0.098,0.00383,1,0.105,0.203,0.00792,25.4,0.925,0.97,0.897,27.6,26.8,26.8,644
2013-09-16,2012,12,51,259,190.15,0.81,5,Dry,30,6,4,2,30,72,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0913,0.00579,0.000226,0.0971,0.0038,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
2013-09-17,2012,12,51,260,188.24,0.81,5,Dry,30,6,4,2,30,72,0.38,116.2,0.62,116.2,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0907,0.00563,0.00022,0.0963,0.00377,1,0.0994,0.196,0.00765,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2013-09-18,2012,12,51,261,186.32,0.82,5,Dry,30,6,4,2,30,72,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.09,0.00547,0.000214,0.0955,0.00373,1,0.0968,0.192,0.00752,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2013-09-19,2012,12,51,262,184.41,0.82,5,Dry,30,6,4,2,30,72,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0893,0.0053,0.000207,0.0946,0.0037,1,0.0943,0.189,0.00739,25.4,0.919,0.97,0.892,25.7,25,25,599
2013-09-20,2012,12,51,263,182.5,0.83,5,Dry,30,6,4,2,30,72,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0886,0.00514,0.000201,0.0938,0.00367,1,0.0917,0.185,0.00725,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2013-09-21,2012,12,51,264,180.58,0.83,5,Dry,30,6,4,2,30,72,0.4,108.6,0.6,108.6,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.088,0.00498,0.000195,0.0929,0.00364,1,0.0891,0.182,0.00712,25.4,0.917,0.97,0.889,24.8,24,24,577
2013-09-22,2012,12,51,265,178.67,0.84,5,Dry,30,6,4,2,30,72,0.4,106.7,0.6,106.7,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0873,0.00482,0.000188,0.0921,0.0036,1,0.0865,0.179,0.00699,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2013-09-23,2012,12,52,266,176.75,0.85,5,Dry,30,6,4,2,30,72,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0866,0.00465,0.000182,0.0913,0.00357,1,0.0839,0.175,0.00686,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
2013-09-24,2012,12,52,267,175.39,0.85,5,Dry,30,6,4,2,30,72,0.41,103.4,0.59,103.4,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.0861,0.00454,0.000178,0.0907,0.00355,1,0.0821,0.173,0.00676,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2013-09-25,2012,12,52,268,174.02,0.85,5,Dry,30,6,4,2,30,72,0.41,102,0.59,102,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0857,0.00442,0.000173,0.0901,0.00353,1,0.0802,0.17,0.00667,25.4,0.912,0.97,0.884,23.2,22.5,22.5,539
2013-09-26,2012,12,52,269,172.65,0.86,5,Dry,30,6,4,2,30,72,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0852,0.00431,0.000169,0.0895,0.0035,1,0.0784,0.168,0.00657,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2013-09-27,2012,12,52,270,170.74,0.86,5,Dry,30,6,4,2,30,72,0.42,98.74,0.58,98.74,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0845,0.00414,0.000162,0.0886,0.00347,1,0.0758,0.164,0.00644,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2013-09-28,2012,12,52,271,169.37,0.87,5,Dry,30,6,4,2,30,72,0.42,97.37,0.57,97.37,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.084,0.00403,0.000158,0.088,0.00345,1,0.0739,0.162,0.00634,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
2013-09-29,2012,12,52,272,169.1,0.87,5,Dry,30,6,4,2,30,72,0.43,97.1,0.57,97.1,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0839,0.004,0.000157,0.0879,0.00344,1,0.0736,0.162,0.00632,25.4,0.914,0.967,0.884,22.1,21.4,21.4,513
2013-09-30,2012,12,53,273,168.28,0.87,5,Dry,30,6,4,2,30,72,0.43,96.28,0.57,96.28,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0836,0.00393,0.000154,0.0876,0.00343,1,0.0725,0.16,0.00627,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2013-10-01,2013,1,1,274,166.36,0.88,5,Dry,24,4,2,2,20,52,0.31,114.4,0.69,114.4,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0865,0.00547,0.000214,0.092,0.0036,1,0.0969,0.189,0.0074,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
2013-10-02,2013,1,1,275,166.09,0.88,5,Dry,24,4,2,2,20,52,0.31,114.1,0.69,114.1,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0864,0.00545,0.000213,0.0918,0.0036,1,0.0965,0.188,0.00738,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2013-10-03,2013,1,1,276,165.27,0.88,5,Dry,24,4,2,2,20,52,0.32,113.3,0.69,113.3,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0861,0.00538,0.000211,0.0915,0.00358,1,0.0954,0.187,0.00732,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2013-10-04,2013,1,1,277,163.36,0.88,5,Dry,24,4,2,2,20,52,0.32,111.4,0.68,111.4,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0854,0.00522,0.000204,0.0906,0.00355,1,0.0928,0.183,0.00719,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2013-10-05,2013,1,1,278,161.99,0.89,5,Dry,24,4,2,2,20,52,0.32,110,0.68,110,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0849,0.0051,0.0002,0.09,0.00353,1,0.091,0.181,0.00709,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
2013-10-06,2013,1,1,279,160.62,0.89,5,Dry,24,4,2,2,20,52,0.32,108.6,0.68,108.6,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0845,0.00498,0.000195,0.0894,0.0035,1,0.0891,0.179,0.007,25.3,0.917,0.97,0.889,24.8,24,24,576
2013-10-07,2013,1,1,280,159.25,0.89,5,Dry,24,4,2,2,20,52,0.33,107.3,0.67,107.3,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00487,0.000191,0.0888,0.00348,1,0.0873,0.176,0.0069,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
2013-10-08,2013,1,2,281,158.98,0.89,5,Dry,24,4,2,2,20,52,0.33,107,0.67,107,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00484,0.00019,0.0887,0.00348,1,0.0869,0.176,0.00688,25.3,0.916,0.97,0.888,24.3,23.6,23.6,567
2013-10-09,2013,1,2,282,157.07,0.9,5,Dry,24,4,2,2,20,52,0.33,105.1,0.67,105.1,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0832,0.00468,0.000183,0.0879,0.00344,1,0.0843,0.172,0.00675,25.3,0.914,0.97,0.887,23.9,23.2,23.2,556
2013-10-10,2013,1,2,283,156.79,0.9,5,Dry,24,4,2,2,20,52,0.33,104.8,0.67,104.8,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0831,0.00466,0.000183,0.0878,0.00344,1,0.084,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
2013-10-11,2013,1,2,284,155.97,0.9,5,Dry,24,4,2,2,20,52,0.33,104,0.67,104,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0828,0.00459,0.00018,0.0874,0.00343,1,0.0829,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
2013-10-12,2013,1,2,285,154.06,0.91,5,Dry,24,4,2,2,20,52,0.34,102.1,0.66,102.1,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00443,0.000173,0.0866,0.00339,1,0.0803,0.167,0.00654,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
2013-10-13,2013,1,2,286,153.79,0.91,5,Dry,24,4,2,2,20,52,0.34,101.8,0.66,101.8,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.0044,0.000173,0.0864,0.00339,1,0.0799,0.166,0.00652,25.3,0.912,0.97,0.884,23.1,22.4,22.4,537
2013-10-14,2013,1,2,287,152.97,0.91,5,Dry,24,4,2,2,20,52,0.34,101,0.66,101,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00433,0.00017,0.0861,0.00338,1,0.0788,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
2013-10-15,2013,1,3,288,152.15,0.91,5,Dry,24,4,2,2,20,52,0.34,100.2,0.66,100.2,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00426,0.000167,0.0857,0.00336,1,0.0777,0.163,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,527
2013-10-16,2013,1,3,289,151.32,0.91,5,Dry,24,4,2,2,20,52,0.34,99.32,0.66,99.32,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0812,0.00419,0.000164,0.0854,0.00335,1,0.0766,0.162,0.00635,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2013-10-17,2013,1,3,290,150.5,0.91,5,Dry,24,4,2,2,20,52,0.35,98.5,0.65,98.5,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0809,0.00412,0.000162,0.085,0.00333,1,0.0755,0.16,0.00629,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
2013-10-18,2013,1,3,291,149.68,0.91,5,Dry,24,4,2,2,20,52,0.35,97.68,0.65,97.68,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0806,0.00405,0.000159,0.0846,0.00332,1,0.0744,0.159,0.00624,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
2013-10-19,2013,1,3,292,148.86,0.92,5,Dry,24,4,2,2,20,52,0.35,96.86,0.65,96.86,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0803,0.00398,0.000156,0.0843,0.00331,1,0.0733,0.158,0.00618,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2013-10-20,2013,1,3,293,148.04,0.92,5,Dry,24,4,2,2,20,52,0.35,96.04,0.65,96.04,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.08,0.00391,0.000153,0.0839,0.00329,1,0.0722,0.156,0.00612,25.3,0.915,0.967,0.885,21.8,21.1,21.1,507
2013-10-21,2013,1,3,294,147.77,0.92,5,Dry,24,4,2,2,20,52,0.35,95.77,0.65,95.77,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0799,0.00389,0.000153,0.0838,0.00329,1,0.0718,0.156,0.0061,25.3,0.915,0.967,0.885,21.8,21.1,21.1,505
2013-10-22,2013,1,4,295,147.5,0.92,5,Dry,24,4,2,2,20,52,0.35,95.5,0.65,95.5,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0798,0.00387,0.000152,0.0837,0.00328,1,0.0714,0.155,0.00608,25.3,0.915,0.967,0.885,21.7,21,21,504
