date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-10-23,2013,1,4,296,151.6,0.91,5,Dry,24,4,2,2,20,52,0.34,99.6,0.66,99.6,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0813,0.00422,0.000165,0.0855,0.00335,1,0.077,0.162,0.00637,25.3,0.911,0.969,0.883,22.6,21.8,21.8,524
2013-10-24,2013,1,4,297,154.61,0.9,5,Dry,24,4,2,2,20,52,0.34,102.6,0.66,102.6,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0823,0.00447,0.000175,0.0868,0.0034,1,0.081,0.168,0.00658,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2013-10-25,2013,1,4,298,153.24,0.91,5,Dry,24,4,2,2,20,52,0.34,101.2,0.66,101.2,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00436,0.000171,0.0862,0.00338,1,0.0792,0.165,0.00648,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
2013-10-26,2013,1,4,299,152.97,0.91,5,Dry,24,4,2,2,20,52,0.34,101,0.66,101,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00433,0.00017,0.0861,0.00338,1,0.0788,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
2013-10-27,2013,1,4,300,154.88,0.9,5,Dry,24,4,2,2,20,52,0.34,102.9,0.66,102.9,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00449,0.000176,0.0869,0.00341,1,0.0814,0.168,0.0066,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
2013-10-28,2013,1,4,301,154.06,0.91,5,Dry,24,4,2,2,20,52,0.34,102.1,0.66,102.1,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00443,0.000173,0.0866,0.00339,1,0.0803,0.167,0.00654,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
2013-10-29,2013,1,5,302,152.69,0.91,5,Dry,24,4,2,2,20,52,0.34,100.7,0.66,100.7,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0817,0.00431,0.000169,0.086,0.00337,1,0.0784,0.164,0.00645,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2013-10-30,2013,1,5,303,152.42,0.91,5,Dry,24,4,2,2,20,52,0.34,100.4,0.66,100.4,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0816,0.00429,0.000168,0.0858,0.00337,1,0.0781,0.164,0.00643,25.3,0.911,0.969,0.883,22.7,22,22,529
2013-10-31,2013,1,5,304,152.15,0.91,5,Dry,24,4,2,2,20,52,0.34,100.2,0.66,100.2,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00426,0.000167,0.0857,0.00336,1,0.0777,0.163,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,527
2013-11-01,2013,2,5,305,151.32,0.91,5,Dry,23,4,2,2,19,50,0.33,101.3,0.67,101.3,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00436,0.000171,0.0859,0.00337,1,0.0793,0.165,0.00648,25.3,0.912,0.969,0.884,23,22.3,22.3,534
2013-11-02,2013,2,5,306,154.88,0.9,5,Dry,23,4,2,2,19,50,0.32,104.9,0.68,104.9,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00466,0.000183,0.0874,0.00343,1,0.0841,0.172,0.00672,25.3,0.914,0.97,0.887,23.8,23.1,23.1,555
2013-11-03,2013,2,5,307,159.53,0.89,5,Dry,23,4,2,2,19,50,0.31,109.5,0.69,109.5,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0844,0.00506,0.000198,0.0895,0.00351,1,0.0904,0.18,0.00705,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2013-11-04,2013,2,5,308,159.8,0.89,5,Dry,23,4,2,2,19,50,0.31,109.8,0.69,109.8,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00508,0.000199,0.0896,0.00351,1,0.0907,0.18,0.00707,25.3,0.918,0.97,0.89,25,24.3,24.3,583
2013-11-05,2013,2,6,309,162.81,0.89,5,Dry,23,4,2,2,19,50,0.31,112.8,0.69,112.8,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00534,0.000209,0.0909,0.00356,1,0.0948,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,600
2013-11-06,2013,2,6,310,165.27,0.88,5,Dry,23,4,2,2,19,50,0.3,115.3,0.7,115.3,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00555,0.000217,0.092,0.0036,1,0.0981,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2013-11-07,2013,2,6,311,166.64,0.87,5,Dry,23,4,2,2,19,50,0.3,116.6,0.7,116.6,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00566,0.000222,0.0926,0.00363,1,0.1,0.193,0.00754,25.3,0.923,0.97,0.895,26.7,25.9,25.9,623
2013-11-08,2013,2,6,312,168.55,0.87,5,Dry,23,4,2,2,19,50,0.3,118.5,0.7,118.5,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0876,0.00583,0.000228,0.0934,0.00366,1,0.103,0.196,0.00767,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2013-11-09,2013,2,6,313,168.28,0.87,5,Dry,23,4,2,2,19,50,0.3,118.3,0.7,118.3,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.0058,0.000227,0.0933,0.00365,1,0.102,0.195,0.00766,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
2013-11-10,2013,2,6,314,167.46,0.87,5,Dry,23,4,2,2,19,50,0.3,117.5,0.7,117.5,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0872,0.00573,0.000225,0.093,0.00364,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2013-11-11,2013,2,6,315,165.54,0.88,5,Dry,23,4,2,2,19,50,0.3,115.5,0.7,115.5,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0865,0.00557,0.000218,0.0921,0.00361,1,0.0985,0.191,0.00747,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2013-11-12,2013,2,7,316,164.18,0.88,5,Dry,23,4,2,2,19,50,0.3,114.2,0.69,114.2,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00546,0.000214,0.0915,0.00359,1,0.0966,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2013-11-13,2013,2,7,317,163.9,0.88,5,Dry,23,4,2,2,19,50,0.3,113.9,0.69,113.9,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00543,0.000213,0.0914,0.00358,1,0.0963,0.188,0.00735,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2013-11-14,2013,2,7,318,163.08,0.88,5,Dry,23,4,2,2,19,50,0.31,113.1,0.69,113.1,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00536,0.00021,0.091,0.00357,1,0.0952,0.186,0.00729,25.3,0.92,0.97,0.893,25.9,25.1,25.1,602
2013-11-15,2013,2,7,319,162.26,0.89,5,Dry,23,4,2,2,19,50,0.31,112.3,0.69,112.3,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.00529,0.000207,0.0907,0.00355,1,0.0941,0.185,0.00724,25.3,0.92,0.97,0.892,25.7,24.9,24.9,597
2013-11-16,2013,2,7,320,163.63,0.88,5,Dry,23,4,2,2,19,50,0.31,113.6,0.69,113.6,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0859,0.00541,0.000212,0.0913,0.00358,1,0.0959,0.187,0.00733,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2013-11-17,2013,2,7,321,165.54,0.88,5,Dry,23,4,2,2,19,50,0.3,115.5,0.7,115.5,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0865,0.00557,0.000218,0.0921,0.00361,1,0.0985,0.191,0.00747,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2013-11-18,2013,2,7,322,165.27,0.88,5,Dry,23,4,2,2,19,50,0.3,115.3,0.7,115.3,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00555,0.000217,0.092,0.0036,1,0.0981,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2013-11-19,2013,2,8,323,167.73,0.87,5,Dry,23,4,2,2,19,50,0.3,117.7,0.7,117.7,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00576,0.000225,0.0931,0.00364,1,0.101,0.195,0.00762,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2013-11-20,2013,2,8,324,170.74,0.86,5,Dry,23,4,2,2,19,50,0.29,120.7,0.71,120.7,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00601,0.000235,0.0944,0.0037,1,0.105,0.2,0.00783,25.3,0.925,0.97,0.898,27.8,26.9,26.9,647
2013-11-21,2013,2,8,325,172.11,0.86,5,Dry,23,4,2,2,19,50,0.29,122.1,0.71,122.1,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00613,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,655
2013-11-22,2013,2,8,326,177.3,0.84,5,Dry,23,4,2,2,19,50,0.28,127.3,0.72,127.3,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00657,0.000257,0.0973,0.00381,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.902,29.4,28.5,28.5,685
2013-11-23,2013,2,8,327,179.22,0.84,5,Dry,23,4,2,2,19,50,0.28,129.2,0.72,129.2,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00673,0.000263,0.0981,0.00384,1,0.117,0.215,0.00841,25.3,0.93,0.97,0.902,29.9,29,29,695
2013-11-24,2013,2,8,328,181.13,0.83,5,Dry,23,4,2,2,19,50,0.28,131.1,0.72,131.1,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.0069,0.00027,0.0989,0.00387,1,0.12,0.218,0.00855,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
2013-11-25,2013,2,8,329,184.14,0.82,5,Dry,23,4,2,2,19,50,0.27,134.1,0.73,134.1,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00715,0.00028,0.1,0.00392,1,0.124,0.224,0.00875,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
2013-11-26,2013,2,9,330,183.32,0.83,5,Dry,23,4,2,2,19,50,0.27,133.3,0.73,133.3,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0928,0.00708,0.000277,0.0999,0.00391,1,0.122,0.222,0.0087,25.3,0.932,0.97,0.904,30.9,30,30,719
2013-11-27,2013,2,9,331,181.4,0.83,5,Dry,23,4,2,2,19,50,0.28,131.4,0.72,131.4,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00692,0.000271,0.0991,0.00388,1,0.12,0.219,0.00857,25.3,0.931,0.97,0.903,30.4,29.5,29.5,708
2013-11-28,2013,2,9,332,180.04,0.84,5,Dry,23,4,2,2,19,50,0.28,130,0.72,130,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.0068,0.000266,0.0985,0.00385,1,0.118,0.217,0.00847,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
2013-11-29,2013,2,9,333,178.67,0.84,5,Dry,23,4,2,2,19,50,0.28,128.7,0.72,128.7,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00669,0.000262,0.0979,0.00383,1,0.116,0.214,0.00838,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2013-11-30,2013,2,9,334,180.58,0.83,5,Dry,23,4,2,2,19,50,0.28,130.6,0.72,130.6,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00685,0.000268,0.0987,0.00386,1,0.119,0.217,0.00851,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2013-12-01,2013,3,9,335,183.59,0.82,5,Dry,26,4,3,2,24,59,0.32,124.6,0.68,124.6,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0911,0.00634,0.000248,0.0975,0.00381,1,0.111,0.208,0.00814,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2013-12-02,2013,3,9,336,186.6,0.82,5,Dry,26,4,3,2,24,59,0.32,127.6,0.68,127.6,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.0066,0.000258,0.0988,0.00386,1,0.115,0.214,0.00835,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2013-12-03,2013,3,10,337,191.79,0.8,5,Dry,26,4,3,2,24,59,0.31,132.8,0.69,132.8,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00704,0.000275,0.101,0.00395,1,0.122,0.223,0.00871,25.4,0.932,0.97,0.904,30.8,29.8,29.8,716
2013-12-04,2013,3,10,338,194.8,0.79,5,Dry,26,4,3,2,24,59,0.3,135.8,0.7,135.8,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00729,0.000285,0.102,0.004,1,0.126,0.228,0.00892,25.4,0.933,0.97,0.905,31.5,30.6,30.6,733
2013-12-05,2013,3,10,339,195.07,0.79,5,Dry,26,4,3,2,24,59,0.3,136.1,0.7,136.1,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00732,0.000286,0.103,0.00401,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2013-12-06,2013,3,10,340,195.9,0.79,5,Dry,26,4,3,2,24,59,0.3,136.9,0.7,136.9,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00739,0.000289,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,740
2013-12-07,2013,3,10,341,198.9,0.78,5,Dry,26,4,3,2,24,59,0.3,139.9,0.7,139.9,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00764,0.000299,0.104,0.00407,1,0.131,0.236,0.0092,25.4,0.934,0.97,0.906,32.5,31.5,31.5,757
2013-12-08,2013,3,10,342,205.19,0.76,5,Dry,26,4,3,2,24,59,0.29,146.2,0.71,146.2,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00818,0.00032,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,792
2013-12-09,2013,3,10,343,209.84,0.75,5,Dry,26,4,3,2,24,59,0.28,150.8,0.72,150.8,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000336,0.109,0.00427,1,0.146,0.255,0.00999,25.3,0.939,0.97,0.911,35.1,34.1,34.1,818
2013-12-10,2013,3,11,344,215.04,0.73,5,Dry,26,4,3,2,24,59,0.27,156,0.73,156,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00901,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.941,0.97,0.912,36.3,35.2,35.2,846
2013-12-11,2013,3,11,345,219.14,0.72,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2013-12-12,2013,3,11,346,223.24,0.7,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2013-12-13,2013,3,11,347,227.34,0.69,5,Dry,26,4,3,2,24,59,0.26,168.3,0.74,168.3,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000395,0.117,0.00459,1,0.17,0.286,0.0113,25.1,0.944,0.974,0.92,39.2,38.2,38.2,917
2013-12-14,2013,3,11,348,227.61,0.69,5,Dry,26,4,3,2,24,59,0.26,168.6,0.74,168.6,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,919
2013-12-15,2013,3,11,349,230.62,0.68,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,937
2013-12-16,2013,3,11,350,235.27,0.67,5,Dry,26,4,3,2,24,59,0.25,176.3,0.75,176.3,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.18,0.301,0.0118,25.1,0.947,0.978,0.927,41.1,40.2,40.2,964
2013-12-17,2013,3,12,351,239.37,0.66,5,Dry,26,4,3,2,24,59,0.25,180.4,0.75,180.4,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,989
2013-12-18,2013,3,12,352,243.47,0.66,5,Dry,26,4,3,2,24,59,0.24,184.5,0.76,184.5,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.192,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2013-12-19,2013,3,12,353,248.67,0.65,5,Dry,26,4,3,2,24,59,0.24,189.7,0.76,189.7,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000469,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.2,43.3,43.3,1040
2013-12-20,2013,3,12,354,253.86,0.64,5,Dry,26,4,3,2,24,59,0.23,194.9,0.77,194.9,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000487,0.128,0.00507,1,0.206,0.334,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
2013-12-21,2013,3,12,355,256.87,0.63,5,Dry,26,4,3,2,24,59,0.23,197.9,0.77,197.9,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000497,0.13,0.00513,1,0.21,0.339,0.0134,24.9,0.954,0.98,0.935,46.2,45.2,45.2,1090
2013-12-22,2013,3,12,356,258.24,0.63,5,Dry,26,4,3,2,24,59,0.23,199.2,0.77,199.2,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000502,0.13,0.00515,1,0.211,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.6,45.6,1090
2013-12-23,2013,3,12,357,262.34,0.62,5,Dry,26,4,3,2,24,59,0.23,203.3,0.78,203.3,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000516,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.5,46.5,1120
2013-12-24,2013,3,13,358,268.63,0.61,5,Dry,26,4,3,2,24,59,0.22,209.6,0.78,209.6,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000538,0.135,0.00534,1,0.226,0.36,0.0143,24.9,0.956,0.98,0.937,48.9,47.9,47.9,1150
2013-12-25,2013,3,13,359,274.92,0.6,5,Dry,26,4,3,2,24,59,0.21,215.9,0.79,215.9,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.00056,0.137,0.00546,1,0.234,0.371,0.0147,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
2013-12-26,2013,3,13,360,279.02,0.59,5,Dry,26,4,3,2,24,59,0.21,220,0.79,220,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0145,0.000574,0.139,0.00553,1,0.24,0.379,0.015,24.8,0.958,0.98,0.939,51.3,48.2,48.2,1160
2013-12-27,2013,3,13,361,283.12,0.58,5,Dry,26,4,3,2,24,59,0.21,224.1,0.79,224.1,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000588,0.141,0.00561,1,0.245,0.386,0.0153,24.8,0.959,0.98,0.94,52.2,48.2,48.2,1160
2013-12-28,2013,3,13,362,289.96,0.57,5,Dry,26,4,3,2,24,59,0.2,231,0.8,231,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000612,0.144,0.00573,2,0.0984,0.242,0.00964,24.9,0.923,0.97,0.896,26,25.3,50.5,1210
2013-12-29,2013,3,13,363,298.98,0.56,5,Dry,26,4,3,2,24,59,0.2,240,0.8,240,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0161,0.000643,0.148,0.0059,2,0.104,0.253,0.0101,24.9,0.926,0.97,0.898,27.1,26.3,52.5,1260
2013-12-30,2013,3,13,364,308,0.55,5,Dry,26,4,3,2,24,59,0.19,249,0.81,249,0,0,0,0,-2,2,26,4,3,0,26,282,990,964.9,25.1,0.135,0.0169,0.000675,0.152,0.00606,2,0.111,0.263,0.0105,24.8,0.929,0.97,0.901,28.1,27.3,54.6,1310
2013-12-31,2013,3,14,365,319.76,0.54,5,Dry,26,4,3,2,24,59,0.18,260.8,0.81,260.8,0,0,0,0,-2,2,26,4,3,0,26,294,990,965,25,0.139,0.0221,0.000883,0.161,0.00645,2,0.119,0.28,0.0112,24.7,0.932,0.97,0.904,29.4,28.6,57.1,1370
2014-01-01,2013,4,14,1,332.61,0.52,5,Dry,29,5,4,2,33,73,0.22,259.6,0.78,259.6,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0215,0.000864,0.162,0.0065,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.2,28.4,56.7,1360
2014-01-02,2013,4,14,2,344.92,0.51,5,Dry,29,5,4,2,33,73,0.21,271.9,0.79,271.9,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0273,0.0011,0.172,0.00692,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1430
2014-01-03,2013,4,14,3,355.58,0.5,5,Dry,29,5,4,2,33,73,0.2,282.6,0.8,282.6,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0324,0.0013,0.181,0.00729,2,0.133,0.314,0.0127,24.5,0.936,0.97,0.908,31.8,30.8,61.7,1480
2014-01-04,2013,4,14,4,363.51,0.49,5,Dry,29,5,4,2,33,73,0.2,290.5,0.8,290.5,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.151,0.0361,0.00146,0.188,0.00757,2,0.139,0.326,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2014-01-05,2013,4,14,5,373.08,0.48,5,Dry,29,5,4,2,33,73,0.2,300.1,0.8,300.1,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0406,0.00164,0.195,0.0079,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.7,32.7,65.5,1570
2014-01-06,2013,4,14,6,382.11,0.47,5,Dry,29,5,4,2,33,73,0.19,309.1,0.81,309.1,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.0449,0.00182,0.203,0.00822,2,0.151,0.354,0.0143,24.3,0.942,0.97,0.913,34.7,33.7,67.4,1620
2014-01-07,2013,4,15,7,394.41,0.46,5,Dry,29,5,4,2,33,73,0.18,321.4,0.81,321.4,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0507,0.00206,0.213,0.00865,2,0.159,0.373,0.0151,24.3,0.944,0.97,0.915,36.1,35,70,1680
2014-01-08,2013,4,15,8,407.81,0.45,5,Dry,29,5,4,2,33,73,0.18,334.8,0.82,334.8,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.057,0.00232,0.224,0.00912,2,0.168,0.393,0.016,24.2,0.946,0.971,0.918,37.5,36.4,72.9,1750
2014-01-09,2013,4,15,9,419.02,0.44,5,Dry,29,5,4,2,33,73,0.17,346,0.83,346,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0623,0.00254,0.233,0.00952,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.8,37.7,75.4,1810
2014-01-10,2013,4,15,10,429.14,0.43,5,Dry,29,5,4,2,33,73,0.17,356.1,0.83,356.1,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.175,0.0671,0.00274,0.242,0.00988,2,0.183,0.425,0.0174,24,0.949,0.976,0.926,39.9,38.9,77.8,1870
2014-01-11,2013,4,15,11,440.9,0.42,5,Dry,29,5,4,2,33,73,0.17,367.9,0.83,367.9,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0726,0.00298,0.251,0.0103,2,0.191,0.442,0.0181,24,0.951,0.978,0.93,41.1,40.2,80.5,1930
2014-01-12,2013,4,15,12,454.84,0.41,5,Dry,29,5,4,2,33,73,0.16,381.8,0.84,381.8,0,0,0,0,-2,2,29,5,4,0,35,420,990,965.6,24.4,0.184,0.0792,0.00325,0.263,0.0108,2,0.2,0.463,0.019,23.9,0.953,0.98,0.934,42.6,41.8,83.5,2000
2014-01-13,2013,4,15,13,469.33,0.4,5,Dry,29,5,4,2,33,73,0.16,396.3,0.84,396.3,0,0,0,0,-2,2,29,5,4,0,35,434,990,965.7,24.3,0.189,0.0861,0.00354,0.275,0.0113,2,0.21,0.485,0.02,23.8,0.955,0.98,0.935,44.2,43.3,86.5,2080
2014-01-14,2013,4,16,14,482.73,0.39,5,Dry,29,5,4,2,33,73,0.15,409.7,0.85,409.7,0,0,0,0,-2,2,29,5,4,0,35,448,990,965.8,24.2,0.194,0.0924,0.00381,0.286,0.0118,2,0.219,0.505,0.0208,23.7,0.956,0.98,0.937,45.5,44.6,89.3,2140
2014-01-15,2013,4,16,15,498.86,0.38,5,Dry,29,5,4,2,33,73,0.15,425.9,0.85,425.9,0,0,0,0,-2,2,29,5,4,0,35,464,990,965.8,24.2,0.199,0.1,0.00414,0.299,0.0124,2,0.23,0.529,0.0219,23.6,0.957,0.98,0.938,47.2,46.3,92.5,2220
2014-01-16,2013,4,16,16,513.36,0.37,5,Dry,29,5,4,2,33,73,0.14,440.4,0.86,440.4,0,0,0,0,-2,2,29,5,4,0,35,478,990,965.9,24.1,0.204,0.107,0.00444,0.311,0.0129,2,0.24,0.551,0.0229,23.5,0.958,0.98,0.939,48.7,47.7,95.4,2290
2014-01-17,2013,4,16,17,528.4,0.36,5,Dry,29,5,4,2,33,73,0.14,455.4,0.86,455.4,0,0,0,0,-2,2,29,5,4,0,35,493,990,966,24,0.21,0.114,0.00474,0.324,0.0135,2,0.25,0.574,0.0239,23.4,0.958,0.98,0.939,50.2,48.2,96.4,2310
2014-01-18,2013,4,16,18,546.72,0.35,5,Dry,29,5,4,2,33,73,0.13,473.7,0.87,473.7,0,0,0,0,-2,2,29,5,4,0,35,512,990,966.1,23.9,0.217,0.123,0.00512,0.34,0.0142,2,0.262,0.602,0.0252,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
2014-01-19,2013,4,16,19,566.13,0.34,5,Dry,29,5,4,2,33,73,0.13,493.1,0.87,493.1,0,0,0,0,-2,2,29,5,4,0,35,531,990,966.1,23.9,0.228,0.132,0.00552,0.36,0.0151,3,0.164,0.525,0.022,23.3,0.945,0.97,0.917,35.6,34.5,103,2480
2014-01-20,2013,4,16,20,585.54,0.33,5,Dry,29,5,4,2,33,73,0.13,512.5,0.88,512.5,0,0,0,0,-2,2,29,5,4,0,35,551,990,966.2,23.8,0.239,0.143,0.00603,0.383,0.0161,3,0.173,0.556,0.0234,23.2,0.947,0.97,0.919,36.8,35.7,107,2570
2014-01-21,2013,4,17,21,602.77,0.32,4,Mod_Dry,34,5,4,3,45,91,0.15,511.8,0.85,511.8,0,0,0,0,-3,3,34,5,4,0,48,555,990,966.3,23.7,0.242,0.143,0.00603,0.385,0.0162,3,0.173,0.557,0.0235,23.1,0.947,0.97,0.919,36.7,35.6,107,2560
2014-01-22,2013,4,17,22,619.45,0.31,4,Mod_Dry,34,5,4,3,45,91,0.15,528.5,0.85,528.5,0,0,0,0,-3,3,34,5,4,0,48,571,990,966.4,23.6,0.251,0.154,0.00652,0.405,0.0172,3,0.18,0.586,0.0248,23,0.949,0.971,0.922,37.8,36.7,110,2640
2014-01-23,2013,4,17,23,638.86,0.3,4,Mod_Dry,34,5,4,3,45,91,0.14,547.9,0.86,547.9,0,0,0,0,-3,3,34,5,4,0,48,591,990,966.5,23.5,0.262,0.167,0.00709,0.429,0.0182,3,0.189,0.618,0.0263,22.9,0.951,0.974,0.926,39,38,114,2740
2014-01-24,2013,4,17,24,659.37,0.29,4,Mod_Dry,34,5,4,3,45,91,0.14,568.4,0.86,568.4,0,0,0,0,-3,3,34,5,4,0,48,611,990,966.5,23.5,0.274,0.181,0.0077,0.455,0.0194,3,0.198,0.653,0.0278,22.8,0.952,0.977,0.93,40.4,39.4,118,2840
2014-01-25,2013,4,17,25,680.43,0.28,4,Mod_Dry,34,5,4,3,45,91,0.13,589.4,0.87,589.4,0,0,0,0,-3,3,34,5,4,0,48,632,990,966.6,23.4,0.286,0.195,0.00833,0.481,0.0206,3,0.208,0.688,0.0294,22.7,0.954,0.98,0.934,41.7,40.8,123,2940
2014-01-26,2013,4,17,26,703.12,0.27,4,Mod_Dry,34,5,4,3,45,91,0.13,612.1,0.87,612.1,0,0,0,0,-3,3,34,5,4,0,48,655,990,966.7,23.3,0.299,0.21,0.00901,0.509,0.0218,3,0.218,0.727,0.0312,22.6,0.955,0.98,0.936,43.1,42.2,127,3040
2014-01-27,2013,4,17,27,726.36,0.26,4,Mod_Dry,34,5,4,3,45,91,0.13,635.4,0.88,635.4,0,0,0,0,-3,3,34,5,4,0,48,678,990,966.8,23.2,0.312,0.225,0.00972,0.537,0.0232,3,0.228,0.766,0.033,22.4,0.956,0.98,0.937,44.5,43.6,131,3140
2014-01-28,2013,4,18,28,749.61,0.25,4,Mod_Dry,34,5,4,3,45,91,0.12,658.6,0.88,658.6,0,0,0,0,-3,3,34,5,4,0,48,702,990,966.9,23.1,0.325,0.241,0.0104,0.566,0.0245,3,0.239,0.805,0.0348,22.3,0.957,0.98,0.938,45.9,45,135,3240
2014-01-29,2013,4,18,29,772.94,0.24,4,Mod_Dry,34,5,4,3,45,91,0.12,681.9,0.88,681.9,0,0,0,0,-3,3,34,5,4,0,48,725,990,967,23,0.338,0.257,0.0111,0.595,0.0259,3,0.249,0.844,0.0367,22.2,0.957,0.98,0.938,47.3,46.3,139,3340
2014-01-30,2013,4,18,30,789.96,0.23,4,Mod_Dry,34,5,4,3,45,91,0.12,699,0.89,699,0,0,0,0,-3,3,34,5,4,0,48,742,990,967.1,22.9,0.348,0.268,0.0117,0.616,0.0269,3,0.257,0.873,0.0381,22.1,0.957,0.98,0.938,48.3,47.3,142,3400
2014-01-31,2013,4,18,31,814.56,0.22,4,Mod_Dry,34,5,4,3,45,91,0.11,723.6,0.89,723.6,0,0,0,0,-3,3,34,5,4,0,48,767,990,967.2,22.8,0.362,0.284,0.0124,0.646,0.0283,3,0.268,0.915,0.04,21.9,0.957,0.98,0.938,49.6,48.2,145,3470
2014-02-01,2013,5,18,32,842.44,0.21,3,Normal,43,7,5,4,78,137,0.16,705.4,0.84,705.4,0,0,0,0,-4,4,43,7,5,0,82,760,990,967.3,22.7,0.359,0.272,0.012,0.631,0.0278,3,0.26,0.891,0.0392,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
2014-02-02,2013,5,18,33,872.78,0.2,3,Normal,43,7,5,4,78,137,0.16,735.8,0.84,735.8,0,0,0,0,-4,4,43,7,5,0,82,791,990,967.4,22.6,0.379,0.293,0.0129,0.671,0.0297,3,0.274,0.945,0.0418,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
2014-02-03,2013,5,18,34,905.13,0.19,3,Normal,43,7,5,4,78,137,0.15,768.1,0.85,768.1,0,0,0,0,-4,4,43,7,5,0,82,823,990,967.5,22.5,0.408,0.311,0.0138,0.719,0.032,3,0.285,1,0.0447,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
2014-02-04,2013,5,19,35,934.57,0.18,3,Normal,43,7,5,4,78,137,0.15,797.6,0.85,797.6,0,0,0,0,-4,4,43,7,5,0,82,853,990,967.6,22.4,0.435,0.325,0.0145,0.76,0.034,4,0.212,0.972,0.0435,21.4,0.953,0.976,0.93,39.9,38.9,156,3730
2014-02-05,2013,5,19,36,960.39,0.17,3,Normal,43,7,5,4,78,137,0.14,823.4,0.86,823.4,0,0,0,0,-4,4,43,7,5,0,82,878,990,967.7,22.3,0.459,0.338,0.0152,0.797,0.0358,4,0.22,1.02,0.0457,21.2,0.954,0.978,0.933,40.9,40,160,3840
2014-02-06,2013,5,19,37,982.08,0.17,3,Normal,43,7,5,4,78,137,0.14,845.1,0.86,845.1,0,0,0,0,-4,4,43,7,5,0,82,900,990,967.8,22.2,0.479,0.348,0.0157,0.827,0.0373,4,0.228,1.05,0.0476,21.1,0.954,0.98,0.935,41.8,40.9,164,3930
2014-02-07,2013,5,19,38,999.29,0.16,3,Normal,43,7,5,4,78,137,0.14,862.3,0.86,862.3,0,0,0,0,-4,4,43,7,5,0,82,917,990,967.9,22.1,0.495,0.356,0.0161,0.851,0.0385,4,0.234,1.08,0.0491,21,0.955,0.98,0.936,42.4,41.6,166,3990
2014-02-08,2013,5,19,39,1011.8,0.16,3,Normal,43,7,5,4,78,137,0.14,874.8,0.86,874.8,0,0,0,0,-4,4,43,7,5,0,82,930,990,967.9,22.1,0.506,0.362,0.0164,0.868,0.0394,4,0.238,1.11,0.0501,21,0.955,0.98,0.936,42.9,42.1,168,4040
2014-02-09,2013,5,19,40,1019.3,0.16,3,Normal,43,7,5,4,78,137,0.13,882.3,0.87,882.3,0,0,0,0,-4,4,43,7,5,0,82,937,990,968,22,0.513,0.366,0.0166,0.879,0.0399,4,0.24,1.12,0.0508,20.9,0.955,0.98,0.936,43.2,42.4,169,4070
2014-02-10,2013,5,19,41,1026.9,0.16,3,Normal,43,7,5,4,78,137,0.13,889.9,0.87,889.9,0,0,0,0,-4,4,43,7,5,0,82,945,990,968,22,0.52,0.37,0.0168,0.89,0.0404,4,0.243,1.13,0.0514,20.9,0.955,0.98,0.936,43.5,42.7,171,4090
2014-02-11,2013,5,20,42,1034.5,0.16,2,Mod_Wet,49,8,7,5,93,162,0.16,872.5,0.84,872.5,0,0,0,0,-5,5,49,8,7,0,98,937,990,968,22,0.512,0.361,0.0164,0.874,0.0397,4,0.237,1.11,0.0505,20.9,0.955,0.98,0.936,42.6,41.8,167,4010
2014-02-12,2013,5,20,43,1047.4,0.15,2,Mod_Wet,49,8,7,5,93,162,0.15,885.4,0.84,885.4,0,0,0,0,-5,5,49,8,7,0,98,949,990,968,22,0.524,0.368,0.0167,0.891,0.0406,4,0.241,1.13,0.0516,20.8,0.955,0.98,0.936,43.2,42.3,169,4060
2014-02-13,2013,5,20,44,1060.3,0.15,2,Mod_Wet,49,8,7,5,93,162,0.15,898.3,0.85,898.3,0,0,0,0,-5,5,49,8,7,0,98,962,990,968.1,21.9,0.536,0.374,0.0171,0.91,0.0415,4,0.246,1.16,0.0527,20.8,0.955,0.98,0.936,43.7,42.8,171,4110
2014-02-14,2013,5,20,45,1068.2,0.15,2,Mod_Wet,49,8,7,5,93,162,0.15,906.2,0.85,906.2,0,0,0,0,-5,5,49,8,7,0,98,970,990,968.1,21.9,0.543,0.378,0.0173,0.921,0.0421,4,0.248,1.17,0.0534,20.7,0.955,0.98,0.936,44,43.1,172,4140
2014-02-15,2013,5,20,46,1076.1,0.15,2,Mod_Wet,49,8,7,5,93,162,0.15,914.1,0.85,914.1,0,0,0,0,-5,5,49,8,7,0,98,978,990,968.1,21.9,0.55,0.381,0.0174,0.932,0.0426,4,0.251,1.18,0.0541,20.7,0.955,0.98,0.936,44.3,43.4,174,4160
2014-02-16,2013,5,20,47,1078.7,0.15,2,Mod_Wet,49,8,7,5,93,162,0.15,916.7,0.85,916.7,0,0,0,0,-5,5,49,8,7,0,98,981,990,968.1,21.9,0.553,0.383,0.0175,0.935,0.0428,4,0.252,1.19,0.0543,20.7,0.955,0.98,0.936,44.4,43.5,174,4170
2014-02-17,2013,5,20,48,1081.3,0.15,2,Mod_Wet,49,8,7,5,93,162,0.15,919.3,0.85,919.3,0,0,0,0,-5,5,49,8,7,0,98,983,990,968.2,21.8,0.555,0.384,0.0176,0.939,0.043,4,0.253,1.19,0.0546,20.7,0.955,0.98,0.936,44.5,43.6,174,4180
2014-02-18,2013,5,21,49,1084,0.14,2,Mod_Wet,49,8,7,5,93,162,0.15,922,0.85,922,0,0,0,0,-5,5,49,8,7,0,98,986,990,968.2,21.8,0.557,0.385,0.0176,0.943,0.0432,4,0.254,1.2,0.0548,20.6,0.955,0.98,0.936,44.6,43.7,175,4190
2014-02-19,2013,5,21,50,1081.3,0.15,2,Mod_Wet,49,8,7,5,93,162,0.15,919.3,0.85,919.3,0,0,0,0,-5,5,49,8,7,0,98,983,990,968.2,21.8,0.555,0.384,0.0176,0.939,0.043,4,0.253,1.19,0.0546,20.7,0.955,0.98,0.936,44.5,43.6,174,4180
2014-02-20,2013,5,21,51,1078.7,0.15,2,Mod_Wet,49,8,7,5,93,162,0.15,916.7,0.85,916.7,0,0,0,0,-5,5,49,8,7,0,98,981,990,968.1,21.9,0.553,0.383,0.0175,0.935,0.0428,4,0.252,1.19,0.0543,20.7,0.955,0.98,0.936,44.4,43.5,174,4170
2014-02-21,2013,5,21,52,1070.8,0.15,3,Normal,43,7,5,4,78,137,0.13,933.8,0.87,933.8,0,0,0,0,-4,4,43,7,5,0,82,989,990,968.1,21.9,0.56,0.391,0.0179,0.951,0.0435,4,0.258,1.21,0.0552,20.7,0.955,0.98,0.936,45.2,44.3,177,4250
2014-02-22,2013,5,21,53,1062.9,0.15,3,Normal,43,7,5,4,78,137,0.13,925.9,0.87,925.9,0,0,0,0,-4,4,43,7,5,0,82,981,990,968.1,21.9,0.553,0.387,0.0177,0.94,0.0429,4,0.255,1.2,0.0546,20.7,0.955,0.98,0.936,44.9,44,176,4230
2014-02-23,2013,5,21,54,1055.1,0.15,3,Normal,43,7,5,4,78,137,0.13,918.1,0.87,918.1,0,0,0,0,-4,4,43,7,5,0,82,973,990,968.1,21.9,0.546,0.383,0.0175,0.929,0.0424,4,0.252,1.18,0.0539,20.7,0.955,0.98,0.936,44.6,43.7,175,4200
2014-02-24,2013,5,21,55,1042.2,0.15,3,Normal,43,7,5,4,78,137,0.13,905.2,0.87,905.2,0,0,0,0,-4,4,43,7,5,0,82,960,990,968,22,0.534,0.377,0.0172,0.911,0.0415,4,0.248,1.16,0.0528,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
2014-02-25,2013,5,22,56,1029.4,0.16,3,Normal,43,7,5,4,78,137,0.13,892.4,0.87,892.4,0,0,0,0,-4,4,43,7,5,0,82,947,990,968,22,0.522,0.371,0.0169,0.893,0.0406,4,0.244,1.14,0.0517,20.9,0.955,0.98,0.936,43.6,42.8,171,4100
2014-02-26,2013,5,22,57,1016.8,0.16,3,Normal,43,7,5,4,78,137,0.14,879.8,0.86,879.8,0,0,0,0,-4,4,43,7,5,0,82,935,990,968,22,0.511,0.365,0.0165,0.875,0.0397,4,0.239,1.11,0.0506,20.9,0.955,0.98,0.936,43.1,42.3,169,4060
2014-02-27,2013,5,22,58,1004.3,0.16,3,Normal,43,7,5,4,78,137,0.14,867.3,0.86,867.3,0,0,0,0,-4,4,43,7,5,0,82,922,990,967.9,22.1,0.499,0.359,0.0162,0.858,0.0388,4,0.235,1.09,0.0495,21,0.955,0.98,0.936,42.6,41.8,167,4010
2014-02-28,2013,5,22,59,991.88,0.17,3,Normal,43,7,5,4,78,137,0.14,854.9,0.86,854.9,0,0,0,0,-4,4,43,7,5,0,82,910,990,967.9,22.1,0.488,0.353,0.0159,0.841,0.038,4,0.231,1.07,0.0484,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2014-03-01,2013,6,22,60,979.64,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,850.6,0.87,850.6,0,0,0,0,-6,6,41,8,7,0,73,907,990,967.8,22.2,0.485,0.351,0.0158,0.836,0.0377,4,0.23,1.07,0.048,21.1,0.954,0.98,0.935,42,41.2,165,3950
2014-03-02,2013,6,22,61,972.38,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,843.4,0.87,843.4,0,0,0,0,-6,6,41,8,7,0,73,899,990,967.8,22.2,0.478,0.347,0.0156,0.825,0.0372,4,0.227,1.05,0.0474,21.2,0.954,0.98,0.935,41.7,40.9,164,3930
2014-03-03,2013,6,22,62,969.97,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,841,0.87,841,0,0,0,0,-6,6,41,8,7,0,73,897,990,967.8,22.2,0.476,0.346,0.0156,0.822,0.037,4,0.226,1.05,0.0472,21.2,0.954,0.98,0.935,41.7,40.8,163,3920
2014-03-04,2013,6,23,63,967.56,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,838.6,0.87,838.6,0,0,0,0,-6,6,41,8,7,0,73,895,990,967.8,22.2,0.474,0.345,0.0155,0.819,0.0368,4,0.226,1.04,0.047,21.2,0.954,0.979,0.934,41.6,40.7,163,3910
2014-03-05,2013,6,23,64,965.16,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,836.2,0.87,836.2,0,0,0,0,-6,6,41,8,7,0,73,892,990,967.8,22.2,0.472,0.344,0.0155,0.815,0.0367,4,0.225,1.04,0.0468,21.2,0.954,0.979,0.934,41.5,40.6,162,3900
2014-03-06,2013,6,23,65,967.56,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,838.6,0.87,838.6,0,0,0,0,-6,6,41,8,7,0,73,895,990,967.8,22.2,0.474,0.345,0.0155,0.819,0.0368,4,0.226,1.04,0.047,21.2,0.954,0.979,0.934,41.6,40.7,163,3910
2014-03-07,2013,6,23,66,974.79,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,845.8,0.87,845.8,0,0,0,0,-6,6,41,8,7,0,73,902,990,967.8,22.2,0.48,0.348,0.0157,0.829,0.0373,4,0.228,1.06,0.0476,21.1,0.954,0.98,0.935,41.8,41,164,3940
2014-03-08,2013,6,23,67,986.97,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,858,0.87,858,0,0,0,0,-6,6,41,8,7,0,73,914,990,967.8,22.2,0.492,0.354,0.016,0.846,0.0382,4,0.232,1.08,0.0487,21.1,0.955,0.98,0.935,42.3,41.5,166,3980
2014-03-09,2013,6,23,68,1004.3,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,875.3,0.87,875.3,0,0,0,0,-6,6,41,8,7,0,73,931,990,967.9,22.1,0.507,0.363,0.0164,0.87,0.0394,4,0.238,1.11,0.0502,21,0.955,0.98,0.936,43,42.1,169,4040
2014-03-10,2013,6,23,69,1021.8,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,892.8,0.87,892.8,0,0,0,0,-6,6,41,8,7,0,73,949,990,968,22,0.523,0.371,0.0168,0.895,0.0406,4,0.244,1.14,0.0517,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
2014-03-11,2013,6,24,70,1039.7,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,910.6,0.88,910.6,0,0,0,0,-6,6,41,8,7,0,73,967,990,968,22,0.54,0.38,0.0173,0.92,0.0418,4,0.25,1.17,0.0532,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
2014-03-12,2013,6,24,71,1062.9,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,933.9,0.88,933.9,0,0,0,0,-6,6,41,8,7,0,73,990,990,968.1,21.9,0.561,0.391,0.0179,0.952,0.0435,4,0.258,1.21,0.0552,20.7,0.956,0.98,0.936,45.3,44.4,177,4260
2014-03-13,2013,6,24,72,1092,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,963,0.88,963,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.588,0.405,0.0186,0.993,0.0455,4,0.267,1.26,0.0578,20.6,0.956,0.98,0.936,46.4,45.4,182,4360
2014-03-14,2013,6,24,73,1116.1,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,987.1,0.88,987.1,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.615,0.417,0.0192,1.03,0.0475,4,0.276,1.31,0.0602,20.4,0.956,0.98,0.936,47.2,46.3,185,4440
2014-03-15,2013,6,24,74,1140.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1012,0.89,1012,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.651,0.449,0.0207,1.1,0.0508,4,0.282,1.38,0.0638,20.3,0.955,0.98,0.936,48.1,47.1,188,4520
2014-03-16,2013,6,24,75,1165.5,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1037,0.89,1037,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.688,0.505,0.0234,1.19,0.0553,4,0.287,1.48,0.0686,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
2014-03-17,2013,6,24,76,1190.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1062,0.89,1062,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.725,0.562,0.0261,1.29,0.0598,4,0.292,1.58,0.0734,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
2014-03-18,2013,6,25,77,1222,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1093,0.89,1093,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.77,0.632,0.0295,1.4,0.0655,4,0.299,1.7,0.0795,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
2014-03-19,2013,6,25,78,1253.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1125,0.9,1100,25,6,1,1,-5,22,47,9,8,1,89,1160,990,968.7,21.3,0.792,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2014-03-20,2013,6,25,79,1286,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1157,0.9,1100,57,13,2,2,-4,44,54,10,9,2,111,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2014-03-21,2013,6,25,80,1324.6,0.11,4,Mod_Dry,41,8,7,6,67,129,0.097,1196,0.9,1100,96,22,3,3,-3,71,63,11,10,3,138,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2014-03-22,2013,6,25,81,1369.9,0.11,4,Mod_Dry,41,8,7,6,67,129,0.094,1241,0.91,1100,141,32,4,4,-2,103,73,12,11,4,170,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.071,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2014-03-23,2013,6,25,82,1403.6,0.1,4,Mod_Dry,41,8,7,6,67,129,0.092,1275,0.91,1100,175,40,5,5,-1,126,81,13,12,5,193,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.934,48.9,47.9,192,4600
2014-03-24,2013,6,25,83,1425.2,0.1,4,Mod_Dry,41,8,7,6,67,129,0.09,1296,0.91,1100,196,44,6,6,0,140,85,14,13,6,207,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2014-03-25,2013,6,26,84,1453.3,0.098,4,Mod_Dry,41,8,7,6,67,129,0.089,1324,0.91,1100,224,51,7,7,1,158,92,15,14,7,225,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2014-03-26,2013,6,26,85,1487.9,0.093,4,Mod_Dry,41,8,7,6,67,129,0.087,1359,0.91,1100,259,59,8,8,2,182,100,16,15,8,249,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47.1,188,4520
2014-03-27,2013,6,26,86,1522.9,0.088,4,Mod_Dry,41,8,7,6,67,129,0.085,1394,0.92,1100,294,59,9,9,3,214,100,17,16,9,281,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2014-03-28,2013,6,26,87,1558.3,0.083,4,Mod_Dry,41,8,7,6,67,129,0.083,1429,0.92,1100,329,59,10,10,4,246,100,18,17,10,313,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0764,4,0.3,1.85,0.0912,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2014-03-29,2013,6,26,88,1594,0.079,4,Mod_Dry,41,8,7,6,67,129,0.081,1465,0.92,1100,365,59,10,11,5,280,100,18,18,11,347,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2014-03-30,2013,6,26,89,1630,0.074,4,Mod_Dry,41,8,7,6,67,129,0.079,1501,0.92,1100,401,59,10,12,6,314,100,18,19,12,381,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2014-03-31,2013,6,26,90,1666.4,0.069,4,Mod_Dry,41,8,7,6,67,129,0.077,1537,0.92,1100,437,59,10,13,7,348,100,18,20,13,415,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2014-04-01,2013,7,27,91,1696.4,0.066,4,Mod_Dry,45,11,10,10,72,148,0.087,1548,0.91,1100,448,55,7,14,3,369,100,18,24,13,441,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2014-04-02,2013,7,27,92,1726.6,0.062,4,Mod_Dry,45,11,10,10,72,148,0.086,1579,0.91,1100,479,55,7,15,4,398,100,18,25,14,470,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2014-04-03,2013,7,27,93,1750.2,0.059,4,Mod_Dry,45,11,10,10,72,148,0.085,1602,0.92,1100,502,55,7,15,5,420,100,18,25,15,492,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2014-04-04,2013,7,27,94,1774,0.055,4,Mod_Dry,45,11,10,10,72,148,0.083,1626,0.92,1100,526,55,7,15,6,443,100,18,25,16,515,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2014-04-05,2013,7,27,95,1784.2,0.054,4,Mod_Dry,45,11,10,10,72,148,0.083,1636,0.92,1100,536,55,7,15,6,453,100,18,25,16,525,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2014-04-06,2013,7,27,96,1794.4,0.052,4,Mod_Dry,45,11,10,10,72,148,0.083,1646,0.92,1100,546,55,7,15,6,463,100,18,25,16,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2014-04-07,2013,7,27,97,1804.7,0.051,4,Mod_Dry,45,11,10,10,72,148,0.082,1657,0.92,1100,557,55,7,15,7,473,100,18,25,17,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2014-04-08,2013,7,28,98,1808.1,0.05,4,Mod_Dry,45,11,10,10,72,148,0.082,1660,0.92,1100,560,55,7,15,7,476,100,18,25,17,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2014-04-09,2013,7,28,99,1804.7,0.051,4,Mod_Dry,45,11,10,10,72,148,0.082,1657,0.92,1100,557,55,7,15,7,473,100,18,25,17,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2014-04-10,2013,7,28,100,1801.3,0.051,4,Mod_Dry,45,11,10,10,72,148,0.082,1653,0.92,1100,553,55,7,15,7,469,100,18,25,17,541,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2014-04-11,2013,7,28,101,1797.9,0.052,4,Mod_Dry,45,11,10,10,72,148,0.082,1650,0.92,1100,550,55,7,15,7,466,100,18,25,17,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2014-04-12,2013,7,28,102,1794.4,0.052,4,Mod_Dry,45,11,10,10,72,148,0.083,1646,0.92,1100,546,55,7,15,6,463,100,18,25,16,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2014-04-13,2013,7,28,103,1784.2,0.054,4,Mod_Dry,45,11,10,10,72,148,0.083,1636,0.92,1100,536,55,7,15,6,453,100,18,25,16,525,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2014-04-14,2013,7,28,104,1774,0.055,4,Mod_Dry,45,11,10,10,72,148,0.083,1626,0.92,1100,526,55,7,15,6,443,100,18,25,16,515,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2014-04-15,2013,7,29,105,1763.8,0.057,4,Mod_Dry,45,11,10,10,72,148,0.084,1616,0.92,1100,516,55,7,15,5,434,100,18,25,15,506,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2014-04-16,2013,7,29,106,1753.6,0.058,4,Mod_Dry,45,11,10,10,72,148,0.084,1606,0.92,1100,506,55,7,15,5,424,100,18,25,15,496,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2014-04-17,2013,7,29,107,1750.2,0.059,4,Mod_Dry,45,11,10,10,72,148,0.085,1602,0.92,1100,502,55,7,15,5,420,100,18,25,15,492,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2014-04-18,2013,7,29,108,1746.8,0.059,4,Mod_Dry,45,11,10,10,72,148,0.085,1599,0.92,1100,499,55,7,15,5,417,100,18,25,15,489,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.8,44.8,179,4300
2014-04-19,2013,7,29,109,1743.4,0.06,4,Mod_Dry,45,11,10,10,72,148,0.085,1595,0.92,1100,495,55,7,15,5,413,100,18,25,15,485,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2014-04-20,2013,7,29,110,1746.8,0.059,4,Mod_Dry,45,11,10,10,72,148,0.085,1599,0.92,1100,499,55,7,15,5,417,100,18,25,15,489,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.8,44.8,179,4300
2014-04-21,2013,7,29,111,1750.2,0.059,4,Mod_Dry,45,11,10,10,72,148,0.085,1602,0.92,1100,502,55,7,15,5,420,100,18,25,15,492,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2014-04-22,2013,7,30,112,1753.6,0.058,4,Mod_Dry,45,11,10,10,72,148,0.084,1606,0.92,1100,506,55,7,15,5,424,100,18,25,15,496,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2014-04-23,2013,7,30,113,1750.2,0.059,4,Mod_Dry,45,11,10,10,72,148,0.085,1602,0.92,1100,502,55,7,15,5,420,100,18,25,15,492,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2014-04-24,2013,7,30,114,1753.6,0.058,4,Mod_Dry,45,11,10,10,72,148,0.084,1606,0.92,1100,506,55,7,15,5,424,100,18,25,15,496,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2014-04-25,2013,7,30,115,1757,0.058,4,Mod_Dry,45,11,10,10,72,148,0.084,1609,0.92,1100,509,55,7,15,5,427,100,18,25,15,499,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2014-04-26,2013,7,30,116,1760.4,0.057,4,Mod_Dry,45,11,10,10,72,148,0.084,1612,0.92,1100,512,55,7,15,5,430,100,18,25,15,502,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2014-04-27,2013,7,30,117,1763.8,0.057,4,Mod_Dry,45,11,10,10,72,148,0.084,1616,0.92,1100,516,55,7,15,5,434,100,18,25,15,506,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2014-04-28,2013,7,30,118,1767.2,0.056,4,Mod_Dry,45,11,10,10,72,148,0.084,1619,0.92,1100,519,55,7,15,6,436,100,18,25,16,508,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2014-04-29,2013,7,31,119,1763.8,0.057,4,Mod_Dry,45,11,10,10,72,148,0.084,1616,0.92,1100,516,55,7,15,5,434,100,18,25,15,506,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2014-04-30,2013,7,31,120,1760.4,0.057,4,Mod_Dry,45,11,10,10,72,148,0.084,1612,0.92,1100,512,55,7,15,5,430,100,18,25,15,502,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2014-05-01,2013,8,31,121,1750.2,0.059,4,Mod_Dry,47,10,10,10,115,192,0.11,1558,0.89,1100,458,53,8,14,4,379,100,18,24,14,494,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2014-05-02,2013,8,31,122,1740.1,0.06,4,Mod_Dry,47,10,10,10,115,192,0.11,1548,0.89,1100,448,53,8,14,3,370,100,18,24,13,485,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2014-05-03,2013,8,31,123,1723.2,0.062,4,Mod_Dry,47,10,10,10,115,192,0.11,1531,0.89,1100,431,53,8,13,3,354,100,18,23,13,469,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2014-05-04,2013,8,31,124,1706.4,0.064,4,Mod_Dry,47,10,10,10,115,192,0.11,1514,0.89,1100,414,53,8,13,2,338,100,18,23,12,453,1240,990,970.2,19.8,0.921,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2014-05-05,2013,8,31,125,1683,0.067,4,Mod_Dry,47,10,10,10,115,192,0.11,1491,0.89,1100,391,53,8,12,2,316,100,18,22,12,431,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2014-05-06,2013,8,32,126,1659.7,0.07,4,Mod_Dry,47,10,10,10,115,192,0.12,1468,0.88,1100,368,53,8,11,1,295,100,18,21,11,410,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2014-05-07,2013,8,32,127,1636.6,0.073,4,Mod_Dry,47,10,10,10,115,192,0.12,1445,0.88,1100,345,53,8,11,0,273,100,18,21,10,388,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2014-05-08,2013,8,32,128,1613.6,0.076,4,Mod_Dry,47,10,10,10,115,192,0.12,1422,0.88,1100,322,53,8,10,0,251,100,18,20,10,366,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
2014-05-09,2013,8,32,129,1590.7,0.079,4,Mod_Dry,47,10,10,10,115,192,0.12,1399,0.88,1100,299,53,8,9,-1,230,100,18,19,9,345,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2014-05-10,2013,8,32,130,1568,0.082,4,Mod_Dry,47,10,10,10,115,192,0.12,1376,0.88,1100,276,53,8,8,-2,209,100,18,18,8,324,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2014-05-11,2013,8,32,131,1545.4,0.085,4,Mod_Dry,47,10,10,10,115,192,0.12,1353,0.88,1100,253,53,8,8,-2,186,100,18,18,8,301,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2014-05-12,2013,8,32,132,1522.9,0.088,4,Mod_Dry,47,10,10,10,115,192,0.13,1331,0.87,1100,231,52,7,7,-3,168,99,17,17,7,283,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2014-05-13,2013,8,33,133,1500.6,0.091,4,Mod_Dry,47,10,10,10,115,192,0.13,1309,0.87,1100,209,47,6,6,-4,154,94,16,16,6,269,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4510
2014-05-14,2013,8,33,134,1478.4,0.094,4,Mod_Dry,47,10,10,10,115,192,0.13,1286,0.87,1100,186,42,6,6,-4,136,89,16,16,6,251,1220,990,969.4,20.6,0.876,0.648,0.0315,1.52,0.074,4,0.3,1.82,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2014-05-15,2013,8,33,135,1456.4,0.098,4,Mod_Dry,47,10,10,10,115,192,0.13,1264,0.87,1100,164,37,5,5,-5,122,84,15,15,5,237,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2014-05-16,2013,8,33,136,1434.5,0.1,4,Mod_Dry,47,10,10,10,115,192,0.13,1243,0.87,1100,143,32,4,4,-6,109,79,14,14,4,224,1210,990,969.3,20.7,0.855,0.648,0.0313,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2014-05-17,2013,8,33,137,1412.8,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1221,0.86,1100,121,27,4,4,-6,92,74,14,14,4,207,1200,990,969.2,20.8,0.848,0.648,0.0312,1.5,0.0719,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.8,191,4590
2014-05-18,2013,8,33,138,1385.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1193,0.86,1100,93,21,3,3,-7,73,68,13,13,3,188,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.0711,4,0.3,1.78,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2014-05-19,2013,8,33,139,1339.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1148,0.86,1100,48,11,1,1,-9,44,58,11,11,1,159,1180,990,969,21,0.816,0.648,0.0308,1.46,0.0696,4,0.3,1.76,0.0839,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2014-05-20,2013,8,34,140,1294.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1103,0.85,1100,3,1,0,0,-10,12,48,10,10,0,127,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.934,50,48.2,193,4630
2014-05-21,2013,8,34,141,1256.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1065,0.85,1065,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.745,0.569,0.0267,1.31,0.0617,4,0.293,1.61,0.0754,19.7,0.954,0.98,0.935,49,48.1,192,4610
2014-05-22,2013,8,34,142,1219.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,1027,0.84,1027,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.69,0.484,0.0226,1.17,0.0548,4,0.285,1.46,0.0682,20,0.955,0.98,0.936,48,47,188,4510
2014-05-23,2013,8,34,143,1182.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,990.3,0.84,990.3,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.636,0.418,0.0194,1.05,0.049,4,0.277,1.33,0.0618,20.2,0.955,0.98,0.936,46.8,45.9,184,4410
2014-05-24,2013,8,34,144,1151.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,959.7,0.83,959.7,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.595,0.403,0.0187,0.998,0.0462,4,0.266,1.26,0.0585,20.4,0.955,0.98,0.936,45.8,44.8,179,4300
2014-05-25,2013,8,34,145,1121.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,929.5,0.83,929.5,0,0,0,0,-10,10,47,10,10,0,125,997,990,968.3,21.7,0.567,0.389,0.0179,0.956,0.044,4,0.256,1.21,0.0558,20.5,0.955,0.98,0.936,44.6,43.7,175,4200
