date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-05-26,2013,8,34,146,1092,0.14,4,Mod_Dry,47,10,10,10,115,192,0.18,900,0.82,900,0,0,0,0,-10,10,47,10,10,0,125,967,990,968.2,21.8,0.54,0.375,0.0172,0.915,0.0419,4,0.246,1.16,0.0532,20.7,0.955,0.98,0.936,43.5,42.6,171,4090
2014-05-27,2013,8,35,147,1062.9,0.15,4,Mod_Dry,47,10,10,10,115,192,0.18,870.9,0.82,870.9,0,0,0,0,-10,10,47,10,10,0,125,938,990,968.1,21.9,0.514,0.361,0.0165,0.874,0.0399,4,0.236,1.11,0.0507,20.8,0.955,0.98,0.935,42.4,41.5,166,3990
2014-05-28,2013,8,35,148,1039.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.18,847.6,0.81,847.6,0,0,0,0,-10,10,47,10,10,0,125,915,990,968,22,0.492,0.349,0.0159,0.841,0.0383,4,0.229,1.07,0.0487,20.9,0.954,0.979,0.934,41.4,40.6,162,3900
2014-05-29,2013,8,35,149,1016.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.19,824.8,0.81,824.8,0,0,0,0,-10,10,47,10,10,0,125,892,990,968,22,0.471,0.338,0.0153,0.809,0.0367,4,0.221,1.03,0.0467,21,0.954,0.977,0.932,40.5,39.6,158,3800
2014-05-30,2013,8,35,150,994.34,0.16,4,Mod_Dry,47,10,10,10,115,192,0.19,802.3,0.81,802.3,0,0,0,0,-10,10,47,10,10,0,125,869,990,967.9,22.1,0.451,0.327,0.0148,0.778,0.0352,4,0.213,0.991,0.0448,21.1,0.953,0.975,0.929,39.6,38.6,155,3710
2014-05-31,2013,8,35,151,972.38,0.17,4,Mod_Dry,47,10,10,10,115,192,0.2,780.4,0.8,780.4,0,0,0,0,-10,10,47,10,10,0,125,847,990,967.8,22.2,0.431,0.317,0.0143,0.747,0.0336,3,0.288,1.04,0.0466,21.2,0.956,0.98,0.937,51.7,48.2,145,3470
2014-06-01,2013,9,35,152,950.91,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,789.9,0.83,789.9,0,0,0,0,-9,9,45,10,9,0,97,854,990,967.7,22.3,0.437,0.321,0.0144,0.758,0.034,4,0.209,0.967,0.0434,21.3,0.953,0.975,0.929,39.4,38.4,153,3680
2014-06-02,2013,9,35,153,934.57,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,773.6,0.83,773.6,0,0,0,0,-9,9,45,10,9,0,97,838,990,967.6,22.4,0.422,0.313,0.014,0.735,0.0329,3,0.286,1.02,0.0457,21.3,0.956,0.98,0.937,51.6,48.2,145,3470
2014-06-03,2013,9,36,154,918.56,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,757.6,0.82,757.6,0,0,0,0,-9,9,45,10,9,0,97,822,990,967.6,22.4,0.407,0.306,0.0136,0.713,0.0318,3,0.282,0.995,0.0444,21.4,0.957,0.98,0.937,50.8,48.2,145,3470
2014-06-04,2013,9,36,155,902.91,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,741.9,0.82,741.9,0,0,0,0,-9,9,45,10,9,0,97,806,990,967.5,22.5,0.393,0.297,0.0132,0.689,0.0307,3,0.276,0.966,0.0429,21.5,0.957,0.98,0.938,49.9,48.2,145,3470
2014-06-05,2013,9,36,156,887.64,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,726.6,0.82,726.6,0,0,0,0,-9,9,45,10,9,0,97,791,990,967.5,22.5,0.379,0.286,0.0127,0.665,0.0295,3,0.269,0.935,0.0414,21.6,0.957,0.98,0.938,49.1,48.1,144,3470
2014-06-06,2013,9,36,157,872.78,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,711.8,0.82,711.8,0,0,0,0,-9,9,45,10,9,0,97,776,990,967.4,22.6,0.367,0.276,0.0122,0.644,0.0285,3,0.263,0.907,0.0401,21.7,0.957,0.98,0.938,48.3,47.3,142,3410
2014-06-07,2013,9,36,158,858.35,0.2,4,Mod_Dry,45,10,9,9,88,161,0.19,697.4,0.81,697.4,0,0,0,0,-9,9,45,10,9,0,97,761,990,967.3,22.7,0.359,0.267,0.0118,0.626,0.0276,3,0.256,0.882,0.0389,21.8,0.957,0.98,0.938,47.5,46.6,140,3350
2014-06-08,2013,9,36,159,844.39,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,683.4,0.81,683.4,0,0,0,0,-9,9,45,10,9,0,97,747,990,967.3,22.7,0.351,0.258,0.0113,0.609,0.0268,3,0.25,0.859,0.0378,21.9,0.957,0.98,0.938,46.7,45.8,137,3300
2014-06-09,2013,9,36,160,830.96,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,670,0.81,670,0,0,0,0,-9,9,45,10,9,0,97,734,990,967.2,22.8,0.344,0.249,0.0109,0.592,0.026,3,0.244,0.836,0.0367,21.9,0.957,0.98,0.938,46,45.1,135,3240
2014-06-10,2013,9,37,161,818.11,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,657.1,0.8,657.1,0,0,0,0,-9,9,45,10,9,0,97,721,990,967.2,22.8,0.336,0.24,0.0105,0.576,0.0252,3,0.238,0.814,0.0357,22,0.956,0.98,0.937,45.2,44.3,133,3190
2014-06-11,2013,9,37,162,805.94,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,644.9,0.8,644.9,0,0,0,0,-9,9,45,10,9,0,97,709,990,967.1,22.9,0.329,0.232,0.0101,0.561,0.0245,3,0.233,0.794,0.0347,22.1,0.956,0.98,0.937,44.5,43.6,131,3140
2014-06-12,2013,9,37,163,794.55,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,633.5,0.8,633.5,0,0,0,0,-9,9,45,10,9,0,97,698,990,967.1,22.9,0.323,0.224,0.00978,0.547,0.0239,3,0.228,0.775,0.0338,22.1,0.955,0.98,0.936,43.8,42.9,129,3090
2014-06-13,2013,9,37,164,784.16,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,623.2,0.8,623.2,0,0,0,0,-9,9,45,10,9,0,97,687,990,967,23,0.317,0.217,0.00946,0.534,0.0233,3,0.223,0.757,0.033,22.2,0.955,0.98,0.936,43.2,42.3,127,3050
2014-06-14,2013,9,37,165,775.14,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,614.1,0.79,614.1,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00918,0.523,0.0227,3,0.219,0.742,0.0323,22.3,0.955,0.98,0.936,42.7,41.8,125,3010
2014-06-15,2013,9,37,166,768.75,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,607.8,0.79,607.8,0,0,0,0,-9,9,45,10,9,0,97,672,990,967,23,0.308,0.207,0.00899,0.515,0.0224,3,0.216,0.731,0.0318,22.3,0.955,0.98,0.935,42.3,41.4,124,2980
2014-06-16,2013,9,37,167,755.9,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,594.9,0.79,594.9,0,0,0,0,-9,9,45,10,9,0,97,659,990,966.9,23.1,0.301,0.198,0.0086,0.499,0.0216,3,0.21,0.71,0.0307,22.4,0.954,0.979,0.934,41.5,40.6,122,2930
2014-06-17,2013,9,38,168,743.04,0.25,4,Mod_Dry,45,10,9,9,88,161,0.22,582,0.78,582,0,0,0,0,-9,9,45,10,9,0,97,646,990,966.9,23.1,0.294,0.19,0.00821,0.483,0.0209,3,0.204,0.688,0.0297,22.4,0.953,0.978,0.932,40.7,39.8,119,2860
2014-06-18,2013,9,38,169,730.74,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,569.7,0.78,569.7,0,0,0,0,-9,9,45,10,9,0,97,634,990,966.8,23.2,0.287,0.182,0.00783,0.468,0.0202,3,0.199,0.667,0.0288,22.5,0.952,0.976,0.929,39.9,39,117,2800
2014-06-19,2013,9,38,170,719.53,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,558.5,0.78,558.5,0,0,0,0,-9,9,45,10,9,0,97,623,990,966.8,23.2,0.28,0.174,0.0075,0.454,0.0196,3,0.194,0.648,0.0279,22.6,0.951,0.974,0.927,39.2,38.2,115,2750
2014-06-20,2013,9,38,171,707.77,0.26,4,Mod_Dry,45,10,9,9,88,161,0.23,546.8,0.77,546.8,0,0,0,0,-9,9,45,10,9,0,97,611,990,966.7,23.3,0.274,0.166,0.00714,0.44,0.0189,3,0.189,0.628,0.027,22.6,0.95,0.973,0.924,38.5,37.4,112,2690
2014-06-21,2013,9,38,172,696.01,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,535,0.77,535,0,0,0,0,-9,9,45,10,9,0,97,599,990,966.7,23.3,0.267,0.158,0.00679,0.425,0.0182,3,0.183,0.609,0.0261,22.7,0.95,0.971,0.922,37.7,36.6,110,2640
2014-06-22,2013,9,38,173,684.8,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,523.8,0.77,523.8,0,0,0,0,-9,9,45,10,9,0,97,588,990,966.6,23.4,0.261,0.151,0.00646,0.411,0.0176,3,0.178,0.59,0.0252,22.8,0.949,0.97,0.92,37,35.9,108,2580
2014-06-23,2013,9,38,174,674.68,0.28,4,Mod_Dry,45,10,9,9,88,161,0.24,513.7,0.76,513.7,0,0,0,0,-9,9,45,10,9,0,97,578,990,966.6,23.4,0.255,0.144,0.00616,0.399,0.017,3,0.174,0.573,0.0245,22.8,0.948,0.97,0.919,36.3,35.2,106,2540
2014-06-24,2013,9,39,175,664.02,0.28,4,Mod_Dry,45,10,9,9,88,161,0.24,503,0.76,503,0,0,0,0,-9,9,45,10,9,0,97,567,990,966.6,23.4,0.249,0.137,0.00584,0.386,0.0165,3,0.169,0.555,0.0237,22.9,0.947,0.97,0.918,35.6,34.6,104,2490
2014-06-25,2013,9,39,176,653.36,0.29,4,Mod_Dry,45,10,9,9,88,161,0.25,492.4,0.75,492.4,0,0,0,0,-9,9,45,10,9,0,97,556,990,966.5,23.5,0.243,0.131,0.00559,0.374,0.0159,3,0.164,0.538,0.0229,22.9,0.945,0.97,0.917,34.9,33.9,102,2440
2014-06-26,2013,9,39,177,643.24,0.29,4,Mod_Dry,45,10,9,9,88,161,0.25,482.2,0.75,482.2,0,0,0,0,-9,9,45,10,9,0,97,546,990,966.5,23.5,0.237,0.127,0.00538,0.364,0.0155,2,0.268,0.632,0.0268,22.9,0.956,0.98,0.937,51.8,48.2,96.4,2310
2014-06-27,2013,9,39,178,634.22,0.3,4,Mod_Dry,45,10,9,9,88,161,0.25,473.2,0.75,473.2,0,0,0,0,-9,9,45,10,9,0,97,537,990,966.4,23.6,0.232,0.122,0.00519,0.354,0.015,2,0.262,0.616,0.0261,22.9,0.957,0.98,0.938,50.9,48.2,96.4,2310
2014-06-28,2013,9,39,179,624.65,0.3,4,Mod_Dry,45,10,9,9,88,161,0.26,463.6,0.74,463.6,0,0,0,0,-9,9,45,10,9,0,97,528,990,966.4,23.6,0.226,0.118,0.00499,0.344,0.0146,2,0.255,0.6,0.0254,23,0.957,0.98,0.938,50.1,48.2,96.4,2310
2014-06-29,2013,9,39,180,615.07,0.31,4,Mod_Dry,45,10,9,9,88,161,0.26,454.1,0.74,454.1,0,0,0,0,-9,9,45,10,9,0,97,518,990,966.4,23.6,0.221,0.113,0.00479,0.334,0.0141,2,0.249,0.583,0.0247,23.1,0.958,0.98,0.939,49.2,48.2,96.4,2310
2014-06-30,2013,9,39,181,605.5,0.31,4,Mod_Dry,45,10,9,9,88,161,0.27,444.5,0.73,444.5,0,0,0,0,-9,9,45,10,9,0,97,509,990,966.3,23.7,0.215,0.109,0.0046,0.324,0.0137,2,0.243,0.567,0.0239,23.1,0.958,0.98,0.939,48.2,47.3,94.6,2270
2014-07-01,2013,10,40,182,596.48,0.32,4,Mod_Dry,42,9,8,6,70,135,0.23,461.5,0.77,461.5,0,0,0,0,-6,6,42,9,8,0,76,520,990,966.3,23.7,0.222,0.117,0.00493,0.339,0.0143,2,0.254,0.593,0.025,23.1,0.957,0.98,0.938,50.1,48.2,96.4,2310
2014-07-02,2013,10,40,183,588.55,0.32,4,Mod_Dry,42,9,8,6,70,135,0.23,453.6,0.77,453.6,0,0,0,0,-6,6,42,9,8,0,76,513,990,966.2,23.8,0.218,0.113,0.00476,0.331,0.0139,2,0.249,0.58,0.0244,23.2,0.958,0.98,0.939,49.4,48.2,96.4,2310
2014-07-03,2013,10,40,184,580.07,0.33,4,Mod_Dry,42,9,8,6,70,135,0.23,445.1,0.77,445.1,0,0,0,0,-6,6,42,9,8,0,76,504,990,966.2,23.8,0.213,0.109,0.00458,0.323,0.0136,2,0.243,0.565,0.0238,23.2,0.958,0.98,0.939,48.5,47.6,95.2,2280
2014-07-04,2013,10,40,185,571.6,0.33,4,Mod_Dry,42,9,8,6,70,135,0.24,436.6,0.76,436.6,0,0,0,0,-6,6,42,9,8,0,76,496,990,966.2,23.8,0.21,0.105,0.00441,0.316,0.0132,2,0.237,0.553,0.0232,23.3,0.957,0.98,0.938,47.7,46.7,93.5,2240
2014-07-05,2013,10,40,186,563.12,0.34,4,Mod_Dry,42,9,8,6,70,135,0.24,428.1,0.76,428.1,0,0,0,0,-6,6,42,9,8,0,76,487,990,966.1,23.9,0.207,0.101,0.00424,0.309,0.0129,2,0.231,0.54,0.0226,23.3,0.957,0.98,0.938,46.8,45.9,91.8,2200
2014-07-06,2013,10,40,187,555.19,0.34,4,Mod_Dry,42,9,8,6,70,135,0.24,420.2,0.76,420.2,0,0,0,0,-6,6,42,9,8,0,76,479,990,966.1,23.9,0.205,0.0973,0.00407,0.302,0.0126,2,0.226,0.528,0.0221,23.4,0.956,0.98,0.937,46.1,45.1,90.3,2170
2014-07-07,2013,10,40,188,547.26,0.35,4,Mod_Dry,42,9,8,6,70,135,0.25,412.3,0.75,412.3,0,0,0,0,-6,6,42,9,8,0,76,471,990,966.1,23.9,0.202,0.0936,0.00391,0.295,0.0123,2,0.221,0.516,0.0216,23.4,0.956,0.98,0.937,45.2,44.3,88.7,2130
2014-07-08,2013,10,41,189,540.43,0.35,4,Mod_Dry,42,9,8,6,70,135,0.25,405.4,0.75,405.4,0,0,0,0,-6,6,42,9,8,0,76,464,990,966,24,0.199,0.0904,0.00377,0.29,0.0121,2,0.216,0.506,0.0211,23.5,0.955,0.98,0.936,44.6,43.7,87.3,2100
2014-07-09,2013,10,41,190,533.04,0.36,4,Mod_Dry,42,9,8,6,70,135,0.25,398,0.75,398,0,0,0,0,-6,6,42,9,8,0,76,457,990,966,24,0.197,0.0869,0.00362,0.284,0.0118,2,0.211,0.495,0.0206,23.5,0.955,0.98,0.936,43.8,42.9,85.8,2060
2014-07-10,2013,10,41,191,525.66,0.36,4,Mod_Dry,42,9,8,6,70,135,0.26,390.7,0.74,390.7,0,0,0,0,-6,6,42,9,8,0,76,450,990,966,24,0.194,0.0834,0.00347,0.278,0.0116,2,0.206,0.484,0.0201,23.6,0.954,0.98,0.935,43,42.2,84.3,2020
2014-07-11,2013,10,41,192,518.28,0.37,3,Normal,50,10,9,9,108,186,0.36,332.3,0.64,332.3,0,0,0,0,-9,9,50,10,9,0,117,401,990,965.9,24.1,0.177,0.0558,0.00232,0.233,0.00968,2,0.167,0.4,0.0166,23.7,0.946,0.97,0.917,36.5,35.4,70.8,1700
2014-07-12,2013,10,41,193,510.9,0.37,3,Normal,50,10,9,9,108,186,0.36,324.9,0.64,324.9,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.175,0.0524,0.00217,0.227,0.00941,2,0.162,0.389,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.2,1660
2014-07-13,2013,10,41,194,504.06,0.38,3,Normal,50,10,9,9,108,186,0.37,318.1,0.63,318.1,0,0,0,0,-9,9,50,10,9,0,117,387,990,965.9,24.1,0.172,0.0491,0.00204,0.221,0.00917,2,0.157,0.378,0.0157,23.8,0.944,0.97,0.915,35,33.9,67.8,1630
2014-07-14,2013,10,41,195,497.22,0.38,3,Normal,50,10,9,9,108,186,0.37,311.2,0.63,311.2,0,0,0,0,-9,9,50,10,9,0,117,380,990,965.8,24.2,0.17,0.0459,0.0019,0.216,0.00892,2,0.153,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.2,66.4,1590
2014-07-15,2013,10,42,196,490.39,0.38,3,Normal,50,10,9,9,108,186,0.38,304.4,0.62,304.4,0,0,0,0,-9,9,50,10,9,0,117,373,990,965.8,24.2,0.167,0.0427,0.00176,0.21,0.00868,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65,1560
2014-07-16,2013,10,42,197,484.65,0.39,3,Normal,50,10,9,9,108,186,0.38,298.6,0.62,298.6,0,0,0,0,-9,9,50,10,9,0,117,368,990,965.8,24.2,0.165,0.04,0.00165,0.205,0.00847,2,0.144,0.349,0.0144,23.9,0.941,0.97,0.912,32.9,31.9,63.8,1530
2014-07-17,2013,10,42,198,478.36,0.39,3,Normal,50,10,9,9,108,186,0.39,292.4,0.61,292.4,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.8,24.2,0.163,0.037,0.00153,0.2,0.00825,2,0.14,0.34,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.5,1500
2014-07-18,2013,10,42,199,472.07,0.4,3,Normal,50,10,9,9,108,186,0.39,286.1,0.61,286.1,0,0,0,0,-9,9,50,10,9,0,117,355,990,965.7,24.3,0.161,0.034,0.0014,0.195,0.00803,2,0.136,0.33,0.0136,23.9,0.938,0.97,0.91,31.5,30.6,61.1,1470
2014-07-19,2013,10,42,200,465.78,0.4,3,Normal,50,10,9,9,108,186,0.4,279.8,0.6,279.8,0,0,0,0,-9,9,50,10,9,0,117,349,990,965.7,24.3,0.159,0.0311,0.00128,0.19,0.0078,2,0.131,0.321,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.8,1430
2014-07-20,2013,10,42,201,459.49,0.41,3,Normal,50,10,9,9,108,186,0.41,273.5,0.59,273.5,0,0,0,0,-9,9,50,10,9,0,117,342,990,965.7,24.3,0.156,0.0281,0.00115,0.184,0.00758,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.4,1400
2014-07-21,2013,10,42,202,453.75,0.41,3,Normal,50,10,9,9,108,186,0.41,267.8,0.59,267.8,0,0,0,0,-9,9,50,10,9,0,117,337,990,965.6,24.4,0.154,0.0254,0.00104,0.18,0.00738,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.5,28.6,57.2,1370
2014-07-22,2013,10,43,203,448,0.42,3,Normal,50,10,9,9,108,186,0.41,262,0.58,262,0,0,0,0,-9,9,50,10,9,0,117,331,990,965.6,24.4,0.152,0.0227,0.000929,0.175,0.00718,2,0.119,0.294,0.0121,24.1,0.933,0.97,0.905,28.9,28,56,1340
2014-07-23,2013,10,43,204,442.26,0.42,3,Normal,50,10,9,9,108,186,0.42,256.3,0.58,256.3,0,0,0,0,-9,9,50,10,9,0,117,325,990,965.6,24.4,0.15,0.02,0.000817,0.17,0.00698,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.4,54.8,1310
2014-07-24,2013,10,43,205,437.61,0.42,3,Normal,50,10,9,9,108,186,0.42,251.6,0.57,251.6,0,0,0,0,-9,9,50,10,9,0,117,321,990,965.6,24.4,0.149,0.0178,0.000727,0.166,0.00681,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.9,53.8,1290
2014-07-25,2013,10,43,206,432.42,0.43,3,Normal,50,10,9,9,108,186,0.43,246.4,0.57,246.4,0,0,0,0,-9,9,50,10,9,0,117,315,990,965.5,24.5,0.147,0.0167,0.000683,0.164,0.00669,2,0.109,0.272,0.0111,24.2,0.929,0.97,0.901,27.1,26.3,52.6,1260
2014-07-26,2013,10,43,207,427.22,0.43,3,Normal,50,10,9,9,108,186,0.43,241.2,0.56,241.2,0,0,0,0,-9,9,50,10,9,0,117,310,990,965.5,24.5,0.145,0.0163,0.000664,0.161,0.00659,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.5,1240
2014-07-27,2013,10,43,208,422.03,0.43,3,Normal,50,10,9,9,108,186,0.44,236,0.56,236,0,0,0,0,-9,9,50,10,9,0,117,305,990,965.5,24.5,0.143,0.0158,0.000645,0.159,0.00649,2,0.102,0.261,0.0106,24.2,0.925,0.97,0.897,26,25.2,50.4,1210
2014-07-28,2013,10,43,209,416.83,0.44,3,Normal,50,10,9,9,108,186,0.45,230.8,0.55,230.8,0,0,0,0,-9,9,50,10,9,0,117,300,990,965.5,24.5,0.141,0.0154,0.000627,0.157,0.00639,1,0.254,0.411,0.0168,24.1,0.957,0.98,0.938,52.3,48.2,48.2,1160
2014-07-29,2013,10,44,210,411.64,0.44,3,Normal,50,10,9,9,108,186,0.45,225.6,0.55,225.6,0,0,0,0,-9,9,50,10,9,0,117,295,990,965.5,24.5,0.14,0.0149,0.000608,0.154,0.00629,1,0.247,0.402,0.0164,24.1,0.959,0.98,0.939,51.2,48.2,48.2,1160
2014-07-30,2013,10,44,211,406.99,0.45,3,Normal,50,10,9,9,108,186,0.46,221,0.54,221,0,0,0,0,-9,9,50,10,9,0,117,290,990,965.4,24.6,0.138,0.0145,0.000592,0.152,0.0062,1,0.241,0.393,0.016,24.2,0.958,0.98,0.939,50.2,48.2,48.2,1160
2014-07-31,2013,10,44,212,402.34,0.45,3,Normal,50,10,9,9,108,186,0.46,216.3,0.54,216.3,0,0,0,0,-9,9,50,10,9,0,117,285,990,965.4,24.6,0.136,0.0141,0.000575,0.15,0.00612,1,0.235,0.385,0.0157,24.2,0.957,0.98,0.938,49.2,48.2,48.2,1160
2014-08-01,2013,11,44,213,397.69,0.46,3,Normal,47,8,6,5,89,155,0.39,242.7,0.61,242.7,0,0,0,0,-5,5,47,8,6,0,94,304,990,965.4,24.6,0.143,0.0164,0.000665,0.159,0.00646,2,0.106,0.265,0.0108,24.3,0.927,0.97,0.9,26.9,26.1,52.1,1250
2014-08-02,2013,11,44,214,391.4,0.46,3,Normal,47,8,6,5,89,155,0.4,236.4,0.6,236.4,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.000643,0.156,0.00634,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.2,25.4,50.7,1220
2014-08-03,2013,11,44,215,385.66,0.47,3,Normal,47,8,6,5,89,155,0.4,230.7,0.6,230.7,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.138,0.0154,0.000622,0.154,0.00623,1,0.254,0.408,0.0165,24.3,0.958,0.98,0.939,52.6,48.2,48.2,1160
2014-08-04,2013,11,44,216,381.01,0.47,3,Normal,47,8,6,5,89,155,0.41,226,0.59,226,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.015,0.000606,0.152,0.00615,1,0.248,0.399,0.0162,24.3,0.959,0.98,0.939,51.6,48.2,48.2,1160
2014-08-05,2013,11,45,217,375.82,0.48,3,Normal,47,8,6,5,89,155,0.41,220.8,0.59,220.8,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0145,0.000587,0.15,0.00605,1,0.241,0.39,0.0158,24.3,0.958,0.98,0.939,50.5,48.2,48.2,1160
2014-08-06,2013,11,45,218,370.62,0.48,3,Normal,47,8,6,5,89,155,0.42,215.6,0.58,215.6,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000569,0.147,0.00595,1,0.234,0.381,0.0154,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2014-08-07,2013,11,45,219,365.43,0.49,3,Normal,47,8,6,5,89,155,0.42,210.4,0.58,210.4,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.00055,0.145,0.00585,1,0.227,0.372,0.015,24.4,0.957,0.98,0.937,48.2,47.2,47.2,1130
2014-08-08,2013,11,45,220,360.23,0.49,3,Normal,47,8,6,5,89,155,0.43,205.2,0.57,205.2,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0132,0.000532,0.143,0.00575,1,0.22,0.362,0.0146,24.4,0.956,0.98,0.937,47,46.1,46.1,1110
2014-08-09,2013,11,45,221,355.58,0.5,3,Normal,47,8,6,5,89,155,0.44,200.6,0.56,200.6,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000516,0.141,0.00567,1,0.213,0.354,0.0143,24.5,0.955,0.98,0.936,46,45,45,1080
2014-08-10,2013,11,45,222,350.93,0.5,3,Normal,47,8,6,5,89,155,0.44,195.9,0.56,195.9,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000499,0.139,0.00558,1,0.207,0.346,0.0139,24.5,0.954,0.98,0.935,44.9,44,44,1060
2014-08-11,2013,11,45,223,346.29,0.51,3,Normal,47,8,6,5,89,155,0.45,191.3,0.55,191.3,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.125,0.012,0.000483,0.137,0.00549,1,0.201,0.337,0.0136,24.5,0.952,0.98,0.933,43.8,42.9,42.9,1030
2014-08-12,2013,11,46,224,342.73,0.51,3,Normal,47,8,6,5,89,155,0.45,187.7,0.55,187.7,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.00047,0.135,0.00543,1,0.196,0.331,0.0133,24.6,0.951,0.98,0.932,43,42.1,42.1,1010
2014-08-13,2013,11,46,225,338.63,0.51,3,Normal,47,8,6,5,89,155,0.46,183.6,0.54,183.6,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000456,0.133,0.00535,1,0.19,0.324,0.013,24.6,0.95,0.98,0.931,42.1,41.2,41.2,989
2014-08-14,2013,11,46,226,334.53,0.52,3,Normal,47,8,6,5,89,155,0.46,179.5,0.54,179.5,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.12,0.011,0.000442,0.131,0.00527,1,0.185,0.316,0.0127,24.6,0.949,0.978,0.928,41.1,40.2,40.2,965
2014-08-15,2013,11,46,227,330.43,0.52,3,Normal,47,8,6,5,89,155,0.47,175.4,0.53,175.4,0,0,0,0,-5,5,47,8,6,0,94,236,990,965.1,24.9,0.119,0.0107,0.000427,0.13,0.0052,1,0.179,0.309,0.0124,24.6,0.948,0.976,0.925,40.2,39.2,39.2,941
2014-08-16,2013,11,46,228,326.32,0.53,3,Normal,47,8,6,5,89,155,0.47,171.3,0.53,171.3,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.118,0.0103,0.000413,0.128,0.00512,1,0.174,0.302,0.0121,24.7,0.946,0.974,0.922,39.2,38.2,38.2,917
2014-08-17,2013,11,46,229,322.22,0.53,3,Normal,47,8,6,5,89,155,0.48,167.2,0.52,167.2,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00996,0.000399,0.126,0.00504,1,0.168,0.294,0.0118,24.7,0.945,0.972,0.919,38.3,37.2,37.2,893
2014-08-18,2013,11,46,230,318.67,0.54,3,Normal,47,8,6,5,89,155,0.49,163.7,0.51,163.7,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.00966,0.000386,0.124,0.00498,1,0.163,0.288,0.0115,24.7,0.944,0.971,0.916,37.4,36.3,36.3,872
2014-08-19,2013,11,47,231,315.11,0.54,3,Normal,47,8,6,5,89,155,0.49,160.1,0.51,160.1,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.114,0.00936,0.000374,0.123,0.00491,1,0.159,0.282,0.0113,24.7,0.943,0.97,0.914,36.6,35.5,35.5,853
2014-08-20,2013,11,47,232,311.56,0.55,3,Normal,47,8,6,5,89,155,0.5,156.6,0.5,156.6,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.112,0.00906,0.000362,0.121,0.00485,1,0.154,0.275,0.011,24.8,0.942,0.97,0.913,35.8,34.7,34.7,834
2014-08-21,2013,11,47,233,308,0.55,3,Normal,47,8,6,5,89,155,0.5,153,0.5,153,0,0,0,0,-5,5,47,8,6,0,94,214,990,964.9,25.1,0.111,0.00876,0.000349,0.12,0.00478,1,0.149,0.269,0.0107,24.8,0.94,0.97,0.912,35,33.9,33.9,814
2014-08-22,2013,11,47,234,304.45,0.56,3,Normal,47,8,6,5,89,155,0.51,149.4,0.49,149.4,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.11,0.00845,0.000337,0.118,0.00472,1,0.144,0.263,0.0105,24.8,0.939,0.97,0.911,34.2,33.1,33.1,795
2014-08-23,2013,11,47,235,300.9,0.56,3,Normal,47,8,6,5,89,155,0.52,145.9,0.48,145.9,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.109,0.00815,0.000325,0.117,0.00465,1,0.139,0.256,0.0102,24.8,0.938,0.97,0.91,33.3,32.3,32.3,776
2014-08-24,2013,11,47,236,298.43,0.56,3,Normal,47,8,6,5,89,155,0.52,143.4,0.48,143.4,0,0,0,0,-5,5,47,8,6,0,94,204,990,964.9,25.1,0.108,0.00794,0.000316,0.116,0.00461,1,0.136,0.252,0.01,24.9,0.937,0.97,0.909,32.7,31.8,31.8,762
2014-08-25,2013,11,47,237,295.43,0.57,3,Normal,47,8,6,5,89,155,0.53,140.4,0.47,140.4,0,0,0,0,-5,5,47,8,6,0,94,201,990,964.9,25.1,0.107,0.00769,0.000306,0.114,0.00455,1,0.132,0.246,0.00981,24.9,0.935,0.97,0.907,32,31.1,31.1,746
2014-08-26,2013,11,48,238,292.42,0.57,3,Normal,47,8,6,5,89,155,0.53,137.4,0.47,137.4,0,0,0,0,-5,5,47,8,6,0,94,198,990,964.9,25.1,0.106,0.00743,0.000296,0.113,0.0045,1,0.128,0.241,0.00959,24.9,0.934,0.97,0.906,31.3,30.4,30.4,729
2014-08-27,2013,11,48,239,289.41,0.57,3,Normal,47,8,6,5,89,155,0.54,134.4,0.46,134.4,0,0,0,0,-5,5,47,8,6,0,94,195,990,964.9,25.1,0.104,0.00717,0.000285,0.112,0.00444,1,0.124,0.236,0.00937,24.9,0.933,0.97,0.905,30.6,29.7,29.7,713
2014-08-28,2013,11,48,240,286.4,0.58,3,Normal,47,8,6,5,89,155,0.54,131.4,0.46,131.4,0,0,0,0,-5,5,47,8,6,0,94,192,990,964.8,25.2,0.103,0.00692,0.000275,0.11,0.00439,1,0.12,0.23,0.00915,24.9,0.932,0.97,0.904,29.9,29,29,697
2014-08-29,2013,11,48,241,283.4,0.58,3,Normal,47,8,6,5,89,155,0.55,128.4,0.45,128.4,0,0,0,0,-5,5,47,8,6,0,94,189,990,964.8,25.2,0.102,0.00666,0.000265,0.109,0.00433,1,0.116,0.225,0.00894,24.9,0.93,0.97,0.902,29.2,28.3,28.3,680
2014-08-30,2013,11,48,242,280.39,0.59,3,Normal,47,8,6,5,89,155,0.55,125.4,0.45,125.4,0,0,0,0,-5,5,47,8,6,0,94,186,990,964.8,25.2,0.101,0.00641,0.000255,0.108,0.00428,1,0.112,0.219,0.00872,25,0.929,0.97,0.901,28.5,27.7,27.7,664
2014-08-31,2013,11,48,243,277.38,0.59,3,Normal,47,8,6,5,89,155,0.56,122.4,0.44,122.4,0,0,0,0,-5,5,47,8,6,0,94,183,990,964.8,25.2,0.1,0.00615,0.000244,0.106,0.00422,1,0.108,0.214,0.0085,25,0.927,0.97,0.9,27.8,27,27,647
2014-09-01,2013,12,48,244,273.28,0.6,4,Mod_Dry,34,6,4,3,44,91,0.33,182.3,0.67,182.3,0,0,0,0,-3,3,34,6,4,0,47,226,990,964.8,25.2,0.115,0.0112,0.000446,0.127,0.00502,1,0.189,0.315,0.0125,24.9,0.949,0.98,0.93,42.2,41.4,41.4,993
2014-09-02,2013,12,49,245,269.72,0.61,4,Mod_Dry,34,6,4,3,44,91,0.34,178.7,0.66,178.7,0,0,0,0,-3,3,34,6,4,0,47,223,990,964.8,25.2,0.114,0.0109,0.000434,0.125,0.00496,1,0.184,0.309,0.0122,24.9,0.948,0.979,0.928,41.4,40.5,40.5,973
2014-09-03,2013,12,49,246,265.62,0.61,4,Mod_Dry,34,6,4,3,44,91,0.34,174.6,0.66,174.6,0,0,0,0,-3,3,34,6,4,0,47,219,990,964.8,25.2,0.113,0.0106,0.00042,0.123,0.00488,1,0.178,0.302,0.0119,24.9,0.947,0.977,0.925,40.4,39.5,39.5,948
2014-09-04,2013,12,49,247,261.52,0.62,4,Mod_Dry,34,6,4,3,44,91,0.35,170.5,0.65,170.5,0,0,0,0,-3,3,34,6,4,0,47,215,990,964.7,25.3,0.111,0.0102,0.000406,0.121,0.00481,1,0.173,0.294,0.0116,25,0.946,0.975,0.922,39.5,38.5,38.5,923
2014-09-05,2013,12,49,248,259.06,0.63,4,Mod_Dry,34,6,4,3,44,91,0.35,168.1,0.65,168.1,0,0,0,0,-3,3,34,6,4,0,47,212,990,964.7,25.3,0.11,0.01,0.000397,0.12,0.00477,1,0.169,0.29,0.0115,25,0.945,0.974,0.92,38.9,37.9,37.9,909
2014-09-06,2013,12,49,249,256.05,0.63,4,Mod_Dry,34,6,4,3,44,91,0.35,165.1,0.65,165.1,0,0,0,0,-3,3,34,6,4,0,47,209,990,964.7,25.3,0.109,0.00978,0.000387,0.119,0.00471,1,0.165,0.284,0.0113,25,0.944,0.972,0.917,38.2,37.1,37.1,891
2014-09-07,2013,12,49,250,251.95,0.64,4,Mod_Dry,34,6,4,3,44,91,0.36,160.9,0.64,160.9,0,0,0,0,-3,3,34,6,4,0,47,205,990,964.7,25.3,0.108,0.00943,0.000373,0.117,0.00464,1,0.16,0.277,0.011,25,0.942,0.97,0.914,37.2,36.1,36.1,866
2014-09-08,2013,12,49,251,248.4,0.65,4,Mod_Dry,34,6,4,3,44,91,0.37,157.4,0.63,157.4,0,0,0,0,-3,3,34,6,4,0,47,201,990,964.7,25.3,0.107,0.00913,0.000361,0.116,0.00457,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
2014-09-09,2013,12,50,252,245.93,0.65,4,Mod_Dry,34,6,4,3,44,91,0.37,154.9,0.63,154.9,0,0,0,0,-3,3,34,6,4,0,47,199,990,964.7,25.3,0.106,0.00892,0.000352,0.115,0.00453,1,0.152,0.266,0.0105,25.1,0.941,0.97,0.912,35.8,34.7,34.7,834
2014-09-10,2013,12,50,253,242.93,0.66,4,Mod_Dry,34,6,4,3,44,91,0.38,151.9,0.63,151.9,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00866,0.000342,0.113,0.00447,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,817
2014-09-11,2013,12,50,254,239.92,0.66,4,Mod_Dry,34,6,4,3,44,91,0.38,148.9,0.62,148.9,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00841,0.000332,0.112,0.00442,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,801
2014-09-12,2013,12,50,255,237.46,0.67,4,Mod_Dry,34,6,4,3,44,91,0.38,146.5,0.62,146.5,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.0082,0.000323,0.111,0.00437,1,0.14,0.251,0.0099,25.1,0.937,0.97,0.909,33.8,32.8,32.8,788
2014-09-13,2013,12,50,256,235,0.67,4,Mod_Dry,34,6,4,3,44,91,0.39,144,0.61,144,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00799,0.000315,0.11,0.00433,1,0.137,0.247,0.00972,25.1,0.936,0.97,0.908,33.3,32.3,32.3,774
2014-09-14,2013,12,50,257,231.99,0.68,4,Mod_Dry,34,6,4,3,44,91,0.39,141,0.61,141,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00773,0.000304,0.109,0.00427,1,0.133,0.241,0.0095,25.2,0.935,0.97,0.907,32.5,31.6,31.6,758
2014-09-15,2013,12,50,258,228.98,0.69,4,Mod_Dry,34,6,4,3,44,91,0.4,138,0.6,138,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0998,0.00748,0.000294,0.107,0.00422,1,0.129,0.236,0.00928,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2014-09-16,2013,12,51,259,225.97,0.7,4,Mod_Dry,34,6,4,3,44,91,0.4,135,0.6,135,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0987,0.00722,0.000284,0.106,0.00416,1,0.125,0.231,0.00906,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2014-09-17,2013,12,51,260,223.51,0.7,4,Mod_Dry,34,6,4,3,44,91,0.41,132.5,0.59,132.5,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0978,0.00701,0.000275,0.105,0.00412,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
2014-09-18,2013,12,51,261,221.05,0.71,4,Mod_Dry,34,6,4,3,44,91,0.41,130.1,0.59,130.1,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.097,0.0068,0.000267,0.104,0.00407,1,0.118,0.222,0.00871,25.3,0.931,0.97,0.903,30,29.1,29.1,698
2014-09-19,2013,12,51,262,218.59,0.72,4,Mod_Dry,34,6,4,3,44,91,0.42,127.6,0.58,127.6,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0961,0.0066,0.000259,0.103,0.00403,1,0.115,0.217,0.00853,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
2014-09-20,2013,12,51,263,216.13,0.73,4,Mod_Dry,34,6,4,3,44,91,0.42,125.1,0.58,125.1,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0952,0.00639,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,28,28,671
2014-09-21,2013,12,51,264,213.67,0.73,4,Mod_Dry,34,6,4,3,44,91,0.43,122.7,0.57,122.7,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0944,0.00618,0.000242,0.101,0.00394,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2014-09-22,2013,12,51,265,211.21,0.74,4,Mod_Dry,34,6,4,3,44,91,0.43,120.2,0.57,120.2,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0935,0.00597,0.000234,0.0995,0.0039,1,0.105,0.204,0.008,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2014-09-23,2013,12,52,266,208.75,0.75,4,Mod_Dry,34,6,4,3,44,91,0.44,117.8,0.56,117.8,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0926,0.00576,0.000225,0.0984,0.00385,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2014-09-24,2013,12,52,267,207.38,0.76,4,Mod_Dry,34,6,4,3,44,91,0.44,116.4,0.56,116.4,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0921,0.00564,0.000221,0.0978,0.00383,1,0.0996,0.197,0.00772,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2014-09-25,2013,12,52,268,205.47,0.76,4,Mod_Dry,34,6,4,3,44,91,0.44,114.5,0.56,114.5,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0915,0.00548,0.000214,0.0969,0.00379,1,0.097,0.194,0.00759,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2014-09-26,2013,12,52,269,203.55,0.77,4,Mod_Dry,34,6,4,3,44,91,0.45,112.5,0.55,112.5,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0908,0.00532,0.000208,0.0961,0.00376,1,0.0944,0.191,0.00745,25.4,0.919,0.97,0.892,25.8,25,25,600
2014-09-27,2013,12,52,270,201.64,0.77,4,Mod_Dry,34,6,4,3,44,91,0.45,110.6,0.55,110.6,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0901,0.00515,0.000201,0.0953,0.00372,1,0.0919,0.187,0.00731,25.4,0,0,0,0,0,0,0
2014-09-28,2013,12,52,271,199.72,0.78,4,Mod_Dry,34,6,4,3,44,91,0.46,108.7,0.54,108.7,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0894,0.00499,0.000195,0.0944,0.00369,1,0.0893,0.184,0.00718,25.4,0,0,0,0,0,0,0
2014-09-29,2013,12,52,272,197.81,0.78,4,Mod_Dry,34,6,4,3,44,91,0.46,106.8,0.54,106.8,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0888,0.00483,0.000189,0.0936,0.00366,1,0.0867,0.18,0.00704,25.4,0,0,0,0,0,0,0
2014-09-30,2013,12,53,273,195.9,0.79,4,Mod_Dry,34,6,4,3,44,91,0.47,104.9,0.54,104.9,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.0881,0.00467,0.000182,0.0927,0.00362,1,0.0841,0.177,0.00691,25.4,0,0,0,0,0,0,0
2014-10-01,2014,1,1,274,193.98,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,121,0.62,121,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00603,0.000236,0.0977,0.00382,1,0.106,0.203,0.00795,25.4,0.926,0.97,0.898,27.9,27,27,649
2014-10-02,2014,1,1,275,192.61,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,119.6,0.62,119.6,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00592,0.000231,0.0971,0.00379,1,0.104,0.201,0.00786,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2014-10-03,2014,1,1,276,191.25,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,118.3,0.62,118.3,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.0058,0.000227,0.0965,0.00377,1,0.102,0.199,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2014-10-04,2014,1,1,277,193.16,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,120.2,0.62,120.2,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0914,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2014-10-05,2014,1,1,278,193.43,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,120.4,0.62,120.4,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0914,0.00599,0.000234,0.0974,0.00381,1,0.105,0.203,0.00791,25.4,0.925,0.97,0.897,27.7,26.9,26.9,646
2014-10-06,2014,1,1,279,192.07,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,119.1,0.62,119.1,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.091,0.00587,0.000229,0.0968,0.00379,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.4,26.6,26.6,638
2014-10-07,2014,1,1,280,190.15,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,117.2,0.62,117.2,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.00571,0.000223,0.096,0.00375,1,0.101,0.197,0.00769,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2014-10-08,2014,1,2,281,188.24,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00555,0.000217,0.0952,0.00372,1,0.0981,0.193,0.00756,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2014-10-09,2014,1,2,282,186.32,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0955,0.19,0.00742,25.4,0.92,0.97,0.892,26,25.2,25.2,604
2014-10-10,2014,1,2,283,184.41,0.82,4,Mod_Dry,31,4,3,2,33,73,0.4,111.4,0.6,111.4,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0883,0.00522,0.000204,0.0935,0.00366,1,0.0929,0.186,0.00729,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2014-10-11,2014,1,2,284,183.04,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.0051,0.0002,0.0929,0.00363,1,0.0911,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2014-10-12,2014,1,2,285,181.68,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,108.7,0.6,108.7,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00499,0.000195,0.0923,0.00361,1,0.0892,0.182,0.0071,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2014-10-13,2014,1,2,286,180.31,0.83,4,Mod_Dry,31,4,3,2,33,73,0.41,107.3,0.59,107.3,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00487,0.000191,0.0917,0.00359,1,0.0874,0.179,0.00701,25.4,0.916,0.97,0.888,24.5,23.7,23.7,569
2014-10-14,2014,1,2,287,178.4,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,105.4,0.59,105.4,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0861,0.00471,0.000184,0.0909,0.00355,1,0.0848,0.176,0.00687,25.4,0.914,0.97,0.887,24,23.3,23.3,558
2014-10-15,2014,1,3,288,179.22,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,106.2,0.59,106.2,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00478,0.000187,0.0912,0.00357,1,0.0859,0.177,0.00693,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
2014-10-16,2014,1,3,289,179.49,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,106.5,0.59,106.5,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0865,0.0048,0.000188,0.0913,0.00357,1,0.0863,0.178,0.00695,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2014-10-17,2014,1,3,290,178.12,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,105.1,0.59,105.1,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00469,0.000183,0.0907,0.00355,1,0.0844,0.175,0.00685,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2014-10-18,2014,1,3,291,176.75,0.85,4,Mod_Dry,31,4,3,2,33,73,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00457,0.000179,0.0901,0.00353,1,0.0826,0.173,0.00676,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2014-10-19,2014,1,3,292,175.39,0.85,4,Mod_Dry,31,4,3,2,33,73,0.42,102.4,0.58,102.4,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.0851,0.00445,0.000174,0.0895,0.0035,1,0.0807,0.17,0.00666,25.4,0.912,0.97,0.885,23.3,22.6,22.6,541
2014-10-20,2014,1,3,293,174.02,0.85,4,Mod_Dry,31,4,3,2,33,73,0.42,101,0.58,101,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0846,0.00434,0.00017,0.0889,0.00348,1,0.0789,0.168,0.00657,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2014-10-21,2014,1,3,294,172.65,0.86,4,Mod_Dry,31,4,3,2,33,73,0.42,99.65,0.58,99.65,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0841,0.00422,0.000165,0.0883,0.00346,1,0.077,0.165,0.00647,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2014-10-22,2014,1,4,295,170.74,0.86,4,Mod_Dry,31,4,3,2,33,73,0.43,97.74,0.57,97.74,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0834,0.00406,0.000159,0.0875,0.00343,1,0.0744,0.162,0.00634,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2014-10-23,2014,1,4,296,169.37,0.87,4,Mod_Dry,31,4,3,2,33,73,0.43,96.37,0.57,96.37,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.083,0.00394,0.000154,0.0869,0.0034,1,0.0726,0.159,0.00625,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2014-10-24,2014,1,4,297,168,0.87,4,Mod_Dry,31,4,3,2,33,73,0.43,95,0.56,95,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0825,0.00383,0.00015,0.0863,0.00338,1,0.0708,0.157,0.00615,25.4,0.917,0.967,0.886,21.7,20.9,20.9,503
2014-10-25,2014,1,4,298,166.09,0.88,4,Mod_Dry,31,4,3,2,33,73,0.44,93.09,0.56,93.09,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0818,0.00366,0.000143,0.0855,0.00335,1,0.0682,0.154,0.00602,25.4,0.919,0.966,0.887,21.3,20.6,20.6,493
2014-10-26,2014,1,4,299,165.27,0.88,4,Mod_Dry,31,4,3,2,33,73,0.44,92.27,0.56,92.27,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0815,0.00359,0.000141,0.0851,0.00333,1,0.0671,0.152,0.00596,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
2014-10-27,2014,1,4,300,164.45,0.88,4,Mod_Dry,31,4,3,2,33,73,0.44,91.45,0.56,91.45,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0812,0.00352,0.000138,0.0847,0.00332,1,0.066,0.151,0.0059,25.4,0.921,0.965,0.889,21,20.2,20.2,485
2014-10-28,2014,1,4,301,162.54,0.89,4,Mod_Dry,31,4,3,2,33,73,0.45,89.54,0.55,89.54,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0805,0.00336,0.000132,0.0839,0.00329,1,0.0634,0.147,0.00577,25.4,0.923,0.964,0.89,20.6,19.8,19.8,476
2014-10-29,2014,1,5,302,161.17,0.89,4,Mod_Dry,31,4,3,2,33,73,0.45,88.17,0.55,88.17,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0801,0.00324,0.000127,0.0833,0.00326,1,0.0615,0.145,0.00567,25.4,0.924,0.964,0.891,20.3,19.5,19.5,469
2014-10-30,2014,1,5,303,159.8,0.89,4,Mod_Dry,31,4,3,2,33,73,0.46,86.8,0.54,86.8,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0796,0.00313,0.000123,0.0827,0.00324,1,0.0597,0.142,0.00558,25.4,0.926,0.963,0.892,20,19.3,19.3,462
2014-10-31,2014,1,5,304,158.43,0.9,4,Mod_Dry,31,4,3,2,33,73,0.46,85.43,0.54,85.43,0,0,0,0,-2,2,31,4,3,0,35,123,990,964.5,25.5,0.0791,0.00301,0.000118,0.0821,0.00322,1,0.0578,0.14,0.00548,25.4,0.928,0.962,0.893,19.7,19,19,456
2014-11-01,2014,2,5,305,158.16,0.9,5,Dry,23,4,2,2,19,50,0.32,108.2,0.68,108.2,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00494,0.000194,0.0889,0.00348,1,0.0885,0.177,0.00695,25.3,0.917,0.97,0.889,24.6,23.9,23.9,574
2014-11-02,2014,2,5,306,158.98,0.89,5,Dry,23,4,2,2,19,50,0.32,109,0.69,109,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00501,0.000196,0.0892,0.0035,1,0.0896,0.179,0.00701,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2014-11-03,2014,2,5,307,161.99,0.89,5,Dry,23,4,2,2,19,50,0.31,112,0.69,112,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00527,0.000206,0.0906,0.00355,1,0.0937,0.184,0.00722,25.3,0.919,0.97,0.892,25.6,24.8,24.8,596
2014-11-04,2014,2,5,308,166.09,0.88,5,Dry,23,4,2,2,19,50,0.3,116.1,0.7,116.1,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.00562,0.00022,0.0924,0.00362,1,0.0992,0.192,0.0075,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2014-11-05,2014,2,6,309,167.46,0.87,5,Dry,23,4,2,2,19,50,0.3,117.5,0.7,117.5,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0872,0.00573,0.000225,0.093,0.00364,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2014-11-06,2014,2,6,310,168.28,0.87,5,Dry,23,4,2,2,19,50,0.3,118.3,0.7,118.3,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.0058,0.000227,0.0933,0.00365,1,0.102,0.195,0.00766,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
2014-11-07,2014,2,6,311,169.1,0.87,5,Dry,23,4,2,2,19,50,0.3,119.1,0.7,119.1,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00587,0.00023,0.0937,0.00367,1,0.103,0.197,0.00771,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
2014-11-08,2014,2,6,312,169.37,0.87,5,Dry,23,4,2,2,19,50,0.29,119.4,0.7,119.4,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.0059,0.000231,0.0938,0.00367,1,0.104,0.197,0.00773,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2014-11-09,2014,2,6,313,173.47,0.86,5,Dry,23,4,2,2,19,50,0.29,123.5,0.71,123.5,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00624,0.000244,0.0956,0.00374,1,0.109,0.205,0.00802,25.3,0.927,0.97,0.9,28.5,27.6,27.6,663
2014-11-10,2014,2,6,314,178.12,0.84,5,Dry,23,4,2,2,19,50,0.28,128.1,0.72,128.1,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00664,0.00026,0.0976,0.00382,1,0.115,0.213,0.00834,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2014-11-11,2014,2,6,315,180.04,0.84,5,Dry,23,4,2,2,19,50,0.28,130,0.72,130,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.0068,0.000266,0.0985,0.00385,1,0.118,0.217,0.00847,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
2014-11-12,2014,2,7,316,181.4,0.83,5,Dry,23,4,2,2,19,50,0.28,131.4,0.72,131.4,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00692,0.000271,0.0991,0.00388,1,0.12,0.219,0.00857,25.3,0.931,0.97,0.903,30.4,29.5,29.5,708
2014-11-13,2014,2,7,317,183.32,0.83,5,Dry,23,4,2,2,19,50,0.27,133.3,0.73,133.3,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0928,0.00708,0.000277,0.0999,0.00391,1,0.122,0.222,0.0087,25.3,0.932,0.97,0.904,30.9,30,30,719
2014-11-14,2014,2,7,318,183.04,0.83,5,Dry,23,4,2,2,19,50,0.27,133,0.73,133,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0927,0.00706,0.000276,0.0998,0.0039,1,0.122,0.222,0.00868,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
2014-11-15,2014,2,7,319,182.22,0.83,5,Dry,23,4,2,2,19,50,0.27,132.2,0.73,132.2,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00699,0.000273,0.0994,0.00389,1,0.121,0.22,0.00862,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2014-11-16,2014,2,7,320,180.31,0.83,5,Dry,23,4,2,2,19,50,0.28,130.3,0.72,130.3,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0918,0.00683,0.000267,0.0986,0.00386,1,0.118,0.217,0.00849,25.3,0.931,0.97,0.903,30.1,29.2,29.2,702
2014-11-17,2014,2,7,321,178.94,0.84,5,Dry,23,4,2,2,19,50,0.28,128.9,0.72,128.9,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00671,0.000263,0.098,0.00383,1,0.117,0.215,0.00839,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
2014-11-18,2014,2,7,322,179.76,0.84,5,Dry,23,4,2,2,19,50,0.28,129.8,0.72,129.8,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.00678,0.000265,0.0983,0.00385,1,0.118,0.216,0.00845,25.3,0.93,0.97,0.902,30,29.1,29.1,699
2014-11-19,2014,2,8,323,178.94,0.84,5,Dry,23,4,2,2,19,50,0.28,128.9,0.72,128.9,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00671,0.000263,0.098,0.00383,1,0.117,0.215,0.00839,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
2014-11-20,2014,2,8,324,177.57,0.84,5,Dry,23,4,2,2,19,50,0.28,127.6,0.72,127.6,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.00659,0.000258,0.0974,0.00381,1,0.115,0.212,0.0083,25.3,0.929,0.97,0.902,29.5,28.6,28.6,686
2014-11-21,2014,2,8,325,177.3,0.84,5,Dry,23,4,2,2,19,50,0.28,127.3,0.72,127.3,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00657,0.000257,0.0973,0.00381,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.902,29.4,28.5,28.5,685
2014-11-22,2014,2,8,326,178.12,0.84,5,Dry,23,4,2,2,19,50,0.28,128.1,0.72,128.1,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00664,0.00026,0.0976,0.00382,1,0.115,0.213,0.00834,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2014-11-23,2014,2,8,327,180.58,0.83,5,Dry,23,4,2,2,19,50,0.28,130.6,0.72,130.6,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00685,0.000268,0.0987,0.00386,1,0.119,0.217,0.00851,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2014-11-24,2014,2,8,328,181.95,0.83,5,Dry,23,4,2,2,19,50,0.28,131.9,0.72,131.9,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00697,0.000272,0.0993,0.00388,1,0.121,0.22,0.0086,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2014-11-25,2014,2,8,329,181.13,0.83,5,Dry,23,4,2,2,19,50,0.28,131.1,0.72,131.1,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.0069,0.00027,0.0989,0.00387,1,0.12,0.218,0.00855,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
2014-11-26,2014,2,9,330,179.22,0.84,5,Dry,23,4,2,2,19,50,0.28,129.2,0.72,129.2,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00673,0.000263,0.0981,0.00384,1,0.117,0.215,0.00841,25.3,0.93,0.97,0.902,29.9,29,29,695
2014-11-27,2014,2,9,331,177.85,0.84,5,Dry,23,4,2,2,19,50,0.28,127.8,0.72,127.8,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00662,0.000259,0.0975,0.00382,1,0.115,0.213,0.00832,25.3,0.93,0.97,0.902,29.5,28.7,28.7,688
2014-11-28,2014,2,9,332,177.57,0.84,5,Dry,23,4,2,2,19,50,0.28,127.6,0.72,127.6,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.00659,0.000258,0.0974,0.00381,1,0.115,0.212,0.0083,25.3,0.929,0.97,0.902,29.5,28.6,28.6,686
2014-11-29,2014,2,9,333,178.94,0.84,5,Dry,23,4,2,2,19,50,0.28,128.9,0.72,128.9,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00671,0.000263,0.098,0.00383,1,0.117,0.215,0.00839,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
2014-11-30,2014,2,9,334,180.86,0.83,5,Dry,23,4,2,2,19,50,0.28,130.9,0.72,130.9,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.00687,0.000269,0.0988,0.00387,1,0.119,0.218,0.00853,25.3,0.931,0.97,0.903,30.3,29.4,29.4,705
2014-12-01,2014,3,9,335,180.58,0.83,5,Dry,26,4,3,2,24,59,0.33,121.6,0.67,121.6,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00608,0.000238,0.0962,0.00376,1,0.107,0.203,0.00793,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2014-12-02,2014,3,9,336,181.95,0.83,5,Dry,26,4,3,2,24,59,0.32,123,0.68,123,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.0062,0.000243,0.0968,0.00379,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2014-12-03,2014,3,10,337,185.5,0.82,5,Dry,26,4,3,2,24,59,0.32,126.5,0.68,126.5,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0918,0.0065,0.000254,0.0983,0.00385,1,0.113,0.212,0.00828,25.4,0.929,0.97,0.901,29.2,28.4,28.4,680
2014-12-04,2014,3,10,338,189.61,0.81,5,Dry,26,4,3,2,24,59,0.31,130.6,0.69,130.6,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00685,0.000268,0.1,0.00391,1,0.119,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2014-12-05,2014,3,10,339,192.61,0.8,5,Dry,26,4,3,2,24,59,0.31,133.6,0.69,133.6,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0943,0.00711,0.000278,0.101,0.00396,1,0.123,0.224,0.00877,25.4,0.932,0.97,0.904,31,30,30,721
2014-12-06,2014,3,10,340,193.98,0.8,5,Dry,26,4,3,2,24,59,0.3,135,0.7,135,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00722,0.000282,0.102,0.00399,1,0.125,0.227,0.00886,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2014-12-07,2014,3,10,341,198.08,0.78,5,Dry,26,4,3,2,24,59,0.3,139.1,0.7,139.1,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00915,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
2014-12-08,2014,3,10,342,198.36,0.78,5,Dry,26,4,3,2,24,59,0.3,139.4,0.7,139.4,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.0076,0.000297,0.104,0.00406,1,0.131,0.235,0.00917,25.4,0.934,0.97,0.906,32.4,31.4,31.4,754
2014-12-09,2014,3,10,343,196.44,0.79,5,Dry,26,4,3,2,24,59,0.3,137.4,0.7,137.4,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00743,0.00029,0.103,0.00403,1,0.128,0.231,0.00903,25.4,0.933,0.97,0.905,31.9,31,31,743
2014-12-10,2014,3,11,344,197.81,0.78,5,Dry,26,4,3,2,24,59,0.3,138.8,0.7,138.8,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00755,0.000295,0.104,0.00405,1,0.13,0.234,0.00913,25.4,0.934,0.97,0.906,32.2,31.3,31.3,751
2014-12-11,2014,3,11,345,199.18,0.78,5,Dry,26,4,3,2,24,59,0.3,140.2,0.7,140.2,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00767,0.000299,0.104,0.00408,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,759
2014-12-12,2014,3,11,346,201.09,0.77,5,Dry,26,4,3,2,24,59,0.29,142.1,0.71,142.1,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00783,0.000306,0.105,0.00411,1,0.134,0.239,0.00936,25.4,0.935,0.97,0.907,33,32.1,32.1,769
2014-12-13,2014,3,11,347,201.91,0.77,5,Dry,26,4,3,2,24,59,0.29,142.9,0.71,142.9,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.0079,0.000309,0.106,0.00412,1,0.135,0.241,0.00942,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
2014-12-14,2014,3,11,348,198.9,0.78,5,Dry,26,4,3,2,24,59,0.3,139.9,0.7,139.9,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00764,0.000299,0.104,0.00407,1,0.131,0.236,0.0092,25.4,0.934,0.97,0.906,32.5,31.5,31.5,757
2014-12-15,2014,3,11,349,199.72,0.78,5,Dry,26,4,3,2,24,59,0.29,140.7,0.7,140.7,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.00771,0.000301,0.105,0.00408,1,0.132,0.237,0.00926,25.4,0.935,0.97,0.907,32.7,31.7,31.7,762
2014-12-16,2014,3,11,350,203.82,0.77,5,Dry,26,4,3,2,24,59,0.29,144.8,0.71,144.8,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00806,0.000315,0.106,0.00416,1,0.138,0.244,0.00955,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
2014-12-17,2014,3,12,351,205.19,0.76,5,Dry,26,4,3,2,24,59,0.29,146.2,0.71,146.2,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00818,0.00032,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,792
2014-12-18,2014,3,12,352,206.56,0.76,5,Dry,26,4,3,2,24,59,0.29,147.6,0.71,147.6,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.938,0.97,0.909,34.3,33.3,33.3,799
2014-12-19,2014,3,12,353,210.11,0.75,5,Dry,26,4,3,2,24,59,0.28,151.1,0.72,151.1,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00859,0.000337,0.109,0.00427,1,0.146,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2014-12-20,2014,3,12,354,212.57,0.74,5,Dry,26,4,3,2,24,59,0.28,153.6,0.72,153.6,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.0088,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,832
2014-12-21,2014,3,12,355,215.58,0.73,5,Dry,26,4,3,2,24,59,0.27,156.6,0.73,156.6,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00906,0.000355,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.5,35.4,35.4,849
2014-12-22,2014,3,12,356,216.4,0.72,5,Dry,26,4,3,2,24,59,0.27,157.4,0.73,157.4,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00913,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,853
2014-12-23,2014,3,12,357,216.68,0.72,5,Dry,26,4,3,2,24,59,0.27,157.7,0.73,157.7,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2014-12-24,2014,3,13,358,220.23,0.71,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.6,36.5,36.5,875
