date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-12-25,2014,3,13,359,222.69,0.7,5,Dry,26,4,3,2,24,59,0.27,163.7,0.73,163.7,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00966,0.00038,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37.1,37.1,889
2014-12-26,2014,3,13,360,222.97,0.7,5,Dry,26,4,3,2,24,59,0.27,164,0.73,164,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00969,0.00038,0.115,0.00451,1,0.164,0.279,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2014-12-27,2014,3,13,361,223.24,0.7,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2014-12-28,2014,3,13,362,222.42,0.71,5,Dry,26,4,3,2,24,59,0.27,163.4,0.73,163.4,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00964,0.000379,0.114,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,888
2014-12-29,2014,3,13,363,221.05,0.71,5,Dry,26,4,3,2,24,59,0.27,162.1,0.73,162.1,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00952,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.7,36.7,880
2014-12-30,2014,3,13,364,222.42,0.71,5,Dry,26,4,3,2,24,59,0.27,163.4,0.73,163.4,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00964,0.000379,0.114,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,888
2014-12-31,2014,3,14,365,227.07,0.69,5,Dry,26,4,3,2,24,59,0.26,168.1,0.74,168.1,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000395,0.117,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.2,38.1,38.1,915
2015-01-01,2014,4,14,1,231.72,0.68,5,Dry,29,5,4,2,33,73,0.32,158.7,0.69,158.7,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00924,0.000364,0.114,0.00449,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.8,35.7,35.7,858
2015-01-02,2014,4,14,2,234.18,0.68,5,Dry,29,5,4,2,33,73,0.31,161.2,0.69,161.2,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00945,0.000372,0.115,0.00454,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.915,37.4,36.3,36.3,872
2015-01-03,2014,4,14,3,236.64,0.67,5,Dry,29,5,4,2,33,73,0.31,163.6,0.69,163.6,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00966,0.000381,0.116,0.00458,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,886
2015-01-04,2014,4,14,4,241.29,0.66,5,Dry,29,5,4,2,33,73,0.3,168.3,0.7,168.3,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.0101,0.000397,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,913
2015-01-05,2014,4,14,5,244.29,0.65,5,Dry,29,5,4,2,33,73,0.3,171.3,0.7,171.3,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000407,0.12,0.00473,1,0.174,0.293,0.0116,25,0.946,0.976,0.922,39.8,38.8,38.8,931
2015-01-06,2014,4,14,6,244.57,0.65,5,Dry,29,5,4,2,33,73,0.3,171.6,0.7,171.6,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.109,0.0103,0.000408,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.9,38.9,933
2015-01-07,2014,4,15,7,247.03,0.65,5,Dry,29,5,4,2,33,73,0.3,174,0.7,174,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000416,0.121,0.00478,1,0.177,0.298,0.0118,25,0.946,0.977,0.925,40.4,39.5,39.5,948
2015-01-08,2014,4,15,8,252.22,0.64,5,Dry,29,5,4,2,33,73,0.29,179.2,0.71,179.2,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.308,0.0122,25,0.948,0.98,0.929,41.6,40.8,40.8,979
2015-01-09,2014,4,15,9,256.87,0.63,5,Dry,29,5,4,2,33,73,0.28,183.9,0.72,183.9,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00495,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.9,41.9,1010
2015-01-10,2014,4,15,10,260.43,0.62,5,Dry,29,5,4,2,33,73,0.28,187.4,0.72,187.4,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000462,0.127,0.00502,1,0.196,0.322,0.0128,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1020
2015-01-11,2014,4,15,11,265.07,0.61,5,Dry,29,5,4,2,33,73,0.28,192.1,0.72,192.1,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000478,0.129,0.0051,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2015-01-12,2014,4,15,12,269.72,0.61,5,Dry,29,5,4,2,33,73,0.27,196.7,0.73,196.7,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000494,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
2015-01-13,2014,4,15,13,274.37,0.6,5,Dry,29,5,4,2,33,73,0.27,201.4,0.73,201.4,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0129,0.000511,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.9,45.9,45.9,1100
2015-01-14,2014,4,16,14,280.11,0.59,5,Dry,29,5,4,2,33,73,0.26,207.1,0.74,207.1,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.00053,0.135,0.00538,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
2015-01-15,2014,4,16,15,286.4,0.58,5,Dry,29,5,4,2,33,73,0.26,213.4,0.74,213.4,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000552,0.138,0.00549,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2015-01-16,2014,4,16,16,293.24,0.57,5,Dry,29,5,4,2,33,73,0.25,220.2,0.75,220.2,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000576,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2015-01-17,2014,4,16,17,301.17,0.56,5,Dry,29,5,4,2,33,73,0.24,228.2,0.76,228.2,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000604,0.145,0.00576,2,0.0965,0.241,0.00961,24.9,0.922,0.97,0.895,25.6,24.9,49.8,1190
2015-01-18,2014,4,16,18,309.1,0.55,5,Dry,29,5,4,2,33,73,0.24,236.1,0.76,236.1,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000631,0.148,0.00591,2,0.102,0.25,0.00998,24.8,0.925,0.97,0.897,26.6,25.8,51.5,1240
2015-01-19,2014,4,16,19,317.03,0.54,5,Dry,29,5,4,2,33,73,0.23,244,0.77,244,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000659,0.152,0.00606,2,0.107,0.259,0.0103,24.8,0.927,0.97,0.9,27.5,26.6,53.3,1280
2015-01-20,2014,4,16,20,325.5,0.53,5,Dry,29,5,4,2,33,73,0.22,252.5,0.78,252.5,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0182,0.000728,0.156,0.00626,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.6,55.2,1320
2015-01-21,2014,4,17,21,335.07,0.52,5,Dry,29,5,4,2,33,73,0.22,262.1,0.78,262.1,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0227,0.000911,0.164,0.00659,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2015-01-22,2014,4,17,22,343,0.51,5,Dry,29,5,4,2,33,73,0.21,270,0.79,270,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0264,0.00106,0.171,0.00686,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59,1420
2015-01-23,2014,4,17,23,352.57,0.5,5,Dry,29,5,4,2,33,73,0.21,279.6,0.79,279.6,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.031,0.00125,0.179,0.00719,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.5,30.5,61,1460
2015-01-24,2014,4,17,24,359.41,0.49,5,Dry,29,5,4,2,33,73,0.2,286.4,0.8,286.4,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0342,0.00138,0.184,0.00743,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.3,62.5,1500
2015-01-25,2014,4,17,25,366.79,0.48,5,Dry,29,5,4,2,33,73,0.2,293.8,0.8,293.8,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0377,0.00152,0.19,0.00768,2,0.141,0.331,0.0134,24.4,0.939,0.97,0.911,33,32.1,64.1,1540
2015-01-26,2014,4,17,26,375.82,0.48,5,Dry,29,5,4,2,33,73,0.19,302.8,0.81,302.8,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0419,0.0017,0.198,0.008,2,0.147,0.345,0.0139,24.4,0.941,0.97,0.912,34,33,66.1,1590
2015-01-27,2014,4,17,27,387.03,0.47,5,Dry,29,5,4,2,33,73,0.19,314,0.81,314,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0472,0.00191,0.207,0.00839,2,0.154,0.361,0.0147,24.3,0.942,0.97,0.914,35.3,34.2,68.4,1640
2015-01-28,2014,4,18,28,399.88,0.45,5,Dry,29,5,4,2,33,73,0.18,326.9,0.82,326.9,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0533,0.00217,0.218,0.00885,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.1,1710
2015-01-29,2014,4,18,29,413.82,0.44,5,Dry,29,5,4,2,33,73,0.18,340.8,0.82,340.8,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.0599,0.00244,0.229,0.00934,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.92,38.2,37.1,74.3,1780
2015-01-30,2014,4,18,30,429.41,0.43,5,Dry,29,5,4,2,33,73,0.17,356.4,0.83,356.4,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.175,0.0672,0.00275,0.242,0.00989,2,0.183,0.425,0.0174,24,0.949,0.976,0.926,39.9,38.9,77.8,1870
2015-01-31,2014,4,18,31,447.73,0.42,5,Dry,29,5,4,2,33,73,0.16,374.7,0.84,374.7,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.0759,0.00311,0.257,0.0105,2,0.195,0.453,0.0186,23.9,0.952,0.98,0.933,41.9,41,82,1970
2015-02-01,2014,5,18,32,467.15,0.4,5,Dry,31,6,4,3,41,85,0.18,382.1,0.82,382.1,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0794,0.00327,0.264,0.0109,2,0.2,0.465,0.0191,23.8,0.953,0.98,0.934,42.5,41.7,83.4,2000
2015-02-02,2014,5,18,33,487.65,0.39,5,Dry,31,6,4,3,41,85,0.17,402.6,0.83,402.6,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.0891,0.00368,0.281,0.0116,2,0.214,0.495,0.0205,23.7,0.955,0.98,0.936,44.7,43.8,87.6,2100
2015-02-03,2014,5,18,34,505.97,0.37,5,Dry,31,6,4,3,41,85,0.17,421,0.83,421,0,0,0,0,-3,3,31,6,4,0,44,462,990,965.9,24.1,0.199,0.0977,0.00405,0.296,0.0123,2,0.227,0.523,0.0217,23.6,0.956,0.98,0.937,46.6,45.7,91.3,2190
2015-02-04,2014,5,19,35,525.39,0.36,5,Dry,31,6,4,3,41,85,0.16,440.4,0.84,440.4,0,0,0,0,-3,3,31,6,4,0,44,481,990,966,24,0.205,0.107,0.00445,0.312,0.013,2,0.24,0.552,0.023,23.5,0.958,0.98,0.938,48.6,47.6,95.2,2280
2015-02-05,2014,5,19,36,545.9,0.35,5,Dry,31,6,4,3,41,85,0.16,460.9,0.84,460.9,0,0,0,0,-3,3,31,6,4,0,44,502,990,966.1,23.9,0.213,0.117,0.00487,0.329,0.0137,2,0.254,0.583,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2015-02-06,2014,5,19,37,565.31,0.34,5,Dry,31,6,4,3,41,85,0.15,480.3,0.85,480.3,0,0,0,0,-3,3,31,6,4,0,44,521,990,966.1,23.9,0.223,0.126,0.00527,0.348,0.0146,2,0.267,0.615,0.0258,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
2015-02-07,2014,5,19,38,586.91,0.32,5,Dry,31,6,4,3,41,85,0.14,501.9,0.85,501.9,0,0,0,0,-3,3,31,6,4,0,44,543,990,966.2,23.8,0.235,0.136,0.00574,0.371,0.0156,3,0.168,0.54,0.0227,23.2,0.946,0.97,0.918,36.1,35,105,2520
2015-02-08,2014,5,19,39,611.79,0.31,5,Dry,31,6,4,3,41,85,0.14,526.8,0.86,526.8,0,0,0,0,-3,3,31,6,4,0,44,568,990,966.3,23.7,0.249,0.153,0.00646,0.402,0.017,3,0.18,0.582,0.0246,23.1,0.949,0.971,0.921,37.7,36.6,110,2640
2015-02-09,2014,5,19,40,637.77,0.3,5,Dry,31,6,4,3,41,85,0.13,552.8,0.87,552.8,0,0,0,0,-3,3,31,6,4,0,44,594,990,966.5,23.5,0.264,0.17,0.00723,0.434,0.0184,3,0.191,0.625,0.0266,22.9,0.951,0.975,0.927,39.4,38.4,115,2760
2015-02-10,2014,5,19,41,660.47,0.29,5,Dry,31,6,4,3,41,85,0.13,575.5,0.87,575.5,0,0,0,0,-3,3,31,6,4,0,44,616,990,966.5,23.5,0.277,0.185,0.0079,0.462,0.0197,3,0.201,0.664,0.0283,22.8,0.953,0.978,0.932,40.9,39.9,120,2880
2015-02-11,2014,5,20,42,682.07,0.28,5,Dry,31,6,4,3,41,85,0.13,597.1,0.88,597.1,0,0,0,0,-3,3,31,6,4,0,44,638,990,966.6,23.4,0.289,0.2,0.00855,0.489,0.0209,3,0.211,0.7,0.03,22.7,0.954,0.98,0.935,42.2,41.4,124,2980
2015-02-12,2014,5,20,43,705.31,0.27,5,Dry,31,6,4,3,41,85,0.12,620.3,0.88,620.3,0,0,0,0,-3,3,31,6,4,0,44,661,990,966.7,23.3,0.302,0.215,0.00925,0.518,0.0222,3,0.222,0.739,0.0318,22.5,0.955,0.98,0.936,43.7,42.8,128,3080
2015-02-13,2014,5,20,44,728,0.26,5,Dry,31,6,4,3,41,85,0.12,643,0.88,643,0,0,0,0,-3,3,31,6,4,0,44,684,990,966.8,23.2,0.315,0.231,0.00994,0.546,0.0235,3,0.232,0.778,0.0335,22.4,0.956,0.98,0.937,45,44.1,132,3180
2015-02-14,2014,5,20,45,747.42,0.25,5,Dry,31,6,4,3,41,85,0.11,662.4,0.89,662.4,0,0,0,0,-3,3,31,6,4,0,44,703,990,966.9,23.1,0.326,0.243,0.0105,0.57,0.0247,3,0.241,0.81,0.0351,22.3,0.957,0.98,0.938,46.2,45.3,136,3260
2015-02-15,2014,5,20,46,770.11,0.24,5,Dry,31,6,4,3,41,85,0.11,685.1,0.89,685.1,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2015-02-16,2014,5,20,47,781.41,0.23,5,Dry,31,6,4,3,41,85,0.11,696.4,0.89,696.4,0,0,0,0,-3,3,31,6,4,0,44,737,990,967,23,0.346,0.266,0.0116,0.612,0.0266,3,0.256,0.868,0.0378,22.1,0.957,0.98,0.938,48.2,47.2,142,3400
2015-02-17,2014,5,20,48,797.71,0.22,5,Dry,31,6,4,3,41,85,0.11,712.7,0.89,712.7,0,0,0,0,-3,3,31,6,4,0,44,754,990,967.1,22.9,0.355,0.277,0.0121,0.632,0.0276,3,0.263,0.895,0.0391,22,0.957,0.98,0.938,49.1,48.1,144,3460
2015-02-18,2014,5,21,49,812.81,0.22,5,Dry,31,6,4,3,41,85,0.1,727.8,0.9,727.8,0,0,0,0,-3,3,31,6,4,0,44,769,990,967.2,22.8,0.363,0.287,0.0126,0.651,0.0285,3,0.27,0.921,0.0403,21.9,0.957,0.98,0.938,49.9,48.2,145,3470
2015-02-19,2014,5,21,50,829.09,0.21,5,Dry,31,6,4,3,41,85,0.1,744.1,0.9,744.1,0,0,0,0,-3,3,31,6,4,0,44,785,990,967.2,22.8,0.374,0.298,0.0131,0.672,0.0295,3,0.277,0.949,0.0417,21.8,0.957,0.98,0.938,50.8,48.2,145,3470
2015-02-20,2014,5,21,51,842.44,0.21,5,Dry,31,6,4,3,41,85,0.1,757.4,0.9,757.4,0,0,0,0,-3,3,31,6,4,0,44,798,990,967.3,22.7,0.386,0.306,0.0134,0.691,0.0304,3,0.282,0.973,0.0428,21.8,0.957,0.98,0.938,51.5,48.2,145,3470
2015-02-21,2014,5,21,52,856.32,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,751.3,0.88,751.3,0,0,0,0,-4,4,36,6,5,0,58,798,990,967.3,22.7,0.386,0.303,0.0133,0.688,0.0304,3,0.28,0.969,0.0427,21.7,0.957,0.98,0.938,51,48.2,145,3470
2015-02-22,2014,5,21,53,870.69,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,765.7,0.88,765.7,0,0,0,0,-4,4,36,6,5,0,58,813,990,967.4,22.6,0.399,0.31,0.0137,0.709,0.0313,3,0.284,0.993,0.0439,21.6,0.956,0.98,0.937,51.8,48.2,145,3470
2015-02-23,2014,5,21,54,881.22,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,776.2,0.88,776.2,0,0,0,0,-4,4,36,6,5,0,58,823,990,967.4,22.6,0.409,0.315,0.0139,0.723,0.032,3,0.287,1.01,0.0447,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
2015-02-24,2014,5,21,55,891.97,0.19,4,Mod_Dry,36,6,5,4,54,105,0.12,787,0.88,787,0,0,0,0,-4,4,36,6,5,0,58,834,990,967.5,22.5,0.418,0.32,0.0142,0.738,0.0328,4,0.208,0.946,0.042,21.6,0.953,0.975,0.929,39.7,38.7,155,3720
2015-02-25,2014,5,22,56,898.51,0.19,4,Mod_Dry,36,6,5,4,54,105,0.12,793.5,0.88,793.5,0,0,0,0,-4,4,36,6,5,0,58,841,990,967.5,22.5,0.424,0.323,0.0144,0.747,0.0332,4,0.21,0.958,0.0426,21.5,0.953,0.976,0.93,40,39,156,3740
2015-02-26,2014,5,22,57,900.71,0.19,4,Mod_Dry,36,6,5,4,54,105,0.12,795.7,0.88,795.7,0,0,0,0,-4,4,36,6,5,0,58,843,990,967.5,22.5,0.426,0.324,0.0144,0.751,0.0334,4,0.211,0.962,0.0427,21.5,0.953,0.976,0.93,40,39.1,156,3750
2015-02-27,2014,5,22,58,902.91,0.19,4,Mod_Dry,36,6,5,4,54,105,0.12,797.9,0.88,797.9,0,0,0,0,-4,4,36,6,5,0,58,845,990,967.5,22.5,0.428,0.325,0.0145,0.754,0.0335,4,0.212,0.965,0.0429,21.5,0.953,0.976,0.931,40.1,39.2,157,3760
2015-02-28,2014,5,22,59,905.13,0.19,4,Mod_Dry,36,6,5,4,54,105,0.12,800.1,0.88,800.1,0,0,0,0,-4,4,36,6,5,0,58,847,990,967.5,22.5,0.43,0.326,0.0145,0.757,0.0337,4,0.213,0.969,0.0431,21.5,0.953,0.977,0.931,40.2,39.3,157,3770
2015-03-01,2014,6,22,60,907.35,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,778.4,0.86,778.4,0,0,0,0,-6,6,41,8,7,0,73,834,990,967.5,22.5,0.419,0.316,0.0141,0.734,0.0327,3,0.288,1.02,0.0455,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
2015-03-02,2014,6,22,61,909.58,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,780.6,0.86,780.6,0,0,0,0,-6,6,41,8,7,0,73,837,990,967.5,22.5,0.421,0.317,0.0141,0.738,0.0328,3,0.288,1.03,0.0457,21.4,0.956,0.98,0.937,52.3,48.2,145,3470
2015-03-03,2014,6,22,62,911.81,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,782.8,0.86,782.8,0,0,0,0,-6,6,41,8,7,0,73,839,990,967.5,22.5,0.423,0.318,0.0142,0.741,0.033,4,0.207,0.947,0.0422,21.5,0.953,0.975,0.928,39.3,38.3,153,3680
2015-03-04,2014,6,23,63,909.58,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,780.6,0.86,780.6,0,0,0,0,-6,6,41,8,7,0,73,837,990,967.5,22.5,0.421,0.317,0.0141,0.738,0.0328,3,0.288,1.03,0.0457,21.4,0.956,0.98,0.937,52.3,48.2,145,3470
2015-03-05,2014,6,23,64,907.35,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,778.4,0.86,778.4,0,0,0,0,-6,6,41,8,7,0,73,834,990,967.5,22.5,0.419,0.316,0.0141,0.734,0.0327,3,0.288,1.02,0.0455,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
2015-03-06,2014,6,23,65,905.13,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,776.1,0.86,776.1,0,0,0,0,-6,6,41,8,7,0,73,832,990,967.5,22.5,0.417,0.315,0.014,0.731,0.0325,3,0.287,1.02,0.0453,21.5,0.956,0.98,0.937,52.1,48.2,145,3470
2015-03-07,2014,6,23,66,902.91,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,773.9,0.86,773.9,0,0,0,0,-6,6,41,8,7,0,73,830,990,967.5,22.5,0.415,0.314,0.0139,0.728,0.0324,3,0.286,1.01,0.0451,21.5,0.956,0.98,0.937,51.9,48.2,145,3470
2015-03-08,2014,6,23,67,900.71,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,771.7,0.86,771.7,0,0,0,0,-6,6,41,8,7,0,73,828,990,967.5,22.5,0.413,0.313,0.0139,0.725,0.0322,3,0.286,1.01,0.0449,21.5,0.956,0.98,0.937,51.8,48.2,145,3470
2015-03-09,2014,6,23,68,898.51,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,769.5,0.86,769.5,0,0,0,0,-6,6,41,8,7,0,73,826,990,967.5,22.5,0.411,0.311,0.0138,0.722,0.0321,3,0.285,1.01,0.0448,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
2015-03-10,2014,6,23,69,896.32,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,767.3,0.86,767.3,0,0,0,0,-6,6,41,8,7,0,73,823,990,967.5,22.5,0.409,0.31,0.0138,0.719,0.0319,3,0.285,1,0.0446,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
2015-03-11,2014,6,24,70,894.14,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,765.1,0.86,765.1,0,0,0,0,-6,6,41,8,7,0,73,821,990,967.5,22.5,0.407,0.309,0.0137,0.716,0.0318,3,0.284,1,0.0444,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
2015-03-12,2014,6,24,71,891.97,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,763,0.85,763,0,0,0,0,-6,6,41,8,7,0,73,819,990,967.5,22.5,0.405,0.308,0.0137,0.713,0.0316,3,0.283,0.996,0.0442,21.5,0.956,0.98,0.937,51.4,48.2,145,3470
2015-03-13,2014,6,24,72,889.8,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,760.8,0.85,760.8,0,0,0,0,-6,6,41,8,7,0,73,817,990,967.5,22.5,0.403,0.307,0.0136,0.71,0.0315,3,0.283,0.993,0.044,21.5,0.957,0.98,0.937,51.3,48.2,145,3470
2015-03-14,2014,6,24,73,891.97,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,763,0.85,763,0,0,0,0,-6,6,41,8,7,0,73,819,990,967.5,22.5,0.405,0.308,0.0137,0.713,0.0316,3,0.283,0.996,0.0442,21.5,0.956,0.98,0.937,51.4,48.2,145,3470
2015-03-15,2014,6,24,74,894.14,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,765.1,0.86,765.1,0,0,0,0,-6,6,41,8,7,0,73,821,990,967.5,22.5,0.407,0.309,0.0137,0.716,0.0318,3,0.284,1,0.0444,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
2015-03-16,2014,6,24,75,896.32,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,767.3,0.86,767.3,0,0,0,0,-6,6,41,8,7,0,73,823,990,967.5,22.5,0.409,0.31,0.0138,0.719,0.0319,3,0.285,1,0.0446,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
2015-03-17,2014,6,24,76,902.91,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,773.9,0.86,773.9,0,0,0,0,-6,6,41,8,7,0,73,830,990,967.5,22.5,0.415,0.314,0.0139,0.728,0.0324,3,0.286,1.01,0.0451,21.5,0.956,0.98,0.937,51.9,48.2,145,3470
2015-03-18,2014,6,25,77,909.58,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,780.6,0.86,780.6,0,0,0,0,-6,6,41,8,7,0,73,837,990,967.5,22.5,0.421,0.317,0.0141,0.738,0.0328,3,0.288,1.03,0.0457,21.4,0.956,0.98,0.937,52.3,48.2,145,3470
2015-03-19,2014,6,25,78,920.83,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,791.8,0.86,791.8,0,0,0,0,-6,6,41,8,7,0,73,848,990,967.6,22.4,0.431,0.322,0.0144,0.753,0.0336,4,0.21,0.963,0.043,21.5,0.953,0.975,0.929,39.7,38.7,155,3720
2015-03-20,2014,6,25,79,936.88,0.18,4,Mod_Dry,41,8,7,6,67,129,0.14,807.9,0.86,807.9,0,0,0,0,-6,6,41,8,7,0,73,864,990,967.6,22.4,0.446,0.33,0.0148,0.776,0.0347,4,0.215,0.991,0.0443,21.4,0.953,0.977,0.931,40.3,39.4,158,3780
2015-03-21,2014,6,25,80,953.27,0.18,5,Dry,36,8,6,4,53,107,0.11,846.3,0.89,846.3,0,0,0,0,-4,4,36,8,6,0,57,896,990,967.7,22.3,0.475,0.349,0.0156,0.824,0.037,4,0.228,1.05,0.0472,21.2,0.954,0.98,0.935,42.1,41.2,165,3960
2015-03-22,2014,6,25,81,965.16,0.17,5,Dry,36,8,6,4,53,107,0.11,858.2,0.89,858.2,0,0,0,0,-4,4,36,8,6,0,57,908,990,967.8,22.2,0.486,0.354,0.0159,0.841,0.0378,4,0.232,1.07,0.0482,21.2,0.955,0.98,0.936,42.5,41.7,167,4000
2015-03-23,2014,6,25,82,982.08,0.17,5,Dry,36,8,6,4,53,107,0.11,875.1,0.89,875.1,0,0,0,0,-4,4,36,8,6,0,57,925,990,967.8,22.2,0.502,0.363,0.0164,0.864,0.039,4,0.238,1.1,0.0497,21.1,0.955,0.98,0.936,43.2,42.3,169,4060
2015-03-24,2014,6,25,83,1004.3,0.16,5,Dry,36,8,6,4,53,107,0.11,897.3,0.89,897.3,0,0,0,0,-4,4,36,8,6,0,57,947,990,967.9,22.1,0.522,0.373,0.0169,0.895,0.0405,4,0.245,1.14,0.0516,20.9,0.956,0.98,0.936,44,43.1,173,4140
2015-03-25,2014,6,26,84,1026.9,0.16,5,Dry,36,8,6,4,53,107,0.1,919.9,0.9,919.9,0,0,0,0,-4,4,36,8,6,0,57,970,990,968,22,0.543,0.384,0.0175,0.927,0.0421,4,0.253,1.18,0.0536,20.8,0.956,0.98,0.936,44.9,44,176,4220
2015-03-26,2014,6,26,85,1044.8,0.15,5,Dry,36,8,6,4,53,107,0.1,937.8,0.9,937.8,0,0,0,0,-4,4,36,8,6,0,57,988,990,968,22,0.559,0.393,0.0179,0.952,0.0434,4,0.259,1.21,0.0551,20.7,0.956,0.98,0.937,45.6,44.7,179,4290
2015-03-27,2014,6,26,86,1052.5,0.15,5,Dry,36,8,6,4,53,107,0.1,945.5,0.9,945.5,0,0,0,0,-4,4,36,8,6,0,57,996,990,968.1,21.9,0.566,0.397,0.0181,0.963,0.0439,4,0.262,1.22,0.0558,20.7,0.956,0.98,0.937,45.9,45,180,4320
2015-03-28,2014,6,26,87,1060.3,0.15,5,Dry,36,8,6,4,53,107,0.1,953.3,0.9,953.3,0,0,0,0,-4,4,36,8,6,0,57,1000,990,968.1,21.9,0.573,0.4,0.0183,0.974,0.0444,4,0.264,1.24,0.0565,20.7,0.956,0.98,0.937,46.2,45.3,181,4340
2015-03-29,2014,6,26,88,1062.9,0.15,5,Dry,36,8,6,4,53,107,0.1,955.9,0.9,955.9,0,0,0,0,-4,4,36,8,6,0,57,1010,990,968.1,21.9,0.576,0.402,0.0183,0.977,0.0446,4,0.265,1.24,0.0567,20.7,0.956,0.98,0.937,46.3,45.3,181,4350
2015-03-30,2014,6,26,89,1060.3,0.15,5,Dry,36,8,6,4,53,107,0.1,953.3,0.9,953.3,0,0,0,0,-4,4,36,8,6,0,57,1000,990,968.1,21.9,0.573,0.4,0.0183,0.974,0.0444,4,0.264,1.24,0.0565,20.7,0.956,0.98,0.937,46.2,45.3,181,4340
2015-03-31,2014,6,26,90,1057.7,0.15,5,Dry,36,8,6,4,53,107,0.1,950.7,0.9,950.7,0,0,0,0,-4,4,36,8,6,0,57,1000,990,968.1,21.9,0.571,0.399,0.0182,0.97,0.0443,4,0.263,1.23,0.0563,20.7,0.956,0.98,0.937,46.1,45.2,181,4340
2015-04-01,2014,7,27,91,1055.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.14,907.1,0.86,907.1,0,0,0,0,-10,10,45,11,10,0,82,973,990,968.1,21.9,0.546,0.378,0.0172,0.924,0.0421,4,0.249,1.17,0.0535,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
2015-04-02,2014,7,27,92,1047.4,0.15,4,Mod_Dry,45,11,10,10,72,148,0.14,899.4,0.86,899.4,0,0,0,0,-10,10,45,11,10,0,82,965,990,968,22,0.539,0.374,0.0171,0.913,0.0416,4,0.246,1.16,0.0528,20.8,0.955,0.98,0.936,43.8,42.9,172,4120
2015-04-03,2014,7,27,93,1039.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.14,891.6,0.86,891.6,0,0,0,0,-10,10,45,11,10,0,82,958,990,968,22,0.532,0.371,0.0169,0.902,0.0411,4,0.243,1.15,0.0521,20.8,0.955,0.98,0.936,43.5,42.6,171,4090
2015-04-04,2014,7,27,94,1032,0.16,4,Mod_Dry,45,11,10,10,72,148,0.14,884,0.86,884,0,0,0,0,-10,10,45,11,10,0,82,950,990,968,22,0.525,0.367,0.0167,0.891,0.0405,4,0.241,1.13,0.0515,20.9,0.955,0.98,0.936,43.2,42.3,169,4060
2015-04-05,2014,7,27,95,1019.3,0.16,4,Mod_Dry,45,11,10,10,72,148,0.14,871.3,0.85,871.3,0,0,0,0,-10,10,45,11,10,0,82,937,990,968,22,0.513,0.361,0.0164,0.874,0.0396,4,0.237,1.11,0.0504,20.9,0.955,0.98,0.936,42.7,41.8,167,4020
2015-04-06,2014,7,27,96,1006.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.15,858.8,0.85,858.8,0,0,0,0,-10,10,45,11,10,0,82,925,990,967.9,22.1,0.501,0.355,0.0161,0.856,0.0388,4,0.232,1.09,0.0493,21,0.954,0.98,0.935,42.2,41.3,165,3970
2015-04-07,2014,7,27,97,994.34,0.16,4,Mod_Dry,45,11,10,10,72,148,0.15,846.3,0.85,846.3,0,0,0,0,-10,10,45,11,10,0,82,912,990,967.9,22.1,0.49,0.349,0.0158,0.839,0.0379,4,0.228,1.07,0.0482,21.1,0.954,0.98,0.935,41.7,40.8,163,3920
2015-04-08,2014,7,28,98,982.08,0.17,4,Mod_Dry,45,11,10,10,72,148,0.15,834.1,0.85,834.1,0,0,0,0,-10,10,45,11,10,0,82,900,990,967.8,22.2,0.479,0.343,0.0155,0.822,0.0371,4,0.224,1.05,0.0472,21.1,0.954,0.979,0.934,41.2,40.3,161,3870
2015-04-09,2014,7,28,99,974.79,0.17,4,Mod_Dry,45,11,10,10,72,148,0.15,826.8,0.85,826.8,0,0,0,0,-10,10,45,11,10,0,82,893,990,967.8,22.2,0.472,0.339,0.0153,0.811,0.0365,4,0.222,1.03,0.0465,21.2,0.954,0.978,0.933,40.9,40,160,3840
2015-04-10,2014,7,28,100,967.56,0.17,4,Mod_Dry,45,11,10,10,72,148,0.15,819.6,0.85,819.6,0,0,0,0,-10,10,45,11,10,0,82,886,990,967.8,22.2,0.466,0.336,0.0151,0.801,0.036,4,0.219,1.02,0.0459,21.2,0.954,0.977,0.932,40.6,39.7,159,3810
2015-04-11,2014,7,28,101,960.39,0.17,5,Dry,40,10,8,5,62,125,0.13,835.4,0.87,835.4,0,0,0,0,-5,5,40,10,8,0,67,893,990,967.7,22.3,0.473,0.343,0.0154,0.816,0.0367,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.5,40.6,162,3900
2015-04-12,2014,7,28,102,958.01,0.18,5,Dry,40,10,8,5,62,125,0.13,833,0.87,833,0,0,0,0,-5,5,40,10,8,0,67,891,990,967.7,22.3,0.471,0.342,0.0154,0.813,0.0365,4,0.224,1.04,0.0465,21.2,0.954,0.979,0.934,41.4,40.5,162,3890
2015-04-13,2014,7,28,103,960.39,0.17,5,Dry,40,10,8,5,62,125,0.13,835.4,0.87,835.4,0,0,0,0,-5,5,40,10,8,0,67,893,990,967.7,22.3,0.473,0.343,0.0154,0.816,0.0367,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.5,40.6,162,3900
2015-04-14,2014,7,28,104,967.56,0.17,5,Dry,40,10,8,5,62,125,0.13,842.6,0.87,842.6,0,0,0,0,-5,5,40,10,8,0,67,901,990,967.8,22.2,0.479,0.347,0.0156,0.826,0.0372,4,0.227,1.05,0.0474,21.2,0.954,0.98,0.935,41.7,40.9,164,3930
2015-04-15,2014,7,29,105,974.79,0.17,5,Dry,40,10,8,5,62,125,0.13,849.8,0.87,849.8,0,0,0,0,-5,5,40,10,8,0,67,908,990,967.8,22.2,0.486,0.35,0.0158,0.836,0.0377,4,0.229,1.07,0.048,21.1,0.954,0.98,0.935,42,41.2,165,3950
2015-04-16,2014,7,29,106,982.08,0.17,5,Dry,40,10,8,5,62,125,0.13,857.1,0.87,857.1,0,0,0,0,-5,5,40,10,8,0,67,915,990,967.8,22.2,0.493,0.354,0.016,0.846,0.0382,4,0.232,1.08,0.0486,21.1,0.955,0.98,0.935,42.3,41.5,166,3980
2015-04-17,2014,7,29,107,994.34,0.16,5,Dry,40,10,8,5,62,125,0.13,869.3,0.87,869.3,0,0,0,0,-5,5,40,10,8,0,67,927,990,967.9,22.1,0.504,0.36,0.0163,0.864,0.039,4,0.236,1.1,0.0497,21,0.955,0.98,0.936,42.8,41.9,168,4030
2015-04-18,2014,7,29,108,1011.8,0.16,5,Dry,40,10,8,5,62,125,0.12,886.8,0.88,886.8,0,0,0,0,-5,5,40,10,8,0,67,945,990,967.9,22.1,0.52,0.368,0.0167,0.888,0.0402,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.5,42.6,170,4090
2015-04-19,2014,7,29,109,1029.4,0.16,5,Dry,40,10,8,5,62,125,0.12,904.4,0.88,904.4,0,0,0,0,-5,5,40,10,8,0,67,962,990,968,22,0.536,0.377,0.0171,0.913,0.0415,4,0.248,1.16,0.0527,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
2015-04-20,2014,7,29,110,1047.4,0.15,5,Dry,40,10,8,5,62,125,0.12,922.4,0.88,922.4,0,0,0,0,-5,5,40,10,8,0,67,980,990,968,22,0.552,0.385,0.0176,0.938,0.0427,4,0.254,1.19,0.0543,20.8,0.956,0.98,0.936,44.9,44,176,4220
2015-04-21,2014,7,29,111,1065.5,0.15,5,Dry,40,10,8,5,62,125,0.12,940.5,0.88,940.5,0,0,0,0,-5,5,40,10,8,0,67,999,990,968.1,21.9,0.569,0.394,0.018,0.963,0.044,4,0.26,1.22,0.0559,20.7,0.956,0.98,0.936,45.5,44.6,179,4290
2015-04-22,2014,7,30,112,1084,0.14,5,Dry,40,10,8,5,62,125,0.12,959,0.89,959,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.586,0.403,0.0185,0.989,0.0453,4,0.266,1.26,0.0575,20.6,0.956,0.98,0.936,46.2,45.3,181,4350
2015-04-23,2014,7,30,113,1102.7,0.14,5,Dry,40,10,8,5,62,125,0.11,977.6,0.89,977.6,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.604,0.412,0.0189,1.02,0.0467,4,0.272,1.29,0.0592,20.5,0.956,0.98,0.936,46.9,46,184,4420
2015-04-24,2014,7,30,114,1116.1,0.14,5,Dry,40,10,8,5,62,125,0.11,991.1,0.89,991.1,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.624,0.419,0.0193,1.04,0.048,4,0.277,1.32,0.0607,20.4,0.956,0.98,0.937,47.4,46.5,186,4460
2015-04-25,2014,7,30,115,1129.7,0.14,5,Dry,40,10,8,5,62,125,0.11,1005,0.89,1005,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.644,0.434,0.02,1.08,0.0497,4,0.281,1.36,0.0626,20.3,0.956,0.98,0.936,47.9,46.9,188,4500
2015-04-26,2014,7,30,116,1137.9,0.13,5,Dry,40,10,8,5,62,125,0.11,1013,0.89,1013,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.656,0.452,0.0209,1.11,0.0511,4,0.283,1.39,0.0642,20.3,0.955,0.98,0.936,48.1,47.2,189,4530
2015-04-27,2014,7,30,117,1140.7,0.13,5,Dry,40,10,8,5,62,125,0.11,1016,0.89,1016,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.66,0.458,0.0212,1.12,0.0516,4,0.283,1.4,0.0647,20.3,0.955,0.98,0.936,48.2,47.2,189,4530
2015-04-28,2014,7,30,118,1137.9,0.13,5,Dry,40,10,8,5,62,125,0.11,1013,0.89,1013,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.656,0.452,0.0209,1.11,0.0511,4,0.283,1.39,0.0642,20.3,0.955,0.98,0.936,48.1,47.2,189,4530
2015-04-29,2014,7,31,119,1129.7,0.14,5,Dry,40,10,8,5,62,125,0.11,1005,0.89,1005,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.644,0.434,0.02,1.08,0.0497,4,0.281,1.36,0.0626,20.3,0.956,0.98,0.936,47.9,46.9,188,4500
2015-04-30,2014,7,31,120,1121.5,0.14,5,Dry,40,10,8,5,62,125,0.11,996.5,0.89,996.5,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.632,0.421,0.0194,1.05,0.0485,4,0.279,1.33,0.0613,20.4,0.956,0.98,0.937,47.6,46.6,187,4480
2015-05-01,2014,8,31,121,1108,0.14,5,Dry,42,9,8,6,82,147,0.13,961,0.87,961,0,0,0,0,-6,6,42,9,8,0,88,1020,990,968.2,21.8,0.589,0.404,0.0186,0.993,0.0456,4,0.267,1.26,0.0579,20.5,0.955,0.98,0.936,46.2,45.2,181,4340
2015-05-02,2014,8,31,122,1094.6,0.14,5,Dry,42,9,8,6,82,147,0.13,947.6,0.87,947.6,0,0,0,0,-6,6,42,9,8,0,88,1010,990,968.2,21.8,0.576,0.398,0.0182,0.974,0.0447,4,0.262,1.24,0.0567,20.6,0.955,0.98,0.936,45.7,44.7,179,4300
2015-05-03,2014,8,31,123,1076.1,0.15,5,Dry,42,9,8,6,82,147,0.14,929.1,0.86,929.1,0,0,0,0,-6,6,42,9,8,0,88,988,990,968.1,21.9,0.559,0.389,0.0178,0.948,0.0434,4,0.256,1.2,0.0551,20.7,0.955,0.98,0.936,45,44.1,176,4230
2015-05-04,2014,8,31,124,1057.7,0.15,5,Dry,42,9,8,6,82,147,0.14,910.7,0.86,910.7,0,0,0,0,-6,6,42,9,8,0,88,970,990,968.1,21.9,0.543,0.38,0.0173,0.922,0.0421,4,0.25,1.17,0.0535,20.7,0.955,0.98,0.936,44.3,43.4,173,4160
2015-05-05,2014,8,31,125,1039.7,0.15,5,Dry,42,9,8,6,82,147,0.14,892.6,0.86,892.6,0,0,0,0,-6,6,42,9,8,0,88,952,990,968,22,0.526,0.371,0.0169,0.897,0.0408,4,0.244,1.14,0.0519,20.8,0.955,0.98,0.936,43.6,42.7,171,4100
2015-05-06,2014,8,32,126,1021.8,0.16,5,Dry,42,9,8,6,82,147,0.14,874.8,0.86,874.8,0,0,0,0,-6,6,42,9,8,0,88,934,990,968,22,0.51,0.362,0.0164,0.872,0.0396,4,0.238,1.11,0.0504,20.9,0.955,0.98,0.936,42.8,42,168,4030
2015-05-07,2014,8,32,127,999.29,0.16,5,Dry,42,9,8,6,82,147,0.15,852.3,0.85,852.3,0,0,0,0,-6,6,42,9,8,0,88,911,990,967.9,22.1,0.489,0.352,0.0159,0.841,0.038,4,0.23,1.07,0.0484,21,0.954,0.98,0.935,41.9,41.1,164,3950
2015-05-08,2014,8,32,128,982.08,0.17,5,Dry,42,9,8,6,82,147,0.15,835.1,0.85,835.1,0,0,0,0,-6,6,42,9,8,0,88,894,990,967.8,22.2,0.473,0.343,0.0155,0.817,0.0368,4,0.224,1.04,0.0469,21.1,0.954,0.979,0.934,41.3,40.4,162,3880
2015-05-09,2014,8,32,129,960.39,0.17,5,Dry,42,9,8,6,82,147,0.15,813.4,0.85,813.4,0,0,0,0,-6,6,42,9,8,0,88,872,990,967.7,22.3,0.454,0.333,0.0149,0.786,0.0353,4,0.217,1,0.0451,21.3,0.953,0.977,0.931,40.4,39.5,158,3790
2015-05-10,2014,8,32,130,939.2,0.18,5,Dry,42,9,8,6,82,147,0.16,792.2,0.84,792.2,0,0,0,0,-6,6,42,9,8,0,88,851,990,967.7,22.3,0.434,0.322,0.0144,0.757,0.0339,4,0.21,0.966,0.0433,21.4,0.953,0.975,0.929,39.6,38.6,154,3700
2015-05-11,2014,8,32,131,923.1,0.19,5,Dry,42,9,8,6,82,147,0.16,776.1,0.84,776.1,0,0,0,0,-6,6,42,9,8,0,88,835,990,967.6,22.4,0.419,0.315,0.014,0.734,0.0328,3,0.287,1.02,0.0456,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2015-05-12,2014,8,32,132,907.35,0.19,5,Dry,42,9,8,6,82,147,0.16,760.4,0.84,760.4,0,0,0,0,-6,6,42,9,8,0,88,819,990,967.5,22.5,0.405,0.307,0.0137,0.712,0.0317,3,0.283,0.995,0.0443,21.5,0.957,0.98,0.937,51.1,48.2,145,3470
2015-05-13,2014,8,33,133,891.97,0.19,5,Dry,42,9,8,6,82,147,0.17,745,0.83,745,0,0,0,0,-6,6,42,9,8,0,88,804,990,967.5,22.5,0.391,0.299,0.0133,0.69,0.0306,3,0.278,0.967,0.0429,21.6,0.957,0.98,0.938,50.2,48.2,145,3470
2015-05-14,2014,8,33,134,876.98,0.2,5,Dry,42,9,8,6,82,147,0.17,730,0.83,730,0,0,0,0,-6,6,42,9,8,0,88,789,990,967.4,22.6,0.377,0.289,0.0128,0.666,0.0295,3,0.271,0.937,0.0415,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
2015-05-15,2014,8,33,135,862.42,0.2,5,Dry,42,9,8,6,82,147,0.17,715.4,0.83,715.4,0,0,0,0,-6,6,42,9,8,0,88,774,990,967.3,22.7,0.367,0.279,0.0123,0.646,0.0285,3,0.264,0.91,0.0402,21.7,0.957,0.98,0.938,48.6,47.7,143,3430
2015-05-16,2014,8,33,136,848.33,0.21,5,Dry,42,9,8,6,82,147,0.17,701.3,0.83,701.3,0,0,0,0,-6,6,42,9,8,0,88,760,990,967.3,22.7,0.359,0.269,0.0119,0.628,0.0277,3,0.258,0.886,0.039,21.8,0.957,0.98,0.938,47.9,46.9,141,3380
2015-05-17,2014,8,33,137,834.74,0.21,5,Dry,42,9,8,6,82,147,0.18,687.7,0.82,687.7,0,0,0,0,-6,6,42,9,8,0,88,747,990,967.2,22.8,0.351,0.26,0.0114,0.611,0.0269,3,0.252,0.863,0.0379,21.9,0.957,0.98,0.938,47.1,46.2,138,3320
2015-05-18,2014,8,33,138,821.72,0.22,5,Dry,42,9,8,6,82,147,0.18,674.7,0.82,674.7,0,0,0,0,-6,6,42,9,8,0,88,734,990,967.2,22.8,0.343,0.252,0.011,0.595,0.0261,3,0.246,0.841,0.0369,22,0.957,0.98,0.938,46.4,45.4,136,3270
2015-05-19,2014,8,33,139,809.34,0.22,5,Dry,42,9,8,6,82,147,0.18,662.3,0.82,662.3,0,0,0,0,-6,6,42,9,8,0,88,721,990,967.1,22.9,0.336,0.243,0.0106,0.58,0.0254,3,0.241,0.82,0.0359,22,0.957,0.98,0.937,45.7,44.7,134,3220
2015-05-20,2014,8,34,140,797.71,0.22,5,Dry,42,9,8,6,82,147,0.18,650.7,0.82,650.7,0,0,0,0,-6,6,42,9,8,0,88,710,990,967.1,22.9,0.33,0.236,0.0103,0.566,0.0247,3,0.235,0.801,0.035,22.1,0.956,0.98,0.937,45,44.1,132,3170
2015-05-21,2014,8,34,141,787.01,0.23,5,Dry,42,9,8,6,82,147,0.19,640,0.81,640,0,0,0,0,-6,6,42,9,8,0,88,699,990,967,23,0.324,0.229,0.00996,0.552,0.0241,3,0.231,0.783,0.0341,22.2,0.956,0.98,0.937,44.3,43.4,130,3130
2015-05-22,2014,8,34,142,777.53,0.24,5,Dry,42,9,8,6,82,147,0.19,630.5,0.81,630.5,0,0,0,0,-6,6,42,9,8,0,88,690,990,967,23,0.318,0.222,0.00966,0.541,0.0235,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2015-05-23,2014,8,34,143,770.39,0.24,5,Dry,42,9,8,6,82,147,0.19,623.4,0.81,623.4,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00945,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2015-05-24,2014,8,34,144,757.54,0.25,5,Dry,42,9,8,6,82,147,0.19,610.5,0.81,610.5,0,0,0,0,-6,6,42,9,8,0,88,670,990,966.9,23.1,0.307,0.209,0.00905,0.516,0.0224,3,0.217,0.733,0.0318,22.3,0.955,0.98,0.936,42.6,41.7,125,3000
2015-05-25,2014,8,34,145,743.59,0.25,5,Dry,42,9,8,6,82,147,0.2,596.6,0.8,596.6,0,0,0,0,-6,6,42,9,8,0,88,656,990,966.9,23.1,0.299,0.2,0.00863,0.499,0.0216,3,0.211,0.71,0.0307,22.4,0.954,0.98,0.935,41.7,40.9,123,2940
2015-05-26,2014,8,34,146,731.29,0.26,5,Dry,42,9,8,6,82,147,0.2,584.3,0.8,584.3,0,0,0,0,-6,6,42,9,8,0,88,643,990,966.8,23.2,0.292,0.191,0.00825,0.483,0.0209,3,0.205,0.689,0.0297,22.5,0.953,0.978,0.932,40.9,40,120,2880
2015-05-27,2014,8,35,147,720.07,0.26,5,Dry,42,9,8,6,82,147,0.2,573.1,0.8,573.1,0,0,0,0,-6,6,42,9,8,0,88,632,990,966.8,23.2,0.286,0.184,0.00792,0.47,0.0202,3,0.2,0.67,0.0289,22.5,0.952,0.977,0.93,40.2,39.3,118,2830
2015-05-28,2014,8,35,148,708.32,0.26,5,Dry,42,9,8,6,82,147,0.21,561.3,0.79,561.3,0,0,0,0,-6,6,42,9,8,0,88,620,990,966.7,23.3,0.279,0.176,0.00756,0.455,0.0196,3,0.195,0.65,0.0279,22.6,0.951,0.975,0.928,39.5,38.5,115,2770
2015-05-29,2014,8,35,149,698.2,0.27,5,Dry,42,9,8,6,82,147,0.21,551.2,0.79,551.2,0,0,0,0,-6,6,42,9,8,0,88,610,990,966.7,23.3,0.273,0.169,0.00726,0.442,0.019,3,0.191,0.633,0.0272,22.7,0.951,0.974,0.926,38.8,37.8,113,2720
2015-05-30,2014,8,35,150,687.54,0.27,5,Dry,42,9,8,6,82,147,0.21,540.5,0.79,540.5,0,0,0,0,-6,6,42,9,8,0,88,600,990,966.7,23.3,0.267,0.162,0.00694,0.429,0.0184,3,0.186,0.615,0.0263,22.7,0.95,0.972,0.923,38.2,37.1,111,2670
2015-05-31,2014,8,35,151,678.51,0.28,5,Dry,42,9,8,6,82,147,0.22,531.5,0.78,531.5,0,0,0,0,-6,6,42,9,8,0,88,591,990,966.6,23.4,0.262,0.156,0.00667,0.418,0.0179,3,0.182,0.6,0.0256,22.8,0.949,0.971,0.922,37.6,36.5,109,2630
2015-06-01,2014,9,35,152,670.58,0.28,5,Dry,39,9,7,5,59,119,0.18,551.6,0.82,551.6,0,0,0,0,-5,5,39,9,7,0,64,607,990,966.6,23.4,0.271,0.169,0.00724,0.441,0.0188,3,0.191,0.631,0.027,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2015-06-02,2014,9,35,153,663.2,0.28,5,Dry,39,9,7,5,59,119,0.18,544.2,0.82,544.2,0,0,0,0,-5,5,39,9,7,0,64,599,990,966.6,23.4,0.267,0.165,0.00702,0.432,0.0184,3,0.187,0.619,0.0264,22.8,0.95,0.973,0.925,38.6,37.5,113,2700
2015-06-03,2014,9,36,154,655.82,0.29,5,Dry,39,9,7,5,59,119,0.18,536.8,0.82,536.8,0,0,0,0,-5,5,39,9,7,0,64,592,990,966.5,23.5,0.263,0.16,0.0068,0.422,0.018,3,0.184,0.607,0.0258,22.9,0.95,0.972,0.923,38.1,37,111,2670
2015-06-04,2014,9,36,155,650.07,0.29,5,Dry,39,9,7,5,59,119,0.18,531.1,0.82,531.1,0,0,0,0,-5,5,39,9,7,0,64,586,990,966.5,23.5,0.26,0.156,0.00663,0.415,0.0177,3,0.181,0.597,0.0254,22.9,0.949,0.971,0.922,37.7,36.7,110,2640
2015-06-05,2014,9,36,156,644.88,0.29,5,Dry,39,9,7,5,59,119,0.18,525.9,0.81,525.9,0,0,0,0,-5,5,39,9,7,0,64,581,990,966.5,23.5,0.257,0.152,0.00647,0.409,0.0174,3,0.179,0.588,0.025,22.9,0.949,0.97,0.921,37.4,36.3,109,2610
2015-06-06,2014,9,36,157,639.68,0.3,5,Dry,39,9,7,5,59,119,0.19,520.7,0.81,520.7,0,0,0,0,-5,5,39,9,7,0,64,576,990,966.5,23.5,0.254,0.149,0.00632,0.402,0.0171,3,0.177,0.579,0.0246,23,0.948,0.97,0.92,37.1,36,108,2590
2015-06-07,2014,9,36,158,636.13,0.3,5,Dry,39,9,7,5,59,119,0.19,517.1,0.81,517.1,0,0,0,0,-5,5,39,9,7,0,64,572,990,966.4,23.6,0.252,0.146,0.00622,0.398,0.0169,3,0.175,0.573,0.0243,23,0.948,0.97,0.92,36.8,35.7,107,2570
2015-06-08,2014,9,36,159,632.03,0.3,5,Dry,39,9,7,5,59,119,0.19,513,0.81,513,0,0,0,0,-5,5,39,9,7,0,64,568,990,966.4,23.6,0.249,0.144,0.0061,0.393,0.0167,3,0.173,0.566,0.024,23,0.948,0.97,0.919,36.6,35.5,106,2550
2015-06-09,2014,9,36,160,629.57,0.3,5,Dry,39,9,7,5,59,119,0.19,510.6,0.81,510.6,0,0,0,0,-5,5,39,9,7,0,64,566,990,966.4,23.6,0.248,0.142,0.00602,0.39,0.0165,3,0.172,0.562,0.0238,23,0.947,0.97,0.919,36.4,35.3,106,2540
2015-06-10,2014,9,37,161,625.47,0.3,5,Dry,39,9,7,5,59,119,0.19,506.5,0.81,506.5,0,0,0,0,-5,5,39,9,7,0,64,561,990,966.4,23.6,0.246,0.139,0.0059,0.385,0.0163,3,0.17,0.555,0.0235,23,0.947,0.97,0.918,36.1,35,105,2520
2015-06-11,2014,9,37,162,621.91,0.31,5,Dry,39,9,7,5,59,119,0.19,502.9,0.81,502.9,0,0,0,0,-5,5,39,9,7,0,64,558,990,966.4,23.6,0.244,0.137,0.0058,0.381,0.0161,3,0.169,0.549,0.0233,23.1,0.947,0.97,0.918,35.9,34.8,104,2510
2015-06-12,2014,9,37,163,616.72,0.31,5,Dry,39,9,7,5,59,119,0.19,497.7,0.81,497.7,0,0,0,0,-5,5,39,9,7,0,64,553,990,966.4,23.6,0.241,0.134,0.00567,0.375,0.0158,3,0.166,0.541,0.0229,23.1,0.946,0.97,0.918,35.5,34.5,103,2480
2015-06-13,2014,9,37,164,612.07,0.31,5,Dry,39,9,7,5,59,119,0.19,493.1,0.81,493.1,0,0,0,0,-5,5,39,9,7,0,64,548,990,966.3,23.7,0.238,0.132,0.00557,0.37,0.0156,3,0.164,0.534,0.0226,23.1,0.946,0.97,0.917,35.2,34.2,103,2460
2015-06-14,2014,9,37,165,607.42,0.31,5,Dry,39,9,7,5,59,119,0.2,488.4,0.8,488.4,0,0,0,0,-5,5,39,9,7,0,64,543,990,966.3,23.7,0.235,0.13,0.00547,0.365,0.0154,3,0.162,0.527,0.0223,23.1,0.945,0.97,0.917,34.9,33.9,102,2440
2015-06-15,2014,9,37,166,602.77,0.32,5,Dry,39,9,7,5,59,119,0.2,483.8,0.8,483.8,0,0,0,0,-5,5,39,9,7,0,64,539,990,966.3,23.7,0.233,0.127,0.00538,0.36,0.0152,2,0.269,0.629,0.0266,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
2015-06-16,2014,9,37,167,596.48,0.32,5,Dry,39,9,7,5,59,119,0.2,477.5,0.8,477.5,0,0,0,0,-5,5,39,9,7,0,64,532,990,966.3,23.7,0.229,0.124,0.00524,0.353,0.0149,2,0.265,0.618,0.0261,23.1,0.956,0.98,0.937,51.7,48.2,96.4,2310
2015-06-17,2014,9,38,168,590.74,0.32,5,Dry,39,9,7,5,59,119,0.2,471.7,0.8,471.7,0,0,0,0,-5,5,39,9,7,0,64,527,990,966.3,23.7,0.226,0.122,0.00512,0.348,0.0146,2,0.261,0.608,0.0256,23.1,0.957,0.98,0.938,51.2,48.2,96.4,2310
2015-06-18,2014,9,38,169,585,0.33,5,Dry,39,9,7,5,59,119,0.2,466,0.8,466,0,0,0,0,-5,5,39,9,7,0,64,521,990,966.2,23.8,0.223,0.119,0.005,0.342,0.0144,2,0.257,0.599,0.0252,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
2015-06-19,2014,9,38,170,578.71,0.33,5,Dry,39,9,7,5,59,119,0.21,459.7,0.79,459.7,0,0,0,0,-5,5,39,9,7,0,64,515,990,966.2,23.8,0.219,0.116,0.00487,0.335,0.0141,2,0.253,0.588,0.0247,23.2,0.957,0.98,0.938,50.1,48.2,96.4,2310
2015-06-20,2014,9,38,171,571.32,0.33,5,Dry,39,9,7,5,59,119,0.21,452.3,0.79,452.3,0,0,0,0,-5,5,39,9,7,0,64,507,990,966.2,23.8,0.215,0.112,0.00472,0.327,0.0137,2,0.248,0.575,0.0241,23.3,0.958,0.98,0.939,49.4,48.2,96.4,2310
2015-06-21,2014,9,38,172,564.49,0.34,4,Mod_Dry,45,10,9,9,88,161,0.28,403.5,0.71,403.5,0,0,0,0,-9,9,45,10,9,0,97,467,990,966.1,23.9,0.201,0.0894,0.00375,0.29,0.0122,2,0.215,0.505,0.0212,23.4,0.955,0.98,0.936,44.1,43.3,86.5,2080
2015-06-22,2014,9,38,173,557.65,0.34,4,Mod_Dry,45,10,9,9,88,161,0.29,396.6,0.71,396.6,0,0,0,0,-9,9,45,10,9,0,97,461,990,966.1,23.9,0.198,0.0862,0.00361,0.284,0.0119,2,0.21,0.495,0.0207,23.4,0.954,0.98,0.935,43.4,42.6,85.1,2040
2015-06-23,2014,9,38,174,550.82,0.35,4,Mod_Dry,45,10,9,9,88,161,0.29,389.8,0.71,389.8,0,0,0,0,-9,9,45,10,9,0,97,454,990,966.1,23.9,0.196,0.083,0.00347,0.279,0.0117,2,0.206,0.484,0.0202,23.4,0.954,0.98,0.935,42.7,41.9,83.7,2010
2015-06-24,2014,9,39,175,543.98,0.35,4,Mod_Dry,45,10,9,9,88,161,0.3,383,0.7,383,0,0,0,0,-9,9,45,10,9,0,97,447,990,966,24,0.193,0.0798,0.00333,0.273,0.0114,2,0.201,0.474,0.0198,23.5,0.953,0.98,0.934,42,41.2,82.3,1980
2015-06-25,2014,9,39,176,537.15,0.35,4,Mod_Dry,45,10,9,9,88,161,0.3,376.1,0.7,376.1,0,0,0,0,-9,9,45,10,9,0,97,440,990,966,24,0.191,0.0765,0.00319,0.267,0.0112,2,0.196,0.464,0.0193,23.5,0.952,0.979,0.932,41.3,40.4,80.8,1940
2015-06-26,2014,9,39,177,530.31,0.36,4,Mod_Dry,45,10,9,9,88,161,0.3,369.3,0.7,369.3,0,0,0,0,-9,9,45,10,9,0,97,433,990,966,24,0.188,0.0733,0.00305,0.262,0.0109,2,0.192,0.454,0.0189,23.6,0.951,0.977,0.929,40.6,39.7,79.3,1900
2015-06-27,2014,9,39,178,523.47,0.36,4,Mod_Dry,45,10,9,9,88,161,0.31,362.5,0.69,362.5,0,0,0,0,-9,9,45,10,9,0,97,426,990,966,24,0.186,0.0701,0.00291,0.256,0.0107,2,0.187,0.443,0.0184,23.6,0.95,0.976,0.927,39.9,38.9,77.8,1870
2015-06-28,2014,9,39,179,516.64,0.37,4,Mod_Dry,45,10,9,9,88,161,0.31,355.6,0.69,355.6,0,0,0,0,-9,9,45,10,9,0,97,420,990,965.9,24.1,0.184,0.0669,0.00278,0.25,0.0104,2,0.183,0.433,0.018,23.6,0.949,0.974,0.925,39.1,38.1,76.3,1830
2015-06-29,2014,9,39,180,509.8,0.37,4,Mod_Dry,45,10,9,9,88,161,0.32,348.8,0.68,348.8,0,0,0,0,-9,9,45,10,9,0,97,413,990,965.9,24.1,0.181,0.0636,0.00264,0.245,0.0102,2,0.178,0.423,0.0175,23.7,0.948,0.973,0.922,38.4,37.4,74.7,1790
2015-06-30,2014,9,39,181,502.97,0.38,4,Mod_Dry,45,10,9,9,88,161,0.32,342,0.68,342,0,0,0,0,-9,9,45,10,9,0,97,406,990,965.9,24.1,0.179,0.0604,0.0025,0.239,0.00991,2,0.173,0.413,0.0171,23.7,0.947,0.971,0.92,37.7,36.6,73.2,1760
2015-07-01,2014,10,40,182,496.13,0.38,4,Mod_Dry,42,9,8,6,70,135,0.27,361.1,0.73,361.1,0,0,0,0,-6,6,42,9,8,0,76,420,990,965.8,24.2,0.184,0.0695,0.00287,0.253,0.0105,2,0.186,0.44,0.0182,23.7,0.95,0.976,0.927,39.9,39,77.9,1870
2015-07-02,2014,10,40,183,489.29,0.39,4,Mod_Dry,42,9,8,6,70,135,0.28,354.3,0.72,354.3,0,0,0,0,-6,6,42,9,8,0,76,413,990,965.8,24.2,0.181,0.0662,0.00274,0.248,0.0102,2,0.182,0.429,0.0177,23.8,0.949,0.974,0.925,39.2,38.2,76.4,1830
2015-07-03,2014,10,40,184,482.46,0.39,4,Mod_Dry,42,9,8,6,70,135,0.28,347.5,0.72,347.5,0,0,0,0,-6,6,42,9,8,0,76,406,990,965.8,24.2,0.179,0.063,0.0026,0.242,0.00999,2,0.177,0.419,0.0173,23.8,0.948,0.973,0.922,38.5,37.4,74.8,1800
2015-07-04,2014,10,40,185,475.62,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,340.6,0.72,340.6,0,0,0,0,-6,6,42,9,8,0,76,400,990,965.7,24.3,0.177,0.0598,0.00246,0.236,0.00974,2,0.172,0.409,0.0168,23.9,0.947,0.971,0.92,37.7,36.6,73.3,1760
2015-07-05,2014,10,40,186,469.88,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,334.9,0.71,334.9,0,0,0,0,-6,6,42,9,8,0,76,394,990,965.7,24.3,0.175,0.0571,0.00235,0.232,0.00954,2,0.169,0.4,0.0165,23.9,0.946,0.97,0.918,37.1,36,72,1730
2015-07-06,2014,10,40,187,463.59,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,328.6,0.71,328.6,0,0,0,0,-6,6,42,9,8,0,76,388,990,965.7,24.3,0.172,0.0541,0.00222,0.226,0.00931,2,0.164,0.391,0.0161,23.9,0.945,0.97,0.917,36.4,35.3,70.7,1700
2015-07-07,2014,10,40,188,457.3,0.41,4,Mod_Dry,42,9,8,6,70,135,0.29,322.3,0.7,322.3,0,0,0,0,-6,6,42,9,8,0,76,381,990,965.7,24.3,0.17,0.0511,0.0021,0.221,0.00909,2,0.16,0.381,0.0157,24,0.944,0.97,0.916,35.8,34.7,69.4,1660
2015-07-08,2014,10,41,189,451.01,0.41,4,Mod_Dry,42,9,8,6,70,135,0.3,316,0.7,316,0,0,0,0,-6,6,42,9,8,0,76,375,990,965.6,24.4,0.168,0.0482,0.00198,0.216,0.00886,2,0.156,0.372,0.0153,24,0.943,0.97,0.915,35.1,34,68.1,1630
2015-07-09,2014,10,41,190,444.72,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,309.7,0.7,309.7,0,0,0,0,-6,6,42,9,8,0,76,369,990,965.6,24.4,0.166,0.0452,0.00185,0.211,0.00864,2,0.152,0.362,0.0149,24,0.942,0.97,0.914,34.4,33.4,66.7,1600
2015-07-10,2014,10,41,191,438.43,0.42,4,Mod_Dry,42,9,8,6,70,135,0.31,303.4,0.69,303.4,0,0,0,0,-6,6,42,9,8,0,76,362,990,965.6,24.4,0.163,0.0422,0.00173,0.206,0.00842,2,0.147,0.353,0.0145,24.1,0.941,0.97,0.913,33.7,32.7,65.4,1570
2015-07-11,2014,10,41,192,432.69,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,297.7,0.69,297.7,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.5,24.5,0.161,0.0395,0.00162,0.201,0.00822,2,0.143,0.344,0.0141,24.1,0.94,0.97,0.912,33.1,32.1,64.2,1540
2015-07-12,2014,10,41,193,426.95,0.43,4,Mod_Dry,42,9,8,6,70,135,0.32,291.9,0.68,291.9,0,0,0,0,-6,6,42,9,8,0,76,351,990,965.5,24.5,0.159,0.0368,0.0015,0.196,0.00801,2,0.14,0.336,0.0137,24.1,0.939,0.97,0.911,32.5,31.5,63,1510
2015-07-13,2014,10,41,194,421.21,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,286.2,0.68,286.2,0,0,0,0,-6,6,42,9,8,0,76,345,990,965.5,24.5,0.157,0.0341,0.00139,0.191,0.00781,2,0.136,0.327,0.0134,24.2,0.938,0.97,0.91,31.8,30.9,61.7,1480
2015-07-14,2014,10,41,195,416.56,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,281.6,0.68,281.6,0,0,0,0,-6,6,42,9,8,0,76,341,990,965.5,24.5,0.156,0.0319,0.0013,0.188,0.00765,2,0.133,0.32,0.0131,24.2,0.937,0.97,0.909,31.3,30.4,60.7,1460
2015-07-15,2014,10,42,196,411.36,0.44,4,Mod_Dry,42,9,8,6,70,135,0.33,276.4,0.67,276.4,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.5,24.5,0.154,0.0294,0.0012,0.183,0.00747,2,0.129,0.312,0.0127,24.2,0.935,0.97,0.907,30.7,29.8,59.6,1430
2015-07-16,2014,10,42,197,406.17,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,271.2,0.67,271.2,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.027,0.0011,0.179,0.00729,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.1,29.2,58.5,1400
2015-07-17,2014,10,42,198,400.97,0.45,4,Mod_Dry,42,9,8,6,70,135,0.34,266,0.66,266,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0245,0.000998,0.175,0.00711,2,0.122,0.297,0.0121,24.3,0.933,0.97,0.905,29.6,28.7,57.4,1380
2015-07-18,2014,10,42,199,395.78,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,260.8,0.66,260.8,0,0,0,0,-6,6,42,9,8,0,76,320,990,965.4,24.6,0.148,0.0221,0.000897,0.17,0.00692,2,0.119,0.289,0.0117,24.3,0.932,0.97,0.904,29,28.1,56.3,1350
2015-07-19,2014,10,42,200,390.58,0.46,4,Mod_Dry,42,9,8,6,70,135,0.35,255.6,0.65,255.6,0,0,0,0,-6,6,42,9,8,0,76,315,990,965.4,24.6,0.147,0.0196,0.000797,0.166,0.00674,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.4,27.6,55.1,1320
2015-07-20,2014,10,42,201,385.39,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,250.4,0.65,250.4,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.145,0.0172,0.000696,0.162,0.00656,2,0.112,0.273,0.0111,24.4,0.93,0.97,0.902,27.9,27,54,1300
2015-07-21,2014,10,42,202,380.74,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,245.7,0.65,245.7,0,0,0,0,-6,6,42,9,8,0,76,305,990,965.3,24.7,0.143,0.0166,0.000674,0.16,0.00647,2,0.108,0.268,0.0109,24.4,0.928,0.97,0.9,27.3,26.5,53,1270
2015-07-22,2014,10,43,203,376.09,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,241.1,0.64,241.1,0,0,0,0,-6,6,42,9,8,0,76,300,990,965.3,24.7,0.141,0.0162,0.000657,0.158,0.00638,2,0.105,0.263,0.0106,24.5,0.927,0.97,0.899,26.8,26,52,1250
2015-07-23,2014,10,43,204,371.44,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,236.4,0.64,236.4,0,0,0,0,-6,6,42,9,8,0,76,295,990,965.3,24.7,0.14,0.0158,0.00064,0.156,0.00629,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.897,26.3,25.5,51,1220
2015-07-24,2014,10,43,205,366.79,0.48,4,Mod_Dry,42,9,8,6,70,135,0.37,231.8,0.63,231.8,0,0,0,0,-6,6,42,9,8,0,76,291,990,965.2,24.8,0.138,0.0155,0.000624,0.154,0.0062,2,0.099,0.253,0.0102,24.5,0.924,0.97,0.896,25.7,25,49.9,1200
2015-07-25,2014,10,43,206,363.24,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,228.2,0.63,228.2,0,0,0,0,-6,6,42,9,8,0,76,287,990,965.2,24.8,0.137,0.0152,0.000611,0.152,0.00614,1,0.251,0.403,0.0162,24.4,0.958,0.98,0.939,52.3,48.2,48.2,1160
2015-07-26,2014,10,43,207,359.14,0.49,4,Mod_Dry,42,9,8,6,70,135,0.38,224.1,0.62,224.1,0,0,0,0,-6,6,42,9,8,0,76,283,990,965.2,24.8,0.135,0.0148,0.000597,0.15,0.00606,1,0.245,0.395,0.0159,24.4,0.959,0.98,0.94,51.4,48.2,48.2,1160
2015-07-27,2014,10,43,208,355.04,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,220,0.62,220,0,0,0,0,-6,6,42,9,8,0,76,279,990,965.2,24.8,0.134,0.0145,0.000582,0.148,0.00598,1,0.24,0.388,0.0156,24.4,0.958,0.98,0.939,50.5,48.2,48.2,1160
2015-07-28,2014,10,43,209,350.93,0.5,4,Mod_Dry,42,9,8,6,70,135,0.39,215.9,0.61,215.9,0,0,0,0,-6,6,42,9,8,0,76,275,990,965.2,24.8,0.133,0.0141,0.000568,0.147,0.0059,1,0.234,0.381,0.0153,24.5,0.957,0.98,0.938,49.6,48.2,48.2,1160
2015-07-29,2014,10,44,210,346.83,0.51,4,Mod_Dry,42,9,8,6,70,135,0.39,211.8,0.61,211.8,0,0,0,0,-6,6,42,9,8,0,76,271,990,965.1,24.9,0.131,0.0138,0.000553,0.145,0.00583,1,0.228,0.373,0.015,24.5,0.957,0.98,0.938,48.7,47.7,47.7,1150
2015-07-30,2014,10,44,211,342.73,0.51,4,Mod_Dry,42,9,8,6,70,135,0.39,207.7,0.61,207.7,0,0,0,0,-6,6,42,9,8,0,76,267,990,965.1,24.9,0.13,0.0134,0.000539,0.143,0.00575,1,0.223,0.366,0.0147,24.5,0.956,0.98,0.937,47.8,46.8,46.8,1120
