date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-07-31,2014,10,44,212,338.63,0.51,4,Mod_Dry,42,9,8,6,70,135,0.4,203.6,0.6,203.6,0,0,0,0,-6,6,42,9,8,0,76,263,990,965.1,24.9,0.128,0.0131,0.000524,0.141,0.00567,1,0.217,0.359,0.0144,24.5,0.955,0.98,0.936,46.8,45.9,45.9,1100
2015-08-01,2014,11,44,213,335.07,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,220.1,0.66,220.1,0,0,0,0,-4,4,39,7,5,0,64,271,990,965.1,24.9,0.131,0.0145,0.00058,0.146,0.00584,1,0.24,0.385,0.0155,24.5,0.958,0.98,0.939,50.7,48.2,48.2,1160
2015-08-02,2014,11,44,214,329.88,0.52,4,Mod_Dry,39,7,5,4,60,115,0.35,214.9,0.65,214.9,0,0,0,0,-4,4,39,7,5,0,64,266,990,965,25,0.129,0.014,0.000562,0.143,0.00575,1,0.233,0.376,0.0151,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
2015-08-03,2014,11,44,215,325.23,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,210.2,0.65,210.2,0,0,0,0,-4,4,39,7,5,0,64,261,990,965,25,0.128,0.0136,0.000545,0.141,0.00566,1,0.226,0.368,0.0147,24.6,0.957,0.98,0.937,48.5,47.6,47.6,1140
2015-08-04,2014,11,44,216,320.58,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,205.6,0.64,205.6,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0132,0.000529,0.139,0.00557,1,0.22,0.359,0.0144,24.6,0.956,0.98,0.937,47.5,46.5,46.5,1120
2015-08-05,2014,11,45,217,315.93,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,200.9,0.64,200.9,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.124,0.0128,0.000513,0.137,0.00549,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.4,45.5,45.5,1090
2015-08-06,2014,11,45,218,312.38,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,197.4,0.63,197.4,0,0,0,0,-4,4,39,7,5,0,64,248,990,965,25,0.123,0.0125,0.0005,0.136,0.00542,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2015-08-07,2014,11,45,219,308.28,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,193.3,0.63,193.3,0,0,0,0,-4,4,39,7,5,0,64,244,990,964.9,25.1,0.122,0.0122,0.000486,0.134,0.00534,1,0.203,0.337,0.0135,24.7,0.953,0.98,0.934,44.6,43.8,43.8,1050
2015-08-08,2014,11,45,220,304.18,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,189.2,0.62,189.2,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.000472,0.132,0.00527,1,0.198,0.33,0.0132,24.7,0.951,0.98,0.932,43.7,42.8,42.8,1030
2015-08-09,2014,11,45,221,300.07,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,185.1,0.62,185.1,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000457,0.13,0.00519,1,0.192,0.323,0.0129,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1010
2015-08-10,2014,11,45,222,295.97,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,181,0.61,181,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.117,0.0111,0.000443,0.129,0.00512,1,0.187,0.315,0.0126,24.8,0.949,0.98,0.93,41.8,40.9,40.9,982
2015-08-11,2014,11,45,223,292.42,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,177.4,0.61,177.4,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.000431,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,961
2015-08-12,2014,11,46,224,288.86,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,173.9,0.6,173.9,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0105,0.000419,0.125,0.00499,1,0.177,0.303,0.012,24.8,0.947,0.976,0.924,40.1,39.1,39.1,940
2015-08-13,2014,11,46,225,285.31,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,170.3,0.6,170.3,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.3,38.3,38.3,918
2015-08-14,2014,11,46,226,281.75,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,166.8,0.59,166.8,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.4,37.4,37.4,897
2015-08-15,2014,11,46,227,279.29,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,164.3,0.59,164.3,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.112,0.00971,0.000386,0.121,0.00481,1,0.164,0.286,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2015-08-16,2014,11,46,228,276.29,0.59,4,Mod_Dry,39,7,5,4,60,115,0.42,161.3,0.58,161.3,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00946,0.000375,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.2,36,36,865
2015-08-17,2014,11,46,229,273.28,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,158.3,0.58,158.3,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.0092,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.4,35.4,35.4,849
2015-08-18,2014,11,46,230,270.27,0.61,4,Mod_Dry,39,7,5,4,60,115,0.43,155.3,0.57,155.3,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.00895,0.000355,0.117,0.00465,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.7,34.7,832
2015-08-19,2014,11,47,231,267.26,0.61,4,Mod_Dry,39,7,5,4,60,115,0.43,152.3,0.57,152.3,0,0,0,0,-4,4,39,7,5,0,64,203,990,964.8,25.2,0.107,0.00869,0.000345,0.116,0.0046,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35,34,34,816
2015-08-20,2014,11,47,232,264.25,0.62,4,Mod_Dry,39,7,5,4,60,115,0.43,149.3,0.56,149.3,0,0,0,0,-4,4,39,7,5,0,64,200,990,964.8,25.2,0.106,0.00844,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2015-08-21,2014,11,47,233,261.25,0.62,4,Mod_Dry,39,7,5,4,60,115,0.44,146.3,0.56,146.3,0,0,0,0,-4,4,39,7,5,0,64,197,990,964.7,25.3,0.105,0.00818,0.000324,0.113,0.00449,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.6,32.6,32.6,783
2015-08-22,2014,11,47,234,258.24,0.63,4,Mod_Dry,39,7,5,4,60,115,0.45,143.2,0.56,143.2,0,0,0,0,-4,4,39,7,5,0,64,194,990,964.7,25.3,0.104,0.00793,0.000314,0.112,0.00443,1,0.136,0.248,0.00981,25,0.936,0.97,0.908,32.9,31.9,31.9,766
2015-08-23,2014,11,47,235,255.23,0.63,4,Mod_Dry,39,7,5,4,60,115,0.45,140.2,0.55,140.2,0,0,0,0,-4,4,39,7,5,0,64,191,990,964.7,25.3,0.103,0.00767,0.000303,0.111,0.00438,1,0.132,0.243,0.00959,25,0.935,0.97,0.907,32.2,31.2,31.2,750
2015-08-24,2014,11,47,236,252.77,0.64,4,Mod_Dry,39,7,5,4,60,115,0.46,137.8,0.55,137.8,0,0,0,0,-4,4,39,7,5,0,64,189,990,964.7,25.3,0.102,0.00746,0.000295,0.11,0.00433,1,0.128,0.238,0.00942,25.1,0.934,0.97,0.906,31.6,30.7,30.7,736
2015-08-25,2014,11,47,237,250.31,0.64,4,Mod_Dry,39,7,5,4,60,115,0.46,135.3,0.54,135.3,0,0,0,0,-4,4,39,7,5,0,64,186,990,964.7,25.3,0.101,0.00725,0.000287,0.109,0.00429,1,0.125,0.234,0.00924,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2015-08-26,2014,11,48,238,247.85,0.65,4,Mod_Dry,39,7,5,4,60,115,0.46,132.8,0.54,132.8,0,0,0,0,-4,4,39,7,5,0,64,184,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00425,1,0.122,0.229,0.00906,25.1,0.932,0.97,0.904,30.5,29.5,29.5,709
2015-08-27,2014,11,48,239,245.39,0.65,4,Mod_Dry,39,7,5,4,60,115,0.47,130.4,0.53,130.4,0,0,0,0,-4,4,39,7,5,0,64,181,990,964.7,25.3,0.0995,0.00683,0.00027,0.106,0.0042,1,0.119,0.225,0.00888,25.1,0.931,0.97,0.903,29.9,29,29,696
2015-08-28,2014,11,48,240,242.93,0.66,4,Mod_Dry,39,7,5,4,60,115,0.47,127.9,0.53,127.9,0,0,0,0,-4,4,39,7,5,0,64,179,990,964.7,25.3,0.0987,0.00662,0.000261,0.105,0.00416,1,0.115,0.221,0.0087,25.1,0.93,0.97,0.902,29.3,28.4,28.4,682
2015-08-29,2014,11,48,241,240.47,0.66,4,Mod_Dry,39,7,5,4,60,115,0.48,125.5,0.52,125.5,0,0,0,0,-4,4,39,7,5,0,64,176,990,964.6,25.4,0.0978,0.00641,0.000253,0.104,0.00411,1,0.112,0.216,0.00852,25.1,0.929,0.97,0.901,28.7,27.9,27.9,669
2015-08-30,2014,11,48,242,238,0.67,4,Mod_Dry,39,7,5,4,60,115,0.48,123,0.52,123,0,0,0,0,-4,4,39,7,5,0,64,174,990,964.6,25.4,0.0969,0.00621,0.000245,0.103,0.00407,1,0.109,0.212,0.00834,25.2,0.927,0.97,0.9,28.1,27.3,27.3,655
2015-08-31,2014,11,48,243,235.54,0.67,4,Mod_Dry,39,7,5,4,60,115,0.49,120.5,0.51,120.5,0,0,0,0,-4,4,39,7,5,0,64,172,990,964.6,25.4,0.0961,0.006,0.000236,0.102,0.00402,1,0.105,0.207,0.00817,25.2,0.926,0.97,0.898,27.6,26.7,26.7,642
2015-09-01,2014,12,48,244,233.08,0.68,5,Dry,30,6,4,2,30,72,0.31,161.1,0.69,161.1,0,0,0,0,-2,2,30,6,4,0,32,201,990,964.6,25.4,0.106,0.00944,0.000372,0.116,0.00456,1,0.16,0.276,0.0109,25.1,0.942,0.97,0.914,37.4,36.3,36.3,871
2015-09-02,2014,12,49,245,228.98,0.69,5,Dry,30,6,4,2,30,72,0.31,157,0.69,157,0,0,0,0,-2,2,30,6,4,0,32,197,990,964.6,25.4,0.105,0.00909,0.000358,0.114,0.00449,1,0.154,0.269,0.0106,25.2,0.941,0.97,0.913,36.4,35.4,35.4,848
2015-09-03,2014,12,49,246,224.88,0.7,5,Dry,30,6,4,2,30,72,0.32,152.9,0.68,152.9,0,0,0,0,-2,2,30,6,4,0,32,193,990,964.5,25.5,0.104,0.00874,0.000344,0.112,0.00441,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.911,35.5,34.4,34.4,826
2015-09-04,2014,12,49,247,220.78,0.71,5,Dry,30,6,4,2,30,72,0.33,148.8,0.67,148.8,0,0,0,0,-2,2,30,6,4,0,32,189,990,964.5,25.5,0.102,0.0084,0.00033,0.111,0.00434,1,0.143,0.254,0.00997,25.2,0.938,0.97,0.91,34.5,33.5,33.5,804
2015-09-05,2014,12,49,248,218.32,0.72,5,Dry,30,6,4,2,30,72,0.33,146.3,0.67,146.3,0,0,0,0,-2,2,30,6,4,0,32,186,990,964.5,25.5,0.101,0.00819,0.000321,0.109,0.00429,1,0.14,0.25,0.00979,25.2,0.937,0.97,0.909,33.9,32.9,32.9,790
2015-09-06,2014,12,49,249,215.31,0.73,5,Dry,30,6,4,2,30,72,0.33,143.3,0.67,143.3,0,0,0,0,-2,2,30,6,4,0,32,183,990,964.5,25.5,0.1,0.00793,0.000311,0.108,0.00424,1,0.136,0.244,0.00957,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
2015-09-07,2014,12,49,250,211.21,0.74,5,Dry,30,6,4,2,30,72,0.34,139.2,0.66,139.2,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0988,0.00758,0.000297,0.106,0.00417,1,0.13,0.237,0.00927,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
2015-09-08,2014,12,49,251,208.75,0.75,5,Dry,30,6,4,2,30,72,0.34,136.8,0.66,136.8,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.0979,0.00737,0.000289,0.105,0.00412,1,0.127,0.232,0.0091,25.3,0.933,0.97,0.905,31.7,30.7,30.7,738
2015-09-09,2014,12,50,252,205.74,0.76,5,Dry,30,6,4,2,30,72,0.35,133.7,0.65,133.7,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0968,0.00712,0.000278,0.104,0.00407,1,0.123,0.227,0.00888,25.3,0.932,0.97,0.904,31,30,30,721
2015-09-10,2014,12,50,253,202.73,0.77,5,Dry,30,6,4,2,30,72,0.35,130.7,0.65,130.7,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0958,0.00686,0.000268,0.103,0.00401,1,0.119,0.222,0.00866,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2015-09-11,2014,12,50,254,199.72,0.78,5,Dry,30,6,4,2,30,72,0.36,127.7,0.64,127.7,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0947,0.00661,0.000258,0.101,0.00396,1,0.115,0.216,0.00845,25.4,0.929,0.97,0.902,29.6,28.7,28.7,688
2015-09-12,2014,12,50,255,196.72,0.79,5,Dry,30,6,4,2,30,72,0.37,124.7,0.63,124.7,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0937,0.00635,0.000248,0.1,0.00391,1,0.111,0.211,0.00824,25.4,0.928,0.97,0.9,28.8,28,28,671
2015-09-13,2014,12,50,256,194.25,0.79,5,Dry,30,6,4,2,30,72,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0928,0.00614,0.00024,0.0989,0.00387,1,0.108,0.206,0.00807,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2015-09-14,2014,12,50,257,191.79,0.8,5,Dry,30,6,4,2,30,72,0.38,119.8,0.63,119.8,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0919,0.00593,0.000232,0.0979,0.00383,1,0.104,0.202,0.0079,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
2015-09-15,2014,12,50,258,189.33,0.81,5,Dry,30,6,4,2,30,72,0.38,117.3,0.62,117.3,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0911,0.00572,0.000224,0.0968,0.00378,1,0.101,0.198,0.00773,25.4,0.923,0.97,0.895,27,26.1,26.1,628
2015-09-16,2014,12,51,259,186.87,0.82,5,Dry,30,6,4,2,30,72,0.39,114.9,0.61,114.9,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0902,0.00551,0.000216,0.0957,0.00374,1,0.0976,0.193,0.00756,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2015-09-17,2014,12,51,260,184.41,0.82,5,Dry,30,6,4,2,30,72,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0893,0.0053,0.000207,0.0946,0.0037,1,0.0943,0.189,0.00739,25.4,0.919,0.97,0.892,25.7,25,25,599
2015-09-18,2014,12,51,261,183.04,0.83,5,Dry,30,6,4,2,30,72,0.39,111,0.61,111,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0888,0.00519,0.000203,0.094,0.00368,1,0.0924,0.186,0.00729,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2015-09-19,2014,12,51,262,181.13,0.83,5,Dry,30,6,4,2,30,72,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0882,0.00503,0.000197,0.0932,0.00365,1,0.0898,0.183,0.00716,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2015-09-20,2014,12,51,263,179.22,0.84,5,Dry,30,6,4,2,30,72,0.4,107.2,0.6,107.2,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0875,0.00486,0.00019,0.0924,0.00361,1,0.0872,0.18,0.00703,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2015-09-21,2014,12,51,264,177.3,0.84,5,Dry,30,6,4,2,30,72,0.41,105.3,0.59,105.3,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0868,0.0047,0.000184,0.0915,0.00358,1,0.0847,0.176,0.00689,25.4,0.914,0.97,0.887,24,23.2,23.2,558
2015-09-22,2014,12,51,265,175.39,0.85,5,Dry,30,6,4,2,30,72,0.41,103.4,0.59,103.4,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.0861,0.00454,0.000178,0.0907,0.00355,1,0.0821,0.173,0.00676,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2015-09-23,2014,12,52,266,173.47,0.86,5,Dry,30,6,4,2,30,72,0.41,101.5,0.58,101.5,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0855,0.00437,0.000171,0.0898,0.00352,1,0.0795,0.169,0.00663,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2015-09-24,2014,12,52,267,171.56,0.86,5,Dry,30,6,4,2,30,72,0.42,99.56,0.58,99.56,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0848,0.00421,0.000165,0.089,0.00348,1,0.0769,0.166,0.0065,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2015-09-25,2014,12,52,268,169.65,0.87,5,Dry,30,6,4,2,30,72,0.42,97.65,0.58,97.65,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0841,0.00405,0.000159,0.0882,0.00345,1,0.0743,0.162,0.00636,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2015-09-26,2014,12,52,269,167.73,0.87,5,Dry,30,6,4,2,30,72,0.43,95.73,0.57,95.73,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0834,0.00389,0.000152,0.0873,0.00342,1,0.0717,0.159,0.00623,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
2015-09-27,2014,12,52,270,165.82,0.88,5,Dry,30,6,4,2,30,72,0.43,93.82,0.57,93.82,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0828,0.00372,0.000146,0.0865,0.00339,1,0.0692,0.156,0.0061,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
2015-09-28,2014,12,52,271,163.9,0.88,5,Dry,30,6,4,2,30,72,0.44,91.9,0.56,91.9,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0821,0.00356,0.00014,0.0856,0.00335,1,0.0666,0.152,0.00596,25.4,0.92,0.965,0.888,21,20.3,20.3,487
2015-09-29,2014,12,52,272,162.54,0.89,5,Dry,30,6,4,2,30,72,0.44,90.54,0.56,90.54,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0816,0.00345,0.000135,0.085,0.00333,1,0.0647,0.15,0.00587,25.4,0.922,0.965,0.889,20.8,20,20,481
2015-09-30,2014,12,53,273,161.17,0.89,5,Dry,30,6,4,2,30,72,0.45,89.17,0.55,89.17,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0811,0.00333,0.00013,0.0844,0.00331,1,0.0629,0.147,0.00577,25.4,0.923,0.964,0.89,20.5,19.7,19.7,474
2015-10-01,2015,1,1,274,159.8,0.89,5,Dry,24,4,2,2,20,52,0.33,107.8,0.68,107.8,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0842,0.00491,0.000193,0.0891,0.00349,1,0.088,0.177,0.00694,25.3,0.916,0.97,0.889,24.6,23.8,23.8,572
2015-10-02,2015,1,1,275,159.53,0.89,5,Dry,24,4,2,2,20,52,0.33,107.5,0.67,107.5,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0841,0.00489,0.000192,0.089,0.00349,1,0.0877,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.8,23.8,570
2015-10-03,2015,1,1,276,158.71,0.9,5,Dry,24,4,2,2,20,52,0.33,106.7,0.67,106.7,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0838,0.00482,0.000189,0.0886,0.00347,1,0.0866,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
2015-10-04,2015,1,1,277,159.53,0.89,5,Dry,24,4,2,2,20,52,0.33,107.5,0.67,107.5,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0841,0.00489,0.000192,0.089,0.00349,1,0.0877,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.8,23.8,570
2015-10-05,2015,1,1,278,158.71,0.9,5,Dry,24,4,2,2,20,52,0.33,106.7,0.67,106.7,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0838,0.00482,0.000189,0.0886,0.00347,1,0.0866,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
2015-10-06,2015,1,1,279,157.34,0.9,5,Dry,24,4,2,2,20,52,0.33,105.3,0.67,105.3,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0833,0.0047,0.000184,0.088,0.00345,1,0.0847,0.173,0.00677,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
2015-10-07,2015,1,1,280,155.97,0.9,5,Dry,24,4,2,2,20,52,0.33,104,0.67,104,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0828,0.00459,0.00018,0.0874,0.00343,1,0.0829,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
2015-10-08,2015,1,2,281,154.61,0.9,5,Dry,24,4,2,2,20,52,0.34,102.6,0.66,102.6,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0823,0.00447,0.000175,0.0868,0.0034,1,0.081,0.168,0.00658,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2015-10-09,2015,1,2,282,153.24,0.91,5,Dry,24,4,2,2,20,52,0.34,101.2,0.66,101.2,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00436,0.000171,0.0862,0.00338,1,0.0792,0.165,0.00648,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
2015-10-10,2015,1,2,283,151.87,0.91,5,Dry,24,4,2,2,20,52,0.34,99.87,0.66,99.87,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00424,0.000166,0.0856,0.00336,1,0.0773,0.163,0.00639,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
2015-10-11,2015,1,2,284,150.5,0.91,5,Dry,24,4,2,2,20,52,0.35,98.5,0.65,98.5,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0809,0.00412,0.000162,0.085,0.00333,1,0.0755,0.16,0.00629,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
2015-10-12,2015,1,2,285,149.14,0.91,5,Dry,24,4,2,2,20,52,0.35,97.14,0.65,97.14,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.00401,0.000157,0.0844,0.00331,1,0.0736,0.158,0.0062,25.3,0.914,0.967,0.884,22.1,21.3,21.3,512
2015-10-13,2015,1,2,286,147.77,0.92,5,Dry,24,4,2,2,20,52,0.35,95.77,0.65,95.77,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0799,0.00389,0.000153,0.0838,0.00329,1,0.0718,0.156,0.0061,25.3,0.915,0.967,0.885,21.8,21.1,21.1,505
2015-10-14,2015,1,2,287,146.4,0.92,5,Dry,24,4,2,2,20,52,0.35,94.4,0.65,94.4,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00377,0.000148,0.0832,0.00326,1,0.0699,0.153,0.00601,25.3,0.917,0.966,0.886,21.5,20.8,20.8,499
2015-10-15,2015,1,3,288,147.22,0.92,5,Dry,24,4,2,2,20,52,0.35,95.22,0.65,95.22,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00384,0.000151,0.0836,0.00328,1,0.071,0.155,0.00606,25.3,0.916,0.967,0.885,21.7,20.9,20.9,503
2015-10-16,2015,1,3,289,148.04,0.92,5,Dry,24,4,2,2,20,52,0.35,96.04,0.65,96.04,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.08,0.00391,0.000153,0.0839,0.00329,1,0.0722,0.156,0.00612,25.3,0.915,0.967,0.885,21.8,21.1,21.1,507
2015-10-17,2015,1,3,290,146.68,0.92,5,Dry,24,4,2,2,20,52,0.35,94.68,0.65,94.68,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0795,0.0038,0.000149,0.0833,0.00327,1,0.0703,0.154,0.00603,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
2015-10-18,2015,1,3,291,145.31,0.92,5,Dry,24,4,2,2,20,52,0.36,93.31,0.64,93.31,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0791,0.00368,0.000144,0.0827,0.00324,1,0.0685,0.151,0.00593,25.3,0.918,0.966,0.886,21.3,20.6,20.6,493
2015-10-19,2015,1,3,292,143.94,0.92,5,Dry,24,4,2,2,20,52,0.36,91.94,0.64,91.94,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00356,0.00014,0.0821,0.00322,1,0.0666,0.149,0.00583,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2015-10-20,2015,1,3,293,142.57,0.92,5,Dry,24,4,2,2,20,52,0.36,90.57,0.64,90.57,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00345,0.000135,0.0815,0.0032,1,0.0648,0.146,0.00574,25.4,0.921,0.965,0.888,20.7,20,20,480
2015-10-21,2015,1,3,294,141.21,0.93,5,Dry,24,4,2,2,20,52,0.37,89.21,0.63,89.21,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00333,0.000131,0.0809,0.00317,1,0.0629,0.144,0.00564,25.4,0.922,0.964,0.889,20.5,19.7,19.7,473
2015-10-22,2015,1,4,295,139.84,0.93,5,Dry,24,4,2,2,20,52,0.37,87.84,0.63,87.84,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.00322,0.000126,0.0803,0.00315,1,0.0611,0.141,0.00555,25.4,0.924,0.963,0.89,20.2,19.4,19.4,467
2015-10-23,2015,1,4,296,138.47,0.93,5,Dry,24,4,2,2,20,52,0.38,86.47,0.62,86.47,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.0031,0.000122,0.0797,0.00313,1,0.0592,0.139,0.00545,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2015-10-24,2015,1,4,297,137.11,0.93,5,Dry,24,4,2,2,20,52,0.38,85.11,0.62,85.11,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.00298,0.000117,0.0791,0.0031,1,0.0574,0.137,0.00535,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2015-10-25,2015,1,4,298,136.83,0.93,5,Dry,24,4,2,2,20,52,0.38,84.83,0.62,84.83,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00296,0.000116,0.079,0.0031,1,0.057,0.136,0.00533,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2015-10-26,2015,1,4,299,136.01,0.93,5,Dry,24,4,2,2,20,52,0.38,84.01,0.62,84.01,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.00289,0.000113,0.0787,0.00308,1,0.0559,0.135,0.00528,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2015-10-27,2015,1,4,300,134.1,0.94,5,Dry,24,4,2,2,20,52,0.39,82.1,0.61,82.1,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0751,0.00273,0.000107,0.0778,0.00305,1,0.0533,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,438
2015-10-28,2015,1,4,301,133.82,0.94,5,Dry,24,4,2,2,20,52,0.39,81.82,0.61,81.82,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.0027,0.000106,0.0777,0.00305,1,0.053,0.131,0.00512,25.4,0.931,0.961,0.895,19,18.2,18.2,437
2015-10-29,2015,1,5,302,133,0.94,5,Dry,24,4,2,2,20,52,0.39,81,0.61,81,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00264,0.000103,0.0773,0.00303,1,0.0519,0.129,0.00507,25.4,0.932,0.96,0.895,18.8,18,18,433
2015-10-30,2015,1,5,303,132.73,0.94,5,Dry,24,4,2,2,20,52,0.39,80.73,0.61,80.73,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.00261,0.000102,0.0772,0.00303,1,0.0515,0.129,0.00505,25.4,0.933,0.96,0.896,18.7,18,18,432
2015-10-31,2015,1,5,304,131.91,0.94,5,Dry,24,4,2,2,20,52,0.39,79.91,0.61,79.91,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00254,0.0000997,0.0769,0.00301,1,0.0504,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2015-11-01,2015,2,5,305,134.92,0.94,5,Dry,23,4,2,2,19,50,0.37,84.92,0.63,84.92,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0757,0.00297,0.000116,0.0787,0.00309,1,0.0571,0.136,0.00533,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2015-11-02,2015,2,5,306,139.02,0.93,5,Dry,23,4,2,2,19,50,0.36,89.02,0.64,89.02,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00332,0.00013,0.0805,0.00316,1,0.0627,0.143,0.00561,25.4,0.922,0.964,0.889,20.4,19.7,19.7,472
2015-11-03,2015,2,5,307,140.39,0.93,5,Dry,23,4,2,2,19,50,0.36,90.39,0.64,90.39,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0777,0.00343,0.000135,0.0811,0.00318,1,0.0645,0.146,0.00571,25.4,0.921,0.965,0.888,20.7,20,20,479
2015-11-04,2015,2,5,308,141.75,0.93,5,Dry,23,4,2,2,19,50,0.35,91.75,0.65,91.75,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00355,0.000139,0.0817,0.0032,1,0.0664,0.148,0.00581,25.4,0.919,0.965,0.887,21,20.2,20.2,486
2015-11-05,2015,2,6,309,142.03,0.93,5,Dry,23,4,2,2,19,50,0.35,92.03,0.65,92.03,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0782,0.00357,0.00014,0.0818,0.00321,1,0.0667,0.149,0.00583,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2015-11-06,2015,2,6,310,142.85,0.92,5,Dry,23,4,2,2,19,50,0.35,92.85,0.65,92.85,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0785,0.00364,0.000143,0.0822,0.00322,1,0.0678,0.15,0.00588,25.3,0.918,0.966,0.887,21.2,20.5,20.5,491
2015-11-07,2015,2,6,311,143.67,0.92,5,Dry,23,4,2,2,19,50,0.35,93.67,0.65,93.67,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0788,0.00371,0.000146,0.0825,0.00324,1,0.069,0.151,0.00594,25.3,0.917,0.966,0.886,21.4,20.6,20.6,495
2015-11-08,2015,2,6,312,144.49,0.92,5,Dry,23,4,2,2,19,50,0.35,94.49,0.65,94.49,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0791,0.00378,0.000148,0.0829,0.00325,1,0.0701,0.153,0.006,25.3,0.916,0.966,0.886,21.5,20.8,20.8,499
2015-11-09,2015,2,6,313,144.76,0.92,5,Dry,23,4,2,2,19,50,0.34,94.76,0.66,94.76,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.0038,0.000149,0.083,0.00326,1,0.0704,0.153,0.00602,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
2015-11-10,2015,2,6,314,146.68,0.92,5,Dry,23,4,2,2,19,50,0.34,96.68,0.66,96.68,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0799,0.00397,0.000156,0.0839,0.00329,1,0.073,0.157,0.00615,25.3,0.914,0.967,0.884,22,21.2,21.2,510
2015-11-11,2015,2,6,315,145.86,0.92,5,Dry,23,4,2,2,19,50,0.34,95.86,0.66,95.86,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.0039,0.000153,0.0835,0.00327,1,0.0719,0.155,0.00609,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2015-11-12,2015,2,7,316,148.86,0.92,5,Dry,23,4,2,2,19,50,0.34,98.86,0.66,98.86,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0807,0.00415,0.000163,0.0848,0.00333,1,0.076,0.161,0.0063,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2015-11-13,2015,2,7,317,151.87,0.91,5,Dry,23,4,2,2,19,50,0.33,101.9,0.67,101.9,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.00441,0.000173,0.0861,0.00338,1,0.08,0.166,0.00651,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
2015-11-14,2015,2,7,318,151.6,0.91,5,Dry,23,4,2,2,19,50,0.33,101.6,0.67,101.6,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00439,0.000172,0.086,0.00337,1,0.0797,0.166,0.0065,25.3,0.912,0.97,0.884,23,22.3,22.3,536
2015-11-15,2015,2,7,319,151.32,0.91,5,Dry,23,4,2,2,19,50,0.33,101.3,0.67,101.3,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00436,0.000171,0.0859,0.00337,1,0.0793,0.165,0.00648,25.3,0.912,0.969,0.884,23,22.3,22.3,534
2015-11-16,2015,2,7,320,151.05,0.91,5,Dry,23,4,2,2,19,50,0.33,101,0.67,101,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00434,0.00017,0.0858,0.00336,1,0.0789,0.165,0.00646,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
2015-11-17,2015,2,7,321,155.15,0.9,5,Dry,23,4,2,2,19,50,0.32,105.2,0.68,105.2,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.00469,0.000184,0.0876,0.00343,1,0.0845,0.172,0.00674,25.3,0.915,0.97,0.887,23.9,23.2,23.2,556
2015-11-18,2015,2,7,322,158.71,0.9,5,Dry,23,4,2,2,19,50,0.32,108.7,0.69,108.7,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0841,0.00499,0.000196,0.0891,0.00349,1,0.0893,0.178,0.00699,25.3,0.917,0.97,0.89,24.8,24,24,577
2015-11-19,2015,2,8,323,162.81,0.89,5,Dry,23,4,2,2,19,50,0.31,112.8,0.69,112.8,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00534,0.000209,0.0909,0.00356,1,0.0948,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,600
2015-11-20,2015,2,8,324,165.27,0.88,5,Dry,23,4,2,2,19,50,0.3,115.3,0.7,115.3,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00555,0.000217,0.092,0.0036,1,0.0981,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2015-11-21,2015,2,8,325,168.28,0.87,5,Dry,23,4,2,2,19,50,0.3,118.3,0.7,118.3,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.0058,0.000227,0.0933,0.00365,1,0.102,0.195,0.00766,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
2015-11-22,2015,2,8,326,173.47,0.86,5,Dry,23,4,2,2,19,50,0.29,123.5,0.71,123.5,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00624,0.000244,0.0956,0.00374,1,0.109,0.205,0.00802,25.3,0.927,0.97,0.9,28.5,27.6,27.6,663
2015-11-23,2015,2,8,327,177.03,0.85,5,Dry,23,4,2,2,19,50,0.28,127,0.72,127,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00655,0.000256,0.0971,0.0038,1,0.114,0.211,0.00826,25.3,0.929,0.97,0.901,29.3,28.5,28.5,683
2015-11-24,2015,2,8,328,178.94,0.84,5,Dry,23,4,2,2,19,50,0.28,128.9,0.72,128.9,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00671,0.000263,0.098,0.00383,1,0.117,0.215,0.00839,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
2015-11-25,2015,2,8,329,178.12,0.84,5,Dry,23,4,2,2,19,50,0.28,128.1,0.72,128.1,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00664,0.00026,0.0976,0.00382,1,0.115,0.213,0.00834,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2015-11-26,2015,2,9,330,177.3,0.84,5,Dry,23,4,2,2,19,50,0.28,127.3,0.72,127.3,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00657,0.000257,0.0973,0.00381,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.902,29.4,28.5,28.5,685
2015-11-27,2015,2,9,331,176.48,0.85,5,Dry,23,4,2,2,19,50,0.28,126.5,0.72,126.5,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.0065,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2015-11-28,2015,2,9,332,175.66,0.85,5,Dry,23,4,2,2,19,50,0.28,125.7,0.71,125.7,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00643,0.000252,0.0965,0.00378,1,0.112,0.209,0.00817,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2015-11-29,2015,2,9,333,174.84,0.85,5,Dry,23,4,2,2,19,50,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00376,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.901,28.8,27.9,27.9,671
2015-11-30,2015,2,9,334,177.85,0.84,5,Dry,23,4,2,2,19,50,0.28,127.8,0.72,127.8,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00662,0.000259,0.0975,0.00382,1,0.115,0.213,0.00832,25.3,0.93,0.97,0.902,29.5,28.7,28.7,688
2015-12-01,2015,3,9,335,179.22,0.84,5,Dry,26,4,3,2,24,59,0.33,120.2,0.67,120.2,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00597,0.000234,0.0956,0.00374,1,0.105,0.2,0.00784,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2015-12-02,2015,3,9,336,178.4,0.84,5,Dry,26,4,3,2,24,59,0.33,119.4,0.67,119.4,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0893,0.0059,0.000231,0.0952,0.00373,1,0.104,0.199,0.00778,25.4,0.924,0.97,0.897,27.5,26.6,26.6,639
2015-12-03,2015,3,10,337,181.4,0.83,5,Dry,26,4,3,2,24,59,0.33,122.4,0.68,122.4,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0904,0.00615,0.000241,0.0965,0.00378,1,0.108,0.204,0.00799,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2015-12-04,2015,3,10,338,186.6,0.82,5,Dry,26,4,3,2,24,59,0.32,127.6,0.68,127.6,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.0066,0.000258,0.0988,0.00386,1,0.115,0.214,0.00835,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2015-12-05,2015,3,10,339,191.79,0.8,5,Dry,26,4,3,2,24,59,0.31,132.8,0.69,132.8,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00704,0.000275,0.101,0.00395,1,0.122,0.223,0.00871,25.4,0.932,0.97,0.904,30.8,29.8,29.8,716
2015-12-06,2015,3,10,340,194.25,0.79,5,Dry,26,4,3,2,24,59,0.3,135.3,0.7,135.3,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00725,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.933,0.97,0.905,31.4,30.4,30.4,730
2015-12-07,2015,3,10,341,196.17,0.79,5,Dry,26,4,3,2,24,59,0.3,137.2,0.7,137.2,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00741,0.00029,0.103,0.00402,1,0.128,0.231,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
2015-12-08,2015,3,10,342,196.99,0.79,5,Dry,26,4,3,2,24,59,0.3,138,0.7,138,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00748,0.000292,0.103,0.00404,1,0.129,0.232,0.00907,25.4,0.934,0.97,0.906,32,31.1,31.1,746
2015-12-09,2015,3,10,343,198.36,0.78,5,Dry,26,4,3,2,24,59,0.3,139.4,0.7,139.4,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.0076,0.000297,0.104,0.00406,1,0.131,0.235,0.00917,25.4,0.934,0.97,0.906,32.4,31.4,31.4,754
2015-12-10,2015,3,11,344,203.55,0.77,5,Dry,26,4,3,2,24,59,0.29,144.6,0.71,144.6,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00804,0.000314,0.106,0.00415,1,0.138,0.244,0.00953,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2015-12-11,2015,3,11,345,207.65,0.75,5,Dry,26,4,3,2,24,59,0.28,148.7,0.72,148.7,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00839,0.000328,0.108,0.00423,1,0.143,0.251,0.00983,25.3,0.938,0.97,0.91,34.6,33.6,33.6,805
2015-12-12,2015,3,11,346,210.11,0.75,5,Dry,26,4,3,2,24,59,0.28,151.1,0.72,151.1,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00859,0.000337,0.109,0.00427,1,0.146,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2015-12-13,2015,3,11,347,213.12,0.73,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00885,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,835
2015-12-14,2015,3,11,348,212.3,0.74,5,Dry,26,4,3,2,24,59,0.28,153.3,0.72,153.3,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00878,0.000344,0.11,0.00431,1,0.149,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
2015-12-15,2015,3,11,349,214.22,0.73,5,Dry,26,4,3,2,24,59,0.28,155.2,0.72,155.2,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00894,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35.1,35.1,841
2015-12-16,2015,3,11,350,217.22,0.72,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.0092,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,858
2015-12-17,2015,3,12,351,220.23,0.71,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.6,36.5,36.5,875
2015-12-18,2015,3,12,352,225.43,0.7,5,Dry,26,4,3,2,24,59,0.26,166.4,0.74,166.4,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.0099,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.7,37.7,906
2015-12-19,2015,3,12,353,230.07,0.69,5,Dry,26,4,3,2,24,59,0.26,171.1,0.74,171.1,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.173,0.291,0.0115,25.1,0.945,0.976,0.922,39.9,38.9,38.9,933
2015-12-20,2015,3,12,354,231.44,0.68,5,Dry,26,4,3,2,24,59,0.26,172.4,0.74,172.4,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.00041,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.2,39.2,39.2,941
2015-12-21,2015,3,12,355,229.53,0.69,5,Dry,26,4,3,2,24,59,0.26,170.5,0.74,170.5,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00463,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.8,38.8,930
2015-12-22,2015,3,12,356,227.61,0.69,5,Dry,26,4,3,2,24,59,0.26,168.6,0.74,168.6,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,919
2015-12-23,2015,3,12,357,229.53,0.69,5,Dry,26,4,3,2,24,59,0.26,170.5,0.74,170.5,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00463,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.8,38.8,930
2015-12-24,2015,3,13,358,234.72,0.67,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2015-12-25,2015,3,13,359,241.01,0.66,5,Dry,26,4,3,2,24,59,0.24,182,0.76,182,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2015-12-26,2015,3,13,360,243.47,0.66,5,Dry,26,4,3,2,24,59,0.24,184.5,0.76,184.5,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.192,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2015-12-27,2015,3,13,361,246.48,0.65,5,Dry,26,4,3,2,24,59,0.24,187.5,0.76,187.5,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
2015-12-28,2015,3,13,362,251.13,0.64,5,Dry,26,4,3,2,24,59,0.23,192.1,0.77,192.1,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2015-12-29,2015,3,13,363,255.23,0.63,5,Dry,26,4,3,2,24,59,0.23,196.2,0.77,196.2,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000492,0.129,0.0051,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.8,44.9,44.9,1080
2015-12-30,2015,3,13,364,257.15,0.63,5,Dry,26,4,3,2,24,59,0.23,198.2,0.77,198.2,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.34,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2015-12-31,2015,3,14,365,257.97,0.63,5,Dry,26,4,3,2,24,59,0.23,199,0.77,199,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000501,0.13,0.00515,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2016-01-01,2015,4,14,1,258.24,0.63,5,Dry,29,5,4,2,33,73,0.28,185.2,0.72,185.2,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000455,0.126,0.00498,1,0.193,0.318,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2016-01-02,2015,4,14,2,260.7,0.62,5,Dry,29,5,4,2,33,73,0.28,187.7,0.72,187.7,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000463,0.127,0.00502,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.6,42.8,42.8,1030
2016-01-03,2015,4,14,3,266.44,0.61,5,Dry,29,5,4,2,33,73,0.27,193.4,0.73,193.4,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000483,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
2016-01-04,2015,4,14,4,274.37,0.6,5,Dry,29,5,4,2,33,73,0.27,201.4,0.73,201.4,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0129,0.000511,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.9,45.9,45.9,1100
2016-01-05,2015,4,14,5,280.66,0.59,5,Dry,29,5,4,2,33,73,0.26,207.7,0.74,207.7,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000532,0.136,0.00539,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.4,47.4,1140
2016-01-06,2015,4,14,6,283.12,0.58,5,Dry,29,5,4,2,33,73,0.26,210.1,0.74,210.1,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000541,0.137,0.00543,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.9,47.9,47.9,1150
2016-01-07,2015,4,15,7,287.22,0.58,5,Dry,29,5,4,2,33,73,0.25,214.2,0.75,214.2,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000555,0.139,0.00551,1,0.232,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2016-01-08,2015,4,15,8,295.15,0.57,5,Dry,29,5,4,2,33,73,0.25,222.2,0.75,222.2,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000583,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2016-01-09,2015,4,15,9,301.99,0.56,5,Dry,29,5,4,2,33,73,0.24,229,0.76,229,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000606,0.145,0.00578,2,0.0971,0.242,0.00965,24.8,0.923,0.97,0.895,25.7,25,49.9,1200
2016-01-10,2015,4,15,10,307.18,0.55,5,Dry,29,5,4,2,33,73,0.24,234.2,0.76,234.2,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000625,0.147,0.00587,2,0.101,0.248,0.00989,24.8,0.924,0.97,0.897,26.3,25.5,51.1,1230
2016-01-11,2015,4,15,11,315.11,0.54,5,Dry,29,5,4,2,33,73,0.23,242.1,0.77,242.1,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000653,0.151,0.00602,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.4,52.9,1270
2016-01-12,2015,4,15,12,323.59,0.53,5,Dry,29,5,4,2,33,73,0.23,250.6,0.77,250.6,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0173,0.000692,0.155,0.00619,2,0.112,0.266,0.0107,24.7,0.929,0.97,0.902,28.2,27.4,54.8,1310
2016-01-13,2015,4,15,13,330.43,0.52,5,Dry,29,5,4,2,33,73,0.22,257.4,0.78,257.4,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0205,0.000822,0.16,0.00643,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2016-01-14,2015,4,16,14,339.45,0.51,5,Dry,29,5,4,2,33,73,0.21,266.4,0.79,266.4,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0248,0.000994,0.168,0.00674,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.2,1400
2016-01-15,2015,4,16,15,349.57,0.5,5,Dry,29,5,4,2,33,73,0.21,276.6,0.79,276.6,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.1,24.9,0.147,0.0295,0.00119,0.176,0.00709,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
2016-01-16,2015,4,16,16,358.59,0.49,5,Dry,29,5,4,2,33,73,0.2,285.6,0.8,285.6,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0338,0.00136,0.184,0.0074,2,0.135,0.319,0.0129,24.5,0.937,0.97,0.909,32.1,31.2,62.3,1500
2016-01-17,2015,4,16,17,368.16,0.48,5,Dry,29,5,4,2,33,73,0.2,295.2,0.8,295.2,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0383,0.00155,0.191,0.00773,2,0.142,0.333,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
2016-01-18,2015,4,16,18,376.09,0.48,5,Dry,29,5,4,2,33,73,0.19,303.1,0.81,303.1,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0421,0.0017,0.198,0.00801,2,0.147,0.345,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.1,1590
2016-01-19,2015,4,16,19,382.38,0.47,5,Dry,29,5,4,2,33,73,0.19,309.4,0.81,309.4,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.045,0.00182,0.203,0.00823,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.8,33.7,67.4,1620
2016-01-20,2015,4,16,20,387.03,0.47,5,Dry,29,5,4,2,33,73,0.19,314,0.81,314,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0472,0.00191,0.207,0.00839,2,0.154,0.361,0.0147,24.3,0.942,0.97,0.914,35.3,34.2,68.4,1640
2016-01-21,2015,4,17,21,393.32,0.46,5,Dry,29,5,4,2,33,73,0.19,320.3,0.81,320.3,0,0,0,0,-2,2,29,5,4,0,35,358,990,965.4,24.6,0.162,0.0502,0.00204,0.212,0.00861,2,0.159,0.371,0.0151,24.3,0.944,0.97,0.915,36,34.9,69.8,1670
2016-01-22,2015,4,17,22,397.97,0.46,5,Dry,29,5,4,2,33,73,0.18,325,0.82,325,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0524,0.00213,0.216,0.00878,2,0.162,0.378,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.7,1700
2016-01-23,2015,4,17,23,404.25,0.45,5,Dry,29,5,4,2,33,73,0.18,331.3,0.82,331.3,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0554,0.00225,0.221,0.009,2,0.166,0.387,0.0158,24.2,0.945,0.97,0.917,37.1,36,72.1,1730
2016-01-24,2015,4,17,24,408.9,0.45,5,Dry,29,5,4,2,33,73,0.18,335.9,0.82,335.9,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.167,0.0575,0.00234,0.225,0.00916,2,0.169,0.394,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.1,1750
2016-01-25,2015,4,17,25,413,0.44,5,Dry,29,5,4,2,33,73,0.18,340,0.82,340,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0595,0.00242,0.228,0.00931,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38.1,37,74.1,1780
2016-01-26,2015,4,17,26,416.56,0.44,5,Dry,29,5,4,2,33,73,0.17,343.6,0.82,343.6,0,0,0,0,-2,2,29,5,4,0,35,382,990,965.5,24.5,0.17,0.0612,0.00249,0.231,0.00943,2,0.174,0.406,0.0165,24.1,0.947,0.973,0.921,38.5,37.4,74.9,1800
2016-01-27,2015,4,17,27,419.57,0.44,5,Dry,29,5,4,2,33,73,0.17,346.6,0.83,346.6,0,0,0,0,-2,2,29,5,4,0,35,385,990,965.5,24.5,0.171,0.0626,0.00255,0.234,0.00954,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.923,38.8,37.8,75.6,1810
2016-01-28,2015,4,18,28,423.67,0.43,5,Dry,29,5,4,2,33,73,0.17,350.7,0.83,350.7,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0645,0.00263,0.237,0.00969,2,0.179,0.416,0.017,24.1,0.948,0.974,0.924,39.3,38.3,76.5,1840
2016-01-29,2015,4,18,29,430.5,0.43,5,Dry,29,5,4,2,33,73,0.17,357.5,0.83,357.5,0,0,0,0,-2,2,29,5,4,0,35,396,990,965.5,24.5,0.175,0.0677,0.00277,0.243,0.00993,2,0.184,0.427,0.0174,24,0.949,0.976,0.927,40,39,78.1,1870
2016-01-30,2015,4,18,30,438.43,0.42,5,Dry,29,5,4,2,33,73,0.17,365.4,0.83,365.4,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0715,0.00293,0.249,0.0102,2,0.189,0.439,0.018,24,0.95,0.978,0.929,40.9,40,79.9,1920
2016-01-31,2015,4,18,31,447.46,0.42,5,Dry,29,5,4,2,33,73,0.16,374.5,0.84,374.5,0,0,0,0,-2,2,29,5,4,0,35,412,990,965.6,24.4,0.181,0.0757,0.00311,0.257,0.0105,2,0.195,0.452,0.0185,23.9,0.952,0.98,0.933,41.8,41,82,1970
2016-02-01,2015,5,18,32,455.39,0.41,5,Dry,31,6,4,3,41,85,0.19,370.4,0.81,370.4,0,0,0,0,-3,3,31,6,4,0,44,411,990,965.6,24.4,0.181,0.0738,0.00303,0.255,0.0105,2,0.193,0.447,0.0184,23.9,0.951,0.979,0.931,41.3,40.4,80.8,1940
2016-02-02,2015,5,18,33,464.96,0.4,5,Dry,31,6,4,3,41,85,0.18,380,0.82,380,0,0,0,0,-3,3,31,6,4,0,44,421,990,965.7,24.3,0.184,0.0783,0.00322,0.262,0.0108,2,0.199,0.461,0.019,23.8,0.952,0.98,0.933,42.3,41.5,82.9,1990
2016-02-03,2015,5,18,34,476.72,0.39,5,Dry,31,6,4,3,41,85,0.18,391.7,0.82,391.7,0,0,0,0,-3,3,31,6,4,0,44,433,990,965.7,24.3,0.188,0.0839,0.00346,0.272,0.0112,2,0.207,0.479,0.0198,23.8,0.954,0.98,0.935,43.6,42.7,85.4,2050
2016-02-04,2015,5,19,35,489.57,0.39,5,Dry,31,6,4,3,41,85,0.17,404.6,0.83,404.6,0,0,0,0,-3,3,31,6,4,0,44,446,990,965.8,24.2,0.193,0.09,0.00372,0.283,0.0117,2,0.216,0.498,0.0206,23.7,0.955,0.98,0.936,44.9,44,88,2110
2016-02-05,2015,5,19,36,501.87,0.38,5,Dry,31,6,4,3,41,85,0.17,416.9,0.83,416.9,0,0,0,0,-3,3,31,6,4,0,44,458,990,965.9,24.1,0.197,0.0958,0.00397,0.293,0.0121,2,0.224,0.517,0.0214,23.6,0.956,0.98,0.937,46.2,45.2,90.5,2170
2016-02-06,2015,5,19,37,514.72,0.37,5,Dry,31,6,4,3,41,85,0.17,429.7,0.83,429.7,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00423,0.303,0.0126,2,0.233,0.536,0.0223,23.5,0.957,0.98,0.938,47.5,46.5,93.1,2230
2016-02-07,2015,5,19,38,524.84,0.36,5,Dry,31,6,4,3,41,85,0.16,439.8,0.84,439.8,0,0,0,0,-3,3,31,6,4,0,44,481,990,966,24,0.205,0.107,0.00443,0.312,0.013,2,0.239,0.551,0.0229,23.5,0.958,0.98,0.938,48.5,47.5,95.1,2280
2016-02-08,2015,5,19,39,535.5,0.36,5,Dry,31,6,4,3,41,85,0.16,450.5,0.84,450.5,0,0,0,0,-3,3,31,6,4,0,44,492,990,966,24,0.209,0.112,0.00465,0.321,0.0134,2,0.247,0.567,0.0236,23.4,0.958,0.98,0.939,49.6,48.2,96.4,2310
2016-02-09,2015,5,19,40,544.53,0.35,5,Dry,31,6,4,3,41,85,0.16,459.5,0.84,459.5,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00484,0.328,0.0137,2,0.253,0.581,0.0242,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
2016-02-10,2015,5,19,41,555.19,0.34,5,Dry,31,6,4,3,41,85,0.15,470.2,0.85,470.2,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00506,0.338,0.0141,2,0.26,0.598,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2016-02-11,2015,5,20,42,565.31,0.34,5,Dry,31,6,4,3,41,85,0.15,480.3,0.85,480.3,0,0,0,0,-3,3,31,6,4,0,44,521,990,966.1,23.9,0.223,0.126,0.00527,0.348,0.0146,2,0.267,0.615,0.0258,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
2016-02-12,2015,5,20,43,576.52,0.33,5,Dry,31,6,4,3,41,85,0.15,491.5,0.85,491.5,0,0,0,0,-3,3,31,6,4,0,44,533,990,966.2,23.8,0.229,0.131,0.0055,0.36,0.0151,3,0.164,0.524,0.022,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
2016-02-13,2015,5,20,44,592.65,0.32,5,Dry,31,6,4,3,41,85,0.14,507.6,0.86,507.6,0,0,0,0,-3,3,31,6,4,0,44,549,990,966.3,23.7,0.238,0.14,0.0059,0.378,0.0159,3,0.171,0.549,0.0231,23.2,0.947,0.97,0.919,36.4,35.3,106,2540
2016-02-14,2015,5,20,45,607.69,0.31,5,Dry,31,6,4,3,41,85,0.14,522.7,0.86,522.7,0,0,0,0,-3,3,31,6,4,0,44,564,990,966.3,23.7,0.247,0.15,0.00634,0.397,0.0168,3,0.178,0.575,0.0243,23.1,0.949,0.97,0.921,37.4,36.3,109,2620
2016-02-15,2015,5,20,46,622.18,0.31,5,Dry,31,6,4,3,41,85,0.14,537.2,0.86,537.2,0,0,0,0,-3,3,31,6,4,0,44,578,990,966.4,23.6,0.255,0.16,0.00677,0.415,0.0176,3,0.184,0.599,0.0254,23,0.95,0.973,0.924,38.4,37.3,112,2690
2016-02-16,2015,5,20,47,639.41,0.3,5,Dry,31,6,4,3,41,85,0.13,554.4,0.87,554.4,0,0,0,0,-3,3,31,6,4,0,44,595,990,966.5,23.5,0.265,0.171,0.00728,0.436,0.0185,3,0.192,0.628,0.0267,22.9,0.951,0.975,0.927,39.5,38.5,116,2770
2016-02-17,2015,5,20,48,656.64,0.29,5,Dry,31,6,4,3,41,85,0.13,571.6,0.87,571.6,0,0,0,0,-3,3,31,6,4,0,44,613,990,966.5,23.5,0.275,0.183,0.00779,0.458,0.0195,3,0.2,0.657,0.028,22.8,0.952,0.977,0.931,40.6,39.7,119,2860
2016-02-18,2015,5,21,49,672.77,0.28,5,Dry,31,6,4,3,41,85,0.13,587.8,0.87,587.8,0,0,0,0,-3,3,31,6,4,0,44,629,990,966.6,23.4,0.284,0.194,0.00827,0.477,0.0204,3,0.207,0.684,0.0292,22.7,0.954,0.98,0.934,41.6,40.8,122,2940
2016-02-19,2015,5,21,50,686.17,0.27,5,Dry,31,6,4,3,41,85,0.12,601.2,0.88,601.2,0,0,0,0,-3,3,31,6,4,0,44,642,990,966.6,23.4,0.291,0.203,0.00867,0.494,0.0212,3,0.213,0.707,0.0303,22.6,0.955,0.98,0.935,42.5,41.6,125,3000
2016-02-20,2015,5,21,51,700.66,0.27,5,Dry,31,6,4,3,41,85,0.12,615.7,0.88,615.7,0,0,0,0,-3,3,31,6,4,0,44,657,990,966.7,23.3,0.3,0.212,0.00911,0.512,0.022,3,0.22,0.732,0.0314,22.6,0.955,0.98,0.936,43.4,42.5,128,3060
2016-02-21,2015,5,21,52,716.25,0.26,5,Dry,31,6,4,3,41,85,0.12,631.3,0.88,631.3,0,0,0,0,-3,3,31,6,4,0,44,672,990,966.8,23.2,0.309,0.223,0.00958,0.531,0.0229,3,0.227,0.758,0.0326,22.5,0.956,0.98,0.937,44.3,43.4,130,3130
2016-02-22,2015,5,21,53,734.02,0.25,5,Dry,31,6,4,3,41,85,0.12,649,0.88,649,0,0,0,0,-3,3,31,6,4,0,44,690,990,966.8,23.2,0.319,0.235,0.0101,0.553,0.0239,3,0.235,0.788,0.034,22.4,0.956,0.98,0.937,45.4,44.5,133,3200
2016-02-23,2015,5,21,54,751.25,0.25,5,Dry,31,6,4,3,41,85,0.11,666.3,0.89,666.3,0,0,0,0,-3,3,31,6,4,0,44,707,990,966.9,23.1,0.328,0.246,0.0107,0.574,0.0249,3,0.242,0.817,0.0354,22.3,0.957,0.98,0.938,46.4,45.5,137,3280
2016-02-24,2015,5,21,55,766.29,0.24,5,Dry,31,6,4,3,41,85,0.11,681.3,0.89,681.3,0,0,0,0,-3,3,31,6,4,0,44,722,990,967,23,0.337,0.256,0.0111,0.593,0.0257,3,0.249,0.842,0.0366,22.2,0.957,0.98,0.938,47.3,46.4,139,3340
2016-02-25,2015,5,22,56,774.01,0.24,5,Dry,31,6,4,3,41,85,0.11,689,0.89,689,0,0,0,0,-3,3,31,6,4,0,44,730,990,967,23,0.341,0.261,0.0114,0.603,0.0262,3,0.253,0.855,0.0372,22.1,0.957,0.98,0.938,47.7,46.8,140,3370
2016-02-26,2015,5,22,57,782.77,0.23,5,Dry,31,6,4,3,41,85,0.11,697.8,0.89,697.8,0,0,0,0,-3,3,31,6,4,0,44,739,990,967,23,0.346,0.267,0.0116,0.613,0.0267,3,0.256,0.87,0.0379,22.1,0.957,0.98,0.938,48.2,47.3,142,3400
2016-02-27,2015,5,22,58,796.12,0.23,5,Dry,31,6,4,3,41,85,0.11,711.1,0.89,711.1,0,0,0,0,-3,3,31,6,4,0,44,752,990,967.1,22.9,0.354,0.276,0.012,0.63,0.0275,3,0.263,0.892,0.0389,22,0.957,0.98,0.938,49,48,144,3460
2016-02-28,2015,5,22,59,811.07,0.22,5,Dry,31,6,4,3,41,85,0.1,726.1,0.9,726.1,0,0,0,0,-3,3,31,6,4,0,44,767,990,967.1,22.9,0.362,0.286,0.0125,0.648,0.0284,3,0.269,0.918,0.0402,21.9,0.957,0.98,0.938,49.8,48.2,145,3470
2016-02-29,2015,5,22,60,827.23,0.21,5,Dry,31,6,4,3,41,85,0.1,742.2,0.9,742.2,0,0,0,0,-3,3,31,6,4,0,44,783,990,967.2,22.8,0.372,0.297,0.013,0.669,0.0293,3,0.277,0.945,0.0415,21.8,0.957,0.98,0.938,50.7,48.2,145,3470
2016-03-01,2015,6,22,61,844.39,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,715.4,0.85,715.4,0,0,0,0,-6,6,41,8,7,0,73,771,990,967.3,22.7,0.365,0.279,0.0123,0.644,0.0283,3,0.264,0.908,0.04,21.8,0.957,0.98,0.938,48.8,47.8,144,3440
2016-03-02,2015,6,22,62,862.42,0.2,4,Mod_Dry,41,8,7,6,67,129,0.15,733.4,0.85,733.4,0,0,0,0,-6,6,41,8,7,0,73,789,990,967.3,22.7,0.378,0.291,0.0128,0.669,0.0295,3,0.273,0.941,0.0415,21.7,0.957,0.98,0.938,49.8,48.2,145,3470
