date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-03-03,2015,6,23,63,881.22,0.2,4,Mod_Dry,41,8,7,6,67,129,0.15,752.2,0.85,752.2,0,0,0,0,-6,6,41,8,7,0,73,808,990,967.4,22.6,0.395,0.303,0.0134,0.698,0.0309,3,0.281,0.978,0.0433,21.6,0.957,0.98,0.938,50.8,48.2,145,3470
2016-03-04,2015,6,23,64,900.71,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,771.7,0.86,771.7,0,0,0,0,-6,6,41,8,7,0,73,828,990,967.5,22.5,0.413,0.313,0.0139,0.725,0.0322,3,0.286,1.01,0.0449,21.5,0.956,0.98,0.937,51.8,48.2,145,3470
2016-03-05,2015,6,23,65,920.83,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,791.8,0.86,791.8,0,0,0,0,-6,6,41,8,7,0,73,848,990,967.6,22.4,0.431,0.322,0.0144,0.753,0.0336,4,0.21,0.963,0.043,21.5,0.953,0.975,0.929,39.7,38.7,155,3720
2016-03-06,2015,6,23,66,936.88,0.18,4,Mod_Dry,41,8,7,6,67,129,0.14,807.9,0.86,807.9,0,0,0,0,-6,6,41,8,7,0,73,864,990,967.6,22.4,0.446,0.33,0.0148,0.776,0.0347,4,0.215,0.991,0.0443,21.4,0.953,0.977,0.931,40.3,39.4,158,3780
2016-03-07,2015,6,23,67,953.27,0.18,4,Mod_Dry,41,8,7,6,67,129,0.14,824.3,0.86,824.3,0,0,0,0,-6,6,41,8,7,0,73,880,990,967.7,22.3,0.461,0.338,0.0152,0.799,0.0358,4,0.221,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
2016-03-08,2015,6,23,68,965.16,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,836.2,0.87,836.2,0,0,0,0,-6,6,41,8,7,0,73,892,990,967.8,22.2,0.472,0.344,0.0155,0.815,0.0367,4,0.225,1.04,0.0468,21.2,0.954,0.979,0.934,41.5,40.6,162,3900
2016-03-09,2015,6,23,69,977.22,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,848.2,0.87,848.2,0,0,0,0,-6,6,41,8,7,0,73,904,990,967.8,22.2,0.483,0.35,0.0158,0.832,0.0375,4,0.229,1.06,0.0478,21.1,0.954,0.98,0.935,41.9,41.1,164,3950
2016-03-10,2015,6,24,70,989.42,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,860.4,0.87,860.4,0,0,0,0,-6,6,41,8,7,0,73,916,990,967.9,22.1,0.494,0.355,0.0161,0.849,0.0384,4,0.233,1.08,0.0489,21.1,0.955,0.98,0.936,42.4,41.6,166,3990
2016-03-11,2015,6,24,71,1001.8,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,872.8,0.87,872.8,0,0,0,0,-6,6,41,8,7,0,73,929,990,967.9,22.1,0.505,0.361,0.0164,0.867,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.9,42,168,4040
2016-03-12,2015,6,24,72,1009.3,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,880.3,0.87,880.3,0,0,0,0,-6,6,41,8,7,0,73,936,990,967.9,22.1,0.512,0.365,0.0165,0.877,0.0397,4,0.24,1.12,0.0506,21,0.955,0.98,0.936,43.2,42.3,169,4060
2016-03-13,2015,6,24,73,1021.8,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,892.8,0.87,892.8,0,0,0,0,-6,6,41,8,7,0,73,949,990,968,22,0.523,0.371,0.0168,0.895,0.0406,4,0.244,1.14,0.0517,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
2016-03-14,2015,6,24,74,1034.5,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,905.5,0.88,905.5,0,0,0,0,-6,6,41,8,7,0,73,962,990,968,22,0.535,0.377,0.0172,0.912,0.0415,4,0.248,1.16,0.0528,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
2016-03-15,2015,6,24,75,1052.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,923.5,0.88,923.5,0,0,0,0,-6,6,41,8,7,0,73,980,990,968.1,21.9,0.552,0.386,0.0176,0.938,0.0427,4,0.254,1.19,0.0543,20.7,0.955,0.98,0.936,44.9,44,176,4220
2016-03-16,2015,6,24,76,1070.8,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,941.8,0.88,941.8,0,0,0,0,-6,6,41,8,7,0,73,998,990,968.1,21.9,0.568,0.395,0.018,0.963,0.044,4,0.26,1.22,0.0559,20.7,0.956,0.98,0.936,45.6,44.7,179,4290
2016-03-17,2015,6,25,77,1089.3,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,960.3,0.88,960.3,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.585,0.404,0.0185,0.989,0.0453,4,0.267,1.26,0.0575,20.6,0.956,0.98,0.936,46.3,45.3,181,4350
2016-03-18,2015,6,25,78,1118.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,989.8,0.89,989.8,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.619,0.418,0.0192,1.04,0.0477,4,0.277,1.31,0.0605,20.4,0.956,0.98,0.937,47.3,46.4,186,4450
2016-03-19,2015,6,25,79,1148.9,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1020,0.89,1020,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.663,0.468,0.0216,1.13,0.0523,4,0.284,1.41,0.0654,20.2,0.955,0.98,0.936,48.3,47.3,189,4540
2016-03-20,2015,6,25,80,1185.1,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1056,0.89,1056,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.716,0.549,0.0255,1.27,0.0588,4,0.291,1.56,0.0723,20,0.955,0.98,0.936,49.4,48.2,193,4630
2016-03-21,2015,6,25,81,1227.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1099,0.9,1099,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.779,0.645,0.0302,1.42,0.0666,4,0.3,1.72,0.0806,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
2016-03-22,2015,6,25,82,1271.3,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1142,0.9,1100,42,9,1,1,-5,36,50,9,8,1,103,1170,990,968.8,21.2,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2016-03-23,2015,6,25,83,1309.7,0.11,4,Mod_Dry,41,8,7,6,67,129,0.099,1181,0.9,1100,81,18,2,2,-4,63,59,10,9,2,130,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2016-03-24,2015,6,26,84,1348.7,0.11,4,Mod_Dry,41,8,7,6,67,129,0.096,1220,0.9,1100,120,27,4,4,-2,87,68,12,11,4,154,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2016-03-25,2015,6,26,85,1388.2,0.11,4,Mod_Dry,41,8,7,6,67,129,0.093,1259,0.91,1100,159,36,5,5,-1,114,77,13,12,5,181,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2016-03-26,2015,6,26,86,1409.7,0.1,4,Mod_Dry,41,8,7,6,67,129,0.091,1281,0.91,1100,181,41,5,6,-1,130,82,13,13,5,197,1210,990,969.2,20.8,0.857,0.648,0.0311,1.5,0.0723,4,0.3,1.8,0.0867,19,0.953,0.98,0.933,48.8,47.8,191,4590
2016-03-27,2015,6,26,87,1425.2,0.1,4,Mod_Dry,41,8,7,6,67,129,0.09,1296,0.91,1100,196,44,6,6,0,140,85,14,13,6,207,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2016-03-28,2015,6,26,88,1440.8,0.1,4,Mod_Dry,41,8,7,6,67,129,0.089,1312,0.91,1100,212,48,6,6,0,152,89,14,13,6,219,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2016-03-29,2015,6,26,89,1456.4,0.098,4,Mod_Dry,41,8,7,6,67,129,0.089,1327,0.91,1100,227,51,7,7,1,161,92,15,14,7,228,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2016-03-30,2015,6,26,90,1465.8,0.096,4,Mod_Dry,41,8,7,6,67,129,0.088,1337,0.91,1100,237,54,7,7,1,168,95,15,14,7,235,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2016-03-31,2015,6,27,91,1475.3,0.095,4,Mod_Dry,41,8,7,6,67,129,0.087,1346,0.91,1100,246,56,7,8,1,174,97,15,15,7,241,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2016-04-01,2015,7,27,92,1478.4,0.094,4,Mod_Dry,45,11,10,10,72,148,0.1,1330,0.9,1100,230,52,7,7,-3,167,97,18,17,7,239,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0897,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2016-04-02,2015,7,27,93,1481.6,0.094,4,Mod_Dry,45,11,10,10,72,148,0.1,1334,0.9,1100,234,53,7,7,-3,170,98,18,17,7,242,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0753,4,0.3,1.85,0.0898,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2016-04-03,2015,7,27,94,1484.7,0.093,4,Mod_Dry,45,11,10,10,72,148,0.1,1337,0.9,1100,237,54,7,7,-3,172,99,18,17,7,244,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0754,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2016-04-04,2015,7,27,95,1487.9,0.093,4,Mod_Dry,45,11,10,10,72,148,0.1,1340,0.9,1100,240,54,7,7,-3,175,99,18,17,7,247,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0755,4,0.3,1.85,0.0901,18.7,0.952,0.98,0.933,48,47.1,188,4520
2016-04-05,2015,7,27,96,1491.1,0.092,4,Mod_Dry,45,11,10,10,72,148,0.099,1343,0.9,1100,243,55,7,7,-3,177,100,18,17,7,249,1240,990,969.5,20.5,0.906,0.648,0.0315,1.55,0.0756,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,48,47,188,4520
2016-04-06,2015,7,27,97,1494.2,0.092,4,Mod_Dry,45,11,10,10,72,148,0.099,1346,0.9,1100,246,55,7,8,-3,179,100,18,18,7,251,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,48,47,188,4510
2016-04-07,2015,7,28,98,1497.4,0.091,4,Mod_Dry,45,11,10,10,72,148,0.099,1349,0.9,1100,249,55,7,8,-3,182,100,18,18,7,254,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,47.9,47,188,4510
2016-04-08,2015,7,28,99,1500.6,0.091,4,Mod_Dry,45,11,10,10,72,148,0.099,1353,0.9,1100,253,55,7,8,-2,185,100,18,18,8,257,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2016-04-09,2015,7,28,100,1503.8,0.09,4,Mod_Dry,45,11,10,10,72,148,0.098,1356,0.9,1100,256,55,7,8,-2,188,100,18,18,8,260,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2016-04-10,2015,7,28,101,1500.6,0.091,4,Mod_Dry,45,11,10,10,72,148,0.099,1353,0.9,1100,253,55,7,8,-2,185,100,18,18,8,257,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2016-04-11,2015,7,28,102,1503.8,0.09,4,Mod_Dry,45,11,10,10,72,148,0.098,1356,0.9,1100,256,55,7,8,-2,188,100,18,18,8,260,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2016-04-12,2015,7,28,103,1507,0.09,4,Mod_Dry,45,11,10,10,72,148,0.098,1359,0.9,1100,259,55,7,8,-2,191,100,18,18,8,263,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2016-04-13,2015,7,28,104,1510.1,0.089,4,Mod_Dry,45,11,10,10,72,148,0.098,1362,0.9,1100,262,55,7,8,-2,194,100,18,18,8,266,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.076,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2016-04-14,2015,7,29,105,1513.3,0.089,4,Mod_Dry,45,11,10,10,72,148,0.098,1365,0.9,1100,265,55,7,8,-2,197,100,18,18,8,269,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2016-04-15,2015,7,29,106,1510.1,0.089,4,Mod_Dry,45,11,10,10,72,148,0.098,1362,0.9,1100,262,55,7,8,-2,194,100,18,18,8,266,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.076,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2016-04-16,2015,7,29,107,1507,0.09,4,Mod_Dry,45,11,10,10,72,148,0.098,1359,0.9,1100,259,55,7,8,-2,191,100,18,18,8,263,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2016-04-17,2015,7,29,108,1503.8,0.09,4,Mod_Dry,45,11,10,10,72,148,0.098,1356,0.9,1100,256,55,7,8,-2,188,100,18,18,8,260,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2016-04-18,2015,7,29,109,1500.6,0.091,4,Mod_Dry,45,11,10,10,72,148,0.099,1353,0.9,1100,253,55,7,8,-2,185,100,18,18,8,257,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2016-04-19,2015,7,29,110,1491.1,0.092,4,Mod_Dry,45,11,10,10,72,148,0.099,1343,0.9,1100,243,55,7,7,-3,177,100,18,17,7,249,1240,990,969.5,20.5,0.906,0.648,0.0315,1.55,0.0756,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,48,47,188,4520
2016-04-20,2015,7,29,111,1481.6,0.094,4,Mod_Dry,45,11,10,10,72,148,0.1,1334,0.9,1100,234,53,7,7,-3,170,98,18,17,7,242,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0753,4,0.3,1.85,0.0898,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2016-04-21,2015,7,30,112,1465.8,0.096,4,Mod_Dry,45,11,10,10,72,148,0.1,1318,0.9,1100,218,49,7,7,-3,158,94,18,17,7,230,1230,990,969.4,20.6,0.89,0.648,0.0314,1.54,0.0746,4,0.3,1.84,0.0891,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2016-04-22,2015,7,30,113,1450.1,0.099,4,Mod_Dry,45,11,10,10,72,148,0.1,1302,0.9,1100,202,46,6,6,-4,148,91,17,16,6,220,1220,990,969.3,20.7,0.88,0.648,0.0313,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2016-04-23,2015,7,30,114,1434.5,0.1,4,Mod_Dry,45,11,10,10,72,148,0.1,1287,0.9,1100,187,42,6,6,-4,137,87,17,16,6,209,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2016-04-24,2015,7,30,115,1419,0.1,4,Mod_Dry,45,11,10,10,72,148,0.1,1271,0.9,1100,171,39,5,5,-5,127,84,16,15,5,199,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
2016-04-25,2015,7,30,116,1403.6,0.1,4,Mod_Dry,45,11,10,10,72,148,0.1,1256,0.9,1100,156,35,5,5,-5,116,80,16,15,5,188,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0725,4,0.3,1.81,0.0869,19,0.953,0.98,0.933,48.9,47.9,192,4600
2016-04-26,2015,7,30,117,1382.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1234,0.89,1100,134,30,4,4,-6,102,75,15,14,4,174,1200,990,969.1,20.9,0.851,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2016-04-27,2015,7,30,118,1348.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1201,0.89,1100,101,23,3,3,-7,79,68,14,13,3,151,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0707,4,0.3,1.79,0.085,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2016-04-28,2015,7,31,119,1315.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1168,0.89,1100,68,15,2,2,-8,57,60,13,12,2,129,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2016-04-29,2015,7,31,120,1283,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1135,0.89,1100,35,8,1,1,-9,34,53,12,11,1,106,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0687,4,0.3,1.76,0.0829,19.5,0.954,0.98,0.935,50,48.2,193,4630
2016-04-30,2015,7,31,121,1250.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1103,0.88,1100,3,1,0,0,-10,12,46,11,10,0,84,1170,990,968.7,21.3,0.797,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2016-05-01,2015,8,31,122,1224.9,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,1033,0.84,1033,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.698,0.497,0.0232,1.2,0.0559,4,0.287,1.48,0.0693,19.9,0.955,0.98,0.936,48.1,47.2,189,4530
2016-05-02,2015,8,31,123,1199.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,1007,0.84,1007,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.661,0.439,0.0205,1.1,0.0512,4,0.281,1.38,0.0643,20.1,0.955,0.98,0.936,47.4,46.4,186,4460
2016-05-03,2015,8,31,124,1168.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,976.3,0.84,976.3,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.615,0.412,0.0191,1.03,0.0476,4,0.272,1.3,0.0602,20.3,0.955,0.98,0.936,46.4,45.4,182,4360
2016-05-04,2015,8,31,125,1143.4,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,951.4,0.83,951.4,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.587,0.399,0.0185,0.987,0.0456,4,0.264,1.25,0.0577,20.4,0.955,0.98,0.936,45.5,44.5,178,4280
2016-05-05,2015,8,32,126,1118.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,926.8,0.83,926.8,0,0,0,0,-10,10,47,10,10,0,125,994,990,968.3,21.7,0.565,0.388,0.0178,0.952,0.0438,4,0.255,1.21,0.0556,20.5,0.955,0.98,0.936,44.5,43.6,175,4190
2016-05-06,2015,8,32,127,1094.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,902.6,0.82,902.6,0,0,0,0,-10,10,47,10,10,0,125,970,990,968.2,21.8,0.543,0.376,0.0172,0.918,0.0421,4,0.247,1.17,0.0535,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2016-05-07,2015,8,32,128,1070.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.18,878.8,0.82,878.8,0,0,0,0,-10,10,47,10,10,0,125,946,990,968.1,21.9,0.521,0.364,0.0167,0.885,0.0405,4,0.239,1.12,0.0514,20.8,0.955,0.98,0.936,42.7,41.8,167,4020
2016-05-08,2015,8,32,129,1047.4,0.15,4,Mod_Dry,47,10,10,10,115,192,0.18,855.4,0.82,855.4,0,0,0,0,-10,10,47,10,10,0,125,922,990,968,22,0.499,0.353,0.0161,0.852,0.0388,4,0.231,1.08,0.0494,20.9,0.954,0.98,0.935,41.8,40.9,164,3930
2016-05-09,2015,8,32,130,1024.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.19,832.4,0.81,832.4,0,0,0,0,-10,10,47,10,10,0,125,899,990,968,22,0.478,0.342,0.0155,0.82,0.0372,4,0.223,1.04,0.0474,21,0.954,0.978,0.933,40.8,39.9,160,3830
2016-05-10,2015,8,32,131,1006.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.19,814.8,0.81,814.8,0,0,0,0,-10,10,47,10,10,0,125,882,990,967.9,22.1,0.462,0.333,0.0151,0.795,0.036,4,0.217,1.01,0.0459,21.1,0.953,0.976,0.931,40.1,39.2,157,3760
2016-05-11,2015,8,32,132,989.42,0.17,5,Dry,42,9,8,6,82,147,0.15,842.4,0.85,842.4,0,0,0,0,-6,6,42,9,8,0,88,901,990,967.9,22.1,0.48,0.347,0.0157,0.827,0.0373,4,0.227,1.05,0.0476,21.1,0.954,0.979,0.934,41.6,40.7,163,3910
2016-05-12,2015,8,33,133,972.38,0.17,5,Dry,42,9,8,6,82,147,0.15,825.4,0.85,825.4,0,0,0,0,-6,6,42,9,8,0,88,884,990,967.8,22.2,0.465,0.338,0.0152,0.803,0.0362,4,0.221,1.02,0.0461,21.2,0.954,0.978,0.933,40.9,40,160,3840
2016-05-13,2015,8,33,134,955.63,0.18,5,Dry,42,9,8,6,82,147,0.15,808.6,0.85,808.6,0,0,0,0,-6,6,42,9,8,0,88,868,990,967.7,22.3,0.449,0.33,0.0148,0.78,0.035,4,0.215,0.995,0.0447,21.3,0.953,0.977,0.931,40.2,39.3,157,3770
2016-05-14,2015,8,33,135,939.2,0.18,5,Dry,42,9,8,6,82,147,0.16,792.2,0.84,792.2,0,0,0,0,-6,6,42,9,8,0,88,851,990,967.7,22.3,0.434,0.322,0.0144,0.757,0.0339,4,0.21,0.966,0.0433,21.4,0.953,0.975,0.929,39.6,38.6,154,3700
2016-05-15,2015,8,33,136,923.1,0.19,5,Dry,42,9,8,6,82,147,0.16,776.1,0.84,776.1,0,0,0,0,-6,6,42,9,8,0,88,835,990,967.6,22.4,0.419,0.315,0.014,0.734,0.0328,3,0.287,1.02,0.0456,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2016-05-16,2015,8,33,137,907.35,0.19,5,Dry,42,9,8,6,82,147,0.16,760.4,0.84,760.4,0,0,0,0,-6,6,42,9,8,0,88,819,990,967.5,22.5,0.405,0.307,0.0137,0.712,0.0317,3,0.283,0.995,0.0443,21.5,0.957,0.98,0.937,51.1,48.2,145,3470
2016-05-17,2015,8,33,138,891.97,0.19,5,Dry,42,9,8,6,82,147,0.17,745,0.83,745,0,0,0,0,-6,6,42,9,8,0,88,804,990,967.5,22.5,0.391,0.299,0.0133,0.69,0.0306,3,0.278,0.967,0.0429,21.6,0.957,0.98,0.938,50.2,48.2,145,3470
2016-05-18,2015,8,33,139,876.98,0.2,5,Dry,42,9,8,6,82,147,0.17,730,0.83,730,0,0,0,0,-6,6,42,9,8,0,88,789,990,967.4,22.6,0.377,0.289,0.0128,0.666,0.0295,3,0.271,0.937,0.0415,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
2016-05-19,2015,8,34,140,862.42,0.2,5,Dry,42,9,8,6,82,147,0.17,715.4,0.83,715.4,0,0,0,0,-6,6,42,9,8,0,88,774,990,967.3,22.7,0.367,0.279,0.0123,0.646,0.0285,3,0.264,0.91,0.0402,21.7,0.957,0.98,0.938,48.6,47.7,143,3430
2016-05-20,2015,8,34,141,848.33,0.21,5,Dry,42,9,8,6,82,147,0.17,701.3,0.83,701.3,0,0,0,0,-6,6,42,9,8,0,88,760,990,967.3,22.7,0.359,0.269,0.0119,0.628,0.0277,3,0.258,0.886,0.039,21.8,0.957,0.98,0.938,47.9,46.9,141,3380
2016-05-21,2015,8,34,142,834.74,0.21,5,Dry,42,9,8,6,82,147,0.18,687.7,0.82,687.7,0,0,0,0,-6,6,42,9,8,0,88,747,990,967.2,22.8,0.351,0.26,0.0114,0.611,0.0269,3,0.252,0.863,0.0379,21.9,0.957,0.98,0.938,47.1,46.2,138,3320
2016-05-22,2015,8,34,143,821.72,0.22,5,Dry,42,9,8,6,82,147,0.18,674.7,0.82,674.7,0,0,0,0,-6,6,42,9,8,0,88,734,990,967.2,22.8,0.343,0.252,0.011,0.595,0.0261,3,0.246,0.841,0.0369,22,0.957,0.98,0.938,46.4,45.4,136,3270
2016-05-23,2015,8,34,144,809.34,0.22,5,Dry,42,9,8,6,82,147,0.18,662.3,0.82,662.3,0,0,0,0,-6,6,42,9,8,0,88,721,990,967.1,22.9,0.336,0.243,0.0106,0.58,0.0254,3,0.241,0.82,0.0359,22,0.957,0.98,0.937,45.7,44.7,134,3220
2016-05-24,2015,8,34,145,797.71,0.22,5,Dry,42,9,8,6,82,147,0.18,650.7,0.82,650.7,0,0,0,0,-6,6,42,9,8,0,88,710,990,967.1,22.9,0.33,0.236,0.0103,0.566,0.0247,3,0.235,0.801,0.035,22.1,0.956,0.98,0.937,45,44.1,132,3170
2016-05-25,2015,8,34,146,789.96,0.23,5,Dry,42,9,8,6,82,147,0.19,643,0.81,643,0,0,0,0,-6,6,42,9,8,0,88,702,990,967.1,22.9,0.325,0.23,0.01,0.556,0.0242,3,0.232,0.788,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2016-05-26,2015,8,35,147,780.09,0.23,5,Dry,42,9,8,6,82,147,0.19,633.1,0.81,633.1,0,0,0,0,-6,6,42,9,8,0,88,692,990,967,23,0.32,0.224,0.00974,0.544,0.0237,3,0.227,0.771,0.0336,22.2,0.956,0.98,0.936,43.9,43,129,3100
2016-05-27,2015,8,35,148,774.01,0.24,5,Dry,42,9,8,6,82,147,0.19,627,0.81,627,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.316,0.22,0.00956,0.536,0.0233,3,0.225,0.761,0.0331,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
2016-05-28,2015,8,35,149,766.29,0.24,5,Dry,42,9,8,6,82,147,0.19,619.3,0.81,619.3,0,0,0,0,-6,6,42,9,8,0,88,678,990,967,23,0.312,0.215,0.00932,0.527,0.0229,3,0.221,0.748,0.0325,22.3,0.955,0.98,0.936,43.1,42.2,127,3040
2016-05-29,2015,8,35,150,753.98,0.25,5,Dry,42,9,8,6,82,147,0.2,607,0.81,607,0,0,0,0,-6,6,42,9,8,0,88,666,990,966.9,23.1,0.305,0.206,0.00894,0.511,0.0222,3,0.216,0.727,0.0315,22.4,0.955,0.98,0.935,42.3,41.5,124,2990
2016-05-30,2015,8,35,151,741.68,0.25,5,Dry,42,9,8,6,82,147,0.2,594.7,0.8,594.7,0,0,0,0,-6,6,42,9,8,0,88,654,990,966.9,23.1,0.298,0.198,0.00857,0.496,0.0215,3,0.21,0.706,0.0305,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
2016-05-31,2015,8,35,152,730.47,0.26,5,Dry,42,9,8,6,82,147,0.2,583.5,0.8,583.5,0,0,0,0,-6,6,42,9,8,0,88,642,990,966.8,23.2,0.292,0.191,0.00823,0.482,0.0208,3,0.205,0.687,0.0297,22.5,0.953,0.978,0.932,40.9,40,120,2880
2016-06-01,2015,9,35,153,718.71,0.26,5,Dry,39,9,7,5,59,119,0.17,599.7,0.83,599.7,0,0,0,0,-5,5,39,9,7,0,64,655,990,966.8,23.2,0.299,0.202,0.00868,0.5,0.0215,3,0.212,0.713,0.0307,22.5,0.954,0.98,0.935,42.1,41.3,124,2970
2016-06-02,2015,9,36,154,706.95,0.26,5,Dry,39,9,7,5,59,119,0.17,588,0.83,588,0,0,0,0,-5,5,39,9,7,0,64,643,990,966.7,23.3,0.292,0.194,0.00833,0.486,0.0209,3,0.207,0.693,0.0298,22.6,0.953,0.979,0.933,41.4,40.5,122,2920
2016-06-03,2015,9,36,155,695.19,0.27,5,Dry,39,9,7,5,59,119,0.17,576.2,0.83,576.2,0,0,0,0,-5,5,39,9,7,0,64,631,990,966.7,23.3,0.285,0.186,0.00797,0.471,0.0202,3,0.202,0.673,0.0289,22.6,0.953,0.977,0.931,40.6,39.7,119,2860
2016-06-04,2015,9,36,156,683.98,0.27,5,Dry,39,9,7,5,59,119,0.17,565,0.83,565,0,0,0,0,-5,5,39,9,7,0,64,620,990,966.6,23.4,0.279,0.178,0.00764,0.457,0.0196,3,0.197,0.654,0.028,22.7,0.952,0.976,0.929,39.9,39,117,2810
2016-06-05,2015,9,36,157,673.86,0.28,5,Dry,39,9,7,5,59,119,0.18,554.9,0.82,554.9,0,0,0,0,-5,5,39,9,7,0,64,610,990,966.6,23.4,0.273,0.172,0.00733,0.445,0.019,3,0.192,0.637,0.0272,22.8,0.951,0.974,0.927,39.3,38.3,115,2760
2016-06-06,2015,9,36,158,663.2,0.28,5,Dry,39,9,7,5,59,119,0.18,544.2,0.82,544.2,0,0,0,0,-5,5,39,9,7,0,64,599,990,966.6,23.4,0.267,0.165,0.00702,0.432,0.0184,3,0.187,0.619,0.0264,22.8,0.95,0.973,0.925,38.6,37.5,113,2700
2016-06-07,2015,9,36,159,652.54,0.29,5,Dry,39,9,7,5,59,119,0.18,533.5,0.82,533.5,0,0,0,0,-5,5,39,9,7,0,64,589,990,966.5,23.5,0.261,0.157,0.0067,0.418,0.0178,3,0.183,0.601,0.0256,22.9,0.949,0.972,0.922,37.9,36.8,110,2650
2016-06-08,2015,9,36,160,642.42,0.29,5,Dry,39,9,7,5,59,119,0.18,523.4,0.81,523.4,0,0,0,0,-5,5,39,9,7,0,64,578,990,966.5,23.5,0.255,0.151,0.0064,0.406,0.0172,3,0.178,0.584,0.0248,22.9,0.949,0.97,0.92,37.2,36.1,108,2600
2016-06-09,2015,9,37,161,633.4,0.3,5,Dry,39,9,7,5,59,119,0.19,514.4,0.81,514.4,0,0,0,0,-5,5,39,9,7,0,64,569,990,966.4,23.6,0.25,0.145,0.00614,0.395,0.0167,3,0.174,0.569,0.0241,23,0.948,0.97,0.919,36.7,35.6,107,2560
2016-06-10,2015,9,37,162,623.82,0.31,5,Dry,39,9,7,5,59,119,0.19,504.8,0.81,504.8,0,0,0,0,-5,5,39,9,7,0,64,560,990,966.4,23.6,0.245,0.138,0.00586,0.383,0.0162,3,0.17,0.553,0.0234,23.1,0.947,0.97,0.918,36,34.9,105,2520
2016-06-11,2015,9,37,163,614.25,0.31,5,Dry,39,9,7,5,59,119,0.19,495.3,0.81,495.3,0,0,0,0,-5,5,39,9,7,0,64,550,990,966.4,23.6,0.239,0.133,0.00562,0.372,0.0157,3,0.165,0.537,0.0227,23.1,0.946,0.97,0.917,35.4,34.3,103,2470
2016-06-12,2015,9,37,164,604.68,0.32,5,Dry,39,9,7,5,59,119,0.2,485.7,0.8,485.7,0,0,0,0,-5,5,39,9,7,0,64,541,990,966.3,23.7,0.234,0.128,0.00542,0.362,0.0153,2,0.27,0.632,0.0267,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
2016-06-13,2015,9,37,165,595.66,0.32,5,Dry,39,9,7,5,59,119,0.2,476.7,0.8,476.7,0,0,0,0,-5,5,39,9,7,0,64,532,990,966.3,23.7,0.229,0.124,0.00523,0.353,0.0149,2,0.264,0.617,0.026,23.1,0.956,0.98,0.937,51.6,48.2,96.4,2310
2016-06-14,2015,9,37,166,587.73,0.32,5,Dry,39,9,7,5,59,119,0.2,468.7,0.8,468.7,0,0,0,0,-5,5,39,9,7,0,64,524,990,966.2,23.8,0.224,0.12,0.00506,0.344,0.0145,2,0.259,0.603,0.0254,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2016-06-15,2015,9,37,167,579.25,0.33,5,Dry,39,9,7,5,59,119,0.2,460.3,0.8,460.3,0,0,0,0,-5,5,39,9,7,0,64,515,990,966.2,23.8,0.219,0.116,0.00489,0.336,0.0141,2,0.253,0.589,0.0247,23.2,0.957,0.98,0.938,50.1,48.2,96.4,2310
2016-06-16,2015,9,38,168,570.78,0.33,5,Dry,39,9,7,5,59,119,0.21,451.8,0.79,451.8,0,0,0,0,-5,5,39,9,7,0,64,507,990,966.2,23.8,0.215,0.112,0.00471,0.327,0.0137,2,0.247,0.574,0.0241,23.3,0.958,0.98,0.939,49.4,48.2,96.4,2310
2016-06-17,2015,9,38,169,562.3,0.34,5,Dry,39,9,7,5,59,119,0.21,443.3,0.79,443.3,0,0,0,0,-5,5,39,9,7,0,64,498,990,966.1,23.9,0.211,0.108,0.00453,0.32,0.0134,2,0.242,0.561,0.0235,23.3,0.958,0.98,0.939,48.5,47.6,95.1,2280
2016-06-18,2015,9,38,170,554.37,0.34,5,Dry,39,9,7,5,59,119,0.21,435.4,0.79,435.4,0,0,0,0,-5,5,39,9,7,0,64,490,990,966.1,23.9,0.209,0.104,0.00437,0.313,0.0131,2,0.236,0.549,0.023,23.4,0.957,0.98,0.938,47.7,46.8,93.5,2250
2016-06-19,2015,9,38,171,546.44,0.35,5,Dry,39,9,7,5,59,119,0.22,427.4,0.78,427.4,0,0,0,0,-5,5,39,9,7,0,64,482,990,966.1,23.9,0.206,0.101,0.00421,0.307,0.0128,2,0.231,0.538,0.0225,23.4,0.957,0.98,0.938,46.9,46,92,2210
2016-06-20,2015,9,38,172,539.61,0.35,5,Dry,39,9,7,5,59,119,0.22,420.6,0.78,420.6,0,0,0,0,-5,5,39,9,7,0,64,476,990,966,24,0.203,0.0975,0.00407,0.301,0.0126,2,0.226,0.527,0.022,23.4,0.956,0.98,0.937,46.2,45.3,90.6,2180
2016-06-21,2015,9,38,173,532.22,0.36,5,Dry,39,9,7,5,59,119,0.22,413.2,0.78,413.2,0,0,0,0,-5,5,39,9,7,0,64,468,990,966,24,0.201,0.094,0.00392,0.295,0.0123,2,0.221,0.516,0.0215,23.5,0.956,0.98,0.937,45.5,44.6,89.2,2140
2016-06-22,2015,9,38,174,524.84,0.36,5,Dry,39,9,7,5,59,119,0.23,405.8,0.77,405.8,0,0,0,0,-5,5,39,9,7,0,64,461,990,966,24,0.198,0.0906,0.00377,0.289,0.012,2,0.216,0.505,0.021,23.5,0.955,0.98,0.936,44.7,43.8,87.7,2100
2016-06-23,2015,9,39,175,517.46,0.37,5,Dry,39,9,7,5,59,119,0.23,398.5,0.77,398.5,0,0,0,0,-5,5,39,9,7,0,64,453,990,965.9,24.1,0.196,0.0871,0.00362,0.283,0.0117,2,0.211,0.494,0.0205,23.6,0.955,0.98,0.936,44,43.1,86.2,2070
2016-06-24,2015,9,39,176,510.07,0.37,5,Dry,39,9,7,5,59,119,0.23,391.1,0.77,391.1,0,0,0,0,-5,5,39,9,7,0,64,446,990,965.9,24.1,0.193,0.0836,0.00347,0.277,0.0115,2,0.206,0.483,0.02,23.6,0.954,0.98,0.935,43.2,42.3,84.7,2030
2016-06-25,2015,9,39,177,503.24,0.38,5,Dry,39,9,7,5,59,119,0.24,384.2,0.76,384.2,0,0,0,0,-5,5,39,9,7,0,64,439,990,965.9,24.1,0.191,0.0804,0.00333,0.271,0.0112,2,0.202,0.473,0.0196,23.7,0.953,0.98,0.934,42.5,41.6,83.3,2000
2016-06-26,2015,9,39,178,496.4,0.38,5,Dry,39,9,7,5,59,119,0.24,377.4,0.76,377.4,0,0,0,0,-5,5,39,9,7,0,64,432,990,965.8,24.2,0.188,0.0771,0.00319,0.265,0.011,2,0.197,0.463,0.0191,23.7,0.952,0.98,0.933,41.8,40.9,81.8,1960
2016-06-27,2015,9,39,179,490.66,0.38,5,Dry,39,9,7,5,59,119,0.24,371.7,0.76,371.7,0,0,0,0,-5,5,39,9,7,0,64,427,990,965.8,24.2,0.186,0.0744,0.00308,0.261,0.0108,2,0.193,0.454,0.0188,23.7,0.951,0.979,0.931,41.2,40.3,80.5,1930
2016-06-28,2015,9,39,180,484.37,0.39,5,Dry,39,9,7,5,59,119,0.25,365.4,0.75,365.4,0,0,0,0,-5,5,39,9,7,0,64,420,990,965.8,24.2,0.184,0.0715,0.00295,0.255,0.0105,2,0.189,0.444,0.0184,23.8,0.95,0.977,0.929,40.5,39.6,79.1,1900
2016-06-29,2015,9,39,181,478.08,0.39,5,Dry,39,9,7,5,59,119,0.25,359.1,0.75,359.1,0,0,0,0,-5,5,39,9,7,0,64,414,990,965.8,24.2,0.182,0.0685,0.00282,0.25,0.0103,2,0.185,0.435,0.0179,23.8,0.95,0.976,0.927,39.8,38.8,77.7,1860
2016-06-30,2015,9,40,182,471.79,0.4,5,Dry,39,9,7,5,59,119,0.25,352.8,0.75,352.8,0,0,0,0,-5,5,39,9,7,0,64,408,990,965.7,24.3,0.179,0.0655,0.0027,0.245,0.0101,2,0.181,0.426,0.0175,23.9,0.949,0.974,0.924,39.1,38.1,76.3,1830
2016-07-01,2015,10,40,183,465.5,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,330.5,0.71,330.5,0,0,0,0,-6,6,42,9,8,0,76,390,990,965.7,24.3,0.173,0.055,0.00226,0.228,0.00938,2,0.166,0.394,0.0162,23.9,0.946,0.97,0.917,36.6,35.5,71.1,1710
2016-07-02,2015,10,40,184,459.76,0.41,4,Mod_Dry,42,9,8,6,70,135,0.29,324.8,0.71,324.8,0,0,0,0,-6,6,42,9,8,0,76,384,990,965.7,24.3,0.171,0.0523,0.00215,0.223,0.00918,2,0.162,0.385,0.0158,23.9,0.945,0.97,0.916,36,34.9,69.9,1680
2016-07-03,2015,10,40,185,454.02,0.41,4,Mod_Dry,42,9,8,6,70,135,0.3,319,0.7,319,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0496,0.00204,0.219,0.00897,2,0.158,0.376,0.0155,24,0.944,0.97,0.915,35.4,34.3,68.7,1650
2016-07-04,2015,10,40,186,448.28,0.41,4,Mod_Dry,42,9,8,6,70,135,0.3,313.3,0.7,313.3,0,0,0,0,-6,6,42,9,8,0,76,372,990,965.6,24.4,0.167,0.0469,0.00192,0.214,0.00877,2,0.154,0.368,0.0151,24,0.943,0.97,0.915,34.8,33.7,67.5,1620
2016-07-05,2015,10,40,187,443.63,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,308.6,0.7,308.6,0,0,0,0,-6,6,42,9,8,0,76,368,990,965.6,24.4,0.165,0.0447,0.00183,0.21,0.0086,2,0.151,0.361,0.0148,24,0.942,0.97,0.914,34.3,33.3,66.5,1600
2016-07-06,2015,10,40,188,438.43,0.42,4,Mod_Dry,42,9,8,6,70,135,0.31,303.4,0.69,303.4,0,0,0,0,-6,6,42,9,8,0,76,362,990,965.6,24.4,0.163,0.0422,0.00173,0.206,0.00842,2,0.147,0.353,0.0145,24.1,0.941,0.97,0.913,33.7,32.7,65.4,1570
2016-07-07,2015,10,41,189,433.24,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,298.2,0.69,298.2,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.5,24.5,0.162,0.0398,0.00163,0.201,0.00824,2,0.144,0.345,0.0141,24.1,0.94,0.97,0.912,33.1,32.2,64.3,1540
2016-07-08,2015,10,41,190,428.04,0.43,4,Mod_Dry,42,9,8,6,70,135,0.32,293,0.69,293,0,0,0,0,-6,6,42,9,8,0,76,352,990,965.5,24.5,0.16,0.0373,0.00152,0.197,0.00805,2,0.14,0.337,0.0138,24.1,0.939,0.97,0.911,32.6,31.6,63.2,1520
2016-07-09,2015,10,41,191,422.85,0.43,4,Mod_Dry,42,9,8,6,70,135,0.32,287.9,0.68,287.9,0,0,0,0,-6,6,42,9,8,0,76,347,990,965.5,24.5,0.158,0.0349,0.00142,0.193,0.00787,2,0.137,0.33,0.0135,24.2,0.938,0.97,0.91,32,31,62.1,1490
2016-07-10,2015,10,41,192,417.65,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,282.6,0.68,282.6,0,0,0,0,-6,6,42,9,8,0,76,342,990,965.5,24.5,0.156,0.0324,0.00132,0.189,0.00769,2,0.133,0.322,0.0131,24.2,0.937,0.97,0.909,31.4,30.5,61,1460
2016-07-11,2015,10,41,193,413,0.44,4,Mod_Dry,42,9,8,6,70,135,0.33,278,0.67,278,0,0,0,0,-6,6,42,9,8,0,76,337,990,965.5,24.5,0.154,0.0302,0.00123,0.185,0.00753,2,0.13,0.315,0.0128,24.2,0.936,0.97,0.908,30.9,30,60,1440
2016-07-12,2015,10,41,194,408.36,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,273.4,0.67,273.4,0,0,0,0,-6,6,42,9,8,0,76,332,990,965.4,24.6,0.153,0.028,0.00114,0.181,0.00736,2,0.127,0.308,0.0125,24.3,0.935,0.97,0.907,30.4,29.5,59,1420
2016-07-13,2015,10,41,195,403.71,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,268.7,0.67,268.7,0,0,0,0,-6,6,42,9,8,0,76,328,990,965.4,24.6,0.151,0.0258,0.00105,0.177,0.0072,2,0.124,0.301,0.0122,24.3,0.934,0.97,0.906,29.9,29,58,1390
2016-07-14,2015,10,42,196,399.06,0.45,4,Mod_Dry,42,9,8,6,70,135,0.34,264.1,0.66,264.1,0,0,0,0,-6,6,42,9,8,0,76,323,990,965.4,24.6,0.15,0.0236,0.000961,0.173,0.00704,2,0.121,0.294,0.0119,24.3,0.933,0.97,0.905,29.4,28.5,57,1370
2016-07-15,2015,10,42,197,394.41,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,259.4,0.66,259.4,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.0214,0.000871,0.169,0.00688,2,0.118,0.287,0.0117,24.3,0.932,0.97,0.904,28.8,28,56,1340
2016-07-16,2015,10,42,198,390.86,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,255.9,0.66,255.9,0,0,0,0,-6,6,42,9,8,0,76,315,990,965.4,24.6,0.147,0.0198,0.000802,0.166,0.00675,2,0.115,0.282,0.0114,24.4,0.931,0.97,0.903,28.5,27.6,55.2,1320
2016-07-17,2015,10,42,199,386.75,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,251.8,0.65,251.8,0,0,0,0,-6,6,42,9,8,0,76,311,990,965.3,24.7,0.145,0.0178,0.000723,0.163,0.00661,2,0.112,0.275,0.0112,24.4,0.93,0.97,0.902,28,27.2,54.3,1300
2016-07-18,2015,10,42,200,382.65,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,247.7,0.65,247.7,0,0,0,0,-6,6,42,9,8,0,76,307,990,965.3,24.7,0.144,0.0168,0.000681,0.161,0.0065,2,0.11,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.7,53.4,1280
2016-07-19,2015,10,42,201,378.55,0.47,4,Mod_Dry,42,9,8,6,70,135,0.36,243.6,0.64,243.6,0,0,0,0,-6,6,42,9,8,0,76,303,990,965.3,24.7,0.142,0.0165,0.000666,0.159,0.00643,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.5,1260
2016-07-20,2015,10,42,202,374.45,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,239.4,0.64,239.4,0,0,0,0,-6,6,42,9,8,0,76,298,990,965.3,24.7,0.141,0.0161,0.000651,0.157,0.00635,2,0.104,0.261,0.0106,24.5,0.926,0.97,0.898,26.6,25.8,51.6,1240
2016-07-21,2015,10,43,203,370.35,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,235.3,0.64,235.3,0,0,0,0,-6,6,42,9,8,0,76,294,990,965.3,24.7,0.139,0.0158,0.000637,0.155,0.00627,2,0.101,0.257,0.0104,24.5,0.925,0.97,0.897,26.1,25.4,50.7,1220
2016-07-22,2015,10,43,204,366.25,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,231.3,0.63,231.3,0,0,0,0,-6,6,42,9,8,0,76,290,990,965.2,24.8,0.138,0.0154,0.000622,0.153,0.00619,2,0.0986,0.252,0.0102,24.5,0.923,0.97,0.896,25.7,24.9,49.8,1200
2016-07-23,2015,10,43,205,362.15,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,227.2,0.63,227.2,0,0,0,0,-6,6,42,9,8,0,76,286,990,965.2,24.8,0.137,0.0151,0.000607,0.152,0.00611,1,0.249,0.401,0.0162,24.4,0.959,0.98,0.939,52.1,48.2,48.2,1160
2016-07-24,2015,10,43,206,358.04,0.49,4,Mod_Dry,42,9,8,6,70,135,0.38,223,0.62,223,0,0,0,0,-6,6,42,9,8,0,76,282,990,965.2,24.8,0.135,0.0147,0.000593,0.15,0.00604,1,0.244,0.393,0.0159,24.4,0.959,0.98,0.939,51.2,48.2,48.2,1160
2016-07-25,2015,10,43,207,354.49,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,219.5,0.62,219.5,0,0,0,0,-6,6,42,9,8,0,76,278,990,965.2,24.8,0.134,0.0144,0.00058,0.148,0.00597,1,0.239,0.387,0.0156,24.4,0.958,0.98,0.939,50.4,48.2,48.2,1160
2016-07-26,2015,10,43,208,350.93,0.5,4,Mod_Dry,42,9,8,6,70,135,0.39,215.9,0.61,215.9,0,0,0,0,-6,6,42,9,8,0,76,275,990,965.2,24.8,0.133,0.0141,0.000568,0.147,0.0059,1,0.234,0.381,0.0153,24.5,0.957,0.98,0.938,49.6,48.2,48.2,1160
2016-07-27,2015,10,43,209,347.38,0.5,4,Mod_Dry,42,9,8,6,70,135,0.39,212.4,0.61,212.4,0,0,0,0,-6,6,42,9,8,0,76,271,990,965.1,24.9,0.131,0.0138,0.000555,0.145,0.00584,1,0.229,0.374,0.0151,24.5,0.957,0.98,0.938,48.8,47.8,47.8,1150
2016-07-28,2015,10,44,210,343.82,0.51,4,Mod_Dry,42,9,8,6,70,135,0.39,208.8,0.61,208.8,0,0,0,0,-6,6,42,9,8,0,76,268,990,965.1,24.9,0.13,0.0135,0.000543,0.144,0.00577,1,0.224,0.368,0.0148,24.5,0.956,0.98,0.937,48,47,47,1130
2016-07-29,2015,10,44,211,340.27,0.51,4,Mod_Dry,42,9,8,6,70,135,0.4,205.3,0.6,205.3,0,0,0,0,-6,6,42,9,8,0,76,264,990,965.1,24.9,0.129,0.0132,0.00053,0.142,0.0057,1,0.22,0.362,0.0145,24.5,0.956,0.98,0.937,47.2,46.3,46.3,1110
2016-07-30,2015,10,44,212,336.72,0.52,4,Mod_Dry,42,9,8,6,70,135,0.4,201.7,0.6,201.7,0,0,0,0,-6,6,42,9,8,0,76,261,990,965.1,24.9,0.128,0.0129,0.000518,0.14,0.00564,1,0.215,0.355,0.0143,24.6,0.955,0.98,0.936,46.4,45.5,45.5,1090
2016-07-31,2015,10,44,213,333.16,0.52,4,Mod_Dry,42,9,8,6,70,135,0.41,198.2,0.59,198.2,0,0,0,0,-6,6,42,9,8,0,76,257,990,965.1,24.9,0.126,0.0126,0.000505,0.139,0.00557,1,0.21,0.349,0.014,24.6,0.954,0.98,0.935,45.6,44.7,44.7,1070
2016-08-01,2015,11,44,214,329.61,0.52,4,Mod_Dry,39,7,5,4,60,115,0.35,214.6,0.65,214.6,0,0,0,0,-4,4,39,7,5,0,64,266,990,965,25,0.129,0.014,0.000561,0.143,0.00574,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
2016-08-02,2015,11,44,215,326.05,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,211.1,0.65,211.1,0,0,0,0,-4,4,39,7,5,0,64,262,990,965,25,0.128,0.0137,0.000548,0.142,0.00568,1,0.227,0.369,0.0148,24.6,0.957,0.98,0.938,48.7,47.7,47.7,1150
2016-08-03,2015,11,44,216,321.95,0.53,4,Mod_Dry,39,7,5,4,60,115,0.36,206.9,0.64,206.9,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.127,0.0133,0.000534,0.14,0.0056,1,0.222,0.362,0.0145,24.6,0.956,0.98,0.937,47.8,46.8,46.8,1120
2016-08-04,2015,11,45,217,317.85,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,202.8,0.64,202.8,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000519,0.138,0.00552,1,0.216,0.354,0.0142,24.7,0.955,0.98,0.936,46.9,45.9,45.9,1100
2016-08-05,2015,11,45,218,313.75,0.54,4,Mod_Dry,39,7,5,4,60,115,0.37,198.8,0.63,198.8,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0126,0.000505,0.136,0.00545,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,45.9,45,45,1080
2016-08-06,2015,11,45,219,309.65,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,194.7,0.63,194.7,0,0,0,0,-4,4,39,7,5,0,64,246,990,964.9,25.1,0.122,0.0123,0.000491,0.135,0.00537,1,0.205,0.34,0.0136,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2016-08-07,2015,11,45,220,305.54,0.55,4,Mod_Dry,39,7,5,4,60,115,0.38,190.5,0.62,190.5,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.0119,0.000476,0.133,0.00529,1,0.2,0.332,0.0133,24.7,0.952,0.98,0.933,44,43.1,43.1,1040
2016-08-08,2015,11,45,221,301.99,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,187,0.62,187,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.12,0.0116,0.000464,0.131,0.00523,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1020
2016-08-09,2015,11,45,222,298.43,0.56,4,Mod_Dry,39,7,5,4,60,115,0.39,183.4,0.61,183.4,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.000452,0.13,0.00516,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,996
2016-08-10,2015,11,45,223,294.88,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,179.9,0.61,179.9,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.0051,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.7,40.7,976
2016-08-11,2015,11,46,224,291.32,0.57,4,Mod_Dry,39,7,5,4,60,115,0.4,176.3,0.6,176.3,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000427,0.126,0.00503,1,0.181,0.307,0.0122,24.8,0.947,0.977,0.926,40.7,39.8,39.8,954
2016-08-12,2015,11,46,225,288.86,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,173.9,0.6,173.9,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0105,0.000419,0.125,0.00499,1,0.177,0.303,0.012,24.8,0.947,0.976,0.924,40.1,39.1,39.1,940
2016-08-13,2015,11,46,226,285.86,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,170.9,0.6,170.9,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,922
2016-08-14,2015,11,46,227,282.85,0.58,4,Mod_Dry,39,7,5,4,60,115,0.41,167.8,0.59,167.8,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
2016-08-15,2015,11,46,228,279.84,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,164.8,0.59,164.8,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00976,0.000388,0.121,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,886
2016-08-16,2015,11,46,229,276.83,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,161.8,0.58,161.8,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.00951,0.000377,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
2016-08-17,2015,11,46,230,273.82,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,158.8,0.58,158.8,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00925,0.000367,0.119,0.00471,1,0.157,0.276,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,851
2016-08-18,2015,11,47,231,270.82,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,155.8,0.57,155.8,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.109,0.00899,0.000357,0.118,0.00466,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,835
2016-08-19,2015,11,47,232,267.81,0.61,4,Mod_Dry,39,7,5,4,60,115,0.43,152.8,0.57,152.8,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.107,0.00874,0.000346,0.116,0.00461,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2016-08-20,2015,11,47,233,265.35,0.61,4,Mod_Dry,39,7,5,4,60,115,0.43,150.3,0.57,150.3,0,0,0,0,-4,4,39,7,5,0,64,201,990,964.8,25.2,0.107,0.00853,0.000338,0.115,0.00456,1,0.145,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,805
2016-08-21,2015,11,47,234,262.89,0.62,4,Mod_Dry,39,7,5,4,60,115,0.44,147.9,0.56,147.9,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.00832,0.00033,0.114,0.00452,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2016-08-22,2015,11,47,235,260.43,0.62,4,Mod_Dry,39,7,5,4,60,115,0.44,145.4,0.56,145.4,0,0,0,0,-4,4,39,7,5,0,64,196,990,964.7,25.3,0.105,0.00811,0.000321,0.113,0.00447,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.4,32.4,32.4,778
2016-08-23,2015,11,47,236,257.97,0.63,4,Mod_Dry,39,7,5,4,60,115,0.45,143,0.55,143,0,0,0,0,-4,4,39,7,5,0,64,194,990,964.7,25.3,0.104,0.0079,0.000313,0.112,0.00443,1,0.136,0.247,0.00979,25,0.936,0.97,0.908,32.8,31.9,31.9,765
2016-08-24,2015,11,47,237,255.5,0.63,4,Mod_Dry,39,7,5,4,60,115,0.45,140.5,0.55,140.5,0,0,0,0,-4,4,39,7,5,0,64,192,990,964.7,25.3,0.103,0.00769,0.000304,0.111,0.00438,1,0.132,0.243,0.00961,25,0.935,0.97,0.907,32.3,31.3,31.3,751
2016-08-25,2015,11,48,238,253.04,0.64,4,Mod_Dry,39,7,5,4,60,115,0.45,138,0.55,138,0,0,0,0,-4,4,39,7,5,0,64,189,990,964.7,25.3,0.102,0.00748,0.000296,0.11,0.00434,1,0.129,0.239,0.00943,25,0.934,0.97,0.906,31.7,30.7,30.7,737
2016-08-26,2015,11,48,239,250.58,0.64,4,Mod_Dry,39,7,5,4,60,115,0.46,135.6,0.54,135.6,0,0,0,0,-4,4,39,7,5,0,64,187,990,964.7,25.3,0.101,0.00727,0.000288,0.109,0.0043,1,0.126,0.234,0.00926,25.1,0.933,0.97,0.905,31.1,30.2,30.2,724
2016-08-27,2015,11,48,240,248.12,0.65,4,Mod_Dry,39,7,5,4,60,115,0.46,133.1,0.54,133.1,0,0,0,0,-4,4,39,7,5,0,64,184,990,964.7,25.3,0.101,0.00707,0.000279,0.108,0.00425,1,0.122,0.23,0.00908,25.1,0.932,0.97,0.904,30.5,29.6,29.6,711
2016-08-28,2015,11,48,241,245.66,0.65,4,Mod_Dry,39,7,5,4,60,115,0.47,130.7,0.53,130.7,0,0,0,0,-4,4,39,7,5,0,64,182,990,964.7,25.3,0.0996,0.00686,0.000271,0.107,0.00421,1,0.119,0.225,0.0089,25.1,0.931,0.97,0.903,29.9,29,29,697
2016-08-29,2015,11,48,242,244.29,0.65,4,Mod_Dry,39,7,5,4,60,115,0.47,129.3,0.53,129.3,0,0,0,0,-4,4,39,7,5,0,64,180,990,964.7,25.3,0.0992,0.00674,0.000266,0.106,0.00418,1,0.117,0.223,0.0088,25.1,0.931,0.97,0.903,29.6,28.7,28.7,690
2016-08-30,2015,11,48,243,242.38,0.66,4,Mod_Dry,39,7,5,4,60,115,0.47,127.4,0.53,127.4,0,0,0,0,-4,4,39,7,5,0,64,178,990,964.7,25.3,0.0985,0.00658,0.00026,0.105,0.00415,1,0.114,0.22,0.00866,25.1,0.93,0.97,0.902,29.2,28.3,28.3,679
2016-08-31,2015,11,48,244,240.47,0.66,4,Mod_Dry,39,7,5,4,60,115,0.48,125.5,0.52,125.5,0,0,0,0,-4,4,39,7,5,0,64,176,990,964.6,25.4,0.0978,0.00641,0.000253,0.104,0.00411,1,0.112,0.216,0.00852,25.1,0.929,0.97,0.901,28.7,27.9,27.9,669
2016-09-01,2015,12,49,245,237.46,0.67,4,Mod_Dry,34,6,4,3,44,91,0.38,146.5,0.62,146.5,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.0082,0.000323,0.111,0.00437,1,0.14,0.251,0.0099,25.1,0.937,0.97,0.909,33.8,32.8,32.8,788
2016-09-02,2015,12,49,246,233.36,0.68,4,Mod_Dry,34,6,4,3,44,91,0.39,142.4,0.61,142.4,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00785,0.000309,0.109,0.0043,1,0.135,0.244,0.0096,25.2,0.936,0.97,0.908,32.9,31.9,31.9,765
2016-09-03,2015,12,49,247,229.8,0.69,4,Mod_Dry,34,6,4,3,44,91,0.4,138.8,0.6,138.8,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00755,0.000297,0.108,0.00423,1,0.13,0.237,0.00934,25.2,0.934,0.97,0.906,32,31.1,31.1,746
2016-09-04,2015,12,49,248,227.34,0.69,4,Mod_Dry,34,6,4,3,44,91,0.4,136.3,0.6,136.3,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0992,0.00734,0.000289,0.107,0.00419,1,0.127,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,732
2016-09-05,2015,12,49,249,224.33,0.7,4,Mod_Dry,34,6,4,3,44,91,0.41,133.3,0.59,133.3,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0981,0.00708,0.000278,0.105,0.00413,1,0.122,0.228,0.00895,25.2,0.932,0.97,0.904,30.7,29.8,29.8,716
2016-09-06,2015,12,49,250,221.32,0.71,4,Mod_Dry,34,6,4,3,44,91,0.41,130.3,0.59,130.3,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0971,0.00683,0.000268,0.104,0.00408,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,30,29.1,29.1,699
2016-09-07,2015,12,49,251,218.32,0.72,4,Mod_Dry,34,6,4,3,44,91,0.42,127.3,0.58,127.3,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.096,0.00657,0.000258,0.103,0.00402,1,0.114,0.217,0.00851,25.3,0.929,0.97,0.902,29.3,28.5,28.5,683
2016-09-08,2015,12,50,252,215.31,0.73,4,Mod_Dry,34,6,4,3,44,91,0.42,124.3,0.58,124.3,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0949,0.00632,0.000248,0.101,0.00397,1,0.11,0.212,0.00829,25.3,0.928,0.97,0.9,28.6,27.8,27.8,666
2016-09-09,2015,12,50,253,212.3,0.74,4,Mod_Dry,34,6,4,3,44,91,0.43,121.3,0.57,121.3,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0939,0.00606,0.000237,0.0999,0.00391,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.9,27.1,27.1,649
2016-09-10,2015,12,50,254,209.84,0.75,4,Mod_Dry,34,6,4,3,44,91,0.43,118.8,0.57,118.8,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.093,0.00585,0.000229,0.0989,0.00387,1,0.103,0.202,0.0079,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2016-09-11,2015,12,50,255,207.38,0.76,5,Dry,30,6,4,2,30,72,0.35,135.4,0.65,135.4,0,0,0,0,-2,2,30,6,4,0,32,175,990,964.4,25.6,0.0974,0.00726,0.000284,0.105,0.0041,1,0.125,0.23,0.009,25.3,0.933,0.97,0.905,31.4,30.4,30.4,730
2016-09-12,2015,12,50,256,204.92,0.76,5,Dry,30,6,4,2,30,72,0.35,132.9,0.65,132.9,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0966,0.00705,0.000276,0.104,0.00405,1,0.122,0.226,0.00882,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
2016-09-13,2015,12,50,257,202.46,0.77,5,Dry,30,6,4,2,30,72,0.36,130.5,0.64,130.5,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0957,0.00684,0.000267,0.103,0.00401,1,0.119,0.221,0.00864,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2016-09-14,2015,12,50,258,200,0.78,5,Dry,30,6,4,2,30,72,0.36,128,0.64,128,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0948,0.00663,0.000259,0.101,0.00396,1,0.115,0.217,0.00847,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2016-09-15,2015,12,51,259,198.63,0.78,5,Dry,30,6,4,2,30,72,0.36,126.6,0.64,126.6,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0943,0.00651,0.000254,0.101,0.00394,1,0.113,0.214,0.00837,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2016-09-16,2015,12,51,260,196.72,0.79,5,Dry,30,6,4,2,30,72,0.37,124.7,0.63,124.7,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0937,0.00635,0.000248,0.1,0.00391,1,0.111,0.211,0.00824,25.4,0.928,0.97,0.9,28.8,28,28,671
2016-09-17,2015,12,51,261,194.8,0.79,5,Dry,30,6,4,2,30,72,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.093,0.00619,0.000242,0.0992,0.00388,1,0.108,0.207,0.00811,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2016-09-18,2015,12,51,262,192.89,0.8,5,Dry,30,6,4,2,30,72,0.37,120.9,0.63,120.9,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0923,0.00603,0.000236,0.0983,0.00384,1,0.106,0.204,0.00797,25.4,0.925,0.97,0.898,27.8,27,27,648
2016-09-19,2015,12,51,263,190.97,0.8,5,Dry,30,6,4,2,30,72,0.38,119,0.62,119,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0916,0.00586,0.000229,0.0975,0.00381,1,0.103,0.201,0.00784,25.4,0.924,0.97,0.896,27.4,26.5,26.5,637
2016-09-20,2015,12,51,264,189.06,0.81,5,Dry,30,6,4,2,30,72,0.38,117.1,0.62,117.1,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.091,0.0057,0.000223,0.0967,0.00378,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2016-09-21,2015,12,51,265,187.15,0.81,5,Dry,30,6,4,2,30,72,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0903,0.00554,0.000217,0.0958,0.00375,1,0.098,0.194,0.00758,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2016-09-22,2015,12,52,266,185.23,0.82,5,Dry,30,6,4,2,30,72,0.39,113.2,0.61,113.2,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0896,0.00537,0.00021,0.095,0.00371,1,0.0954,0.19,0.00744,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
2016-09-23,2015,12,52,267,183.32,0.83,5,Dry,30,6,4,2,30,72,0.39,111.3,0.61,111.3,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0889,0.00521,0.000204,0.0941,0.00368,1,0.0928,0.187,0.00731,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2016-09-24,2015,12,52,268,181.4,0.83,5,Dry,30,6,4,2,30,72,0.4,109.4,0.6,109.4,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0883,0.00505,0.000198,0.0933,0.00365,1,0.0902,0.183,0.00718,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2016-09-25,2015,12,52,269,179.49,0.84,5,Dry,30,6,4,2,30,72,0.4,107.5,0.6,107.5,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0876,0.00489,0.000191,0.0925,0.00362,1,0.0876,0.18,0.00705,25.4,0.916,0.97,0.888,24.5,23.8,23.8,570
2016-09-26,2015,12,52,270,177.57,0.84,5,Dry,30,6,4,2,30,72,0.41,105.6,0.59,105.6,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0869,0.00472,0.000185,0.0916,0.00359,1,0.085,0.177,0.00691,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2016-09-27,2015,12,52,271,175.66,0.85,5,Dry,30,6,4,2,30,72,0.41,103.7,0.59,103.7,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0862,0.00456,0.000179,0.0908,0.00355,1,0.0824,0.173,0.00678,25.4,0.913,0.97,0.886,23.6,22.9,22.9,548
2016-09-28,2015,12,52,272,174.29,0.85,5,Dry,30,6,4,2,30,72,0.41,102.3,0.59,102.3,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0857,0.00444,0.000174,0.0902,0.00353,1,0.0806,0.171,0.00668,25.4,0.912,0.97,0.885,23.2,22.5,22.5,541
2016-09-29,2015,12,53,273,172.93,0.86,5,Dry,30,6,4,2,30,72,0.42,100.9,0.58,100.9,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0853,0.00433,0.000169,0.0896,0.00351,1,0.0788,0.168,0.00659,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
2016-09-30,2015,12,53,274,171.56,0.86,5,Dry,30,6,4,2,30,72,0.42,99.56,0.58,99.56,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0848,0.00421,0.000165,0.089,0.00348,1,0.0769,0.166,0.0065,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2016-10-01,2016,1,1,275,170.19,0.87,5,Dry,24,4,2,2,20,52,0.31,118.2,0.69,118.2,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0878,0.0058,0.000227,0.0936,0.00367,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2016-10-02,2016,1,1,276,171.01,0.86,5,Dry,24,4,2,2,20,52,0.3,119,0.7,119,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0881,0.00587,0.00023,0.094,0.00368,1,0.103,0.197,0.00772,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
