date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-10-03,2016,1,1,277,170.19,0.87,5,Dry,24,4,2,2,20,52,0.31,118.2,0.69,118.2,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0878,0.0058,0.000227,0.0936,0.00367,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2016-10-04,2016,1,1,278,168.82,0.87,5,Dry,24,4,2,2,20,52,0.31,116.8,0.69,116.8,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0873,0.00568,0.000222,0.093,0.00364,1,0.1,0.193,0.00757,25.3,0.923,0.97,0.895,26.8,26,26,624
2016-10-05,2016,1,1,279,166.91,0.87,5,Dry,24,4,2,2,20,52,0.31,114.9,0.69,114.9,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0867,0.00552,0.000216,0.0922,0.00361,1,0.0976,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2016-10-06,2016,1,1,280,165,0.88,5,Dry,24,4,2,2,20,52,0.32,113,0.69,113,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.086,0.00536,0.00021,0.0914,0.00358,1,0.095,0.186,0.0073,25.3,0.92,0.97,0.892,25.8,25.1,25.1,602
2016-10-07,2016,1,1,281,163.08,0.88,5,Dry,24,4,2,2,20,52,0.32,111.1,0.68,111.1,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0853,0.00519,0.000203,0.0905,0.00355,1,0.0925,0.183,0.00717,25.3,0.919,0.97,0.891,25.4,24.6,24.6,590
2016-10-08,2016,1,2,282,162.81,0.89,5,Dry,24,4,2,2,20,52,0.32,110.8,0.68,110.8,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0852,0.00517,0.000202,0.0904,0.00354,1,0.0921,0.182,0.00715,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2016-10-09,2016,1,2,283,163.63,0.88,5,Dry,24,4,2,2,20,52,0.32,111.6,0.68,111.6,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0855,0.00524,0.000205,0.0908,0.00356,1,0.0932,0.184,0.00721,25.3,0.919,0.97,0.892,25.5,24.7,24.7,594
2016-10-10,2016,1,2,284,161.72,0.89,5,Dry,24,4,2,2,20,52,0.32,109.7,0.68,109.7,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0848,0.00508,0.000199,0.0899,0.00352,1,0.0906,0.181,0.00707,25.3,0.918,0.97,0.89,25,24.3,24.3,583
2016-10-11,2016,1,2,285,160.35,0.89,5,Dry,24,4,2,2,20,52,0.32,108.3,0.68,108.3,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0844,0.00496,0.000194,0.0893,0.0035,1,0.0888,0.178,0.00698,25.3,0.917,0.97,0.889,24.7,23.9,23.9,575
2016-10-12,2016,1,2,286,158.43,0.9,5,Dry,24,4,2,2,20,52,0.33,106.4,0.67,106.4,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0837,0.0048,0.000188,0.0885,0.00347,1,0.0862,0.175,0.00684,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
2016-10-13,2016,1,2,287,156.52,0.9,5,Dry,24,4,2,2,20,52,0.33,104.5,0.67,104.5,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.083,0.00463,0.000182,0.0876,0.00344,1,0.0836,0.171,0.00671,25.3,0.914,0.97,0.887,23.7,23,23,553
2016-10-14,2016,1,2,288,154.61,0.9,5,Dry,24,4,2,2,20,52,0.34,102.6,0.66,102.6,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0823,0.00447,0.000175,0.0868,0.0034,1,0.081,0.168,0.00658,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2016-10-15,2016,1,3,289,153.24,0.91,5,Dry,24,4,2,2,20,52,0.34,101.2,0.66,101.2,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00436,0.000171,0.0862,0.00338,1,0.0792,0.165,0.00648,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
2016-10-16,2016,1,3,290,151.87,0.91,5,Dry,24,4,2,2,20,52,0.34,99.87,0.66,99.87,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00424,0.000166,0.0856,0.00336,1,0.0773,0.163,0.00639,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
2016-10-17,2016,1,3,291,150.5,0.91,5,Dry,24,4,2,2,20,52,0.35,98.5,0.65,98.5,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0809,0.00412,0.000162,0.085,0.00333,1,0.0755,0.16,0.00629,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
2016-10-18,2016,1,3,292,149.14,0.91,5,Dry,24,4,2,2,20,52,0.35,97.14,0.65,97.14,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.00401,0.000157,0.0844,0.00331,1,0.0736,0.158,0.0062,25.3,0.914,0.967,0.884,22.1,21.3,21.3,512
2016-10-19,2016,1,3,293,147.77,0.92,5,Dry,24,4,2,2,20,52,0.35,95.77,0.65,95.77,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0799,0.00389,0.000153,0.0838,0.00329,1,0.0718,0.156,0.0061,25.3,0.915,0.967,0.885,21.8,21.1,21.1,505
2016-10-20,2016,1,3,294,146.4,0.92,5,Dry,24,4,2,2,20,52,0.35,94.4,0.65,94.4,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00377,0.000148,0.0832,0.00326,1,0.0699,0.153,0.00601,25.3,0.917,0.966,0.886,21.5,20.8,20.8,499
2016-10-21,2016,1,3,295,145.04,0.92,5,Dry,24,4,2,2,20,52,0.36,93.04,0.64,93.04,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.079,0.00366,0.000143,0.0826,0.00324,1,0.0681,0.151,0.00591,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
2016-10-22,2016,1,4,296,143.67,0.92,5,Dry,24,4,2,2,20,52,0.36,91.67,0.64,91.67,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0785,0.00354,0.000139,0.082,0.00322,1,0.0663,0.148,0.00581,25.4,0.919,0.965,0.887,21,20.2,20.2,485
2016-10-23,2016,1,4,297,142.3,0.92,5,Dry,24,4,2,2,20,52,0.36,90.3,0.64,90.3,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.078,0.00343,0.000134,0.0814,0.00319,1,0.0644,0.146,0.00572,25.4,0.921,0.964,0.888,20.7,19.9,19.9,479
2016-10-24,2016,1,4,298,140.93,0.93,5,Dry,24,4,2,2,20,52,0.37,88.93,0.63,88.93,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.00331,0.00013,0.0808,0.00317,1,0.0626,0.143,0.00562,25.4,0.923,0.964,0.889,20.4,19.7,19.7,472
2016-10-25,2016,1,4,299,139.57,0.93,5,Dry,24,4,2,2,20,52,0.37,87.57,0.63,87.57,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.077,0.00319,0.000125,0.0802,0.00315,1,0.0607,0.141,0.00553,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2016-10-26,2016,1,4,300,139.29,0.93,5,Dry,24,4,2,2,20,52,0.37,87.29,0.63,87.29,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00317,0.000124,0.0801,0.00314,1,0.0603,0.14,0.00551,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
2016-10-27,2016,1,4,301,138.47,0.93,5,Dry,24,4,2,2,20,52,0.38,86.47,0.62,86.47,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.0031,0.000122,0.0797,0.00313,1,0.0592,0.139,0.00545,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2016-10-28,2016,1,4,302,137.65,0.93,5,Dry,24,4,2,2,20,52,0.38,85.65,0.62,85.65,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0763,0.00303,0.000119,0.0794,0.00311,1,0.0581,0.138,0.00539,25.4,0.926,0.962,0.892,19.7,19,19,456
2016-10-29,2016,1,5,303,137.38,0.93,5,Dry,24,4,2,2,20,52,0.38,85.38,0.62,85.38,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0763,0.00301,0.000118,0.0793,0.00311,1,0.0578,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,18.9,18.9,455
2016-10-30,2016,1,5,304,137.11,0.93,5,Dry,24,4,2,2,20,52,0.38,85.11,0.62,85.11,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.00298,0.000117,0.0791,0.0031,1,0.0574,0.137,0.00535,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2016-10-31,2016,1,5,305,135.19,0.94,5,Dry,24,4,2,2,20,52,0.39,83.19,0.61,83.19,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00282,0.000111,0.0783,0.00307,1,0.0548,0.133,0.00522,25.4,0.929,0.961,0.894,19.2,18.5,18.5,444
2016-11-01,2016,2,5,306,137.11,0.93,5,Dry,23,4,2,2,19,50,0.36,87.11,0.64,87.11,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00315,0.000124,0.0797,0.00312,1,0.0601,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.3,19.3,463
2016-11-02,2016,2,5,307,139.57,0.93,5,Dry,23,4,2,2,19,50,0.36,89.57,0.64,89.57,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0774,0.00336,0.000132,0.0807,0.00317,1,0.0634,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2016-11-03,2016,2,5,308,140.93,0.93,5,Dry,23,4,2,2,19,50,0.35,90.93,0.65,90.93,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.00348,0.000136,0.0813,0.00319,1,0.0653,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2016-11-04,2016,2,5,309,145.58,0.92,5,Dry,23,4,2,2,19,50,0.34,95.58,0.66,95.58,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00387,0.000152,0.0834,0.00327,1,0.0715,0.155,0.00607,25.3,0.915,0.967,0.885,21.7,21,21,505
2016-11-05,2016,2,6,310,152.42,0.91,5,Dry,23,4,2,2,19,50,0.33,102.4,0.67,102.4,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00446,0.000175,0.0864,0.00339,1,0.0808,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,541
2016-11-06,2016,2,6,311,155.97,0.9,5,Dry,23,4,2,2,19,50,0.32,106,0.68,106,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00476,0.000186,0.0879,0.00345,1,0.0856,0.173,0.0068,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2016-11-07,2016,2,6,312,155.15,0.9,5,Dry,23,4,2,2,19,50,0.32,105.2,0.68,105.2,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.00469,0.000184,0.0876,0.00343,1,0.0845,0.172,0.00674,25.3,0.915,0.97,0.887,23.9,23.2,23.2,556
2016-11-08,2016,2,6,313,154.88,0.9,5,Dry,23,4,2,2,19,50,0.32,104.9,0.68,104.9,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00466,0.000183,0.0874,0.00343,1,0.0841,0.172,0.00672,25.3,0.914,0.97,0.887,23.8,23.1,23.1,555
2016-11-09,2016,2,6,314,157.89,0.9,5,Dry,23,4,2,2,19,50,0.32,107.9,0.68,107.9,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.00492,0.000193,0.0888,0.00348,1,0.0882,0.177,0.00693,25.3,0.916,0.97,0.889,24.6,23.8,23.8,572
2016-11-10,2016,2,6,315,164.18,0.88,5,Dry,23,4,2,2,19,50,0.3,114.2,0.69,114.2,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00546,0.000214,0.0915,0.00359,1,0.0966,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2016-11-11,2016,2,6,316,167.18,0.87,5,Dry,23,4,2,2,19,50,0.3,117.2,0.7,117.2,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0871,0.00571,0.000224,0.0928,0.00364,1,0.101,0.194,0.00758,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2016-11-12,2016,2,7,317,168.55,0.87,5,Dry,23,4,2,2,19,50,0.3,118.5,0.7,118.5,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0876,0.00583,0.000228,0.0934,0.00366,1,0.103,0.196,0.00767,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2016-11-13,2016,2,7,318,170.47,0.86,5,Dry,23,4,2,2,19,50,0.29,120.5,0.71,120.5,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0883,0.00599,0.000235,0.0943,0.00369,1,0.105,0.199,0.00781,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2016-11-14,2016,2,7,319,168.55,0.87,5,Dry,23,4,2,2,19,50,0.3,118.5,0.7,118.5,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0876,0.00583,0.000228,0.0934,0.00366,1,0.103,0.196,0.00767,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2016-11-15,2016,2,7,320,166.64,0.87,5,Dry,23,4,2,2,19,50,0.3,116.6,0.7,116.6,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00566,0.000222,0.0926,0.00363,1,0.1,0.193,0.00754,25.3,0.923,0.97,0.895,26.7,25.9,25.9,623
2016-11-16,2016,2,7,321,164.72,0.88,5,Dry,23,4,2,2,19,50,0.3,114.7,0.7,114.7,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.0055,0.000215,0.0918,0.00359,1,0.0974,0.189,0.00741,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
2016-11-17,2016,2,7,322,165,0.88,5,Dry,23,4,2,2,19,50,0.3,115,0.7,115,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00553,0.000216,0.0919,0.0036,1,0.0978,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2016-11-18,2016,2,7,323,168,0.87,5,Dry,23,4,2,2,19,50,0.3,118,0.7,118,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00578,0.000226,0.0932,0.00365,1,0.102,0.195,0.00764,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2016-11-19,2016,2,8,324,172.11,0.86,5,Dry,23,4,2,2,19,50,0.29,122.1,0.71,122.1,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00613,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,655
2016-11-20,2016,2,8,325,174.57,0.85,5,Dry,23,4,2,2,19,50,0.29,124.6,0.71,124.6,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0897,0.00634,0.000248,0.0961,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
2016-11-21,2016,2,8,326,175.93,0.85,5,Dry,23,4,2,2,19,50,0.28,125.9,0.72,125.9,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00645,0.000253,0.0967,0.00378,1,0.113,0.209,0.00819,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2016-11-22,2016,2,8,327,177.3,0.84,5,Dry,23,4,2,2,19,50,0.28,127.3,0.72,127.3,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00657,0.000257,0.0973,0.00381,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.902,29.4,28.5,28.5,685
2016-11-23,2016,2,8,328,179.76,0.84,5,Dry,23,4,2,2,19,50,0.28,129.8,0.72,129.8,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.00678,0.000265,0.0983,0.00385,1,0.118,0.216,0.00845,25.3,0.93,0.97,0.902,30,29.1,29.1,699
2016-11-24,2016,2,8,329,181.13,0.83,5,Dry,23,4,2,2,19,50,0.28,131.1,0.72,131.1,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.0069,0.00027,0.0989,0.00387,1,0.12,0.218,0.00855,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
2016-11-25,2016,2,8,330,183.04,0.83,5,Dry,23,4,2,2,19,50,0.27,133,0.73,133,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0927,0.00706,0.000276,0.0998,0.0039,1,0.122,0.222,0.00868,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
2016-11-26,2016,2,9,331,183.86,0.82,5,Dry,23,4,2,2,19,50,0.27,133.9,0.73,133.9,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00713,0.000279,0.1,0.00392,1,0.123,0.223,0.00874,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2016-11-27,2016,2,9,332,181.4,0.83,5,Dry,23,4,2,2,19,50,0.28,131.4,0.72,131.4,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00692,0.000271,0.0991,0.00388,1,0.12,0.219,0.00857,25.3,0.931,0.97,0.903,30.4,29.5,29.5,708
2016-11-28,2016,2,9,333,178.94,0.84,5,Dry,23,4,2,2,19,50,0.28,128.9,0.72,128.9,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00671,0.000263,0.098,0.00383,1,0.117,0.215,0.00839,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
2016-11-29,2016,2,9,334,179.22,0.84,5,Dry,23,4,2,2,19,50,0.28,129.2,0.72,129.2,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00673,0.000263,0.0981,0.00384,1,0.117,0.215,0.00841,25.3,0.93,0.97,0.902,29.9,29,29,695
2016-11-30,2016,2,9,335,182.22,0.83,5,Dry,23,4,2,2,19,50,0.27,132.2,0.73,132.2,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00699,0.000273,0.0994,0.00389,1,0.121,0.22,0.00862,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2016-12-01,2016,3,9,336,182.5,0.83,5,Dry,26,4,3,2,24,59,0.32,123.5,0.68,123.5,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0908,0.00625,0.000244,0.097,0.00379,1,0.109,0.206,0.00807,25.4,0.927,0.97,0.9,28.5,27.6,27.6,663
2016-12-02,2016,3,9,337,181.68,0.83,5,Dry,26,4,3,2,24,59,0.33,122.7,0.68,122.7,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00618,0.000242,0.0967,0.00378,1,0.108,0.205,0.00801,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2016-12-03,2016,3,10,338,180.86,0.83,5,Dry,26,4,3,2,24,59,0.33,121.9,0.67,121.9,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.00611,0.000239,0.0963,0.00377,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2016-12-04,2016,3,10,339,180.58,0.83,5,Dry,26,4,3,2,24,59,0.33,121.6,0.67,121.6,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00608,0.000238,0.0962,0.00376,1,0.107,0.203,0.00793,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2016-12-05,2016,3,10,340,179.22,0.84,5,Dry,26,4,3,2,24,59,0.33,120.2,0.67,120.2,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00597,0.000234,0.0956,0.00374,1,0.105,0.2,0.00784,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2016-12-06,2016,3,10,341,178.94,0.84,5,Dry,26,4,3,2,24,59,0.33,119.9,0.67,119.9,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00594,0.000233,0.0955,0.00373,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2016-12-07,2016,3,10,342,180.31,0.83,5,Dry,26,4,3,2,24,59,0.33,121.3,0.67,121.3,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00606,0.000237,0.0961,0.00376,1,0.106,0.202,0.00792,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2016-12-08,2016,3,10,343,181.68,0.83,5,Dry,26,4,3,2,24,59,0.33,122.7,0.68,122.7,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00618,0.000242,0.0967,0.00378,1,0.108,0.205,0.00801,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2016-12-09,2016,3,10,344,182.5,0.83,5,Dry,26,4,3,2,24,59,0.32,123.5,0.68,123.5,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0908,0.00625,0.000244,0.097,0.00379,1,0.109,0.206,0.00807,25.4,0.927,0.97,0.9,28.5,27.6,27.6,663
2016-12-10,2016,3,11,345,183.86,0.82,5,Dry,26,4,3,2,24,59,0.32,124.9,0.68,124.9,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00636,0.000249,0.0976,0.00382,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.901,28.8,28,28,671
2016-12-11,2016,3,11,346,187.97,0.81,5,Dry,26,4,3,2,24,59,0.31,129,0.69,129,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0927,0.00671,0.000262,0.0994,0.00389,1,0.117,0.216,0.00845,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2016-12-12,2016,3,11,347,190.97,0.8,5,Dry,26,4,3,2,24,59,0.31,132,0.69,132,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00697,0.000272,0.101,0.00394,1,0.121,0.221,0.00865,25.4,0.931,0.97,0.903,30.6,29.6,29.6,712
2016-12-13,2016,3,11,348,192.89,0.8,5,Dry,26,4,3,2,24,59,0.31,133.9,0.69,133.9,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00713,0.000279,0.102,0.00397,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31,30.1,30.1,723
2016-12-14,2016,3,11,349,195.9,0.79,5,Dry,26,4,3,2,24,59,0.3,136.9,0.7,136.9,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00739,0.000289,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,740
2016-12-15,2016,3,11,350,200,0.78,5,Dry,26,4,3,2,24,59,0.29,141,0.7,141,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00774,0.000302,0.105,0.00409,1,0.133,0.238,0.00928,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
2016-12-16,2016,3,11,351,203,0.77,5,Dry,26,4,3,2,24,59,0.29,144,0.71,144,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00799,0.000312,0.106,0.00414,1,0.137,0.243,0.00949,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2016-12-17,2016,3,12,352,204.37,0.76,5,Dry,26,4,3,2,24,59,0.29,145.4,0.71,145.4,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.00811,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2016-12-18,2016,3,12,353,208.47,0.75,5,Dry,26,4,3,2,24,59,0.28,149.5,0.72,149.5,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00845,0.000331,0.108,0.00424,1,0.144,0.253,0.00989,25.3,0.938,0.97,0.91,34.8,33.8,33.8,810
2016-12-19,2016,3,12,354,210.93,0.74,5,Dry,26,4,3,2,24,59,0.28,151.9,0.72,151.9,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00866,0.000339,0.109,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.3,34.3,823
2016-12-20,2016,3,12,355,213.94,0.73,5,Dry,26,4,3,2,24,59,0.28,154.9,0.72,154.9,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00892,0.00035,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,840
2016-12-21,2016,3,12,356,216.95,0.72,5,Dry,26,4,3,2,24,59,0.27,157.9,0.73,157.9,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00918,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2016-12-22,2016,3,12,357,219.41,0.71,5,Dry,26,4,3,2,24,59,0.27,160.4,0.73,160.4,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00938,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,870
2016-12-23,2016,3,12,358,221.87,0.71,5,Dry,26,4,3,2,24,59,0.27,162.9,0.73,162.9,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00959,0.000377,0.114,0.00449,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.9,36.9,885
2016-12-24,2016,3,13,359,224.33,0.7,5,Dry,26,4,3,2,24,59,0.26,165.3,0.74,165.3,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.0098,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.5,37.5,899
2016-12-25,2016,3,13,360,225.7,0.7,5,Dry,26,4,3,2,24,59,0.26,166.7,0.74,166.7,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00992,0.00039,0.116,0.00456,1,0.168,0.283,0.0111,25.2,0.944,0.974,0.919,38.8,37.8,37.8,907
2016-12-26,2016,3,13,361,225.43,0.7,5,Dry,26,4,3,2,24,59,0.26,166.4,0.74,166.4,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.0099,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.7,37.7,906
2016-12-27,2016,3,13,362,225.7,0.7,5,Dry,26,4,3,2,24,59,0.26,166.7,0.74,166.7,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00992,0.00039,0.116,0.00456,1,0.168,0.283,0.0111,25.2,0.944,0.974,0.919,38.8,37.8,37.8,907
2016-12-28,2016,3,13,363,229.8,0.69,5,Dry,26,4,3,2,24,59,0.26,170.8,0.74,170.8,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,932
2016-12-29,2016,3,13,364,231.72,0.68,5,Dry,26,4,3,2,24,59,0.26,172.7,0.74,172.7,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.2,39.3,39.3,943
2016-12-30,2016,3,13,365,232.54,0.68,5,Dry,26,4,3,2,24,59,0.25,173.5,0.75,173.5,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
2016-12-31,2016,3,14,366,235,0.67,5,Dry,26,4,3,2,24,59,0.25,176,0.75,176,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000422,0.12,0.00473,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,963
2017-01-01,2016,4,14,1,241.29,0.66,5,Dry,29,5,4,2,33,73,0.3,168.3,0.7,168.3,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.0101,0.000397,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,913
2017-01-02,2016,4,14,2,247.03,0.65,5,Dry,29,5,4,2,33,73,0.3,174,0.7,174,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000416,0.121,0.00478,1,0.177,0.298,0.0118,25,0.946,0.977,0.925,40.4,39.5,39.5,948
2017-01-03,2016,4,14,3,252.77,0.64,5,Dry,29,5,4,2,33,73,0.29,179.8,0.71,179.8,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000436,0.123,0.00488,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.8,40.9,40.9,982
2017-01-04,2016,4,14,4,259.06,0.63,5,Dry,29,5,4,2,33,73,0.28,186.1,0.72,186.1,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.00499,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
2017-01-05,2016,4,14,5,263.16,0.62,5,Dry,29,5,4,2,33,73,0.28,190.2,0.72,190.2,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00507,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
2017-01-06,2016,4,14,6,266.17,0.61,5,Dry,29,5,4,2,33,73,0.27,193.2,0.73,193.2,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000482,0.129,0.00512,1,0.203,0.333,0.0132,24.9,0.953,0.98,0.933,44.9,44,44,1060
2017-01-07,2016,4,15,7,268.63,0.61,5,Dry,29,5,4,2,33,73,0.27,195.6,0.73,195.6,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000491,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2017-01-08,2016,4,15,8,274.92,0.6,5,Dry,29,5,4,2,33,73,0.27,201.9,0.73,201.9,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000512,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2017-01-09,2016,4,15,9,282.3,0.59,5,Dry,29,5,4,2,33,73,0.26,209.3,0.74,209.3,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000538,0.136,0.00542,1,0.225,0.361,0.0144,24.8,0.956,0.98,0.937,48.7,47.7,47.7,1150
2017-01-10,2016,4,15,10,288.59,0.58,5,Dry,29,5,4,2,33,73,0.25,215.6,0.75,215.6,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00553,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2017-01-11,2016,4,15,11,295.43,0.57,5,Dry,29,5,4,2,33,73,0.25,222.4,0.75,222.4,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0147,0.000584,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2017-01-12,2016,4,15,12,302.26,0.56,5,Dry,29,5,4,2,33,73,0.24,229.3,0.76,229.3,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000607,0.145,0.00578,2,0.0973,0.242,0.00966,24.8,0.923,0.97,0.895,25.8,25,50,1200
2017-01-13,2016,4,15,13,311.29,0.55,5,Dry,29,5,4,2,33,73,0.23,238.3,0.77,238.3,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000639,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.926,0.97,0.898,26.8,26,52,1250
2017-01-14,2016,4,16,14,324.14,0.53,5,Dry,29,5,4,2,33,73,0.23,251.1,0.78,251.1,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0175,0.000702,0.155,0.00621,2,0.112,0.267,0.0107,24.7,0.93,0.97,0.902,28.3,27.4,54.9,1320
2017-01-15,2016,4,16,15,332.07,0.52,5,Dry,29,5,4,2,33,73,0.22,259.1,0.78,259.1,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0213,0.000853,0.162,0.00648,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
2017-01-16,2016,4,16,16,340.54,0.51,5,Dry,29,5,4,2,33,73,0.21,267.5,0.79,267.5,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.143,0.0253,0.00102,0.169,0.00677,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
2017-01-17,2016,4,16,17,350.66,0.5,5,Dry,29,5,4,2,33,73,0.21,277.7,0.79,277.7,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0301,0.00121,0.177,0.00712,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.2,30.3,60.6,1450
2017-01-18,2016,4,16,18,359.68,0.49,5,Dry,29,5,4,2,33,73,0.2,286.7,0.8,286.7,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0343,0.00138,0.184,0.00744,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.3,31.3,62.6,1500
2017-01-19,2016,4,16,19,365.97,0.49,5,Dry,29,5,4,2,33,73,0.2,293,0.8,293,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0373,0.00151,0.19,0.00766,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.911,33,32,63.9,1530
2017-01-20,2016,4,16,20,372.26,0.48,5,Dry,29,5,4,2,33,73,0.2,299.3,0.8,299.3,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.155,0.0403,0.00163,0.195,0.00787,2,0.145,0.339,0.0137,24.4,0.94,0.97,0.912,33.7,32.6,65.3,1570
2017-01-21,2016,4,17,21,380.74,0.47,5,Dry,29,5,4,2,33,73,0.19,307.7,0.81,307.7,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0443,0.00179,0.202,0.00817,2,0.15,0.352,0.0143,24.3,0.941,0.97,0.913,34.6,33.5,67.1,1610
2017-01-22,2016,4,17,22,389.22,0.46,5,Dry,29,5,4,2,33,73,0.19,316.2,0.81,316.2,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.161,0.0483,0.00196,0.209,0.00847,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.5,34.4,68.9,1650
2017-01-23,2016,4,17,23,397.15,0.46,5,Dry,29,5,4,2,33,73,0.18,324.1,0.82,324.1,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.052,0.00211,0.215,0.00875,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1690
2017-01-24,2016,4,17,24,403.43,0.45,5,Dry,29,5,4,2,33,73,0.18,330.4,0.82,330.4,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.166,0.055,0.00224,0.221,0.00897,2,0.166,0.386,0.0157,24.2,0.945,0.97,0.917,37.1,35.9,71.9,1730
2017-01-25,2016,4,17,25,407.54,0.45,5,Dry,29,5,4,2,33,73,0.18,334.5,0.82,334.5,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.0569,0.00232,0.224,0.00911,2,0.168,0.392,0.016,24.2,0.946,0.971,0.918,37.5,36.4,72.8,1750
2017-01-26,2016,4,17,26,412.18,0.44,5,Dry,29,5,4,2,33,73,0.18,339.2,0.82,339.2,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.0591,0.00241,0.228,0.00928,2,0.171,0.399,0.0163,24.1,0.947,0.972,0.92,38,36.9,73.9,1770
2017-01-27,2016,4,17,27,419.57,0.44,5,Dry,29,5,4,2,33,73,0.17,346.6,0.83,346.6,0,0,0,0,-2,2,29,5,4,0,35,385,990,965.5,24.5,0.171,0.0626,0.00255,0.234,0.00954,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.923,38.8,37.8,75.6,1810
2017-01-28,2016,4,18,28,424.76,0.43,5,Dry,29,5,4,2,33,73,0.17,351.8,0.83,351.8,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.065,0.00266,0.238,0.00972,2,0.18,0.418,0.0171,24.1,0.949,0.975,0.925,39.4,38.4,76.8,1840
2017-01-29,2016,4,18,29,431.05,0.43,5,Dry,29,5,4,2,33,73,0.17,358.1,0.83,358.1,0,0,0,0,-2,2,29,5,4,0,35,396,990,965.5,24.5,0.175,0.068,0.00278,0.243,0.00995,2,0.184,0.427,0.0175,24,0.949,0.976,0.927,40.1,39.1,78.2,1880
2017-01-30,2016,4,18,30,435.7,0.42,5,Dry,29,5,4,2,33,73,0.17,362.7,0.83,362.7,0,0,0,0,-2,2,29,5,4,0,35,401,990,965.6,24.4,0.177,0.0702,0.00287,0.247,0.0101,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.6,39.6,79.3,1900
2017-01-31,2016,4,18,31,441.99,0.42,5,Dry,29,5,4,2,33,73,0.17,369,0.83,369,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.0732,0.003,0.252,0.0103,2,0.192,0.444,0.0182,24,0.951,0.979,0.931,41.2,40.4,80.7,1940
2017-02-01,2016,5,18,32,451.56,0.41,5,Dry,31,6,4,3,41,85,0.19,366.6,0.81,366.6,0,0,0,0,-3,3,31,6,4,0,44,408,990,965.6,24.4,0.179,0.072,0.00296,0.251,0.0103,2,0.19,0.441,0.0181,23.9,0.951,0.978,0.93,40.9,40,80,1920
2017-02-02,2016,5,18,33,461.13,0.41,5,Dry,31,6,4,3,41,85,0.18,376.1,0.82,376.1,0,0,0,0,-3,3,31,6,4,0,44,417,990,965.7,24.3,0.183,0.0765,0.00315,0.259,0.0107,2,0.196,0.456,0.0187,23.9,0.952,0.98,0.933,41.9,41.1,82.1,1970
2017-02-03,2016,5,18,34,471.79,0.4,5,Dry,31,6,4,3,41,85,0.18,386.8,0.82,386.8,0,0,0,0,-3,3,31,6,4,0,44,428,990,965.7,24.3,0.187,0.0816,0.00336,0.268,0.011,2,0.204,0.472,0.0194,23.8,0.953,0.98,0.934,43,42.2,84.4,2020
2017-02-04,2016,5,19,35,481.91,0.39,5,Dry,31,6,4,3,41,85,0.18,396.9,0.82,396.9,0,0,0,0,-3,3,31,6,4,0,44,438,990,965.8,24.2,0.19,0.0863,0.00356,0.276,0.0114,2,0.21,0.487,0.0201,23.7,0.955,0.98,0.936,44.1,43.2,86.5,2080
2017-02-05,2016,5,19,36,488.75,0.39,5,Dry,31,6,4,3,41,85,0.17,403.8,0.83,403.8,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.192,0.0896,0.0037,0.282,0.0117,2,0.215,0.497,0.0205,23.7,0.955,0.98,0.936,44.8,43.9,87.9,2110
2017-02-06,2016,5,19,37,496.13,0.38,5,Dry,31,6,4,3,41,85,0.17,411.1,0.83,411.1,0,0,0,0,-3,3,31,6,4,0,44,452,990,965.8,24.2,0.195,0.0931,0.00385,0.288,0.0119,2,0.22,0.508,0.021,23.7,0.956,0.98,0.937,45.6,44.7,89.3,2140
2017-02-07,2016,5,19,38,505.7,0.37,5,Dry,31,6,4,3,41,85,0.17,420.7,0.83,420.7,0,0,0,0,-3,3,31,6,4,0,44,462,990,965.9,24.1,0.198,0.0976,0.00404,0.296,0.0123,2,0.226,0.523,0.0217,23.6,0.956,0.98,0.937,46.6,45.6,91.3,2190
2017-02-08,2016,5,19,39,515.27,0.37,5,Dry,31,6,4,3,41,85,0.17,430.3,0.83,430.3,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00424,0.304,0.0126,2,0.233,0.537,0.0223,23.5,0.957,0.98,0.938,47.5,46.6,93.2,2240
2017-02-09,2016,5,19,40,523.75,0.36,5,Dry,31,6,4,3,41,85,0.16,438.8,0.84,438.8,0,0,0,0,-3,3,31,6,4,0,44,480,990,966,24,0.205,0.106,0.00441,0.311,0.0129,2,0.239,0.55,0.0229,23.5,0.958,0.98,0.938,48.4,47.4,94.9,2280
2017-02-10,2016,5,19,41,531.13,0.36,5,Dry,31,6,4,3,41,85,0.16,446.1,0.84,446.1,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.207,0.11,0.00456,0.317,0.0132,2,0.244,0.561,0.0234,23.4,0.958,0.98,0.939,49.1,48.2,96.3,2310
2017-02-11,2016,5,20,42,536.87,0.36,5,Dry,31,6,4,3,41,85,0.16,451.9,0.84,451.9,0,0,0,0,-3,3,31,6,4,0,44,493,990,966,24,0.209,0.112,0.00468,0.322,0.0134,2,0.248,0.569,0.0237,23.4,0.958,0.98,0.939,49.7,48.2,96.4,2310
2017-02-12,2016,5,20,43,543.71,0.35,5,Dry,31,6,4,3,41,85,0.16,458.7,0.84,458.7,0,0,0,0,-3,3,31,6,4,0,44,500,990,966,24,0.212,0.116,0.00482,0.327,0.0137,2,0.252,0.58,0.0242,23.4,0.957,0.98,0.938,50.3,48.2,96.4,2310
2017-02-13,2016,5,20,44,550.54,0.35,5,Dry,31,6,4,3,41,85,0.15,465.5,0.85,465.5,0,0,0,0,-3,3,31,6,4,0,44,507,990,966.1,23.9,0.214,0.119,0.00496,0.333,0.0139,2,0.257,0.59,0.0247,23.3,0.957,0.98,0.938,51,48.2,96.4,2310
2017-02-14,2016,5,20,45,555.74,0.34,5,Dry,31,6,4,3,41,85,0.15,470.7,0.85,470.7,0,0,0,0,-3,3,31,6,4,0,44,512,990,966.1,23.9,0.217,0.121,0.00507,0.339,0.0142,2,0.26,0.599,0.0251,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2017-02-15,2016,5,20,46,562.57,0.34,5,Dry,31,6,4,3,41,85,0.15,477.6,0.85,477.6,0,0,0,0,-3,3,31,6,4,0,44,519,990,966.1,23.9,0.221,0.124,0.00521,0.346,0.0145,2,0.265,0.61,0.0256,23.3,0.956,0.98,0.937,52.1,48.2,96.4,2310
2017-02-16,2016,5,20,47,574.33,0.33,5,Dry,31,6,4,3,41,85,0.15,489.3,0.85,489.3,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.228,0.13,0.00546,0.358,0.015,3,0.163,0.521,0.0219,23.3,0.945,0.97,0.917,35.2,34.2,102,2460
2017-02-17,2016,5,20,48,586.64,0.33,5,Dry,31,6,4,3,41,85,0.14,501.6,0.85,501.6,0,0,0,0,-3,3,31,6,4,0,44,543,990,966.2,23.8,0.235,0.136,0.00573,0.371,0.0156,3,0.168,0.539,0.0227,23.2,0.946,0.97,0.918,36,35,105,2520
2017-02-18,2016,5,21,49,598.94,0.32,5,Dry,31,6,4,3,41,85,0.14,513.9,0.86,513.9,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.144,0.00609,0.386,0.0163,3,0.174,0.56,0.0236,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2017-02-19,2016,5,21,50,612.34,0.31,5,Dry,31,6,4,3,41,85,0.14,527.3,0.86,527.3,0,0,0,0,-3,3,31,6,4,0,44,568,990,966.3,23.7,0.25,0.153,0.00648,0.403,0.017,3,0.18,0.583,0.0246,23.1,0.949,0.971,0.922,37.7,36.6,110,2640
2017-02-20,2016,5,21,51,627.93,0.3,5,Dry,31,6,4,3,41,85,0.14,542.9,0.86,542.9,0,0,0,0,-3,3,31,6,4,0,44,584,990,966.4,23.6,0.258,0.164,0.00694,0.422,0.0179,3,0.187,0.609,0.0258,23,0.95,0.973,0.925,38.8,37.7,113,2720
2017-02-21,2016,5,21,52,644.61,0.29,5,Dry,31,6,4,3,41,85,0.13,559.6,0.87,559.6,0,0,0,0,-3,3,31,6,4,0,44,601,990,966.5,23.5,0.268,0.175,0.00743,0.443,0.0188,3,0.194,0.637,0.0271,22.9,0.951,0.976,0.928,39.8,38.9,117,2800
2017-02-22,2016,5,21,53,660.19,0.29,5,Dry,31,6,4,3,41,85,0.13,575.2,0.87,575.2,0,0,0,0,-3,3,31,6,4,0,44,616,990,966.5,23.5,0.277,0.185,0.0079,0.462,0.0197,3,0.201,0.663,0.0283,22.8,0.953,0.978,0.932,40.8,39.9,120,2870
2017-02-23,2016,5,21,54,677.42,0.28,5,Dry,31,6,4,3,41,85,0.13,592.4,0.88,592.4,0,0,0,0,-3,3,31,6,4,0,44,633,990,966.6,23.4,0.286,0.197,0.00841,0.483,0.0207,3,0.209,0.692,0.0296,22.7,0.954,0.98,0.935,41.9,41.1,123,2960
2017-02-24,2016,5,21,55,696.83,0.27,5,Dry,31,6,4,3,41,85,0.12,611.8,0.88,611.8,0,0,0,0,-3,3,31,6,4,0,44,653,990,966.7,23.3,0.298,0.21,0.009,0.507,0.0218,3,0.218,0.725,0.0311,22.6,0.955,0.98,0.936,43.1,42.3,127,3040
2017-02-25,2016,5,22,56,715.7,0.26,5,Dry,31,6,4,3,41,85,0.12,630.7,0.88,630.7,0,0,0,0,-3,3,31,6,4,0,44,672,990,966.8,23.2,0.308,0.222,0.00957,0.531,0.0228,3,0.226,0.757,0.0326,22.5,0.956,0.98,0.937,44.3,43.4,130,3130
2017-02-26,2016,5,22,57,735.11,0.25,5,Dry,31,6,4,3,41,85,0.12,650.1,0.88,650.1,0,0,0,0,-3,3,31,6,4,0,44,691,990,966.8,23.2,0.319,0.235,0.0102,0.555,0.0239,3,0.235,0.79,0.0341,22.4,0.956,0.98,0.937,45.5,44.6,134,3210
2017-02-27,2016,5,22,58,753.98,0.25,5,Dry,31,6,4,3,41,85,0.11,669,0.89,669,0,0,0,0,-3,3,31,6,4,0,44,710,990,966.9,23.1,0.33,0.248,0.0107,0.578,0.025,3,0.244,0.821,0.0356,22.3,0.957,0.98,0.938,46.6,45.7,137,3290
2017-02-28,2016,5,22,59,772.94,0.24,5,Dry,31,6,4,3,41,85,0.11,687.9,0.89,687.9,0,0,0,0,-3,3,31,6,4,0,44,729,990,967,23,0.341,0.261,0.0113,0.601,0.0261,3,0.252,0.853,0.0371,22.2,0.957,0.98,0.938,47.7,46.7,140,3360
2017-03-01,2016,6,22,60,787.01,0.23,5,Dry,36,8,6,4,53,107,0.14,680,0.86,680,0,0,0,0,-4,4,36,8,6,0,57,730,990,967,23,0.341,0.255,0.0111,0.597,0.026,3,0.249,0.845,0.0368,22.1,0.957,0.98,0.938,47,46.1,138,3320
2017-03-02,2016,6,22,61,804.26,0.22,5,Dry,36,8,6,4,53,107,0.13,697.3,0.87,697.3,0,0,0,0,-4,4,36,8,6,0,57,747,990,967.1,22.9,0.351,0.267,0.0117,0.618,0.027,3,0.256,0.874,0.0382,22,0.957,0.98,0.938,48,47,141,3390
2017-03-03,2016,6,22,62,827.23,0.21,5,Dry,36,8,6,4,53,107,0.13,720.2,0.87,720.2,0,0,0,0,-4,4,36,8,6,0,57,770,990,967.2,22.8,0.364,0.282,0.0124,0.646,0.0284,3,0.267,0.913,0.0401,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
2017-03-04,2016,6,23,63,856.32,0.2,5,Dry,36,8,6,4,53,107,0.13,749.3,0.88,749.3,0,0,0,0,-4,4,36,8,6,0,57,799,990,967.3,22.7,0.387,0.302,0.0133,0.688,0.0304,3,0.28,0.968,0.0427,21.7,0.957,0.98,0.938,50.9,48.2,145,3470
2017-03-05,2016,6,23,64,887.64,0.2,5,Dry,36,8,6,4,53,107,0.12,780.6,0.88,780.6,0,0,0,0,-4,4,36,8,6,0,57,831,990,967.5,22.5,0.415,0.317,0.0141,0.732,0.0325,4,0.206,0.938,0.0416,21.6,0.953,0.975,0.928,39.4,38.4,154,3690
2017-03-06,2016,6,23,65,920.83,0.19,5,Dry,36,8,6,4,53,107,0.12,813.8,0.88,813.8,0,0,0,0,-4,4,36,8,6,0,57,864,990,967.6,22.4,0.446,0.333,0.0149,0.779,0.0347,4,0.217,0.996,0.0444,21.4,0.954,0.978,0.932,40.8,39.9,159,3830
2017-03-07,2016,6,23,66,955.63,0.18,5,Dry,36,8,6,4,53,107,0.11,848.6,0.89,848.6,0,0,0,0,-4,4,36,8,6,0,57,899,990,967.7,22.3,0.478,0.35,0.0157,0.827,0.0371,4,0.229,1.06,0.0474,21.2,0.954,0.98,0.935,42.1,41.3,165,3960
2017-03-08,2016,6,23,67,991.88,0.17,5,Dry,36,8,6,4,53,107,0.11,884.9,0.89,884.9,0,0,0,0,-4,4,36,8,6,0,57,935,990,967.9,22.1,0.511,0.367,0.0166,0.878,0.0397,4,0.241,1.12,0.0506,21,0.955,0.98,0.936,43.5,42.7,171,4100
2017-03-09,2016,6,23,68,1029.4,0.16,5,Dry,36,8,6,4,53,107,0.1,922.4,0.9,922.4,0,0,0,0,-4,4,36,8,6,0,57,972,990,968,22,0.545,0.385,0.0175,0.931,0.0423,4,0.254,1.18,0.0538,20.8,0.956,0.98,0.936,45,44.1,176,4230
2017-03-10,2016,6,23,69,1073.4,0.15,5,Dry,36,8,6,4,53,107,0.1,966.4,0.9,966.4,0,0,0,0,-4,4,36,8,6,0,57,1020,990,968.1,21.9,0.585,0.407,0.0186,0.992,0.0454,4,0.269,1.26,0.0576,20.6,0.956,0.98,0.937,46.7,45.7,183,4390
2017-03-11,2016,6,24,70,1118.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,989.8,0.89,989.8,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.619,0.418,0.0192,1.04,0.0477,4,0.277,1.31,0.0605,20.4,0.956,0.98,0.937,47.3,46.4,186,4450
2017-03-12,2016,6,24,71,1165.5,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1037,0.89,1037,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.688,0.505,0.0234,1.19,0.0553,4,0.287,1.48,0.0686,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
2017-03-13,2016,6,24,72,1219.2,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1090,0.89,1090,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.766,0.626,0.0292,1.39,0.065,4,0.298,1.69,0.0789,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
2017-03-14,2016,6,24,73,1280.1,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1151,0.9,1100,51,12,2,2,-4,39,53,10,9,2,106,1170,990,968.8,21.2,0.804,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2017-03-15,2016,6,24,74,1348.7,0.11,4,Mod_Dry,41,8,7,6,67,129,0.096,1220,0.9,1100,120,27,4,4,-2,87,68,12,11,4,154,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2017-03-16,2016,6,24,75,1412.8,0.1,4,Mod_Dry,41,8,7,6,67,129,0.091,1284,0.91,1100,184,42,6,6,0,130,83,14,13,6,197,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.8,47.8,191,4590
2017-03-17,2016,6,24,76,1459.5,0.097,4,Mod_Dry,41,8,7,6,67,129,0.088,1331,0.91,1100,231,52,7,7,1,164,93,15,14,7,231,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2017-03-18,2016,6,25,77,1513.3,0.089,4,Mod_Dry,41,8,7,6,67,129,0.085,1384,0.92,1100,284,59,9,9,3,204,100,17,16,9,271,1230,990,969.5,20.5,0.9,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2017-03-19,2016,6,25,78,1574.4,0.081,4,Mod_Dry,41,8,7,6,67,129,0.082,1445,0.92,1100,345,59,10,11,4,261,100,18,18,10,328,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2017-03-20,2016,6,25,79,1643.2,0.072,4,Mod_Dry,41,8,7,6,67,129,0.079,1514,0.92,1100,414,59,10,13,6,326,100,18,20,12,393,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2017-03-21,2016,6,25,80,1713.1,0.064,3,Normal,49,9,9,9,107,183,0.11,1530,0.89,1100,430,51,9,13,4,353,100,18,22,13,460,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4330
2017-03-22,2016,6,25,81,1791,0.053,3,Normal,49,9,9,9,107,183,0.1,1608,0.9,1100,508,51,9,15,6,427,100,18,24,15,534,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2017-03-23,2016,6,25,82,1884.2,0.041,3,Normal,49,9,9,9,107,183,0.097,1701,0.9,1100,601,51,9,16,9,516,100,18,25,18,623,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.5,43.7,175,4190
2017-03-24,2016,6,25,83,1986.1,0.034,3,Normal,49,9,9,9,107,183,0.092,1803,0.91,1100,703,51,9,16,12,615,100,18,25,21,722,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2017-03-25,2016,6,26,84,2082.7,0.027,3,Normal,49,9,9,9,107,183,0.088,1900,0.91,1100,800,51,9,16,15,709,100,18,25,24,816,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2017-03-26,2016,6,26,85,2180.9,0.022,3,Normal,49,9,9,9,107,183,0.084,1998,0.92,1100,898,51,9,16,18,804,100,18,25,27,911,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2017-03-27,2016,6,26,86,2273.2,0.017,3,Normal,49,9,9,9,107,183,0.081,2090,0.92,1100,990,51,9,16,21,893,100,18,25,30,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2017-03-28,2016,6,26,87,2336.7,0.015,3,Normal,49,9,9,9,107,183,0.078,2154,0.92,1100,1050,51,9,16,23,955,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3890
2017-03-29,2016,6,26,88,2393.2,0.012,3,Normal,49,9,9,9,107,183,0.076,2210,0.92,1100,1110,51,9,16,24,1010,100,18,25,33,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2017-03-30,2016,6,26,89,2442.5,0.01,3,Normal,49,9,9,9,107,183,0.075,2259,0.93,1100,1160,51,9,16,26,1060,100,18,25,35,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.7,159,3820
2017-03-31,2016,6,26,90,2484.4,0.0093,3,Normal,49,9,9,9,107,183,0.074,2301,0.93,1100,1200,51,9,16,27,1100,100,18,25,36,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2017-04-01,2016,7,27,91,2518.9,0.0087,3,Normal,54,13,14,19,117,217,0.086,2302,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3760
2017-04-02,2016,7,27,92,2545.9,0.0082,3,Normal,54,13,14,19,117,217,0.085,2329,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2017-04-03,2016,7,27,93,2557.5,0.008,3,Normal,54,13,14,19,117,217,0.085,2340,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2017-04-04,2016,7,27,94,2561.3,0.0079,3,Normal,54,13,14,19,117,217,0.085,2344,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2017-04-05,2016,7,27,95,2565.2,0.0079,3,Normal,54,13,14,19,117,217,0.085,2348,0.92,1100,1250,46,5,11,18,1170,100,18,25,37,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2017-04-06,2016,7,27,96,2561.3,0.0079,3,Normal,54,13,14,19,117,217,0.085,2344,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2017-04-07,2016,7,27,97,2557.5,0.008,3,Normal,54,13,14,19,117,217,0.085,2340,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2017-04-08,2016,7,28,98,2553.6,0.0081,3,Normal,54,13,14,19,117,217,0.085,2337,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2017-04-09,2016,7,28,99,2549.8,0.0081,3,Normal,54,13,14,19,117,217,0.085,2333,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2017-04-10,2016,7,28,100,2538.2,0.0083,3,Normal,54,13,14,19,117,217,0.086,2321,0.92,1100,1220,46,5,11,18,1140,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2017-04-11,2016,7,28,101,2526.6,0.0085,3,Normal,54,13,14,19,117,217,0.086,2310,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2017-04-12,2016,7,28,102,2515.1,0.0087,3,Normal,54,13,14,19,117,217,0.086,2298,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2017-04-13,2016,7,28,103,2503.6,0.0089,3,Normal,54,13,14,19,117,217,0.087,2287,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3770
2017-04-14,2016,7,28,104,2492.1,0.0092,3,Normal,54,13,14,19,117,217,0.087,2275,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2017-04-15,2016,7,29,105,2473,0.0095,3,Normal,54,13,14,19,117,217,0.088,2256,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2017-04-16,2016,7,29,106,2453.9,0.0098,3,Normal,54,13,14,19,117,217,0.088,2237,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2017-04-17,2016,7,29,107,2427.3,0.011,3,Normal,54,13,14,19,117,217,0.089,2210,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2017-04-18,2016,7,29,108,2400.8,0.012,3,Normal,54,13,14,19,117,217,0.09,2184,0.91,1100,1080,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2017-04-19,2016,7,29,109,2374.3,0.013,3,Normal,54,13,14,19,117,217,0.091,2157,0.91,1100,1060,46,5,11,13,982,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2017-04-20,2016,7,29,110,2348,0.014,3,Normal,54,13,14,19,117,217,0.092,2131,0.91,1100,1030,46,5,11,12,957,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2017-04-21,2016,7,29,111,2321.7,0.015,3,Normal,54,13,14,19,117,217,0.093,2105,0.91,1100,1010,46,5,11,11,932,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2017-04-22,2016,7,30,112,2295.6,0.016,3,Normal,54,13,14,19,117,217,0.095,2079,0.91,1100,979,46,5,11,10,907,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2017-04-23,2016,7,30,113,2269.5,0.017,3,Normal,54,13,14,19,117,217,0.096,2053,0.9,1100,953,46,5,11,10,881,100,18,25,29,998,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2017-04-24,2016,7,30,114,2228.8,0.019,3,Normal,54,13,14,19,117,217,0.097,2012,0.9,1100,912,46,5,11,8,842,100,18,25,27,959,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3960
2017-04-25,2016,7,30,115,2180.9,0.022,3,Normal,54,13,14,19,117,217,0.1,1964,0.9,1100,864,46,5,11,7,795,100,18,25,26,912,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2017-04-26,2016,7,30,116,2133.5,0.024,3,Normal,54,13,14,19,117,217,0.1,1916,0.9,1100,816,46,5,11,5,749,100,18,25,24,866,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2017-04-27,2016,7,30,117,2093.6,0.027,3,Normal,54,13,14,19,117,217,0.1,1877,0.9,1100,777,46,5,11,4,711,100,18,25,23,828,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2017-04-28,2016,7,30,118,2053.9,0.029,3,Normal,54,13,14,19,117,217,0.11,1837,0.89,1100,737,46,5,11,3,672,100,18,25,22,789,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2017-04-29,2016,7,31,119,2014.6,0.032,3,Normal,54,13,14,19,117,217,0.11,1798,0.89,1100,698,46,5,11,2,634,100,18,25,21,751,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2017-04-30,2016,7,31,120,1975.5,0.034,3,Normal,54,13,14,19,117,217,0.11,1758,0.89,1100,658,46,5,11,1,595,100,18,25,20,712,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4120
2017-05-01,2016,8,31,121,1943.7,0.037,4,Mod_Dry,47,10,10,10,115,192,0.099,1752,0.9,1100,652,53,8,15,10,566,100,18,25,20,681,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2017-05-02,2016,8,31,122,1912.1,0.039,4,Mod_Dry,47,10,10,10,115,192,0.1,1720,0.9,1100,620,53,8,15,9,535,100,18,25,19,650,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2017-05-03,2016,8,31,123,1880.7,0.042,4,Mod_Dry,47,10,10,10,115,192,0.1,1689,0.9,1100,589,53,8,15,8,505,100,18,25,18,620,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2017-05-04,2016,8,31,124,1856.4,0.044,4,Mod_Dry,47,10,10,10,115,192,0.1,1664,0.9,1100,564,53,8,15,7,481,100,18,25,17,596,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2017-05-05,2016,8,31,125,1832.2,0.047,4,Mod_Dry,47,10,10,10,115,192,0.1,1640,0.9,1100,540,53,8,15,6,458,100,18,25,16,573,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
