date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-05-06,2016,8,32,126,1808.1,0.05,4,Mod_Dry,47,10,10,10,115,192,0.11,1616,0.89,1100,516,53,8,15,5,435,100,18,25,15,550,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2017-05-07,2016,8,32,127,1784.2,0.054,4,Mod_Dry,47,10,10,10,115,192,0.11,1592,0.89,1100,492,53,8,15,5,411,100,18,25,15,526,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2017-05-08,2016,8,32,128,1767.2,0.056,4,Mod_Dry,47,10,10,10,115,192,0.11,1575,0.89,1100,475,53,8,14,4,396,100,18,24,14,511,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2017-05-09,2016,8,32,129,1750.2,0.059,4,Mod_Dry,47,10,10,10,115,192,0.11,1558,0.89,1100,458,53,8,14,4,379,100,18,24,14,494,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2017-05-10,2016,8,32,130,1733.3,0.061,4,Mod_Dry,47,10,10,10,115,192,0.11,1541,0.89,1100,441,53,8,13,3,364,100,18,23,13,479,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2017-05-11,2016,8,32,131,1716.5,0.063,4,Mod_Dry,47,10,10,10,115,192,0.11,1524,0.89,1100,424,53,8,13,3,347,100,18,23,13,462,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2017-05-12,2016,8,32,132,1699.7,0.065,4,Mod_Dry,47,10,10,10,115,192,0.11,1508,0.89,1100,408,53,8,12,2,333,100,18,22,12,448,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2017-05-13,2016,8,33,133,1683,0.067,4,Mod_Dry,47,10,10,10,115,192,0.11,1491,0.89,1100,391,53,8,12,2,316,100,18,22,12,431,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2017-05-14,2016,8,33,134,1666.4,0.069,4,Mod_Dry,47,10,10,10,115,192,0.12,1474,0.89,1100,374,53,8,11,1,301,100,18,21,11,416,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2017-05-15,2016,8,33,135,1649.8,0.071,4,Mod_Dry,47,10,10,10,115,192,0.12,1458,0.88,1100,358,53,8,11,1,285,100,18,21,11,400,1240,990,970,20,0.916,0.648,0.0323,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2017-05-16,2016,8,33,136,1633.3,0.074,4,Mod_Dry,47,10,10,10,115,192,0.12,1441,0.88,1100,341,53,8,10,0,270,100,18,20,10,385,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2017-05-17,2016,8,33,137,1616.8,0.076,4,Mod_Dry,47,10,10,10,115,192,0.12,1425,0.88,1100,325,53,8,10,0,254,100,18,20,10,369,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
2017-05-18,2016,8,33,138,1594,0.079,4,Mod_Dry,47,10,10,10,115,192,0.12,1402,0.88,1100,302,53,8,9,-1,233,100,18,19,9,348,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2017-05-19,2016,8,33,139,1571.2,0.082,4,Mod_Dry,47,10,10,10,115,192,0.12,1379,0.88,1100,279,53,8,9,-2,211,100,18,19,8,326,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2017-05-20,2016,8,34,140,1548.6,0.085,4,Mod_Dry,47,10,10,10,115,192,0.12,1357,0.88,1100,257,53,8,8,-2,190,100,18,18,8,305,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2017-05-21,2016,8,34,141,1526.1,0.087,4,Mod_Dry,47,10,10,10,115,192,0.13,1334,0.87,1100,234,53,7,7,-3,170,100,17,17,7,285,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2017-05-22,2016,8,34,142,1503.8,0.09,4,Mod_Dry,47,10,10,10,115,192,0.13,1312,0.87,1100,212,48,6,6,-4,156,95,16,16,6,271,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0748,4,0.3,1.83,0.0894,18.7,0.952,0.98,0.933,47.9,47,188,4510
2017-05-23,2016,8,34,143,1481.6,0.094,4,Mod_Dry,47,10,10,10,115,192,0.13,1290,0.87,1100,190,43,6,6,-4,139,90,16,16,6,254,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2017-05-24,2016,8,34,144,1459.5,0.097,4,Mod_Dry,47,10,10,10,115,192,0.13,1268,0.87,1100,168,38,5,5,-5,125,85,15,15,5,240,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2017-05-25,2016,8,34,145,1437.7,0.1,4,Mod_Dry,47,10,10,10,115,192,0.13,1246,0.87,1100,146,33,4,4,-6,111,80,14,14,4,226,1210,990,969.3,20.7,0.857,0.648,0.0313,1.5,0.0726,4,0.3,1.8,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2017-05-26,2016,8,34,146,1415.9,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1224,0.86,1100,124,28,4,4,-6,94,75,14,14,4,209,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2017-05-27,2016,8,35,147,1394.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1202,0.86,1100,102,23,3,3,-7,80,70,13,13,3,195,1200,990,969.1,20.9,0.839,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2017-05-28,2016,8,35,148,1354.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1163,0.86,1100,63,14,2,2,-8,53,61,12,12,2,168,1190,990,969,21,0.823,0.648,0.0309,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2017-05-29,2016,8,35,149,1315.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1124,0.85,1100,24,5,1,1,-9,26,52,11,11,1,141,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2017-05-30,2016,8,35,150,1277.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1085,0.85,1085,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.775,0.615,0.029,1.39,0.0655,4,0.297,1.69,0.0794,19.5,0.954,0.98,0.935,49.6,48.2,193,4630
2017-05-31,2016,8,35,151,1239.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1047,0.84,1047,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.7,21.3,0.719,0.529,0.0248,1.25,0.0585,4,0.289,1.54,0.0721,19.8,0.955,0.98,0.936,48.6,47.6,190,4570
2017-06-01,2016,9,35,152,1207.8,0.12,4,Mod_Dry,45,10,9,9,88,161,0.13,1047,0.87,1047,0,0,0,0,-9,9,45,10,9,0,97,1110,990,968.6,21.4,0.714,0.528,0.0246,1.24,0.0579,4,0.289,1.53,0.0714,19.9,0.955,0.98,0.936,48.8,47.8,191,4590
2017-06-02,2016,9,35,153,1176.7,0.13,4,Mod_Dry,45,10,9,9,88,161,0.14,1016,0.86,1016,0,0,0,0,-9,9,45,10,9,0,97,1080,990,968.5,21.5,0.669,0.458,0.0213,1.13,0.0523,4,0.283,1.41,0.0655,20.1,0.955,0.98,0.936,47.9,46.9,188,4510
2017-06-03,2016,9,36,154,1146.2,0.13,4,Mod_Dry,45,10,9,9,88,161,0.14,985.1,0.86,985.1,0,0,0,0,-9,9,45,10,9,0,97,1050,990,968.4,21.6,0.624,0.416,0.0192,1.04,0.048,4,0.275,1.31,0.0608,20.3,0.955,0.98,0.936,46.9,46,184,4410
2017-06-04,2016,9,36,155,1121.5,0.14,4,Mod_Dry,45,10,9,9,88,161,0.14,960.5,0.86,960.5,0,0,0,0,-9,9,45,10,9,0,97,1020,990,968.3,21.7,0.593,0.404,0.0186,0.997,0.0459,4,0.267,1.26,0.0582,20.5,0.955,0.98,0.936,46,45.1,180,4330
2017-06-05,2016,9,36,156,1097.3,0.14,4,Mod_Dry,45,10,9,9,88,161,0.15,936.3,0.85,936.3,0,0,0,0,-9,9,45,10,9,0,97,1000,990,968.2,21.8,0.571,0.392,0.018,0.963,0.0442,4,0.258,1.22,0.056,20.6,0.955,0.98,0.936,45.1,44.2,177,4240
2017-06-06,2016,9,36,157,1073.4,0.15,4,Mod_Dry,45,10,9,9,88,161,0.15,912.4,0.85,912.4,0,0,0,0,-9,9,45,10,9,0,97,976,990,968.1,21.9,0.549,0.381,0.0174,0.929,0.0425,4,0.25,1.18,0.0539,20.7,0.955,0.98,0.936,44.2,43.3,173,4160
2017-06-07,2016,9,36,158,1050,0.15,4,Mod_Dry,45,10,9,9,88,161,0.15,889,0.85,889,0,0,0,0,-9,9,45,10,9,0,97,953,990,968.1,21.9,0.527,0.369,0.0168,0.897,0.0409,4,0.243,1.14,0.0519,20.8,0.955,0.98,0.936,43.3,42.4,170,4070
2017-06-08,2016,9,36,159,1026.9,0.16,4,Mod_Dry,45,10,9,9,88,161,0.16,865.9,0.84,865.9,0,0,0,0,-9,9,45,10,9,0,97,930,990,968,22,0.506,0.358,0.0163,0.864,0.0393,4,0.235,1.1,0.0499,20.9,0.955,0.98,0.935,42.4,41.5,166,3990
2017-06-09,2016,9,36,160,1009.3,0.16,4,Mod_Dry,45,10,9,9,88,161,0.16,848.3,0.84,848.3,0,0,0,0,-9,9,45,10,9,0,97,912,990,967.9,22.1,0.49,0.35,0.0158,0.84,0.038,4,0.229,1.07,0.0484,21,0.954,0.98,0.935,41.7,40.8,163,3920
2017-06-10,2016,9,37,161,991.88,0.17,4,Mod_Dry,45,10,9,9,88,161,0.16,830.9,0.84,830.9,0,0,0,0,-9,9,45,10,9,0,97,895,990,967.9,22.1,0.474,0.341,0.0154,0.815,0.0368,4,0.223,1.04,0.0469,21.1,0.954,0.978,0.933,41,40.1,160,3850
2017-06-11,2016,9,37,162,974.79,0.17,4,Mod_Dry,45,10,9,9,88,161,0.17,813.8,0.83,813.8,0,0,0,0,-9,9,45,10,9,0,97,878,990,967.8,22.2,0.458,0.333,0.015,0.791,0.0356,4,0.217,1.01,0.0454,21.2,0.953,0.977,0.931,40.3,39.4,157,3780
2017-06-12,2016,9,37,163,958.01,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,797,0.83,797,0,0,0,0,-9,9,45,10,9,0,97,861,990,967.7,22.3,0.443,0.325,0.0146,0.768,0.0345,4,0.211,0.979,0.044,21.3,0.953,0.975,0.929,39.6,38.7,155,3710
2017-06-13,2016,9,37,164,941.53,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,780.5,0.83,780.5,0,0,0,0,-9,9,45,10,9,0,97,845,990,967.7,22.3,0.428,0.317,0.0142,0.745,0.0333,3,0.288,1.03,0.0463,21.3,0.956,0.98,0.937,52,48.2,145,3470
2017-06-14,2016,9,37,165,925.38,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,764.4,0.83,764.4,0,0,0,0,-9,9,45,10,9,0,97,828,990,967.6,22.4,0.413,0.309,0.0138,0.722,0.0322,3,0.284,1.01,0.0449,21.4,0.956,0.98,0.937,51.1,48.2,145,3470
2017-06-15,2016,9,37,166,909.58,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,748.6,0.82,748.6,0,0,0,0,-9,9,45,10,9,0,97,813,990,967.5,22.5,0.399,0.301,0.0134,0.7,0.0312,3,0.279,0.979,0.0436,21.5,0.957,0.98,0.938,50.3,48.2,145,3470
2017-06-16,2016,9,37,167,894.14,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,733.1,0.82,733.1,0,0,0,0,-9,9,45,10,9,0,97,797,990,967.5,22.5,0.385,0.291,0.0129,0.675,0.03,3,0.272,0.948,0.0421,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
2017-06-17,2016,9,38,168,879.1,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,718.1,0.82,718.1,0,0,0,0,-9,9,45,10,9,0,97,782,990,967.4,22.6,0.371,0.281,0.0124,0.652,0.0289,3,0.266,0.917,0.0406,21.7,0.957,0.98,0.938,48.7,47.7,143,3430
2017-06-18,2016,9,38,169,864.48,0.2,4,Mod_Dry,45,10,9,9,88,161,0.19,703.5,0.81,703.5,0,0,0,0,-9,9,45,10,9,0,97,767,990,967.4,22.6,0.363,0.271,0.012,0.634,0.028,3,0.259,0.893,0.0394,21.7,0.957,0.98,0.938,47.9,46.9,141,3380
2017-06-19,2016,9,38,170,854.31,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,693.3,0.81,693.3,0,0,0,0,-9,9,45,10,9,0,97,757,990,967.3,22.7,0.357,0.264,0.0116,0.621,0.0274,3,0.254,0.876,0.0386,21.8,0.957,0.98,0.938,47.3,46.3,139,3340
2017-06-20,2016,9,38,171,844.39,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,683.4,0.81,683.4,0,0,0,0,-9,9,45,10,9,0,97,747,990,967.3,22.7,0.351,0.258,0.0113,0.609,0.0268,3,0.25,0.859,0.0378,21.9,0.957,0.98,0.938,46.7,45.8,137,3300
2017-06-21,2016,9,38,172,834.74,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,673.7,0.81,673.7,0,0,0,0,-9,9,45,10,9,0,97,738,990,967.2,22.8,0.346,0.251,0.011,0.597,0.0262,3,0.246,0.843,0.037,21.9,0.957,0.98,0.938,46.2,45.3,136,3260
2017-06-22,2016,9,38,173,825.38,0.21,4,Mod_Dry,45,10,9,9,88,161,0.2,664.4,0.81,664.4,0,0,0,0,-9,9,45,10,9,0,97,728,990,967.2,22.8,0.34,0.245,0.0107,0.585,0.0257,3,0.241,0.827,0.0363,22,0.957,0.98,0.937,45.6,44.7,134,3220
2017-06-23,2016,9,38,174,816.33,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,655.3,0.8,655.3,0,0,0,0,-9,9,45,10,9,0,97,719,990,967.2,22.8,0.335,0.239,0.0105,0.574,0.0251,3,0.237,0.811,0.0355,22,0.956,0.98,0.937,45.1,44.2,133,3180
2017-06-24,2016,9,39,175,807.63,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,646.6,0.8,646.6,0,0,0,0,-9,9,45,10,9,0,97,711,990,967.1,22.9,0.33,0.233,0.0102,0.563,0.0246,3,0.233,0.797,0.0348,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2017-06-25,2016,9,39,176,799.32,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,638.3,0.8,638.3,0,0,0,0,-9,9,45,10,9,0,97,702,990,967.1,22.9,0.326,0.227,0.00993,0.553,0.0241,3,0.23,0.783,0.0342,22.1,0.956,0.98,0.937,44.1,43.2,130,3110
2017-06-26,2016,9,39,177,791.47,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,630.5,0.8,630.5,0,0,0,0,-9,9,45,10,9,0,97,694,990,967.1,22.9,0.321,0.222,0.00969,0.543,0.0237,3,0.226,0.77,0.0336,22.2,0.955,0.98,0.936,43.6,42.8,128,3080
2017-06-27,2016,9,39,178,784.16,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,623.2,0.8,623.2,0,0,0,0,-9,9,45,10,9,0,97,687,990,967,23,0.317,0.217,0.00946,0.534,0.0233,3,0.223,0.757,0.033,22.2,0.955,0.98,0.936,43.2,42.3,127,3050
2017-06-28,2016,9,39,179,777.53,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,616.5,0.79,616.5,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.313,0.213,0.00926,0.526,0.0229,3,0.22,0.746,0.0325,22.2,0.955,0.98,0.936,42.8,42,126,3020
2017-06-29,2016,9,39,180,770.39,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,609.4,0.79,609.4,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2017-06-30,2016,9,39,181,762.46,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,601.5,0.79,601.5,0,0,0,0,-9,9,45,10,9,0,97,665,990,966.9,23.1,0.305,0.203,0.0088,0.507,0.022,3,0.213,0.721,0.0313,22.3,0.954,0.98,0.935,41.9,41.1,123,2960
2017-07-01,2016,10,40,182,751.25,0.25,3,Normal,50,10,9,9,108,186,0.25,565.3,0.75,565.3,0,0,0,0,-9,9,50,10,9,0,117,634,990,966.9,23.1,0.287,0.179,0.00773,0.466,0.0202,3,0.197,0.662,0.0287,22.4,0.952,0.975,0.928,39.4,38.5,115,2770
2017-07-02,2016,10,40,183,739.49,0.25,3,Normal,50,10,9,9,108,186,0.25,553.5,0.75,553.5,0,0,0,0,-9,9,50,10,9,0,117,622,990,966.9,23.1,0.28,0.171,0.00738,0.451,0.0195,3,0.192,0.643,0.0278,22.5,0.951,0.973,0.925,38.7,37.7,113,2710
2017-07-03,2016,10,40,184,727.73,0.26,3,Normal,50,10,9,9,108,186,0.26,541.7,0.74,541.7,0,0,0,0,-9,9,50,10,9,0,117,611,990,966.8,23.2,0.274,0.163,0.00702,0.436,0.0188,3,0.186,0.623,0.0269,22.6,0.95,0.972,0.923,38,36.9,111,2660
2017-07-04,2016,10,40,185,716.52,0.26,3,Normal,50,10,9,9,108,186,0.26,530.5,0.74,530.5,0,0,0,0,-9,9,50,10,9,0,117,600,990,966.8,23.2,0.267,0.155,0.00669,0.423,0.0182,3,0.181,0.604,0.026,22.6,0.949,0.97,0.921,37.3,36.1,108,2600
2017-07-05,2016,10,40,186,706.4,0.27,3,Normal,50,10,9,9,108,186,0.26,520.4,0.74,520.4,0,0,0,0,-9,9,50,10,9,0,117,589,990,966.7,23.3,0.261,0.149,0.00639,0.41,0.0176,3,0.177,0.587,0.0252,22.7,0.948,0.97,0.92,36.6,35.5,107,2560
2017-07-06,2016,10,40,187,695.74,0.27,3,Normal,50,10,9,9,108,186,0.27,509.7,0.73,509.7,0,0,0,0,-9,9,50,10,9,0,117,579,990,966.7,23.3,0.255,0.142,0.00607,0.397,0.017,3,0.172,0.569,0.0244,22.7,0.947,0.97,0.919,35.9,34.8,104,2510
2017-07-07,2016,10,40,188,685.07,0.27,3,Normal,50,10,9,9,108,186,0.27,499.1,0.73,499.1,0,0,0,0,-9,9,50,10,9,0,117,568,990,966.6,23.4,0.249,0.135,0.00576,0.384,0.0164,3,0.167,0.551,0.0236,22.8,0.946,0.97,0.918,35.2,34.2,102,2460
2017-07-08,2016,10,41,189,674.96,0.28,3,Normal,50,10,9,9,108,186,0.28,489,0.72,489,0,0,0,0,-9,9,50,10,9,0,117,558,990,966.6,23.4,0.244,0.13,0.00555,0.373,0.016,2,0.273,0.646,0.0276,22.8,0.956,0.98,0.937,52.2,48.2,96.4,2310
2017-07-09,2016,10,41,190,664.84,0.28,3,Normal,50,10,9,9,108,186,0.28,478.8,0.72,478.8,0,0,0,0,-9,9,50,10,9,0,117,548,990,966.6,23.4,0.238,0.125,0.00533,0.363,0.0155,2,0.266,0.629,0.0268,22.8,0.956,0.98,0.937,51.2,48.2,96.4,2310
2017-07-10,2016,10,41,191,655.82,0.29,3,Normal,50,10,9,9,108,186,0.28,469.8,0.72,469.8,0,0,0,0,-9,9,50,10,9,0,117,539,990,966.5,23.5,0.233,0.121,0.00514,0.353,0.0151,2,0.26,0.613,0.0261,22.9,0.957,0.98,0.938,50.4,48.2,96.4,2310
2017-07-11,2016,10,41,192,646.25,0.29,3,Normal,50,10,9,9,108,186,0.29,460.3,0.71,460.3,0,0,0,0,-9,9,50,10,9,0,117,529,990,966.5,23.5,0.227,0.116,0.00494,0.344,0.0146,2,0.253,0.597,0.0254,22.9,0.957,0.98,0.938,49.5,48.2,96.4,2310
2017-07-12,2016,10,41,193,636.68,0.3,3,Normal,50,10,9,9,108,186,0.29,450.7,0.71,450.7,0,0,0,0,-9,9,50,10,9,0,117,520,990,966.4,23.6,0.222,0.112,0.00474,0.334,0.0142,2,0.247,0.58,0.0246,23,0.958,0.98,0.939,48.6,47.7,95.3,2290
2017-07-13,2016,10,41,194,627.65,0.3,3,Normal,50,10,9,9,108,186,0.3,441.6,0.7,441.6,0,0,0,0,-9,9,50,10,9,0,117,511,990,966.4,23.6,0.217,0.107,0.00456,0.324,0.0137,2,0.241,0.565,0.0239,23,0.958,0.98,0.938,47.7,46.8,93.6,2250
2017-07-14,2016,10,41,195,619.72,0.31,3,Normal,50,10,9,9,108,186,0.3,433.7,0.7,433.7,0,0,0,0,-9,9,50,10,9,0,117,503,990,966.4,23.6,0.213,0.104,0.00439,0.317,0.0134,2,0.235,0.552,0.0234,23.1,0.957,0.98,0.938,47,46,92,2210
2017-07-15,2016,10,42,196,611.25,0.31,3,Normal,50,10,9,9,108,186,0.3,425.3,0.7,425.3,0,0,0,0,-9,9,50,10,9,0,117,494,990,966.3,23.7,0.21,0.0997,0.00422,0.31,0.0131,2,0.23,0.539,0.0228,23.1,0.956,0.98,0.937,46.1,45.2,90.4,2170
2017-07-16,2016,10,42,197,602.77,0.32,3,Normal,50,10,9,9,108,186,0.31,416.8,0.69,416.8,0,0,0,0,-9,9,50,10,9,0,117,486,990,966.3,23.7,0.207,0.0957,0.00404,0.303,0.0128,2,0.224,0.527,0.0222,23.2,0.956,0.98,0.937,45.2,44.3,88.7,2130
2017-07-17,2016,10,42,198,594.29,0.32,3,Normal,50,10,9,9,108,186,0.31,408.3,0.69,408.3,0,0,0,0,-9,9,50,10,9,0,117,477,990,966.3,23.7,0.204,0.0917,0.00387,0.296,0.0125,2,0.218,0.514,0.0217,23.2,0.955,0.98,0.936,44.4,43.5,87,2090
2017-07-18,2016,10,42,199,586.36,0.33,3,Normal,50,10,9,9,108,186,0.32,400.4,0.68,400.4,0,0,0,0,-9,9,50,10,9,0,117,469,990,966.2,23.8,0.201,0.088,0.0037,0.289,0.0122,2,0.213,0.502,0.0211,23.3,0.955,0.98,0.936,43.6,42.7,85.5,2050
2017-07-19,2016,10,42,200,578.43,0.33,3,Normal,50,10,9,9,108,186,0.32,392.4,0.68,392.4,0,0,0,0,-9,9,50,10,9,0,117,461,990,966.2,23.8,0.198,0.0842,0.00354,0.283,0.0119,2,0.207,0.49,0.0206,23.3,0.954,0.98,0.935,42.8,41.9,83.9,2010
2017-07-20,2016,10,42,201,571.6,0.33,3,Normal,50,10,9,9,108,186,0.33,385.6,0.68,385.6,0,0,0,0,-9,9,50,10,9,0,117,455,990,966.2,23.8,0.196,0.081,0.0034,0.277,0.0116,2,0.203,0.48,0.0201,23.3,0.953,0.98,0.934,42.1,41.2,82.5,1980
2017-07-21,2016,10,42,202,564.22,0.34,3,Normal,50,10,9,9,108,186,0.33,378.2,0.67,378.2,0,0,0,0,-9,9,50,10,9,0,117,447,990,966.1,23.9,0.193,0.0775,0.00325,0.271,0.0114,2,0.198,0.469,0.0196,23.4,0.952,0.979,0.932,41.3,40.4,80.9,1940
2017-07-22,2016,10,43,203,556.83,0.34,3,Normal,50,10,9,9,108,186,0.33,370.8,0.67,370.8,0,0,0,0,-9,9,50,10,9,0,117,440,990,966.1,23.9,0.191,0.074,0.0031,0.265,0.0111,2,0.193,0.458,0.0192,23.4,0.951,0.977,0.93,40.5,39.6,79.2,1900
2017-07-23,2016,10,43,204,549.45,0.35,3,Normal,50,10,9,9,108,186,0.34,363.4,0.66,363.4,0,0,0,0,-9,9,50,10,9,0,117,432,990,966.1,23.9,0.188,0.0705,0.00295,0.259,0.0108,2,0.188,0.447,0.0187,23.5,0.95,0.976,0.927,39.8,38.8,77.6,1860
2017-07-24,2016,10,43,205,542.07,0.35,3,Normal,50,10,9,9,108,186,0.34,356.1,0.66,356.1,0,0,0,0,-9,9,50,10,9,0,117,425,990,966,24,0.186,0.0671,0.0028,0.253,0.0105,2,0.183,0.435,0.0182,23.5,0.949,0.974,0.925,39,38,76,1820
2017-07-25,2016,10,43,206,535.23,0.36,3,Normal,50,10,9,9,108,186,0.35,349.2,0.65,349.2,0,0,0,0,-9,9,50,10,9,0,117,418,990,966,24,0.183,0.0638,0.00266,0.247,0.0103,2,0.178,0.425,0.0177,23.6,0.948,0.972,0.922,38.3,37.2,74.4,1790
2017-07-26,2016,10,43,207,528.4,0.36,3,Normal,50,10,9,9,108,186,0.35,342.4,0.65,342.4,0,0,0,0,-9,9,50,10,9,0,117,411,990,966,24,0.181,0.0606,0.00252,0.241,0.01,2,0.174,0.415,0.0173,23.6,0.947,0.971,0.92,37.6,36.5,72.9,1750
2017-07-27,2016,10,43,208,522.65,0.36,3,Normal,50,10,9,9,108,186,0.36,336.6,0.64,336.6,0,0,0,0,-9,9,50,10,9,0,117,406,990,966,24,0.179,0.0579,0.00241,0.237,0.00984,2,0.17,0.406,0.0169,23.6,0.947,0.97,0.918,36.9,35.8,71.7,1720
2017-07-28,2016,10,43,209,516.36,0.37,3,Normal,50,10,9,9,108,186,0.36,330.4,0.64,330.4,0,0,0,0,-9,9,50,10,9,0,117,399,990,965.9,24.1,0.176,0.0549,0.00228,0.231,0.00961,2,0.165,0.397,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.4,1690
2017-07-29,2016,10,44,210,510.07,0.37,3,Normal,50,10,9,9,108,186,0.36,324.1,0.64,324.1,0,0,0,0,-9,9,50,10,9,0,117,393,990,965.9,24.1,0.174,0.052,0.00216,0.226,0.00938,2,0.161,0.387,0.0161,23.7,0.945,0.97,0.916,35.6,34.5,69.1,1660
2017-07-30,2016,10,44,211,503.79,0.38,3,Normal,50,10,9,9,108,186,0.37,317.8,0.63,317.8,0,0,0,0,-9,9,50,10,9,0,117,387,990,965.9,24.1,0.172,0.049,0.00203,0.221,0.00916,2,0.157,0.378,0.0157,23.8,0.944,0.97,0.915,34.9,33.9,67.8,1630
2017-07-31,2016,10,44,212,497.5,0.38,3,Normal,50,10,9,9,108,186,0.37,311.5,0.63,311.5,0,0,0,0,-9,9,50,10,9,0,117,381,990,965.8,24.2,0.17,0.046,0.00191,0.216,0.00893,2,0.153,0.369,0.0153,23.8,0.943,0.97,0.914,34.3,33.2,66.5,1600
2017-08-01,2016,11,44,213,491.75,0.38,2,Mod_Wet,54,9,8,6,107,184,0.37,307.8,0.63,307.8,0,0,0,0,-6,6,54,9,8,0,113,379,990,965.8,24.2,0.169,0.0443,0.00183,0.213,0.00883,2,0.15,0.364,0.015,23.8,0.942,0.97,0.914,33.9,32.9,65.7,1580
2017-08-02,2016,11,44,214,484.37,0.39,2,Mod_Wet,54,9,8,6,107,184,0.38,300.4,0.62,300.4,0,0,0,0,-6,6,54,9,8,0,113,371,990,965.8,24.2,0.167,0.0408,0.00168,0.207,0.00856,2,0.145,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.1,64.2,1540
2017-08-03,2016,11,44,215,477.54,0.39,2,Mod_Wet,54,9,8,6,107,184,0.39,293.5,0.61,293.5,0,0,0,0,-6,6,54,9,8,0,113,365,990,965.7,24.3,0.164,0.0376,0.00155,0.202,0.00832,2,0.141,0.342,0.0141,23.9,0.94,0.97,0.911,32.3,31.4,62.7,1510
2017-08-04,2016,11,44,216,470.7,0.4,2,Mod_Wet,54,9,8,6,107,184,0.39,286.7,0.61,286.7,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0343,0.00141,0.196,0.00808,2,0.136,0.332,0.0137,23.9,0.938,0.97,0.91,31.6,30.6,61.3,1470
2017-08-05,2016,11,45,217,464.96,0.4,2,Mod_Wet,54,9,8,6,107,184,0.4,281,0.6,281,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0316,0.0013,0.191,0.00787,2,0.132,0.324,0.0133,24,0.937,0.97,0.909,31,30,60.1,1440
2017-08-06,2016,11,45,218,458.67,0.41,2,Mod_Wet,54,9,8,6,107,184,0.4,274.7,0.6,274.7,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.0286,0.00118,0.186,0.00765,2,0.128,0.314,0.0129,24,0.935,0.97,0.907,30.3,29.4,58.7,1410
2017-08-07,2016,11,45,219,452.38,0.41,2,Mod_Wet,54,9,8,6,107,184,0.41,268.4,0.59,268.4,0,0,0,0,-6,6,54,9,8,0,113,339,990,965.6,24.4,0.155,0.0257,0.00105,0.181,0.00743,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.4,1380
2017-08-08,2016,11,45,220,446.09,0.42,2,Mod_Wet,54,9,8,6,107,184,0.41,262.1,0.59,262.1,0,0,0,0,-6,6,54,9,8,0,113,333,990,965.6,24.4,0.153,0.0227,0.000931,0.176,0.00721,2,0.119,0.295,0.0121,24.1,0.933,0.97,0.905,28.9,28,56,1340
2017-08-09,2016,11,45,221,440.35,0.42,2,Mod_Wet,54,9,8,6,107,184,0.42,256.4,0.58,256.4,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.02,0.000819,0.171,0.00701,2,0.116,0.287,0.0117,24.1,0.931,0.97,0.903,28.3,27.4,54.8,1320
2017-08-10,2016,11,45,222,434.61,0.43,2,Mod_Wet,54,9,8,6,107,184,0.42,250.6,0.58,250.6,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0173,0.000707,0.166,0.0068,2,0.112,0.278,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.6,1290
2017-08-11,2016,11,45,223,429.96,0.43,2,Mod_Wet,54,9,8,6,107,184,0.43,246,0.57,246,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0167,0.000681,0.164,0.00671,2,0.109,0.273,0.0111,24.2,0.929,0.97,0.901,27.1,26.3,52.6,1260
2017-08-12,2016,11,46,224,424.76,0.43,2,Mod_Wet,54,9,8,6,107,184,0.43,240.8,0.57,240.8,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0162,0.000662,0.162,0.00661,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.4,1230
2017-08-13,2016,11,46,225,419.57,0.44,2,Mod_Wet,54,9,8,6,107,184,0.44,235.6,0.56,235.6,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000644,0.16,0.00651,2,0.102,0.261,0.0106,24.3,0.925,0.97,0.897,25.9,25.1,50.3,1210
2017-08-14,2016,11,46,226,414.37,0.44,2,Mod_Wet,54,9,8,6,107,184,0.44,230.4,0.56,230.4,0,0,0,0,-6,6,54,9,8,0,113,301,990,965.5,24.5,0.142,0.0153,0.000625,0.157,0.00641,1,0.253,0.411,0.0167,24.1,0.957,0.98,0.938,52.2,48.2,48.2,1160
2017-08-15,2016,11,46,227,409.18,0.45,2,Mod_Wet,54,9,8,6,107,184,0.45,225.2,0.55,225.2,0,0,0,0,-6,6,54,9,8,0,113,296,990,965.4,24.6,0.14,0.0149,0.000606,0.155,0.00631,1,0.246,0.401,0.0163,24.2,0.959,0.98,0.939,51.1,48.2,48.2,1160
2017-08-16,2016,11,46,228,404.53,0.45,2,Mod_Wet,54,9,8,6,107,184,0.46,220.5,0.55,220.5,0,0,0,0,-6,6,54,9,8,0,113,292,990,965.4,24.6,0.138,0.0145,0.00059,0.153,0.00622,1,0.24,0.393,0.016,24.2,0.958,0.98,0.939,50.1,48.2,48.2,1160
2017-08-17,2016,11,46,229,399.88,0.45,2,Mod_Wet,54,9,8,6,107,184,0.46,215.9,0.54,215.9,0,0,0,0,-6,6,54,9,8,0,113,287,990,965.4,24.6,0.137,0.0141,0.000573,0.151,0.00613,1,0.234,0.385,0.0156,24.2,0.957,0.98,0.938,49.1,48.1,48.1,1150
2017-08-18,2016,11,46,230,395.23,0.46,2,Mod_Wet,54,9,8,6,107,184,0.47,211.2,0.53,211.2,0,0,0,0,-6,6,54,9,8,0,113,282,990,965.4,24.6,0.135,0.0137,0.000557,0.149,0.00604,1,0.228,0.377,0.0153,24.2,0.957,0.98,0.938,48.1,47.1,47.1,1130
2017-08-19,2016,11,47,231,390.58,0.46,2,Mod_Wet,54,9,8,6,107,184,0.47,206.6,0.53,206.6,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.133,0.0133,0.00054,0.147,0.00596,1,0.221,0.368,0.0149,24.3,0.956,0.98,0.937,47,46.1,46.1,1110
2017-08-20,2016,11,47,232,387.03,0.47,2,Mod_Wet,54,9,8,6,107,184,0.47,203,0.53,203,0,0,0,0,-6,6,54,9,8,0,113,274,990,965.3,24.7,0.132,0.013,0.000527,0.145,0.00589,1,0.217,0.362,0.0147,24.3,0.955,0.98,0.936,46.2,45.3,45.3,1090
2017-08-21,2016,11,47,233,382.93,0.47,3,Normal,47,8,6,5,89,155,0.41,227.9,0.59,227.9,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.138,0.0151,0.000613,0.153,0.00618,1,0.25,0.403,0.0163,24.3,0.958,0.98,0.939,52,48.2,48.2,1160
2017-08-22,2016,11,47,234,378.82,0.47,3,Normal,47,8,6,5,89,155,0.41,223.8,0.59,223.8,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.000598,0.151,0.0061,1,0.245,0.395,0.016,24.3,0.959,0.98,0.939,51.2,48.2,48.2,1160
2017-08-23,2016,11,47,235,374.72,0.48,3,Normal,47,8,6,5,89,155,0.41,219.7,0.59,219.7,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0144,0.000583,0.149,0.00603,1,0.239,0.388,0.0157,24.3,0.958,0.98,0.939,50.2,48.2,48.2,1160
2017-08-24,2016,11,47,236,370.62,0.48,3,Normal,47,8,6,5,89,155,0.42,215.6,0.58,215.6,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000569,0.147,0.00595,1,0.234,0.381,0.0154,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2017-08-25,2016,11,47,237,366.52,0.48,3,Normal,47,8,6,5,89,155,0.42,211.5,0.58,211.5,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0137,0.000554,0.145,0.00587,1,0.228,0.373,0.0151,24.4,0.957,0.98,0.938,48.4,47.4,47.4,1140
2017-08-26,2016,11,48,238,362.42,0.49,3,Normal,47,8,6,5,89,155,0.43,207.4,0.57,207.4,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0134,0.00054,0.144,0.0058,1,0.223,0.366,0.0148,24.4,0.956,0.98,0.937,47.5,46.5,46.5,1120
2017-08-27,2016,11,48,239,358.32,0.49,3,Normal,47,8,6,5,89,155,0.43,203.3,0.57,203.3,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000525,0.142,0.00572,1,0.217,0.359,0.0145,24.4,0.955,0.98,0.936,46.6,45.6,45.6,1100
2017-08-28,2016,11,48,240,354.76,0.5,3,Normal,47,8,6,5,89,155,0.44,199.8,0.56,199.8,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0127,0.000513,0.14,0.00565,1,0.212,0.352,0.0142,24.5,0.955,0.98,0.936,45.8,44.9,44.9,1080
2017-08-29,2016,11,48,241,351.21,0.5,3,Normal,47,8,6,5,89,155,0.44,196.2,0.56,196.2,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.0005,0.139,0.00558,1,0.207,0.346,0.0139,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
2017-08-30,2016,11,48,242,347.65,0.5,3,Normal,47,8,6,5,89,155,0.45,192.7,0.55,192.7,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0121,0.000488,0.137,0.00552,1,0.203,0.34,0.0137,24.5,0.953,0.98,0.934,44.1,43.3,43.3,1040
2017-08-31,2016,11,48,243,344.1,0.51,3,Normal,47,8,6,5,89,155,0.45,189.1,0.55,189.1,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000475,0.136,0.00545,1,0.198,0.333,0.0134,24.5,0.952,0.98,0.933,43.3,42.5,42.5,1020
2017-09-01,2016,12,48,244,340.54,0.51,3,Normal,40,6,4,3,65,118,0.35,222.5,0.65,222.5,0,0,0,0,-3,3,40,6,4,0,68,273,990,965.1,24.9,0.132,0.0147,0.000589,0.146,0.00588,1,0.243,0.389,0.0156,24.5,0.959,0.98,0.939,51.3,48.2,48.2,1160
2017-09-02,2016,12,49,245,335.35,0.52,3,Normal,40,6,4,3,65,118,0.35,217.3,0.65,217.3,0,0,0,0,-3,3,40,6,4,0,68,267,990,965.1,24.9,0.13,0.0142,0.000571,0.144,0.00578,1,0.236,0.38,0.0152,24.5,0.958,0.98,0.939,50.1,48.2,48.2,1160
2017-09-03,2016,12,49,246,330.15,0.52,3,Normal,40,6,4,3,65,118,0.36,212.2,0.64,212.2,0,0,0,0,-3,3,40,6,4,0,68,262,990,965.1,24.9,0.128,0.0138,0.000552,0.142,0.00568,1,0.229,0.371,0.0149,24.6,0.957,0.98,0.938,48.9,48,48,1150
2017-09-04,2016,12,49,247,325.5,0.53,3,Normal,40,6,4,3,65,118,0.36,207.5,0.64,207.5,0,0,0,0,-3,3,40,6,4,0,68,258,990,965,25,0.126,0.0134,0.000536,0.14,0.0056,1,0.223,0.362,0.0145,24.6,0.956,0.98,0.937,47.9,46.9,46.9,1130
2017-09-05,2016,12,49,248,320.86,0.53,3,Normal,40,6,4,3,65,118,0.37,202.9,0.63,202.9,0,0,0,0,-3,3,40,6,4,0,68,253,990,965,25,0.125,0.013,0.00052,0.138,0.00551,1,0.216,0.354,0.0142,24.6,0.955,0.98,0.936,46.8,45.9,45.9,1100
2017-09-06,2016,12,49,249,317.3,0.54,3,Normal,40,6,4,3,65,118,0.37,199.3,0.63,199.3,0,0,0,0,-3,3,40,6,4,0,68,249,990,965,25,0.124,0.0127,0.000507,0.136,0.00545,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.935,46,45.1,45.1,1080
2017-09-07,2016,12,49,250,313.2,0.54,3,Normal,40,6,4,3,65,118,0.38,195.2,0.62,195.2,0,0,0,0,-3,3,40,6,4,0,68,245,990,965,25,0.122,0.0123,0.000493,0.134,0.00537,1,0.206,0.34,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2017-09-08,2016,12,49,251,309.1,0.55,3,Normal,40,6,4,3,65,118,0.38,191.1,0.62,191.1,0,0,0,0,-3,3,40,6,4,0,68,241,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.00529,1,0.2,0.333,0.0133,24.7,0.952,0.98,0.933,44.1,43.2,43.2,1040
2017-09-09,2016,12,50,252,305,0.55,3,Normal,40,6,4,3,65,118,0.39,187,0.61,187,0,0,0,0,-3,3,40,6,4,0,68,237,990,964.9,25.1,0.119,0.0116,0.000464,0.131,0.00522,1,0.195,0.326,0.013,24.7,0.951,0.98,0.932,43.2,42.3,42.3,1020
2017-09-10,2016,12,50,253,300.9,0.56,3,Normal,40,6,4,3,65,118,0.39,182.9,0.61,182.9,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.95,0.98,0.931,42.2,41.4,41.4,993
2017-09-11,2016,12,50,254,297.34,0.56,3,Normal,40,6,4,3,65,118,0.4,179.3,0.6,179.3,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.011,0.000438,0.127,0.00508,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,972
2017-09-12,2016,12,50,255,293.79,0.57,3,Normal,40,6,4,3,65,118,0.4,175.8,0.6,175.8,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000426,0.126,0.00501,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,951
2017-09-13,2016,12,50,256,290.23,0.57,3,Normal,40,6,4,3,65,118,0.41,172.2,0.59,172.2,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000413,0.124,0.00495,1,0.175,0.299,0.0119,24.8,0.946,0.975,0.923,39.7,38.7,38.7,929
2017-09-14,2016,12,50,257,286.68,0.58,3,Normal,40,6,4,3,65,118,0.41,168.7,0.59,168.7,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.8,37.8,908
2017-09-15,2016,12,50,258,284.22,0.58,3,Normal,40,6,4,3,65,118,0.41,166.2,0.58,166.2,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00988,0.000393,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,894
2017-09-16,2016,12,51,259,281.21,0.59,3,Normal,40,6,4,3,65,118,0.42,163.2,0.58,163.2,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00962,0.000382,0.12,0.00478,1,0.163,0.283,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,876
2017-09-17,2016,12,51,260,278.2,0.59,3,Normal,40,6,4,3,65,118,0.42,160.2,0.58,160.2,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00937,0.000372,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,859
2017-09-18,2016,12,51,261,275.19,0.6,3,Normal,40,6,4,3,65,118,0.43,157.2,0.57,157.2,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00911,0.000362,0.118,0.00467,1,0.155,0.272,0.0108,24.9,0.942,0.97,0.913,36.2,35.1,35.1,842
2017-09-19,2016,12,51,262,272.18,0.6,3,Normal,40,6,4,3,65,118,0.43,154.2,0.57,154.2,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00886,0.000351,0.116,0.00462,1,0.151,0.267,0.0106,24.9,0.941,0.97,0.912,35.5,34.4,34.4,826
2017-09-20,2016,12,51,263,269.18,0.61,3,Normal,40,6,4,3,65,118,0.44,151.2,0.56,151.2,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.0086,0.000341,0.115,0.00456,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.7,33.7,810
2017-09-21,2016,12,51,264,266.17,0.61,3,Normal,40,6,4,3,65,118,0.44,148.2,0.56,148.2,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00834,0.000331,0.114,0.00451,1,0.143,0.256,0.0102,25,0.938,0.97,0.91,34.1,33,33,793
2017-09-22,2016,12,51,265,263.16,0.62,3,Normal,40,6,4,3,65,118,0.45,145.2,0.55,145.2,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00809,0.00032,0.112,0.00446,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.4,32.3,32.3,776
2017-09-23,2016,12,52,266,260.7,0.62,3,Normal,40,6,4,3,65,118,0.45,142.7,0.55,142.7,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00788,0.000312,0.111,0.00441,1,0.135,0.247,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,763
2017-09-24,2016,12,52,267,258.24,0.63,3,Normal,40,6,4,3,65,118,0.46,140.2,0.54,140.2,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00767,0.000304,0.11,0.00437,1,0.132,0.242,0.00958,25,0.935,0.97,0.907,32.2,31.2,31.2,749
2017-09-25,2016,12,52,268,255.78,0.63,3,Normal,40,6,4,3,65,118,0.46,137.8,0.54,137.8,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00746,0.000295,0.109,0.00432,1,0.129,0.238,0.00941,25,0.934,0.97,0.906,31.6,30.7,30.7,736
2017-09-26,2016,12,52,269,253.32,0.64,3,Normal,40,6,4,3,65,118,0.47,135.3,0.53,135.3,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00725,0.000287,0.108,0.00428,1,0.125,0.233,0.00923,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2017-09-27,2016,12,52,270,250.86,0.64,3,Normal,40,6,4,3,65,118,0.47,132.9,0.53,132.9,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00423,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.4,29.5,29.5,709
2017-09-28,2016,12,52,271,248.4,0.65,3,Normal,40,6,4,3,65,118,0.47,130.4,0.53,130.4,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0992,0.00683,0.00027,0.106,0.00419,1,0.119,0.225,0.00887,25.1,0.931,0.97,0.903,29.9,29,29,695
2017-09-29,2016,12,52,272,245.93,0.65,3,Normal,40,6,4,3,65,118,0.48,127.9,0.52,127.9,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0983,0.00662,0.000262,0.105,0.00414,1,0.115,0.22,0.00869,25.1,0.93,0.97,0.902,29.3,28.4,28.4,682
2017-09-30,2016,12,53,273,243.47,0.66,3,Normal,40,6,4,3,65,118,0.48,125.5,0.52,125.5,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0975,0.00641,0.000253,0.104,0.0041,1,0.112,0.216,0.00851,25.1,0.929,0.97,0.901,28.7,27.9,27.9,669
2017-10-01,2017,1,1,274,242.11,0.66,3,Normal,37,5,3,2,50,97,0.4,145.1,0.6,145.1,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.00808,0.000319,0.111,0.00437,1,0.138,0.249,0.00983,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2017-10-02,2017,1,1,275,240.19,0.66,3,Normal,37,5,3,2,50,97,0.4,143.2,0.6,143.2,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00792,0.000312,0.11,0.00433,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33,32,32,769
2017-10-03,2017,1,1,276,238.82,0.67,3,Normal,37,5,3,2,50,97,0.41,141.8,0.59,141.8,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.101,0.0078,0.000308,0.109,0.00431,1,0.134,0.243,0.00959,25.1,0.936,0.97,0.908,32.7,31.7,31.7,761
2017-10-04,2017,1,1,277,237.46,0.67,3,Normal,37,5,3,2,50,97,0.41,140.5,0.59,140.5,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00769,0.000303,0.109,0.00428,1,0.132,0.241,0.00949,25.1,0.935,0.97,0.907,32.4,31.4,31.4,754
2017-10-05,2017,1,1,278,236.09,0.67,3,Normal,37,5,3,2,50,97,0.41,139.1,0.59,139.1,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.101,0.00757,0.000298,0.108,0.00426,1,0.13,0.238,0.00939,25.1,0.934,0.97,0.906,32.1,31.1,31.1,746
2017-10-06,2017,1,1,279,234.72,0.67,3,Normal,37,5,3,2,50,97,0.41,137.7,0.59,137.7,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00746,0.000294,0.107,0.00423,1,0.128,0.236,0.00929,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
2017-10-07,2017,1,1,280,233.36,0.68,3,Normal,37,5,3,2,50,97,0.42,136.4,0.58,136.4,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0995,0.00734,0.000289,0.107,0.00421,1,0.127,0.233,0.00919,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2017-10-08,2017,1,2,281,234.18,0.68,3,Normal,37,5,3,2,50,97,0.41,137.2,0.59,137.2,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.00741,0.000292,0.107,0.00422,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
2017-10-09,2017,1,2,282,236.09,0.67,3,Normal,37,5,3,2,50,97,0.41,139.1,0.59,139.1,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.101,0.00757,0.000298,0.108,0.00426,1,0.13,0.238,0.00939,25.1,0.934,0.97,0.906,32.1,31.1,31.1,746
2017-10-10,2017,1,2,283,234.18,0.68,3,Normal,37,5,3,2,50,97,0.41,137.2,0.59,137.2,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.00741,0.000292,0.107,0.00422,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
2017-10-11,2017,1,2,284,232.81,0.68,3,Normal,37,5,3,2,50,97,0.42,135.8,0.58,135.8,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0993,0.00729,0.000287,0.107,0.0042,1,0.126,0.232,0.00915,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2017-10-12,2017,1,2,285,230.9,0.68,3,Normal,37,5,3,2,50,97,0.42,133.9,0.58,133.9,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0987,0.00713,0.000281,0.106,0.00416,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2017-10-13,2017,1,2,286,228.98,0.69,3,Normal,37,5,3,2,50,97,0.42,132,0.58,132,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.098,0.00697,0.000274,0.105,0.00413,1,0.121,0.226,0.00887,25.2,0.931,0.97,0.904,30.4,29.5,29.5,707
2017-10-14,2017,1,2,287,227.07,0.69,3,Normal,37,5,3,2,50,97,0.43,130.1,0.57,130.1,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.00681,0.000268,0.104,0.00409,1,0.118,0.222,0.00874,25.2,0.931,0.97,0.903,29.9,29,29,697
2017-10-15,2017,1,3,288,225.7,0.7,3,Normal,37,5,3,2,50,97,0.43,128.7,0.57,128.7,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00669,0.000263,0.104,0.00407,1,0.116,0.22,0.00864,25.2,0.93,0.97,0.902,29.6,28.7,28.7,689
2017-10-16,2017,1,3,289,224.33,0.7,3,Normal,37,5,3,2,50,97,0.43,127.3,0.57,127.3,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0964,0.00657,0.000258,0.103,0.00404,1,0.114,0.217,0.00854,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2017-10-17,2017,1,3,290,222.42,0.71,3,Normal,37,5,3,2,50,97,0.44,125.4,0.56,125.4,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.00641,0.000252,0.102,0.00401,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.8,28,28,672
2017-10-18,2017,1,3,291,220.5,0.71,3,Normal,37,5,3,2,50,97,0.44,123.5,0.56,123.5,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.095,0.00625,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,661
2017-10-19,2017,1,3,292,218.59,0.72,3,Normal,37,5,3,2,50,97,0.44,121.6,0.56,121.6,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00609,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2017-10-20,2017,1,3,293,216.68,0.72,3,Normal,37,5,3,2,50,97,0.45,119.7,0.55,119.7,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00592,0.000232,0.0996,0.0039,1,0.104,0.204,0.00799,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2017-10-21,2017,1,3,294,215.31,0.73,3,Normal,37,5,3,2,50,97,0.45,118.3,0.55,118.3,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0932,0.00581,0.000228,0.099,0.00388,1,0.102,0.201,0.00789,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2017-10-22,2017,1,4,295,213.94,0.73,3,Normal,37,5,3,2,50,97,0.45,116.9,0.55,116.9,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00569,0.000223,0.0984,0.00386,1,0.1,0.199,0.00779,25.3,0.923,0.97,0.895,26.8,26,26,624
2017-10-23,2017,1,4,296,212.03,0.74,3,Normal,37,5,3,2,50,97,0.46,115,0.54,115,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00553,0.000217,0.0975,0.00382,1,0.0978,0.195,0.00765,25.3,0.922,0.97,0.894,26.3,25.5,25.5,613
2017-10-24,2017,1,4,297,210.66,0.74,3,Normal,37,5,3,2,50,97,0.46,113.7,0.54,113.7,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.0969,0.0038,1,0.0959,0.193,0.00755,25.3,0.921,0.97,0.893,26,25.2,25.2,605
2017-10-25,2017,1,4,298,208.75,0.75,3,Normal,37,5,3,2,50,97,0.47,111.8,0.54,111.8,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00525,0.000205,0.0961,0.00376,1,0.0934,0.189,0.00742,25.4,0.919,0.97,0.892,25.5,24.8,24.8,595
2017-10-26,2017,1,4,299,206.83,0.76,3,Normal,37,5,3,2,50,97,0.47,109.8,0.53,109.8,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.00509,0.000199,0.0953,0.00373,1,0.0908,0.186,0.00728,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2017-10-27,2017,1,4,300,205.47,0.76,3,Normal,37,5,3,2,50,97,0.47,108.5,0.53,108.5,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0897,0.00497,0.000194,0.0947,0.0037,1,0.0889,0.184,0.00718,25.4,0.917,0.97,0.889,24.8,24,24,576
2017-10-28,2017,1,4,301,206.29,0.76,3,Normal,37,5,3,2,50,97,0.47,109.3,0.53,109.3,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00504,0.000197,0.095,0.00372,1,0.09,0.185,0.00724,25.4,0.917,0.97,0.89,24.9,24.2,24.2,581
2017-10-29,2017,1,5,302,206.56,0.76,3,Normal,37,5,3,2,50,97,0.47,109.6,0.53,109.6,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0901,0.00506,0.000198,0.0951,0.00372,1,0.0904,0.186,0.00726,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2017-10-30,2017,1,5,303,205.74,0.76,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0893,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2017-10-31,2017,1,5,304,204.92,0.76,3,Normal,37,5,3,2,50,97,0.47,107.9,0.53,107.9,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00492,0.000193,0.0944,0.00369,1,0.0882,0.183,0.00714,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2017-11-01,2017,2,5,305,204.65,0.76,3,Normal,36,5,3,2,47,93,0.45,111.7,0.55,111.7,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0905,0.00524,0.000205,0.0957,0.00374,1,0.0932,0.189,0.00739,25.4,0.919,0.97,0.891,25.5,24.8,24.8,595
2017-11-02,2017,2,5,306,205.47,0.76,3,Normal,36,5,3,2,47,93,0.45,112.5,0.55,112.5,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0908,0.00531,0.000208,0.0961,0.00376,1,0.0943,0.19,0.00745,25.4,0.919,0.97,0.892,25.7,25,25,599
2017-11-03,2017,2,5,307,209.57,0.75,3,Normal,36,5,3,2,47,93,0.44,116.6,0.56,116.6,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0922,0.00566,0.000222,0.0979,0.00383,1,0.0999,0.198,0.00774,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2017-11-04,2017,2,5,308,212.57,0.74,3,Normal,36,5,3,2,47,93,0.44,119.6,0.56,119.6,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0933,0.00591,0.000232,0.0992,0.00389,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2017-11-05,2017,2,6,309,212.3,0.74,3,Normal,36,5,3,2,47,93,0.44,119.3,0.56,119.3,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0932,0.00589,0.000231,0.0991,0.00388,1,0.104,0.203,0.00794,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2017-11-06,2017,2,6,310,211.48,0.74,3,Normal,36,5,3,2,47,93,0.44,118.5,0.56,118.5,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0929,0.00582,0.000228,0.0987,0.00387,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2017-11-07,2017,2,6,311,210.66,0.74,3,Normal,36,5,3,2,47,93,0.44,117.7,0.56,117.7,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0926,0.00575,0.000225,0.0983,0.00385,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2017-11-08,2017,2,6,312,209.84,0.75,3,Normal,36,5,3,2,47,93,0.44,116.8,0.56,116.8,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0923,0.00568,0.000222,0.098,0.00384,1,0.1,0.198,0.00776,25.3,0.923,0.97,0.895,26.8,26,26,624
2017-11-09,2017,2,6,313,212.3,0.74,3,Normal,36,5,3,2,47,93,0.44,119.3,0.56,119.3,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0932,0.00589,0.000231,0.0991,0.00388,1,0.104,0.203,0.00794,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2017-11-10,2017,2,6,314,218.59,0.72,3,Normal,36,5,3,2,47,93,0.42,125.6,0.57,125.6,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0954,0.00643,0.000252,0.102,0.00399,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.9,28,28,673
2017-11-11,2017,2,6,315,222.15,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,155.2,0.7,155.2,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00894,0.000351,0.112,0.00438,1,0.152,0.264,0.0103,25.2,0.94,0.97,0.912,36.1,35,35,839
2017-11-12,2017,2,7,316,222.42,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,155.4,0.7,155.4,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00896,0.000352,0.112,0.00439,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36.1,35,35,841
2017-11-13,2017,2,7,317,222.15,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,155.2,0.7,155.2,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00894,0.000351,0.112,0.00438,1,0.152,0.264,0.0103,25.2,0.94,0.97,0.912,36.1,35,35,839
2017-11-14,2017,2,7,318,220.23,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,153.2,0.7,153.2,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00877,0.000344,0.111,0.00435,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.912,35.6,34.5,34.5,829
2017-11-15,2017,2,7,319,218.32,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,151.3,0.69,151.3,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00861,0.000338,0.11,0.00431,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.2,34.1,34.1,819
2017-11-16,2017,2,7,320,219.68,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,152.7,0.69,152.7,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00873,0.000343,0.11,0.00434,1,0.149,0.259,0.0102,25.2,0.94,0.97,0.911,35.5,34.4,34.4,826
2017-11-17,2017,2,7,321,221.05,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,154.1,0.7,154.1,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00884,0.000347,0.111,0.00436,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,834
2017-11-18,2017,2,7,322,219.14,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,152.1,0.69,152.1,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00868,0.000341,0.11,0.00433,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.4,34.3,34.3,823
2017-11-19,2017,2,8,323,217.22,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,150.2,0.69,150.2,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00852,0.000334,0.109,0.00429,1,0.145,0.255,0.00999,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
2017-11-20,2017,2,8,324,215.31,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,148.3,0.69,148.3,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00836,0.000328,0.109,0.00426,1,0.143,0.251,0.00985,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
2017-11-21,2017,2,8,325,213.4,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,146.4,0.69,146.4,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0996,0.00819,0.000321,0.108,0.00422,1,0.14,0.248,0.00971,25.3,0.937,0.97,0.909,34,33,33,792
2017-11-22,2017,2,8,326,214.76,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,147.8,0.69,147.8,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00831,0.000326,0.108,0.00425,1,0.142,0.25,0.00981,25.3,0.938,0.97,0.91,34.3,33.3,33.3,799
2017-11-23,2017,2,8,327,219.96,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,153,0.69,153,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00875,0.000343,0.111,0.00434,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.5,34.5,34.5,828
2017-11-24,2017,2,8,328,224.61,0.7,4,Mod_Dry,29,4,2,2,30,67,0.3,157.6,0.7,157.6,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.5,25.5,0.104,0.00915,0.000359,0.113,0.00443,1,0.155,0.268,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,853
2017-11-25,2017,2,8,329,228.16,0.69,4,Mod_Dry,29,4,2,2,30,67,0.29,161.2,0.71,161.2,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00945,0.000372,0.114,0.00449,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.5,36.4,36.4,873
2017-11-26,2017,2,9,330,228.98,0.69,4,Mod_Dry,29,4,2,2,30,67,0.29,162,0.71,162,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00952,0.000374,0.115,0.00451,1,0.161,0.276,0.0108,25.2,0.943,0.971,0.915,37.7,36.6,36.6,878
2017-11-27,2017,2,9,331,227.07,0.69,4,Mod_Dry,29,4,2,2,30,67,0.29,160.1,0.7,160.1,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00936,0.000368,0.114,0.00447,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.2,36.1,36.1,866
2017-11-28,2017,2,9,332,225.15,0.7,4,Mod_Dry,29,4,2,2,30,67,0.3,158.2,0.7,158.2,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.6,25.4,0.104,0.00919,0.000361,0.113,0.00444,1,0.156,0.269,0.0106,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2017-11-29,2017,2,9,333,222.15,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,155.2,0.7,155.2,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00894,0.000351,0.112,0.00438,1,0.152,0.264,0.0103,25.2,0.94,0.97,0.912,36.1,35,35,839
2017-11-30,2017,2,9,334,219.14,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,152.1,0.69,152.1,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00868,0.000341,0.11,0.00433,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.4,34.3,34.3,823
2017-12-01,2017,3,9,335,217.77,0.72,5,Dry,26,4,3,2,24,59,0.27,158.8,0.73,158.8,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00925,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2017-12-02,2017,3,9,336,218.04,0.72,5,Dry,26,4,3,2,24,59,0.27,159,0.73,159,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00927,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,862
2017-12-03,2017,3,10,337,218.86,0.72,5,Dry,26,4,3,2,24,59,0.27,159.9,0.73,159.9,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00934,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
