date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-12-04,2017,3,10,338,220.23,0.71,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.6,36.5,36.5,875
2017-12-05,2017,3,10,339,224.88,0.7,5,Dry,26,4,3,2,24,59,0.26,165.9,0.74,165.9,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00985,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2017-12-06,2017,3,10,340,229.53,0.69,5,Dry,26,4,3,2,24,59,0.26,170.5,0.74,170.5,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00463,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.8,38.8,930
2017-12-07,2017,3,10,341,230.9,0.68,5,Dry,26,4,3,2,24,59,0.26,171.9,0.74,171.9,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
2017-12-08,2017,3,10,342,232.26,0.68,5,Dry,26,4,3,2,24,59,0.25,173.3,0.75,173.3,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00468,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
2017-12-09,2017,3,10,343,235.82,0.67,5,Dry,26,4,3,2,24,59,0.25,176.8,0.75,176.8,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,968
2017-12-10,2017,3,11,344,239.92,0.66,5,Dry,26,4,3,2,24,59,0.25,180.9,0.75,180.9,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.3,41.3,992
2017-12-11,2017,3,11,345,242.93,0.66,5,Dry,26,4,3,2,24,59,0.24,183.9,0.76,183.9,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000449,0.123,0.00487,1,0.191,0.314,0.0124,25,0.95,0.98,0.931,42.9,42,42,1010
2017-12-12,2017,3,11,346,244.29,0.65,5,Dry,26,4,3,2,24,59,0.24,185.3,0.76,185.3,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1020
2017-12-13,2017,3,11,347,246.21,0.65,5,Dry,26,4,3,2,24,59,0.24,187.2,0.76,187.2,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.8,42.8,1030
2017-12-14,2017,3,11,348,245.39,0.65,5,Dry,26,4,3,2,24,59,0.24,186.4,0.76,186.4,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
2017-12-15,2017,3,11,349,245.11,0.65,5,Dry,26,4,3,2,24,59,0.24,186.1,0.76,186.1,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.124,0.00491,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.4,42.5,42.5,1020
2017-12-16,2017,3,11,350,247.03,0.65,5,Dry,26,4,3,2,24,59,0.24,188,0.76,188,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000463,0.125,0.00495,1,0.196,0.322,0.0127,25,0.951,0.98,0.932,43.8,43,43,1030
2017-12-17,2017,3,12,351,252.22,0.64,5,Dry,26,4,3,2,24,59,0.23,193.2,0.77,193.2,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000481,0.128,0.00504,1,0.203,0.331,0.0131,25,0.953,0.98,0.933,45.1,44.2,44.2,1060
2017-12-18,2017,3,12,352,256.87,0.63,5,Dry,26,4,3,2,24,59,0.23,197.9,0.77,197.9,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000497,0.13,0.00513,1,0.21,0.339,0.0134,24.9,0.954,0.98,0.935,46.2,45.2,45.2,1090
2017-12-19,2017,3,12,353,261.52,0.62,5,Dry,26,4,3,2,24,59,0.23,202.5,0.77,202.5,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000513,0.132,0.00521,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.2,46.3,46.3,1110
2017-12-20,2017,3,12,354,263.98,0.62,5,Dry,26,4,3,2,24,59,0.22,205,0.78,205,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000522,0.133,0.00526,1,0.219,0.352,0.0139,24.9,0.956,0.98,0.936,47.8,46.9,46.9,1120
2017-12-21,2017,3,12,355,265.9,0.61,5,Dry,26,4,3,2,24,59,0.22,206.9,0.78,206.9,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000528,0.134,0.00529,1,0.222,0.355,0.0141,24.9,0.956,0.98,0.937,48.3,47.3,47.3,1140
2017-12-22,2017,3,12,356,266.17,0.61,5,Dry,26,4,3,2,24,59,0.22,207.2,0.78,207.2,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.000529,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.3,47.4,47.4,1140
2017-12-23,2017,3,12,357,268.63,0.61,5,Dry,26,4,3,2,24,59,0.22,209.6,0.78,209.6,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000538,0.135,0.00534,1,0.226,0.36,0.0143,24.9,0.956,0.98,0.937,48.9,47.9,47.9,1150
2017-12-24,2017,3,13,358,274.37,0.6,5,Dry,26,4,3,2,24,59,0.21,215.4,0.79,215.4,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.0141,0.000558,0.137,0.00545,1,0.233,0.37,0.0147,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2017-12-25,2017,3,13,359,280.66,0.59,5,Dry,26,4,3,2,24,59,0.21,221.7,0.79,221.7,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.125,0.0146,0.00058,0.14,0.00556,1,0.242,0.382,0.0152,24.8,0.959,0.98,0.94,51.7,48.2,48.2,1160
2017-12-26,2017,3,13,360,285.86,0.58,5,Dry,26,4,3,2,24,59,0.21,226.9,0.79,226.9,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.015,0.000598,0.142,0.00566,2,0.0956,0.238,0.00946,24.9,0.922,0.97,0.894,25.6,24.8,49.6,1190
2017-12-27,2017,3,13,361,292.15,0.57,5,Dry,26,4,3,2,24,59,0.2,233.2,0.8,233.2,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.129,0.0156,0.000619,0.145,0.00577,2,0.0999,0.245,0.00975,24.9,0.924,0.97,0.896,26.3,25.5,51,1220
2017-12-28,2017,3,13,362,298.98,0.56,5,Dry,26,4,3,2,24,59,0.2,240,0.8,240,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0161,0.000643,0.148,0.0059,2,0.104,0.253,0.0101,24.9,0.926,0.97,0.898,27.1,26.3,52.5,1260
2017-12-29,2017,3,13,363,304.18,0.56,5,Dry,26,4,3,2,24,59,0.19,245.2,0.81,245.2,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.134,0.0166,0.000662,0.15,0.00599,2,0.108,0.258,0.0103,24.8,0.928,0.97,0.9,27.7,26.9,53.7,1290
2017-12-30,2017,3,13,364,309.37,0.55,5,Dry,26,4,3,2,24,59,0.19,250.4,0.81,250.4,0,0,0,0,-2,2,26,4,3,0,26,283,990,964.9,25.1,0.136,0.0172,0.000686,0.153,0.0061,2,0.111,0.264,0.0105,24.8,0.929,0.97,0.901,28.3,27.4,54.9,1320
2017-12-31,2017,3,14,365,315.66,0.54,5,Dry,26,4,3,2,24,59,0.19,256.7,0.81,256.7,0,0,0,0,-2,2,26,4,3,0,26,290,990,965,25,0.138,0.0201,0.000805,0.158,0.00631,2,0.116,0.274,0.0109,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2018-01-01,2017,4,14,1,323.59,0.53,5,Dry,29,5,4,2,33,73,0.23,250.6,0.77,250.6,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0173,0.000692,0.155,0.00619,2,0.112,0.266,0.0107,24.7,0.929,0.97,0.902,28.2,27.4,54.8,1310
2018-01-02,2017,4,14,2,333.71,0.52,5,Dry,29,5,4,2,33,73,0.22,260.7,0.78,260.7,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0221,0.000885,0.163,0.00654,2,0.118,0.281,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2018-01-03,2017,4,14,3,340.54,0.51,5,Dry,29,5,4,2,33,73,0.21,267.5,0.79,267.5,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.143,0.0253,0.00102,0.169,0.00677,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
2018-01-04,2017,4,14,4,347.93,0.5,5,Dry,29,5,4,2,33,73,0.21,274.9,0.79,274.9,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0288,0.00116,0.175,0.00703,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
2018-01-05,2017,4,14,5,353.67,0.5,5,Dry,29,5,4,2,33,73,0.21,280.7,0.79,280.7,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0315,0.00127,0.179,0.00723,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.6,30.6,61.3,1470
2018-01-06,2017,4,14,6,359.96,0.49,5,Dry,29,5,4,2,33,73,0.2,287,0.8,287,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0344,0.00139,0.185,0.00745,2,0.136,0.321,0.0129,24.5,0.937,0.97,0.909,32.3,31.3,62.6,1500
2018-01-07,2017,4,15,7,366.25,0.49,5,Dry,29,5,4,2,33,73,0.2,293.3,0.8,293.3,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0374,0.00151,0.19,0.00767,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.911,33,32,64,1540
2018-01-08,2017,4,15,8,373.63,0.48,5,Dry,29,5,4,2,33,73,0.2,300.6,0.81,300.6,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0409,0.00165,0.196,0.00792,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.6,1570
2018-01-09,2017,4,15,9,381.56,0.47,5,Dry,29,5,4,2,33,73,0.19,308.6,0.81,308.6,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.0446,0.00181,0.202,0.0082,2,0.151,0.353,0.0143,24.3,0.942,0.97,0.913,34.7,33.6,67.3,1610
2018-01-10,2017,4,15,10,393.32,0.46,5,Dry,29,5,4,2,33,73,0.19,320.3,0.81,320.3,0,0,0,0,-2,2,29,5,4,0,35,358,990,965.4,24.6,0.162,0.0502,0.00204,0.212,0.00861,2,0.159,0.371,0.0151,24.3,0.944,0.97,0.915,36,34.9,69.8,1670
2018-01-11,2017,4,15,11,402.34,0.45,5,Dry,29,5,4,2,33,73,0.18,329.3,0.82,329.3,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0544,0.00221,0.22,0.00893,2,0.165,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.7,1720
2018-01-12,2017,4,15,12,408.63,0.45,5,Dry,29,5,4,2,33,73,0.18,335.6,0.82,335.6,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.167,0.0574,0.00234,0.225,0.00915,2,0.169,0.394,0.016,24.2,0.946,0.971,0.918,37.6,36.5,73.1,1750
2018-01-13,2017,4,15,13,414.92,0.44,5,Dry,29,5,4,2,33,73,0.18,341.9,0.82,341.9,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0604,0.00246,0.23,0.00938,2,0.173,0.403,0.0164,24.1,0.947,0.972,0.921,38.3,37.3,74.5,1790
2018-01-14,2017,4,16,14,423.4,0.43,5,Dry,29,5,4,2,33,73,0.17,350.4,0.83,350.4,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.173,0.0644,0.00263,0.237,0.00968,2,0.179,0.416,0.017,24.1,0.948,0.974,0.924,39.2,38.2,76.5,1830
2018-01-15,2017,4,16,15,431.87,0.43,5,Dry,29,5,4,2,33,73,0.17,358.9,0.83,358.9,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.176,0.0684,0.0028,0.244,0.00998,2,0.185,0.429,0.0175,24,0.95,0.976,0.927,40.1,39.2,78.4,1880
2018-01-16,2017,4,16,16,438.71,0.42,5,Dry,29,5,4,2,33,73,0.17,365.7,0.83,365.7,0,0,0,0,-2,2,29,5,4,0,35,404,990,965.6,24.4,0.178,0.0716,0.00293,0.25,0.0102,2,0.189,0.439,0.018,24,0.951,0.978,0.93,40.9,40,80,1920
2018-01-17,2017,4,16,17,449.37,0.41,5,Dry,29,5,4,2,33,73,0.16,376.4,0.84,376.4,0,0,0,0,-2,2,29,5,4,0,35,414,990,965.6,24.4,0.182,0.0766,0.00314,0.258,0.0106,2,0.197,0.455,0.0187,23.9,0.952,0.98,0.933,42,41.2,82.4,1980
2018-01-18,2017,4,16,18,456.21,0.41,5,Dry,29,5,4,2,33,73,0.16,383.2,0.84,383.2,0,0,0,0,-2,2,29,5,4,0,35,421,990,965.7,24.3,0.184,0.0799,0.00328,0.264,0.0108,2,0.201,0.465,0.0191,23.9,0.953,0.98,0.934,42.8,41.9,83.8,2010
2018-01-19,2017,4,16,19,459.76,0.41,5,Dry,29,5,4,2,33,73,0.16,386.8,0.84,386.8,0,0,0,0,-2,2,29,5,4,0,35,425,990,965.7,24.3,0.185,0.0816,0.00335,0.267,0.011,2,0.204,0.471,0.0193,23.9,0.953,0.98,0.934,43.1,42.3,84.6,2030
2018-01-20,2017,4,16,20,463.86,0.4,5,Dry,29,5,4,2,33,73,0.16,390.9,0.84,390.9,0,0,0,0,-2,2,29,5,4,0,35,429,990,965.7,24.3,0.187,0.0835,0.00343,0.27,0.0111,2,0.206,0.477,0.0196,23.8,0.954,0.98,0.935,43.6,42.7,85.4,2050
2018-01-21,2017,4,17,21,467.97,0.4,5,Dry,29,5,4,2,33,73,0.16,395,0.84,395,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.188,0.0854,0.00352,0.274,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,44,43.1,86.3,2070
2018-01-22,2017,4,17,22,474.25,0.4,5,Dry,29,5,4,2,33,73,0.15,401.3,0.85,401.3,0,0,0,0,-2,2,29,5,4,0,35,439,990,965.7,24.3,0.191,0.0884,0.00364,0.279,0.0115,2,0.213,0.492,0.0203,23.8,0.955,0.98,0.936,44.7,43.8,87.6,2100
2018-01-23,2017,4,17,23,480,0.39,5,Dry,29,5,4,2,33,73,0.15,407,0.85,407,0,0,0,0,-2,2,29,5,4,0,35,445,990,965.8,24.2,0.193,0.0911,0.00376,0.284,0.0117,2,0.217,0.501,0.0207,23.7,0.955,0.98,0.936,45.3,44.4,88.7,2130
2018-01-24,2017,4,17,24,485.19,0.39,5,Dry,29,5,4,2,33,73,0.15,412.2,0.85,412.2,0,0,0,0,-2,2,29,5,4,0,35,450,990,965.8,24.2,0.194,0.0936,0.00386,0.288,0.0119,2,0.221,0.509,0.021,23.7,0.956,0.98,0.937,45.8,44.9,89.8,2150
2018-01-25,2017,4,17,25,487.65,0.39,5,Dry,29,5,4,2,33,73,0.15,414.6,0.85,414.6,0,0,0,0,-2,2,29,5,4,0,35,453,990,965.8,24.2,0.195,0.0947,0.00391,0.29,0.012,2,0.222,0.512,0.0212,23.7,0.956,0.98,0.937,46.1,45.1,90.3,2170
2018-01-26,2017,4,17,26,491.75,0.38,5,Dry,29,5,4,2,33,73,0.15,418.8,0.85,418.8,0,0,0,0,-2,2,29,5,4,0,35,457,990,965.8,24.2,0.197,0.0967,0.004,0.293,0.0121,2,0.225,0.519,0.0214,23.7,0.956,0.98,0.937,46.5,45.5,91.1,2190
2018-01-27,2017,4,17,27,498.04,0.38,5,Dry,29,5,4,2,33,73,0.15,425,0.85,425,0,0,0,0,-2,2,29,5,4,0,35,463,990,965.8,24.2,0.199,0.0996,0.00412,0.299,0.0124,2,0.229,0.528,0.0219,23.6,0.957,0.98,0.938,47.1,46.2,92.3,2220
2018-01-28,2017,4,18,28,501.6,0.38,5,Dry,29,5,4,2,33,73,0.15,428.6,0.85,428.6,0,0,0,0,-2,2,29,5,4,0,35,467,990,965.9,24.1,0.2,0.101,0.0042,0.302,0.0125,2,0.232,0.533,0.0221,23.6,0.957,0.98,0.938,47.5,46.5,93.1,2230
2018-01-29,2017,4,18,29,505.15,0.38,5,Dry,29,5,4,2,33,73,0.14,432.1,0.85,432.1,0,0,0,0,-2,2,29,5,4,0,35,470,990,965.9,24.1,0.201,0.103,0.00427,0.304,0.0126,2,0.234,0.539,0.0223,23.6,0.957,0.98,0.938,47.8,46.9,93.8,2250
2018-01-30,2017,4,18,30,508.71,0.37,5,Dry,29,5,4,2,33,73,0.14,435.7,0.86,435.7,0,0,0,0,-2,2,29,5,4,0,35,474,990,965.9,24.1,0.203,0.105,0.00434,0.307,0.0127,2,0.237,0.544,0.0226,23.6,0.957,0.98,0.938,48.2,47.2,94.5,2270
2018-01-31,2017,4,18,31,513.36,0.37,5,Dry,29,5,4,2,33,73,0.14,440.4,0.86,440.4,0,0,0,0,-2,2,29,5,4,0,35,478,990,965.9,24.1,0.204,0.107,0.00444,0.311,0.0129,2,0.24,0.551,0.0229,23.5,0.958,0.98,0.939,48.7,47.7,95.4,2290
2018-02-01,2017,5,18,32,520.19,0.37,5,Dry,31,6,4,3,41,85,0.16,435.2,0.84,435.2,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.204,0.104,0.00434,0.308,0.0128,2,0.236,0.544,0.0226,23.5,0.957,0.98,0.938,48,47.1,94.2,2260
2018-02-02,2017,5,18,33,528.67,0.36,5,Dry,31,6,4,3,41,85,0.16,443.7,0.84,443.7,0,0,0,0,-3,3,31,6,4,0,44,485,990,966,24,0.207,0.108,0.00451,0.315,0.0131,2,0.242,0.557,0.0232,23.5,0.958,0.98,0.939,48.9,47.9,95.8,2300
2018-02-03,2017,5,18,34,533.32,0.36,5,Dry,31,6,4,3,41,85,0.16,448.3,0.84,448.3,0,0,0,0,-3,3,31,6,4,0,44,489,990,966,24,0.208,0.111,0.00461,0.319,0.0133,2,0.245,0.564,0.0235,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
2018-02-04,2017,5,19,35,539.61,0.35,5,Dry,31,6,4,3,41,85,0.16,454.6,0.84,454.6,0,0,0,0,-3,3,31,6,4,0,44,496,990,966,24,0.21,0.114,0.00474,0.324,0.0135,2,0.249,0.573,0.0239,23.4,0.958,0.98,0.939,50,48.2,96.4,2310
2018-02-05,2017,5,19,36,549.18,0.35,5,Dry,31,6,4,3,41,85,0.15,464.2,0.84,464.2,0,0,0,0,-3,3,31,6,4,0,44,505,990,966.1,23.9,0.214,0.118,0.00494,0.332,0.0139,2,0.256,0.588,0.0246,23.3,0.957,0.98,0.938,50.8,48.2,96.4,2310
2018-02-06,2017,5,19,37,559.84,0.34,5,Dry,31,6,4,3,41,85,0.15,474.8,0.85,474.8,0,0,0,0,-3,3,31,6,4,0,44,516,990,966.1,23.9,0.22,0.123,0.00516,0.343,0.0144,2,0.263,0.606,0.0254,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
2018-02-07,2017,5,19,38,571.6,0.33,5,Dry,31,6,4,3,41,85,0.15,486.6,0.85,486.6,0,0,0,0,-3,3,31,6,4,0,44,528,990,966.2,23.8,0.226,0.129,0.0054,0.355,0.0149,3,0.161,0.516,0.0217,23.3,0.945,0.97,0.916,35,34,102,2450
2018-02-08,2017,5,19,39,584.45,0.33,5,Dry,31,6,4,3,41,85,0.14,499.4,0.85,499.4,0,0,0,0,-3,3,31,6,4,0,44,540,990,966.2,23.8,0.234,0.135,0.00567,0.368,0.0155,3,0.167,0.536,0.0225,23.2,0.946,0.97,0.918,35.9,34.8,104,2510
2018-02-09,2017,5,19,40,596.75,0.32,5,Dry,31,6,4,3,41,85,0.14,511.8,0.86,511.8,0,0,0,0,-3,3,31,6,4,0,44,553,990,966.3,23.7,0.241,0.143,0.00602,0.383,0.0162,3,0.173,0.556,0.0235,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2018-02-10,2017,5,19,41,609.06,0.31,5,Dry,31,6,4,3,41,85,0.14,524.1,0.86,524.1,0,0,0,0,-3,3,31,6,4,0,44,565,990,966.3,23.7,0.248,0.151,0.00638,0.399,0.0168,3,0.178,0.577,0.0244,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
2018-02-11,2017,5,20,42,619.72,0.31,5,Dry,31,6,4,3,41,85,0.14,534.7,0.86,534.7,0,0,0,0,-3,3,31,6,4,0,44,576,990,966.4,23.6,0.254,0.158,0.0067,0.412,0.0174,3,0.183,0.595,0.0252,23,0.95,0.972,0.923,38.2,37.2,111,2680
2018-02-12,2017,5,20,43,630.39,0.3,5,Dry,31,6,4,3,41,85,0.14,545.4,0.86,545.4,0,0,0,0,-3,3,31,6,4,0,44,586,990,966.4,23.6,0.26,0.165,0.00701,0.425,0.018,3,0.188,0.613,0.026,23,0.95,0.974,0.925,38.9,37.9,114,2730
2018-02-13,2017,5,20,44,644.33,0.29,5,Dry,31,6,4,3,41,85,0.13,559.3,0.87,559.3,0,0,0,0,-3,3,31,6,4,0,44,600,990,966.5,23.5,0.268,0.175,0.00742,0.442,0.0188,3,0.194,0.637,0.0271,22.9,0.951,0.976,0.928,39.8,38.8,117,2800
2018-02-14,2017,5,20,45,659.92,0.29,5,Dry,31,6,4,3,41,85,0.13,574.9,0.87,574.9,0,0,0,0,-3,3,31,6,4,0,44,616,990,966.5,23.5,0.277,0.185,0.00789,0.462,0.0197,3,0.201,0.663,0.0283,22.8,0.953,0.978,0.931,40.8,39.9,120,2870
2018-02-15,2017,5,20,46,677.69,0.28,5,Dry,31,6,4,3,41,85,0.13,592.7,0.88,592.7,0,0,0,0,-3,3,31,6,4,0,44,634,990,966.6,23.4,0.287,0.197,0.00842,0.484,0.0207,3,0.209,0.693,0.0296,22.7,0.954,0.98,0.935,41.9,41.1,123,2960
2018-02-16,2017,5,20,47,697.65,0.27,5,Dry,31,6,4,3,41,85,0.12,612.6,0.88,612.6,0,0,0,0,-3,3,31,6,4,0,44,654,990,966.7,23.3,0.298,0.21,0.00902,0.508,0.0218,3,0.218,0.726,0.0312,22.6,0.955,0.98,0.936,43.2,42.3,127,3050
2018-02-17,2017,5,20,48,717.61,0.26,5,Dry,31,6,4,3,41,85,0.12,632.6,0.88,632.6,0,0,0,0,-3,3,31,6,4,0,44,674,990,966.8,23.2,0.309,0.224,0.00962,0.533,0.0229,3,0.227,0.76,0.0327,22.5,0.956,0.98,0.937,44.4,43.5,131,3130
2018-02-18,2017,5,21,49,739.22,0.25,5,Dry,31,6,4,3,41,85,0.12,654.2,0.89,654.2,0,0,0,0,-3,3,31,6,4,0,44,695,990,966.9,23.1,0.322,0.238,0.0103,0.56,0.0242,3,0.237,0.797,0.0344,22.3,0.957,0.98,0.937,45.7,44.8,134,3230
2018-02-19,2017,5,21,50,763.55,0.24,5,Dry,31,6,4,3,41,85,0.11,678.5,0.89,678.5,0,0,0,0,-3,3,31,6,4,0,44,720,990,967,23,0.335,0.254,0.011,0.59,0.0256,3,0.248,0.838,0.0363,22.2,0.957,0.98,0.938,47.2,46.2,139,3330
2018-02-20,2017,5,21,51,781.41,0.23,5,Dry,31,6,4,3,41,85,0.11,696.4,0.89,696.4,0,0,0,0,-3,3,31,6,4,0,44,737,990,967,23,0.346,0.266,0.0116,0.612,0.0266,3,0.256,0.868,0.0378,22.1,0.957,0.98,0.938,48.2,47.2,142,3400
2018-02-21,2017,5,21,52,800.95,0.22,5,Dry,31,6,4,3,41,85,0.11,716,0.89,716,0,0,0,0,-3,3,31,6,4,0,44,757,990,967.1,22.9,0.357,0.279,0.0122,0.636,0.0278,3,0.265,0.901,0.0393,22,0.957,0.98,0.938,49.3,48.2,145,3470
2018-02-22,2017,5,21,53,827.23,0.21,5,Dry,31,6,4,3,41,85,0.1,742.2,0.9,742.2,0,0,0,0,-3,3,31,6,4,0,44,783,990,967.2,22.8,0.372,0.297,0.013,0.669,0.0293,3,0.277,0.945,0.0415,21.8,0.957,0.98,0.938,50.7,48.2,145,3470
2018-02-23,2017,5,21,54,860.38,0.2,5,Dry,31,6,4,3,41,85,0.099,775.4,0.9,775.4,0,0,0,0,-3,3,31,6,4,0,44,816,990,967.3,22.7,0.402,0.314,0.0139,0.717,0.0316,4,0.204,0.921,0.0406,21.7,0.952,0.975,0.928,39.4,38.4,153,3680
2018-02-24,2017,5,21,55,896.32,0.19,5,Dry,31,6,4,3,41,85,0.095,811.3,0.91,811.3,0,0,0,0,-3,3,31,6,4,0,44,852,990,967.5,22.5,0.435,0.332,0.0147,0.767,0.0341,4,0.216,0.983,0.0437,21.5,0.954,0.978,0.933,40.8,39.9,160,3830
2018-02-25,2017,5,22,56,939.2,0.18,5,Dry,31,6,4,3,41,85,0.09,854.2,0.91,854.2,0,0,0,0,-3,3,31,6,4,0,44,895,990,967.7,22.3,0.474,0.352,0.0158,0.827,0.037,4,0.231,1.06,0.0473,21.3,0.955,0.98,0.936,42.6,41.7,167,4000
2018-02-26,2017,5,22,57,979.64,0.17,5,Dry,31,6,4,3,41,85,0.087,894.6,0.91,894.6,0,0,0,0,-3,3,31,6,4,0,44,936,990,967.8,22.2,0.511,0.372,0.0168,0.883,0.0398,4,0.244,1.13,0.0508,21.1,0.956,0.98,0.937,44.1,43.2,173,4150
2018-02-27,2017,5,22,58,1021.8,0.16,5,Dry,31,6,4,3,41,85,0.083,936.8,0.92,936.8,0,0,0,0,-3,3,31,6,4,0,44,978,990,968,22,0.55,0.392,0.0178,0.942,0.0428,4,0.259,1.2,0.0545,20.8,0.956,0.98,0.937,45.7,44.8,179,4300
2018-02-28,2017,5,22,59,1065.5,0.15,5,Dry,31,6,4,3,41,85,0.08,980.5,0.92,980.5,0,0,0,0,-3,3,31,6,4,0,44,1020,990,968.1,21.9,0.59,0.414,0.0189,1,0.0458,4,0.273,1.28,0.0583,20.6,0.956,0.98,0.937,47.4,46.4,186,4460
2018-03-01,2017,6,22,60,1110.7,0.14,3,Normal,49,9,9,9,107,183,0.17,927.7,0.83,927.7,0,0,0,0,-9,9,49,9,9,0,116,995,990,968.2,21.8,0.565,0.388,0.0178,0.953,0.0438,4,0.256,1.21,0.0556,20.5,0.955,0.98,0.936,44.6,43.7,175,4200
2018-03-02,2017,6,22,61,1157.2,0.13,3,Normal,49,9,9,9,107,183,0.16,974.2,0.84,974.2,0,0,0,0,-9,9,49,9,9,0,116,1040,990,968.4,21.6,0.612,0.411,0.019,1.02,0.0473,4,0.271,1.29,0.0599,20.3,0.955,0.98,0.936,46.3,45.4,182,4360
2018-03-03,2017,6,22,62,1199.2,0.13,3,Normal,49,9,9,9,107,183,0.15,1016,0.85,1016,0,0,0,0,-9,9,49,9,9,0,116,1080,990,968.5,21.5,0.674,0.46,0.0214,1.13,0.0528,4,0.283,1.42,0.066,20.1,0.955,0.98,0.936,47.7,46.8,187,4490
2018-03-04,2017,6,23,63,1236.4,0.12,3,Normal,49,9,9,9,107,183,0.15,1053,0.85,1053,0,0,0,0,-9,9,49,9,9,0,116,1120,990,968.6,21.4,0.728,0.543,0.0254,1.27,0.0595,4,0.291,1.56,0.0731,19.8,0.955,0.98,0.935,48.8,47.8,191,4590
2018-03-05,2017,6,23,64,1268.4,0.12,3,Normal,49,9,9,9,107,183,0.14,1085,0.86,1085,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.775,0.615,0.0289,1.39,0.0654,4,0.297,1.69,0.0794,19.6,0.954,0.98,0.935,49.7,48.2,193,4630
2018-03-06,2017,6,23,65,1294.8,0.12,3,Normal,49,9,9,9,107,183,0.14,1112,0.86,1100,12,3,0,0,-9,18,52,9,9,0,125,1170,990,968.8,21.2,0.801,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.934,50,48.2,193,4630
2018-03-07,2017,6,23,66,1315.6,0.11,3,Normal,49,9,9,9,107,183,0.14,1133,0.86,1100,33,7,1,1,-8,32,56,10,10,1,139,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2018-03-08,2017,6,23,67,1336.6,0.11,3,Normal,49,9,9,9,107,183,0.14,1154,0.86,1100,54,12,2,2,-7,45,61,11,11,2,152,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2018-03-09,2017,6,23,68,1357.7,0.11,3,Normal,49,9,9,9,107,183,0.14,1175,0.86,1100,75,17,2,2,-7,61,66,11,11,2,168,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2018-03-10,2017,6,23,69,1385.2,0.11,3,Normal,49,9,9,9,107,183,0.13,1202,0.87,1100,102,23,3,3,-6,79,72,12,12,3,186,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2018-03-11,2017,6,24,70,1400.5,0.1,3,Normal,49,9,9,9,107,183,0.13,1217,0.87,1100,117,26,4,4,-5,88,75,13,13,4,195,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
2018-03-12,2017,6,24,71,1415.9,0.1,3,Normal,49,9,9,9,107,183,0.13,1233,0.87,1100,133,30,4,4,-5,100,79,13,13,4,207,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2018-03-13,2017,6,24,72,1431.4,0.1,3,Normal,49,9,9,9,107,183,0.13,1248,0.87,1100,148,33,4,5,-5,111,82,13,14,4,218,1210,990,969.3,20.7,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.7,191,4570
2018-03-14,2017,6,24,73,1447,0.099,3,Normal,49,9,9,9,107,183,0.13,1264,0.87,1100,164,37,5,5,-4,121,86,14,14,5,228,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2018-03-15,2017,6,24,74,1462.7,0.097,3,Normal,49,9,9,9,107,183,0.13,1280,0.88,1100,180,41,5,5,-4,133,90,14,14,5,240,1220,990,969.4,20.6,0.871,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2018-03-16,2017,6,24,75,1478.4,0.094,3,Normal,49,9,9,9,107,183,0.12,1295,0.88,1100,195,44,6,6,-3,142,93,15,15,6,249,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2018-03-17,2017,6,24,76,1494.2,0.092,3,Normal,49,9,9,9,107,183,0.12,1311,0.88,1100,211,48,6,6,-3,154,97,15,15,6,261,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47.1,188,4520
2018-03-18,2017,6,25,77,1510.1,0.089,3,Normal,49,9,9,9,107,183,0.12,1327,0.88,1100,227,51,7,7,-2,164,100,16,16,7,271,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2018-03-19,2017,6,25,78,1526.1,0.087,3,Normal,49,9,9,9,107,183,0.12,1343,0.88,1100,243,51,7,7,-2,180,100,16,16,7,287,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2018-03-20,2017,6,25,79,1535.7,0.086,3,Normal,49,9,9,9,107,183,0.12,1353,0.88,1100,253,51,8,8,-1,187,100,17,17,8,294,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2018-03-21,2017,6,25,80,1551.8,0.084,3,Normal,49,9,9,9,107,183,0.12,1369,0.88,1100,269,51,8,8,-1,203,100,17,17,8,310,1230,990,969.7,20.3,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2018-03-22,2017,6,25,81,1568,0.082,3,Normal,49,9,9,9,107,183,0.12,1385,0.88,1100,285,51,9,9,0,216,100,18,18,9,323,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2018-03-23,2017,6,25,82,1584.2,0.08,3,Normal,49,9,9,9,107,183,0.12,1401,0.88,1100,301,51,9,9,0,232,100,18,18,9,339,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2018-03-24,2017,6,25,83,1594,0.079,3,Normal,49,9,9,9,107,183,0.12,1411,0.89,1100,311,51,9,9,0,242,100,18,18,9,349,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2018-03-25,2017,6,26,84,1603.8,0.078,3,Normal,49,9,9,9,107,183,0.11,1421,0.89,1100,321,51,9,10,1,250,100,18,19,10,357,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
2018-03-26,2017,6,26,85,1613.6,0.076,3,Normal,49,9,9,9,107,183,0.11,1431,0.89,1100,331,51,9,10,1,260,100,18,19,10,367,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4420
2018-03-27,2017,6,26,86,1623.4,0.075,3,Normal,49,9,9,9,107,183,0.11,1440,0.89,1100,340,51,9,10,1,269,100,18,19,10,376,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2018-03-28,2017,6,26,87,1633.3,0.074,3,Normal,49,9,9,9,107,183,0.11,1450,0.89,1100,350,51,9,11,2,277,100,18,20,11,384,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2018-03-29,2017,6,26,88,1643.2,0.072,3,Normal,49,9,9,9,107,183,0.11,1460,0.89,1100,360,51,9,11,2,287,100,18,20,11,394,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2018-03-30,2017,6,26,89,1653.1,0.071,3,Normal,49,9,9,9,107,183,0.11,1470,0.89,1100,370,51,9,11,2,297,100,18,20,11,404,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2018-03-31,2017,6,26,90,1669.7,0.069,3,Normal,49,9,9,9,107,183,0.11,1487,0.89,1100,387,51,9,12,3,312,100,18,21,12,419,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2018-04-01,2017,7,27,91,1686.3,0.067,4,Mod_Dry,45,11,10,10,72,148,0.088,1538,0.91,1100,438,55,7,13,3,360,100,18,23,13,432,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.4,181,4360
2018-04-02,2017,7,27,92,1703,0.065,4,Mod_Dry,45,11,10,10,72,148,0.087,1555,0.91,1100,455,55,7,14,4,375,100,18,24,14,447,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2018-04-03,2017,7,27,93,1726.6,0.062,4,Mod_Dry,45,11,10,10,72,148,0.086,1579,0.91,1100,479,55,7,15,4,398,100,18,25,14,470,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2018-04-04,2017,7,27,94,1750.2,0.059,4,Mod_Dry,45,11,10,10,72,148,0.085,1602,0.92,1100,502,55,7,15,5,420,100,18,25,15,492,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2018-04-05,2017,7,27,95,1780.8,0.054,4,Mod_Dry,45,11,10,10,72,148,0.083,1633,0.92,1100,533,55,7,15,6,450,100,18,25,16,522,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.5,178,4280
2018-04-06,2017,7,27,96,1811.6,0.05,4,Mod_Dry,45,11,10,10,72,148,0.082,1664,0.92,1100,564,55,7,15,7,480,100,18,25,17,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2018-04-07,2017,7,27,97,1842.5,0.046,4,Mod_Dry,45,11,10,10,72,148,0.08,1695,0.92,1100,595,55,7,15,8,510,100,18,25,18,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2018-04-08,2017,7,28,98,1880.7,0.042,4,Mod_Dry,45,11,10,10,72,148,0.079,1733,0.92,1100,633,55,7,15,9,547,100,18,25,19,619,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2018-04-09,2017,7,28,99,1919.1,0.038,4,Mod_Dry,45,11,10,10,72,148,0.077,1771,0.92,1100,671,55,7,15,10,584,100,18,25,20,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2018-04-10,2017,7,28,100,1957.8,0.036,4,Mod_Dry,45,11,10,10,72,148,0.076,1810,0.92,1100,710,55,7,15,11,622,100,18,25,21,694,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2018-04-11,2017,7,28,101,1996.8,0.033,4,Mod_Dry,45,11,10,10,72,148,0.074,1849,0.93,1100,749,55,7,15,12,660,100,18,25,22,732,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2018-04-12,2017,7,28,102,2036,0.03,4,Mod_Dry,45,11,10,10,72,148,0.073,1888,0.93,1100,788,55,7,15,14,697,100,18,25,24,769,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2018-04-13,2017,7,28,103,2075.5,0.028,4,Mod_Dry,45,11,10,10,72,148,0.071,1928,0.93,1100,828,55,7,15,15,736,100,18,25,25,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2018-04-14,2017,7,28,104,2108.1,0.026,4,Mod_Dry,45,11,10,10,72,148,0.07,1960,0.93,1100,860,55,7,15,16,767,100,18,25,26,839,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2018-04-15,2017,7,29,105,2133.5,0.024,4,Mod_Dry,45,11,10,10,72,148,0.069,1985,0.93,1100,885,55,7,15,17,791,100,18,25,27,863,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2018-04-16,2017,7,29,106,2159,0.023,4,Mod_Dry,45,11,10,10,72,148,0.069,2011,0.93,1100,911,55,7,15,17,817,100,18,25,27,889,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2018-04-17,2017,7,29,107,2177.3,0.022,4,Mod_Dry,45,11,10,10,72,148,0.068,2029,0.93,1100,929,55,7,15,18,834,100,18,25,28,906,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2018-04-18,2017,7,29,108,2188.3,0.021,4,Mod_Dry,45,11,10,10,72,148,0.068,2040,0.93,1100,940,55,7,15,18,845,100,18,25,28,917,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2018-04-19,2017,7,29,109,2199.3,0.021,4,Mod_Dry,45,11,10,10,72,148,0.067,2051,0.93,1100,951,55,7,15,19,855,100,18,25,29,927,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2018-04-20,2017,7,29,110,2203,0.02,4,Mod_Dry,45,11,10,10,72,148,0.067,2055,0.93,1100,955,55,7,15,19,859,100,18,25,29,931,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2018-04-21,2017,7,29,111,2206.7,0.02,4,Mod_Dry,45,11,10,10,72,148,0.067,2059,0.93,1100,959,55,7,15,19,863,100,18,25,29,935,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2018-04-22,2017,7,30,112,2210.3,0.02,4,Mod_Dry,45,11,10,10,72,148,0.067,2062,0.93,1100,962,55,7,15,19,866,100,18,25,29,938,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2018-04-23,2017,7,30,113,2214,0.02,4,Mod_Dry,45,11,10,10,72,148,0.067,2066,0.93,1100,966,55,7,15,19,870,100,18,25,29,942,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2018-04-24,2017,7,30,114,2210.3,0.02,4,Mod_Dry,45,11,10,10,72,148,0.067,2062,0.93,1100,962,55,7,15,19,866,100,18,25,29,938,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2018-04-25,2017,7,30,115,2206.7,0.02,4,Mod_Dry,45,11,10,10,72,148,0.067,2059,0.93,1100,959,55,7,15,19,863,100,18,25,29,935,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2018-04-26,2017,7,30,116,2203,0.02,4,Mod_Dry,45,11,10,10,72,148,0.067,2055,0.93,1100,955,55,7,15,19,859,100,18,25,29,931,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2018-04-27,2017,7,30,117,2199.3,0.021,4,Mod_Dry,45,11,10,10,72,148,0.067,2051,0.93,1100,951,55,7,15,19,855,100,18,25,29,927,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2018-04-28,2017,7,30,118,2195.6,0.021,4,Mod_Dry,45,11,10,10,72,148,0.067,2048,0.93,1100,948,55,7,15,18,853,100,18,25,28,925,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2018-04-29,2017,7,31,119,2191.9,0.021,4,Mod_Dry,45,11,10,10,72,148,0.068,2044,0.93,1100,944,55,7,15,18,849,100,18,25,28,921,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2018-04-30,2017,7,31,120,2188.3,0.021,4,Mod_Dry,45,11,10,10,72,148,0.068,2040,0.93,1100,940,55,7,15,18,845,100,18,25,28,917,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2018-05-01,2017,8,31,121,2184.6,0.021,4,Mod_Dry,47,10,10,10,115,192,0.088,1993,0.91,1100,893,53,8,15,17,800,100,18,25,27,915,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2018-05-02,2017,8,31,122,2173.6,0.022,4,Mod_Dry,47,10,10,10,115,192,0.088,1982,0.91,1100,882,53,8,15,16,790,100,18,25,26,905,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2018-05-03,2017,8,31,123,2162.6,0.023,4,Mod_Dry,47,10,10,10,115,192,0.089,1971,0.91,1100,871,53,8,15,16,779,100,18,25,26,894,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2018-05-04,2017,8,31,124,2151.7,0.023,4,Mod_Dry,47,10,10,10,115,192,0.089,1960,0.91,1100,860,53,8,15,16,768,100,18,25,26,883,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2018-05-05,2017,8,31,125,2133.5,0.024,4,Mod_Dry,47,10,10,10,115,192,0.09,1941,0.91,1100,841,53,8,15,15,750,100,18,25,25,865,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2018-05-06,2017,8,32,126,2115.3,0.026,4,Mod_Dry,47,10,10,10,115,192,0.091,1923,0.91,1100,823,53,8,15,15,732,100,18,25,25,847,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2018-05-07,2017,8,32,127,2097.2,0.027,4,Mod_Dry,47,10,10,10,115,192,0.092,1905,0.91,1100,805,53,8,15,14,715,100,18,25,24,830,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2018-05-08,2017,8,32,128,2071.9,0.028,4,Mod_Dry,47,10,10,10,115,192,0.093,1880,0.91,1100,780,53,8,15,13,691,100,18,25,23,806,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2018-05-09,2017,8,32,129,2046.8,0.03,4,Mod_Dry,47,10,10,10,115,192,0.094,1855,0.91,1100,755,53,8,15,13,666,100,18,25,23,781,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2018-05-10,2017,8,32,130,2014.6,0.032,4,Mod_Dry,47,10,10,10,115,192,0.095,1823,0.91,1100,723,53,8,15,12,635,100,18,25,22,750,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2018-05-11,2017,8,32,131,1982.6,0.034,3,Normal,55,13,13,17,178,276,0.14,1707,0.86,1100,607,45,5,12,1,544,100,18,25,18,722,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2018-05-12,2017,8,32,132,1950.7,0.036,3,Normal,55,13,13,17,178,276,0.14,1675,0.86,1100,575,45,5,12,0,513,100,18,25,17,691,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2018-05-13,2017,8,33,133,1919.1,0.038,3,Normal,55,13,13,17,178,276,0.14,1643,0.86,1100,543,45,5,12,-1,482,100,18,25,16,660,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2018-05-14,2017,8,33,134,1887.6,0.041,3,Normal,55,13,13,17,178,276,0.15,1612,0.85,1100,512,45,5,12,-2,452,100,18,25,15,630,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2018-05-15,2017,8,33,135,1856.4,0.044,3,Normal,55,13,13,17,178,276,0.15,1580,0.85,1100,480,45,5,12,-3,421,100,18,25,14,599,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2018-05-16,2017,8,33,136,1825.3,0.048,3,Normal,55,13,13,17,178,276,0.15,1549,0.85,1100,449,45,5,12,-4,391,100,18,25,13,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2018-05-17,2017,8,33,137,1794.4,0.052,3,Normal,55,13,13,17,178,276,0.15,1518,0.85,1100,418,45,5,12,-4,360,100,18,25,13,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2018-05-18,2017,8,33,138,1763.8,0.057,3,Normal,55,13,13,17,178,276,0.16,1488,0.84,1100,388,45,5,12,-5,331,100,18,25,12,509,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2018-05-19,2017,8,33,139,1733.3,0.061,3,Normal,55,13,13,17,178,276,0.16,1457,0.84,1100,357,45,5,11,-6,302,100,18,24,11,480,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2018-05-20,2017,8,34,140,1703,0.065,3,Normal,55,13,13,17,178,276,0.16,1427,0.84,1100,327,45,5,10,-7,274,100,18,23,10,452,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.2,181,4340
2018-05-21,2017,8,34,141,1673,0.068,3,Normal,55,13,13,17,178,276,0.17,1397,0.83,1100,297,45,5,9,-8,246,100,18,22,9,424,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2018-05-22,2017,8,34,142,1643.2,0.072,3,Normal,55,13,13,17,178,276,0.17,1367,0.83,1100,267,45,5,8,-9,218,100,18,21,8,396,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2018-05-23,2017,8,34,143,1613.6,0.076,3,Normal,55,13,13,17,178,276,0.17,1338,0.83,1100,238,45,5,7,-10,191,100,18,20,7,369,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
2018-05-24,2017,8,34,144,1584.2,0.08,3,Normal,55,13,13,17,178,276,0.17,1308,0.83,1100,208,45,5,6,-11,163,100,18,19,6,341,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2018-05-25,2017,8,34,145,1555,0.084,3,Normal,55,13,13,17,178,276,0.18,1279,0.82,1100,179,40,5,5,-12,141,95,18,18,5,319,1230,990,969.7,20.3,0.895,0.648,0.0319,1.54,0.0759,4,0.3,1.84,0.0906,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2018-05-26,2017,8,34,146,1526.1,0.087,3,Normal,55,13,13,17,178,276,0.18,1250,0.82,1100,150,34,5,5,-12,118,89,18,18,5,296,1230,990,969.6,20.4,0.882,0.648,0.0317,1.53,0.0749,4,0.3,1.83,0.0896,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2018-05-27,2017,8,35,147,1497.4,0.091,3,Normal,55,13,13,17,178,276,0.18,1221,0.82,1100,121,27,4,4,-13,99,82,17,17,4,277,1220,990,969.5,20.5,0.868,0.648,0.0316,1.52,0.0739,4,0.3,1.82,0.0885,18.7,0.952,0.98,0.933,48,47.1,188,4520
2018-05-28,2017,8,35,148,1469,0.096,3,Normal,55,13,13,17,178,276,0.19,1193,0.81,1100,93,21,3,3,-14,80,76,16,16,3,258,1210,990,969.4,20.6,0.857,0.648,0.0314,1.5,0.073,4,0.3,1.8,0.0875,18.8,0.952,0.98,0.933,48.3,47.3,189,4550
2018-05-29,2017,8,35,149,1440.8,0.1,3,Normal,55,13,13,17,178,276,0.19,1165,0.81,1100,65,15,2,2,-15,61,70,15,15,2,239,1200,990,969.3,20.7,0.845,0.648,0.0313,1.49,0.0721,4,0.3,1.79,0.0866,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2018-05-30,2017,8,35,150,1412.8,0.1,3,Normal,55,13,13,17,178,276,0.2,1137,0.81,1100,37,8,1,1,-16,43,63,14,14,1,221,1190,990,969.2,20.8,0.832,0.648,0.0312,1.48,0.0712,4,0.3,1.78,0.0856,19,0.953,0.98,0.933,48.9,47.9,192,4600
2018-05-31,2017,8,35,151,1385.2,0.11,3,Normal,55,13,13,17,178,276,0.2,1109,0.8,1100,9,2,0,0,-17,24,57,13,13,0,202,1180,990,969.1,20.9,0.82,0.648,0.031,1.47,0.0703,4,0.3,1.77,0.0847,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2018-06-01,2017,9,35,152,1333.6,0.11,3,Normal,53,12,12,13,120,210,0.16,1124,0.84,1100,24,5,1,1,-12,29,58,13,13,1,149,1180,990,968.9,21.1,0.822,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2018-06-02,2017,9,35,153,1288.9,0.12,3,Normal,53,12,12,13,120,210,0.16,1079,0.84,1079,0,0,0,0,-13,13,53,12,12,0,133,1160,990,968.8,21.2,0.78,0.601,0.0283,1.38,0.0652,4,0.296,1.68,0.0791,19.5,0.954,0.98,0.935,49.2,48.2,193,4630
2018-06-03,2017,9,36,154,1245.1,0.12,3,Normal,53,12,12,13,120,210,0.17,1035,0.83,1035,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.7,21.3,0.716,0.502,0.0235,1.22,0.0571,4,0.287,1.51,0.0706,19.8,0.955,0.98,0.936,48,47.1,188,4520
2018-06-04,2017,9,36,155,1207.8,0.12,3,Normal,53,12,12,13,120,210,0.17,997.8,0.83,997.8,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.6,21.4,0.661,0.422,0.0197,1.08,0.0505,4,0.279,1.36,0.0635,20.1,0.955,0.98,0.936,46.9,46,184,4420
2018-06-05,2017,9,36,156,1171.1,0.13,3,Normal,53,12,12,13,120,210,0.18,961.1,0.82,961.1,0,0,0,0,-13,13,53,12,12,0,133,1040,990,968.4,21.6,0.608,0.404,0.0187,1.01,0.0469,4,0.267,1.28,0.0593,20.3,0.955,0.98,0.936,45.7,44.7,179,4290
2018-06-06,2017,9,36,157,1140.7,0.13,3,Normal,53,12,12,13,120,210,0.18,930.6,0.82,930.6,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.3,21.7,0.577,0.389,0.018,0.967,0.0446,4,0.257,1.22,0.0565,20.4,0.955,0.98,0.936,44.5,43.6,175,4190
2018-06-07,2017,9,36,158,1110.7,0.14,3,Normal,53,12,12,13,120,210,0.19,900.7,0.81,900.7,0,0,0,0,-13,13,53,12,12,0,133,978,990,968.2,21.8,0.55,0.375,0.0172,0.925,0.0425,4,0.246,1.17,0.0539,20.6,0.955,0.98,0.936,43.4,42.5,170,4080
2018-06-08,2017,9,36,159,1081.3,0.15,3,Normal,53,12,12,13,120,210,0.19,871.3,0.81,871.3,0,0,0,0,-13,13,53,12,12,0,133,948,990,968.2,21.8,0.523,0.361,0.0165,0.884,0.0405,4,0.237,1.12,0.0513,20.7,0.954,0.98,0.935,42.3,41.4,166,3980
2018-06-09,2017,9,36,160,1057.7,0.15,3,Normal,53,12,12,13,120,210,0.2,847.7,0.8,847.7,0,0,0,0,-13,13,53,12,12,0,133,925,990,968.1,21.9,0.501,0.349,0.0159,0.851,0.0388,4,0.229,1.08,0.0492,20.8,0.954,0.979,0.934,41.3,40.4,162,3880
2018-06-10,2017,9,37,161,1034.5,0.16,3,Normal,53,12,12,13,120,210,0.2,824.5,0.8,824.5,0,0,0,0,-13,13,53,12,12,0,133,902,990,968,22,0.48,0.338,0.0154,0.818,0.0372,4,0.221,1.04,0.0472,21,0.953,0.977,0.931,40.4,39.4,158,3790
2018-06-11,2017,9,37,162,1011.8,0.16,4,Mod_Dry,45,10,9,9,88,161,0.16,850.8,0.84,850.8,0,0,0,0,-9,9,45,10,9,0,97,915,990,967.9,22.1,0.492,0.351,0.0159,0.843,0.0382,4,0.23,1.07,0.0486,21,0.954,0.98,0.935,41.8,40.9,164,3930
2018-06-12,2017,9,37,163,989.42,0.17,4,Mod_Dry,45,10,9,9,88,161,0.16,828.4,0.84,828.4,0,0,0,0,-9,9,45,10,9,0,97,892,990,967.9,22.1,0.472,0.34,0.0154,0.812,0.0367,4,0.222,1.03,0.0467,21.1,0.954,0.978,0.933,40.9,40,160,3840
2018-06-13,2017,9,37,164,972.38,0.17,4,Mod_Dry,45,10,9,9,88,161,0.17,811.4,0.83,811.4,0,0,0,0,-9,9,45,10,9,0,97,875,990,967.8,22.2,0.456,0.332,0.0149,0.788,0.0355,4,0.216,1,0.0452,21.2,0.953,0.976,0.931,40.2,39.3,157,3770
2018-06-14,2017,9,37,165,955.63,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,794.6,0.83,794.6,0,0,0,0,-9,9,45,10,9,0,97,859,990,967.7,22.3,0.441,0.324,0.0145,0.765,0.0343,4,0.211,0.975,0.0438,21.3,0.953,0.975,0.929,39.5,38.6,154,3700
2018-06-15,2017,9,37,166,939.2,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,778.2,0.83,778.2,0,0,0,0,-9,9,45,10,9,0,97,842,990,967.7,22.3,0.426,0.316,0.0141,0.742,0.0332,3,0.288,1.03,0.0461,21.3,0.956,0.98,0.937,51.8,48.2,145,3470
2018-06-16,2017,9,37,167,923.1,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,762.1,0.83,762.1,0,0,0,0,-9,9,45,10,9,0,97,826,990,967.6,22.4,0.411,0.308,0.0137,0.719,0.0321,3,0.283,1,0.0447,21.4,0.957,0.98,0.937,51,48.2,145,3470
2018-06-17,2017,9,38,168,907.35,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,746.4,0.82,746.4,0,0,0,0,-9,9,45,10,9,0,97,810,990,967.5,22.5,0.397,0.3,0.0133,0.696,0.031,3,0.278,0.975,0.0434,21.5,0.957,0.98,0.938,50.2,48.2,145,3470
2018-06-18,2017,9,38,169,891.97,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,731,0.82,731,0,0,0,0,-9,9,45,10,9,0,97,795,990,967.5,22.5,0.383,0.289,0.0128,0.672,0.0298,3,0.271,0.943,0.0419,21.6,0.957,0.98,0.938,49.4,48.2,145,3470
2018-06-19,2017,9,38,170,876.98,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,716,0.82,716,0,0,0,0,-9,9,45,10,9,0,97,780,990,967.4,22.6,0.37,0.279,0.0124,0.649,0.0287,3,0.265,0.914,0.0404,21.7,0.957,0.98,0.938,48.5,47.6,143,3430
2018-06-20,2017,9,38,171,862.42,0.2,4,Mod_Dry,45,10,9,9,88,161,0.19,701.4,0.81,701.4,0,0,0,0,-9,9,45,10,9,0,97,765,990,967.3,22.7,0.362,0.27,0.0119,0.631,0.0279,3,0.258,0.889,0.0393,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2018-06-21,2017,9,38,172,848.33,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,687.3,0.81,687.3,0,0,0,0,-9,9,45,10,9,0,97,751,990,967.3,22.7,0.353,0.26,0.0115,0.614,0.027,3,0.252,0.865,0.0381,21.8,0.957,0.98,0.938,47,46,138,3310
2018-06-22,2017,9,38,173,838.57,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,677.6,0.81,677.6,0,0,0,0,-9,9,45,10,9,0,97,742,990,967.3,22.7,0.348,0.254,0.0112,0.602,0.0264,3,0.247,0.849,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3270
2018-06-23,2017,9,38,174,829.09,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,668.1,0.81,668.1,0,0,0,0,-9,9,45,10,9,0,97,732,990,967.2,22.8,0.343,0.247,0.0109,0.59,0.0259,3,0.243,0.833,0.0366,22,0.957,0.98,0.938,45.9,44.9,135,3240
2018-06-24,2017,9,39,175,819.91,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,658.9,0.8,658.9,0,0,0,0,-9,9,45,10,9,0,97,723,990,967.2,22.8,0.337,0.241,0.0106,0.578,0.0253,3,0.239,0.818,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
2018-06-25,2017,9,39,176,811.07,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,650.1,0.8,650.1,0,0,0,0,-9,9,45,10,9,0,97,714,990,967.1,22.9,0.332,0.235,0.0103,0.568,0.0248,3,0.235,0.803,0.0351,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2018-06-26,2017,9,39,177,802.6,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,641.6,0.8,641.6,0,0,0,0,-9,9,45,10,9,0,97,706,990,967.1,22.9,0.328,0.23,0.01,0.557,0.0243,3,0.231,0.788,0.0344,22.1,0.956,0.98,0.937,44.3,43.4,130,3130
2018-06-27,2017,9,39,178,794.55,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,633.5,0.8,633.5,0,0,0,0,-9,9,45,10,9,0,97,698,990,967.1,22.9,0.323,0.224,0.00978,0.547,0.0239,3,0.228,0.775,0.0338,22.1,0.955,0.98,0.936,43.8,42.9,129,3090
2018-06-28,2017,9,39,179,787.01,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,626,0.8,626,0,0,0,0,-9,9,45,10,9,0,97,690,990,967,23,0.319,0.219,0.00955,0.538,0.0234,3,0.224,0.762,0.0332,22.2,0.955,0.98,0.936,43.4,42.5,128,3060
2018-06-29,2017,9,39,180,780.09,0.23,4,Mod_Dry,45,10,9,9,88,161,0.21,619.1,0.79,619.1,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.215,0.00934,0.529,0.023,3,0.221,0.75,0.0327,22.2,0.955,0.98,0.936,43,42.1,126,3030
2018-06-30,2017,9,39,181,774.01,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,613,0.79,613,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.21,0.00915,0.522,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.7,125,3010
2018-07-01,2017,10,40,182,767.38,0.24,3,Normal,50,10,9,9,108,186,0.24,581.4,0.76,581.4,0,0,0,0,-9,9,50,10,9,0,117,650,990,967,23,0.296,0.189,0.00822,0.485,0.0211,3,0.204,0.69,0.0299,22.3,0.953,0.977,0.931,40.5,39.5,119,2850
2018-07-02,2017,10,40,183,755.62,0.25,3,Normal,50,10,9,9,108,186,0.25,569.6,0.75,569.6,0,0,0,0,-9,9,50,10,9,0,117,639,990,966.9,23.1,0.289,0.182,0.00787,0.471,0.0204,3,0.199,0.67,0.029,22.4,0.952,0.975,0.929,39.7,38.7,116,2790
2018-07-03,2017,10,40,184,743.86,0.25,3,Normal,50,10,9,9,108,186,0.25,557.9,0.75,557.9,0,0,0,0,-9,9,50,10,9,0,117,627,990,966.9,23.1,0.283,0.174,0.00751,0.456,0.0197,3,0.194,0.65,0.0281,22.5,0.951,0.974,0.926,39,38,114,2730
2018-07-04,2017,10,40,185,732.11,0.26,3,Normal,50,10,9,9,108,186,0.25,546.1,0.75,546.1,0,0,0,0,-9,9,50,10,9,0,117,615,990,966.8,23.2,0.276,0.166,0.00716,0.442,0.0191,3,0.188,0.63,0.0272,22.5,0.95,0.972,0.924,38.2,37.2,112,2680
2018-07-05,2017,10,40,186,720.9,0.26,3,Normal,50,10,9,9,108,186,0.26,534.9,0.74,534.9,0,0,0,0,-9,9,50,10,9,0,117,604,990,966.8,23.2,0.27,0.158,0.00682,0.428,0.0184,3,0.183,0.611,0.0263,22.6,0.949,0.971,0.922,37.5,36.4,109,2620
2018-07-06,2017,10,40,187,710.78,0.26,3,Normal,50,10,9,9,108,186,0.26,524.8,0.74,524.8,0,0,0,0,-9,9,50,10,9,0,117,594,990,966.7,23.3,0.264,0.152,0.00652,0.416,0.0179,3,0.179,0.594,0.0255,22.7,0.949,0.97,0.92,36.9,35.8,107,2580
