date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-07-07,2017,10,40,188,700.11,0.27,3,Normal,50,10,9,9,108,186,0.27,514.1,0.73,514.1,0,0,0,0,-9,9,50,10,9,0,117,583,990,966.7,23.3,0.258,0.144,0.0062,0.402,0.0173,3,0.174,0.576,0.0247,22.7,0.948,0.97,0.919,36.2,35.1,105,2530
2018-07-08,2017,10,41,189,689.45,0.27,3,Normal,50,10,9,9,108,186,0.27,503.4,0.73,503.4,0,0,0,0,-9,9,50,10,9,0,117,572,990,966.7,23.3,0.252,0.137,0.00588,0.389,0.0167,3,0.169,0.558,0.0239,22.8,0.947,0.97,0.918,35.5,34.4,103,2480
2018-07-09,2017,10,41,190,679.33,0.28,3,Normal,50,10,9,9,108,186,0.27,493.3,0.73,493.3,0,0,0,0,-9,9,50,10,9,0,117,562,990,966.6,23.4,0.246,0.132,0.00564,0.378,0.0162,2,0.275,0.653,0.0279,22.7,0.956,0.98,0.937,52.6,48.2,96.4,2310
2018-07-10,2017,10,41,191,670.31,0.28,3,Normal,50,10,9,9,108,186,0.28,484.3,0.72,484.3,0,0,0,0,-9,9,50,10,9,0,117,553,990,966.6,23.4,0.241,0.128,0.00545,0.369,0.0157,2,0.269,0.638,0.0272,22.8,0.956,0.98,0.937,51.7,48.2,96.4,2310
2018-07-11,2017,10,41,192,660.74,0.29,3,Normal,50,10,9,9,108,186,0.28,474.7,0.72,474.7,0,0,0,0,-9,9,50,10,9,0,117,544,990,966.5,23.5,0.236,0.123,0.00525,0.359,0.0153,2,0.263,0.622,0.0265,22.8,0.957,0.98,0.938,50.9,48.2,96.4,2310
2018-07-12,2017,10,41,193,651.17,0.29,3,Normal,50,10,9,9,108,186,0.29,465.2,0.71,465.2,0,0,0,0,-9,9,50,10,9,0,117,534,990,966.5,23.5,0.23,0.119,0.00505,0.349,0.0148,2,0.256,0.605,0.0258,22.9,0.957,0.98,0.938,50,48.2,96.4,2310
2018-07-13,2017,10,41,194,641.6,0.3,3,Normal,50,10,9,9,108,186,0.29,455.6,0.71,455.6,0,0,0,0,-9,9,50,10,9,0,117,525,990,966.5,23.5,0.225,0.114,0.00485,0.339,0.0144,2,0.25,0.589,0.025,22.9,0.958,0.98,0.939,49.1,48.1,96.2,2310
2018-07-14,2017,10,41,195,632.57,0.3,3,Normal,50,10,9,9,108,186,0.29,446.6,0.71,446.6,0,0,0,0,-9,9,50,10,9,0,117,516,990,966.4,23.6,0.22,0.11,0.00466,0.329,0.014,2,0.244,0.573,0.0243,23,0.958,0.98,0.939,48.2,47.3,94.5,2270
2018-07-15,2017,10,42,196,624.65,0.3,3,Normal,50,10,9,9,108,186,0.3,438.6,0.7,438.6,0,0,0,0,-9,9,50,10,9,0,117,508,990,966.4,23.6,0.215,0.106,0.00449,0.321,0.0136,2,0.239,0.56,0.0237,23,0.957,0.98,0.938,47.4,46.5,93,2230
2018-07-16,2017,10,42,197,616.17,0.31,3,Normal,50,10,9,9,108,186,0.3,430.2,0.7,430.2,0,0,0,0,-9,9,50,10,9,0,117,499,990,966.4,23.6,0.212,0.102,0.00432,0.314,0.0133,2,0.233,0.547,0.0231,23.1,0.957,0.98,0.938,46.6,45.7,91.3,2190
2018-07-17,2017,10,42,198,607.69,0.31,3,Normal,50,10,9,9,108,186,0.31,421.7,0.69,421.7,0,0,0,0,-9,9,50,10,9,0,117,491,990,966.3,23.7,0.209,0.098,0.00414,0.307,0.013,2,0.227,0.534,0.0226,23.1,0.956,0.98,0.937,45.7,44.8,89.7,2150
2018-07-18,2017,10,42,199,599.22,0.32,3,Normal,50,10,9,9,108,186,0.31,413.2,0.69,413.2,0,0,0,0,-9,9,50,10,9,0,117,482,990,966.3,23.7,0.206,0.094,0.00397,0.3,0.0126,2,0.221,0.521,0.022,23.2,0.956,0.98,0.937,44.9,44,88,2110
2018-07-19,2017,10,42,200,591.29,0.32,3,Normal,50,10,9,9,108,186,0.32,405.3,0.69,405.3,0,0,0,0,-9,9,50,10,9,0,117,474,990,966.3,23.7,0.203,0.0903,0.0038,0.293,0.0124,2,0.216,0.509,0.0215,23.2,0.955,0.98,0.936,44.1,43.2,86.4,2070
2018-07-20,2017,10,42,201,583.36,0.33,3,Normal,50,10,9,9,108,186,0.32,397.4,0.68,397.4,0,0,0,0,-9,9,50,10,9,0,117,466,990,966.2,23.8,0.2,0.0866,0.00364,0.287,0.0121,2,0.211,0.497,0.0209,23.3,0.954,0.98,0.935,43.3,42.4,84.9,2040
2018-07-21,2017,10,42,202,576.52,0.33,2,Mod_Wet,58,11,11,11,136,227,0.39,349.5,0.61,349.5,0,0,0,0,-11,11,58,11,11,0,147,430,990,966.2,23.8,0.187,0.064,0.00269,0.251,0.0105,2,0.178,0.43,0.018,23.4,0.949,0.972,0.922,38,36.9,73.9,1770
2018-07-22,2017,10,43,203,569.14,0.34,2,Mod_Wet,58,11,11,11,136,227,0.4,342.1,0.6,342.1,0,0,0,0,-11,11,58,11,11,0,147,422,990,966.2,23.8,0.185,0.0605,0.00254,0.245,0.0103,2,0.173,0.418,0.0176,23.4,0.947,0.97,0.919,37.2,36.1,72.2,1730
2018-07-23,2017,10,43,204,561.75,0.34,2,Mod_Wet,58,11,11,11,136,227,0.4,334.8,0.6,334.8,0,0,0,0,-11,11,58,11,11,0,147,415,990,966.1,23.9,0.182,0.057,0.00239,0.239,0.01,2,0.168,0.407,0.0171,23.5,0.946,0.97,0.918,36.4,35.4,70.7,1700
2018-07-24,2017,10,43,205,554.37,0.34,2,Mod_Wet,58,11,11,11,136,227,0.41,327.4,0.59,327.4,0,0,0,0,-11,11,58,11,11,0,147,407,990,966.1,23.9,0.179,0.0535,0.00224,0.233,0.00974,2,0.163,0.396,0.0166,23.5,0.945,0.97,0.917,35.7,34.6,69.2,1660
2018-07-25,2017,10,43,206,546.99,0.35,2,Mod_Wet,58,11,11,11,136,227,0.41,320,0.58,320,0,0,0,0,-11,11,58,11,11,0,147,400,990,966.1,23.9,0.177,0.05,0.00209,0.227,0.00947,2,0.158,0.385,0.0161,23.6,0.944,0.97,0.916,34.9,33.8,67.7,1620
2018-07-26,2017,10,43,207,540.15,0.35,2,Mod_Wet,58,11,11,11,136,227,0.42,313.1,0.58,313.1,0,0,0,0,-11,11,58,11,11,0,147,393,990,966,24,0.174,0.0468,0.00195,0.221,0.00922,2,0.154,0.375,0.0156,23.6,0.943,0.97,0.915,34.2,33.1,66.3,1590
2018-07-27,2017,10,43,208,533.32,0.36,2,Mod_Wet,58,11,11,11,136,227,0.43,306.3,0.57,306.3,0,0,0,0,-11,11,58,11,11,0,147,386,990,966,24,0.172,0.0436,0.00182,0.215,0.00898,2,0.149,0.365,0.0152,23.6,0.942,0.97,0.914,33.4,32.4,64.9,1560
2018-07-28,2017,10,43,209,527.57,0.36,2,Mod_Wet,58,11,11,11,136,227,0.43,300.6,0.57,300.6,0,0,0,0,-11,11,58,11,11,0,147,381,990,966,24,0.17,0.0409,0.0017,0.211,0.00877,2,0.145,0.356,0.0148,23.7,0.941,0.97,0.913,32.8,31.8,63.7,1530
2018-07-29,2017,10,44,210,521.29,0.36,2,Mod_Wet,58,11,11,11,136,227,0.43,294.3,0.56,294.3,0,0,0,0,-11,11,58,11,11,0,147,374,990,965.9,24.1,0.168,0.0379,0.00158,0.206,0.00854,2,0.141,0.347,0.0144,23.7,0.94,0.97,0.912,32.2,31.2,62.4,1500
2018-07-30,2017,10,44,211,515,0.37,2,Mod_Wet,58,11,11,11,136,227,0.44,288,0.56,288,0,0,0,0,-11,11,58,11,11,0,147,368,990,965.9,24.1,0.165,0.0349,0.00145,0.2,0.00832,2,0.137,0.337,0.014,23.7,0.938,0.97,0.91,31.5,30.5,61,1470
2018-07-31,2017,10,44,212,508.71,0.37,2,Mod_Wet,58,11,11,11,136,227,0.45,281.7,0.55,281.7,0,0,0,0,-11,11,58,11,11,0,147,362,990,965.9,24.1,0.163,0.032,0.00133,0.195,0.00809,2,0.133,0.328,0.0136,23.8,0.937,0.97,0.909,30.8,29.9,59.7,1430
2018-08-01,2017,11,44,213,501.32,0.38,2,Mod_Wet,54,9,8,6,107,184,0.37,317.3,0.63,317.3,0,0,0,0,-6,6,54,9,8,0,113,388,990,965.9,24.1,0.173,0.0488,0.00202,0.221,0.00917,2,0.157,0.378,0.0157,23.8,0.944,0.97,0.915,34.9,33.8,67.7,1620
2018-08-02,2017,11,44,214,494.49,0.38,2,Mod_Wet,54,9,8,6,107,184,0.37,310.5,0.63,310.5,0,0,0,0,-6,6,54,9,8,0,113,381,990,965.8,24.2,0.17,0.0456,0.00188,0.216,0.00892,2,0.152,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.1,66.3,1590
2018-08-03,2017,11,44,215,487.65,0.39,2,Mod_Wet,54,9,8,6,107,184,0.38,303.6,0.62,303.6,0,0,0,0,-6,6,54,9,8,0,113,375,990,965.8,24.2,0.168,0.0423,0.00175,0.21,0.00868,2,0.147,0.358,0.0148,23.8,0.941,0.97,0.913,33.4,32.4,64.9,1560
2018-08-04,2017,11,44,216,480.82,0.39,2,Mod_Wet,54,9,8,6,107,184,0.38,296.8,0.62,296.8,0,0,0,0,-6,6,54,9,8,0,113,368,990,965.8,24.2,0.165,0.0391,0.00161,0.204,0.00844,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.4,1520
2018-08-05,2017,11,45,217,475.07,0.4,2,Mod_Wet,54,9,8,6,107,184,0.39,291.1,0.61,291.1,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0364,0.0015,0.2,0.00823,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.1,62.2,1490
2018-08-06,2017,11,45,218,468.79,0.4,2,Mod_Wet,54,9,8,6,107,184,0.39,284.8,0.61,284.8,0,0,0,0,-6,6,54,9,8,0,113,356,990,965.7,24.3,0.161,0.0334,0.00138,0.195,0.00801,2,0.135,0.329,0.0136,24,0.938,0.97,0.91,31.4,30.4,60.9,1460
2018-08-07,2017,11,45,219,462.5,0.4,2,Mod_Wet,54,9,8,6,107,184,0.4,278.5,0.6,278.5,0,0,0,0,-6,6,54,9,8,0,113,350,990,965.7,24.3,0.159,0.0305,0.00125,0.189,0.00779,2,0.13,0.32,0.0132,24,0.936,0.97,0.908,30.7,29.8,59.5,1430
2018-08-08,2017,11,45,220,456.21,0.41,2,Mod_Wet,54,9,8,6,107,184,0.4,272.2,0.6,272.2,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.157,0.0275,0.00113,0.184,0.00756,2,0.126,0.31,0.0127,24,0.935,0.97,0.907,30,29.1,58.2,1400
2018-08-09,2017,11,45,221,450.47,0.41,2,Mod_Wet,54,9,8,6,107,184,0.41,266.5,0.59,266.5,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.155,0.0248,0.00102,0.179,0.00736,2,0.122,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
2018-08-10,2017,11,45,222,444.72,0.42,2,Mod_Wet,54,9,8,6,107,184,0.41,260.7,0.59,260.7,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0221,0.000904,0.175,0.00716,2,0.118,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.9,55.7,1340
2018-08-11,2017,11,45,223,438.98,0.42,2,Mod_Wet,54,9,8,6,107,184,0.42,255,0.58,255,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.151,0.0194,0.000792,0.17,0.00696,2,0.115,0.285,0.0116,24.1,0.931,0.97,0.903,28.1,27.3,54.5,1310
2018-08-12,2017,11,46,224,434.33,0.43,2,Mod_Wet,54,9,8,6,107,184,0.42,250.3,0.58,250.3,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.0172,0.000702,0.166,0.00679,2,0.111,0.278,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.5,1280
2018-08-13,2017,11,46,225,429.14,0.43,2,Mod_Wet,54,9,8,6,107,184,0.43,245.1,0.57,245.1,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000678,0.164,0.00669,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.9,27,26.2,52.4,1260
2018-08-14,2017,11,46,226,423.94,0.43,2,Mod_Wet,54,9,8,6,107,184,0.43,239.9,0.57,239.9,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0161,0.000659,0.161,0.00659,2,0.104,0.266,0.0109,24.2,0.927,0.97,0.899,26.4,25.6,51.2,1230
2018-08-15,2017,11,46,227,418.75,0.44,2,Mod_Wet,54,9,8,6,107,184,0.44,234.8,0.56,234.8,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.143,0.0157,0.000641,0.159,0.00649,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25,50.1,1200
2018-08-16,2017,11,46,228,413.55,0.44,2,Mod_Wet,54,9,8,6,107,184,0.45,229.6,0.56,229.6,0,0,0,0,-6,6,54,9,8,0,113,301,990,965.5,24.5,0.142,0.0153,0.000622,0.157,0.00639,1,0.252,0.409,0.0167,24.1,0.958,0.98,0.938,52,48.2,48.2,1160
2018-08-17,2017,11,46,229,408.9,0.45,2,Mod_Wet,54,9,8,6,107,184,0.45,224.9,0.55,224.9,0,0,0,0,-6,6,54,9,8,0,113,296,990,965.4,24.6,0.14,0.0149,0.000605,0.155,0.0063,1,0.246,0.401,0.0163,24.2,0.959,0.98,0.939,51.1,48.2,48.2,1160
2018-08-18,2017,11,46,230,404.25,0.45,2,Mod_Wet,54,9,8,6,107,184,0.46,220.3,0.55,220.3,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0145,0.000589,0.153,0.00622,1,0.24,0.393,0.016,24.2,0.958,0.98,0.939,50.1,48.2,48.2,1160
2018-08-19,2017,11,47,231,399.61,0.45,2,Mod_Wet,54,9,8,6,107,184,0.46,215.6,0.54,215.6,0,0,0,0,-6,6,54,9,8,0,113,287,990,965.4,24.6,0.137,0.0141,0.000572,0.151,0.00613,1,0.234,0.384,0.0156,24.2,0.957,0.98,0.938,49,48,48,1150
2018-08-20,2017,11,47,232,394.96,0.46,2,Mod_Wet,54,9,8,6,107,184,0.47,211,0.53,211,0,0,0,0,-6,6,54,9,8,0,113,282,990,965.4,24.6,0.135,0.0137,0.000556,0.149,0.00604,1,0.227,0.376,0.0153,24.2,0.957,0.98,0.937,48,47,47,1130
2018-08-21,2017,11,47,233,390.31,0.46,2,Mod_Wet,54,9,8,6,107,184,0.47,206.3,0.53,206.3,0,0,0,0,-6,6,54,9,8,0,113,277,990,965.4,24.6,0.133,0.0133,0.000539,0.147,0.00595,1,0.221,0.368,0.0149,24.3,0.956,0.98,0.937,47,46,46,1100
2018-08-22,2017,11,47,234,386.75,0.47,2,Mod_Wet,54,9,8,6,107,184,0.48,202.8,0.52,202.8,0,0,0,0,-6,6,54,9,8,0,113,274,990,965.3,24.7,0.132,0.013,0.000526,0.145,0.00588,1,0.216,0.361,0.0146,24.3,0.955,0.98,0.936,46.2,45.2,45.2,1090
2018-08-23,2017,11,47,235,382.65,0.47,2,Mod_Wet,54,9,8,6,107,184,0.48,198.7,0.52,198.7,0,0,0,0,-6,6,54,9,8,0,113,270,990,965.3,24.7,0.131,0.0126,0.000512,0.143,0.00581,1,0.211,0.354,0.0143,24.3,0.955,0.98,0.935,45.2,44.3,44.3,1060
2018-08-24,2017,11,47,236,378.55,0.47,2,Mod_Wet,54,9,8,6,107,184,0.49,194.6,0.51,194.6,0,0,0,0,-6,6,54,9,8,0,113,266,990,965.3,24.7,0.129,0.0123,0.000497,0.142,0.00573,1,0.205,0.347,0.014,24.4,0.953,0.98,0.934,44.3,43.4,43.4,1040
2018-08-25,2017,11,47,237,374.45,0.48,2,Mod_Wet,54,9,8,6,107,184,0.49,190.4,0.51,190.4,0,0,0,0,-6,6,54,9,8,0,113,261,990,965.3,24.7,0.128,0.0119,0.000483,0.14,0.00565,1,0.2,0.339,0.0137,24.4,0.952,0.98,0.933,43.4,42.5,42.5,1020
2018-08-26,2017,11,48,238,370.35,0.48,2,Mod_Wet,54,9,8,6,107,184,0.5,186.3,0.5,186.3,0,0,0,0,-6,6,54,9,8,0,113,257,990,965.3,24.7,0.126,0.0116,0.000468,0.138,0.00557,1,0.194,0.332,0.0134,24.4,0.951,0.98,0.932,42.4,41.6,41.6,998
2018-08-27,2017,11,48,239,366.25,0.49,2,Mod_Wet,54,9,8,6,107,184,0.5,182.3,0.5,182.3,0,0,0,0,-6,6,54,9,8,0,113,253,990,965.2,24.8,0.125,0.0112,0.000454,0.136,0.0055,1,0.189,0.325,0.0131,24.4,0.95,0.979,0.93,41.5,40.6,40.6,975
2018-08-28,2017,11,48,240,362.69,0.49,2,Mod_Wet,54,9,8,6,107,184,0.51,178.7,0.49,178.7,0,0,0,0,-6,6,54,9,8,0,113,250,990,965.2,24.8,0.124,0.0109,0.000441,0.135,0.00543,1,0.184,0.318,0.0128,24.5,0.949,0.977,0.927,40.7,39.8,39.8,954
2018-08-29,2017,11,48,241,359.14,0.49,2,Mod_Wet,54,9,8,6,107,184,0.51,175.1,0.49,175.1,0,0,0,0,-6,6,54,9,8,0,113,246,990,965.2,24.8,0.122,0.0106,0.000429,0.133,0.00536,1,0.179,0.312,0.0126,24.5,0.948,0.976,0.925,39.9,38.9,38.9,934
2018-08-30,2017,11,48,242,355.58,0.5,2,Mod_Wet,54,9,8,6,107,184,0.52,171.6,0.48,171.6,0,0,0,0,-6,6,54,9,8,0,113,243,990,965.2,24.8,0.121,0.0103,0.000416,0.131,0.0053,1,0.174,0.306,0.0123,24.5,0.947,0.974,0.922,39,38,38,913
2018-08-31,2017,11,48,243,352.03,0.5,2,Mod_Wet,54,9,8,6,107,184,0.52,168,0.48,168,0,0,0,0,-6,6,54,9,8,0,113,239,990,965.2,24.8,0.12,0.01,0.000404,0.13,0.00523,1,0.169,0.299,0.012,24.5,0.945,0.972,0.919,38.2,37.2,37.2,892
2018-09-01,2017,12,48,244,348.47,0.5,2,Mod_Wet,46,7,6,4,75,138,0.4,210.5,0.6,210.5,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.131,0.0136,0.000549,0.144,0.0058,1,0.227,0.371,0.0149,24.5,0.957,0.98,0.937,48.3,47.4,47.4,1140
2018-09-02,2017,12,49,245,343.28,0.51,2,Mod_Wet,46,7,6,4,75,138,0.4,205.3,0.6,205.3,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.00053,0.142,0.00571,1,0.22,0.362,0.0145,24.5,0.956,0.98,0.937,47.2,46.2,46.2,1110
2018-09-03,2017,12,49,246,339.72,0.51,2,Mod_Wet,46,7,6,4,75,138,0.41,201.7,0.59,201.7,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.000518,0.14,0.00564,1,0.215,0.355,0.0143,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
2018-09-04,2017,12,49,247,335.62,0.52,2,Mod_Wet,46,7,6,4,75,138,0.41,197.6,0.59,197.6,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0125,0.000503,0.139,0.00556,1,0.209,0.348,0.014,24.6,0.954,0.98,0.935,45.4,44.5,44.5,1070
2018-09-05,2017,12,49,248,331.52,0.52,2,Mod_Wet,46,7,6,4,75,138,0.42,193.5,0.58,193.5,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0122,0.000489,0.137,0.00549,1,0.204,0.341,0.0137,24.6,0.953,0.98,0.934,44.5,43.6,43.6,1050
2018-09-06,2017,12,49,249,327.97,0.53,2,Mod_Wet,46,7,6,4,75,138,0.42,190,0.58,190,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000477,0.135,0.00542,1,0.199,0.334,0.0134,24.6,0.952,0.98,0.933,43.7,42.8,42.8,1030
2018-09-07,2017,12,49,250,324.41,0.53,2,Mod_Wet,46,7,6,4,75,138,0.42,186.4,0.57,186.4,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0116,0.000464,0.134,0.00535,1,0.194,0.328,0.0131,24.7,0.951,0.98,0.932,42.8,42,42,1010
2018-09-08,2017,12,49,251,321.95,0.53,2,Mod_Wet,46,7,6,4,75,138,0.43,183.9,0.57,183.9,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000456,0.133,0.00531,1,0.191,0.323,0.0129,24.7,0.95,0.98,0.931,42.3,41.4,41.4,994
2018-09-09,2017,12,50,252,318.94,0.54,2,Mod_Wet,46,7,6,4,75,138,0.43,180.9,0.57,180.9,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0111,0.000445,0.131,0.00525,1,0.187,0.318,0.0127,24.7,0.949,0.979,0.93,41.6,40.7,40.7,977
2018-09-10,2017,12,50,253,315.93,0.54,2,Mod_Wet,46,7,6,4,75,138,0.44,177.9,0.56,177.9,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000435,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.9,40,40,959
2018-09-11,2017,12,50,254,312.93,0.54,2,Mod_Wet,46,7,6,4,75,138,0.44,174.9,0.56,174.9,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000424,0.129,0.00514,1,0.179,0.307,0.0123,24.7,0.947,0.976,0.925,40.2,39.2,39.2,942
2018-09-12,2017,12,50,255,310.47,0.55,2,Mod_Wet,46,7,6,4,75,138,0.44,172.5,0.56,172.5,0,0,0,0,-4,4,46,7,6,0,79,231,990,965,25,0.117,0.0104,0.000416,0.128,0.0051,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.923,39.6,38.6,38.6,927
2018-09-13,2017,12,50,256,308,0.55,2,Mod_Wet,46,7,6,4,75,138,0.45,170,0.55,170,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000407,0.127,0.00505,1,0.172,0.299,0.0119,24.8,0.946,0.974,0.921,39,38,38,913
2018-09-14,2017,12,50,257,305.54,0.55,2,Mod_Wet,46,7,6,4,75,138,0.45,167.5,0.55,167.5,0,0,0,0,-4,4,46,7,6,0,79,227,990,964.9,25.1,0.115,0.00999,0.000398,0.125,0.005,1,0.169,0.294,0.0117,24.8,0.945,0.973,0.919,38.5,37.4,37.4,898
2018-09-15,2017,12,50,258,303.08,0.56,2,Mod_Wet,46,7,6,4,75,138,0.46,165.1,0.55,165.1,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.115,0.00978,0.00039,0.124,0.00496,1,0.165,0.29,0.0116,24.8,0.944,0.972,0.917,37.9,36.8,36.8,884
2018-09-16,2017,12,51,259,300.62,0.56,2,Mod_Wet,46,7,6,4,75,138,0.46,162.6,0.54,162.6,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00957,0.000381,0.123,0.00491,1,0.162,0.285,0.0114,24.8,0.943,0.97,0.915,37.3,36.2,36.2,869
2018-09-17,2017,12,51,260,298.16,0.56,2,Mod_Wet,46,7,6,4,75,138,0.46,160.2,0.54,160.2,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00936,0.000373,0.122,0.00487,1,0.159,0.281,0.0112,24.8,0.943,0.97,0.914,36.8,35.7,35.7,856
2018-09-18,2017,12,51,261,295.7,0.57,2,Mod_Wet,46,7,6,4,75,138,0.47,157.7,0.53,157.7,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00915,0.000364,0.121,0.00482,1,0.155,0.277,0.011,24.8,0.942,0.97,0.914,36.2,35.1,35.1,842
2018-09-19,2017,12,51,262,293.24,0.57,2,Mod_Wet,46,7,6,4,75,138,0.47,155.2,0.53,155.2,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00895,0.000356,0.12,0.00478,1,0.152,0.272,0.0108,24.9,0.941,0.97,0.913,35.6,34.5,34.5,829
2018-09-20,2017,12,51,263,290.78,0.57,2,Mod_Wet,46,7,6,4,75,138,0.47,152.8,0.53,152.8,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00874,0.000348,0.119,0.00473,1,0.149,0.268,0.0107,24.9,0.94,0.97,0.912,35,34,34,816
2018-09-21,2017,12,51,264,288.32,0.58,2,Mod_Wet,46,7,6,4,75,138,0.48,150.3,0.52,150.3,0,0,0,0,-4,4,46,7,6,0,79,209,990,964.9,25.1,0.109,0.00853,0.000339,0.118,0.00469,1,0.145,0.263,0.0105,24.9,0.939,0.97,0.911,34.5,33.4,33.4,802
2018-09-22,2017,12,51,265,285.86,0.58,2,Mod_Wet,46,7,6,4,75,138,0.48,147.9,0.52,147.9,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.109,0.00832,0.000331,0.117,0.00465,1,0.142,0.259,0.0103,24.9,0.938,0.97,0.91,33.9,32.9,32.9,789
2018-09-23,2017,12,52,266,283.4,0.58,2,Mod_Wet,46,7,6,4,75,138,0.49,145.4,0.51,145.4,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.108,0.00811,0.000322,0.116,0.0046,1,0.139,0.255,0.0101,24.9,0.937,0.97,0.909,33.3,32.3,32.3,775
2018-09-24,2017,12,52,267,280.93,0.59,2,Mod_Wet,46,7,6,4,75,138,0.49,142.9,0.51,142.9,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.0079,0.000314,0.115,0.00456,1,0.135,0.25,0.00994,24.9,0.936,0.97,0.908,32.7,31.7,31.7,762
2018-09-25,2017,12,52,268,278.47,0.59,2,Mod_Wet,46,7,6,4,75,138,0.5,140.5,0.5,140.5,0,0,0,0,-4,4,46,7,6,0,79,199,990,964.8,25.2,0.106,0.00769,0.000305,0.114,0.00451,1,0.132,0.246,0.00976,24.9,0.935,0.97,0.907,32.1,31.2,31.2,748
2018-09-26,2017,12,52,269,276.01,0.6,2,Mod_Wet,46,7,6,4,75,138,0.5,138,0.5,138,0,0,0,0,-4,4,46,7,6,0,79,197,990,964.8,25.2,0.105,0.00748,0.000297,0.113,0.00447,1,0.129,0.241,0.00958,25,0.934,0.97,0.906,31.6,30.6,30.6,735
2018-09-27,2017,12,52,270,273.55,0.6,2,Mod_Wet,46,7,6,4,75,138,0.5,135.6,0.5,135.6,0,0,0,0,-4,4,46,7,6,0,79,195,990,964.8,25.2,0.104,0.00727,0.000288,0.111,0.00442,1,0.125,0.237,0.0094,25,0.933,0.97,0.905,31,30,30,721
2018-09-28,2017,12,52,271,271.09,0.6,2,Mod_Wet,46,7,6,4,75,138,0.51,133.1,0.49,133.1,0,0,0,0,-4,4,46,7,6,0,79,192,990,964.8,25.2,0.103,0.00706,0.00028,0.11,0.00438,1,0.122,0.233,0.00922,25,0.932,0.97,0.904,30.4,29.5,29.5,708
2018-09-29,2017,12,52,272,268.63,0.61,2,Mod_Wet,46,7,6,4,75,138,0.51,130.6,0.49,130.6,0,0,0,0,-4,4,46,7,6,0,79,190,990,964.8,25.2,0.102,0.00685,0.000272,0.109,0.00433,1,0.119,0.228,0.00904,25,0.931,0.97,0.903,29.8,28.9,28.9,694
2018-09-30,2017,12,53,273,266.17,0.61,2,Mod_Wet,46,7,6,4,75,138,0.52,128.2,0.48,128.2,0,0,0,0,-4,4,46,7,6,0,79,187,990,964.8,25.2,0.102,0.00664,0.000263,0.108,0.00429,1,0.116,0.224,0.00887,25,0.93,0.97,0.902,29.2,28.4,28.4,681
2018-10-01,2018,1,1,274,263.71,0.62,2,Mod_Wet,41,6,4,3,56,110,0.42,153.7,0.58,153.7,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00882,0.000349,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.4,34.3,34.3,824
2018-10-02,2018,1,1,275,261.25,0.62,2,Mod_Wet,41,6,4,3,56,110,0.42,151.3,0.58,151.3,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00861,0.000341,0.116,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,811
2018-10-03,2018,1,1,276,258.79,0.63,2,Mod_Wet,41,6,4,3,56,110,0.42,148.8,0.57,148.8,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.0084,0.000332,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.2,33.2,797
2018-10-04,2018,1,1,277,256.32,0.63,2,Mod_Wet,41,6,4,3,56,110,0.43,146.3,0.57,146.3,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00819,0.000324,0.113,0.00449,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,784
2018-10-05,2018,1,1,278,253.86,0.64,2,Mod_Wet,41,6,4,3,56,110,0.43,143.9,0.57,143.9,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00798,0.000316,0.112,0.00444,1,0.137,0.249,0.00985,25,0.937,0.97,0.909,33.1,32.1,32.1,770
2018-10-06,2018,1,1,279,251.4,0.64,2,Mod_Wet,41,6,4,3,56,110,0.44,141.4,0.56,141.4,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00777,0.000307,0.111,0.0044,1,0.133,0.245,0.00967,25,0.936,0.97,0.907,32.5,31.5,31.5,757
2018-10-07,2018,1,1,280,248.94,0.65,2,Mod_Wet,41,6,4,3,56,110,0.44,138.9,0.56,138.9,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.00756,0.000299,0.11,0.00435,1,0.13,0.24,0.00949,25.1,0.935,0.97,0.906,31.9,31,31,743
2018-10-08,2018,1,2,281,246.48,0.65,2,Mod_Wet,41,6,4,3,56,110,0.45,136.5,0.55,136.5,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00735,0.00029,0.109,0.00431,1,0.127,0.236,0.00931,25.1,0.933,0.97,0.905,31.3,30.4,30.4,730
2018-10-09,2018,1,2,282,244.02,0.65,2,Mod_Wet,41,6,4,3,56,110,0.45,134,0.55,134,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00714,0.000282,0.108,0.00426,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.8,29.8,29.8,716
2018-10-10,2018,1,2,283,241.56,0.66,2,Mod_Wet,41,6,4,3,56,110,0.46,131.6,0.55,131.6,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.6,25.4,0.1,0.00693,0.000273,0.107,0.00422,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.903,30.2,29.3,29.3,703
2018-10-11,2018,1,2,284,240.19,0.66,3,Normal,37,5,3,2,50,97,0.4,143.2,0.6,143.2,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00792,0.000312,0.11,0.00433,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33,32,32,769
2018-10-12,2018,1,2,285,238.28,0.67,3,Normal,37,5,3,2,50,97,0.41,141.3,0.59,141.3,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00776,0.000306,0.109,0.0043,1,0.133,0.242,0.00955,25.1,0.935,0.97,0.907,32.6,31.6,31.6,758
2018-10-13,2018,1,2,286,235.27,0.67,3,Normal,37,5,3,2,50,97,0.41,138.3,0.59,138.3,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.0075,0.000296,0.108,0.00424,1,0.129,0.237,0.00933,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2018-10-14,2018,1,2,287,233.9,0.68,3,Normal,37,5,3,2,50,97,0.41,136.9,0.58,136.9,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0997,0.00739,0.000291,0.107,0.00422,1,0.127,0.234,0.00923,25.2,0.934,0.97,0.906,31.5,30.6,30.6,734
2018-10-15,2018,1,3,288,234.18,0.68,3,Normal,37,5,3,2,50,97,0.41,137.2,0.59,137.2,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.00741,0.000292,0.107,0.00422,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
2018-10-16,2018,1,3,289,235,0.67,3,Normal,37,5,3,2,50,97,0.41,138,0.59,138,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00748,0.000295,0.108,0.00424,1,0.129,0.236,0.00931,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2018-10-17,2018,1,3,290,232.54,0.68,3,Normal,37,5,3,2,50,97,0.42,135.5,0.58,135.5,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0992,0.00727,0.000286,0.107,0.00419,1,0.125,0.232,0.00913,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
2018-10-18,2018,1,3,291,230.07,0.69,3,Normal,37,5,3,2,50,97,0.42,133.1,0.58,133.1,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0984,0.00706,0.000278,0.105,0.00415,1,0.122,0.228,0.00895,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2018-10-19,2018,1,3,292,227.61,0.69,3,Normal,37,5,3,2,50,97,0.43,130.6,0.57,130.6,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0975,0.00685,0.000269,0.104,0.0041,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
2018-10-20,2018,1,3,293,226.25,0.69,3,Normal,37,5,3,2,50,97,0.43,129.3,0.57,129.3,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.097,0.00674,0.000265,0.104,0.00408,1,0.117,0.221,0.00868,25.2,0.93,0.97,0.902,29.7,28.9,28.9,692
2018-10-21,2018,1,3,294,224.33,0.7,3,Normal,37,5,3,2,50,97,0.43,127.3,0.57,127.3,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0964,0.00657,0.000258,0.103,0.00404,1,0.114,0.217,0.00854,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2018-10-22,2018,1,4,295,222.42,0.71,3,Normal,37,5,3,2,50,97,0.44,125.4,0.56,125.4,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.00641,0.000252,0.102,0.00401,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.8,28,28,672
2018-10-23,2018,1,4,296,220.5,0.71,3,Normal,37,5,3,2,50,97,0.44,123.5,0.56,123.5,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.095,0.00625,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,661
2018-10-24,2018,1,4,297,218.59,0.72,3,Normal,37,5,3,2,50,97,0.44,121.6,0.56,121.6,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00609,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2018-10-25,2018,1,4,298,216.68,0.72,3,Normal,37,5,3,2,50,97,0.45,119.7,0.55,119.7,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00592,0.000232,0.0996,0.0039,1,0.104,0.204,0.00799,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2018-10-26,2018,1,4,299,214.76,0.73,3,Normal,37,5,3,2,50,97,0.45,117.8,0.55,117.8,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00576,0.000226,0.0987,0.00387,1,0.101,0.2,0.00785,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2018-10-27,2018,1,4,300,212.85,0.74,3,Normal,37,5,3,2,50,97,0.46,115.8,0.54,115.8,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.0056,0.000219,0.0979,0.00384,1,0.0989,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2018-10-28,2018,1,4,301,210.93,0.74,3,Normal,37,5,3,2,50,97,0.46,113.9,0.54,113.9,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00543,0.000213,0.0971,0.0038,1,0.0963,0.193,0.00757,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2018-10-29,2018,1,5,302,209.02,0.75,3,Normal,37,5,3,2,50,97,0.46,112,0.54,112,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00527,0.000206,0.0962,0.00377,1,0.0937,0.19,0.00744,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2018-10-30,2018,1,5,303,207.11,0.76,3,Normal,37,5,3,2,50,97,0.47,110.1,0.53,110.1,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00511,0.0002,0.0954,0.00373,1,0.0911,0.187,0.0073,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2018-10-31,2018,1,5,304,205.19,0.76,3,Normal,37,5,3,2,50,97,0.47,108.2,0.53,108.2,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00495,0.000193,0.0945,0.0037,1,0.0886,0.183,0.00716,25.4,0.916,0.97,0.889,24.7,23.9,23.9,575
2018-11-01,2018,2,5,305,204.37,0.76,3,Normal,36,5,3,2,47,93,0.46,111.4,0.55,111.4,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0904,0.00522,0.000204,0.0956,0.00374,1,0.0928,0.188,0.00737,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2018-11-02,2018,2,5,306,204.65,0.76,3,Normal,36,5,3,2,47,93,0.45,111.7,0.55,111.7,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0905,0.00524,0.000205,0.0957,0.00374,1,0.0932,0.189,0.00739,25.4,0.919,0.97,0.891,25.5,24.8,24.8,595
2018-11-03,2018,2,5,307,207.65,0.75,3,Normal,36,5,3,2,47,93,0.45,114.7,0.55,114.7,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0915,0.0055,0.000215,0.097,0.0038,1,0.0973,0.194,0.0076,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2018-11-04,2018,2,5,308,210.11,0.75,3,Normal,36,5,3,2,47,93,0.44,117.1,0.56,117.1,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0924,0.0057,0.000223,0.0981,0.00384,1,0.101,0.199,0.00778,25.3,0.923,0.97,0.895,26.9,26.1,26.1,625
2018-11-05,2018,2,6,309,211.48,0.74,3,Normal,36,5,3,2,47,93,0.44,118.5,0.56,118.5,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0929,0.00582,0.000228,0.0987,0.00387,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2018-11-06,2018,2,6,310,214.49,0.73,3,Normal,36,5,3,2,47,93,0.43,121.5,0.57,121.5,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0939,0.00608,0.000238,0.1,0.00392,1,0.107,0.207,0.00809,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2018-11-07,2018,2,6,311,214.76,0.73,3,Normal,36,5,3,2,47,93,0.43,121.8,0.57,121.8,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.094,0.0061,0.000239,0.1,0.00393,1,0.107,0.207,0.00811,25.3,0.926,0.97,0.898,28,27.1,27.1,652
2018-11-08,2018,2,6,312,216.68,0.72,3,Normal,36,5,3,2,47,93,0.43,123.7,0.57,123.7,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0947,0.00626,0.000246,0.101,0.00396,1,0.109,0.21,0.00825,25.3,0.928,0.97,0.9,28.5,27.6,27.6,662
2018-11-09,2018,2,6,313,219.68,0.71,3,Normal,36,5,3,2,47,93,0.42,126.7,0.58,126.7,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00652,0.000256,0.102,0.00401,1,0.114,0.216,0.00847,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2018-11-10,2018,2,6,314,218.86,0.72,3,Normal,36,5,3,2,47,93,0.42,125.9,0.57,125.9,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0955,0.00645,0.000253,0.102,0.004,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2018-11-11,2018,2,6,315,216.95,0.72,3,Normal,36,5,3,2,47,93,0.43,124,0.57,124,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0948,0.00629,0.000247,0.101,0.00396,1,0.11,0.211,0.00827,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2018-11-12,2018,2,7,316,217.22,0.72,3,Normal,36,5,3,2,47,93,0.43,124.2,0.57,124.2,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0949,0.00631,0.000247,0.101,0.00397,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2018-11-13,2018,2,7,317,218.59,0.72,3,Normal,36,5,3,2,47,93,0.42,125.6,0.57,125.6,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0954,0.00643,0.000252,0.102,0.00399,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.9,28,28,673
2018-11-14,2018,2,7,318,217.77,0.72,3,Normal,36,5,3,2,47,93,0.43,124.8,0.57,124.8,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0951,0.00636,0.000249,0.101,0.00398,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.901,28.7,27.9,27.9,669
2018-11-15,2018,2,7,319,215.86,0.73,3,Normal,36,5,3,2,47,93,0.43,122.9,0.57,122.9,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2018-11-16,2018,2,7,320,213.94,0.73,3,Normal,36,5,3,2,47,93,0.43,120.9,0.56,120.9,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0937,0.00603,0.000236,0.0998,0.00391,1,0.106,0.206,0.00806,25.3,0.926,0.97,0.898,27.8,27,27,647
2018-11-17,2018,2,7,321,215.86,0.73,3,Normal,36,5,3,2,47,93,0.43,122.9,0.57,122.9,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2018-11-18,2018,2,7,322,217.22,0.72,3,Normal,36,5,3,2,47,93,0.43,124.2,0.57,124.2,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0949,0.00631,0.000247,0.101,0.00397,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2018-11-19,2018,2,8,323,215.31,0.73,3,Normal,36,5,3,2,47,93,0.43,122.3,0.57,122.3,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0942,0.00615,0.000241,0.1,0.00393,1,0.108,0.208,0.00815,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2018-11-20,2018,2,8,324,215.04,0.73,3,Normal,36,5,3,2,47,93,0.43,122,0.57,122,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.208,0.00813,25.3,0.926,0.97,0.899,28.1,27.2,27.2,653
2018-11-21,2018,2,8,325,215.31,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,148.3,0.69,148.3,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00836,0.000328,0.109,0.00426,1,0.143,0.251,0.00985,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
2018-11-22,2018,2,8,326,215.58,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,148.6,0.69,148.6,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00838,0.000329,0.109,0.00426,1,0.143,0.252,0.00987,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2018-11-23,2018,2,8,327,214.76,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,147.8,0.69,147.8,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00831,0.000326,0.108,0.00425,1,0.142,0.25,0.00981,25.3,0.938,0.97,0.91,34.3,33.3,33.3,799
2018-11-24,2018,2,8,328,217.77,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,150.8,0.69,150.8,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00857,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35,34,34,816
2018-11-25,2018,2,8,329,219.14,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,152.1,0.69,152.1,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00868,0.000341,0.11,0.00433,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.4,34.3,34.3,823
2018-11-26,2018,2,9,330,220.5,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,153.5,0.7,153.5,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.0088,0.000345,0.111,0.00435,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.6,34.6,831
2018-11-27,2018,2,9,331,221.87,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,154.9,0.7,154.9,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00891,0.00035,0.111,0.00438,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36,34.9,34.9,838
2018-11-28,2018,2,9,332,223.79,0.7,4,Mod_Dry,29,4,2,2,30,67,0.3,156.8,0.7,156.8,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00908,0.000357,0.112,0.00441,1,0.154,0.266,0.0105,25.2,0.941,0.97,0.913,36.4,35.4,35.4,848
2018-11-29,2018,2,9,333,225.15,0.7,4,Mod_Dry,29,4,2,2,30,67,0.3,158.2,0.7,158.2,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.6,25.4,0.104,0.00919,0.000361,0.113,0.00444,1,0.156,0.269,0.0106,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2018-11-30,2018,2,9,334,224.33,0.7,4,Mod_Dry,29,4,2,2,30,67,0.3,157.3,0.7,157.3,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00912,0.000358,0.113,0.00442,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
2018-12-01,2018,3,9,335,227.34,0.69,5,Dry,26,4,3,2,24,59,0.26,168.3,0.74,168.3,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000395,0.117,0.00459,1,0.17,0.286,0.0113,25.1,0.944,0.974,0.92,39.2,38.2,38.2,917
2018-12-02,2018,3,9,336,228.71,0.69,5,Dry,26,4,3,2,24,59,0.26,169.7,0.74,169.7,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.5,38.5,925
2018-12-03,2018,3,10,337,228.98,0.69,5,Dry,26,4,3,2,24,59,0.26,170,0.74,170,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00462,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2018-12-04,2018,3,10,338,233.08,0.68,5,Dry,26,4,3,2,24,59,0.25,174.1,0.75,174.1,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.6,39.6,951
2018-12-05,2018,3,10,339,234.45,0.68,5,Dry,26,4,3,2,24,59,0.25,175.4,0.75,175.4,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,959
2018-12-06,2018,3,10,340,236.36,0.67,5,Dry,26,4,3,2,24,59,0.25,177.4,0.75,177.4,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00475,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.927,41.3,40.5,40.5,971
2018-12-07,2018,3,10,341,239.37,0.66,5,Dry,26,4,3,2,24,59,0.25,180.4,0.75,180.4,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,989
2018-12-08,2018,3,10,342,242.38,0.66,5,Dry,26,4,3,2,24,59,0.24,183.4,0.76,183.4,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1010
2018-12-09,2018,3,10,343,243.2,0.66,5,Dry,26,4,3,2,24,59,0.24,184.2,0.76,184.2,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2018-12-10,2018,3,11,344,241.83,0.66,5,Dry,26,4,3,2,24,59,0.24,182.8,0.76,182.8,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
2018-12-11,2018,3,11,345,240.47,0.66,5,Dry,26,4,3,2,24,59,0.24,181.5,0.76,181.5,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.000441,0.122,0.00483,1,0.187,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.4,41.4,995
2018-12-12,2018,3,11,346,239.1,0.66,5,Dry,26,4,3,2,24,59,0.25,180.1,0.75,180.1,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
2018-12-13,2018,3,11,347,236.09,0.67,5,Dry,26,4,3,2,24,59,0.25,177.1,0.75,177.1,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.12,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,969
2018-12-14,2018,3,11,348,234.72,0.67,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2018-12-15,2018,3,11,349,235,0.67,5,Dry,26,4,3,2,24,59,0.25,176,0.75,176,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000422,0.12,0.00473,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,963
2018-12-16,2018,3,11,350,235.82,0.67,5,Dry,26,4,3,2,24,59,0.25,176.8,0.75,176.8,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,968
2018-12-17,2018,3,12,351,233.9,0.68,5,Dry,26,4,3,2,24,59,0.25,174.9,0.75,174.9,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.12,0.00471,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.925,40.8,39.8,39.8,956
2018-12-18,2018,3,12,352,232.54,0.68,5,Dry,26,4,3,2,24,59,0.25,173.5,0.75,173.5,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
2018-12-19,2018,3,12,353,231.17,0.68,5,Dry,26,4,3,2,24,59,0.26,172.2,0.74,172.2,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.2,39.2,940
2018-12-20,2018,3,12,354,233.08,0.68,5,Dry,26,4,3,2,24,59,0.25,174.1,0.75,174.1,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.6,39.6,951
2018-12-21,2018,3,12,355,234.45,0.68,5,Dry,26,4,3,2,24,59,0.25,175.4,0.75,175.4,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,959
2018-12-22,2018,3,12,356,234.72,0.67,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2018-12-23,2018,3,12,357,236.09,0.67,5,Dry,26,4,3,2,24,59,0.25,177.1,0.75,177.1,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.12,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,969
2018-12-24,2018,3,13,358,235.82,0.67,5,Dry,26,4,3,2,24,59,0.25,176.8,0.75,176.8,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,968
2018-12-25,2018,3,13,359,235.54,0.67,5,Dry,26,4,3,2,24,59,0.25,176.5,0.75,176.5,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.109,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.3,40.3,966
2018-12-26,2018,3,13,360,238.55,0.67,5,Dry,26,4,3,2,24,59,0.25,179.6,0.75,179.6,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,984
2018-12-27,2018,3,13,361,239.37,0.66,5,Dry,26,4,3,2,24,59,0.25,180.4,0.75,180.4,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,989
2018-12-28,2018,3,13,362,240.19,0.66,5,Dry,26,4,3,2,24,59,0.25,181.2,0.75,181.2,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.00044,0.122,0.00482,1,0.187,0.309,0.0122,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2018-12-29,2018,3,13,363,243.2,0.66,5,Dry,26,4,3,2,24,59,0.24,184.2,0.76,184.2,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2018-12-30,2018,3,13,364,245.66,0.65,5,Dry,26,4,3,2,24,59,0.24,186.7,0.76,186.7,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000459,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
2018-12-31,2018,3,14,365,247.03,0.65,5,Dry,26,4,3,2,24,59,0.24,188,0.76,188,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000463,0.125,0.00495,1,0.196,0.322,0.0127,25,0.951,0.98,0.932,43.8,43,43,1030
2019-01-01,2018,4,14,1,246.75,0.65,5,Dry,29,5,4,2,33,73,0.3,173.8,0.7,173.8,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000415,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.4,39.4,39.4,946
2019-01-02,2018,4,14,2,246.48,0.65,5,Dry,29,5,4,2,33,73,0.3,173.5,0.7,173.5,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000415,0.121,0.00477,1,0.177,0.297,0.0117,25,0.946,0.977,0.924,40.3,39.3,39.3,944
2019-01-03,2018,4,14,3,249.49,0.64,5,Dry,29,5,4,2,33,73,0.29,176.5,0.71,176.5,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0108,0.000425,0.122,0.00482,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41,40.1,40.1,962
2019-01-04,2018,4,14,4,251.95,0.64,5,Dry,29,5,4,2,33,73,0.29,178.9,0.71,178.9,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000433,0.123,0.00487,1,0.184,0.307,0.0121,25,0.948,0.979,0.929,41.6,40.7,40.7,977
2019-01-05,2018,4,14,5,254.41,0.63,5,Dry,29,5,4,2,33,73,0.29,181.4,0.71,181.4,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0112,0.000442,0.124,0.00491,1,0.187,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.3,41.3,991
2019-01-06,2018,4,14,6,254.68,0.63,5,Dry,29,5,4,2,33,73,0.29,181.7,0.71,181.7,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000443,0.124,0.00491,1,0.188,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2019-01-07,2018,4,15,7,255.5,0.63,5,Dry,29,5,4,2,33,73,0.29,182.5,0.71,182.5,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000446,0.125,0.00493,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.4,41.6,41.6,997
2019-01-08,2018,4,15,8,258.51,0.63,5,Dry,29,5,4,2,33,73,0.28,185.5,0.72,185.5,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00498,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.3,42.3,1010
2019-01-09,2018,4,15,9,258.79,0.63,5,Dry,29,5,4,2,33,73,0.28,185.8,0.72,185.8,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0115,0.000457,0.126,0.00499,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2019-01-10,2018,4,15,10,255.78,0.63,5,Dry,29,5,4,2,33,73,0.28,182.8,0.71,182.8,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000447,0.125,0.00493,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2019-01-11,2018,4,15,11,256.6,0.63,5,Dry,29,5,4,2,33,73,0.28,183.6,0.72,183.6,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000449,0.125,0.00495,1,0.19,0.315,0.0125,25,0.95,0.98,0.931,42.7,41.8,41.8,1000
2019-01-12,2018,4,15,12,260.15,0.62,5,Dry,29,5,4,2,33,73,0.28,187.2,0.72,187.2,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000462,0.127,0.00501,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2019-01-13,2018,4,15,13,263.71,0.62,5,Dry,29,5,4,2,33,73,0.28,190.7,0.72,190.7,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000474,0.128,0.00508,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
2019-01-14,2018,4,16,14,267.26,0.61,5,Dry,29,5,4,2,33,73,0.27,194.3,0.73,194.3,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.118,0.0123,0.000486,0.13,0.00514,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2019-01-15,2018,4,16,15,268.63,0.61,5,Dry,29,5,4,2,33,73,0.27,195.6,0.73,195.6,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000491,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2019-01-16,2018,4,16,16,267.81,0.61,5,Dry,29,5,4,2,33,73,0.27,194.8,0.73,194.8,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000488,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.3,44.4,44.4,1070
2019-01-17,2018,4,16,17,269.18,0.61,5,Dry,29,5,4,2,33,73,0.27,196.2,0.73,196.2,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000493,0.131,0.00518,1,0.207,0.338,0.0134,24.9,0.953,0.98,0.934,45.7,44.7,44.7,1070
2019-01-18,2018,4,16,18,272.18,0.6,5,Dry,29,5,4,2,33,73,0.27,199.2,0.73,199.2,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000503,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.4,45.4,45.4,1090
2019-01-19,2018,4,16,19,272.46,0.6,5,Dry,29,5,4,2,33,73,0.27,199.5,0.73,199.5,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000504,0.132,0.00524,1,0.212,0.344,0.0136,24.9,0.955,0.98,0.935,46.4,45.5,45.5,1090
2019-01-20,2018,4,16,20,274.92,0.6,5,Dry,29,5,4,2,33,73,0.27,201.9,0.73,201.9,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000512,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2019-01-21,2018,4,17,21,280.66,0.59,5,Dry,29,5,4,2,33,73,0.26,207.7,0.74,207.7,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000532,0.136,0.00539,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.4,47.4,1140
2019-01-22,2018,4,17,22,285.31,0.58,5,Dry,29,5,4,2,33,73,0.26,212.3,0.74,212.3,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000548,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
2019-01-23,2018,4,17,23,288.32,0.58,5,Dry,29,5,4,2,33,73,0.25,215.3,0.75,215.3,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.0141,0.000559,0.139,0.00553,1,0.233,0.372,0.0148,24.8,0.958,0.98,0.938,50.1,48.2,48.2,1160
2019-01-24,2018,4,17,24,292.42,0.57,5,Dry,29,5,4,2,33,73,0.25,219.4,0.75,219.4,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000573,0.141,0.0056,1,0.239,0.38,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2019-01-25,2018,4,17,25,295.97,0.57,5,Dry,29,5,4,2,33,73,0.25,223,0.75,223,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000585,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2019-01-26,2018,4,17,26,301.17,0.56,5,Dry,29,5,4,2,33,73,0.24,228.2,0.76,228.2,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000604,0.145,0.00576,2,0.0965,0.241,0.00961,24.9,0.922,0.97,0.895,25.6,24.9,49.8,1190
2019-01-27,2018,4,17,27,307.46,0.55,5,Dry,29,5,4,2,33,73,0.24,234.5,0.76,234.5,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000626,0.147,0.00588,2,0.101,0.248,0.0099,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2019-01-28,2018,4,18,28,317.03,0.54,5,Dry,29,5,4,2,33,73,0.23,244,0.77,244,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000659,0.152,0.00606,2,0.107,0.259,0.0103,24.8,0.927,0.97,0.9,27.5,26.6,53.3,1280
2019-01-29,2018,4,18,29,327.15,0.53,5,Dry,29,5,4,2,33,73,0.22,254.2,0.78,254.2,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.019,0.000759,0.158,0.00631,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.6,27.8,55.5,1330
2019-01-30,2018,4,18,30,337.26,0.52,5,Dry,29,5,4,2,33,73,0.22,264.3,0.78,264.3,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0237,0.000953,0.166,0.00666,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.7,1390
2019-01-31,2018,4,18,31,345.19,0.51,5,Dry,29,5,4,2,33,73,0.21,272.2,0.79,272.2,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0275,0.0011,0.172,0.00693,2,0.126,0.299,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1430
2019-02-01,2018,5,18,32,352.03,0.5,5,Dry,31,6,4,3,41,85,0.24,267,0.76,267,0,0,0,0,-3,3,31,6,4,0,44,308,990,965.2,24.8,0.144,0.025,0.00101,0.169,0.00681,2,0.123,0.292,0.0118,24.5,0.933,0.97,0.905,30,29.1,58.2,1400
2019-02-02,2018,5,18,33,361.05,0.49,5,Dry,31,6,4,3,41,85,0.23,276.1,0.77,276.1,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.147,0.0293,0.00118,0.177,0.00713,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31,30.1,60.1,1440
2019-02-03,2018,5,18,34,370.07,0.48,5,Dry,31,6,4,3,41,85,0.23,285.1,0.77,285.1,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.3,24.7,0.151,0.0336,0.00136,0.184,0.00744,2,0.135,0.319,0.0129,24.4,0.937,0.97,0.909,32,31,62.1,1490
2019-02-04,2018,5,19,35,379.1,0.47,5,Dry,31,6,4,3,41,85,0.22,294.1,0.78,294.1,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0378,0.00153,0.192,0.00776,2,0.141,0.333,0.0135,24.4,0.939,0.97,0.911,33,32,64,1540
2019-02-05,2018,5,19,36,389.22,0.46,5,Dry,31,6,4,3,41,85,0.22,304.2,0.78,304.2,0,0,0,0,-3,3,31,6,4,0,44,345,990,965.3,24.7,0.157,0.0426,0.00173,0.2,0.00811,2,0.148,0.348,0.0141,24.3,0.941,0.97,0.913,34.1,33.1,66.2,1590
