date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-02-06,2018,5,19,37,398.24,0.45,5,Dry,31,6,4,3,41,85,0.21,313.2,0.79,313.2,0,0,0,0,-3,3,31,6,4,0,44,354,990,965.4,24.6,0.161,0.0468,0.0019,0.207,0.00843,2,0.154,0.361,0.0147,24.2,0.942,0.97,0.914,35.1,34,68.1,1630
2019-02-07,2018,5,19,38,405.07,0.45,5,Dry,31,6,4,3,41,85,0.21,320.1,0.79,320.1,0,0,0,0,-3,3,31,6,4,0,44,361,990,965.4,24.6,0.163,0.0501,0.00204,0.213,0.00867,2,0.159,0.372,0.0151,24.2,0.944,0.97,0.915,35.8,34.8,69.5,1670
2019-02-08,2018,5,19,39,411.36,0.44,5,Dry,31,6,4,3,41,85,0.21,326.4,0.79,326.4,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.5,24.5,0.165,0.053,0.00216,0.218,0.00889,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.5,35.4,70.9,1700
2019-02-09,2018,5,19,40,419.84,0.44,5,Dry,31,6,4,3,41,85,0.2,334.8,0.8,334.8,0,0,0,0,-3,3,31,6,4,0,44,376,990,965.5,24.5,0.168,0.057,0.00233,0.225,0.00919,2,0.169,0.394,0.0161,24.1,0.946,0.971,0.918,37.5,36.4,72.7,1740
2019-02-10,2018,5,19,41,429.96,0.43,5,Dry,31,6,4,3,41,85,0.2,345,0.8,345,0,0,0,0,-3,3,31,6,4,0,44,386,990,965.5,24.5,0.172,0.0618,0.00253,0.234,0.00955,2,0.175,0.409,0.0167,24.1,0.948,0.973,0.922,38.6,37.5,75,1800
2019-02-11,2018,5,20,42,439.53,0.42,5,Dry,31,6,4,3,41,85,0.19,354.5,0.81,354.5,0,0,0,0,-3,3,31,6,4,0,44,396,990,965.6,24.4,0.175,0.0663,0.00272,0.241,0.00989,2,0.182,0.423,0.0173,24,0.949,0.975,0.925,39.6,38.6,77.2,1850
2019-02-12,2018,5,20,43,450.19,0.41,5,Dry,31,6,4,3,41,85,0.19,365.2,0.81,365.2,0,0,0,0,-3,3,31,6,4,0,44,406,990,965.6,24.4,0.179,0.0714,0.00293,0.25,0.0103,2,0.189,0.439,0.018,23.9,0.95,0.978,0.929,40.7,39.8,79.6,1910
2019-02-13,2018,5,20,44,462.5,0.4,5,Dry,31,6,4,3,41,85,0.18,377.5,0.82,377.5,0,0,0,0,-3,3,31,6,4,0,44,419,990,965.7,24.3,0.183,0.0772,0.00317,0.26,0.0107,2,0.197,0.458,0.0188,23.9,0.952,0.98,0.933,42.1,41.2,82.4,1980
2019-02-14,2018,5,20,45,472.61,0.4,5,Dry,31,6,4,3,41,85,0.18,387.6,0.82,387.6,0,0,0,0,-3,3,31,6,4,0,44,429,990,965.7,24.3,0.187,0.082,0.00338,0.269,0.0111,2,0.204,0.473,0.0195,23.8,0.953,0.98,0.934,43.1,42.3,84.5,2030
2019-02-15,2018,5,20,46,482.73,0.39,5,Dry,31,6,4,3,41,85,0.18,397.7,0.82,397.7,0,0,0,0,-3,3,31,6,4,0,44,439,990,965.8,24.2,0.19,0.0867,0.00358,0.277,0.0114,2,0.211,0.488,0.0201,23.7,0.955,0.98,0.936,44.2,43.3,86.6,2080
2019-02-16,2018,5,20,47,493.4,0.38,5,Dry,31,6,4,3,41,85,0.17,408.4,0.83,408.4,0,0,0,0,-3,3,31,6,4,0,44,449,990,965.8,24.2,0.194,0.0918,0.0038,0.286,0.0118,2,0.218,0.504,0.0208,23.7,0.956,0.98,0.936,45.3,44.4,88.8,2130
2019-02-17,2018,5,20,48,501.32,0.38,5,Dry,31,6,4,3,41,85,0.17,416.3,0.83,416.3,0,0,0,0,-3,3,31,6,4,0,44,457,990,965.9,24.1,0.197,0.0955,0.00396,0.292,0.0121,2,0.224,0.516,0.0214,23.6,0.956,0.98,0.937,46.1,45.2,90.4,2170
2019-02-18,2018,5,21,49,513.63,0.37,5,Dry,31,6,4,3,41,85,0.17,428.6,0.83,428.6,0,0,0,0,-3,3,31,6,4,0,44,470,990,965.9,24.1,0.201,0.101,0.00421,0.303,0.0126,2,0.232,0.534,0.0222,23.6,0.957,0.98,0.938,47.4,46.4,92.8,2230
2019-02-19,2018,5,21,50,527.57,0.36,5,Dry,31,6,4,3,41,85,0.16,442.6,0.84,442.6,0,0,0,0,-3,3,31,6,4,0,44,484,990,966,24,0.206,0.108,0.00449,0.314,0.0131,2,0.241,0.555,0.0231,23.5,0.958,0.98,0.939,48.8,47.8,95.6,2290
2019-02-20,2018,5,21,51,537.69,0.35,5,Dry,31,6,4,3,41,85,0.16,452.7,0.84,452.7,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.0047,0.322,0.0134,2,0.248,0.571,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2019-02-21,2018,5,21,52,546.72,0.35,5,Dry,31,6,4,3,41,85,0.15,461.7,0.84,461.7,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.00488,0.33,0.0138,2,0.254,0.584,0.0244,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2019-02-22,2018,5,21,53,557.93,0.34,5,Dry,31,6,4,3,41,85,0.15,472.9,0.85,472.9,0,0,0,0,-3,3,31,6,4,0,44,514,990,966.1,23.9,0.219,0.122,0.00512,0.341,0.0143,2,0.262,0.603,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2019-02-23,2018,5,21,54,568.04,0.34,5,Dry,31,6,4,3,41,85,0.15,483,0.85,483,0,0,0,0,-3,3,31,6,4,0,44,524,990,966.2,23.8,0.224,0.127,0.00533,0.351,0.0147,2,0.269,0.62,0.026,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2019-02-24,2018,5,21,55,574.33,0.33,5,Dry,31,6,4,3,41,85,0.15,489.3,0.85,489.3,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.228,0.13,0.00546,0.358,0.015,3,0.163,0.521,0.0219,23.3,0.945,0.97,0.917,35.2,34.2,102,2460
2019-02-25,2018,5,22,56,579.53,0.33,5,Dry,31,6,4,3,41,85,0.15,494.5,0.85,494.5,0,0,0,0,-3,3,31,6,4,0,44,536,990,966.2,23.8,0.231,0.132,0.00557,0.363,0.0153,3,0.165,0.528,0.0222,23.3,0.946,0.97,0.917,35.6,34.5,103,2480
2019-02-26,2018,5,22,57,583.63,0.33,5,Dry,31,6,4,3,41,85,0.15,498.6,0.85,498.6,0,0,0,0,-3,3,31,6,4,0,44,540,990,966.2,23.8,0.233,0.134,0.00565,0.368,0.0155,3,0.167,0.534,0.0225,23.2,0.946,0.97,0.918,35.8,34.8,104,2500
2019-02-27,2018,5,22,58,587.73,0.32,5,Dry,31,6,4,3,41,85,0.14,502.7,0.85,502.7,0,0,0,0,-3,3,31,6,4,0,44,544,990,966.2,23.8,0.236,0.137,0.00576,0.372,0.0157,3,0.169,0.541,0.0228,23.2,0.946,0.97,0.918,36.1,35,105,2520
2019-02-28,2018,5,22,59,591.29,0.32,5,Dry,31,6,4,3,41,85,0.14,506.3,0.86,506.3,0,0,0,0,-3,3,31,6,4,0,44,547,990,966.3,23.7,0.238,0.139,0.00586,0.377,0.0159,3,0.17,0.547,0.023,23.2,0.947,0.97,0.918,36.3,35.3,106,2540
2019-03-01,2018,6,22,60,596.48,0.32,5,Dry,36,8,6,4,53,107,0.18,489.5,0.82,489.5,0,0,0,0,-4,4,36,8,6,0,57,539,990,966.3,23.7,0.233,0.13,0.00548,0.363,0.0153,3,0.163,0.526,0.0222,23.2,0.945,0.97,0.917,35.1,34,102,2450
2019-03-02,2018,6,22,61,601.13,0.32,5,Dry,36,8,6,4,53,107,0.18,494.1,0.82,494.1,0,0,0,0,-4,4,36,8,6,0,57,544,990,966.3,23.7,0.236,0.132,0.00558,0.368,0.0155,3,0.165,0.533,0.0225,23.2,0.946,0.97,0.917,35.4,34.3,103,2470
2019-03-03,2018,6,22,62,605.78,0.31,5,Dry,36,8,6,4,53,107,0.18,498.8,0.82,498.8,0,0,0,0,-4,4,36,8,6,0,57,549,990,966.3,23.7,0.238,0.134,0.00568,0.373,0.0157,3,0.167,0.54,0.0228,23.1,0.946,0.97,0.918,35.7,34.6,104,2490
2019-03-04,2018,6,23,63,610.43,0.31,5,Dry,36,8,6,4,53,107,0.17,503.4,0.82,503.4,0,0,0,0,-4,4,36,8,6,0,57,553,990,966.3,23.7,0.241,0.137,0.0058,0.378,0.016,3,0.169,0.547,0.0231,23.1,0.947,0.97,0.918,36,34.9,105,2510
2019-03-05,2018,6,23,64,617.81,0.31,5,Dry,36,8,6,4,53,107,0.17,510.8,0.83,510.8,0,0,0,0,-4,4,36,8,6,0,57,561,990,966.4,23.6,0.245,0.142,0.00602,0.387,0.0164,3,0.172,0.56,0.0237,23.1,0.947,0.97,0.919,36.5,35.4,106,2550
2019-03-06,2018,6,23,65,624.1,0.3,5,Dry,36,8,6,4,53,107,0.17,517.1,0.83,517.1,0,0,0,0,-4,4,36,8,6,0,57,567,990,966.4,23.6,0.249,0.146,0.0062,0.395,0.0167,3,0.175,0.57,0.0242,23,0.948,0.97,0.92,36.9,35.8,107,2580
2019-03-07,2018,6,23,66,627.11,0.3,5,Dry,36,8,6,4,53,107,0.17,520.1,0.83,520.1,0,0,0,0,-4,4,36,8,6,0,57,570,990,966.4,23.6,0.251,0.148,0.00629,0.399,0.0169,3,0.177,0.575,0.0244,23,0.948,0.97,0.92,37.1,36,108,2590
2019-03-08,2018,6,23,67,633.4,0.3,5,Dry,36,8,6,4,53,107,0.17,526.4,0.83,526.4,0,0,0,0,-4,4,36,8,6,0,57,576,990,966.4,23.6,0.254,0.153,0.00648,0.407,0.0173,3,0.179,0.586,0.0249,23,0.949,0.971,0.921,37.5,36.4,109,2620
2019-03-09,2018,6,23,68,638.59,0.3,5,Dry,36,8,6,4,53,107,0.17,531.6,0.83,531.6,0,0,0,0,-4,4,36,8,6,0,57,582,990,966.5,23.5,0.257,0.156,0.00663,0.413,0.0175,3,0.182,0.595,0.0253,23,0.949,0.971,0.922,37.9,36.8,110,2650
2019-03-10,2018,6,23,69,639.41,0.3,5,Dry,36,8,6,4,53,107,0.17,532.4,0.83,532.4,0,0,0,0,-4,4,36,8,6,0,57,582,990,966.5,23.5,0.257,0.157,0.00665,0.414,0.0176,3,0.182,0.596,0.0253,22.9,0.949,0.972,0.922,37.9,36.8,111,2650
2019-03-11,2018,6,24,70,642.42,0.29,5,Dry,36,8,6,4,53,107,0.17,535.4,0.83,535.4,0,0,0,0,-4,4,36,8,6,0,57,585,990,966.5,23.5,0.259,0.159,0.00674,0.418,0.0178,3,0.183,0.601,0.0256,22.9,0.95,0.972,0.923,38.1,37,111,2670
2019-03-12,2018,6,24,71,644.88,0.29,5,Dry,36,8,6,4,53,107,0.17,537.9,0.83,537.9,0,0,0,0,-4,4,36,8,6,0,57,588,990,966.5,23.5,0.261,0.16,0.00682,0.421,0.0179,3,0.185,0.605,0.0257,22.9,0.95,0.972,0.923,38.3,37.2,112,2680
2019-03-13,2018,6,24,72,642.97,0.29,5,Dry,36,8,6,4,53,107,0.17,536,0.83,536,0,0,0,0,-4,4,36,8,6,0,57,586,990,966.5,23.5,0.26,0.159,0.00676,0.419,0.0178,3,0.184,0.602,0.0256,22.9,0.95,0.972,0.923,38.1,37.1,111,2670
2019-03-14,2018,6,24,73,638.86,0.3,5,Dry,36,8,6,4,53,107,0.17,531.9,0.83,531.9,0,0,0,0,-4,4,36,8,6,0,57,582,990,966.5,23.5,0.257,0.156,0.00664,0.413,0.0176,3,0.182,0.595,0.0253,22.9,0.949,0.971,0.922,37.9,36.8,110,2650
2019-03-15,2018,6,24,74,633.67,0.3,5,Dry,36,8,6,4,53,107,0.17,526.7,0.83,526.7,0,0,0,0,-4,4,36,8,6,0,57,577,990,966.4,23.6,0.254,0.153,0.00648,0.407,0.0173,3,0.18,0.587,0.0249,23,0.949,0.971,0.921,37.5,36.4,109,2620
2019-03-16,2018,6,24,75,629.02,0.3,5,Dry,36,8,6,4,53,107,0.17,522,0.83,522,0,0,0,0,-4,4,36,8,6,0,57,572,990,966.4,23.6,0.252,0.15,0.00635,0.401,0.017,3,0.177,0.579,0.0245,23,0.948,0.97,0.92,37.2,36.1,108,2600
2019-03-17,2018,6,24,76,626.01,0.3,5,Dry,36,8,6,4,53,107,0.17,519,0.83,519,0,0,0,0,-4,4,36,8,6,0,57,569,990,966.4,23.6,0.25,0.148,0.00626,0.398,0.0168,3,0.176,0.574,0.0243,23,0.948,0.97,0.92,37,35.9,108,2590
2019-03-18,2018,6,25,77,623,0.31,5,Dry,36,8,6,4,53,107,0.17,516,0.83,516,0,0,0,0,-4,4,36,8,6,0,57,566,990,966.4,23.6,0.248,0.146,0.00617,0.394,0.0167,3,0.175,0.569,0.0241,23,0.948,0.97,0.919,36.8,35.7,107,2570
2019-03-19,2018,6,25,78,616.72,0.31,5,Dry,36,8,6,4,53,107,0.17,509.7,0.83,509.7,0,0,0,0,-4,4,36,8,6,0,57,560,990,966.4,23.6,0.245,0.141,0.00599,0.386,0.0163,3,0.172,0.558,0.0236,23.1,0.947,0.97,0.919,36.4,35.3,106,2540
2019-03-20,2018,6,25,79,609.33,0.31,5,Dry,36,8,6,4,53,107,0.18,502.3,0.82,502.3,0,0,0,0,-4,4,36,8,6,0,57,552,990,966.3,23.7,0.24,0.137,0.00577,0.377,0.0159,3,0.169,0.546,0.0231,23.1,0.946,0.97,0.918,35.9,34.9,105,2510
2019-03-21,2018,6,25,80,601.95,0.32,5,Dry,36,8,6,4,53,107,0.18,494.9,0.82,494.9,0,0,0,0,-4,4,36,8,6,0,57,545,990,966.3,23.7,0.236,0.133,0.0056,0.369,0.0156,3,0.165,0.534,0.0225,23.2,0.946,0.97,0.917,35.4,34.4,103,2470
2019-03-22,2018,6,25,81,594.57,0.32,5,Dry,36,8,6,4,53,107,0.18,487.6,0.82,487.6,0,0,0,0,-4,4,36,8,6,0,57,538,990,966.3,23.7,0.232,0.129,0.00544,0.361,0.0152,3,0.162,0.523,0.022,23.2,0.945,0.97,0.917,34.9,33.9,102,2440
2019-03-23,2018,6,25,82,587.18,0.32,5,Dry,36,8,6,4,53,107,0.18,480.2,0.82,480.2,0,0,0,0,-4,4,36,8,6,0,57,530,990,966.2,23.8,0.228,0.126,0.00529,0.353,0.0149,2,0.267,0.62,0.0261,23.1,0.956,0.98,0.937,52.1,48.2,96.4,2310
2019-03-24,2018,6,25,83,579.8,0.33,5,Dry,36,8,6,4,53,107,0.18,472.8,0.81,472.8,0,0,0,0,-4,4,36,8,6,0,57,523,990,966.2,23.8,0.224,0.122,0.00513,0.346,0.0145,2,0.262,0.607,0.0255,23.2,0.957,0.98,0.937,51.4,48.2,96.4,2310
2019-03-25,2018,6,26,84,574.06,0.33,5,Dry,36,8,6,4,53,107,0.19,467.1,0.81,467.1,0,0,0,0,-4,4,36,8,6,0,57,517,990,966.2,23.8,0.22,0.119,0.00502,0.34,0.0143,2,0.258,0.598,0.0251,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2019-03-26,2018,6,26,85,567.77,0.34,5,Dry,36,8,6,4,53,107,0.19,460.8,0.81,460.8,0,0,0,0,-4,4,36,8,6,0,57,511,990,966.2,23.8,0.217,0.116,0.00489,0.333,0.014,2,0.254,0.587,0.0246,23.3,0.957,0.98,0.938,50.3,48.2,96.4,2310
2019-03-27,2018,6,26,86,563.12,0.34,5,Dry,36,8,6,4,53,107,0.19,456.1,0.81,456.1,0,0,0,0,-4,4,36,8,6,0,57,506,990,966.1,23.9,0.214,0.114,0.00479,0.328,0.0138,2,0.25,0.579,0.0243,23.3,0.958,0.98,0.939,49.9,48.2,96.4,2310
2019-03-28,2018,6,26,87,559.57,0.34,5,Dry,36,8,6,4,53,107,0.19,452.6,0.81,452.6,0,0,0,0,-4,4,36,8,6,0,57,503,990,966.1,23.9,0.213,0.113,0.00472,0.326,0.0136,2,0.248,0.574,0.024,23.3,0.958,0.98,0.939,49.6,48.2,96.4,2310
2019-03-29,2018,6,26,88,556.56,0.34,5,Dry,36,8,6,4,53,107,0.19,449.6,0.81,449.6,0,0,0,0,-4,4,36,8,6,0,57,500,990,966.1,23.9,0.212,0.111,0.00465,0.323,0.0135,2,0.246,0.569,0.0238,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2019-03-30,2018,6,26,89,554.65,0.34,5,Dry,36,8,6,4,53,107,0.19,447.6,0.81,447.6,0,0,0,0,-4,4,36,8,6,0,57,498,990,966.1,23.9,0.211,0.11,0.00461,0.321,0.0134,2,0.245,0.566,0.0237,23.3,0.958,0.98,0.939,49.1,48.1,96.2,2310
2019-03-31,2018,6,26,90,553.82,0.34,5,Dry,36,8,6,4,53,107,0.19,446.8,0.81,446.8,0,0,0,0,-4,4,36,8,6,0,57,497,990,966.1,23.9,0.211,0.11,0.0046,0.321,0.0134,2,0.244,0.565,0.0236,23.3,0.958,0.98,0.939,49,48,96,2300
2019-04-01,2018,7,27,91,553,0.35,5,Dry,40,10,8,5,62,125,0.23,428,0.77,428,0,0,0,0,-5,5,40,10,8,0,67,486,990,966.1,23.9,0.207,0.101,0.00422,0.308,0.0129,2,0.231,0.539,0.0226,23.4,0.957,0.98,0.938,46.9,46,92,2210
2019-04-02,2018,7,27,92,553.82,0.34,5,Dry,40,10,8,5,62,125,0.23,428.8,0.77,428.8,0,0,0,0,-5,5,40,10,8,0,67,487,990,966.1,23.9,0.207,0.101,0.00424,0.309,0.0129,2,0.232,0.541,0.0226,23.4,0.957,0.98,0.938,47,46.1,92.1,2210
2019-04-03,2018,7,27,93,554.1,0.34,5,Dry,40,10,8,5,62,125,0.23,429.1,0.77,429.1,0,0,0,0,-5,5,40,10,8,0,67,487,990,966.1,23.9,0.207,0.102,0.00425,0.309,0.0129,2,0.232,0.541,0.0226,23.4,0.957,0.98,0.938,47,46.1,92.2,2210
2019-04-04,2018,7,27,94,554.92,0.34,5,Dry,40,10,8,5,62,125,0.23,429.9,0.78,429.9,0,0,0,0,-5,5,40,10,8,0,67,488,990,966.1,23.9,0.208,0.102,0.00426,0.31,0.013,2,0.233,0.542,0.0227,23.4,0.957,0.98,0.938,47.1,46.2,92.4,2220
2019-04-05,2018,7,27,95,554.1,0.34,5,Dry,40,10,8,5,62,125,0.23,429.1,0.77,429.1,0,0,0,0,-5,5,40,10,8,0,67,487,990,966.1,23.9,0.207,0.102,0.00425,0.309,0.0129,2,0.232,0.541,0.0226,23.4,0.957,0.98,0.938,47,46.1,92.2,2210
2019-04-06,2018,7,27,96,557.11,0.34,5,Dry,40,10,8,5,62,125,0.22,432.1,0.78,432.1,0,0,0,0,-5,5,40,10,8,0,67,490,990,966.1,23.9,0.209,0.103,0.00431,0.311,0.013,2,0.234,0.546,0.0228,23.3,0.957,0.98,0.938,47.3,46.4,92.8,2230
2019-04-07,2018,7,27,97,563.4,0.34,5,Dry,40,10,8,5,62,125,0.22,438.4,0.78,438.4,0,0,0,0,-5,5,40,10,8,0,67,496,990,966.1,23.9,0.211,0.106,0.00444,0.317,0.0133,2,0.238,0.555,0.0233,23.3,0.957,0.98,0.938,48,47,94,2260
2019-04-08,2018,7,28,98,566.4,0.34,5,Dry,40,10,8,5,62,125,0.22,441.4,0.78,441.4,0,0,0,0,-5,5,40,10,8,0,67,499,990,966.1,23.9,0.212,0.107,0.0045,0.319,0.0134,2,0.24,0.56,0.0235,23.3,0.958,0.98,0.938,48.3,47.3,94.6,2270
2019-04-09,2018,7,28,99,568.32,0.34,5,Dry,40,10,8,5,62,125,0.22,443.3,0.78,443.3,0,0,0,0,-5,5,40,10,8,0,67,501,990,966.2,23.8,0.212,0.108,0.00454,0.321,0.0135,2,0.242,0.562,0.0236,23.3,0.958,0.98,0.939,48.5,47.5,95,2280
2019-04-10,2018,7,28,100,571.87,0.33,5,Dry,40,10,8,5,62,125,0.22,446.9,0.78,446.9,0,0,0,0,-5,5,40,10,8,0,67,505,990,966.2,23.8,0.214,0.11,0.00461,0.324,0.0136,2,0.244,0.568,0.0238,23.3,0.958,0.98,0.939,48.8,47.8,95.7,2300
2019-04-11,2018,7,28,101,575.97,0.33,5,Dry,40,10,8,5,62,125,0.22,451,0.78,451,0,0,0,0,-5,5,40,10,8,0,67,509,990,966.2,23.8,0.216,0.112,0.0047,0.328,0.0138,2,0.247,0.575,0.0241,23.2,0.958,0.98,0.939,49.2,48.2,96.4,2310
2019-04-12,2018,7,28,102,575.15,0.33,5,Dry,40,10,8,5,62,125,0.22,450.1,0.78,450.1,0,0,0,0,-5,5,40,10,8,0,67,508,990,966.2,23.8,0.215,0.111,0.00468,0.327,0.0137,2,0.246,0.573,0.0241,23.2,0.958,0.98,0.939,49.2,48.2,96.3,2310
2019-04-13,2018,7,28,103,573.79,0.33,5,Dry,40,10,8,5,62,125,0.22,448.8,0.78,448.8,0,0,0,0,-5,5,40,10,8,0,67,507,990,966.2,23.8,0.215,0.111,0.00465,0.325,0.0137,2,0.245,0.571,0.024,23.2,0.958,0.98,0.939,49,48,96.1,2310
2019-04-14,2018,7,28,104,572.42,0.33,5,Dry,40,10,8,5,62,125,0.22,447.4,0.78,447.4,0,0,0,0,-5,5,40,10,8,0,67,505,990,966.2,23.8,0.214,0.11,0.00462,0.324,0.0136,2,0.245,0.569,0.0239,23.3,0.958,0.98,0.939,48.9,47.9,95.8,2300
2019-04-15,2018,7,29,105,571.05,0.33,5,Dry,40,10,8,5,62,125,0.22,446.1,0.78,446.1,0,0,0,0,-5,5,40,10,8,0,67,504,990,966.2,23.8,0.213,0.11,0.0046,0.323,0.0136,2,0.244,0.567,0.0238,23.3,0.958,0.98,0.939,48.7,47.8,95.5,2290
2019-04-16,2018,7,29,106,571.32,0.33,5,Dry,40,10,8,5,62,125,0.22,446.3,0.78,446.3,0,0,0,0,-5,5,40,10,8,0,67,504,990,966.2,23.8,0.214,0.11,0.0046,0.323,0.0136,2,0.244,0.567,0.0238,23.3,0.958,0.98,0.939,48.8,47.8,95.6,2290
2019-04-17,2018,7,29,107,575.43,0.33,5,Dry,40,10,8,5,62,125,0.22,450.4,0.78,450.4,0,0,0,0,-5,5,40,10,8,0,67,508,990,966.2,23.8,0.215,0.112,0.00469,0.327,0.0137,2,0.247,0.574,0.0241,23.2,0.958,0.98,0.939,49.2,48.2,96.4,2310
2019-04-18,2018,7,29,108,575.7,0.33,5,Dry,40,10,8,5,62,125,0.22,450.7,0.78,450.7,0,0,0,0,-5,5,40,10,8,0,67,509,990,966.2,23.8,0.216,0.112,0.00469,0.327,0.0137,2,0.247,0.574,0.0241,23.2,0.958,0.98,0.939,49.2,48.2,96.4,2310
2019-04-19,2018,7,29,109,571.6,0.33,5,Dry,40,10,8,5,62,125,0.22,446.6,0.78,446.6,0,0,0,0,-5,5,40,10,8,0,67,505,990,966.2,23.8,0.214,0.11,0.00461,0.323,0.0136,2,0.244,0.567,0.0238,23.3,0.958,0.98,0.939,48.8,47.8,95.6,2300
2019-04-20,2018,7,29,110,568.04,0.34,5,Dry,40,10,8,5,62,125,0.22,443,0.78,443,0,0,0,0,-5,5,40,10,8,0,67,501,990,966.2,23.8,0.212,0.108,0.00453,0.32,0.0134,2,0.242,0.562,0.0236,23.3,0.958,0.98,0.939,48.4,47.5,94.9,2280
2019-04-21,2018,7,29,111,564.49,0.34,5,Dry,40,10,8,5,62,125,0.22,439.5,0.78,439.5,0,0,0,0,-5,5,40,10,8,0,67,497,990,966.1,23.9,0.211,0.106,0.00446,0.318,0.0133,2,0.239,0.557,0.0233,23.3,0.958,0.98,0.938,48.1,47.1,94.2,2260
2019-04-22,2018,7,30,112,564.22,0.34,5,Dry,40,10,8,5,62,125,0.22,439.2,0.78,439.2,0,0,0,0,-5,5,40,10,8,0,67,497,990,966.1,23.9,0.211,0.106,0.00446,0.317,0.0133,2,0.239,0.556,0.0233,23.3,0.957,0.98,0.938,48.1,47.1,94.2,2260
2019-04-23,2018,7,30,113,562.3,0.34,5,Dry,40,10,8,5,62,125,0.22,437.3,0.78,437.3,0,0,0,0,-5,5,40,10,8,0,67,495,990,966.1,23.9,0.21,0.105,0.00442,0.316,0.0132,2,0.238,0.553,0.0232,23.3,0.957,0.98,0.938,47.9,46.9,93.8,2250
2019-04-24,2018,7,30,114,558.75,0.34,5,Dry,40,10,8,5,62,125,0.22,433.8,0.78,433.8,0,0,0,0,-5,5,40,10,8,0,67,492,990,966.1,23.9,0.209,0.104,0.00434,0.313,0.0131,2,0.235,0.548,0.0229,23.3,0.957,0.98,0.938,47.5,46.6,93.1,2230
2019-04-25,2018,7,30,115,553.55,0.34,5,Dry,40,10,8,5,62,125,0.23,428.6,0.77,428.6,0,0,0,0,-5,5,40,10,8,0,67,487,990,966.1,23.9,0.207,0.101,0.00424,0.309,0.0129,2,0.232,0.54,0.0226,23.4,0.957,0.98,0.938,47,46,92.1,2210
2019-04-26,2018,7,30,116,548.9,0.35,5,Dry,40,10,8,5,62,125,0.23,423.9,0.77,423.9,0,0,0,0,-5,5,40,10,8,0,67,482,990,966.1,23.9,0.206,0.0991,0.00414,0.305,0.0127,2,0.229,0.533,0.0223,23.4,0.956,0.98,0.937,46.5,45.6,91.2,2190
2019-04-27,2018,7,30,117,544.25,0.35,5,Dry,40,10,8,5,62,125,0.23,419.3,0.77,419.3,0,0,0,0,-5,5,40,10,8,0,67,477,990,966,24,0.204,0.0969,0.00405,0.301,0.0126,2,0.225,0.526,0.022,23.4,0.956,0.98,0.937,46,45.1,90.3,2170
2019-04-28,2018,7,30,118,539.61,0.35,5,Dry,40,10,8,5,62,125,0.23,414.6,0.77,414.6,0,0,0,0,-5,5,40,10,8,0,67,473,990,966,24,0.202,0.0947,0.00395,0.297,0.0124,2,0.222,0.519,0.0217,23.5,0.956,0.98,0.937,45.6,44.7,89.3,2140
2019-04-29,2018,7,31,119,534.96,0.36,5,Dry,40,10,8,5,62,125,0.23,410,0.77,410,0,0,0,0,-5,5,40,10,8,0,67,468,990,966,24,0.201,0.0925,0.00386,0.293,0.0122,2,0.219,0.512,0.0214,23.5,0.956,0.98,0.936,45.1,44.2,88.4,2120
2019-04-30,2018,7,31,120,531.4,0.36,5,Dry,40,10,8,5,62,125,0.23,406.4,0.77,406.4,0,0,0,0,-5,5,40,10,8,0,67,464,990,966,24,0.199,0.0908,0.00378,0.29,0.0121,2,0.217,0.507,0.0211,23.5,0.955,0.98,0.936,44.7,43.8,87.7,2100
2019-05-01,2018,8,31,121,527.3,0.36,5,Dry,42,9,8,6,82,147,0.28,380.3,0.72,380.3,0,0,0,0,-6,6,42,9,8,0,88,439,990,966,24,0.191,0.0785,0.00327,0.269,0.0112,2,0.199,0.468,0.0195,23.6,0.952,0.98,0.933,41.8,41,82,1970
2019-05-02,2018,8,31,122,523.2,0.36,5,Dry,42,9,8,6,82,147,0.28,376.2,0.72,376.2,0,0,0,0,-6,6,42,9,8,0,88,435,990,966,24,0.189,0.0766,0.00318,0.266,0.011,2,0.196,0.462,0.0192,23.6,0.952,0.979,0.932,41.4,40.5,81.1,1950
2019-05-03,2018,8,31,123,519.1,0.37,5,Dry,42,9,8,6,82,147,0.28,372.1,0.72,372.1,0,0,0,0,-6,6,42,9,8,0,88,431,990,965.9,24.1,0.188,0.0746,0.0031,0.262,0.0109,2,0.194,0.456,0.0189,23.6,0.951,0.978,0.931,41,40.1,80.2,1920
2019-05-04,2018,8,31,124,515.54,0.37,5,Dry,42,9,8,6,82,147,0.28,368.5,0.71,368.5,0,0,0,0,-6,6,42,9,8,0,88,428,990,965.9,24.1,0.186,0.073,0.00303,0.259,0.0108,2,0.191,0.451,0.0187,23.6,0.951,0.977,0.929,40.6,39.7,79.4,1900
2019-05-05,2018,8,31,125,513.08,0.37,5,Dry,42,9,8,6,82,147,0.29,366.1,0.71,366.1,0,0,0,0,-6,6,42,9,8,0,88,425,990,965.9,24.1,0.186,0.0718,0.00298,0.257,0.0107,2,0.19,0.447,0.0186,23.6,0.951,0.977,0.929,40.3,39.4,78.8,1890
2019-05-06,2018,8,32,126,510.07,0.37,5,Dry,42,9,8,6,82,147,0.29,363.1,0.71,363.1,0,0,0,0,-6,6,42,9,8,0,88,422,990,965.9,24.1,0.184,0.0704,0.00292,0.255,0.0106,2,0.188,0.442,0.0184,23.7,0.95,0.976,0.927,40,39.1,78.1,1880
2019-05-07,2018,8,32,127,507.07,0.37,5,Dry,42,9,8,6,82,147,0.29,360.1,0.71,360.1,0,0,0,0,-6,6,42,9,8,0,88,419,990,965.9,24.1,0.183,0.069,0.00286,0.252,0.0105,2,0.186,0.438,0.0182,23.7,0.95,0.975,0.926,39.7,38.7,77.5,1860
2019-05-08,2018,8,32,128,502.97,0.38,5,Dry,42,9,8,6,82,147,0.29,356,0.71,356,0,0,0,0,-6,6,42,9,8,0,88,415,990,965.9,24.1,0.182,0.067,0.00278,0.249,0.0103,2,0.183,0.432,0.0179,23.7,0.949,0.974,0.925,39.3,38.3,76.6,1840
2019-05-09,2018,8,32,129,499.41,0.38,5,Dry,42,9,8,6,82,147,0.29,352.4,0.71,352.4,0,0,0,0,-6,6,42,9,8,0,88,411,990,965.8,24.2,0.181,0.0653,0.00271,0.246,0.0102,2,0.18,0.426,0.0177,23.7,0.949,0.974,0.924,38.9,37.9,75.8,1820
2019-05-10,2018,8,32,130,495.31,0.38,5,Dry,42,9,8,6,82,147,0.3,348.3,0.7,348.3,0,0,0,0,-6,6,42,9,8,0,88,407,990,965.8,24.2,0.179,0.0634,0.00262,0.243,0.01,2,0.178,0.42,0.0174,23.8,0.948,0.973,0.922,38.5,37.4,74.8,1800
2019-05-11,2018,8,32,131,490.11,0.39,5,Dry,42,9,8,6,82,147,0.3,343.1,0.7,343.1,0,0,0,0,-6,6,42,9,8,0,88,402,990,965.8,24.2,0.177,0.0609,0.00252,0.238,0.00985,2,0.174,0.412,0.017,23.8,0.947,0.972,0.92,37.9,36.8,73.7,1770
2019-05-12,2018,8,32,132,485.47,0.39,5,Dry,42,9,8,6,82,147,0.3,338.5,0.7,338.5,0,0,0,0,-6,6,42,9,8,0,88,397,990,965.8,24.2,0.176,0.0588,0.00243,0.235,0.00969,2,0.171,0.406,0.0167,23.8,0.947,0.97,0.919,37.4,36.3,72.6,1740
2019-05-13,2018,8,33,133,480.27,0.39,5,Dry,42,9,8,6,82,147,0.31,333.3,0.69,333.3,0,0,0,0,-6,6,42,9,8,0,88,392,990,965.8,24.2,0.174,0.0563,0.00232,0.23,0.0095,2,0.167,0.398,0.0164,23.8,0.946,0.97,0.918,36.9,35.7,71.5,1720
2019-05-14,2018,8,33,134,473.98,0.4,5,Dry,42,9,8,6,82,147,0.31,327,0.69,327,0,0,0,0,-6,6,42,9,8,0,88,386,990,965.7,24.3,0.172,0.0533,0.0022,0.225,0.00928,2,0.163,0.388,0.016,23.9,0.945,0.97,0.917,36.2,35.1,70.2,1680
2019-05-15,2018,8,33,135,468.24,0.4,5,Dry,42,9,8,6,82,147,0.31,321.2,0.69,321.2,0,0,0,0,-6,6,42,9,8,0,88,380,990,965.7,24.3,0.17,0.0506,0.00208,0.22,0.00907,2,0.159,0.38,0.0156,23.9,0.944,0.97,0.916,35.6,34.5,69,1660
2019-05-16,2018,8,33,136,462.5,0.4,5,Dry,42,9,8,6,82,147,0.32,315.5,0.68,315.5,0,0,0,0,-6,6,42,9,8,0,88,375,990,965.7,24.3,0.168,0.0479,0.00197,0.216,0.00887,2,0.155,0.371,0.0153,23.9,0.943,0.97,0.915,34.9,33.9,67.8,1630
2019-05-17,2018,8,33,137,456.75,0.41,5,Dry,42,9,8,6,82,147,0.32,309.8,0.68,309.8,0,0,0,0,-6,6,42,9,8,0,88,369,990,965.7,24.3,0.166,0.0452,0.00186,0.211,0.00866,2,0.152,0.362,0.0149,24,0.942,0.97,0.914,34.3,33.3,66.6,1600
2019-05-18,2018,8,33,138,450.47,0.41,5,Dry,42,9,8,6,82,147,0.33,303.5,0.67,303.5,0,0,0,0,-6,6,42,9,8,0,88,362,990,965.6,24.4,0.163,0.0422,0.00173,0.206,0.00844,2,0.147,0.353,0.0145,24,0.941,0.97,0.913,33.6,32.6,65.3,1570
2019-05-19,2018,8,33,139,444.18,0.42,5,Dry,42,9,8,6,82,147,0.33,297.2,0.67,297.2,0,0,0,0,-6,6,42,9,8,0,88,356,990,965.6,24.4,0.161,0.0393,0.00161,0.201,0.00822,2,0.143,0.344,0.0141,24.1,0.94,0.97,0.912,33,32,63.9,1530
2019-05-20,2018,8,34,140,437.89,0.42,5,Dry,42,9,8,6,82,147,0.34,290.9,0.66,290.9,0,0,0,0,-6,6,42,9,8,0,88,350,990,965.6,24.4,0.159,0.0363,0.00149,0.195,0.008,2,0.139,0.334,0.0137,24.1,0.939,0.97,0.911,32.3,31.3,62.6,1500
2019-05-21,2018,8,34,141,431.6,0.43,5,Dry,42,9,8,6,82,147,0.34,284.6,0.66,284.6,0,0,0,0,-6,6,42,9,8,0,88,344,990,965.5,24.5,0.157,0.0333,0.00136,0.19,0.00777,2,0.135,0.325,0.0133,24.1,0.937,0.97,0.909,31.6,30.6,61.2,1470
2019-05-22,2018,8,34,142,425.31,0.43,5,Dry,42,9,8,6,82,147,0.35,278.3,0.65,278.3,0,0,0,0,-6,6,42,9,8,0,88,337,990,965.5,24.5,0.155,0.0304,0.00124,0.185,0.00755,2,0.13,0.315,0.0129,24.2,0.936,0.97,0.908,30.9,29.9,59.9,1440
2019-05-23,2018,8,34,143,419.02,0.44,5,Dry,42,9,8,6,82,147,0.35,272,0.65,272,0,0,0,0,-6,6,42,9,8,0,88,331,990,965.5,24.5,0.152,0.0274,0.00112,0.18,0.00733,2,0.126,0.306,0.0125,24.2,0.935,0.97,0.907,30.2,29.3,58.5,1410
2019-05-24,2018,8,34,144,412.73,0.44,5,Dry,42,9,8,6,82,147,0.36,265.7,0.64,265.7,0,0,0,0,-6,6,42,9,8,0,88,325,990,965.5,24.5,0.15,0.0244,0.000995,0.175,0.00711,2,0.122,0.296,0.0121,24.2,0.933,0.97,0.905,29.5,28.6,57.2,1370
2019-05-25,2018,8,34,145,406.44,0.45,5,Dry,42,9,8,6,82,147,0.36,259.4,0.64,259.4,0,0,0,0,-6,6,42,9,8,0,88,318,990,965.4,24.6,0.148,0.0215,0.000873,0.169,0.00689,2,0.118,0.287,0.0117,24.3,0.932,0.97,0.904,28.8,27.9,55.8,1340
2019-05-26,2018,8,34,146,400.15,0.45,5,Dry,42,9,8,6,82,147,0.37,253.2,0.63,253.2,0,0,0,0,-6,6,42,9,8,0,88,312,990,965.4,24.6,0.146,0.0185,0.000752,0.164,0.00667,2,0.113,0.278,0.0113,24.3,0.93,0.97,0.903,28.1,27.2,54.5,1310
2019-05-27,2018,8,35,147,394.41,0.46,5,Dry,42,9,8,6,82,147,0.37,247.4,0.63,247.4,0,0,0,0,-6,6,42,9,8,0,88,306,990,965.4,24.6,0.144,0.0168,0.000681,0.16,0.00652,2,0.11,0.27,0.011,24.4,0.929,0.97,0.901,27.4,26.6,53.3,1280
2019-05-28,2018,8,35,148,388.67,0.46,5,Dry,42,9,8,6,82,147,0.38,241.7,0.62,241.7,0,0,0,0,-6,6,42,9,8,0,88,301,990,965.3,24.7,0.142,0.0163,0.000661,0.158,0.00641,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.8,26,52,1250
2019-05-29,2018,8,35,149,382.93,0.47,5,Dry,42,9,8,6,82,147,0.38,235.9,0.62,235.9,0,0,0,0,-6,6,42,9,8,0,88,295,990,965.3,24.7,0.14,0.0158,0.00064,0.155,0.0063,2,0.102,0.257,0.0104,24.4,0.925,0.97,0.897,26.1,25.4,50.7,1220
2019-05-30,2018,8,35,150,377.18,0.47,5,Dry,42,9,8,6,82,147,0.39,230.2,0.61,230.2,0,0,0,0,-6,6,42,9,8,0,88,289,990,965.3,24.7,0.138,0.0153,0.00062,0.153,0.00619,1,0.253,0.406,0.0164,24.3,0.958,0.98,0.939,52.6,48.2,48.2,1160
2019-05-31,2018,8,35,151,372.54,0.48,5,Dry,42,9,8,6,82,147,0.4,225.5,0.6,225.5,0,0,0,0,-6,6,42,9,8,0,88,285,990,965.3,24.7,0.136,0.0149,0.000603,0.151,0.0061,1,0.247,0.398,0.0161,24.3,0.959,0.98,0.94,51.6,48.2,48.2,1160
2019-06-01,2018,9,35,152,367.34,0.48,5,Dry,39,9,7,5,59,119,0.32,248.3,0.68,248.3,0,0,0,0,-5,5,39,9,7,0,64,303,990,965.2,24.8,0.143,0.0169,0.000681,0.159,0.00644,2,0.11,0.27,0.0109,24.5,0.929,0.97,0.901,27.7,26.9,53.8,1290
2019-06-02,2018,9,35,153,362.15,0.49,5,Dry,39,9,7,5,59,119,0.33,243.2,0.67,243.2,0,0,0,0,-5,5,39,9,7,0,64,298,990,965.2,24.8,0.141,0.0164,0.000662,0.157,0.00634,2,0.107,0.264,0.0106,24.5,0.927,0.97,0.899,27.1,26.3,52.6,1260
2019-06-03,2018,9,36,154,356.95,0.49,5,Dry,39,9,7,5,59,119,0.33,237.9,0.67,237.9,0,0,0,0,-5,5,39,9,7,0,64,293,990,965.2,24.8,0.139,0.016,0.000644,0.155,0.00624,2,0.103,0.258,0.0104,24.6,0.926,0.97,0.898,26.5,25.7,51.5,1230
2019-06-04,2018,9,36,155,351.75,0.5,5,Dry,39,9,7,5,59,119,0.34,232.8,0.66,232.8,0,0,0,0,-5,5,39,9,7,0,64,288,990,965.2,24.8,0.137,0.0155,0.000625,0.153,0.00614,2,0.0996,0.252,0.0102,24.6,0.924,0.97,0.896,25.9,25.2,50.3,1210
2019-06-05,2018,9,36,156,346.56,0.51,5,Dry,39,9,7,5,59,119,0.34,227.6,0.66,227.6,0,0,0,0,-5,5,39,9,7,0,64,283,990,965.1,24.9,0.135,0.0151,0.000607,0.15,0.00605,1,0.25,0.4,0.0161,24.5,0.959,0.98,0.939,52.3,48.2,48.2,1160
2019-06-06,2018,9,36,157,341.91,0.51,5,Dry,39,9,7,5,59,119,0.35,222.9,0.65,222.9,0,0,0,0,-5,5,39,9,7,0,64,278,990,965.1,24.9,0.134,0.0147,0.00059,0.148,0.00596,1,0.243,0.392,0.0157,24.5,0.959,0.98,0.939,51.3,48.2,48.2,1160
2019-06-07,2018,9,36,158,337.26,0.52,5,Dry,39,9,7,5,59,119,0.35,218.3,0.65,218.3,0,0,0,0,-5,5,39,9,7,0,64,273,990,965.1,24.9,0.132,0.0143,0.000574,0.146,0.00587,1,0.237,0.383,0.0154,24.5,0.958,0.98,0.939,50.3,48.2,48.2,1160
2019-06-08,2018,9,36,159,332.61,0.52,5,Dry,39,9,7,5,59,119,0.36,213.6,0.64,213.6,0,0,0,0,-5,5,39,9,7,0,64,269,990,965.1,24.9,0.13,0.0139,0.000558,0.144,0.00578,1,0.231,0.375,0.015,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2019-06-09,2018,9,36,160,329.06,0.53,5,Dry,39,9,7,5,59,119,0.36,210.1,0.64,210.1,0,0,0,0,-5,5,39,9,7,0,64,265,990,965,25,0.129,0.0136,0.000545,0.143,0.00572,1,0.226,0.369,0.0148,24.6,0.957,0.98,0.937,48.4,47.5,47.5,1140
2019-06-10,2018,9,37,161,324.96,0.53,5,Dry,39,9,7,5,59,119,0.37,206,0.63,206,0,0,0,0,-5,5,39,9,7,0,64,261,990,965,25,0.128,0.0133,0.000531,0.141,0.00564,1,0.221,0.361,0.0145,24.6,0.956,0.98,0.937,47.5,46.6,46.6,1120
2019-06-11,2018,9,37,162,320.86,0.53,5,Dry,39,9,7,5,59,119,0.37,201.9,0.63,201.9,0,0,0,0,-5,5,39,9,7,0,64,257,990,965,25,0.126,0.0129,0.000516,0.139,0.00556,1,0.215,0.354,0.0142,24.6,0.955,0.98,0.936,46.6,45.7,45.7,1100
2019-06-12,2018,9,37,163,316.75,0.54,5,Dry,39,9,7,5,59,119,0.38,197.8,0.62,197.8,0,0,0,0,-5,5,39,9,7,0,64,253,990,965,25,0.125,0.0126,0.000502,0.137,0.00549,1,0.209,0.347,0.0139,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2019-06-13,2018,9,37,164,312.65,0.54,5,Dry,39,9,7,5,59,119,0.38,193.7,0.62,193.7,0,0,0,0,-5,5,39,9,7,0,64,249,990,965,25,0.123,0.0122,0.000488,0.135,0.00541,1,0.204,0.339,0.0136,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
2019-06-14,2018,9,37,165,308.55,0.55,5,Dry,39,9,7,5,59,119,0.39,189.6,0.61,189.6,0,0,0,0,-5,5,39,9,7,0,64,245,990,964.9,25.1,0.122,0.0119,0.000473,0.134,0.00534,1,0.198,0.332,0.0133,24.7,0.952,0.98,0.933,43.7,42.9,42.9,1030
2019-06-15,2018,9,37,166,304.45,0.56,5,Dry,39,9,7,5,59,119,0.39,185.4,0.61,185.4,0,0,0,0,-5,5,39,9,7,0,64,240,990,964.9,25.1,0.12,0.0115,0.000459,0.132,0.00526,1,0.193,0.325,0.013,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
2019-06-16,2018,9,37,167,300.9,0.56,5,Dry,39,9,7,5,59,119,0.4,181.9,0.6,181.9,0,0,0,0,-5,5,39,9,7,0,64,237,990,964.9,25.1,0.119,0.0112,0.000447,0.13,0.00519,1,0.188,0.318,0.0127,24.8,0.949,0.98,0.93,42,41.1,41.1,987
2019-06-17,2018,9,38,168,297.34,0.56,5,Dry,39,9,7,5,59,119,0.4,178.3,0.6,178.3,0,0,0,0,-5,5,39,9,7,0,64,233,990,964.9,25.1,0.118,0.0109,0.000434,0.129,0.00513,1,0.183,0.312,0.0124,24.8,0.948,0.978,0.928,41.1,40.2,40.2,966
2019-06-18,2018,9,38,169,293.79,0.57,5,Dry,39,9,7,5,59,119,0.41,174.8,0.59,174.8,0,0,0,0,-5,5,39,9,7,0,64,230,990,964.9,25.1,0.117,0.0106,0.000422,0.127,0.00506,1,0.178,0.306,0.0122,24.8,0.947,0.977,0.925,40.3,39.3,39.3,944
2019-06-19,2018,9,38,170,290.23,0.57,5,Dry,39,9,7,5,59,119,0.41,171.2,0.59,171.2,0,0,0,0,-5,5,39,9,7,0,64,226,990,964.9,25.1,0.115,0.0103,0.00041,0.126,0.005,1,0.174,0.299,0.0119,24.8,0.946,0.975,0.922,39.5,38.5,38.5,923
2019-06-20,2018,9,38,171,286.68,0.58,5,Dry,39,9,7,5,59,119,0.41,167.7,0.58,167.7,0,0,0,0,-5,5,39,9,7,0,64,223,990,964.8,25.2,0.114,0.01,0.000398,0.124,0.00493,1,0.169,0.293,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,902
2019-06-21,2018,9,38,172,284.22,0.58,5,Dry,39,9,7,5,59,119,0.42,165.2,0.58,165.2,0,0,0,0,-5,5,39,9,7,0,64,220,990,964.8,25.2,0.113,0.00979,0.000389,0.123,0.00489,1,0.166,0.289,0.0115,24.9,0.944,0.972,0.917,38,37,37,887
2019-06-22,2018,9,38,173,281.21,0.59,5,Dry,39,9,7,5,59,119,0.42,162.2,0.58,162.2,0,0,0,0,-5,5,39,9,7,0,64,217,990,964.8,25.2,0.112,0.00954,0.000379,0.122,0.00484,1,0.161,0.283,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,870
2019-06-23,2018,9,38,174,278.2,0.59,5,Dry,39,9,7,5,59,119,0.43,159.2,0.57,159.2,0,0,0,0,-5,5,39,9,7,0,64,214,990,964.8,25.2,0.111,0.00928,0.000369,0.12,0.00478,1,0.157,0.278,0.011,24.9,0.942,0.97,0.914,36.6,35.5,35.5,853
2019-06-24,2018,9,39,175,275.19,0.6,5,Dry,39,9,7,5,59,119,0.43,156.2,0.57,156.2,0,0,0,0,-5,5,39,9,7,0,64,211,990,964.8,25.2,0.11,0.00903,0.000358,0.119,0.00473,1,0.153,0.272,0.0108,24.9,0.941,0.97,0.913,35.9,34.9,34.9,837
2019-06-25,2018,9,39,176,272.18,0.6,5,Dry,39,9,7,5,59,119,0.44,153.2,0.56,153.2,0,0,0,0,-5,5,39,9,7,0,64,208,990,964.8,25.2,0.109,0.00877,0.000348,0.118,0.00467,1,0.149,0.267,0.0106,24.9,0.94,0.97,0.912,35.2,34.2,34.2,820
2019-06-26,2018,9,39,177,269.18,0.61,5,Dry,39,9,7,5,59,119,0.44,150.2,0.56,150.2,0,0,0,0,-5,5,39,9,7,0,64,205,990,964.8,25.2,0.108,0.00852,0.000338,0.116,0.00462,1,0.145,0.262,0.0104,25,0.939,0.97,0.911,34.5,33.5,33.5,804
2019-06-27,2018,9,39,178,266.17,0.61,5,Dry,39,9,7,5,59,119,0.45,147.2,0.55,147.2,0,0,0,0,-5,5,39,9,7,0,64,202,990,964.8,25.2,0.107,0.00826,0.000327,0.115,0.00456,1,0.141,0.256,0.0102,25,0.938,0.97,0.91,33.8,32.8,32.8,787
2019-06-28,2018,9,39,179,263.16,0.62,5,Dry,39,9,7,5,59,119,0.45,144.2,0.55,144.2,0,0,0,0,-5,5,39,9,7,0,64,199,990,964.8,25.2,0.106,0.008,0.000317,0.114,0.00451,1,0.137,0.251,0.00994,25,0.937,0.97,0.909,33.1,32.1,32.1,771
2019-06-29,2018,9,39,180,260.15,0.62,5,Dry,39,9,7,5,59,119,0.46,141.2,0.54,141.2,0,0,0,0,-5,5,39,9,7,0,64,196,990,964.7,25.3,0.105,0.00775,0.000307,0.113,0.00445,1,0.133,0.246,0.00972,25,0.936,0.97,0.907,32.4,31.4,31.4,754
2019-06-30,2018,9,39,181,257.15,0.63,5,Dry,39,9,7,5,59,119,0.46,138.2,0.54,138.2,0,0,0,0,-5,5,39,9,7,0,64,193,990,964.7,25.3,0.104,0.00749,0.000296,0.111,0.0044,1,0.129,0.24,0.0095,25,0.934,0.97,0.906,31.7,30.7,30.7,738
2019-07-01,2018,10,40,182,254.68,0.63,5,Dry,37,8,6,4,53,108,0.42,146.7,0.58,146.7,0,0,0,0,-4,4,37,8,6,0,57,198,990,964.7,25.3,0.105,0.00822,0.000325,0.114,0.00449,1,0.141,0.254,0.01,25,0.938,0.97,0.91,33.8,32.7,32.7,786
2019-07-02,2018,10,40,183,251.68,0.64,5,Dry,37,8,6,4,53,108,0.43,143.7,0.57,143.7,0,0,0,0,-4,4,37,8,6,0,57,195,990,964.7,25.3,0.104,0.00796,0.000315,0.112,0.00444,1,0.136,0.249,0.00983,25,0.937,0.97,0.908,33,32.1,32.1,769
2019-07-03,2018,10,40,184,248.67,0.65,5,Dry,37,8,6,4,53,108,0.43,140.7,0.57,140.7,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.00771,0.000305,0.111,0.00438,1,0.132,0.243,0.00961,25.1,0.935,0.97,0.907,32.3,31.4,31.4,753
2019-07-04,2018,10,40,185,245.66,0.65,5,Dry,37,8,6,4,53,108,0.44,137.7,0.56,137.7,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.00745,0.000294,0.11,0.00433,1,0.128,0.238,0.00939,25.1,0.934,0.97,0.906,31.6,30.7,30.7,736
2019-07-05,2018,10,40,186,242.65,0.66,5,Dry,37,8,6,4,53,108,0.45,134.7,0.56,134.7,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.0072,0.000284,0.108,0.00427,1,0.124,0.233,0.00917,25.1,0.933,0.97,0.905,30.9,30,30,720
2019-07-06,2018,10,40,187,240.19,0.66,5,Dry,37,8,6,4,53,108,0.45,132.2,0.55,132.2,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.00699,0.000275,0.107,0.00423,1,0.121,0.228,0.009,25.1,0.932,0.97,0.904,30.4,29.4,29.4,707
2019-07-07,2018,10,40,188,237.73,0.67,5,Dry,37,8,6,4,53,108,0.45,129.7,0.55,129.7,0,0,0,0,-4,4,37,8,6,0,57,181,990,964.6,25.4,0.0993,0.00678,0.000267,0.106,0.00418,1,0.118,0.224,0.00882,25.1,0.931,0.97,0.903,29.8,28.9,28.9,693
2019-07-08,2018,10,41,189,235.27,0.67,5,Dry,37,8,6,4,53,108,0.46,127.3,0.54,127.3,0,0,0,0,-4,4,37,8,6,0,57,178,990,964.6,25.4,0.0984,0.00657,0.000259,0.105,0.00414,1,0.114,0.219,0.00864,25.2,0.93,0.97,0.902,29.2,28.3,28.3,680
2019-07-09,2018,10,41,190,232.81,0.68,5,Dry,37,8,6,4,53,108,0.46,124.8,0.54,124.8,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0976,0.00636,0.00025,0.104,0.00409,1,0.111,0.215,0.00846,25.2,0.929,0.97,0.901,28.6,27.8,27.8,666
2019-07-10,2018,10,41,191,230.35,0.69,5,Dry,37,8,6,4,53,108,0.47,122.3,0.53,122.3,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0967,0.00615,0.000242,0.103,0.00405,1,0.108,0.211,0.00828,25.2,0.927,0.97,0.899,28,27.2,27.2,653
2019-07-11,2018,10,41,192,227.89,0.69,5,Dry,37,8,6,4,53,108,0.47,119.9,0.53,119.9,0,0,0,0,-4,4,37,8,6,0,57,171,990,964.6,25.4,0.0958,0.00594,0.000234,0.102,0.004,1,0.104,0.206,0.00811,25.2,0.925,0.97,0.897,27.4,26.6,26.6,639
2019-07-12,2018,10,41,193,225.43,0.7,5,Dry,37,8,6,4,53,108,0.48,117.4,0.52,117.4,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.6,25.4,0.095,0.00573,0.000225,0.101,0.00396,1,0.101,0.202,0.00793,25.2,0.924,0.97,0.896,26.8,26,26,625
2019-07-13,2018,10,41,194,224.06,0.7,5,Dry,37,8,6,4,53,108,0.48,116.1,0.52,116.1,0,0,0,0,-4,4,37,8,6,0,57,167,990,964.5,25.5,0.0945,0.00562,0.000221,0.1,0.00393,1,0.0992,0.199,0.00783,25.3,0.923,0.97,0.895,26.5,25.7,25.7,617
2019-07-14,2018,10,41,195,222.15,0.71,5,Dry,37,8,6,4,53,108,0.49,114.2,0.51,114.2,0,0,0,0,-4,4,37,8,6,0,57,165,990,964.5,25.5,0.0938,0.00545,0.000214,0.0993,0.0039,1,0.0966,0.196,0.00769,25.3,0.921,0.97,0.894,26.1,25.3,25.3,607
2019-07-15,2018,10,42,196,220.23,0.71,5,Dry,37,8,6,4,53,108,0.49,112.2,0.51,112.2,0,0,0,0,-4,4,37,8,6,0,57,163,990,964.5,25.5,0.0931,0.00529,0.000208,0.0984,0.00386,1,0.094,0.192,0.00755,25.3,0.92,0.97,0.892,25.6,24.8,24.8,596
2019-07-16,2018,10,42,197,218.32,0.72,5,Dry,37,8,6,4,53,108,0.49,110.3,0.51,110.3,0,0,0,0,-4,4,37,8,6,0,57,161,990,964.5,25.5,0.0925,0.00513,0.000201,0.0976,0.00383,1,0.0914,0.189,0.00742,25.3,0.918,0.97,0.891,25.1,24.4,24.4,585
2019-07-17,2018,10,42,198,216.4,0.72,5,Dry,37,8,6,4,53,108,0.5,108.4,0.5,108.4,0,0,0,0,-4,4,37,8,6,0,57,159,990,964.5,25.5,0.0918,0.00496,0.000195,0.0968,0.00379,1,0.0888,0.186,0.00728,25.3,0.917,0.97,0.889,24.7,23.9,23.9,575
2019-07-18,2018,10,42,199,214.49,0.73,5,Dry,37,8,6,4,53,108,0.5,106.5,0.5,106.5,0,0,0,0,-4,4,37,8,6,0,57,157,990,964.5,25.5,0.0911,0.0048,0.000188,0.0959,0.00376,1,0.0863,0.182,0.00714,25.3,0.916,0.97,0.888,24.2,23.5,23.5,564
2019-07-19,2018,10,42,200,212.57,0.74,5,Dry,37,8,6,4,53,108,0.51,104.6,0.49,104.6,0,0,0,0,-4,4,37,8,6,0,57,156,990,964.5,25.5,0.0904,0.00464,0.000182,0.0951,0.00372,1,0.0837,0.179,0.007,25.3,0.914,0.97,0.887,23.8,23,23,553
2019-07-20,2018,10,42,201,210.66,0.74,5,Dry,37,8,6,4,53,108,0.51,102.7,0.49,102.7,0,0,0,0,-4,4,37,8,6,0,57,154,990,964.5,25.5,0.0898,0.00448,0.000175,0.0942,0.00369,1,0.0811,0.175,0.00687,25.4,0.913,0.97,0.885,23.3,22.6,22.6,542
2019-07-21,2018,10,42,202,208.75,0.75,5,Dry,37,8,6,4,53,108,0.52,100.8,0.48,100.8,0,0,0,0,-4,4,37,8,6,0,57,152,990,964.5,25.5,0.0891,0.00431,0.000169,0.0934,0.00366,1,0.0785,0.172,0.00673,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2019-07-22,2018,10,43,203,206.83,0.76,5,Dry,37,8,6,4,53,108,0.52,98.83,0.48,98.83,0,0,0,0,-4,4,37,8,6,0,57,150,990,964.4,25.6,0.0884,0.00415,0.000162,0.0926,0.00362,1,0.0759,0.168,0.00659,25.4,0.912,0.968,0.883,22.4,21.7,21.7,522
2019-07-23,2018,10,43,204,204.92,0.76,5,Dry,37,8,6,4,53,108,0.53,96.92,0.47,96.92,0,0,0,0,-4,4,37,8,6,0,57,148,990,964.4,25.6,0.0877,0.00399,0.000156,0.0917,0.00359,1,0.0733,0.165,0.00646,25.4,0,0,0,0,0,0,0
2019-07-24,2018,10,43,205,203,0.77,5,Dry,37,8,6,4,53,108,0.53,95,0.47,95,0,0,0,0,-4,4,37,8,6,0,57,146,990,964.4,25.6,0.0871,0.00383,0.00015,0.0909,0.00355,1,0.0708,0.162,0.00632,25.4,0,0,0,0,0,0,0
2019-07-25,2018,10,43,206,201.09,0.77,5,Dry,37,8,6,4,53,108,0.54,93.09,0.46,93.09,0,0,0,0,-4,4,37,8,6,0,57,144,990,964.4,25.6,0.0864,0.00366,0.000143,0.09,0.00352,1,0.0682,0.158,0.00618,25.4,0,0,0,0,0,0,0
2019-07-26,2018,10,43,207,199.18,0.78,5,Dry,37,8,6,4,53,108,0.54,91.18,0.46,91.18,0,0,0,0,-4,4,37,8,6,0,57,142,990,964.4,25.6,0.0857,0.0035,0.000137,0.0892,0.00349,1,0.0656,0.155,0.00605,25.4,0,0,0,0,0,0,0
2019-07-27,2018,10,43,208,197.26,0.79,5,Dry,37,8,6,4,53,108,0.55,89.26,0.45,89.26,0,0,0,0,-4,4,37,8,6,0,57,140,990,964.4,25.6,0.085,0.00334,0.00013,0.0884,0.00345,1,0.063,0.151,0.00591,25.4,0,0,0,0,0,0,0
2019-07-28,2018,10,43,209,195.9,0.79,5,Dry,37,8,6,4,53,108,0.55,87.9,0.45,87.9,0,0,0,0,-4,4,37,8,6,0,57,139,990,964.4,25.6,0.0846,0.00322,0.000126,0.0878,0.00343,1,0.0612,0.149,0.00582,25.4,0,0,0,0,0,0,0
2019-07-29,2018,10,44,210,194.53,0.79,5,Dry,37,8,6,4,53,108,0.56,86.53,0.45,86.53,0,0,0,0,-4,4,37,8,6,0,57,138,990,964.4,25.6,0.0841,0.00311,0.000121,0.0872,0.00341,1,0.0593,0.146,0.00572,25.4,0,0,0,0,0,0,0
2019-07-30,2018,10,44,211,193.16,0.8,5,Dry,37,8,6,4,53,108,0.56,85.16,0.44,85.16,0,0,0,0,-4,4,37,8,6,0,57,136,990,964.4,25.6,0.0836,0.00299,0.000117,0.0866,0.00338,1,0.0575,0.144,0.00563,25.4,0,0,0,0,0,0,0
2019-07-31,2018,10,44,212,191.79,0.8,5,Dry,37,8,6,4,53,108,0.56,83.79,0.44,83.79,0,0,0,0,-4,4,37,8,6,0,57,135,990,964.4,25.6,0.0831,0.00287,0.000112,0.086,0.00336,1,0.0556,0.142,0.00553,25.4,0,0,0,0,0,0,0
2019-08-01,2018,11,44,213,190.43,0.81,5,Dry,34,7,5,3,44,93,0.49,97.43,0.51,97.43,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0862,0.00403,0.000158,0.0902,0.00353,1,0.074,0.164,0.00642,25.4,0,0,0,0,0,0,0
2019-08-02,2018,11,44,214,187.42,0.81,5,Dry,34,7,5,3,44,93,0.5,94.42,0.5,94.42,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0851,0.00378,0.000148,0.0889,0.00347,1,0.07,0.159,0.00621,25.4,0,0,0,0,0,0,0
2019-08-03,2018,11,44,215,184.96,0.82,5,Dry,34,7,5,3,44,93,0.5,91.96,0.5,91.96,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0842,0.00357,0.000139,0.0878,0.00343,1,0.0666,0.154,0.00604,25.4,0,0,0,0,0,0,0
2019-08-04,2018,11,44,216,182.5,0.83,5,Dry,34,7,5,3,44,93,0.51,89.5,0.49,89.5,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0834,0.00336,0.000131,0.0867,0.00339,1,0.0633,0.15,0.00587,25.4,0,0,0,0,0,0,0
2019-08-05,2018,11,45,217,180.04,0.84,5,Dry,34,7,5,3,44,93,0.52,87.04,0.48,87.04,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0825,0.00315,0.000123,0.0856,0.00335,1,0.06,0.146,0.0057,25.4,0,0,0,0,0,0,0
2019-08-06,2018,11,45,218,178.67,0.84,5,Dry,34,7,5,3,44,93,0.52,85.67,0.48,85.67,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.082,0.00303,0.000119,0.085,0.00333,1,0.0582,0.143,0.0056,25.4,0,0,0,0,0,0,0
2019-08-07,2018,11,45,219,176.75,0.85,5,Dry,34,7,5,3,44,93,0.53,83.75,0.47,83.75,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0813,0.00287,0.000112,0.0842,0.00329,1,0.0556,0.14,0.00547,25.4,0,0,0,0,0,0,0
2019-08-08,2018,11,45,220,174.84,0.85,5,Dry,34,7,5,3,44,93,0.53,81.84,0.47,81.84,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.5,25.5,0.0806,0.00271,0.000106,0.0834,0.00326,1,0.053,0.136,0.00534,25.4,0,0,0,0,0,0,0
2019-08-09,2018,11,45,221,172.93,0.86,5,Dry,34,7,5,3,44,93,0.54,79.93,0.46,79.93,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.08,0.00254,0.0000996,0.0825,0.00323,1,0.0504,0.133,0.0052,25.4,0,0,0,0,0,0,0
2019-08-10,2018,11,45,222,171.01,0.86,5,Dry,34,7,5,3,44,93,0.54,78.01,0.46,78.01,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0793,0.00238,0.0000932,0.0817,0.0032,1,0.0478,0.129,0.00507,25.4,0,0,0,0,0,0,0
2019-08-11,2018,11,45,223,169.1,0.87,5,Dry,34,7,5,3,44,93,0.55,76.1,0.45,76.1,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0786,0.00222,0.0000869,0.0808,0.00317,1,0.0452,0.126,0.00494,25.4,0,0,0,0,0,0,0
2019-08-12,2018,11,46,224,167.18,0.87,5,Dry,34,7,5,3,44,93,0.56,74.18,0.44,74.18,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.0779,0.00206,0.0000805,0.08,0.00313,1,0.0426,0.123,0.0048,25.4,0,0,0,0,0,0,0
2019-08-13,2018,11,46,225,165.27,0.88,5,Dry,34,7,5,3,44,93,0.56,72.27,0.44,72.27,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0773,0.00189,0.0000741,0.0792,0.0031,1,0.0401,0.119,0.00467,25.4,0,0,0,0,0,0,0
2019-08-14,2018,11,46,226,163.36,0.88,5,Dry,34,7,5,3,44,93,0.57,70.36,0.43,70.36,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0766,0.00173,0.0000678,0.0783,0.00307,1,0.0375,0.116,0.00454,25.4,0,0,0,0,0,0,0
2019-08-15,2018,11,46,227,161.44,0.89,5,Dry,34,7,5,3,44,93,0.58,68.44,0.42,68.44,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0759,0.00157,0.0000614,0.0775,0.00304,1,0.0349,0.112,0.0044,25.4,0,0,0,0,0,0,0
2019-08-16,2018,11,46,228,160.07,0.89,5,Dry,34,7,5,3,44,93,0.58,67.07,0.42,67.07,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0754,0.00145,0.0000569,0.0769,0.00301,1,0.033,0.11,0.00431,25.4,0,0,0,0,0,0,0
2019-08-17,2018,11,46,229,158.71,0.9,5,Dry,34,7,5,3,44,93,0.59,65.71,0.41,65.71,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.075,0.00134,0.0000523,0.0763,0.00299,1,0.0312,0.108,0.00421,25.4,0,0,0,0,0,0,0
2019-08-18,2018,11,46,230,157.34,0.9,5,Dry,34,7,5,3,44,93,0.59,64.34,0.41,64.34,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0745,0.00122,0.0000478,0.0757,0.00297,1,0.0294,0.105,0.00412,25.4,0,0,0,0,0,0,0
2019-08-19,2018,11,47,231,155.97,0.9,5,Dry,34,7,5,3,44,93,0.6,62.97,0.4,62.97,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.074,0.0011,0.0000432,0.0751,0.00294,1,0.0275,0.103,0.00402,25.4,0,0,0,0,0,0,0
2019-08-20,2018,11,47,232,154.61,0.9,5,Dry,34,7,5,3,44,93,0.6,61.61,0.4,61.61,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0735,0.000987,0.0000387,0.0745,0.00292,1,0.0257,0.1,0.00393,25.4,0,0,0,0,0,0,0
2019-08-21,2018,11,47,233,153.24,0.91,5,Dry,34,7,5,3,44,93,0.61,60.24,0.39,60.24,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.073,0.00087,0.0000341,0.0739,0.0029,1,0.0238,0.0977,0.00383,25.4,0,0,0,0,0,0,0
2019-08-22,2018,11,47,234,151.87,0.91,5,Dry,34,7,5,3,44,93,0.61,58.87,0.39,58.87,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0725,0.000754,0.0000296,0.0733,0.00287,1,0.022,0.0953,0.00374,25.4,0,0,0,0,0,0,0
2019-08-23,2018,11,47,235,150.5,0.91,5,Dry,34,7,5,3,44,93,0.62,57.5,0.38,57.5,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0721,0.000638,0.000025,0.0727,0.00285,1,0.0201,0.0928,0.00364,25.4,0,0,0,0,0,0,0
2019-08-24,2018,11,47,236,149.14,0.91,5,Dry,34,7,5,3,44,93,0.62,56.14,0.38,56.14,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0716,0.000522,0.0000205,0.0721,0.00283,1,0.0183,0.0904,0.00354,25.4,0,0,0,0,0,0,0
2019-08-25,2018,11,47,237,147.77,0.92,5,Dry,34,7,5,3,44,93,0.63,54.77,0.37,54.77,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0711,0.000405,0.0000159,0.0715,0.0028,1,0.0164,0.0879,0.00345,25.4,0,0,0,0,0,0,0
2019-08-26,2018,11,48,238,146.4,0.92,5,Dry,34,7,5,3,44,93,0.64,53.4,0.36,53.4,0,0,0,0,-3,3,34,7,5,0,47,99.4,990,964.5,25.5,0.0708,0.000289,0.0000113,0.0711,0.00279,1,0.0146,0.0857,0.00336,25.4,0,0,0,0,0,0,0
2019-08-27,2018,11,48,239,146.13,0.92,5,Dry,34,7,5,3,44,93,0.64,53.13,0.36,53.13,0,0,0,0,-3,3,34,7,5,0,47,99.1,990,964.5,25.5,0.0708,0.000266,0.0000104,0.0711,0.00279,1,0.0142,0.0853,0.00335,25.4,0,0,0,0,0,0,0
2019-08-28,2018,11,48,240,145.31,0.92,5,Dry,34,7,5,3,44,93,0.64,52.31,0.36,52.31,0,0,0,0,-3,3,34,7,5,0,47,98.3,990,964.5,25.5,0.0708,0.000196,0.0000077,0.071,0.00279,1,0.0131,0.0841,0.0033,25.4,0,0,0,0,0,0,0
2019-08-29,2018,11,48,241,143.4,0.92,5,Dry,34,7,5,3,44,93,0.65,50.4,0.35,50.4,0,0,0,0,-3,3,34,7,5,0,47,96.4,990,964.5,25.5,0.0708,0.000034,0.00000133,0.0709,0.00278,1,0.0105,0.0814,0.00319,25.4,0,0,0,0,0,0,0
2019-08-30,2018,11,48,242,143.12,0.92,5,Dry,34,7,5,3,44,93,0.65,50.12,0.35,50.12,0,0,0,0,-3,3,34,7,5,0,47,96.1,990,964.5,25.5,0.0708,0.0000102,4e-7,0.0708,0.00278,1,0.0102,0.081,0.00318,25.4,0,0,0,0,0,0,0
2019-08-31,2018,11,48,243,141.21,0.93,5,Dry,34,7,5,3,44,93,0.66,48.21,0.34,0,48,11,1,1,-2,37,45,8,6,1,81,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-01,2018,12,48,244,139.84,0.93,5,Dry,30,6,4,2,30,72,0.52,67.84,0.48,67.84,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0736,0.00152,0.0000595,0.0751,0.00295,1,0.0341,0.109,0.00428,25.4,0.901,0.96,0.865,15.2,14.6,14.6,351
2019-09-02,2018,12,49,245,138.47,0.93,5,Dry,30,6,4,2,30,72,0.52,66.47,0.48,66.47,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0731,0.0014,0.0000549,0.0745,0.00292,1,0.0322,0.107,0.00419,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
2019-09-03,2018,12,49,246,136.56,0.93,5,Dry,30,6,4,2,30,72,0.53,64.56,0.47,64.56,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0724,0.00124,0.0000485,0.0737,0.00289,1,0.0297,0.103,0.00405,25.4,0.883,0.96,0.848,14.2,13.6,13.6,327
2019-09-04,2018,12,49,247,134.65,0.94,5,Dry,30,6,4,2,30,72,0.54,62.65,0.47,62.65,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0718,0.00108,0.0000422,0.0728,0.00286,1,0.0271,0.0999,0.00392,25.4,0,0,0,0,0,0,0
2019-09-05,2018,12,49,248,132.73,0.94,5,Dry,30,6,4,2,30,72,0.54,60.73,0.46,60.73,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0711,0.000912,0.0000358,0.072,0.00282,1,0.0245,0.0965,0.00378,25.4,0,0,0,0,0,0,0
2019-09-06,2018,12,49,249,130.82,0.94,5,Dry,30,6,4,2,30,72,0.55,58.82,0.45,58.82,0,0,0,0,-2,2,30,6,4,0,32,98.8,990,964.5,25.5,0.0708,0.00075,0.0000294,0.0716,0.00281,1,0.0219,0.0935,0.00367,25.4,0,0,0,0,0,0,0
2019-09-07,2018,12,49,250,128.9,0.95,5,Dry,30,6,4,2,30,72,0.56,56.9,0.44,56.9,0,0,0,0,-2,2,30,6,4,0,32,96.9,990,964.5,25.5,0.0708,0.000586,0.000023,0.0714,0.0028,1,0.0193,0.0907,0.00356,25.4,0,0,0,0,0,0,0
2019-09-08,2018,12,49,251,126.99,0.95,5,Dry,30,6,4,2,30,72,0.57,54.99,0.43,54.99,0,0,0,0,-2,2,30,6,4,0,32,95,990,964.5,25.5,0.0708,0.000424,0.0000166,0.0712,0.00279,1,0.0167,0.088,0.00345,25.4,0,0,0,0,0,0,0
2019-09-09,2018,12,50,252,125.62,0.96,5,Dry,30,6,4,2,30,72,0.57,53.62,0.43,53.62,0,0,0,0,-2,2,30,6,4,0,32,93.6,990,964.5,25.5,0.0708,0.000308,0.0000121,0.0711,0.00279,1,0.0149,0.086,0.00337,25.4,0,0,0,0,0,0,0
2019-09-10,2018,12,50,253,124.25,0.96,5,Dry,30,6,4,2,30,72,0.58,52.25,0.42,52.25,0,0,0,0,-2,2,30,6,4,0,32,92.3,990,964.5,25.5,0.0708,0.000191,0.0000075,0.071,0.00278,1,0.013,0.0841,0.0033,25.4,0,0,0,0,0,0,0
2019-09-11,2018,12,50,254,122.89,0.96,5,Dry,30,6,4,2,30,72,0.59,50.89,0.41,50.89,0,0,0,0,-2,2,30,6,4,0,32,90.9,990,964.5,25.5,0.0708,0.0000757,0.00000297,0.0709,0.00278,1,0.0112,0.0821,0.00322,25.4,0,0,0,0,0,0,0
2019-09-12,2018,12,50,255,121.52,0.96,5,Dry,30,6,4,2,30,72,0.59,49.52,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-13,2018,12,50,256,120.15,0.96,5,Dry,30,6,4,2,30,72,0.6,48.15,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-14,2018,12,50,257,118.79,0.97,5,Dry,30,6,4,2,30,72,0.61,46.79,0.39,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
