date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-09-15,2018,12,50,258,117.42,0.97,5,Dry,30,6,4,2,30,72,0.61,45.42,0.39,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-16,2018,12,51,259,116.05,0.97,5,Dry,30,6,4,2,30,72,0.62,44.05,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-17,2018,12,51,260,114.68,0.97,5,Dry,30,6,4,2,30,72,0.63,42.68,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-18,2018,12,51,261,114.41,0.97,5,Dry,30,6,4,2,30,72,0.63,42.41,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-19,2018,12,51,262,113.59,0.97,5,Dry,30,6,4,2,30,72,0.63,41.59,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-20,2018,12,51,263,112.77,0.97,5,Dry,30,6,4,2,30,72,0.64,40.77,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-21,2018,12,51,264,111.95,0.97,5,Dry,30,6,4,2,30,72,0.64,39.95,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-22,2018,12,51,265,111.13,0.97,5,Dry,30,6,4,2,30,72,0.65,39.13,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-23,2018,12,52,266,110.31,0.97,5,Dry,30,6,4,2,30,72,0.65,38.31,0.35,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-24,2018,12,52,267,109.49,0.97,5,Dry,30,6,4,2,30,72,0.66,37.49,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-25,2018,12,52,268,108.67,0.97,5,Dry,30,6,4,2,30,72,0.66,36.67,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-26,2018,12,52,269,107.85,0.97,5,Dry,30,6,4,2,30,72,0.67,35.85,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-27,2018,12,52,270,107.03,0.98,5,Dry,30,6,4,2,30,72,0.67,35.03,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-28,2018,12,52,271,106.21,0.98,5,Dry,30,6,4,2,30,72,0.68,34.21,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-29,2018,12,52,272,105.39,0.98,5,Dry,30,6,4,2,30,72,0.68,33.39,0.32,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-30,2018,12,53,273,104.57,0.98,5,Dry,30,6,4,2,30,72,0.69,32.57,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-01,2019,1,1,274,102.65,0.98,5,Dry,24,4,2,2,20,52,0.51,50.65,0.49,50.65,0,0,0,0,-2,2,24,4,2,0,22,80.7,990,964.5,25.5,0.0708,0.0000552,0.00000217,0.0709,0.00278,1,0.0109,0.0818,0.00321,25.4,0,0,0,0,0,0,0
2019-10-02,2019,1,1,275,101.29,0.98,5,Dry,24,4,2,2,20,52,0.51,49.29,0.49,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-03,2019,1,1,276,99.92,0.98,5,Dry,24,4,2,2,20,52,0.52,47.92,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-04,2019,1,1,277,99.65,0.98,5,Dry,24,4,2,2,20,52,0.52,47.65,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-05,2019,1,1,278,98.82,0.98,5,Dry,24,4,2,2,20,52,0.53,46.82,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-06,2019,1,1,279,98,0.98,5,Dry,24,4,2,2,20,52,0.53,46,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-07,2019,1,1,280,97.18,0.98,5,Dry,24,4,2,2,20,52,0.54,45.18,0.47,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-08,2019,1,2,281,96.36,0.98,5,Dry,24,4,2,2,20,52,0.54,44.36,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-09,2019,1,2,282,96.64,0.98,5,Dry,24,4,2,2,20,52,0.54,44.64,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-10,2019,1,2,283,99.1,0.98,5,Dry,24,4,2,2,20,52,0.53,47.1,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-11,2019,1,2,284,101.01,0.98,5,Dry,24,4,2,2,20,52,0.52,49.01,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-12,2019,1,2,285,101.83,0.98,5,Dry,24,4,2,2,20,52,0.51,49.83,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-13,2019,1,2,286,101.01,0.98,5,Dry,24,4,2,2,20,52,0.52,49.01,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-14,2019,1,2,287,100.74,0.98,5,Dry,24,4,2,2,20,52,0.52,48.74,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-15,2019,1,3,288,98.82,0.98,5,Dry,24,4,2,2,20,52,0.53,46.82,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-16,2019,1,3,289,98.55,0.98,5,Dry,24,4,2,2,20,52,0.53,46.55,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-17,2019,1,3,290,96.64,0.98,5,Dry,24,4,2,2,20,52,0.54,44.64,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-18,2019,1,3,291,95.27,0.98,5,Dry,24,4,2,2,20,52,0.55,43.27,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-19,2019,1,3,292,93.9,0.98,5,Dry,24,4,2,2,20,52,0.55,41.9,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-20,2019,1,3,293,92.54,0.98,5,Dry,24,4,2,2,20,52,0.56,40.54,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-21,2019,1,3,294,91.17,0.99,5,Dry,24,4,2,2,20,52,0.57,39.17,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-22,2019,1,4,295,89.8,0.99,5,Dry,24,4,2,2,20,52,0.58,37.8,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-23,2019,1,4,296,89.53,0.99,5,Dry,24,4,2,2,20,52,0.58,37.53,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-24,2019,1,4,297,89.8,0.99,5,Dry,24,4,2,2,20,52,0.58,37.8,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-25,2019,1,4,298,91.17,0.99,5,Dry,24,4,2,2,20,52,0.57,39.17,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-26,2019,1,4,299,91.44,0.98,5,Dry,24,4,2,2,20,52,0.57,39.44,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-27,2019,1,4,300,92.26,0.98,5,Dry,24,4,2,2,20,52,0.56,40.26,0.44,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-28,2019,1,4,301,91.44,0.98,5,Dry,24,4,2,2,20,52,0.57,39.44,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-29,2019,1,5,302,91.72,0.98,5,Dry,24,4,2,2,20,52,0.57,39.72,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-30,2019,1,5,303,91.99,0.98,5,Dry,24,4,2,2,20,52,0.56,39.99,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-31,2019,1,5,304,91.17,0.99,5,Dry,24,4,2,2,20,52,0.57,39.17,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-01,2019,2,5,305,91.44,0.98,5,Dry,23,4,2,2,19,50,0.55,41.44,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-02,2019,2,5,306,91.72,0.98,5,Dry,23,4,2,2,19,50,0.55,41.72,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-03,2019,2,5,307,92.54,0.98,5,Dry,23,4,2,2,19,50,0.54,42.54,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-04,2019,2,5,308,92.81,0.98,5,Dry,23,4,2,2,19,50,0.54,42.81,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-05,2019,2,6,309,93.08,0.98,5,Dry,23,4,2,2,19,50,0.54,43.08,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-06,2019,2,6,310,93.9,0.98,5,Dry,23,4,2,2,19,50,0.53,43.9,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-07,2019,2,6,311,94.72,0.98,5,Dry,23,4,2,2,19,50,0.53,44.72,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-08,2019,2,6,312,98.82,0.98,5,Dry,23,4,2,2,19,50,0.51,48.82,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-09,2019,2,6,313,102.93,0.98,5,Dry,23,4,2,2,19,50,0.49,52.93,0.51,52.93,0,0,0,0,-2,2,23,4,2,0,21,81.9,990,964.5,25.5,0.0708,0.000249,0.00000977,0.0711,0.00279,1,0.014,0.085,0.00333,25.4,0,0,0,0,0,0,0
2019-11-10,2019,2,6,314,103.75,0.98,5,Dry,23,4,2,2,19,50,0.48,53.75,0.52,53.75,0,0,0,0,-2,2,23,4,2,0,21,82.8,990,964.5,25.5,0.0708,0.000319,0.0000125,0.0711,0.00279,1,0.0151,0.0862,0.00338,25.4,0,0,0,0,0,0,0
2019-11-11,2019,2,6,315,104.57,0.98,5,Dry,23,4,2,2,19,50,0.48,54.57,0.52,54.57,0,0,0,0,-2,2,23,4,2,0,21,83.6,990,964.5,25.5,0.0708,0.000388,0.0000152,0.0712,0.00279,1,0.0162,0.0874,0.00343,25.4,0,0,0,0,0,0,0
2019-11-12,2019,2,7,316,104.84,0.98,5,Dry,23,4,2,2,19,50,0.48,54.84,0.52,54.84,0,0,0,0,-2,2,23,4,2,0,21,83.8,990,964.5,25.5,0.0708,0.000411,0.0000161,0.0712,0.00279,1,0.0165,0.0878,0.00344,25.4,0,0,0,0,0,0,0
2019-11-13,2019,2,7,317,108.4,0.97,5,Dry,23,4,2,2,19,50,0.46,58.4,0.54,58.4,0,0,0,0,-2,2,23,4,2,0,21,87.4,990,964.5,25.5,0.0708,0.000714,0.000028,0.0715,0.00281,1,0.0213,0.0929,0.00364,25.4,0,0,0,0,0,0,0
2019-11-14,2019,2,7,318,110.86,0.97,5,Dry,23,4,2,2,19,50,0.45,60.86,0.55,60.86,0,0,0,0,-2,2,23,4,2,0,21,89.9,990,964.5,25.5,0.0708,0.000923,0.0000362,0.0717,0.00281,1,0.0247,0.0964,0.00378,25.4,0,0,0,0,0,0,0
2019-11-15,2019,2,7,319,110.58,0.97,5,Dry,23,4,2,2,19,50,0.45,60.58,0.55,60.58,0,0,0,0,-2,2,23,4,2,0,21,89.6,990,964.5,25.5,0.0708,0.000899,0.0000353,0.0717,0.00281,1,0.0243,0.096,0.00376,25.4,0,0,0,0,0,0,0
2019-11-16,2019,2,7,320,113.04,0.97,5,Dry,23,4,2,2,19,50,0.44,63.04,0.56,63.04,0,0,0,0,-2,2,23,4,2,0,21,92,990,964.5,25.5,0.0708,0.00111,0.0000435,0.0719,0.00282,1,0.0276,0.0995,0.0039,25.4,0,0,0,0,0,0,0
2019-11-17,2019,2,7,321,116.05,0.97,5,Dry,23,4,2,2,19,50,0.43,66.05,0.57,66.05,0,0,0,0,-2,2,23,4,2,0,21,95,990,964.5,25.5,0.0708,0.00136,0.0000535,0.0722,0.00283,1,0.0317,0.104,0.00407,25.4,0.891,0.96,0.856,14.7,14.1,14.1,338
2019-11-18,2019,2,7,322,118.51,0.97,5,Dry,23,4,2,2,19,50,0.42,68.51,0.58,68.51,0,0,0,0,-2,2,23,4,2,0,21,97.5,990,964.5,25.5,0.0708,0.00157,0.0000617,0.0724,0.00284,1,0.035,0.107,0.00421,25.4,0.905,0.96,0.869,15.4,14.8,14.8,356
2019-11-19,2019,2,8,323,124.25,0.96,5,Dry,23,4,2,2,19,50,0.4,74.25,0.6,74.25,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.072,0.00206,0.0000808,0.074,0.0029,1,0.0427,0.117,0.00458,25.4,0.936,0.96,0.899,17.3,16.6,16.6,399
2019-11-20,2019,2,8,324,125.62,0.96,5,Dry,23,4,2,2,19,50,0.4,75.62,0.6,75.62,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0725,0.00218,0.0000854,0.0746,0.00293,1,0.0446,0.119,0.00468,25.4,0.94,0.96,0.902,17.7,17,17,408
2019-11-21,2019,2,8,325,124.25,0.96,5,Dry,23,4,2,2,19,50,0.4,74.25,0.6,74.25,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.072,0.00206,0.0000808,0.074,0.0029,1,0.0427,0.117,0.00458,25.4,0.936,0.96,0.899,17.3,16.6,16.6,399
2019-11-22,2019,2,8,326,126.17,0.96,5,Dry,23,4,2,2,19,50,0.4,76.17,0.6,76.17,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.00222,0.0000872,0.0749,0.00294,1,0.0453,0.12,0.00471,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
2019-11-23,2019,2,8,327,129.18,0.95,5,Dry,23,4,2,2,19,50,0.39,79.18,0.61,79.18,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00248,0.0000973,0.0762,0.00299,1,0.0494,0.126,0.00492,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2019-11-24,2019,2,8,328,128.36,0.95,5,Dry,23,4,2,2,19,50,0.39,78.36,0.61,78.36,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.00241,0.0000945,0.0758,0.00297,1,0.0483,0.124,0.00487,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
2019-11-25,2019,2,8,329,128.63,0.95,5,Dry,23,4,2,2,19,50,0.39,78.63,0.61,78.63,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00243,0.0000954,0.076,0.00298,1,0.0487,0.125,0.00489,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2019-11-26,2019,2,9,330,132.18,0.94,5,Dry,23,4,2,2,19,50,0.38,82.18,0.62,82.18,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0748,0.00274,0.000107,0.0775,0.00304,1,0.0534,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,439
2019-11-27,2019,2,9,331,134.65,0.94,5,Dry,23,4,2,2,19,50,0.37,84.65,0.63,84.65,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0756,0.00295,0.000116,0.0786,0.00308,1,0.0568,0.135,0.00531,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2019-11-28,2019,2,9,332,134.37,0.94,5,Dry,23,4,2,2,19,50,0.37,84.37,0.63,84.37,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.00292,0.000115,0.0785,0.00308,1,0.0564,0.135,0.00529,25.4,0.928,0.962,0.893,19.5,18.7,18.7,450
2019-11-29,2019,2,9,333,135.19,0.94,5,Dry,23,4,2,2,19,50,0.37,85.19,0.63,85.19,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0758,0.00299,0.000117,0.0788,0.00309,1,0.0575,0.136,0.00535,25.4,0.927,0.962,0.892,19.6,18.9,18.9,454
2019-11-30,2019,2,9,334,136.01,0.93,5,Dry,23,4,2,2,19,50,0.37,86.01,0.63,86.01,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0761,0.00306,0.00012,0.0792,0.00311,1,0.0586,0.138,0.0054,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
2019-12-01,2019,3,9,335,136.83,0.93,5,Dry,26,4,3,2,24,59,0.43,77.83,0.57,77.83,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0746,0.00237,0.0000928,0.077,0.00302,1,0.0476,0.125,0.00489,25.4,0.936,0.96,0.899,18.1,17.4,17.4,418
2019-12-02,2019,3,9,336,139.29,0.93,5,Dry,26,4,3,2,24,59,0.42,80.29,0.58,80.29,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0755,0.00257,0.000101,0.0781,0.00306,1,0.0509,0.129,0.00506,25.4,0.933,0.96,0.896,18.6,17.9,17.9,430
2019-12-03,2019,3,10,337,143.4,0.92,5,Dry,26,4,3,2,24,59,0.41,84.4,0.59,84.4,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.077,0.00292,0.000115,0.0799,0.00313,1,0.0564,0.136,0.00535,25.4,0.928,0.962,0.892,19.5,18.7,18.7,450
2019-12-04,2019,3,10,338,148.59,0.92,5,Dry,26,4,3,2,24,59,0.4,89.59,0.6,89.59,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0788,0.00337,0.000132,0.0822,0.00322,1,0.0634,0.146,0.00571,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2019-12-05,2019,3,10,339,153.24,0.91,5,Dry,26,4,3,2,24,59,0.39,94.24,0.61,94.24,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00376,0.000147,0.0842,0.0033,1,0.0697,0.154,0.00603,25.4,0.917,0.966,0.886,21.5,20.8,20.8,498
2019-12-06,2019,3,10,340,156.79,0.9,5,Dry,26,4,3,2,24,59,0.38,97.79,0.62,97.79,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00406,0.000159,0.0858,0.00336,1,0.0745,0.16,0.00628,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2019-12-07,2019,3,10,341,160.35,0.89,5,Dry,26,4,3,2,24,59,0.37,101.3,0.63,101.3,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00436,0.000171,0.0873,0.00342,1,0.0793,0.167,0.00653,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2019-12-08,2019,3,10,342,161.72,0.89,5,Dry,26,4,3,2,24,59,0.36,102.7,0.64,102.7,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00448,0.000176,0.0879,0.00344,1,0.0812,0.169,0.00662,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
2019-12-09,2019,3,10,343,162.54,0.89,5,Dry,26,4,3,2,24,59,0.36,103.5,0.64,103.5,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0837,0.00455,0.000178,0.0883,0.00346,1,0.0823,0.171,0.00668,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2019-12-10,2019,3,11,344,161.72,0.89,5,Dry,26,4,3,2,24,59,0.36,102.7,0.64,102.7,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00448,0.000176,0.0879,0.00344,1,0.0812,0.169,0.00662,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
2019-12-11,2019,3,11,345,160.35,0.89,5,Dry,26,4,3,2,24,59,0.37,101.3,0.63,101.3,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00436,0.000171,0.0873,0.00342,1,0.0793,0.167,0.00653,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2019-12-12,2019,3,11,346,159.53,0.89,5,Dry,26,4,3,2,24,59,0.37,100.5,0.63,100.5,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.0043,0.000168,0.087,0.00341,1,0.0782,0.165,0.00647,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2019-12-13,2019,3,11,347,161.44,0.89,5,Dry,26,4,3,2,24,59,0.36,102.4,0.64,102.4,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00446,0.000175,0.0878,0.00344,1,0.0808,0.169,0.00661,25.4,0.913,0.97,0.885,23.2,22.5,22.5,541
2019-12-14,2019,3,11,348,160.62,0.89,5,Dry,26,4,3,2,24,59,0.37,101.6,0.63,101.6,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.083,0.00439,0.000172,0.0874,0.00343,1,0.0797,0.167,0.00655,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2019-12-15,2019,3,11,349,162.54,0.89,5,Dry,26,4,3,2,24,59,0.36,103.5,0.64,103.5,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0837,0.00455,0.000178,0.0883,0.00346,1,0.0823,0.171,0.00668,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2019-12-16,2019,3,11,350,165.54,0.88,5,Dry,26,4,3,2,24,59,0.36,106.5,0.64,106.5,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00481,0.000188,0.0896,0.00351,1,0.0863,0.176,0.00689,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2019-12-17,2019,3,12,351,168,0.87,5,Dry,26,4,3,2,24,59,0.35,109,0.65,109,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.00502,0.000196,0.0907,0.00355,1,0.0896,0.18,0.00706,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
2019-12-18,2019,3,12,352,169.37,0.87,5,Dry,26,4,3,2,24,59,0.35,110.4,0.65,110.4,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00513,0.000201,0.0913,0.00357,1,0.0915,0.183,0.00716,25.4,0.918,0.97,0.891,25.2,24.4,24.4,587
2019-12-19,2019,3,12,353,169.1,0.87,5,Dry,26,4,3,2,24,59,0.35,110.1,0.65,110.1,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.086,0.00511,0.0002,0.0911,0.00357,1,0.0911,0.182,0.00714,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2019-12-20,2019,3,12,354,171.01,0.86,5,Dry,26,4,3,2,24,59,0.34,112,0.66,112,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0867,0.00527,0.000206,0.092,0.0036,1,0.0937,0.186,0.00727,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2019-12-21,2019,3,12,355,175.66,0.85,5,Dry,26,4,3,2,24,59,0.34,116.7,0.66,116.7,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00567,0.000222,0.094,0.00368,1,0.1,0.194,0.00759,25.4,0.923,0.97,0.895,26.8,26,26,623
2019-12-22,2019,3,12,356,178.12,0.84,5,Dry,26,4,3,2,24,59,0.33,119.1,0.67,119.1,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00588,0.00023,0.0951,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.897,27.4,26.6,26.6,637
2019-12-23,2019,3,12,357,177.85,0.84,5,Dry,26,4,3,2,24,59,0.33,118.8,0.67,118.8,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00585,0.000229,0.095,0.00372,1,0.103,0.198,0.00774,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2019-12-24,2019,3,13,358,177.57,0.84,5,Dry,26,4,3,2,24,59,0.33,118.6,0.67,118.6,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.089,0.00583,0.000228,0.0949,0.00371,1,0.103,0.197,0.00773,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2019-12-25,2019,3,13,359,177.3,0.84,5,Dry,26,4,3,2,24,59,0.33,118.3,0.67,118.3,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.00581,0.000227,0.0947,0.00371,1,0.102,0.197,0.00771,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2019-12-26,2019,3,13,360,181.4,0.83,5,Dry,26,4,3,2,24,59,0.33,122.4,0.68,122.4,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0904,0.00615,0.000241,0.0965,0.00378,1,0.108,0.204,0.00799,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2019-12-27,2019,3,13,361,188.24,0.81,5,Dry,26,4,3,2,24,59,0.31,129.2,0.69,129.2,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00674,0.000263,0.0995,0.00389,1,0.117,0.217,0.00846,25.4,0.93,0.97,0.902,29.9,29,29,696
2019-12-28,2019,3,13,362,195.07,0.79,5,Dry,26,4,3,2,24,59,0.3,136.1,0.7,136.1,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00732,0.000286,0.103,0.00401,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2019-12-29,2019,3,13,363,200.82,0.77,5,Dry,26,4,3,2,24,59,0.29,141.8,0.71,141.8,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.0078,0.000305,0.105,0.0041,1,0.134,0.239,0.00934,25.4,0.935,0.97,0.907,33,32,32,768
2019-12-30,2019,3,13,364,203.82,0.77,5,Dry,26,4,3,2,24,59,0.29,144.8,0.71,144.8,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00806,0.000315,0.106,0.00416,1,0.138,0.244,0.00955,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
2019-12-31,2019,3,14,365,206.83,0.76,5,Dry,26,4,3,2,24,59,0.28,147.8,0.71,147.8,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00832,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
2020-01-01,2019,4,14,1,212.03,0.74,5,Dry,29,5,4,2,33,73,0.34,139,0.66,139,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.098,0.00757,0.000296,0.106,0.00414,1,0.13,0.236,0.00924,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
2020-01-02,2019,4,14,2,217.22,0.72,5,Dry,29,5,4,2,33,73,0.34,144.2,0.66,144.2,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0998,0.00801,0.000314,0.108,0.00423,1,0.137,0.245,0.00961,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2020-01-03,2019,4,14,3,221.87,0.71,5,Dry,29,5,4,2,33,73,0.33,148.9,0.67,148.9,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.0084,0.00033,0.11,0.00431,1,0.143,0.253,0.00995,25.2,0.938,0.97,0.91,34.5,33.5,33.5,804
2020-01-04,2019,4,14,4,225.43,0.7,5,Dry,29,5,4,2,33,73,0.32,152.4,0.68,152.4,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00871,0.000342,0.111,0.00438,1,0.148,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.3,34.3,824
2020-01-05,2019,4,14,5,229.53,0.69,5,Dry,29,5,4,2,33,73,0.32,156.5,0.68,156.5,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00906,0.000356,0.113,0.00445,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,846
2020-01-06,2019,4,14,6,231.99,0.68,5,Dry,29,5,4,2,33,73,0.32,159,0.69,159,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00926,0.000365,0.114,0.0045,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,859
2020-01-07,2019,4,15,7,233.36,0.68,5,Dry,29,5,4,2,33,73,0.31,160.4,0.69,160.4,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.106,0.00938,0.000369,0.115,0.00452,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,867
2020-01-08,2019,4,15,8,237.46,0.67,5,Dry,29,5,4,2,33,73,0.31,164.5,0.69,164.5,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00973,0.000383,0.117,0.0046,1,0.165,0.281,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,891
2020-01-09,2019,4,15,9,239.92,0.66,5,Dry,29,5,4,2,33,73,0.3,166.9,0.7,166.9,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00994,0.000392,0.118,0.00464,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.8,37.7,37.7,905
2020-01-10,2019,4,15,10,242.93,0.66,5,Dry,29,5,4,2,33,73,0.3,169.9,0.7,169.9,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000402,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.5,38.5,38.5,923
2020-01-11,2019,4,15,11,247.03,0.65,5,Dry,29,5,4,2,33,73,0.3,174,0.7,174,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000416,0.121,0.00478,1,0.177,0.298,0.0118,25,0.946,0.977,0.925,40.4,39.5,39.5,948
2020-01-12,2019,4,15,12,250.58,0.64,5,Dry,29,5,4,2,33,73,0.29,177.6,0.71,177.6,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0108,0.000429,0.122,0.00484,1,0.182,0.305,0.012,25,0.948,0.979,0.927,41.2,40.4,40.4,969
2020-01-13,2019,4,15,13,254.14,0.64,5,Dry,29,5,4,2,33,73,0.29,181.1,0.71,181.1,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000441,0.124,0.00491,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,990
2020-01-14,2019,4,16,14,257.69,0.63,5,Dry,29,5,4,2,33,73,0.28,184.7,0.72,184.7,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0114,0.000453,0.126,0.00497,1,0.192,0.317,0.0126,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2020-01-15,2019,4,16,15,261.79,0.62,5,Dry,29,5,4,2,33,73,0.28,188.8,0.72,188.8,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000467,0.127,0.00504,1,0.197,0.325,0.0129,24.9,0.951,0.98,0.932,43.9,43,43,1030
2020-01-16,2019,4,16,16,266.99,0.61,5,Dry,29,5,4,2,33,73,0.27,194,0.73,194,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000485,0.13,0.00514,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2020-01-17,2019,4,16,17,271.64,0.6,5,Dry,29,5,4,2,33,73,0.27,198.6,0.73,198.6,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000501,0.132,0.00522,1,0.211,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2020-01-18,2019,4,16,18,276.29,0.59,5,Dry,29,5,4,2,33,73,0.26,203.3,0.74,203.3,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000517,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
2020-01-19,2019,4,16,19,281.48,0.59,5,Dry,29,5,4,2,33,73,0.26,208.5,0.74,208.5,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.123,0.0135,0.000535,0.136,0.0054,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
2020-01-20,2019,4,16,20,287.22,0.58,5,Dry,29,5,4,2,33,73,0.25,214.2,0.75,214.2,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000555,0.139,0.00551,1,0.232,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2020-01-21,2019,4,17,21,295.15,0.57,5,Dry,29,5,4,2,33,73,0.25,222.2,0.75,222.2,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000583,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2020-01-22,2019,4,17,22,303.63,0.56,5,Dry,29,5,4,2,33,73,0.24,230.6,0.76,230.6,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000612,0.146,0.00581,2,0.0982,0.244,0.00972,24.8,0.923,0.97,0.895,25.9,25.2,50.3,1210
2020-01-23,2019,4,17,23,310.47,0.55,5,Dry,29,5,4,2,33,73,0.23,237.5,0.77,237.5,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000636,0.149,0.00594,2,0.103,0.251,0.01,24.8,0.925,0.97,0.898,26.7,25.9,51.8,1240
2020-01-24,2019,4,17,24,316.21,0.54,5,Dry,29,5,4,2,33,73,0.23,243.2,0.77,243.2,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000656,0.151,0.00604,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.1,1270
2020-01-25,2019,4,17,25,323.59,0.53,5,Dry,29,5,4,2,33,73,0.23,250.6,0.77,250.6,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0173,0.000692,0.155,0.00619,2,0.112,0.266,0.0107,24.7,0.929,0.97,0.902,28.2,27.4,54.8,1310
2020-01-26,2019,4,17,26,332.61,0.52,5,Dry,29,5,4,2,33,73,0.22,259.6,0.78,259.6,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0215,0.000864,0.162,0.0065,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.2,28.4,56.7,1360
2020-01-27,2019,4,17,27,342.18,0.51,5,Dry,29,5,4,2,33,73,0.21,269.2,0.79,269.2,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0261,0.00105,0.17,0.00683,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
2020-01-28,2019,4,18,28,351.75,0.5,5,Dry,29,5,4,2,33,73,0.21,278.8,0.79,278.8,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0306,0.00123,0.178,0.00716,2,0.131,0.309,0.0124,24.5,0.936,0.97,0.907,31.4,30.4,60.9,1460
2020-01-29,2019,4,18,29,360.78,0.49,5,Dry,29,5,4,2,33,73,0.2,287.8,0.8,287.8,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0348,0.0014,0.185,0.00747,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.8,1510
2020-01-30,2019,4,18,30,373.63,0.48,5,Dry,29,5,4,2,33,73,0.2,300.6,0.81,300.6,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0409,0.00165,0.196,0.00792,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.6,1570
2020-01-31,2019,4,18,31,388.12,0.46,5,Dry,29,5,4,2,33,73,0.19,315.1,0.81,315.1,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0477,0.00194,0.208,0.00843,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.4,34.3,68.7,1650
2020-02-01,2019,5,18,32,402.07,0.45,5,Dry,31,6,4,3,41,85,0.21,317.1,0.79,317.1,0,0,0,0,-3,3,31,6,4,0,44,358,990,965.4,24.6,0.162,0.0487,0.00198,0.211,0.00856,2,0.157,0.367,0.0149,24.2,0.943,0.97,0.915,35.5,34.5,68.9,1650
2020-02-02,2019,5,18,33,417.11,0.44,5,Dry,31,6,4,3,41,85,0.2,332.1,0.8,332.1,0,0,0,0,-3,3,31,6,4,0,44,373,990,965.5,24.5,0.167,0.0558,0.00227,0.223,0.00909,2,0.167,0.39,0.0159,24.1,0.945,0.97,0.917,37.2,36,72.1,1730
2020-02-03,2019,5,18,34,429.41,0.43,5,Dry,31,6,4,3,41,85,0.2,344.4,0.8,344.4,0,0,0,0,-3,3,31,6,4,0,44,385,990,965.5,24.5,0.172,0.0616,0.00252,0.233,0.00953,2,0.175,0.408,0.0167,24.1,0.947,0.973,0.922,38.5,37.5,74.9,1800
2020-02-04,2019,5,19,35,442.26,0.42,5,Dry,31,6,4,3,41,85,0.19,357.3,0.81,357.3,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0676,0.00277,0.244,0.00998,2,0.184,0.427,0.0175,24,0.949,0.976,0.926,39.9,38.9,77.8,1870
2020-02-05,2019,5,19,36,454.57,0.41,5,Dry,31,6,4,3,41,85,0.19,369.6,0.81,369.6,0,0,0,0,-3,3,31,6,4,0,44,411,990,965.6,24.4,0.18,0.0734,0.00302,0.254,0.0104,2,0.192,0.446,0.0183,23.9,0.951,0.979,0.931,41.2,40.3,80.6,1940
2020-02-06,2019,5,19,37,467.42,0.4,5,Dry,31,6,4,3,41,85,0.18,382.4,0.82,382.4,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0795,0.00327,0.264,0.0109,2,0.201,0.465,0.0191,23.8,0.953,0.98,0.934,42.6,41.7,83.4,2000
2020-02-07,2019,5,19,38,481.36,0.39,5,Dry,31,6,4,3,41,85,0.18,396.4,0.82,396.4,0,0,0,0,-3,3,31,6,4,0,44,437,990,965.8,24.2,0.19,0.0861,0.00355,0.276,0.0114,2,0.21,0.486,0.0201,23.7,0.955,0.98,0.935,44.1,43.2,86.4,2070
2020-02-08,2019,5,19,39,494.76,0.38,5,Dry,31,6,4,3,41,85,0.17,409.8,0.83,409.8,0,0,0,0,-3,3,31,6,4,0,44,451,990,965.8,24.2,0.195,0.0924,0.00382,0.287,0.0119,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.937,45.4,44.5,89.1,2140
2020-02-09,2019,5,19,40,510.9,0.37,5,Dry,31,6,4,3,41,85,0.17,425.9,0.83,425.9,0,0,0,0,-3,3,31,6,4,0,44,467,990,965.9,24.1,0.2,0.1,0.00415,0.3,0.0125,2,0.23,0.53,0.022,23.6,0.957,0.98,0.938,47.1,46.2,92.3,2220
2020-02-10,2019,5,19,41,528.12,0.36,5,Dry,31,6,4,3,41,85,0.16,443.1,0.84,443.1,0,0,0,0,-3,3,31,6,4,0,44,484,990,966,24,0.206,0.108,0.0045,0.315,0.0131,2,0.242,0.556,0.0232,23.5,0.958,0.98,0.939,48.8,47.9,95.7,2300
2020-02-11,2019,5,20,42,544.25,0.35,5,Dry,31,6,4,3,41,85,0.16,459.3,0.84,459.3,0,0,0,0,-3,3,31,6,4,0,44,500,990,966,24,0.212,0.116,0.00483,0.328,0.0137,2,0.252,0.58,0.0242,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
2020-02-12,2019,5,20,43,561.48,0.34,5,Dry,31,6,4,3,41,85,0.15,476.5,0.85,476.5,0,0,0,0,-3,3,31,6,4,0,44,517,990,966.1,23.9,0.221,0.124,0.00519,0.344,0.0144,2,0.264,0.609,0.0255,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
2020-02-13,2019,5,20,44,580.35,0.33,5,Dry,31,6,4,3,41,85,0.15,495.4,0.85,495.4,0,0,0,0,-3,3,31,6,4,0,44,536,990,966.2,23.8,0.231,0.133,0.00558,0.364,0.0153,3,0.165,0.53,0.0223,23.3,0.946,0.97,0.917,35.6,34.5,104,2490
2020-02-14,2019,5,20,45,603.59,0.32,5,Dry,31,6,4,3,41,85,0.14,518.6,0.86,518.6,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.147,0.00622,0.392,0.0165,3,0.176,0.568,0.024,23.1,0.948,0.97,0.92,37.2,36,108,2600
2020-02-15,2019,5,20,46,632.3,0.3,5,Dry,31,6,4,3,41,85,0.13,547.3,0.87,547.3,0,0,0,0,-3,3,31,6,4,0,44,588,990,966.4,23.6,0.261,0.167,0.00707,0.427,0.0181,3,0.189,0.616,0.0261,23,0.951,0.974,0.926,39,38,114,2740
2020-02-16,2019,5,20,47,663.75,0.28,5,Dry,31,6,4,3,41,85,0.13,578.8,0.87,578.8,0,0,0,0,-3,3,31,6,4,0,44,620,990,966.6,23.4,0.279,0.188,0.008,0.466,0.0199,3,0.203,0.669,0.0285,22.8,0.953,0.978,0.932,41.1,40.2,121,2890
2020-02-17,2019,5,20,48,694.65,0.27,5,Dry,31,6,4,3,41,85,0.12,609.6,0.88,609.6,0,0,0,0,-3,3,31,6,4,0,44,651,990,966.7,23.3,0.296,0.208,0.00893,0.505,0.0216,3,0.217,0.721,0.0309,22.6,0.955,0.98,0.936,43,42.1,126,3030
2020-02-18,2019,5,21,49,730.47,0.26,5,Dry,31,6,4,3,41,85,0.12,645.5,0.88,645.5,0,0,0,0,-3,3,31,6,4,0,44,686,990,966.8,23.2,0.317,0.232,0.01,0.549,0.0237,3,0.233,0.782,0.0337,22.4,0.956,0.98,0.937,45.2,44.3,133,3190
2020-02-19,2019,5,21,50,770.66,0.24,5,Dry,31,6,4,3,41,85,0.11,685.7,0.89,685.7,0,0,0,0,-3,3,31,6,4,0,44,727,990,967,23,0.339,0.259,0.0113,0.598,0.026,3,0.251,0.85,0.0369,22.2,0.957,0.98,0.938,47.6,46.6,140,3360
2020-02-20,2019,5,21,51,802.6,0.22,5,Dry,31,6,4,3,41,85,0.11,717.6,0.89,717.6,0,0,0,0,-3,3,31,6,4,0,44,759,990,967.1,22.9,0.358,0.28,0.0122,0.638,0.0279,3,0.265,0.903,0.0395,22,0.957,0.98,0.938,49.4,48.2,145,3470
2020-02-21,2019,5,21,52,840.5,0.21,5,Dry,31,6,4,3,41,85,0.1,755.5,0.9,755.5,0,0,0,0,-3,3,31,6,4,0,44,797,990,967.3,22.7,0.384,0.305,0.0134,0.689,0.0303,3,0.281,0.97,0.0427,21.8,0.957,0.98,0.938,51.4,48.2,145,3470
2020-02-22,2019,5,21,53,879.1,0.2,5,Dry,31,6,4,3,41,85,0.097,794.1,0.9,794.1,0,0,0,0,-3,3,31,6,4,0,44,835,990,967.4,22.6,0.419,0.323,0.0143,0.743,0.0329,4,0.211,0.953,0.0422,21.6,0.953,0.976,0.931,40.1,39.2,157,3760
2020-02-23,2019,5,21,54,920.83,0.19,5,Dry,31,6,4,3,41,85,0.092,835.8,0.91,835.8,0,0,0,0,-3,3,31,6,4,0,44,877,990,967.6,22.4,0.458,0.344,0.0153,0.801,0.0357,4,0.225,1.03,0.0458,21.4,0.954,0.98,0.935,41.8,41,164,3940
2020-02-24,2019,5,21,55,960.39,0.17,5,Dry,31,6,4,3,41,85,0.088,875.4,0.91,875.4,0,0,0,0,-3,3,31,6,4,0,44,916,990,967.7,22.3,0.494,0.363,0.0163,0.856,0.0385,4,0.238,1.09,0.0492,21.2,0.955,0.98,0.936,43.4,42.5,170,4080
2020-02-25,2019,5,22,56,1001.8,0.16,5,Dry,31,6,4,3,41,85,0.085,916.8,0.92,916.8,0,0,0,0,-3,3,31,6,4,0,44,958,990,967.9,22.1,0.532,0.383,0.0173,0.914,0.0414,4,0.252,1.17,0.0528,20.9,0.956,0.98,0.937,45,44.1,176,4230
2020-02-26,2019,5,22,57,1039.7,0.15,5,Dry,31,6,4,3,41,85,0.082,954.6,0.92,954.6,0,0,0,0,-3,3,31,6,4,0,44,996,990,968,22,0.566,0.401,0.0182,0.967,0.044,4,0.265,1.23,0.0561,20.7,0.956,0.98,0.937,46.4,45.5,182,4370
2020-02-27,2019,5,22,58,1068.2,0.15,5,Dry,31,6,4,3,41,85,0.08,983.2,0.92,983.2,0,0,0,0,-3,3,31,6,4,0,44,1020,990,968.1,21.9,0.592,0.415,0.019,1.01,0.046,4,0.274,1.28,0.0586,20.6,0.956,0.98,0.937,47.5,46.5,186,4470
2020-02-28,2019,5,22,59,1092,0.14,5,Dry,31,6,4,3,41,85,0.078,1007,0.92,1007,0,0,0,0,-3,3,31,6,4,0,44,1050,990,968.2,21.8,0.622,0.439,0.0201,1.06,0.0486,4,0.281,1.34,0.0615,20.5,0.956,0.98,0.937,48.3,47.3,189,4540
2020-02-29,2019,5,22,60,1110.7,0.14,5,Dry,31,6,4,3,41,85,0.076,1026,0.92,1026,0,0,0,0,-3,3,31,6,4,0,44,1070,990,968.2,21.8,0.65,0.481,0.0221,1.13,0.052,4,0.285,1.42,0.0651,20.3,0.956,0.98,0.936,48.9,47.9,192,4600
2020-03-01,2019,6,22,61,1124.3,0.14,3,Normal,49,9,9,9,107,183,0.16,941.3,0.84,941.3,0,0,0,0,-9,9,49,9,9,0,116,1010,990,968.3,21.7,0.578,0.395,0.0182,0.972,0.0448,4,0.26,1.23,0.0568,20.5,0.955,0.98,0.936,45.1,44.2,177,4250
2020-03-02,2019,6,22,62,1137.9,0.13,3,Normal,49,9,9,9,107,183,0.16,954.9,0.84,954.9,0,0,0,0,-9,9,49,9,9,0,116,1020,990,968.3,21.7,0.59,0.401,0.0185,0.992,0.0458,4,0.265,1.26,0.058,20.4,0.955,0.98,0.936,45.6,44.7,179,4290
2020-03-03,2019,6,23,63,1151.7,0.13,3,Normal,49,9,9,9,107,183,0.16,968.7,0.84,968.7,0,0,0,0,-9,9,49,9,9,0,116,1040,990,968.4,21.6,0.604,0.408,0.0189,1.01,0.0468,4,0.269,1.28,0.0593,20.3,0.955,0.98,0.936,46.2,45.2,181,4340
2020-03-04,2019,6,23,64,1171.1,0.13,3,Normal,49,9,9,9,107,183,0.16,988.1,0.84,988.1,0,0,0,0,-9,9,49,9,9,0,116,1060,990,968.4,21.6,0.633,0.417,0.0194,1.05,0.0487,4,0.276,1.33,0.0615,20.2,0.955,0.98,0.936,46.8,45.9,184,4410
2020-03-05,2019,6,23,65,1190.8,0.13,3,Normal,49,9,9,9,107,183,0.15,1008,0.85,1008,0,0,0,0,-9,9,49,9,9,0,116,1070,990,968.5,21.5,0.661,0.44,0.0205,1.1,0.0513,4,0.282,1.38,0.0643,20.1,0.955,0.98,0.936,47.5,46.5,186,4470
2020-03-06,2019,6,23,66,1210.6,0.12,3,Normal,49,9,9,9,107,183,0.15,1028,0.85,1028,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.6,21.4,0.691,0.485,0.0226,1.18,0.0548,4,0.286,1.46,0.0682,20,0.955,0.98,0.936,48.1,47.1,188,4520
2020-03-07,2019,6,23,67,1230.6,0.12,3,Normal,49,9,9,9,107,183,0.15,1048,0.85,1048,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.72,0.53,0.0248,1.25,0.0585,4,0.29,1.54,0.072,19.8,0.955,0.98,0.936,48.6,47.7,191,4580
2020-03-08,2019,6,23,68,1250.9,0.12,3,Normal,49,9,9,9,107,183,0.15,1068,0.85,1068,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.75,0.576,0.027,1.33,0.0622,4,0.294,1.62,0.076,19.7,0.954,0.98,0.935,49.2,48.2,193,4630
2020-03-09,2019,6,23,69,1277.2,0.12,3,Normal,49,9,9,9,107,183,0.14,1094,0.86,1094,0,0,0,0,-9,9,49,9,9,0,116,1160,990,968.8,21.2,0.788,0.635,0.0299,1.42,0.067,4,0.299,1.72,0.0811,19.5,0.954,0.98,0.935,49.9,48.2,193,4630
2020-03-10,2019,6,24,70,1309.7,0.11,3,Normal,49,9,9,9,107,183,0.14,1127,0.86,1100,27,6,1,1,-8,27,55,10,10,1,134,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2020-03-11,2019,6,24,71,1342.6,0.11,3,Normal,49,9,9,9,107,183,0.14,1160,0.86,1100,60,14,2,2,-7,49,63,11,11,2,156,1190,990,969,21,0.823,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2020-03-12,2019,6,24,72,1369.9,0.11,3,Normal,49,9,9,9,107,183,0.13,1187,0.87,1100,87,20,3,3,-6,67,69,12,12,3,174,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.0708,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2020-03-13,2019,6,24,73,1397.4,0.11,3,Normal,49,9,9,9,107,183,0.13,1214,0.87,1100,114,26,3,3,-6,88,75,12,12,3,195,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2020-03-14,2019,6,24,74,1419,0.1,3,Normal,49,9,9,9,107,183,0.13,1236,0.87,1100,136,31,4,4,-5,102,80,13,13,4,209,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4590
2020-03-15,2019,6,24,75,1440.8,0.1,3,Normal,49,9,9,9,107,183,0.13,1258,0.87,1100,158,36,5,5,-4,116,85,14,14,5,223,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2020-03-16,2019,6,24,76,1469,0.096,3,Normal,49,9,9,9,107,183,0.13,1286,0.88,1100,186,42,6,6,-3,135,91,15,15,6,242,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2020-03-17,2019,6,25,77,1503.8,0.09,3,Normal,49,9,9,9,107,183,0.12,1321,0.88,1100,221,50,7,7,-2,159,99,16,16,7,266,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,47,188,4510
2020-03-18,2019,6,25,78,1532.5,0.086,3,Normal,49,9,9,9,107,183,0.12,1350,0.88,1100,250,51,8,8,-1,184,100,17,17,8,291,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2020-03-19,2019,6,25,79,1555,0.084,3,Normal,49,9,9,9,107,183,0.12,1372,0.88,1100,272,51,8,8,-1,206,100,17,17,8,313,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4460
2020-03-20,2019,6,25,80,1577.7,0.081,3,Normal,49,9,9,9,107,183,0.12,1395,0.88,1100,295,51,9,9,0,226,100,18,18,9,333,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2020-03-21,2019,6,25,81,1600.5,0.078,3,Normal,49,9,9,9,107,183,0.11,1417,0.89,1100,317,51,9,10,1,246,100,18,19,10,353,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2020-03-22,2019,6,25,82,1623.4,0.075,3,Normal,49,9,9,9,107,183,0.11,1440,0.89,1100,340,51,9,10,1,269,100,18,19,10,376,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2020-03-23,2019,6,25,83,1646.5,0.072,3,Normal,49,9,9,9,107,183,0.11,1463,0.89,1100,363,51,9,11,2,290,100,18,20,11,397,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2020-03-24,2019,6,26,84,1669.7,0.069,3,Normal,49,9,9,9,107,183,0.11,1487,0.89,1100,387,51,9,12,3,312,100,18,21,12,419,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2020-03-25,2019,6,26,85,1686.3,0.067,3,Normal,49,9,9,9,107,183,0.11,1503,0.89,1100,403,51,9,12,3,328,100,18,21,12,435,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.3,45.4,182,4360
2020-03-26,2019,6,26,86,1709.8,0.064,3,Normal,49,9,9,9,107,183,0.11,1527,0.89,1100,427,51,9,13,4,350,100,18,22,13,457,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2020-03-27,2019,6,26,87,1733.3,0.061,3,Normal,49,9,9,9,107,183,0.11,1550,0.89,1100,450,51,9,14,5,371,100,18,23,14,478,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2020-03-28,2019,6,26,88,1763.8,0.057,3,Normal,49,9,9,9,107,183,0.1,1581,0.9,1100,481,51,9,15,5,401,100,18,24,14,508,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2020-03-29,2019,6,26,89,1794.4,0.052,3,Normal,49,9,9,9,107,183,0.1,1611,0.9,1100,511,51,9,16,6,429,100,18,25,15,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2020-03-30,2019,6,26,90,1832.2,0.047,3,Normal,49,9,9,9,107,183,0.1,1649,0.9,1100,549,51,9,16,7,466,100,18,25,16,573,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2020-03-31,2019,6,27,91,1877.2,0.042,3,Normal,49,9,9,9,107,183,0.098,1694,0.9,1100,594,51,9,16,9,509,100,18,25,18,616,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2020-04-01,2019,7,27,92,1929.6,0.038,4,Mod_Dry,45,11,10,10,72,148,0.077,1782,0.92,1100,682,55,7,15,10,595,100,18,25,20,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.1,43.3,173,4150
2020-04-02,2019,7,27,93,1989.7,0.033,4,Mod_Dry,45,11,10,10,72,148,0.074,1842,0.93,1100,742,55,7,15,12,653,100,18,25,22,725,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2020-04-03,2019,7,27,94,2050.3,0.029,4,Mod_Dry,45,11,10,10,72,148,0.072,1902,0.93,1100,802,55,7,15,14,711,100,18,25,24,783,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2020-04-04,2019,7,27,95,2111.7,0.026,4,Mod_Dry,45,11,10,10,72,148,0.07,1964,0.93,1100,864,55,7,15,16,771,100,18,25,26,843,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2020-04-05,2019,7,27,96,2173.6,0.022,4,Mod_Dry,45,11,10,10,72,148,0.068,2026,0.93,1100,926,55,7,15,18,831,100,18,25,28,903,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2020-04-06,2019,7,27,97,2228.8,0.019,4,Mod_Dry,45,11,10,10,72,148,0.066,2081,0.93,1100,981,55,7,15,19,885,100,18,25,29,957,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3960
2020-04-07,2019,7,28,98,2276.9,0.017,4,Mod_Dry,45,11,10,10,72,148,0.065,2129,0.94,1100,1030,55,7,15,21,931,100,18,25,31,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2020-04-08,2019,7,28,99,2310.5,0.016,4,Mod_Dry,45,11,10,10,72,148,0.064,2163,0.94,1100,1060,55,7,15,22,964,100,18,25,32,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2020-04-09,2019,7,28,100,2344.2,0.014,4,Mod_Dry,45,11,10,10,72,148,0.063,2196,0.94,1100,1100,55,7,15,23,996,100,18,25,33,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2020-04-10,2019,7,28,101,2378.1,0.013,4,Mod_Dry,45,11,10,10,72,148,0.062,2230,0.94,1100,1130,55,7,15,24,1030,100,18,25,34,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2020-04-11,2019,7,28,102,2404.5,0.012,3,Normal,54,13,14,19,117,217,0.09,2188,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0878,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2020-04-12,2019,7,28,103,2431.1,0.011,3,Normal,54,13,14,19,117,217,0.089,2214,0.91,1100,1110,46,5,11,14,1040,100,18,25,33,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2020-04-13,2019,7,28,104,2450.1,0.0099,3,Normal,54,13,14,19,117,217,0.089,2233,0.91,1100,1130,46,5,11,15,1060,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2020-04-14,2019,7,29,105,2469.2,0.0096,3,Normal,54,13,14,19,117,217,0.088,2252,0.91,1100,1150,46,5,11,16,1070,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2020-04-15,2019,7,29,106,2488.3,0.0092,3,Normal,54,13,14,19,117,217,0.087,2271,0.91,1100,1170,46,5,11,16,1090,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.4,39.4,158,3780
2020-04-16,2019,7,29,107,2499.8,0.009,3,Normal,54,13,14,19,117,217,0.087,2283,0.91,1100,1180,46,5,11,16,1110,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2020-04-17,2019,7,29,108,2511.3,0.0088,3,Normal,54,13,14,19,117,217,0.086,2294,0.91,1100,1190,46,5,11,17,1120,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2020-04-18,2019,7,29,109,2522.8,0.0086,3,Normal,54,13,14,19,117,217,0.086,2306,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2020-04-19,2019,7,29,110,2534.3,0.0084,3,Normal,54,13,14,19,117,217,0.086,2317,0.91,1100,1220,46,5,11,18,1140,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2020-04-20,2019,7,29,111,2545.9,0.0082,3,Normal,54,13,14,19,117,217,0.085,2329,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2020-04-21,2019,7,30,112,2557.5,0.008,3,Normal,54,13,14,19,117,217,0.085,2340,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2020-04-22,2019,7,30,113,2561.3,0.0079,3,Normal,54,13,14,19,117,217,0.085,2344,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2020-04-23,2019,7,30,114,2557.5,0.008,3,Normal,54,13,14,19,117,217,0.085,2340,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2020-04-24,2019,7,30,115,2545.9,0.0082,3,Normal,54,13,14,19,117,217,0.085,2329,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2020-04-25,2019,7,30,116,2526.6,0.0085,3,Normal,54,13,14,19,117,217,0.086,2310,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2020-04-26,2019,7,30,117,2499.8,0.009,3,Normal,54,13,14,19,117,217,0.087,2283,0.91,1100,1180,46,5,11,16,1110,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
