date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-04-27,2019,7,30,118,2473,0.0095,3,Normal,54,13,14,19,117,217,0.088,2256,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2020-04-28,2019,7,31,119,2446.3,0.01,3,Normal,54,13,14,19,117,217,0.089,2229,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2020-04-29,2019,7,31,120,2412.1,0.011,3,Normal,54,13,14,19,117,217,0.09,2195,0.91,1100,1100,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2020-04-30,2019,7,31,121,2378.1,0.013,3,Normal,54,13,14,19,117,217,0.091,2161,0.91,1100,1060,46,5,11,13,986,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2020-05-01,2019,8,31,122,2344.2,0.014,3,Normal,55,13,13,17,178,276,0.12,2068,0.88,1100,968,45,5,12,12,894,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2020-05-02,2019,8,31,123,2310.5,0.016,3,Normal,55,13,13,17,178,276,0.12,2035,0.88,1100,935,45,5,12,11,862,100,18,25,28,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2020-05-03,2019,8,31,124,2276.9,0.017,3,Normal,55,13,13,17,178,276,0.12,2001,0.88,1100,901,45,5,12,10,829,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2020-05-04,2019,8,31,125,2228.8,0.019,3,Normal,55,13,13,17,178,276,0.12,1953,0.88,1100,853,45,5,12,9,782,100,18,25,26,960,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3960
2020-05-05,2019,8,32,126,2180.9,0.022,3,Normal,55,13,13,17,178,276,0.13,1905,0.87,1100,805,45,5,12,7,736,100,18,25,24,914,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2020-05-06,2019,8,32,127,2133.5,0.024,3,Normal,55,13,13,17,178,276,0.13,1857,0.87,1100,757,45,5,12,6,689,100,18,25,23,867,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2020-05-07,2019,8,32,128,2086.3,0.027,3,Normal,55,13,13,17,178,276,0.13,1810,0.87,1100,710,45,5,12,4,644,100,18,25,21,822,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2020-05-08,2019,8,32,129,2039.6,0.03,3,Normal,55,13,13,17,178,276,0.14,1764,0.86,1100,664,45,5,12,3,599,100,18,25,20,777,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2020-05-09,2019,8,32,130,1993.2,0.033,3,Normal,55,13,13,17,178,276,0.14,1717,0.86,1100,617,45,5,12,2,553,100,18,25,19,731,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2020-05-10,2019,8,32,131,1947.2,0.036,3,Normal,55,13,13,17,178,276,0.14,1671,0.86,1100,571,45,5,12,0,509,100,18,25,17,687,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2020-05-11,2019,8,32,132,1901.6,0.04,3,Normal,55,13,13,17,178,276,0.14,1626,0.85,1100,526,45,5,12,-1,465,100,18,25,16,643,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2020-05-12,2019,8,33,133,1856.4,0.044,3,Normal,55,13,13,17,178,276,0.15,1580,0.85,1100,480,45,5,12,-3,421,100,18,25,14,599,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2020-05-13,2019,8,33,134,1811.6,0.05,3,Normal,55,13,13,17,178,276,0.15,1536,0.85,1100,436,45,5,12,-4,378,100,18,25,13,556,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2020-05-14,2019,8,33,135,1774,0.055,3,Normal,55,13,13,17,178,276,0.16,1498,0.84,1100,398,45,5,12,-5,341,100,18,25,12,519,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2020-05-15,2019,8,33,136,1736.7,0.061,3,Normal,55,13,13,17,178,276,0.16,1461,0.84,1100,361,45,5,11,-6,306,100,18,24,11,484,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2020-05-16,2019,8,33,137,1699.7,0.065,3,Normal,55,13,13,17,178,276,0.16,1424,0.84,1100,324,45,5,10,-7,271,100,18,23,10,449,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4340
2020-05-17,2019,8,33,138,1663,0.07,3,Normal,55,13,13,17,178,276,0.17,1387,0.83,1100,287,45,5,9,-8,236,100,18,22,9,414,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2020-05-18,2019,8,33,139,1626.7,0.074,3,Normal,55,13,13,17,178,276,0.17,1351,0.83,1100,251,45,5,8,-9,202,100,18,21,8,380,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
2020-05-19,2019,8,34,140,1590.7,0.079,3,Normal,55,13,13,17,178,276,0.17,1315,0.83,1100,215,45,5,7,-11,169,100,18,20,6,347,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2020-05-20,2019,8,34,141,1555,0.084,3,Normal,55,13,13,17,178,276,0.18,1279,0.82,1100,179,40,5,5,-12,141,95,18,18,5,319,1230,990,969.7,20.3,0.895,0.648,0.0319,1.54,0.0759,4,0.3,1.84,0.0906,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2020-05-21,2019,8,34,142,1519.7,0.088,3,Normal,55,13,13,17,178,276,0.18,1244,0.82,1100,144,33,4,4,-13,116,88,17,17,4,294,1220,990,969.5,20.5,0.877,0.648,0.0317,1.53,0.0746,4,0.3,1.83,0.0892,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2020-05-22,2019,8,34,143,1491.1,0.092,3,Normal,55,13,13,17,178,276,0.18,1215,0.81,1100,115,26,3,4,-14,96,81,16,17,3,274,1210,990,969.5,20.5,0.866,0.648,0.0315,1.51,0.0737,4,0.3,1.81,0.0883,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2020-05-23,2019,8,34,144,1462.7,0.097,3,Normal,55,13,13,17,178,276,0.19,1187,0.81,1100,87,20,3,3,-14,75,75,16,16,3,253,1210,990,969.4,20.6,0.855,0.648,0.0314,1.5,0.0728,4,0.3,1.8,0.0874,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2020-05-24,2019,8,34,145,1434.5,0.1,3,Normal,55,13,13,17,178,276,0.19,1159,0.81,1100,59,13,2,2,-15,57,68,15,15,2,235,1200,990,969.3,20.7,0.842,0.648,0.0313,1.49,0.0719,4,0.3,1.79,0.0864,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2020-05-25,2019,8,34,146,1406.7,0.1,3,Normal,55,13,13,17,178,276,0.2,1131,0.8,1100,31,7,1,1,-16,38,62,14,14,1,216,1190,990,969.2,20.8,0.83,0.648,0.0311,1.48,0.071,4,0.3,1.78,0.0854,19,0.953,0.98,0.934,48.9,47.9,192,4600
2020-05-26,2019,8,35,147,1366.8,0.11,3,Normal,55,13,13,17,178,276,0.2,1091,0.8,1091,0,0,0,0,-17,17,55,13,13,0,195,1170,990,969.1,20.9,0.804,0.627,0.03,1.43,0.0683,4,0.298,1.73,0.0826,19.2,0.953,0.98,0.934,49,48,192,4610
2020-05-27,2019,8,35,148,1315.6,0.11,3,Normal,55,13,13,17,178,276,0.21,1040,0.79,1040,0,0,0,0,-17,17,55,13,13,0,195,1120,990,968.9,21.1,0.729,0.512,0.0243,1.24,0.0588,4,0.288,1.53,0.0724,19.6,0.954,0.98,0.935,47.6,46.7,187,4480
2020-05-28,2019,8,35,149,1271.3,0.12,3,Normal,55,13,13,17,178,276,0.22,995.3,0.78,995.3,0,0,0,0,-17,17,55,13,13,0,195,1080,990,968.8,21.2,0.664,0.421,0.0198,1.08,0.051,4,0.278,1.36,0.0641,19.9,0.955,0.98,0.936,46.3,45.4,182,4360
2020-05-29,2019,8,35,150,1227.8,0.12,3,Normal,55,13,13,17,178,276,0.23,951.8,0.78,951.8,0,0,0,0,-17,17,55,13,13,0,195,1030,990,968.6,21.4,0.6,0.4,0.0187,1,0.0468,4,0.264,1.26,0.0591,20.1,0.955,0.98,0.936,44.8,43.9,176,4220
2020-05-30,2019,8,35,151,1190.8,0.13,3,Normal,55,13,13,17,178,276,0.23,914.8,0.77,914.8,0,0,0,0,-17,17,55,13,13,0,195,996,990,968.5,21.5,0.566,0.382,0.0178,0.948,0.0441,4,0.251,1.2,0.0558,20.3,0.955,0.98,0.936,43.5,42.6,170,4090
2020-05-31,2019,8,35,152,1154.4,0.13,3,Normal,55,13,13,17,178,276,0.24,878.4,0.76,878.4,0,0,0,0,-17,17,55,13,13,0,195,959,990,968.4,21.6,0.533,0.364,0.0168,0.897,0.0415,4,0.239,1.14,0.0526,20.5,0.954,0.98,0.935,42.1,41.2,165,3960
2020-06-01,2019,9,35,153,1118.8,0.14,4,Mod_Dry,45,10,9,9,88,161,0.14,957.8,0.86,957.8,0,0,0,0,-9,9,45,10,9,0,97,1020,990,968.3,21.7,0.59,0.403,0.0185,0.993,0.0457,4,0.266,1.26,0.0579,20.5,0.955,0.98,0.936,45.9,45,180,4320
2020-06-02,2019,9,36,154,1089.3,0.14,4,Mod_Dry,45,10,9,9,88,161,0.15,928.3,0.85,928.3,0,0,0,0,-9,9,45,10,9,0,97,992,990,968.2,21.8,0.563,0.388,0.0178,0.952,0.0436,4,0.256,1.21,0.0553,20.6,0.955,0.98,0.936,44.8,43.9,176,4220
2020-06-03,2019,9,36,155,1060.3,0.15,4,Mod_Dry,45,10,9,9,88,161,0.15,899.3,0.85,899.3,0,0,0,0,-9,9,45,10,9,0,97,963,990,968.1,21.9,0.537,0.374,0.0171,0.911,0.0416,4,0.246,1.16,0.0528,20.8,0.955,0.98,0.936,43.7,42.8,171,4110
2020-06-04,2019,9,36,156,1032,0.16,4,Mod_Dry,45,10,9,9,88,161,0.16,871,0.84,871,0,0,0,0,-9,9,45,10,9,0,97,935,990,968,22,0.511,0.361,0.0164,0.871,0.0396,4,0.236,1.11,0.0504,20.9,0.955,0.98,0.936,42.6,41.7,167,4010
2020-06-05,2019,9,36,157,1009.3,0.16,4,Mod_Dry,45,10,9,9,88,161,0.16,848.3,0.84,848.3,0,0,0,0,-9,9,45,10,9,0,97,912,990,967.9,22.1,0.49,0.35,0.0158,0.84,0.038,4,0.229,1.07,0.0484,21,0.954,0.98,0.935,41.7,40.8,163,3920
2020-06-06,2019,9,36,158,986.97,0.17,4,Mod_Dry,45,10,9,9,88,161,0.16,826,0.84,826,0,0,0,0,-9,9,45,10,9,0,97,890,990,967.8,22.2,0.47,0.339,0.0153,0.808,0.0365,4,0.221,1.03,0.0465,21.1,0.954,0.978,0.932,40.8,39.9,160,3830
2020-06-07,2019,9,36,159,965.16,0.17,4,Mod_Dry,45,10,9,9,88,161,0.17,804.2,0.83,804.2,0,0,0,0,-9,9,45,10,9,0,97,868,990,967.8,22.2,0.45,0.328,0.0148,0.778,0.035,4,0.214,0.992,0.0446,21.2,0.953,0.976,0.93,39.9,39,156,3740
2020-06-08,2019,9,36,160,943.86,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,782.9,0.83,782.9,0,0,0,0,-9,9,45,10,9,0,97,847,990,967.7,22.3,0.43,0.318,0.0142,0.748,0.0335,3,0.289,1.04,0.0464,21.3,0.956,0.98,0.937,52.1,48.2,145,3470
2020-06-09,2019,9,37,161,927.67,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,766.7,0.83,766.7,0,0,0,0,-9,9,45,10,9,0,97,831,990,967.6,22.4,0.415,0.31,0.0138,0.725,0.0324,3,0.284,1.01,0.0451,21.4,0.956,0.98,0.937,51.2,48.2,145,3470
2020-06-10,2019,9,37,162,911.81,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,750.8,0.82,750.8,0,0,0,0,-9,9,45,10,9,0,97,815,990,967.5,22.5,0.401,0.302,0.0135,0.703,0.0313,3,0.28,0.983,0.0438,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2020-06-11,2019,9,37,163,896.32,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,735.3,0.82,735.3,0,0,0,0,-9,9,45,10,9,0,97,799,990,967.5,22.5,0.387,0.292,0.013,0.679,0.0302,3,0.273,0.952,0.0423,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2020-06-12,2019,9,37,164,881.22,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,720.2,0.82,720.2,0,0,0,0,-9,9,45,10,9,0,97,784,990,967.4,22.6,0.373,0.282,0.0125,0.655,0.029,3,0.267,0.922,0.0408,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2020-06-13,2019,9,37,165,866.54,0.2,4,Mod_Dry,45,10,9,9,88,161,0.19,705.5,0.81,705.5,0,0,0,0,-9,9,45,10,9,0,97,770,990,967.4,22.6,0.364,0.272,0.012,0.636,0.0281,3,0.26,0.896,0.0396,21.7,0.957,0.98,0.938,48,47,141,3380
2020-06-14,2019,9,37,166,852.31,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,691.3,0.81,691.3,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.356,0.263,0.0116,0.619,0.0273,3,0.254,0.872,0.0384,21.8,0.957,0.98,0.938,47.2,46.2,139,3330
2020-06-15,2019,9,37,167,838.57,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,677.6,0.81,677.6,0,0,0,0,-9,9,45,10,9,0,97,742,990,967.3,22.7,0.348,0.254,0.0112,0.602,0.0264,3,0.247,0.849,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3270
2020-06-16,2019,9,38,168,825.38,0.21,4,Mod_Dry,45,10,9,9,88,161,0.2,664.4,0.81,664.4,0,0,0,0,-9,9,45,10,9,0,97,728,990,967.2,22.8,0.34,0.245,0.0107,0.585,0.0257,3,0.241,0.827,0.0363,22,0.957,0.98,0.937,45.6,44.7,134,3220
2020-06-17,2019,9,38,169,812.81,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,651.8,0.8,651.8,0,0,0,0,-9,9,45,10,9,0,97,716,990,967.2,22.8,0.333,0.236,0.0103,0.57,0.0249,3,0.236,0.806,0.0353,22,0.956,0.98,0.937,44.9,44,132,3170
2020-06-18,2019,9,38,170,800.95,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,640,0.8,640,0,0,0,0,-9,9,45,10,9,0,97,704,990,967.1,22.9,0.327,0.228,0.00998,0.555,0.0242,3,0.23,0.786,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2020-06-19,2019,9,38,171,789.96,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,629,0.8,629,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00964,0.541,0.0236,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
2020-06-20,2019,9,38,172,782.77,0.23,4,Mod_Dry,45,10,9,9,88,161,0.21,621.8,0.79,621.8,0,0,0,0,-9,9,45,10,9,0,97,686,990,967,23,0.316,0.216,0.00942,0.533,0.0232,3,0.222,0.755,0.0329,22.2,0.955,0.98,0.936,43.1,42.3,127,3040
2020-06-21,2019,9,38,173,774.01,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,613,0.79,613,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.21,0.00915,0.522,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.7,125,3010
2020-06-22,2019,9,38,174,766.29,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,605.3,0.79,605.3,0,0,0,0,-9,9,45,10,9,0,97,669,990,967,23,0.307,0.205,0.00891,0.512,0.0222,3,0.215,0.727,0.0316,22.3,0.954,0.98,0.935,42.1,41.3,124,2970
2020-06-23,2019,9,39,175,753.98,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,593,0.79,593,0,0,0,0,-9,9,45,10,9,0,97,657,990,966.9,23.1,0.3,0.197,0.00854,0.497,0.0215,3,0.209,0.706,0.0306,22.4,0.954,0.979,0.934,41.4,40.5,122,2920
2020-06-24,2019,9,39,176,741.68,0.25,4,Mod_Dry,45,10,9,9,88,161,0.22,580.7,0.78,580.7,0,0,0,0,-9,9,45,10,9,0,97,645,990,966.9,23.1,0.293,0.189,0.00817,0.482,0.0208,3,0.204,0.686,0.0296,22.4,0.953,0.977,0.931,40.6,39.7,119,2860
2020-06-25,2019,9,39,177,730.47,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,569.5,0.78,569.5,0,0,0,0,-9,9,45,10,9,0,97,633,990,966.8,23.2,0.287,0.181,0.00783,0.468,0.0202,3,0.199,0.667,0.0288,22.5,0.952,0.976,0.929,39.9,38.9,117,2800
2020-06-26,2019,9,39,178,718.71,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,557.7,0.78,557.7,0,0,0,0,-9,9,45,10,9,0,97,622,990,966.8,23.2,0.28,0.174,0.00747,0.453,0.0195,3,0.193,0.647,0.0279,22.6,0.951,0.974,0.927,39.2,38.1,114,2750
2020-06-27,2019,9,39,179,706.95,0.26,4,Mod_Dry,45,10,9,9,88,161,0.23,546,0.77,546,0,0,0,0,-9,9,45,10,9,0,97,610,990,966.7,23.3,0.273,0.166,0.00712,0.439,0.0189,3,0.188,0.627,0.0269,22.6,0.95,0.973,0.924,38.4,37.4,112,2690
2020-06-28,2019,9,39,180,695.74,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,534.7,0.77,534.7,0,0,0,0,-9,9,45,10,9,0,97,599,990,966.7,23.3,0.267,0.158,0.00679,0.425,0.0182,3,0.183,0.608,0.0261,22.7,0.949,0.971,0.922,37.7,36.6,110,2640
2020-06-29,2019,9,39,181,685.62,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,524.6,0.77,524.6,0,0,0,0,-9,9,45,10,9,0,97,589,990,966.6,23.4,0.261,0.151,0.00648,0.412,0.0177,3,0.179,0.591,0.0253,22.8,0.949,0.97,0.92,37,35.9,108,2590
2020-06-30,2019,9,40,182,674.96,0.28,4,Mod_Dry,45,10,9,9,88,161,0.24,514,0.76,514,0,0,0,0,-9,9,45,10,9,0,97,578,990,966.6,23.4,0.255,0.144,0.00617,0.399,0.0171,3,0.174,0.573,0.0245,22.8,0.948,0.97,0.919,36.3,35.3,106,2540
2020-07-01,2019,10,40,183,664.29,0.28,3,Normal,50,10,9,9,108,186,0.28,478.3,0.72,478.3,0,0,0,0,-9,9,50,10,9,0,117,547,990,966.6,23.4,0.238,0.125,0.00532,0.362,0.0155,2,0.265,0.628,0.0268,22.8,0.957,0.98,0.937,51.2,48.2,96.4,2310
2020-07-02,2019,10,40,184,654.18,0.29,3,Normal,50,10,9,9,108,186,0.28,468.2,0.72,468.2,0,0,0,0,-9,9,50,10,9,0,117,537,990,966.5,23.5,0.232,0.12,0.00511,0.352,0.015,2,0.259,0.61,0.026,22.9,0.957,0.98,0.938,50.3,48.2,96.4,2310
2020-07-03,2019,10,40,185,645.15,0.29,3,Normal,50,10,9,9,108,186,0.29,459.1,0.71,459.1,0,0,0,0,-9,9,50,10,9,0,117,528,990,966.5,23.5,0.227,0.116,0.00492,0.342,0.0146,2,0.252,0.595,0.0253,22.9,0.958,0.98,0.938,49.4,48.2,96.4,2310
2020-07-04,2019,10,40,186,635.58,0.3,3,Normal,50,10,9,9,108,186,0.29,449.6,0.71,449.6,0,0,0,0,-9,9,50,10,9,0,117,519,990,966.4,23.6,0.221,0.111,0.00472,0.332,0.0141,2,0.246,0.578,0.0246,23,0.958,0.98,0.939,48.5,47.6,95.1,2280
2020-07-05,2019,10,40,187,626.01,0.3,3,Normal,50,10,9,9,108,186,0.3,440,0.7,440,0,0,0,0,-9,9,50,10,9,0,117,509,990,966.4,23.6,0.216,0.107,0.00452,0.322,0.0137,2,0.24,0.562,0.0238,23,0.957,0.98,0.938,47.6,46.6,93.3,2240
2020-07-06,2019,10,40,188,616.44,0.31,3,Normal,50,10,9,9,108,186,0.3,430.4,0.7,430.4,0,0,0,0,-9,9,50,10,9,0,117,499,990,966.4,23.6,0.212,0.102,0.00432,0.314,0.0133,2,0.233,0.547,0.0231,23.1,0.957,0.98,0.938,46.6,45.7,91.4,2190
2020-07-07,2019,10,41,189,607.42,0.31,3,Normal,50,10,9,9,108,186,0.31,421.4,0.69,421.4,0,0,0,0,-9,9,50,10,9,0,117,490,990,966.3,23.7,0.209,0.0979,0.00414,0.307,0.0129,2,0.227,0.533,0.0225,23.1,0.956,0.98,0.937,45.7,44.8,89.6,2150
2020-07-08,2019,10,41,190,598.4,0.32,3,Normal,50,10,9,9,108,186,0.31,412.4,0.69,412.4,0,0,0,0,-9,9,50,10,9,0,117,481,990,966.3,23.7,0.205,0.0937,0.00395,0.299,0.0126,2,0.221,0.52,0.0219,23.2,0.956,0.98,0.937,44.8,43.9,87.8,2110
2020-07-09,2019,10,41,191,590.47,0.32,3,Normal,50,10,9,9,108,186,0.32,404.5,0.69,404.5,0,0,0,0,-9,9,50,10,9,0,117,473,990,966.3,23.7,0.203,0.0899,0.00379,0.293,0.0123,2,0.216,0.508,0.0214,23.2,0.955,0.98,0.936,44,43.1,86.3,2070
2020-07-10,2019,10,41,192,581.99,0.33,3,Normal,50,10,9,9,108,186,0.32,396,0.68,396,0,0,0,0,-9,9,50,10,9,0,117,465,990,966.2,23.8,0.2,0.0859,0.00361,0.286,0.012,2,0.21,0.495,0.0208,23.3,0.954,0.98,0.935,43.1,42.3,84.6,2030
2020-07-11,2019,10,41,193,573.51,0.33,3,Normal,50,10,9,9,108,186,0.32,387.5,0.68,387.5,0,0,0,0,-9,9,50,10,9,0,117,457,990,966.2,23.8,0.197,0.0819,0.00344,0.279,0.0117,2,0.204,0.483,0.0203,23.3,0.953,0.98,0.934,42.3,41.4,82.9,1990
2020-07-12,2019,10,41,194,565.04,0.34,3,Normal,50,10,9,9,108,186,0.33,379,0.67,379,0,0,0,0,-9,9,50,10,9,0,117,448,990,966.1,23.9,0.194,0.0779,0.00327,0.272,0.0114,2,0.198,0.47,0.0197,23.4,0.952,0.979,0.932,41.4,40.5,81,1950
2020-07-13,2019,10,41,195,557.11,0.34,3,Normal,50,10,9,9,108,186,0.33,371.1,0.67,371.1,0,0,0,0,-9,9,50,10,9,0,117,440,990,966.1,23.9,0.191,0.0742,0.0031,0.265,0.0111,2,0.193,0.458,0.0192,23.4,0.951,0.977,0.93,40.6,39.6,79.3,1900
2020-07-14,2019,10,42,196,549.18,0.35,3,Normal,50,10,9,9,108,186,0.34,363.2,0.66,363.2,0,0,0,0,-9,9,50,10,9,0,117,432,990,966.1,23.9,0.188,0.0704,0.00294,0.258,0.0108,2,0.188,0.446,0.0186,23.5,0.95,0.975,0.927,39.7,38.8,77.5,1860
2020-07-15,2019,10,42,197,542.34,0.35,3,Normal,50,10,9,9,108,186,0.34,356.3,0.66,356.3,0,0,0,0,-9,9,50,10,9,0,117,425,990,966,24,0.186,0.0672,0.0028,0.253,0.0106,2,0.183,0.436,0.0182,23.5,0.949,0.974,0.925,39,38,76,1820
2020-07-16,2019,10,42,198,534.96,0.36,3,Normal,50,10,9,9,108,186,0.35,349,0.65,349,0,0,0,0,-9,9,50,10,9,0,117,418,990,966,24,0.183,0.0637,0.00266,0.247,0.0103,2,0.178,0.425,0.0177,23.6,0.948,0.972,0.922,38.2,37.2,74.4,1780
2020-07-17,2019,10,42,199,527.57,0.36,3,Normal,50,10,9,9,108,186,0.35,341.6,0.65,341.6,0,0,0,0,-9,9,50,10,9,0,117,411,990,966,24,0.18,0.0602,0.00251,0.241,0.01,2,0.173,0.414,0.0172,23.6,0.947,0.971,0.919,37.5,36.4,72.7,1750
2020-07-18,2019,10,42,200,520.19,0.37,3,Normal,50,10,9,9,108,186,0.36,334.2,0.64,334.2,0,0,0,0,-9,9,50,10,9,0,117,403,990,965.9,24.1,0.178,0.0567,0.00236,0.235,0.00975,2,0.168,0.403,0.0167,23.7,0.946,0.97,0.918,36.7,35.6,71.2,1710
2020-07-19,2019,10,42,201,512.81,0.37,3,Normal,50,10,9,9,108,186,0.36,326.8,0.64,326.8,0,0,0,0,-9,9,50,10,9,0,117,396,990,965.9,24.1,0.175,0.0533,0.00221,0.228,0.00948,2,0.163,0.392,0.0163,23.7,0.945,0.97,0.917,35.9,34.8,69.6,1670
2020-07-20,2019,10,42,202,505.97,0.37,3,Normal,50,10,9,9,108,186,0.37,320,0.63,320,0,0,0,0,-9,9,50,10,9,0,117,389,990,965.9,24.1,0.173,0.05,0.00207,0.223,0.00924,2,0.158,0.381,0.0158,23.7,0.944,0.97,0.916,35.2,34.1,68.2,1640
2020-07-21,2019,10,43,203,499.14,0.38,3,Normal,50,10,9,9,108,186,0.37,313.1,0.63,313.1,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0468,0.00194,0.217,0.00899,2,0.154,0.371,0.0154,23.8,0.943,0.97,0.915,34.4,33.4,66.8,1600
2020-07-22,2019,10,43,204,493.4,0.38,3,Normal,50,10,9,9,108,186,0.38,307.4,0.62,307.4,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.0441,0.00182,0.212,0.00879,2,0.15,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.6,1570
2020-07-23,2019,10,43,205,487.11,0.39,3,Normal,50,10,9,9,108,186,0.38,301.1,0.62,301.1,0,0,0,0,-9,9,50,10,9,0,117,370,990,965.8,24.2,0.166,0.0411,0.0017,0.207,0.00856,2,0.146,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.2,64.3,1540
2020-07-24,2019,10,43,206,480.82,0.39,3,Normal,50,10,9,9,108,186,0.39,294.8,0.61,294.8,0,0,0,0,-9,9,50,10,9,0,117,364,990,965.8,24.2,0.164,0.0382,0.00157,0.202,0.00834,2,0.142,0.344,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63,1510
2020-07-25,2019,10,43,207,474.53,0.4,3,Normal,50,10,9,9,108,186,0.39,288.5,0.61,288.5,0,0,0,0,-9,9,50,10,9,0,117,358,990,965.7,24.3,0.162,0.0352,0.00145,0.197,0.00811,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.6,1480
2020-07-26,2019,10,43,208,468.24,0.4,3,Normal,50,10,9,9,108,186,0.4,282.2,0.6,282.2,0,0,0,0,-9,9,50,10,9,0,117,351,990,965.7,24.3,0.159,0.0322,0.00133,0.192,0.00789,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.3,1450
2020-07-27,2019,10,43,209,461.95,0.4,3,Normal,50,10,9,9,108,186,0.4,275.9,0.6,275.9,0,0,0,0,-9,9,50,10,9,0,117,345,990,965.7,24.3,0.157,0.0292,0.0012,0.187,0.00767,2,0.129,0.315,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
2020-07-28,2019,10,44,210,456.21,0.41,3,Normal,50,10,9,9,108,186,0.41,270.2,0.59,270.2,0,0,0,0,-9,9,50,10,9,0,117,339,990,965.7,24.3,0.155,0.0265,0.00109,0.182,0.00747,2,0.125,0.307,0.0126,24,0.934,0.97,0.906,29.8,28.9,57.7,1390
2020-07-29,2019,10,44,211,450.47,0.41,3,Normal,50,10,9,9,108,186,0.41,264.5,0.59,264.5,0,0,0,0,-9,9,50,10,9,0,117,333,990,965.6,24.4,0.153,0.0238,0.000978,0.177,0.00726,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.3,56.5,1360
2020-07-30,2019,10,44,212,444.72,0.42,3,Normal,50,10,9,9,108,186,0.42,258.7,0.58,258.7,0,0,0,0,-9,9,50,10,9,0,117,328,990,965.6,24.4,0.151,0.0211,0.000865,0.172,0.00706,2,0.117,0.289,0.0119,24.1,0.932,0.97,0.904,28.5,27.6,55.3,1330
2020-07-31,2019,10,44,213,440.07,0.42,3,Normal,50,10,9,9,108,186,0.42,254.1,0.58,254.1,0,0,0,0,-9,9,50,10,9,0,117,323,990,965.6,24.4,0.15,0.0189,0.000775,0.168,0.0069,2,0.114,0.282,0.0116,24.1,0.931,0.97,0.903,28,27.2,54.3,1300
2020-08-01,2019,11,44,214,433.79,0.43,3,Normal,47,8,6,5,89,155,0.36,278.8,0.64,278.8,0,0,0,0,-5,5,47,8,6,0,94,340,990,965.6,24.4,0.155,0.0306,0.00125,0.186,0.00761,2,0.131,0.317,0.013,24.1,0.936,0.97,0.908,30.9,30,59.9,1440
2020-08-02,2019,11,44,215,428.04,0.43,3,Normal,47,8,6,5,89,155,0.36,273,0.64,273,0,0,0,0,-5,5,47,8,6,0,94,334,990,965.5,24.5,0.153,0.0279,0.00114,0.181,0.00741,2,0.127,0.308,0.0126,24.2,0.935,0.97,0.907,30.2,29.3,58.7,1410
2020-08-03,2019,11,44,216,421.75,0.44,3,Normal,47,8,6,5,89,155,0.37,266.8,0.63,266.8,0,0,0,0,-5,5,47,8,6,0,94,328,990,965.5,24.5,0.151,0.0249,0.00102,0.176,0.00719,2,0.123,0.299,0.0122,24.2,0.933,0.97,0.905,29.6,28.7,57.3,1380
2020-08-04,2019,11,45,217,415.47,0.44,3,Normal,47,8,6,5,89,155,0.37,260.5,0.63,260.5,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.0219,0.000894,0.171,0.00697,2,0.118,0.289,0.0118,24.2,0.932,0.97,0.904,28.9,28,56,1340
2020-08-05,2019,11,45,218,409.18,0.45,3,Normal,47,8,6,5,89,155,0.38,254.2,0.62,254.2,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.019,0.000773,0.166,0.00675,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.2,27.3,54.6,1310
2020-08-06,2019,11,45,219,403.43,0.45,3,Normal,47,8,6,5,89,155,0.38,248.4,0.62,248.4,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.145,0.0169,0.000686,0.162,0.00657,2,0.11,0.272,0.0111,24.3,0.929,0.97,0.901,27.5,26.7,53.4,1280
2020-08-07,2019,11,45,220,397.69,0.46,3,Normal,47,8,6,5,89,155,0.39,242.7,0.61,242.7,0,0,0,0,-5,5,47,8,6,0,94,304,990,965.4,24.6,0.143,0.0164,0.000665,0.159,0.00646,2,0.106,0.265,0.0108,24.3,0.927,0.97,0.9,26.9,26.1,52.1,1250
2020-08-08,2019,11,45,221,393.04,0.46,3,Normal,47,8,6,5,89,155,0.39,238,0.61,238,0,0,0,0,-5,5,47,8,6,0,94,299,990,965.4,24.6,0.141,0.016,0.000649,0.157,0.00638,2,0.103,0.26,0.0106,24.4,0.926,0.97,0.898,26.3,25.5,51.1,1230
2020-08-09,2019,11,45,222,387.85,0.46,3,Normal,47,8,6,5,89,155,0.4,232.8,0.6,232.8,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0155,0.00063,0.155,0.00628,2,0.0997,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,25,50,1200
2020-08-10,2019,11,45,223,382.65,0.47,3,Normal,47,8,6,5,89,155,0.41,227.7,0.59,227.7,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.137,0.0151,0.000612,0.153,0.00618,1,0.25,0.402,0.0163,24.3,0.958,0.98,0.939,52,48.2,48.2,1160
2020-08-11,2019,11,46,224,377.46,0.47,3,Normal,47,8,6,5,89,155,0.41,222.5,0.59,222.5,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.136,0.0147,0.000593,0.15,0.00608,1,0.243,0.393,0.0159,24.3,0.958,0.98,0.939,50.9,48.2,48.2,1160
2020-08-12,2019,11,46,225,372.26,0.48,3,Normal,47,8,6,5,89,155,0.42,217.3,0.58,217.3,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000575,0.148,0.00598,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
2020-08-13,2019,11,46,226,367.07,0.48,3,Normal,47,8,6,5,89,155,0.42,212.1,0.58,212.1,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000556,0.146,0.00588,1,0.229,0.374,0.0151,24.4,0.957,0.98,0.938,48.5,47.6,47.6,1140
2020-08-14,2019,11,46,227,362.42,0.49,3,Normal,47,8,6,5,89,155,0.43,207.4,0.57,207.4,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0134,0.00054,0.144,0.0058,1,0.223,0.366,0.0148,24.4,0.956,0.98,0.937,47.5,46.5,46.5,1120
2020-08-15,2019,11,46,228,357.77,0.49,3,Normal,47,8,6,5,89,155,0.43,202.8,0.57,202.8,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000523,0.142,0.00571,1,0.216,0.358,0.0144,24.5,0.955,0.98,0.936,46.5,45.5,45.5,1090
2020-08-16,2019,11,46,229,353.12,0.5,3,Normal,47,8,6,5,89,155,0.44,198.1,0.56,198.1,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000507,0.14,0.00562,1,0.21,0.35,0.0141,24.5,0.954,0.98,0.935,45.4,44.5,44.5,1070
2020-08-17,2019,11,46,230,349.57,0.5,3,Normal,47,8,6,5,89,155,0.44,194.6,0.56,194.6,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.1,24.9,0.126,0.0123,0.000494,0.138,0.00555,1,0.205,0.343,0.0138,24.5,0.953,0.98,0.934,44.6,43.7,43.7,1050
2020-08-18,2019,11,47,231,345.47,0.51,3,Normal,47,8,6,5,89,155,0.45,190.5,0.55,190.5,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.00048,0.136,0.00548,1,0.2,0.336,0.0135,24.5,0.952,0.98,0.933,43.6,42.8,42.8,1030
2020-08-19,2019,11,47,232,341.36,0.51,3,Normal,47,8,6,5,89,155,0.45,186.4,0.55,186.4,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000466,0.134,0.0054,1,0.194,0.329,0.0132,24.6,0.951,0.98,0.932,42.7,41.8,41.8,1000
2020-08-20,2019,11,47,233,337.26,0.52,3,Normal,47,8,6,5,89,155,0.46,182.3,0.54,182.3,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.000451,0.133,0.00532,1,0.189,0.321,0.0129,24.6,0.95,0.98,0.93,41.7,40.9,40.9,982
2020-08-21,2019,11,47,234,333.16,0.52,3,Normal,47,8,6,5,89,155,0.47,178.2,0.54,178.2,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000437,0.131,0.00525,1,0.183,0.314,0.0126,24.6,0.948,0.978,0.927,40.8,39.9,39.9,957
2020-08-22,2019,11,47,235,329.06,0.53,3,Normal,47,8,6,5,89,155,0.47,174.1,0.53,174.1,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.118,0.0105,0.000423,0.129,0.00517,1,0.177,0.307,0.0123,24.6,0.947,0.976,0.924,39.8,38.9,38.9,933
2020-08-23,2019,11,47,236,324.96,0.53,3,Normal,47,8,6,5,89,155,0.48,170,0.52,170,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.000408,0.127,0.00509,1,0.172,0.299,0.012,24.7,0.946,0.974,0.921,38.9,37.9,37.9,909
2020-08-24,2019,11,47,237,321.4,0.53,3,Normal,47,8,6,5,89,155,0.48,166.4,0.52,166.4,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00989,0.000396,0.126,0.00503,1,0.167,0.293,0.0117,24.7,0.945,0.972,0.918,38.1,37,37,888
2020-08-25,2019,11,48,238,317.85,0.54,3,Normal,47,8,6,5,89,155,0.49,162.8,0.51,162.8,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.00959,0.000384,0.124,0.00496,1,0.162,0.286,0.0115,24.7,0.944,0.97,0.915,37.3,36.1,36.1,867
2020-08-26,2019,11,48,239,314.29,0.54,3,Normal,47,8,6,5,89,155,0.49,159.3,0.51,159.3,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00929,0.000371,0.123,0.0049,1,0.158,0.28,0.0112,24.7,0.942,0.97,0.914,36.4,35.3,35.3,848
2020-08-27,2019,11,48,240,310.74,0.55,3,Normal,47,8,6,5,89,155,0.5,155.7,0.5,155.7,0,0,0,0,-5,5,47,8,6,0,94,217,990,965,25,0.112,0.00899,0.000359,0.121,0.00483,1,0.153,0.274,0.0109,24.8,0.941,0.97,0.913,35.6,34.5,34.5,829
2020-08-28,2019,11,48,241,308.28,0.55,3,Normal,47,8,6,5,89,155,0.5,153.3,0.5,153.3,0,0,0,0,-5,5,47,8,6,0,94,214,990,964.9,25.1,0.111,0.00878,0.00035,0.12,0.00479,1,0.149,0.269,0.0107,24.8,0.941,0.97,0.912,35,34,34,816
2020-08-29,2019,11,48,242,304.18,0.56,3,Normal,47,8,6,5,89,155,0.51,149.2,0.49,149.2,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.11,0.00843,0.000336,0.118,0.00471,1,0.144,0.262,0.0104,24.8,0.939,0.97,0.911,34.1,33.1,33.1,794
2020-08-30,2019,11,48,243,301.72,0.56,3,Normal,47,8,6,5,89,155,0.51,146.7,0.49,146.7,0,0,0,0,-5,5,47,8,6,0,94,208,990,964.9,25.1,0.109,0.00822,0.000328,0.117,0.00467,1,0.141,0.258,0.0103,24.8,0.938,0.97,0.91,33.5,32.5,32.5,780
2020-08-31,2019,11,48,244,298.71,0.56,3,Normal,47,8,6,5,89,155,0.52,143.7,0.48,143.7,0,0,0,0,-5,5,47,8,6,0,94,205,990,964.9,25.1,0.108,0.00797,0.000317,0.116,0.00461,1,0.137,0.252,0.01,24.9,0.937,0.97,0.909,32.8,31.8,31.8,764
2020-09-01,2019,12,49,245,296.25,0.57,3,Normal,40,6,4,3,65,118,0.4,178.3,0.6,178.3,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000434,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.928,41.1,40.2,40.2,965
2020-09-02,2019,12,49,246,292.15,0.57,3,Normal,40,6,4,3,65,118,0.4,174.2,0.6,174.2,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0106,0.00042,0.125,0.00498,1,0.178,0.303,0.012,24.8,0.947,0.976,0.924,40.1,39.2,39.2,941
2020-09-03,2019,12,49,247,286.95,0.58,3,Normal,40,6,4,3,65,118,0.41,168.9,0.59,168.9,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.00489,1,0.171,0.293,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,910
2020-09-04,2019,12,49,248,283.4,0.58,3,Normal,40,6,4,3,65,118,0.42,165.4,0.58,165.4,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.112,0.00981,0.00039,0.121,0.00482,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37,37,889
2020-09-05,2019,12,49,249,279.29,0.59,3,Normal,40,6,4,3,65,118,0.42,161.3,0.58,161.3,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00946,0.000376,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.915,37.1,36,36,865
2020-09-06,2019,12,49,250,275.19,0.6,3,Normal,40,6,4,3,65,118,0.43,157.2,0.57,157.2,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00911,0.000362,0.118,0.00467,1,0.155,0.272,0.0108,24.9,0.942,0.97,0.913,36.2,35.1,35.1,842
2020-09-07,2019,12,49,251,271.64,0.6,3,Normal,40,6,4,3,65,118,0.43,153.6,0.57,153.6,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.00881,0.000349,0.116,0.00461,1,0.15,0.266,0.0106,24.9,0.94,0.97,0.912,35.3,34.3,34.3,823
2020-09-08,2019,12,50,252,268.08,0.61,3,Normal,40,6,4,3,65,118,0.44,150.1,0.56,150.1,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00851,0.000337,0.115,0.00454,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,804
2020-09-09,2019,12,50,253,264.53,0.62,3,Normal,40,6,4,3,65,118,0.45,146.5,0.55,146.5,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00821,0.000325,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,784
2020-09-10,2019,12,50,254,262.07,0.62,3,Normal,40,6,4,3,65,118,0.45,144.1,0.55,144.1,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.008,0.000317,0.112,0.00444,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,770
2020-09-11,2019,12,50,255,259.06,0.63,3,Normal,40,6,4,3,65,118,0.46,141.1,0.55,141.1,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00438,1,0.133,0.244,0.00964,25,0.935,0.97,0.907,32.4,31.4,31.4,754
2020-09-12,2019,12,50,256,256.05,0.63,3,Normal,40,6,4,3,65,118,0.46,138.1,0.54,138.1,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00748,0.000296,0.109,0.00433,1,0.129,0.238,0.00943,25,0.934,0.97,0.906,31.7,30.7,30.7,737
2020-09-13,2019,12,50,257,253.04,0.64,3,Normal,40,6,4,3,65,118,0.47,135,0.53,135,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00723,0.000286,0.108,0.00427,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,31,30,30,721
2020-09-14,2019,12,50,258,250.58,0.64,3,Normal,40,6,4,3,65,118,0.47,132.6,0.53,132.6,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00702,0.000277,0.107,0.00423,1,0.121,0.228,0.00903,25.1,0.932,0.97,0.904,30.4,29.5,29.5,707
2020-09-15,2019,12,51,259,248.12,0.65,3,Normal,40,6,4,3,65,118,0.48,130.1,0.52,130.1,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0991,0.00681,0.000269,0.106,0.00418,1,0.118,0.224,0.00885,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
2020-09-16,2019,12,51,260,245.66,0.65,3,Normal,40,6,4,3,65,118,0.48,127.7,0.52,127.7,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0982,0.0066,0.000261,0.105,0.00414,1,0.115,0.22,0.00867,25.1,0.93,0.97,0.902,29.2,28.4,28.4,680
2020-09-17,2019,12,51,261,244.29,0.65,3,Normal,40,6,4,3,65,118,0.48,126.3,0.52,126.3,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0977,0.00648,0.000256,0.104,0.00411,1,0.113,0.217,0.00857,25.1,0.929,0.97,0.901,28.9,28,28,673
2020-09-18,2019,12,51,262,242.38,0.66,3,Normal,40,6,4,3,65,118,0.49,124.4,0.51,124.4,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0971,0.00632,0.000249,0.103,0.00408,1,0.11,0.214,0.00844,25.1,0.928,0.97,0.9,28.5,27.6,27.6,663
2020-09-19,2019,12,51,263,240.47,0.66,3,Normal,40,6,4,3,65,118,0.49,122.5,0.51,122.5,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0964,0.00616,0.000243,0.103,0.00404,1,0.108,0.21,0.0083,25.1,0.927,0.97,0.899,28,27.2,27.2,652
2020-09-20,2019,12,51,264,238.55,0.67,3,Normal,40,6,4,3,65,118,0.49,120.5,0.51,120.5,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0957,0.006,0.000236,0.102,0.00401,1,0.105,0.207,0.00816,25.2,0.926,0.97,0.898,27.5,26.7,26.7,641
2020-09-21,2019,12,51,265,236.64,0.67,3,Normal,40,6,4,3,65,118,0.5,118.6,0.5,118.6,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.095,0.00583,0.00023,0.101,0.00397,1,0.103,0.204,0.00802,25.2,0.925,0.97,0.897,27.1,26.3,26.3,630
2020-09-22,2019,12,52,266,234.72,0.67,3,Normal,40,6,4,3,65,118,0.5,116.7,0.5,116.7,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0944,0.00567,0.000223,0.1,0.00394,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.896,26.6,25.8,25.8,620
2020-09-23,2019,12,52,267,231.72,0.68,3,Normal,40,6,4,3,65,118,0.51,113.7,0.49,113.7,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0933,0.00542,0.000213,0.0987,0.00389,1,0.096,0.195,0.00766,25.2,0.921,0.97,0.894,25.9,25.1,25.1,603
2020-09-24,2019,12,52,268,230.35,0.69,3,Normal,40,6,4,3,65,118,0.51,112.3,0.49,112.3,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0928,0.0053,0.000209,0.0981,0.00386,1,0.0942,0.192,0.00757,25.2,0.92,0.97,0.893,25.6,24.8,24.8,595
2020-09-25,2019,12,52,269,228.43,0.69,3,Normal,40,6,4,3,65,118,0.52,110.4,0.48,110.4,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.0922,0.00514,0.000202,0.0973,0.00383,1,0.0916,0.189,0.00743,25.2,0.919,0.97,0.891,25.1,24.4,24.4,585
2020-09-26,2019,12,52,270,225.43,0.7,3,Normal,40,6,4,3,65,118,0.52,107.4,0.48,107.4,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.6,25.4,0.0911,0.00488,0.000192,0.096,0.00377,1,0.0875,0.184,0.00721,25.3,0.917,0.97,0.889,24.4,23.7,23.7,568
2020-09-27,2019,12,52,271,224.06,0.7,3,Normal,40,6,4,3,65,118,0.53,106.1,0.47,106.1,0,0,0,0,-3,3,40,6,4,0,68,156,990,964.5,25.5,0.0906,0.00477,0.000187,0.0954,0.00375,1,0.0857,0.181,0.00711,25.3,0.916,0.97,0.888,24.1,23.3,23.3,560
2020-09-28,2019,12,52,272,222.15,0.71,3,Normal,40,6,4,3,65,118,0.53,104.2,0.47,104.2,0,0,0,0,-3,3,40,6,4,0,68,154,990,964.5,25.5,0.0899,0.0046,0.000181,0.0945,0.00371,1,0.0831,0.178,0.00698,25.3,0.914,0.97,0.887,23.6,22.9,22.9,550
2020-09-29,2019,12,53,273,220.23,0.71,3,Normal,40,6,4,3,65,118,0.54,102.2,0.46,102.2,0,0,0,0,-3,3,40,6,4,0,68,152,990,964.5,25.5,0.0893,0.00444,0.000174,0.0937,0.00368,1,0.0805,0.174,0.00684,25.3,0.913,0.97,0.885,23.2,22.5,22.5,539
2020-09-30,2019,12,53,274,218.32,0.72,3,Normal,40,6,4,3,65,118,0.54,100.3,0.46,100.3,0,0,0,0,-3,3,40,6,4,0,68,150,990,964.5,25.5,0.0886,0.00428,0.000168,0.0929,0.00364,1,0.0779,0.171,0.0067,25.3,0.911,0.969,0.883,22.7,22,22,528
2020-10-01,2020,1,1,275,216.4,0.72,3,Normal,37,5,3,2,50,97,0.45,119.4,0.55,119.4,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0936,0.0059,0.000231,0.0995,0.0039,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2020-10-02,2020,1,1,276,214.49,0.73,3,Normal,37,5,3,2,50,97,0.45,117.5,0.55,117.5,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0929,0.00574,0.000225,0.0986,0.00387,1,0.101,0.2,0.00783,25.3,0.923,0.97,0.896,26.9,26.1,26.1,627
2020-10-03,2020,1,1,277,212.57,0.74,3,Normal,37,5,3,2,50,97,0.46,115.6,0.54,115.6,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00557,0.000218,0.0978,0.00383,1,0.0985,0.196,0.00769,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2020-10-04,2020,1,1,278,210.66,0.74,3,Normal,37,5,3,2,50,97,0.46,113.7,0.54,113.7,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.0969,0.0038,1,0.0959,0.193,0.00755,25.3,0.921,0.97,0.893,26,25.2,25.2,605
2020-10-05,2020,1,1,279,208.75,0.75,3,Normal,37,5,3,2,50,97,0.47,111.8,0.54,111.8,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00525,0.000205,0.0961,0.00376,1,0.0934,0.189,0.00742,25.4,0.919,0.97,0.892,25.5,24.8,24.8,595
2020-10-06,2020,1,1,280,206.83,0.76,3,Normal,37,5,3,2,50,97,0.47,109.8,0.53,109.8,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.00509,0.000199,0.0953,0.00373,1,0.0908,0.186,0.00728,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2020-10-07,2020,1,1,281,204.92,0.76,3,Normal,37,5,3,2,50,97,0.47,107.9,0.53,107.9,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00492,0.000193,0.0944,0.00369,1,0.0882,0.183,0.00714,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2020-10-08,2020,1,2,282,203,0.77,3,Normal,37,5,3,2,50,97,0.48,106,0.52,106,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00476,0.000186,0.0936,0.00366,1,0.0856,0.179,0.007,25.4,0,0,0,0,0,0,0
2020-10-09,2020,1,2,283,201.09,0.77,3,Normal,37,5,3,2,50,97,0.48,104.1,0.52,104.1,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.0046,0.00018,0.0927,0.00362,1,0.083,0.176,0.00687,25.4,0,0,0,0,0,0,0
2020-10-10,2020,1,2,284,199.18,0.78,3,Normal,37,5,3,2,50,97,0.49,102.2,0.51,102.2,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00444,0.000173,0.0919,0.00359,1,0.0804,0.172,0.00673,25.4,0,0,0,0,0,0,0
2020-10-11,2020,1,2,285,197.81,0.78,4,Mod_Dry,31,4,3,2,33,73,0.37,124.8,0.63,124.8,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.093,0.00636,0.000248,0.0994,0.00388,1,0.111,0.21,0.00822,25.4,0.928,0.97,0.9,28.8,28,28,671
2020-10-12,2020,1,2,286,196.44,0.79,4,Mod_Dry,31,4,3,2,33,73,0.37,123.4,0.63,123.4,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0925,0.00624,0.000244,0.0988,0.00386,1,0.109,0.208,0.00812,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2020-10-13,2020,1,2,287,195.07,0.79,4,Mod_Dry,31,4,3,2,33,73,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00613,0.000239,0.0982,0.00384,1,0.107,0.205,0.00803,25.4,0.926,0.97,0.899,28.2,27.3,27.3,655
2020-10-14,2020,1,2,288,193.71,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,120.7,0.62,120.7,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0915,0.00601,0.000235,0.0976,0.00381,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.898,27.8,27,27,647
2020-10-15,2020,1,3,289,193.43,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,120.4,0.62,120.4,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0914,0.00599,0.000234,0.0974,0.00381,1,0.105,0.203,0.00791,25.4,0.925,0.97,0.897,27.7,26.9,26.9,646
2020-10-16,2020,1,3,290,192.61,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,119.6,0.62,119.6,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00592,0.000231,0.0971,0.00379,1,0.104,0.201,0.00786,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2020-10-17,2020,1,3,291,190.7,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,117.7,0.62,117.7,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0905,0.00575,0.000225,0.0962,0.00376,1,0.101,0.198,0.00773,25.4,0.923,0.97,0.896,27.1,26.2,26.2,630
2020-10-18,2020,1,3,292,189.33,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00564,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2020-10-19,2020,1,3,293,187.42,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,114.4,0.61,114.4,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00548,0.000214,0.0948,0.00371,1,0.097,0.192,0.0075,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2020-10-20,2020,1,3,294,185.5,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0886,0.00531,0.000208,0.094,0.00367,1,0.0944,0.188,0.00737,25.4,0.919,0.97,0.892,25.7,25,25,599
2020-10-21,2020,1,3,295,183.59,0.82,4,Mod_Dry,31,4,3,2,33,73,0.4,110.6,0.6,110.6,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.088,0.00515,0.000201,0.0931,0.00364,1,0.0918,0.185,0.00723,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2020-10-22,2020,1,4,296,181.68,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,108.7,0.6,108.7,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00499,0.000195,0.0923,0.00361,1,0.0892,0.182,0.0071,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2020-10-23,2020,1,4,297,180.31,0.83,4,Mod_Dry,31,4,3,2,33,73,0.41,107.3,0.59,107.3,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00487,0.000191,0.0917,0.00359,1,0.0874,0.179,0.00701,25.4,0.916,0.97,0.888,24.5,23.7,23.7,569
2020-10-24,2020,1,4,298,178.94,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.0911,0.00356,1,0.0855,0.177,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,562
2020-10-25,2020,1,4,299,177.57,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,104.6,0.59,104.6,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0858,0.00464,0.000182,0.0905,0.00354,1,0.0837,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
2020-10-26,2020,1,4,300,176.21,0.85,4,Mod_Dry,31,4,3,2,33,73,0.41,103.2,0.59,103.2,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00452,0.000177,0.0899,0.00352,1,0.0818,0.172,0.00672,25.4,0.913,0.97,0.885,23.5,22.7,22.7,546
2020-10-27,2020,1,4,301,174.84,0.85,4,Mod_Dry,31,4,3,2,33,73,0.42,101.8,0.58,101.8,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.00441,0.000172,0.0893,0.00349,1,0.08,0.169,0.00663,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2020-10-28,2020,1,4,302,173.47,0.86,4,Mod_Dry,31,4,3,2,33,73,0.42,100.5,0.58,100.5,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00429,0.000168,0.0887,0.00347,1,0.0781,0.167,0.00653,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2020-10-29,2020,1,5,303,173.2,0.86,4,Mod_Dry,31,4,3,2,33,73,0.42,100.2,0.58,100.2,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00427,0.000167,0.0886,0.00347,1,0.0778,0.166,0.00651,25.4,0.911,0.969,0.882,22.7,22,22,528
2020-10-30,2020,1,5,304,172.38,0.86,4,Mod_Dry,31,4,3,2,33,73,0.42,99.38,0.58,99.38,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.084,0.0042,0.000164,0.0882,0.00345,1,0.0767,0.165,0.00645,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
2020-10-31,2020,1,5,305,170.47,0.86,4,Mod_Dry,31,4,3,2,33,73,0.43,97.47,0.57,97.47,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00403,0.000158,0.0874,0.00342,1,0.0741,0.161,0.00632,25.4,0.914,0.968,0.884,22.2,21.4,21.4,515
2020-11-01,2020,2,5,306,170.19,0.87,4,Mod_Dry,29,4,2,2,30,67,0.39,103.2,0.61,103.2,0,0,0,0,-2,2,29,4,2,0,32,138,990,964.5,25.5,0.0843,0.00452,0.000177,0.0888,0.00348,1,0.0818,0.171,0.00668,25.4,0.913,0.97,0.886,23.4,22.7,22.7,546
2020-11-02,2020,2,5,307,171.01,0.86,4,Mod_Dry,29,4,2,2,30,67,0.39,104,0.61,104,0,0,0,0,-2,2,29,4,2,0,32,139,990,964.5,25.5,0.0846,0.00459,0.00018,0.0892,0.00349,1,0.0829,0.172,0.00674,25.4,0.914,0.97,0.886,23.6,22.9,22.9,550
2020-11-03,2020,2,5,308,172.38,0.86,4,Mod_Dry,29,4,2,2,30,67,0.39,105.4,0.61,105.4,0,0,0,0,-2,2,29,4,2,0,32,140,990,964.5,25.5,0.0851,0.00471,0.000184,0.0898,0.00351,1,0.0848,0.175,0.00683,25.4,0.914,0.97,0.887,24,23.3,23.3,558
2020-11-04,2020,2,5,309,174.84,0.85,4,Mod_Dry,29,4,2,2,30,67,0.38,107.8,0.62,107.8,0,0,0,0,-2,2,29,4,2,0,32,143,990,964.5,25.5,0.0859,0.00492,0.000192,0.0909,0.00356,1,0.0881,0.179,0.007,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2020-11-05,2020,2,6,310,176.75,0.85,4,Mod_Dry,29,4,2,2,30,67,0.38,109.8,0.62,109.8,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0866,0.00508,0.000199,0.0917,0.00359,1,0.0907,0.182,0.00714,25.4,0.918,0.97,0.89,25.1,24.3,24.3,583
2020-11-06,2020,2,6,311,180.86,0.83,4,Mod_Dry,29,4,2,2,30,67,0.37,113.9,0.63,113.9,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0881,0.00543,0.000212,0.0935,0.00366,1,0.0962,0.19,0.00742,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
2020-11-07,2020,2,6,312,183.32,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,116.3,0.64,116.3,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0889,0.00564,0.00022,0.0946,0.0037,1,0.0995,0.194,0.00759,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2020-11-08,2020,2,6,313,182.5,0.83,4,Mod_Dry,29,4,2,2,30,67,0.37,115.5,0.63,115.5,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0886,0.00557,0.000218,0.0942,0.00369,1,0.0984,0.193,0.00754,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2020-11-09,2020,2,6,314,182.22,0.83,4,Mod_Dry,29,4,2,2,30,67,0.37,115.2,0.63,115.2,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0885,0.00554,0.000217,0.0941,0.00368,1,0.098,0.192,0.00752,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2020-11-10,2020,2,6,315,180.86,0.83,4,Mod_Dry,29,4,2,2,30,67,0.37,113.9,0.63,113.9,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0881,0.00543,0.000212,0.0935,0.00366,1,0.0962,0.19,0.00742,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
2020-11-11,2020,2,6,316,183.86,0.82,4,Mod_Dry,29,4,2,2,30,67,0.36,116.9,0.64,116.9,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0891,0.00568,0.000222,0.0948,0.00371,1,0.1,0.195,0.00763,25.4,0.923,0.97,0.895,26.8,26,26,625
2020-11-12,2020,2,7,317,189.61,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,122.6,0.65,122.6,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00617,0.000241,0.0973,0.0038,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2020-11-13,2020,2,7,318,193.16,0.8,4,Mod_Dry,29,4,2,2,30,67,0.35,126.2,0.65,126.2,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00647,0.000253,0.0989,0.00386,1,0.113,0.212,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2020-11-14,2020,2,7,319,195.62,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,128.6,0.66,128.6,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00668,0.000261,0.1,0.00391,1,0.116,0.216,0.00844,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2020-11-15,2020,2,7,320,198.63,0.78,4,Mod_Dry,29,4,2,2,30,67,0.34,131.6,0.66,131.6,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0943,0.00694,0.000271,0.101,0.00396,1,0.12,0.221,0.00865,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2020-11-16,2020,2,7,321,200.54,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,133.5,0.67,133.5,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.095,0.0071,0.000277,0.102,0.00399,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31,30,30,721
2020-11-17,2020,2,7,322,203,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,136,0.67,136,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0959,0.00731,0.000286,0.103,0.00403,1,0.126,0.229,0.00896,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2020-11-18,2020,2,7,323,207.11,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,140.1,0.68,140.1,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0973,0.00766,0.0003,0.105,0.00411,1,0.132,0.237,0.00926,25.3,0.935,0.97,0.906,32.5,31.5,31.5,757
2020-11-19,2020,2,8,324,209.02,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,142,0.68,142,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00782,0.000306,0.106,0.00414,1,0.134,0.24,0.0094,25.3,0.935,0.97,0.907,33,32,32,767
2020-11-20,2020,2,8,325,208.75,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,141.8,0.68,141.8,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.0078,0.000305,0.106,0.00414,1,0.134,0.24,0.00938,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2020-11-21,2020,2,8,326,206.83,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,139.8,0.68,139.8,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00764,0.000299,0.105,0.0041,1,0.131,0.236,0.00924,25.3,0.934,0.97,0.906,32.4,31.5,31.5,755
2020-11-22,2020,2,8,327,208.75,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,141.8,0.68,141.8,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.0078,0.000305,0.106,0.00414,1,0.134,0.24,0.00938,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2020-11-23,2020,2,8,328,212.3,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,145.3,0.68,145.3,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0992,0.0081,0.000317,0.107,0.0042,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.7,32.7,32.7,786
2020-11-24,2020,2,8,329,215.86,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,148.9,0.69,148.9,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.0084,0.000329,0.109,0.00427,1,0.143,0.252,0.00989,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
