date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-11-25,2020,2,8,330,215.04,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,148,0.69,148,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00833,0.000327,0.108,0.00425,1,0.142,0.251,0.00983,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
2020-11-26,2020,2,9,331,213.67,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,146.7,0.69,146.7,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0996,0.00822,0.000322,0.108,0.00423,1,0.141,0.248,0.00973,25.3,0.937,0.97,0.909,34.1,33,33,793
2020-11-27,2020,2,9,332,216.68,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,149.7,0.69,149.7,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00847,0.000332,0.109,0.00428,1,0.145,0.254,0.00995,25.2,0.939,0.97,0.91,34.8,33.7,33.7,810
2020-11-28,2020,2,9,333,220.23,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,153.2,0.7,153.2,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00877,0.000344,0.111,0.00435,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.912,35.6,34.5,34.5,829
2020-11-29,2020,2,9,334,223.24,0.7,4,Mod_Dry,29,4,2,2,30,67,0.3,156.2,0.7,156.2,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00903,0.000355,0.112,0.0044,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.3,35.2,35.2,845
2020-11-30,2020,2,9,335,222.97,0.7,4,Mod_Dry,29,4,2,2,30,67,0.3,156,0.7,156,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00901,0.000354,0.112,0.0044,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.3,35.2,35.2,844
2020-12-01,2020,3,9,336,224.88,0.7,5,Dry,26,4,3,2,24,59,0.26,165.9,0.74,165.9,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00985,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2020-12-02,2020,3,9,337,229.53,0.69,5,Dry,26,4,3,2,24,59,0.26,170.5,0.74,170.5,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00463,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.8,38.8,930
2020-12-03,2020,3,10,338,234.18,0.68,5,Dry,26,4,3,2,24,59,0.25,175.2,0.75,175.2,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,958
2020-12-04,2020,3,10,339,238.82,0.67,5,Dry,26,4,3,2,24,59,0.25,179.8,0.75,179.8,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,986
2020-12-05,2020,3,10,340,242.38,0.66,5,Dry,26,4,3,2,24,59,0.24,183.4,0.76,183.4,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1010
2020-12-06,2020,3,10,341,245.93,0.65,5,Dry,26,4,3,2,24,59,0.24,186.9,0.76,186.9,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1020
2020-12-07,2020,3,10,342,250.58,0.64,5,Dry,26,4,3,2,24,59,0.23,191.6,0.77,191.6,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.012,0.000476,0.127,0.00501,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2020-12-08,2020,3,10,343,256.87,0.63,5,Dry,26,4,3,2,24,59,0.23,197.9,0.77,197.9,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000497,0.13,0.00513,1,0.21,0.339,0.0134,24.9,0.954,0.98,0.935,46.2,45.2,45.2,1090
2020-12-09,2020,3,10,344,260.43,0.62,5,Dry,26,4,3,2,24,59,0.23,201.4,0.77,201.4,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.00519,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2020-12-10,2020,3,11,345,265.62,0.61,5,Dry,26,4,3,2,24,59,0.22,206.6,0.78,206.6,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00529,1,0.221,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.2,47.2,1130
2020-12-11,2020,3,11,346,271.36,0.6,5,Dry,26,4,3,2,24,59,0.22,212.4,0.78,212.4,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000547,0.136,0.00539,1,0.229,0.365,0.0145,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2020-12-12,2020,3,11,347,276.01,0.6,5,Dry,26,4,3,2,24,59,0.21,217,0.79,217,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000563,0.138,0.00548,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2020-12-13,2020,3,11,348,280.66,0.59,5,Dry,26,4,3,2,24,59,0.21,221.7,0.79,221.7,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.125,0.0146,0.00058,0.14,0.00556,1,0.242,0.382,0.0152,24.8,0.959,0.98,0.94,51.7,48.2,48.2,1160
2020-12-14,2020,3,11,349,288.04,0.58,5,Dry,26,4,3,2,24,59,0.2,229,0.8,229,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000605,0.143,0.0057,2,0.0971,0.24,0.00956,24.9,0.923,0.97,0.895,25.8,25,50.1,1200
2020-12-15,2020,3,11,350,294.88,0.57,5,Dry,26,4,3,2,24,59,0.2,235.9,0.8,235.9,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.13,0.0158,0.000629,0.146,0.00582,2,0.102,0.248,0.00987,24.9,0.925,0.97,0.897,26.6,25.8,51.6,1240
2020-12-16,2020,3,11,351,302.26,0.56,5,Dry,26,4,3,2,24,59,0.2,243.3,0.81,243.3,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000655,0.149,0.00596,2,0.107,0.256,0.0102,24.8,0.927,0.97,0.899,27.5,26.6,53.3,1280
2020-12-17,2020,3,12,352,310.74,0.55,5,Dry,26,4,3,2,24,59,0.19,251.7,0.81,251.7,0,0,0,0,-2,2,26,4,3,0,26,285,990,965,25,0.136,0.0178,0.000712,0.154,0.00614,2,0.112,0.266,0.0106,24.8,0.93,0.97,0.902,28.4,27.6,55.2,1320
2020-12-18,2020,3,12,353,317.57,0.54,5,Dry,26,4,3,2,24,59,0.19,258.6,0.81,258.6,0,0,0,0,-2,2,26,4,3,0,26,292,990,965,25,0.138,0.021,0.000841,0.159,0.00638,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
2020-12-19,2020,3,12,354,324.41,0.53,5,Dry,26,4,3,2,24,59,0.18,265.4,0.82,265.4,0,0,0,0,-2,2,26,4,3,0,26,298,990,965,25,0.141,0.0243,0.000972,0.165,0.00661,2,0.122,0.287,0.0115,24.7,0.933,0.97,0.905,30,29.1,58.1,1400
2020-12-20,2020,3,12,355,333.98,0.52,5,Dry,26,4,3,2,24,59,0.18,275,0.82,275,0,0,0,0,-2,2,26,4,3,0,26,308,990,965.1,24.9,0.144,0.0288,0.00115,0.173,0.00694,2,0.128,0.301,0.0121,24.6,0.935,0.97,0.907,31,30.1,60.2,1450
2020-12-21,2020,3,12,356,343.55,0.51,5,Dry,26,4,3,2,24,59,0.17,284.6,0.83,284.6,0,0,0,0,-2,2,26,4,3,0,26,318,990,965.1,24.9,0.148,0.0333,0.00134,0.181,0.00727,2,0.135,0.315,0.0127,24.6,0.937,0.97,0.909,32.1,31.1,62.3,1490
2020-12-22,2020,3,12,357,354.76,0.5,5,Dry,26,4,3,2,24,59,0.17,295.8,0.83,295.8,0,0,0,0,-2,2,26,4,3,0,26,329,990,965.2,24.8,0.152,0.0386,0.00155,0.19,0.00766,2,0.142,0.332,0.0134,24.5,0.939,0.97,0.911,33.4,32.4,64.7,1550
2020-12-23,2020,3,12,358,369.25,0.48,5,Dry,26,4,3,2,24,59,0.16,310.3,0.84,310.3,0,0,0,0,-2,2,26,4,3,0,26,343,990,965.2,24.8,0.157,0.0454,0.00184,0.202,0.00816,2,0.152,0.354,0.0143,24.4,0.942,0.97,0.914,35,33.9,67.8,1630
2020-12-24,2020,3,13,359,383.2,0.47,5,Dry,26,4,3,2,24,59,0.15,324.2,0.85,324.2,0,0,0,0,-2,2,26,4,3,0,26,357,990,965.3,24.7,0.162,0.052,0.00211,0.214,0.00865,2,0.161,0.375,0.0152,24.3,0.944,0.97,0.916,36.5,35.4,70.8,1700
2020-12-25,2020,3,13,360,398.24,0.45,5,Dry,26,4,3,2,24,59,0.15,339.2,0.85,339.2,0,0,0,0,-2,2,26,4,3,0,26,372,990,965.4,24.6,0.167,0.0591,0.0024,0.226,0.00918,2,0.171,0.398,0.0162,24.2,0.946,0.972,0.92,38.1,37,74.1,1780
2020-12-26,2020,3,13,361,413.82,0.44,5,Dry,26,4,3,2,24,59,0.14,354.8,0.86,354.8,0,0,0,0,-2,2,26,4,3,0,26,388,990,965.5,24.5,0.172,0.0665,0.00271,0.239,0.00974,2,0.182,0.421,0.0172,24.1,0.949,0.976,0.926,39.8,38.8,77.7,1860
2020-12-27,2020,3,13,362,431.05,0.43,5,Dry,26,4,3,2,24,59,0.14,372.1,0.86,372.1,0,0,0,0,-2,2,26,4,3,0,26,405,990,965.5,24.5,0.178,0.0746,0.00305,0.253,0.0103,2,0.194,0.447,0.0183,24,0.951,0.98,0.932,41.7,40.8,81.7,1960
2020-12-28,2020,3,13,363,448.82,0.41,5,Dry,26,4,3,2,24,59,0.13,389.8,0.87,389.8,0,0,0,0,-2,2,26,4,3,0,26,423,990,965.6,24.4,0.185,0.083,0.0034,0.268,0.011,2,0.206,0.473,0.0194,23.9,0.954,0.98,0.935,43.6,42.7,85.4,2050
2020-12-29,2020,3,13,364,464.96,0.4,5,Dry,26,4,3,2,24,59,0.13,406,0.87,406,0,0,0,0,-2,2,26,4,3,0,26,439,990,965.7,24.3,0.19,0.0906,0.00373,0.281,0.0116,2,0.217,0.498,0.0205,23.8,0.955,0.98,0.936,45.3,44.4,88.8,2130
2020-12-30,2020,3,13,365,480,0.39,5,Dry,26,4,3,2,24,59,0.12,421,0.88,421,0,0,0,0,-2,2,26,4,3,0,26,454,990,965.8,24.2,0.196,0.0977,0.00403,0.293,0.0121,2,0.227,0.52,0.0215,23.7,0.956,0.98,0.937,46.8,45.9,91.8,2200
2020-12-31,2020,3,14,366,497.77,0.38,5,Dry,26,4,3,2,24,59,0.12,438.8,0.88,438.8,0,0,0,0,-2,2,26,4,3,0,26,472,990,965.8,24.2,0.202,0.106,0.00439,0.308,0.0128,2,0.239,0.547,0.0226,23.6,0.958,0.98,0.938,48.6,47.7,95.4,2290
2021-01-01,2020,4,14,1,517.18,0.37,3,Normal,41,6,4,3,66,120,0.23,397.2,0.77,397.2,0,0,0,0,-3,3,41,6,4,0,69,448,990,965.9,24.1,0.194,0.0865,0.00359,0.28,0.0116,2,0.211,0.491,0.0204,23.6,0.955,0.98,0.935,43.8,43,85.9,2060
2021-01-02,2020,4,14,2,534.96,0.36,3,Normal,41,6,4,3,66,120,0.22,415,0.78,415,0,0,0,0,-3,3,41,6,4,0,69,466,990,966,24,0.2,0.0949,0.00395,0.295,0.0123,2,0.223,0.517,0.0216,23.5,0.956,0.98,0.937,45.7,44.7,89.5,2150
2021-01-03,2020,4,14,3,555.47,0.34,3,Normal,41,6,4,3,66,120,0.22,435.5,0.78,435.5,0,0,0,0,-3,3,41,6,4,0,69,486,990,966.1,23.9,0.207,0.105,0.00437,0.312,0.013,2,0.236,0.548,0.0229,23.4,0.957,0.98,0.938,47.7,46.8,93.6,2250
2021-01-04,2020,4,14,4,574.33,0.33,3,Normal,41,6,4,3,66,120,0.21,454.3,0.79,454.3,0,0,0,0,-3,3,41,6,4,0,69,505,990,966.2,23.8,0.214,0.113,0.00476,0.327,0.0137,2,0.249,0.576,0.0242,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
2021-01-05,2020,4,14,5,591.01,0.32,3,Normal,41,6,4,3,66,120,0.2,471,0.8,471,0,0,0,0,-3,3,41,6,4,0,69,522,990,966.3,23.7,0.223,0.121,0.00511,0.344,0.0145,2,0.26,0.605,0.0255,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
2021-01-06,2020,4,14,6,606.6,0.31,3,Normal,41,6,4,3,66,120,0.2,486.6,0.8,486.6,0,0,0,0,-3,3,41,6,4,0,69,538,990,966.3,23.7,0.232,0.129,0.00544,0.361,0.0152,2,0.271,0.632,0.0267,23,0.956,0.98,0.937,52.6,48.2,96.4,2310
2021-01-07,2020,4,15,7,623.28,0.31,3,Normal,41,6,4,3,66,120,0.19,503.3,0.81,503.3,0,0,0,0,-3,3,41,6,4,0,69,554,990,966.4,23.6,0.242,0.137,0.00581,0.379,0.016,3,0.169,0.548,0.0232,23.1,0.947,0.97,0.918,35.9,34.8,105,2510
2021-01-08,2020,4,15,8,638.86,0.3,3,Normal,41,6,4,3,66,120,0.19,518.9,0.81,518.9,0,0,0,0,-3,3,41,6,4,0,69,570,990,966.5,23.5,0.25,0.148,0.00627,0.398,0.0169,3,0.176,0.574,0.0244,23,0.948,0.97,0.92,36.9,35.8,108,2580
2021-01-09,2020,4,15,9,655,0.29,3,Normal,41,6,4,3,66,120,0.18,535,0.82,535,0,0,0,0,-3,3,41,6,4,0,69,586,990,966.5,23.5,0.26,0.158,0.00675,0.418,0.0178,3,0.183,0.601,0.0256,22.9,0.95,0.972,0.923,38,36.9,111,2660
2021-01-10,2020,4,15,10,670.58,0.28,3,Normal,41,6,4,3,66,120,0.18,550.6,0.82,550.6,0,0,0,0,-3,3,41,6,4,0,69,602,990,966.6,23.4,0.268,0.169,0.00721,0.437,0.0187,3,0.19,0.627,0.0268,22.8,0.951,0.974,0.926,39,38,114,2730
2021-01-11,2020,4,15,11,686.72,0.27,2,Mod_Wet,46,7,6,4,76,139,0.2,547.7,0.8,547.7,0,0,0,0,-4,4,46,7,6,0,80,607,990,966.6,23.4,0.271,0.167,0.00715,0.438,0.0188,3,0.189,0.627,0.0269,22.7,0.95,0.973,0.925,38.7,37.6,113,2710
2021-01-12,2020,4,15,12,703.94,0.27,2,Mod_Wet,46,7,6,4,76,139,0.2,564.9,0.8,564.9,0,0,0,0,-4,4,46,7,6,0,80,624,990,966.7,23.3,0.281,0.178,0.00766,0.459,0.0197,3,0.197,0.656,0.0282,22.6,0.952,0.976,0.928,39.8,38.8,116,2790
2021-01-13,2020,4,15,13,722.26,0.26,2,Mod_Wet,46,7,6,4,76,139,0.19,583.3,0.81,583.3,0,0,0,0,-4,4,46,7,6,0,80,642,990,966.8,23.2,0.292,0.191,0.00821,0.482,0.0208,3,0.205,0.687,0.0296,22.5,0.953,0.978,0.932,40.9,40,120,2880
2021-01-14,2020,4,16,14,740.04,0.25,2,Mod_Wet,46,7,6,4,76,139,0.19,601,0.81,601,0,0,0,0,-4,4,46,7,6,0,80,660,990,966.9,23.1,0.302,0.202,0.00875,0.504,0.0218,3,0.213,0.717,0.031,22.4,0.954,0.98,0.935,42,41.2,124,2970
2021-01-15,2020,4,16,15,756.72,0.25,2,Mod_Wet,46,7,6,4,76,139,0.18,617.7,0.82,617.7,0,0,0,0,-4,4,46,7,6,0,80,677,990,966.9,23.1,0.311,0.214,0.00926,0.525,0.0227,3,0.22,0.745,0.0323,22.3,0.955,0.98,0.936,43.1,42.2,127,3040
2021-01-16,2020,4,16,16,770.11,0.24,2,Mod_Wet,46,7,6,4,76,139,0.18,631.1,0.82,631.1,0,0,0,0,-4,4,46,7,6,0,80,690,990,967,23,0.319,0.223,0.00967,0.541,0.0235,3,0.226,0.768,0.0334,22.3,0.955,0.98,0.936,43.9,43,129,3090
2021-01-17,2020,4,16,17,776.32,0.24,2,Mod_Wet,46,7,6,4,76,139,0.18,637.3,0.82,637.3,0,0,0,0,-4,4,46,7,6,0,80,696,990,967,23,0.322,0.227,0.00986,0.549,0.0239,3,0.229,0.778,0.0338,22.2,0.956,0.98,0.937,44.2,43.4,130,3120
2021-01-18,2020,4,16,18,788.47,0.23,2,Mod_Wet,46,7,6,4,76,139,0.18,649.5,0.82,649.5,0,0,0,0,-4,4,46,7,6,0,80,708,990,967.1,22.9,0.329,0.235,0.0102,0.564,0.0246,3,0.235,0.799,0.0348,22.1,0.956,0.98,0.937,45,44.1,132,3170
2021-01-19,2020,4,16,19,802.6,0.22,2,Mod_Wet,46,7,6,4,76,139,0.17,663.6,0.83,663.6,0,0,0,0,-4,4,46,7,6,0,80,723,990,967.1,22.9,0.337,0.244,0.0107,0.581,0.0254,3,0.241,0.823,0.0359,22.1,0.957,0.98,0.937,45.8,44.9,135,3230
2021-01-20,2020,4,16,20,818.11,0.22,2,Mod_Wet,46,7,6,4,76,139,0.17,679.1,0.83,679.1,0,0,0,0,-4,4,46,7,6,0,80,738,990,967.2,22.8,0.346,0.255,0.0112,0.601,0.0263,3,0.248,0.849,0.0372,22,0.957,0.98,0.938,46.7,45.8,137,3290
2021-01-21,2020,4,17,21,834.74,0.21,2,Mod_Wet,46,7,6,4,76,139,0.17,695.7,0.83,695.7,0,0,0,0,-4,4,46,7,6,0,80,755,990,967.2,22.8,0.355,0.266,0.0117,0.621,0.0273,3,0.256,0.877,0.0385,21.9,0.957,0.98,0.938,47.6,46.7,140,3360
2021-01-22,2020,4,17,22,852.31,0.21,2,Mod_Wet,46,7,6,4,76,139,0.16,713.3,0.84,713.3,0,0,0,0,-4,4,46,7,6,0,80,772,990,967.3,22.7,0.365,0.277,0.0122,0.643,0.0283,3,0.263,0.906,0.0399,21.8,0.957,0.98,0.938,48.6,47.6,143,3430
2021-01-23,2020,4,17,23,870.69,0.2,2,Mod_Wet,46,7,6,4,76,139,0.16,731.7,0.84,731.7,0,0,0,0,-4,4,46,7,6,0,80,791,990,967.4,22.6,0.379,0.29,0.0128,0.669,0.0296,3,0.272,0.94,0.0416,21.7,0.957,0.98,0.938,49.6,48.2,145,3470
2021-01-24,2020,4,17,24,894.14,0.19,2,Mod_Wet,46,7,6,4,76,139,0.15,755.1,0.84,755.1,0,0,0,0,-4,4,46,7,6,0,80,814,990,967.5,22.5,0.4,0.304,0.0135,0.705,0.0313,3,0.281,0.986,0.0438,21.5,0.957,0.98,0.938,50.9,48.2,145,3470
2021-01-25,2020,4,17,25,923.1,0.19,2,Mod_Wet,46,7,6,4,76,139,0.15,784.1,0.85,784.1,0,0,0,0,-4,4,46,7,6,0,80,843,990,967.6,22.4,0.427,0.319,0.0142,0.745,0.0333,4,0.207,0.952,0.0425,21.5,0.953,0.974,0.928,39.3,38.3,153,3680
2021-01-26,2020,4,17,26,948.55,0.18,2,Mod_Wet,46,7,6,4,76,139,0.15,809.5,0.85,809.5,0,0,0,0,-4,4,46,7,6,0,80,869,990,967.7,22.3,0.45,0.331,0.0148,0.781,0.035,4,0.216,0.997,0.0447,21.3,0.953,0.977,0.931,40.3,39.4,158,3780
2021-01-27,2020,4,17,27,974.79,0.17,2,Mod_Wet,46,7,6,4,76,139,0.14,835.8,0.86,835.8,0,0,0,0,-4,4,46,7,6,0,80,895,990,967.8,22.2,0.474,0.344,0.0155,0.818,0.0368,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.4,40.5,162,3890
2021-01-28,2020,4,18,28,1001.8,0.16,2,Mod_Wet,46,7,6,4,76,139,0.14,862.8,0.86,862.8,0,0,0,0,-4,4,46,7,6,0,80,922,990,967.9,22.1,0.499,0.357,0.0161,0.855,0.0387,4,0.234,1.09,0.0493,21,0.955,0.98,0.936,42.4,41.6,166,3990
2021-01-29,2020,4,18,29,1024.3,0.16,2,Mod_Wet,46,7,6,4,76,139,0.14,885.4,0.86,885.4,0,0,0,0,-4,4,46,7,6,0,80,944,990,968,22,0.519,0.368,0.0167,0.887,0.0403,4,0.241,1.13,0.0512,20.9,0.955,0.98,0.936,43.3,42.5,170,4080
2021-01-30,2020,4,18,30,1052.5,0.15,2,Mod_Wet,46,7,6,4,76,139,0.13,913.5,0.87,913.5,0,0,0,0,-4,4,46,7,6,0,80,973,990,968.1,21.9,0.545,0.381,0.0174,0.926,0.0422,4,0.251,1.18,0.0537,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
2021-01-31,2020,4,18,31,1070.8,0.15,2,Mod_Wet,46,7,6,4,76,139,0.13,931.8,0.87,931.8,0,0,0,0,-4,4,46,7,6,0,80,991,990,968.1,21.9,0.562,0.39,0.0178,0.952,0.0435,4,0.257,1.21,0.0553,20.7,0.955,0.98,0.936,45.1,44.2,177,4240
2021-02-01,2020,5,18,32,1084,0.14,2,Mod_Wet,49,8,7,5,93,162,0.15,922,0.85,922,0,0,0,0,-5,5,49,8,7,0,98,986,990,968.2,21.8,0.557,0.385,0.0176,0.943,0.0432,4,0.254,1.2,0.0548,20.6,0.955,0.98,0.936,44.6,43.7,175,4190
2021-02-02,2020,5,18,33,1097.3,0.14,2,Mod_Wet,49,8,7,5,93,162,0.15,935.3,0.85,935.3,0,0,0,0,-5,5,49,8,7,0,98,999,990,968.2,21.8,0.57,0.392,0.018,0.961,0.0441,4,0.258,1.22,0.056,20.6,0.955,0.98,0.936,45.1,44.2,177,4240
2021-02-03,2020,5,18,34,1110.7,0.14,2,Mod_Wet,49,8,7,5,93,162,0.15,948.7,0.85,948.7,0,0,0,0,-5,5,49,8,7,0,98,1010,990,968.2,21.8,0.582,0.398,0.0183,0.98,0.0451,4,0.263,1.24,0.0571,20.5,0.955,0.98,0.936,45.6,44.7,179,4290
2021-02-04,2020,5,19,35,1124.3,0.14,2,Mod_Wet,49,8,7,5,93,162,0.14,962.3,0.86,962.3,0,0,0,0,-5,5,49,8,7,0,98,1030,990,968.3,21.7,0.594,0.405,0.0186,0.999,0.046,4,0.267,1.27,0.0583,20.4,0.955,0.98,0.936,46.1,45.2,181,4340
2021-02-05,2020,5,19,36,1137.9,0.13,2,Mod_Wet,49,8,7,5,93,162,0.14,975.9,0.86,975.9,0,0,0,0,-5,5,49,8,7,0,98,1040,990,968.3,21.7,0.61,0.411,0.019,1.02,0.0472,4,0.272,1.29,0.0597,20.4,0.955,0.98,0.936,46.6,45.6,183,4380
2021-02-06,2020,5,19,37,1151.7,0.13,2,Mod_Wet,49,8,7,5,93,162,0.14,989.7,0.86,989.7,0,0,0,0,-5,5,49,8,7,0,98,1050,990,968.4,21.6,0.631,0.418,0.0193,1.05,0.0485,4,0.277,1.33,0.0613,20.3,0.955,0.98,0.936,47.1,46.1,184,4430
2021-02-07,2020,5,19,38,1165.5,0.13,2,Mod_Wet,49,8,7,5,93,162,0.14,1004,0.86,1004,0,0,0,0,-5,5,49,8,7,0,98,1070,990,968.4,21.6,0.651,0.431,0.02,1.08,0.0501,4,0.281,1.36,0.0631,20.2,0.955,0.98,0.936,47.5,46.6,186,4470
2021-02-08,2020,5,19,39,1179.5,0.13,2,Mod_Wet,49,8,7,5,93,162,0.14,1018,0.86,1018,0,0,0,0,-5,5,49,8,7,0,98,1080,990,968.5,21.5,0.671,0.462,0.0215,1.13,0.0526,4,0.284,1.42,0.0658,20.1,0.955,0.98,0.936,47.9,47,188,4510
2021-02-09,2020,5,19,40,1193.6,0.13,2,Mod_Wet,49,8,7,5,93,162,0.14,1032,0.86,1032,0,0,0,0,-5,5,49,8,7,0,98,1100,990,968.5,21.5,0.692,0.494,0.023,1.19,0.0552,4,0.286,1.47,0.0685,20,0.955,0.98,0.936,48.4,47.4,190,4550
2021-02-10,2020,5,19,41,1213.5,0.12,2,Mod_Wet,49,8,7,5,93,162,0.13,1051,0.87,1051,0,0,0,0,-5,5,49,8,7,0,98,1120,990,968.6,21.4,0.721,0.539,0.0251,1.26,0.0588,4,0.29,1.55,0.0723,19.9,0.955,0.98,0.936,48.9,47.9,192,4600
2021-02-11,2020,5,20,42,1239.3,0.12,2,Mod_Wet,49,8,7,5,93,162,0.13,1077,0.87,1077,0,0,0,0,-5,5,49,8,7,0,98,1140,990,968.7,21.3,0.759,0.597,0.028,1.36,0.0635,4,0.295,1.65,0.0774,19.7,0.954,0.98,0.935,49.6,48.2,193,4630
2021-02-12,2020,5,20,43,1259.6,0.12,2,Mod_Wet,49,8,7,5,93,162,0.13,1098,0.87,1098,0,0,0,0,-5,5,49,8,7,0,98,1160,990,968.7,21.3,0.789,0.643,0.0302,1.43,0.0672,4,0.3,1.73,0.0813,19.6,0.954,0.98,0.935,50.2,48.2,193,4630
2021-02-13,2020,5,20,44,1286,0.12,2,Mod_Wet,49,8,7,5,93,162,0.13,1124,0.87,1100,24,5,1,1,-4,21,54,9,8,1,114,1170,990,968.8,21.2,0.803,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50,48.2,193,4630
2021-02-14,2020,5,20,45,1318.6,0.11,2,Mod_Wet,49,8,7,5,93,162,0.12,1157,0.88,1100,57,13,2,2,-3,43,62,10,9,2,136,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2021-02-15,2020,5,20,46,1357.7,0.11,2,Mod_Wet,49,8,7,5,93,162,0.12,1196,0.88,1100,96,22,3,3,-2,70,71,11,10,3,163,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2021-02-16,2020,5,20,47,1397.4,0.11,2,Mod_Wet,49,8,7,5,93,162,0.12,1235,0.88,1100,135,31,4,4,-1,97,80,12,11,4,190,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,48,192,4600
2021-02-17,2020,5,20,48,1431.4,0.1,2,Mod_Wet,49,8,7,5,93,162,0.11,1269,0.89,1100,169,38,5,5,0,121,87,13,12,5,214,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2021-02-18,2020,5,21,49,1465.8,0.096,2,Mod_Wet,49,8,7,5,93,162,0.11,1304,0.89,1100,204,46,6,6,1,145,95,14,13,6,238,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2021-02-19,2020,5,21,50,1500.6,0.091,2,Mod_Wet,49,8,7,5,93,162,0.11,1339,0.89,1100,239,51,7,7,2,172,100,15,14,7,265,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,48,47,188,4510
2021-02-20,2020,5,21,51,1535.7,0.086,2,Mod_Wet,49,8,7,5,93,162,0.1,1374,0.9,1100,274,51,8,8,3,204,100,16,15,8,297,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0756,4,0.3,1.84,0.0904,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2021-02-21,2020,5,21,52,1571.2,0.082,2,Mod_Wet,49,8,7,5,93,162,0.1,1409,0.9,1100,309,51,9,9,4,236,100,17,16,9,329,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2021-02-22,2020,5,21,53,1607,0.077,2,Mod_Wet,49,8,7,5,93,162,0.1,1445,0.9,1100,345,51,10,11,5,268,100,18,18,10,361,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47,46.1,184,4420
2021-02-23,2020,5,21,54,1649.8,0.071,2,Mod_Wet,49,8,7,5,93,162,0.098,1488,0.9,1100,388,51,10,12,7,308,100,18,19,12,401,1240,990,970,20,0.911,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2021-02-24,2020,5,21,55,1693,0.066,2,Mod_Wet,49,8,7,5,93,162,0.096,1531,0.9,1100,431,51,10,13,8,349,100,18,20,13,442,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0785,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.3,45.3,181,4350
2021-02-25,2020,5,22,56,1736.7,0.061,2,Mod_Wet,49,8,7,5,93,162,0.093,1575,0.91,1100,475,51,10,14,9,391,100,18,21,14,484,1240,990,970.2,19.8,0.916,0.648,0.0328,1.56,0.0792,4,0.3,1.86,0.0944,17.9,0.951,0.98,0.932,45.9,45,180,4320
2021-02-26,2020,5,22,57,1780.8,0.054,2,Mod_Wet,49,8,7,5,93,162,0.091,1619,0.91,1100,519,51,10,16,11,431,100,18,23,16,524,1240,990,970.4,19.6,0.921,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2021-02-27,2020,5,22,58,1825.3,0.048,2,Mod_Wet,49,8,7,5,93,162,0.089,1663,0.91,1100,563,51,10,17,12,473,100,18,24,17,566,1240,990,970.5,19.5,0.924,0.648,0.0333,1.57,0.0807,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2021-02-28,2020,5,22,59,1863.3,0.044,2,Mod_Wet,49,8,7,5,93,162,0.087,1701,0.91,1100,601,51,10,18,13,509,100,18,25,18,602,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2021-03-01,2020,6,22,60,1887.6,0.041,2,Mod_Wet,59,11,12,13,144,239,0.13,1649,0.87,1100,549,41,7,13,3,485,100,18,25,16,629,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2021-03-02,2020,6,22,61,1898.1,0.04,2,Mod_Wet,59,11,12,13,144,239,0.13,1659,0.87,1100,559,41,7,13,4,494,100,18,25,17,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2021-03-03,2020,6,22,62,1901.6,0.04,2,Mod_Wet,59,11,12,13,144,239,0.13,1663,0.87,1100,563,41,7,13,4,498,100,18,25,17,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2021-03-04,2020,6,23,63,1898.1,0.04,2,Mod_Wet,59,11,12,13,144,239,0.13,1659,0.87,1100,559,41,7,13,4,494,100,18,25,17,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2021-03-05,2020,6,23,64,1887.6,0.041,2,Mod_Wet,59,11,12,13,144,239,0.13,1649,0.87,1100,549,41,7,13,3,485,100,18,25,16,629,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2021-03-06,2020,6,23,65,1877.2,0.042,2,Mod_Wet,59,11,12,13,144,239,0.13,1638,0.87,1100,538,41,7,13,3,474,100,18,25,16,618,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2021-03-07,2020,6,23,66,1859.8,0.044,2,Mod_Wet,59,11,12,13,144,239,0.13,1621,0.87,1100,521,41,7,13,3,457,100,18,25,16,601,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2021-03-08,2020,6,23,67,1842.5,0.046,2,Mod_Wet,59,11,12,13,144,239,0.13,1604,0.87,1100,504,41,7,13,2,441,100,18,25,15,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2021-03-09,2020,6,23,68,1832.2,0.047,2,Mod_Wet,59,11,12,13,144,239,0.13,1593,0.87,1100,493,41,7,13,2,430,100,18,25,15,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2021-03-10,2020,6,23,69,1821.9,0.048,2,Mod_Wet,59,11,12,13,144,239,0.13,1583,0.87,1100,483,41,7,13,1,421,100,18,25,14,565,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2021-03-11,2020,6,24,70,1804.7,0.051,3,Normal,49,9,9,9,107,183,0.1,1622,0.9,1100,522,51,9,16,7,439,100,18,25,16,546,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2021-03-12,2020,6,24,71,1787.6,0.053,3,Normal,49,9,9,9,107,183,0.1,1605,0.9,1100,505,51,9,15,6,424,100,18,24,15,531,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2021-03-13,2020,6,24,72,1770.6,0.056,3,Normal,49,9,9,9,107,183,0.1,1588,0.9,1100,488,51,9,15,6,407,100,18,24,15,514,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2021-03-14,2020,6,24,73,1753.6,0.058,3,Normal,49,9,9,9,107,183,0.1,1571,0.9,1100,471,51,9,14,5,392,100,18,23,14,499,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2021-03-15,2020,6,24,74,1736.7,0.061,3,Normal,49,9,9,9,107,183,0.1,1554,0.9,1100,454,51,9,14,5,375,100,18,23,14,482,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2021-03-16,2020,6,24,75,1719.8,0.063,3,Normal,49,9,9,9,107,183,0.11,1537,0.89,1100,437,51,9,13,4,360,100,18,22,13,467,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2021-03-17,2020,6,24,76,1709.8,0.064,3,Normal,49,9,9,9,107,183,0.11,1527,0.89,1100,427,51,9,13,4,350,100,18,22,13,457,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2021-03-18,2020,6,25,77,1699.7,0.065,3,Normal,49,9,9,9,107,183,0.11,1517,0.89,1100,417,51,9,13,4,340,100,18,22,13,447,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2021-03-19,2020,6,25,78,1689.7,0.066,3,Normal,49,9,9,9,107,183,0.11,1507,0.89,1100,407,51,9,12,3,332,100,18,21,12,439,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.3,45.4,181,4350
2021-03-20,2020,6,25,79,1679.7,0.068,3,Normal,49,9,9,9,107,183,0.11,1497,0.89,1100,397,51,9,12,3,322,100,18,21,12,429,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2021-03-21,2020,6,25,80,1669.7,0.069,3,Normal,49,9,9,9,107,183,0.11,1487,0.89,1100,387,51,9,12,3,312,100,18,21,12,419,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2021-03-22,2020,6,25,81,1659.7,0.07,3,Normal,49,9,9,9,107,183,0.11,1477,0.89,1100,377,51,9,11,2,304,100,18,20,11,411,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2021-03-23,2020,6,25,82,1649.8,0.071,3,Normal,49,9,9,9,107,183,0.11,1467,0.89,1100,367,51,9,11,2,294,100,18,20,11,401,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2021-03-24,2020,6,25,83,1646.5,0.072,3,Normal,49,9,9,9,107,183,0.11,1463,0.89,1100,363,51,9,11,2,290,100,18,20,11,397,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2021-03-25,2020,6,26,84,1643.2,0.072,3,Normal,49,9,9,9,107,183,0.11,1460,0.89,1100,360,51,9,11,2,287,100,18,20,11,394,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2021-03-26,2020,6,26,85,1646.5,0.072,3,Normal,49,9,9,9,107,183,0.11,1463,0.89,1100,363,51,9,11,2,290,100,18,20,11,397,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2021-03-27,2020,6,26,86,1656.4,0.07,3,Normal,49,9,9,9,107,183,0.11,1473,0.89,1100,373,51,9,11,2,300,100,18,20,11,407,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2021-03-28,2020,6,26,87,1666.4,0.069,3,Normal,49,9,9,9,107,183,0.11,1483,0.89,1100,383,51,9,12,2,309,100,18,21,11,416,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2021-03-29,2020,6,26,88,1676.3,0.068,3,Normal,49,9,9,9,107,183,0.11,1493,0.89,1100,393,51,9,12,3,318,100,18,21,12,425,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2021-03-30,2020,6,26,89,1693,0.066,3,Normal,49,9,9,9,107,183,0.11,1510,0.89,1100,410,51,9,13,3,334,100,18,22,12,441,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.2,45.3,181,4350
2021-03-31,2020,6,26,90,1709.8,0.064,3,Normal,49,9,9,9,107,183,0.11,1527,0.89,1100,427,51,9,13,4,350,100,18,22,13,457,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2021-04-01,2020,7,27,91,1726.6,0.062,4,Mod_Dry,45,11,10,10,72,148,0.086,1579,0.91,1100,479,55,7,15,4,398,100,18,25,14,470,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2021-04-02,2020,7,27,92,1736.7,0.061,4,Mod_Dry,45,11,10,10,72,148,0.085,1589,0.92,1100,489,55,7,15,5,407,100,18,25,15,479,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2021-04-03,2020,7,27,93,1753.6,0.058,4,Mod_Dry,45,11,10,10,72,148,0.084,1606,0.92,1100,506,55,7,15,5,424,100,18,25,15,496,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2021-04-04,2020,7,27,94,1770.6,0.056,4,Mod_Dry,45,11,10,10,72,148,0.084,1623,0.92,1100,523,55,7,15,6,440,100,18,25,16,512,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.5,44.6,179,4280
2021-04-05,2020,7,27,95,1787.6,0.053,4,Mod_Dry,45,11,10,10,72,148,0.083,1640,0.92,1100,540,55,7,15,6,457,100,18,25,16,529,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2021-04-06,2020,7,27,96,1804.7,0.051,4,Mod_Dry,45,11,10,10,72,148,0.082,1657,0.92,1100,557,55,7,15,7,473,100,18,25,17,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2021-04-07,2020,7,27,97,1821.9,0.048,4,Mod_Dry,45,11,10,10,72,148,0.081,1674,0.92,1100,574,55,7,15,7,490,100,18,25,17,562,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2021-04-08,2020,7,28,98,1846,0.046,4,Mod_Dry,45,11,10,10,72,148,0.08,1698,0.92,1100,598,55,7,15,8,513,100,18,25,18,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2021-04-09,2020,7,28,99,1870.3,0.043,4,Mod_Dry,45,11,10,10,72,148,0.079,1722,0.92,1100,622,55,7,15,9,536,100,18,25,19,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2021-04-10,2020,7,28,100,1894.6,0.04,4,Mod_Dry,45,11,10,10,72,148,0.078,1747,0.92,1100,647,55,7,15,9,561,100,18,25,19,633,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2021-04-11,2020,7,28,101,1919.1,0.038,4,Mod_Dry,45,11,10,10,72,148,0.077,1771,0.92,1100,671,55,7,15,10,584,100,18,25,20,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2021-04-12,2020,7,28,102,1943.7,0.037,4,Mod_Dry,45,11,10,10,72,148,0.076,1796,0.92,1100,696,55,7,15,11,608,100,18,25,21,680,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2021-04-13,2020,7,28,103,1968.4,0.035,4,Mod_Dry,45,11,10,10,72,148,0.075,1820,0.93,1100,720,55,7,15,12,631,100,18,25,22,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2021-04-14,2020,7,28,104,1986.1,0.034,4,Mod_Dry,45,11,10,10,72,148,0.074,1838,0.93,1100,738,55,7,15,12,649,100,18,25,22,721,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2021-04-15,2020,7,29,105,2003.9,0.032,4,Mod_Dry,45,11,10,10,72,148,0.074,1856,0.93,1100,756,55,7,15,13,666,100,18,25,23,738,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2021-04-16,2020,7,29,106,2021.7,0.031,4,Mod_Dry,45,11,10,10,72,148,0.073,1874,0.93,1100,774,55,7,15,13,684,100,18,25,23,756,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2021-04-17,2020,7,29,107,2032.4,0.03,4,Mod_Dry,45,11,10,10,72,148,0.073,1884,0.93,1100,784,55,7,15,14,693,100,18,25,24,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2021-04-18,2020,7,29,108,2036,0.03,4,Mod_Dry,45,11,10,10,72,148,0.073,1888,0.93,1100,788,55,7,15,14,697,100,18,25,24,769,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2021-04-19,2020,7,29,109,2039.6,0.03,4,Mod_Dry,45,11,10,10,72,148,0.073,1892,0.93,1100,792,55,7,15,14,701,100,18,25,24,773,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2021-04-20,2020,7,29,110,2036,0.03,4,Mod_Dry,45,11,10,10,72,148,0.073,1888,0.93,1100,788,55,7,15,14,697,100,18,25,24,769,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2021-04-21,2020,7,29,111,2032.4,0.03,4,Mod_Dry,45,11,10,10,72,148,0.073,1884,0.93,1100,784,55,7,15,14,693,100,18,25,24,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2021-04-22,2020,7,30,112,2021.7,0.031,4,Mod_Dry,45,11,10,10,72,148,0.073,1874,0.93,1100,774,55,7,15,13,684,100,18,25,23,756,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2021-04-23,2020,7,30,113,2003.9,0.032,4,Mod_Dry,45,11,10,10,72,148,0.074,1856,0.93,1100,756,55,7,15,13,666,100,18,25,23,738,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2021-04-24,2020,7,30,114,1986.1,0.034,4,Mod_Dry,45,11,10,10,72,148,0.074,1838,0.93,1100,738,55,7,15,12,649,100,18,25,22,721,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2021-04-25,2020,7,30,115,1968.4,0.035,4,Mod_Dry,45,11,10,10,72,148,0.075,1820,0.93,1100,720,55,7,15,12,631,100,18,25,22,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2021-04-26,2020,7,30,116,1943.7,0.037,4,Mod_Dry,45,11,10,10,72,148,0.076,1796,0.92,1100,696,55,7,15,11,608,100,18,25,21,680,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2021-04-27,2020,7,30,117,1919.1,0.038,4,Mod_Dry,45,11,10,10,72,148,0.077,1771,0.92,1100,671,55,7,15,10,584,100,18,25,20,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2021-04-28,2020,7,30,118,1894.6,0.04,4,Mod_Dry,45,11,10,10,72,148,0.078,1747,0.92,1100,647,55,7,15,9,561,100,18,25,19,633,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2021-04-29,2020,7,31,119,1870.3,0.043,4,Mod_Dry,45,11,10,10,72,148,0.079,1722,0.92,1100,622,55,7,15,9,536,100,18,25,19,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2021-04-30,2020,7,31,120,1846,0.046,4,Mod_Dry,45,11,10,10,72,148,0.08,1698,0.92,1100,598,55,7,15,8,513,100,18,25,18,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2021-05-01,2020,8,31,121,1821.9,0.048,4,Mod_Dry,47,10,10,10,115,192,0.1,1630,0.9,1100,530,53,8,15,6,448,100,18,25,16,563,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2021-05-02,2020,8,31,122,1797.9,0.052,4,Mod_Dry,47,10,10,10,115,192,0.11,1606,0.89,1100,506,53,8,15,5,425,100,18,25,15,540,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2021-05-03,2020,8,31,123,1774,0.055,4,Mod_Dry,47,10,10,10,115,192,0.11,1582,0.89,1100,482,53,8,15,4,402,100,18,25,14,517,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2021-05-04,2020,8,31,124,1750.2,0.059,4,Mod_Dry,47,10,10,10,115,192,0.11,1558,0.89,1100,458,53,8,14,4,379,100,18,24,14,494,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2021-05-05,2020,8,31,125,1726.6,0.062,4,Mod_Dry,47,10,10,10,115,192,0.11,1535,0.89,1100,435,53,8,13,3,358,100,18,23,13,473,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2021-05-06,2020,8,32,126,1703,0.065,4,Mod_Dry,47,10,10,10,115,192,0.11,1511,0.89,1100,411,53,8,13,2,335,100,18,23,12,450,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.2,181,4340
2021-05-07,2020,8,32,127,1679.7,0.068,4,Mod_Dry,47,10,10,10,115,192,0.11,1488,0.89,1100,388,53,8,12,2,313,100,18,22,12,428,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2021-05-08,2020,8,32,128,1656.4,0.07,4,Mod_Dry,47,10,10,10,115,192,0.12,1464,0.88,1100,364,53,8,11,1,291,100,18,21,11,406,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2021-05-09,2020,8,32,129,1633.3,0.074,4,Mod_Dry,47,10,10,10,115,192,0.12,1441,0.88,1100,341,53,8,10,0,270,100,18,20,10,385,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2021-05-10,2020,8,32,130,1610.3,0.077,4,Mod_Dry,47,10,10,10,115,192,0.12,1418,0.88,1100,318,53,8,10,0,247,100,18,20,10,362,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2021-05-11,2020,8,32,131,1587.4,0.08,4,Mod_Dry,47,10,10,10,115,192,0.12,1395,0.88,1100,295,53,8,9,-1,226,100,18,19,9,341,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2021-05-12,2020,8,32,132,1564.7,0.083,4,Mod_Dry,47,10,10,10,115,192,0.12,1373,0.88,1100,273,53,8,8,-2,206,100,18,18,8,321,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2021-05-13,2020,8,33,133,1542.1,0.085,4,Mod_Dry,47,10,10,10,115,192,0.13,1350,0.88,1100,250,53,8,8,-2,183,100,18,18,8,298,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2021-05-14,2020,8,33,134,1519.7,0.088,4,Mod_Dry,47,10,10,10,115,192,0.13,1328,0.87,1100,228,52,7,7,-3,165,99,17,17,7,280,1230,990,969.5,20.5,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2021-05-15,2020,8,33,135,1497.4,0.091,4,Mod_Dry,47,10,10,10,115,192,0.13,1305,0.87,1100,205,46,6,6,-4,151,93,16,16,6,266,1230,990,969.5,20.5,0.882,0.648,0.0316,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47,188,4520
2021-05-16,2020,8,33,136,1475.3,0.095,4,Mod_Dry,47,10,10,10,115,192,0.13,1283,0.87,1100,183,41,5,6,-5,136,88,15,16,5,251,1220,990,969.4,20.6,0.873,0.648,0.0315,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2021-05-17,2020,8,33,137,1453.3,0.098,4,Mod_Dry,47,10,10,10,115,192,0.13,1261,0.87,1100,161,36,5,5,-5,120,83,15,15,5,235,1210,990,969.3,20.7,0.864,0.648,0.0314,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2021-05-18,2020,8,33,138,1431.4,0.1,4,Mod_Dry,47,10,10,10,115,192,0.13,1239,0.87,1100,139,31,4,4,-6,106,78,14,14,4,221,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2021-05-19,2020,8,33,139,1415.9,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1224,0.86,1100,124,28,4,4,-6,94,75,14,14,4,209,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2021-05-20,2020,8,34,140,1400.5,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1208,0.86,1100,108,24,3,3,-7,85,71,13,13,3,200,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19,0.953,0.98,0.934,48.9,48,192,4600
2021-05-21,2020,8,34,141,1379,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1187,0.86,1100,87,20,3,3,-7,68,67,13,13,3,183,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.0709,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2021-05-22,2020,8,34,142,1351.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1160,0.86,1100,60,14,2,2,-8,50,61,12,12,2,165,1190,990,969,21,0.823,0.648,0.0309,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2021-05-23,2020,8,34,143,1324.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1133,0.85,1100,33,7,1,1,-9,33,54,11,11,1,148,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2021-05-24,2020,8,34,144,1297.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1106,0.85,1100,6,1,0,0,-10,15,48,10,10,0,130,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2021-05-25,2020,8,34,145,1271.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1079,0.85,1079,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.766,0.601,0.0283,1.37,0.0644,4,0.296,1.66,0.0783,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2021-05-26,2020,8,34,146,1245.1,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1053,0.85,1053,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.728,0.542,0.0254,1.27,0.0596,4,0.291,1.56,0.0732,19.8,0.955,0.98,0.935,48.7,47.7,191,4580
2021-05-27,2020,8,35,147,1219.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.16,1027,0.84,1027,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.69,0.484,0.0226,1.17,0.0548,4,0.285,1.46,0.0682,20,0.955,0.98,0.936,48,47,188,4510
2021-05-28,2020,8,35,148,1193.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,1002,0.84,1002,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.652,0.427,0.0198,1.08,0.0502,4,0.28,1.36,0.0632,20.1,0.955,0.98,0.936,47.2,46.3,185,4440
2021-05-29,2020,8,35,149,1168.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,976.3,0.84,976.3,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.615,0.412,0.0191,1.03,0.0476,4,0.272,1.3,0.0602,20.3,0.955,0.98,0.936,46.4,45.4,182,4360
2021-05-30,2020,8,35,150,1143.4,0.13,4,Mod_Dry,47,10,10,10,115,192,0.17,951.4,0.83,951.4,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.587,0.399,0.0185,0.987,0.0456,4,0.264,1.25,0.0577,20.4,0.955,0.98,0.936,45.5,44.5,178,4280
2021-05-31,2020,8,35,151,1118.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,926.8,0.83,926.8,0,0,0,0,-10,10,47,10,10,0,125,994,990,968.3,21.7,0.565,0.388,0.0178,0.952,0.0438,4,0.255,1.21,0.0556,20.5,0.955,0.98,0.936,44.5,43.6,175,4190
2021-06-01,2020,9,35,152,1094.6,0.14,4,Mod_Dry,45,10,9,9,88,161,0.15,933.6,0.85,933.6,0,0,0,0,-9,9,45,10,9,0,97,998,990,968.2,21.8,0.568,0.391,0.0179,0.959,0.044,4,0.258,1.22,0.0558,20.6,0.955,0.98,0.936,45,44.1,176,4240
2021-06-02,2020,9,35,153,1070.8,0.15,4,Mod_Dry,45,10,9,9,88,161,0.15,909.8,0.85,909.8,0,0,0,0,-9,9,45,10,9,0,97,974,990,968.1,21.9,0.546,0.379,0.0173,0.926,0.0423,4,0.25,1.18,0.0537,20.7,0.955,0.98,0.936,44.1,43.2,173,4150
2021-06-03,2020,9,36,154,1047.4,0.15,4,Mod_Dry,45,10,9,9,88,161,0.15,886.4,0.85,886.4,0,0,0,0,-9,9,45,10,9,0,97,950,990,968,22,0.525,0.368,0.0168,0.893,0.0407,4,0.242,1.13,0.0517,20.8,0.955,0.98,0.936,43.2,42.3,169,4060
2021-06-04,2020,9,36,155,1024.3,0.16,4,Mod_Dry,45,10,9,9,88,161,0.16,863.4,0.84,863.4,0,0,0,0,-9,9,45,10,9,0,97,927,990,968,22,0.504,0.357,0.0162,0.861,0.0391,4,0.234,1.09,0.0497,20.9,0.955,0.98,0.935,42.3,41.4,166,3980
2021-06-05,2020,9,36,156,1006.8,0.16,4,Mod_Dry,45,10,9,9,88,161,0.16,845.8,0.84,845.8,0,0,0,0,-9,9,45,10,9,0,97,910,990,967.9,22.1,0.488,0.348,0.0158,0.836,0.0379,4,0.228,1.06,0.0482,21,0.954,0.979,0.935,41.6,40.7,163,3910
2021-06-06,2020,9,36,157,989.42,0.17,4,Mod_Dry,45,10,9,9,88,161,0.16,828.4,0.84,828.4,0,0,0,0,-9,9,45,10,9,0,97,892,990,967.9,22.1,0.472,0.34,0.0154,0.812,0.0367,4,0.222,1.03,0.0467,21.1,0.954,0.978,0.933,40.9,40,160,3840
2021-06-07,2020,9,36,158,972.38,0.17,4,Mod_Dry,45,10,9,9,88,161,0.17,811.4,0.83,811.4,0,0,0,0,-9,9,45,10,9,0,97,875,990,967.8,22.2,0.456,0.332,0.0149,0.788,0.0355,4,0.216,1,0.0452,21.2,0.953,0.976,0.931,40.2,39.3,157,3770
2021-06-08,2020,9,36,159,955.63,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,794.6,0.83,794.6,0,0,0,0,-9,9,45,10,9,0,97,859,990,967.7,22.3,0.441,0.324,0.0145,0.765,0.0343,4,0.211,0.975,0.0438,21.3,0.953,0.975,0.929,39.5,38.6,154,3700
2021-06-09,2020,9,36,160,939.2,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,778.2,0.83,778.2,0,0,0,0,-9,9,45,10,9,0,97,842,990,967.7,22.3,0.426,0.316,0.0141,0.742,0.0332,3,0.288,1.03,0.0461,21.3,0.956,0.98,0.937,51.8,48.2,145,3470
2021-06-10,2020,9,37,161,923.1,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,762.1,0.83,762.1,0,0,0,0,-9,9,45,10,9,0,97,826,990,967.6,22.4,0.411,0.308,0.0137,0.719,0.0321,3,0.283,1,0.0447,21.4,0.957,0.98,0.937,51,48.2,145,3470
2021-06-11,2020,9,37,162,907.35,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,746.4,0.82,746.4,0,0,0,0,-9,9,45,10,9,0,97,810,990,967.5,22.5,0.397,0.3,0.0133,0.696,0.031,3,0.278,0.975,0.0434,21.5,0.957,0.98,0.938,50.2,48.2,145,3470
2021-06-12,2020,9,37,163,891.97,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,731,0.82,731,0,0,0,0,-9,9,45,10,9,0,97,795,990,967.5,22.5,0.383,0.289,0.0128,0.672,0.0298,3,0.271,0.943,0.0419,21.6,0.957,0.98,0.938,49.4,48.2,145,3470
2021-06-13,2020,9,37,164,876.98,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,716,0.82,716,0,0,0,0,-9,9,45,10,9,0,97,780,990,967.4,22.6,0.37,0.279,0.0124,0.649,0.0287,3,0.265,0.914,0.0404,21.7,0.957,0.98,0.938,48.5,47.6,143,3430
2021-06-14,2020,9,37,165,862.42,0.2,4,Mod_Dry,45,10,9,9,88,161,0.19,701.4,0.81,701.4,0,0,0,0,-9,9,45,10,9,0,97,765,990,967.3,22.7,0.362,0.27,0.0119,0.631,0.0279,3,0.258,0.889,0.0393,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2021-06-15,2020,9,37,166,848.33,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,687.3,0.81,687.3,0,0,0,0,-9,9,45,10,9,0,97,751,990,967.3,22.7,0.353,0.26,0.0115,0.614,0.027,3,0.252,0.865,0.0381,21.8,0.957,0.98,0.938,47,46,138,3310
2021-06-16,2020,9,37,167,834.74,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,673.7,0.81,673.7,0,0,0,0,-9,9,45,10,9,0,97,738,990,967.2,22.8,0.346,0.251,0.011,0.597,0.0262,3,0.246,0.843,0.037,21.9,0.957,0.98,0.938,46.2,45.3,136,3260
2021-06-17,2020,9,38,168,821.72,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,660.7,0.8,660.7,0,0,0,0,-9,9,45,10,9,0,97,725,990,967.2,22.8,0.338,0.242,0.0106,0.581,0.0255,3,0.24,0.821,0.036,22,0.956,0.98,0.937,45.4,44.5,134,3210
2021-06-18,2020,9,38,169,809.34,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,648.3,0.8,648.3,0,0,0,0,-9,9,45,10,9,0,97,712,990,967.1,22.9,0.331,0.234,0.0102,0.565,0.0247,3,0.234,0.8,0.035,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2021-06-19,2020,9,38,170,800.95,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,640,0.8,640,0,0,0,0,-9,9,45,10,9,0,97,704,990,967.1,22.9,0.327,0.228,0.00998,0.555,0.0242,3,0.23,0.786,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2021-06-20,2020,9,38,171,789.96,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,629,0.8,629,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00964,0.541,0.0236,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
2021-06-21,2020,9,38,172,782.77,0.23,4,Mod_Dry,45,10,9,9,88,161,0.21,621.8,0.79,621.8,0,0,0,0,-9,9,45,10,9,0,97,686,990,967,23,0.316,0.216,0.00942,0.533,0.0232,3,0.222,0.755,0.0329,22.2,0.955,0.98,0.936,43.1,42.3,127,3040
2021-06-22,2020,9,38,173,776.32,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,615.3,0.79,615.3,0,0,0,0,-9,9,45,10,9,0,97,679,990,967,23,0.313,0.212,0.00922,0.525,0.0228,3,0.219,0.744,0.0324,22.3,0.955,0.98,0.936,42.7,41.9,126,3020
2021-06-23,2020,9,38,174,770.11,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,609.1,0.79,609.1,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2021-06-24,2020,9,39,175,757.26,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,596.3,0.79,596.3,0,0,0,0,-9,9,45,10,9,0,97,660,990,966.9,23.1,0.302,0.199,0.00864,0.501,0.0217,3,0.211,0.712,0.0309,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
2021-06-25,2020,9,39,176,744.96,0.25,4,Mod_Dry,45,10,9,9,88,161,0.22,584,0.78,584,0,0,0,0,-9,9,45,10,9,0,97,648,990,966.9,23.1,0.295,0.191,0.00826,0.486,0.021,3,0.205,0.691,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2021-06-26,2020,9,39,177,733.75,0.25,4,Mod_Dry,45,10,9,9,88,161,0.22,572.8,0.78,572.8,0,0,0,0,-9,9,45,10,9,0,97,637,990,966.8,23.2,0.288,0.184,0.00793,0.472,0.0204,3,0.2,0.672,0.029,22.5,0.952,0.976,0.93,40.1,39.2,117,2820
