date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-06-27,2020,9,39,178,721.99,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,561,0.78,561,0,0,0,0,-9,9,45,10,9,0,97,625,990,966.8,23.2,0.282,0.176,0.00757,0.457,0.0197,3,0.195,0.652,0.0281,22.6,0.951,0.975,0.927,39.4,38.4,115,2760
2021-06-28,2020,9,39,179,710.23,0.26,4,Mod_Dry,45,10,9,9,88,161,0.23,549.2,0.77,549.2,0,0,0,0,-9,9,45,10,9,0,97,613,990,966.7,23.3,0.275,0.168,0.00722,0.443,0.019,3,0.19,0.633,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2710
2021-06-29,2020,9,39,180,699.02,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,538,0.77,538,0,0,0,0,-9,9,45,10,9,0,97,602,990,966.7,23.3,0.269,0.16,0.00688,0.429,0.0184,3,0.185,0.614,0.0263,22.7,0.95,0.972,0.923,37.9,36.8,110,2650
2021-06-30,2020,9,39,181,688.9,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,527.9,0.77,527.9,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.154,0.00658,0.417,0.0178,3,0.18,0.597,0.0256,22.7,0.949,0.97,0.921,37.3,36.1,108,2600
2021-07-01,2020,10,40,182,678.24,0.28,3,Normal,50,10,9,9,108,186,0.27,492.2,0.73,492.2,0,0,0,0,-9,9,50,10,9,0,117,561,990,966.6,23.4,0.245,0.131,0.00562,0.377,0.0161,2,0.275,0.652,0.0279,22.7,0.956,0.98,0.937,52.5,48.2,96.4,2310
2021-07-02,2020,10,40,183,667.57,0.28,3,Normal,50,10,9,9,108,186,0.28,481.6,0.72,481.6,0,0,0,0,-9,9,50,10,9,0,117,551,990,966.6,23.4,0.239,0.126,0.00539,0.366,0.0156,2,0.268,0.633,0.027,22.8,0.956,0.98,0.937,51.5,48.2,96.4,2310
2021-07-03,2020,10,40,184,656.91,0.29,3,Normal,50,10,9,9,108,186,0.28,470.9,0.72,470.9,0,0,0,0,-9,9,50,10,9,0,117,540,990,966.5,23.5,0.233,0.121,0.00517,0.355,0.0151,2,0.26,0.615,0.0262,22.9,0.957,0.98,0.938,50.5,48.2,96.4,2310
2021-07-04,2020,10,40,185,646.79,0.29,3,Normal,50,10,9,9,108,186,0.29,460.8,0.71,460.8,0,0,0,0,-9,9,50,10,9,0,117,530,990,966.5,23.5,0.228,0.116,0.00495,0.344,0.0146,2,0.254,0.598,0.0254,22.9,0.957,0.98,0.938,49.6,48.2,96.4,2310
2021-07-05,2020,10,40,186,637.77,0.3,3,Normal,50,10,9,9,108,186,0.29,451.8,0.71,451.8,0,0,0,0,-9,9,50,10,9,0,117,521,990,966.5,23.5,0.222,0.112,0.00477,0.335,0.0142,2,0.247,0.582,0.0247,23,0.958,0.98,0.939,48.7,47.8,95.5,2290
2021-07-06,2020,10,40,187,628.2,0.3,3,Normal,50,10,9,9,108,186,0.3,442.2,0.7,442.2,0,0,0,0,-9,9,50,10,9,0,117,511,990,966.4,23.6,0.217,0.108,0.00457,0.325,0.0138,2,0.241,0.566,0.024,23,0.958,0.98,0.938,47.8,46.8,93.7,2250
2021-07-07,2020,10,40,188,618.63,0.31,3,Normal,50,10,9,9,108,186,0.3,432.6,0.7,432.6,0,0,0,0,-9,9,50,10,9,0,117,502,990,966.4,23.6,0.213,0.103,0.00437,0.316,0.0134,2,0.235,0.55,0.0233,23.1,0.957,0.98,0.938,46.8,45.9,91.8,2200
2021-07-08,2020,10,41,189,609.61,0.31,3,Normal,50,10,9,9,108,186,0.3,423.6,0.69,423.6,0,0,0,0,-9,9,50,10,9,0,117,493,990,966.3,23.7,0.209,0.0989,0.00418,0.308,0.013,2,0.228,0.537,0.0227,23.1,0.956,0.98,0.937,45.9,45,90,2160
2021-07-09,2020,10,41,190,600.58,0.32,3,Normal,50,10,9,9,108,186,0.31,414.6,0.69,414.6,0,0,0,0,-9,9,50,10,9,0,117,484,990,966.3,23.7,0.206,0.0947,0.004,0.301,0.0127,2,0.222,0.523,0.0221,23.2,0.956,0.98,0.937,45,44.1,88.3,2120
2021-07-10,2020,10,41,191,592.65,0.32,3,Normal,50,10,9,9,108,186,0.31,406.6,0.69,406.6,0,0,0,0,-9,9,50,10,9,0,117,476,990,966.3,23.7,0.203,0.0909,0.00383,0.294,0.0124,2,0.217,0.511,0.0215,23.2,0.955,0.98,0.936,44.2,43.3,86.7,2080
2021-07-11,2020,10,41,192,584.18,0.33,3,Normal,50,10,9,9,108,186,0.32,398.2,0.68,398.2,0,0,0,0,-9,9,50,10,9,0,117,467,990,966.2,23.8,0.2,0.0869,0.00366,0.287,0.0121,2,0.211,0.499,0.021,23.3,0.955,0.98,0.935,43.4,42.5,85,2040
2021-07-12,2020,10,41,193,575.7,0.33,3,Normal,50,10,9,9,108,186,0.32,389.7,0.68,389.7,0,0,0,0,-9,9,50,10,9,0,117,459,990,966.2,23.8,0.197,0.0829,0.00348,0.28,0.0118,2,0.206,0.486,0.0204,23.3,0.954,0.98,0.934,42.5,41.6,83.3,2000
2021-07-13,2020,10,41,194,567.22,0.34,3,Normal,50,10,9,9,108,186,0.33,381.2,0.67,381.2,0,0,0,0,-9,9,50,10,9,0,117,450,990,966.2,23.8,0.194,0.0789,0.00331,0.273,0.0115,2,0.2,0.473,0.0198,23.4,0.953,0.98,0.933,41.6,40.8,81.5,1960
2021-07-14,2020,10,41,195,559.29,0.34,3,Normal,50,10,9,9,108,186,0.33,373.3,0.67,373.3,0,0,0,0,-9,9,50,10,9,0,117,442,990,966.1,23.9,0.192,0.0752,0.00315,0.267,0.0112,2,0.194,0.461,0.0193,23.4,0.952,0.978,0.93,40.8,39.9,79.8,1910
2021-07-15,2020,10,42,196,551.36,0.35,3,Normal,50,10,9,9,108,186,0.34,365.4,0.66,365.4,0,0,0,0,-9,9,50,10,9,0,117,434,990,966.1,23.9,0.189,0.0714,0.00299,0.26,0.0109,2,0.189,0.449,0.0188,23.5,0.951,0.976,0.928,40,39,78,1870
2021-07-16,2020,10,42,197,544.53,0.35,3,Normal,50,10,9,9,108,186,0.34,358.5,0.66,358.5,0,0,0,0,-9,9,50,10,9,0,117,428,990,966.1,23.9,0.186,0.0682,0.00285,0.255,0.0106,2,0.185,0.439,0.0183,23.5,0.95,0.974,0.925,39.3,38.2,76.5,1840
2021-07-17,2020,10,42,198,537.15,0.35,3,Normal,50,10,9,9,108,186,0.35,351.1,0.65,351.1,0,0,0,0,-9,9,50,10,9,0,117,420,990,966,24,0.184,0.0647,0.0027,0.249,0.0104,2,0.18,0.428,0.0178,23.6,0.949,0.973,0.923,38.5,37.4,74.9,1800
2021-07-18,2020,10,42,199,529.76,0.36,3,Normal,50,10,9,9,108,186,0.35,343.8,0.65,343.8,0,0,0,0,-9,9,50,10,9,0,117,413,990,966,24,0.181,0.0613,0.00255,0.242,0.0101,2,0.175,0.417,0.0174,23.6,0.948,0.971,0.92,37.7,36.6,73.2,1760
2021-07-19,2020,10,42,200,522.38,0.36,3,Normal,50,10,9,9,108,186,0.36,336.4,0.64,336.4,0,0,0,0,-9,9,50,10,9,0,117,405,990,966,24,0.179,0.0578,0.0024,0.236,0.00983,2,0.17,0.406,0.0169,23.6,0.946,0.97,0.918,36.9,35.8,71.6,1720
2021-07-20,2020,10,42,201,515.54,0.37,3,Normal,50,10,9,9,108,186,0.36,329.5,0.64,329.5,0,0,0,0,-9,9,50,10,9,0,117,399,990,965.9,24.1,0.176,0.0545,0.00227,0.231,0.00958,2,0.165,0.396,0.0164,23.7,0.945,0.97,0.917,36.2,35.1,70.2,1680
2021-07-21,2020,10,42,202,508.71,0.37,3,Normal,50,10,9,9,108,186,0.37,322.7,0.63,322.7,0,0,0,0,-9,9,50,10,9,0,117,392,990,965.9,24.1,0.174,0.0513,0.00213,0.225,0.00934,2,0.16,0.385,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.8,1650
2021-07-22,2020,10,43,203,501.87,0.38,3,Normal,50,10,9,9,108,186,0.37,315.9,0.63,315.9,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.171,0.0481,0.00199,0.219,0.00909,2,0.156,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.7,67.4,1620
2021-07-23,2020,10,43,204,496.13,0.38,3,Normal,50,10,9,9,108,186,0.38,310.1,0.63,310.1,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0454,0.00188,0.215,0.00888,2,0.152,0.367,0.0152,23.8,0.942,0.97,0.914,34.1,33.1,66.2,1590
2021-07-24,2020,10,43,205,489.84,0.39,3,Normal,50,10,9,9,108,186,0.38,303.8,0.62,303.8,0,0,0,0,-9,9,50,10,9,0,117,373,990,965.8,24.2,0.167,0.0424,0.00175,0.21,0.00866,2,0.148,0.357,0.0148,23.8,0.942,0.97,0.913,33.4,32.4,64.9,1560
2021-07-25,2020,10,43,206,483.55,0.39,3,Normal,50,10,9,9,108,186,0.39,297.6,0.61,297.6,0,0,0,0,-9,9,50,10,9,0,117,367,990,965.8,24.2,0.165,0.0394,0.00163,0.204,0.00844,2,0.143,0.348,0.0144,23.9,0.94,0.97,0.912,32.8,31.8,63.6,1530
2021-07-26,2020,10,43,207,477.26,0.39,3,Normal,50,10,9,9,108,186,0.39,291.3,0.61,291.3,0,0,0,0,-9,9,50,10,9,0,117,360,990,965.7,24.3,0.163,0.0365,0.0015,0.199,0.00821,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32.1,31.1,62.2,1490
2021-07-27,2020,10,43,208,470.97,0.4,3,Normal,50,10,9,9,108,186,0.4,285,0.6,285,0,0,0,0,-9,9,50,10,9,0,117,354,990,965.7,24.3,0.16,0.0335,0.00138,0.194,0.00799,2,0.135,0.329,0.0135,24,0.938,0.97,0.91,31.4,30.4,60.9,1460
2021-07-28,2020,10,43,209,465.23,0.4,3,Normal,50,10,9,9,108,186,0.4,279.2,0.6,279.2,0,0,0,0,-9,9,50,10,9,0,117,348,990,965.7,24.3,0.158,0.0308,0.00127,0.189,0.00779,2,0.131,0.32,0.0132,24,0.936,0.97,0.908,30.8,29.8,59.7,1430
2021-07-29,2020,10,44,210,459.49,0.41,3,Normal,50,10,9,9,108,186,0.41,273.5,0.59,273.5,0,0,0,0,-9,9,50,10,9,0,117,342,990,965.7,24.3,0.156,0.0281,0.00115,0.184,0.00758,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.4,1400
2021-07-30,2020,10,44,211,453.75,0.41,3,Normal,50,10,9,9,108,186,0.41,267.8,0.59,267.8,0,0,0,0,-9,9,50,10,9,0,117,337,990,965.6,24.4,0.154,0.0254,0.00104,0.18,0.00738,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.5,28.6,57.2,1370
2021-07-31,2020,10,44,212,449.1,0.41,3,Normal,50,10,9,9,108,186,0.41,263.1,0.59,263.1,0,0,0,0,-9,9,50,10,9,0,117,332,990,965.6,24.4,0.153,0.0232,0.000951,0.176,0.00722,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,29,28.1,56.2,1350
2021-08-01,2020,11,44,213,442.81,0.42,3,Normal,47,8,6,5,89,155,0.35,287.8,0.65,287.8,0,0,0,0,-5,5,47,8,6,0,94,349,990,965.6,24.4,0.159,0.0348,0.00143,0.193,0.00793,2,0.137,0.33,0.0135,24.1,0.938,0.97,0.91,31.9,30.9,61.8,1480
2021-08-02,2020,11,44,214,435.43,0.42,3,Normal,47,8,6,5,89,155,0.36,280.4,0.64,280.4,0,0,0,0,-5,5,47,8,6,0,94,341,990,965.6,24.4,0.156,0.0314,0.00128,0.187,0.00767,2,0.132,0.319,0.0131,24.1,0.937,0.97,0.908,31.1,30.1,60.3,1450
2021-08-03,2020,11,44,215,429.68,0.43,3,Normal,47,8,6,5,89,155,0.36,274.7,0.64,274.7,0,0,0,0,-5,5,47,8,6,0,94,336,990,965.5,24.5,0.154,0.0286,0.00117,0.183,0.00747,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.4,29.5,59,1420
2021-08-04,2020,11,44,216,423.4,0.43,3,Normal,47,8,6,5,89,155,0.37,268.4,0.63,268.4,0,0,0,0,-5,5,47,8,6,0,94,329,990,965.5,24.5,0.152,0.0257,0.00105,0.177,0.00725,2,0.124,0.301,0.0123,24.2,0.934,0.97,0.906,29.7,28.8,57.7,1380
2021-08-05,2020,11,45,217,417.11,0.44,3,Normal,47,8,6,5,89,155,0.37,262.1,0.63,262.1,0,0,0,0,-5,5,47,8,6,0,94,323,990,965.5,24.5,0.15,0.0227,0.000926,0.172,0.00703,2,0.119,0.292,0.0119,24.2,0.932,0.97,0.904,29,28.2,56.3,1350
2021-08-06,2020,11,45,218,410.82,0.44,3,Normal,47,8,6,5,89,155,0.38,255.8,0.62,255.8,0,0,0,0,-5,5,47,8,6,0,94,317,990,965.4,24.6,0.147,0.0197,0.000804,0.167,0.00681,2,0.115,0.282,0.0115,24.3,0.931,0.97,0.903,28.3,27.5,55,1320
2021-08-07,2020,11,45,219,405.07,0.45,3,Normal,47,8,6,5,89,155,0.38,250.1,0.62,250.1,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.017,0.000693,0.162,0.00661,2,0.111,0.274,0.0111,24.3,0.93,0.97,0.902,27.7,26.9,53.8,1290
2021-08-08,2020,11,45,220,399.33,0.45,3,Normal,47,8,6,5,89,155,0.39,244.3,0.61,244.3,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.000671,0.16,0.0065,2,0.107,0.267,0.0109,24.3,0.928,0.97,0.9,27.1,26.2,52.5,1260
2021-08-09,2020,11,45,221,394.68,0.46,3,Normal,47,8,6,5,89,155,0.39,239.7,0.61,239.7,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0161,0.000655,0.158,0.00641,2,0.104,0.262,0.0106,24.4,0.926,0.97,0.899,26.5,25.7,51.5,1240
2021-08-10,2020,11,45,222,389.49,0.46,3,Normal,47,8,6,5,89,155,0.4,234.5,0.6,234.5,0,0,0,0,-5,5,47,8,6,0,94,295,990,965.3,24.7,0.14,0.0157,0.000636,0.156,0.00631,2,0.101,0.256,0.0104,24.4,0.925,0.97,0.897,25.9,25.2,50.3,1210
2021-08-11,2020,11,45,223,384.29,0.47,3,Normal,47,8,6,5,89,155,0.4,229.3,0.6,229.3,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0152,0.000618,0.153,0.00621,1,0.252,0.405,0.0164,24.3,0.958,0.98,0.939,52.3,48.2,48.2,1160
2021-08-12,2020,11,46,224,379.1,0.47,3,Normal,47,8,6,5,89,155,0.41,224.1,0.59,224.1,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.000599,0.151,0.00611,1,0.245,0.396,0.016,24.3,0.959,0.98,0.939,51.2,48.2,48.2,1160
2021-08-13,2020,11,46,225,373.9,0.48,3,Normal,47,8,6,5,89,155,0.41,218.9,0.58,218.9,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0144,0.000581,0.149,0.00601,1,0.238,0.387,0.0156,24.3,0.958,0.98,0.939,50.1,48.2,48.2,1160
2021-08-14,2020,11,46,226,369.25,0.48,3,Normal,47,8,6,5,89,155,0.42,214.3,0.58,214.3,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.133,0.014,0.000564,0.147,0.00592,1,0.232,0.378,0.0153,24.4,0.957,0.98,0.938,49,48,48,1150
2021-08-15,2020,11,46,227,364.61,0.49,3,Normal,47,8,6,5,89,155,0.42,209.6,0.57,209.6,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000548,0.145,0.00584,1,0.225,0.37,0.0149,24.4,0.956,0.98,0.937,48,47,47,1130
2021-08-16,2020,11,46,228,359.96,0.49,3,Normal,47,8,6,5,89,155,0.43,205,0.57,205,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0132,0.000531,0.143,0.00575,1,0.219,0.362,0.0146,24.4,0.956,0.98,0.937,46.9,46,46,1100
2021-08-17,2020,11,46,229,356.4,0.5,3,Normal,47,8,6,5,89,155,0.43,201.4,0.56,201.4,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0129,0.000519,0.141,0.00568,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.1,45.2,45.2,1090
2021-08-18,2020,11,46,230,352.3,0.5,3,Normal,47,8,6,5,89,155,0.44,197.3,0.56,197.3,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000504,0.139,0.0056,1,0.209,0.348,0.014,24.5,0.954,0.98,0.935,45.2,44.3,44.3,1060
2021-08-19,2020,11,47,231,348.2,0.5,3,Normal,47,8,6,5,89,155,0.45,193.2,0.56,193.2,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.00049,0.137,0.00553,1,0.203,0.341,0.0137,24.5,0.953,0.98,0.934,44.3,43.4,43.4,1040
2021-08-20,2020,11,47,232,344.1,0.51,3,Normal,47,8,6,5,89,155,0.45,189.1,0.55,189.1,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000475,0.136,0.00545,1,0.198,0.333,0.0134,24.5,0.952,0.98,0.933,43.3,42.5,42.5,1020
2021-08-21,2020,11,47,233,340,0.51,3,Normal,47,8,6,5,89,155,0.46,185,0.54,185,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.000461,0.134,0.00537,1,0.192,0.326,0.0131,24.6,0.95,0.98,0.931,42.4,41.5,41.5,997
2021-08-22,2020,11,47,234,335.9,0.52,3,Normal,47,8,6,5,89,155,0.46,180.9,0.54,180.9,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000446,0.132,0.0053,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.929,41.4,40.6,40.6,973
2021-08-23,2020,11,47,235,331.79,0.52,3,Normal,47,8,6,5,89,155,0.47,176.8,0.53,176.8,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.119,0.0108,0.000432,0.13,0.00522,1,0.181,0.311,0.0125,24.6,0.948,0.977,0.926,40.5,39.5,39.5,949
2021-08-24,2020,11,47,236,328.24,0.53,3,Normal,47,8,6,5,89,155,0.47,173.2,0.53,173.2,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0105,0.00042,0.129,0.00516,1,0.176,0.305,0.0122,24.7,0.947,0.975,0.923,39.7,38.7,38.7,928
2021-08-25,2020,11,47,237,324.68,0.53,3,Normal,47,8,6,5,89,155,0.48,169.7,0.52,169.7,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.000407,0.127,0.00509,1,0.172,0.299,0.012,24.7,0.946,0.974,0.921,38.8,37.8,37.8,907
2021-08-26,2020,11,48,238,321.13,0.53,3,Normal,47,8,6,5,89,155,0.48,166.1,0.52,166.1,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00987,0.000395,0.126,0.00502,1,0.167,0.292,0.0117,24.7,0.945,0.972,0.918,38,36.9,36.9,887
2021-08-27,2020,11,48,239,317.57,0.54,3,Normal,47,8,6,5,89,155,0.49,162.6,0.51,162.6,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.114,0.00957,0.000383,0.124,0.00496,1,0.162,0.286,0.0114,24.7,0.943,0.97,0.915,37.2,36.1,36.1,866
2021-08-28,2020,11,48,240,314.02,0.54,3,Normal,47,8,6,5,89,155,0.49,159,0.51,159,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00927,0.00037,0.122,0.00489,1,0.157,0.28,0.0112,24.8,0.942,0.97,0.914,36.4,35.3,35.3,847
2021-08-29,2020,11,48,241,310.47,0.55,3,Normal,47,8,6,5,89,155,0.5,155.5,0.5,155.5,0,0,0,0,-5,5,47,8,6,0,94,216,990,965,25,0.112,0.00896,0.000358,0.121,0.00483,1,0.152,0.273,0.0109,24.8,0.941,0.97,0.913,35.6,34.5,34.5,828
2021-08-30,2020,11,48,242,308,0.55,3,Normal,47,8,6,5,89,155,0.5,153,0.5,153,0,0,0,0,-5,5,47,8,6,0,94,214,990,964.9,25.1,0.111,0.00876,0.000349,0.12,0.00478,1,0.149,0.269,0.0107,24.8,0.94,0.97,0.912,35,33.9,33.9,814
2021-08-31,2020,11,48,243,305,0.55,3,Normal,47,8,6,5,89,155,0.51,150,0.49,150,0,0,0,0,-5,5,47,8,6,0,94,211,990,964.9,25.1,0.11,0.0085,0.000339,0.118,0.00473,1,0.145,0.263,0.0105,24.8,0.94,0.97,0.911,34.3,33.3,33.3,798
2021-09-01,2020,12,48,244,300.9,0.56,3,Normal,40,6,4,3,65,118,0.39,182.9,0.61,182.9,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.95,0.98,0.931,42.2,41.4,41.4,993
2021-09-02,2020,12,49,245,295.7,0.57,3,Normal,40,6,4,3,65,118,0.4,177.7,0.6,177.7,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000432,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,962
2021-09-03,2020,12,49,246,292.15,0.57,3,Normal,40,6,4,3,65,118,0.4,174.2,0.6,174.2,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0106,0.00042,0.125,0.00498,1,0.178,0.303,0.012,24.8,0.947,0.976,0.924,40.1,39.2,39.2,941
2021-09-04,2020,12,49,247,288.04,0.58,3,Normal,40,6,4,3,65,118,0.41,170,0.59,170,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000406,0.123,0.00491,1,0.172,0.295,0.0117,24.9,0.946,0.974,0.921,39.2,38.2,38.2,916
2021-09-05,2020,12,49,248,283.94,0.58,3,Normal,40,6,4,3,65,118,0.42,165.9,0.58,165.9,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00985,0.000392,0.122,0.00483,1,0.167,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.2,37.2,892
2021-09-06,2020,12,49,249,279.84,0.59,3,Normal,40,6,4,3,65,118,0.42,161.8,0.58,161.8,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00951,0.000378,0.12,0.00476,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
2021-09-07,2020,12,49,250,275.74,0.6,3,Normal,40,6,4,3,65,118,0.43,157.7,0.57,157.7,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00916,0.000363,0.118,0.00468,1,0.155,0.273,0.0109,24.9,0.942,0.97,0.913,36.3,35.2,35.2,845
2021-09-08,2020,12,49,251,272.18,0.6,3,Normal,40,6,4,3,65,118,0.43,154.2,0.57,154.2,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00886,0.000351,0.116,0.00462,1,0.151,0.267,0.0106,24.9,0.941,0.97,0.912,35.5,34.4,34.4,826
2021-09-09,2020,12,50,252,268.63,0.61,3,Normal,40,6,4,3,65,118,0.44,150.6,0.56,150.6,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00855,0.000339,0.115,0.00455,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,807
2021-09-10,2020,12,50,253,265.07,0.61,3,Normal,40,6,4,3,65,118,0.45,147.1,0.56,147.1,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00825,0.000327,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
2021-09-11,2020,12,50,254,261.52,0.62,3,Normal,40,6,4,3,65,118,0.45,143.5,0.55,143.5,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00795,0.000315,0.112,0.00443,1,0.136,0.248,0.00982,25,0.937,0.97,0.908,33,32,32,767
2021-09-12,2020,12,50,255,259.06,0.63,3,Normal,40,6,4,3,65,118,0.46,141.1,0.55,141.1,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00438,1,0.133,0.244,0.00964,25,0.935,0.97,0.907,32.4,31.4,31.4,754
2021-09-13,2020,12,50,256,256.05,0.63,3,Normal,40,6,4,3,65,118,0.46,138.1,0.54,138.1,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00748,0.000296,0.109,0.00433,1,0.129,0.238,0.00943,25,0.934,0.97,0.906,31.7,30.7,30.7,737
2021-09-14,2020,12,50,257,253.04,0.64,3,Normal,40,6,4,3,65,118,0.47,135,0.53,135,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00723,0.000286,0.108,0.00427,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,31,30,30,721
2021-09-15,2020,12,50,258,250.04,0.64,3,Normal,40,6,4,3,65,118,0.47,132,0.53,132,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0998,0.00697,0.000276,0.107,0.00422,1,0.121,0.228,0.00899,25.1,0.932,0.97,0.904,30.2,29.3,29.3,704
2021-09-16,2020,12,51,259,247.03,0.65,3,Normal,40,6,4,3,65,118,0.48,129,0.52,129,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0987,0.00672,0.000265,0.105,0.00416,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.903,29.5,28.7,28.7,688
2021-09-17,2020,12,51,260,244.02,0.65,3,Normal,40,6,4,3,65,118,0.48,126,0.52,126,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0977,0.00646,0.000255,0.104,0.00411,1,0.113,0.217,0.00855,25.1,0.929,0.97,0.901,28.8,28,28,672
2021-09-18,2020,12,51,261,241.01,0.66,3,Normal,40,6,4,3,65,118,0.49,123,0.51,123,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0966,0.00621,0.000245,0.103,0.00405,1,0.109,0.211,0.00834,25.1,0.927,0.97,0.9,28.1,27.3,27.3,655
2021-09-19,2020,12,51,262,238.55,0.67,3,Normal,40,6,4,3,65,118,0.49,120.5,0.51,120.5,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0957,0.006,0.000236,0.102,0.00401,1,0.105,0.207,0.00816,25.2,0.926,0.97,0.898,27.5,26.7,26.7,641
2021-09-20,2020,12,51,263,236.09,0.67,3,Normal,40,6,4,3,65,118,0.5,118.1,0.5,118.1,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0949,0.00579,0.000228,0.101,0.00396,1,0.102,0.203,0.00798,25.2,0.924,0.97,0.896,27,26.1,26.1,627
2021-09-21,2020,12,51,264,233.63,0.68,3,Normal,40,6,4,3,65,118,0.51,115.6,0.49,115.6,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.094,0.00558,0.00022,0.0996,0.00392,1,0.0986,0.198,0.0078,25.2,0.922,0.97,0.895,26.4,25.6,25.6,614
2021-09-22,2020,12,51,265,231.17,0.68,3,Normal,40,6,4,3,65,118,0.51,113.2,0.49,113.2,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0931,0.00537,0.000211,0.0985,0.00388,1,0.0953,0.194,0.00762,25.2,0.921,0.97,0.893,25.8,25,25,600
2021-09-23,2020,12,52,266,228.71,0.69,3,Normal,40,6,4,3,65,118,0.52,110.7,0.48,110.7,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0923,0.00516,0.000203,0.0974,0.00383,1,0.092,0.189,0.00745,25.2,0.919,0.97,0.891,25.2,24.4,24.4,586
2021-09-24,2020,12,52,267,226.25,0.69,3,Normal,40,6,4,3,65,118,0.52,108.3,0.48,108.3,0,0,0,0,-3,3,40,6,4,0,68,158,990,964.6,25.4,0.0914,0.00495,0.000195,0.0963,0.00379,1,0.0886,0.185,0.00727,25.3,0.917,0.97,0.89,24.6,23.9,23.9,573
2021-09-25,2020,12,52,268,223.79,0.7,3,Normal,40,6,4,3,65,118,0.53,105.8,0.47,105.8,0,0,0,0,-3,3,40,6,4,0,68,156,990,964.5,25.5,0.0905,0.00474,0.000186,0.0953,0.00374,1,0.0853,0.181,0.00709,25.3,0.915,0.97,0.888,24,23.3,23.3,559
2021-09-26,2020,12,52,269,221.32,0.71,3,Normal,40,6,4,3,65,118,0.53,103.3,0.47,103.3,0,0,0,0,-3,3,40,6,4,0,68,153,990,964.5,25.5,0.0896,0.00453,0.000178,0.0942,0.0037,1,0.082,0.176,0.00692,25.3,0.914,0.97,0.886,23.4,22.7,22.7,545
2021-09-27,2020,12,52,270,218.86,0.72,3,Normal,40,6,4,3,65,118,0.54,100.9,0.46,100.9,0,0,0,0,-3,3,40,6,4,0,68,151,990,964.5,25.5,0.0888,0.00432,0.00017,0.0931,0.00365,1,0.0787,0.172,0.00674,25.3,0.912,0.969,0.884,22.8,22.1,22.1,531
2021-09-28,2020,12,52,271,217.5,0.72,3,Normal,40,6,4,3,65,118,0.54,99.5,0.46,99.5,0,0,0,0,-3,3,40,6,4,0,68,150,990,964.5,25.5,0.0883,0.00421,0.000165,0.0925,0.00363,1,0.0768,0.169,0.00664,25.3,0.912,0.968,0.883,22.5,21.8,21.8,524
2021-09-29,2020,12,52,272,215.58,0.73,3,Normal,40,6,4,3,65,118,0.55,97.58,0.45,97.58,0,0,0,0,-3,3,40,6,4,0,68,148,990,964.5,25.5,0.0876,0.00404,0.000159,0.0917,0.00359,1,0.0742,0.166,0.0065,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2021-09-30,2020,12,53,273,213.67,0.73,3,Normal,40,6,4,3,65,118,0.55,95.67,0.45,95.67,0,0,0,0,-3,3,40,6,4,0,68,146,990,964.5,25.5,0.0869,0.00388,0.000152,0.0908,0.00356,1,0.0717,0.162,0.00637,25.4,0.915,0.967,0.885,21.8,21.1,21.1,505
2021-10-01,2021,1,1,274,211.75,0.74,4,Mod_Dry,31,4,3,2,33,73,0.34,138.8,0.66,138.8,0,0,0,0,-2,2,31,4,3,0,35,177,990,964.5,25.5,0.0979,0.00754,0.000295,0.105,0.00413,1,0.13,0.235,0.00922,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2021-10-02,2021,1,1,275,214.22,0.73,4,Mod_Dry,31,4,3,2,33,73,0.34,141.2,0.66,141.2,0,0,0,0,-2,2,31,4,3,0,35,179,990,964.5,25.5,0.0988,0.00775,0.000304,0.107,0.00418,1,0.133,0.24,0.00939,25.3,0.935,0.97,0.907,32.7,31.7,31.7,762
2021-10-03,2021,1,1,276,217.22,0.72,4,Mod_Dry,31,4,3,2,33,73,0.34,144.2,0.66,144.2,0,0,0,0,-2,2,31,4,3,0,35,182,990,964.5,25.5,0.0998,0.00801,0.000314,0.108,0.00423,1,0.137,0.245,0.00961,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2021-10-04,2021,1,1,277,217.5,0.72,4,Mod_Dry,31,4,3,2,33,73,0.34,144.5,0.66,144.5,0,0,0,0,-2,2,31,4,3,0,35,183,990,964.5,25.5,0.0999,0.00803,0.000315,0.108,0.00424,1,0.138,0.246,0.00963,25.2,0.936,0.97,0.908,33.5,32.5,32.5,780
2021-10-05,2021,1,1,278,216.68,0.72,4,Mod_Dry,31,4,3,2,33,73,0.34,143.7,0.66,143.7,0,0,0,0,-2,2,31,4,3,0,35,182,990,964.5,25.5,0.0997,0.00796,0.000312,0.108,0.00422,1,0.136,0.244,0.00957,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
2021-10-06,2021,1,1,279,216.4,0.72,4,Mod_Dry,31,4,3,2,33,73,0.34,143.4,0.66,143.4,0,0,0,0,-2,2,31,4,3,0,35,181,990,964.5,25.5,0.0996,0.00794,0.000311,0.107,0.00422,1,0.136,0.244,0.00955,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
2021-10-07,2021,1,1,280,215.58,0.73,4,Mod_Dry,31,4,3,2,33,73,0.34,142.6,0.66,142.6,0,0,0,0,-2,2,31,4,3,0,35,181,990,964.5,25.5,0.0993,0.00787,0.000309,0.107,0.0042,1,0.135,0.242,0.00949,25.3,0.936,0.97,0.908,33.1,32.1,32.1,769
2021-10-08,2021,1,2,281,213.67,0.73,4,Mod_Dry,31,4,3,2,33,73,0.34,140.7,0.66,140.7,0,0,0,0,-2,2,31,4,3,0,35,179,990,964.5,25.5,0.0986,0.00771,0.000302,0.106,0.00417,1,0.132,0.239,0.00935,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2021-10-09,2021,1,2,282,210.66,0.74,4,Mod_Dry,31,4,3,2,33,73,0.35,137.7,0.65,137.7,0,0,0,0,-2,2,31,4,3,0,35,176,990,964.5,25.5,0.0975,0.00745,0.000292,0.105,0.00411,1,0.128,0.233,0.00914,25.3,0.934,0.97,0.906,31.9,30.9,30.9,742
2021-10-10,2021,1,2,283,208.2,0.75,4,Mod_Dry,31,4,3,2,33,73,0.35,135.2,0.65,135.2,0,0,0,0,-2,2,31,4,3,0,35,173,990,964.4,25.6,0.0967,0.00724,0.000283,0.104,0.00407,1,0.125,0.229,0.00896,25.3,0.933,0.97,0.905,31.3,30.4,30.4,729
2021-10-11,2021,1,2,284,205.74,0.76,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0893,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2021-10-12,2021,1,2,285,204.37,0.76,3,Normal,37,5,3,2,50,97,0.47,107.4,0.53,107.4,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0893,0.00488,0.000191,0.0942,0.00368,1,0.0874,0.182,0.0071,25.4,0.916,0.97,0.888,24.5,23.8,23.8,570
2021-10-13,2021,1,2,286,202.46,0.77,3,Normal,37,5,3,2,50,97,0.48,105.5,0.52,105.5,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0886,0.00471,0.000184,0.0933,0.00365,1,0.0849,0.178,0.00697,25.4,0,0,0,0,0,0,0
2021-10-14,2021,1,2,287,200.54,0.77,3,Normal,37,5,3,2,50,97,0.48,103.5,0.52,103.5,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.088,0.00455,0.000178,0.0925,0.00361,1,0.0823,0.175,0.00683,25.4,0,0,0,0,0,0,0
2021-10-15,2021,1,3,288,198.63,0.78,3,Normal,37,5,3,2,50,97,0.49,101.6,0.51,101.6,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0873,0.00439,0.000171,0.0917,0.00358,1,0.0797,0.171,0.00669,25.4,0,0,0,0,0,0,0
2021-10-16,2021,1,3,289,196.72,0.79,3,Normal,37,5,3,2,50,97,0.49,99.72,0.51,99.72,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0866,0.00423,0.000165,0.0908,0.00355,1,0.0771,0.168,0.00656,25.4,0,0,0,0,0,0,0
2021-10-17,2021,1,3,290,194.8,0.79,3,Normal,37,5,3,2,50,97,0.5,97.8,0.5,97.8,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0859,0.00406,0.000159,0.09,0.00352,1,0.0745,0.165,0.00643,25.4,0,0,0,0,0,0,0
2021-10-18,2021,1,3,291,193.43,0.8,3,Normal,37,5,3,2,50,97,0.5,96.43,0.5,96.43,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0854,0.00395,0.000154,0.0894,0.00349,1,0.0727,0.162,0.00633,25.4,0,0,0,0,0,0,0
2021-10-19,2021,1,3,292,192.07,0.8,3,Normal,37,5,3,2,50,97,0.51,95.07,0.49,95.07,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.085,0.00383,0.00015,0.0888,0.00347,1,0.0708,0.16,0.00624,25.4,0,0,0,0,0,0,0
2021-10-20,2021,1,3,293,190.7,0.81,3,Normal,37,5,3,2,50,97,0.51,93.7,0.49,93.7,0,0,0,0,-2,2,37,5,3,0,52,139,990,964.4,25.6,0.0845,0.00371,0.000145,0.0882,0.00345,1,0.069,0.157,0.00614,25.4,0,0,0,0,0,0,0
2021-10-21,2021,1,3,294,189.33,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00564,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2021-10-22,2021,1,4,295,187.97,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,115,0.61,115,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00552,0.000216,0.095,0.00372,1,0.0977,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2021-10-23,2021,1,4,296,190.97,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,118,0.62,118,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00578,0.000226,0.0964,0.00377,1,0.102,0.198,0.00774,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2021-10-24,2021,1,4,297,196.17,0.79,4,Mod_Dry,31,4,3,2,33,73,0.37,123.2,0.63,123.2,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0924,0.00622,0.000243,0.0986,0.00385,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
2021-10-25,2021,1,4,298,196.44,0.79,4,Mod_Dry,31,4,3,2,33,73,0.37,123.4,0.63,123.4,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0925,0.00624,0.000244,0.0988,0.00386,1,0.109,0.208,0.00812,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2021-10-26,2021,1,4,299,195.62,0.79,4,Mod_Dry,31,4,3,2,33,73,0.37,122.6,0.63,122.6,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00384,1,0.108,0.206,0.00807,25.4,0.927,0.97,0.899,28.3,27.4,27.4,659
2021-10-27,2021,1,4,300,194.8,0.79,4,Mod_Dry,31,4,3,2,33,73,0.38,121.8,0.63,121.8,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.0061,0.000238,0.098,0.00383,1,0.107,0.205,0.00801,25.4,0.926,0.97,0.898,28.1,27.2,27.2,654
2021-10-28,2021,1,4,301,195.07,0.79,4,Mod_Dry,31,4,3,2,33,73,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00613,0.000239,0.0982,0.00384,1,0.107,0.205,0.00803,25.4,0.926,0.97,0.899,28.2,27.3,27.3,655
2021-10-29,2021,1,5,302,197.54,0.78,4,Mod_Dry,31,4,3,2,33,73,0.37,124.5,0.63,124.5,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0929,0.00634,0.000248,0.0992,0.00388,1,0.111,0.21,0.0082,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2021-10-30,2021,1,5,303,198.36,0.78,4,Mod_Dry,31,4,3,2,33,73,0.37,125.4,0.63,125.4,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0932,0.00641,0.00025,0.0996,0.00389,1,0.112,0.211,0.00826,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2021-10-31,2021,1,5,304,196.99,0.79,4,Mod_Dry,31,4,3,2,33,73,0.37,124,0.63,124,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0927,0.00629,0.000246,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
2021-11-01,2021,2,5,305,195.07,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,128.1,0.66,128.1,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00664,0.000259,0.0997,0.0039,1,0.115,0.215,0.00841,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2021-11-02,2021,2,5,306,197.54,0.78,4,Mod_Dry,29,4,2,2,30,67,0.34,130.5,0.66,130.5,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00685,0.000267,0.101,0.00394,1,0.119,0.22,0.00858,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2021-11-03,2021,2,5,307,203.28,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,136.3,0.67,136.3,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00733,0.000287,0.103,0.00404,1,0.126,0.23,0.00898,25.4,0.933,0.97,0.905,31.6,30.7,30.7,736
2021-11-04,2021,2,5,308,207.93,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,140.9,0.68,140.9,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0976,0.00773,0.000302,0.105,0.00412,1,0.133,0.238,0.00932,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2021-11-05,2021,2,6,309,209.84,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,142.8,0.68,142.8,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00789,0.000309,0.106,0.00416,1,0.135,0.242,0.00946,25.3,0.936,0.97,0.908,33.2,32.2,32.2,772
2021-11-06,2021,2,6,310,206.83,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,139.8,0.68,139.8,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00764,0.000299,0.105,0.0041,1,0.131,0.236,0.00924,25.3,0.934,0.97,0.906,32.4,31.5,31.5,755
2021-11-07,2021,2,6,311,204.37,0.76,4,Mod_Dry,29,4,2,2,30,67,0.33,137.4,0.67,137.4,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0964,0.00743,0.00029,0.104,0.00406,1,0.128,0.232,0.00906,25.3,0.933,0.97,0.905,31.9,30.9,30.9,742
2021-11-08,2021,2,6,312,201.91,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,134.9,0.67,134.9,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00722,0.000282,0.103,0.00401,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2021-11-09,2021,2,6,313,200.54,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,133.5,0.67,133.5,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.095,0.0071,0.000277,0.102,0.00399,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31,30,30,721
2021-11-10,2021,2,6,314,200.27,0.78,4,Mod_Dry,29,4,2,2,30,67,0.34,133.3,0.67,133.3,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0949,0.00708,0.000276,0.102,0.00398,1,0.122,0.224,0.00877,25.4,0.932,0.97,0.904,30.9,30,30,719
2021-11-11,2021,2,6,315,198.36,0.78,4,Mod_Dry,29,4,2,2,30,67,0.34,131.4,0.66,131.4,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.00692,0.00027,0.101,0.00395,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2021-11-12,2021,2,7,316,200.27,0.78,4,Mod_Dry,29,4,2,2,30,67,0.34,133.3,0.67,133.3,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0949,0.00708,0.000276,0.102,0.00398,1,0.122,0.224,0.00877,25.4,0.932,0.97,0.904,30.9,30,30,719
2021-11-13,2021,2,7,317,204.92,0.76,4,Mod_Dry,29,4,2,2,30,67,0.33,137.9,0.67,137.9,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00747,0.000292,0.104,0.00407,1,0.129,0.233,0.0091,25.3,0.934,0.97,0.906,32,31,31,745
2021-11-14,2021,2,7,318,210.11,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,143.1,0.68,143.1,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0984,0.00791,0.00031,0.106,0.00416,1,0.136,0.242,0.00948,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2021-11-15,2021,2,7,319,212.57,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,145.6,0.69,145.6,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00812,0.000318,0.107,0.00421,1,0.139,0.246,0.00965,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2021-11-16,2021,2,7,320,210.66,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,143.7,0.68,143.7,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0986,0.00796,0.000312,0.107,0.00417,1,0.136,0.243,0.00952,25.3,0.936,0.97,0.908,33.4,32.4,32.4,776
2021-11-17,2021,2,7,321,208.2,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,141.2,0.68,141.2,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00775,0.000303,0.105,0.00413,1,0.133,0.239,0.00934,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2021-11-18,2021,2,7,322,206.83,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,139.8,0.68,139.8,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00764,0.000299,0.105,0.0041,1,0.131,0.236,0.00924,25.3,0.934,0.97,0.906,32.4,31.5,31.5,755
2021-11-19,2021,2,8,323,208.2,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,141.2,0.68,141.2,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00775,0.000303,0.105,0.00413,1,0.133,0.239,0.00934,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2021-11-20,2021,2,8,324,209.57,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,142.6,0.68,142.6,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0982,0.00787,0.000308,0.106,0.00415,1,0.135,0.241,0.00944,25.3,0.936,0.97,0.907,33.1,32.1,32.1,770
2021-11-21,2021,2,8,325,210.93,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,143.9,0.68,143.9,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00798,0.000313,0.107,0.00418,1,0.137,0.243,0.00954,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2021-11-22,2021,2,8,326,213.4,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,146.4,0.69,146.4,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0996,0.00819,0.000321,0.108,0.00422,1,0.14,0.248,0.00971,25.3,0.937,0.97,0.909,34,33,33,792
2021-11-23,2021,2,8,327,212.57,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,145.6,0.69,145.6,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00812,0.000318,0.107,0.00421,1,0.139,0.246,0.00965,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2021-11-24,2021,2,8,328,211.21,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,144.2,0.68,144.2,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0988,0.00801,0.000314,0.107,0.00418,1,0.137,0.244,0.00956,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2021-11-25,2021,2,8,329,209.29,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,142.3,0.68,142.3,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0981,0.00784,0.000307,0.106,0.00415,1,0.135,0.241,0.00942,25.3,0.935,0.97,0.907,33,32,32,769
2021-11-26,2021,2,9,330,208.47,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,141.5,0.68,141.5,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.5,25.5,0.0978,0.00777,0.000304,0.106,0.00413,1,0.133,0.239,0.00936,25.3,0.935,0.97,0.907,32.8,31.9,31.9,764
2021-11-27,2021,2,9,331,207.65,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,140.7,0.68,140.7,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.00771,0.000302,0.105,0.00412,1,0.132,0.238,0.0093,25.3,0.935,0.97,0.907,32.6,31.7,31.7,760
2021-11-28,2021,2,9,332,209.57,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,142.6,0.68,142.6,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0982,0.00787,0.000308,0.106,0.00415,1,0.135,0.241,0.00944,25.3,0.936,0.97,0.907,33.1,32.1,32.1,770
2021-11-29,2021,2,9,333,210.93,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,143.9,0.68,143.9,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00798,0.000313,0.107,0.00418,1,0.137,0.243,0.00954,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2021-11-30,2021,2,9,334,209.02,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,142,0.68,142,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00782,0.000306,0.106,0.00414,1,0.134,0.24,0.0094,25.3,0.935,0.97,0.907,33,32,32,767
2021-12-01,2021,3,9,335,208.2,0.75,5,Dry,26,4,3,2,24,59,0.28,149.2,0.72,149.2,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00843,0.00033,0.108,0.00424,1,0.144,0.252,0.00987,25.3,0.938,0.97,0.91,34.7,33.7,33.7,809
2021-12-02,2021,3,9,336,207.38,0.76,5,Dry,26,4,3,2,24,59,0.28,148.4,0.71,148.4,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2021-12-03,2021,3,10,337,207.11,0.76,5,Dry,26,4,3,2,24,59,0.28,148.1,0.71,148.1,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00834,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
2021-12-04,2021,3,10,338,206.29,0.76,5,Dry,26,4,3,2,24,59,0.29,147.3,0.71,147.3,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00827,0.000324,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
2021-12-05,2021,3,10,339,207.11,0.76,5,Dry,26,4,3,2,24,59,0.28,148.1,0.71,148.1,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00834,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
2021-12-06,2021,3,10,340,209.57,0.75,5,Dry,26,4,3,2,24,59,0.28,150.6,0.72,150.6,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00855,0.000335,0.109,0.00426,1,0.146,0.255,0.00997,25.3,0.939,0.97,0.911,35.1,34,34,816
2021-12-07,2021,3,10,341,214.22,0.73,5,Dry,26,4,3,2,24,59,0.28,155.2,0.72,155.2,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00894,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35.1,35.1,841
2021-12-08,2021,3,10,342,217.22,0.72,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.0092,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,858
2021-12-09,2021,3,10,343,218.59,0.72,5,Dry,26,4,3,2,24,59,0.27,159.6,0.73,159.6,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00932,0.000365,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36.1,36.1,865
2021-12-10,2021,3,11,344,219.96,0.71,5,Dry,26,4,3,2,24,59,0.27,161,0.73,161,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2021-12-11,2021,3,11,345,222.42,0.71,5,Dry,26,4,3,2,24,59,0.27,163.4,0.73,163.4,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00964,0.000379,0.114,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,888
2021-12-12,2021,3,11,346,223.79,0.7,5,Dry,26,4,3,2,24,59,0.26,164.8,0.74,164.8,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00976,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
2021-12-13,2021,3,11,347,225.15,0.7,5,Dry,26,4,3,2,24,59,0.26,166.2,0.74,166.2,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00455,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,904
2021-12-14,2021,3,11,348,227.07,0.69,5,Dry,26,4,3,2,24,59,0.26,168.1,0.74,168.1,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000395,0.117,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.2,38.1,38.1,915
2021-12-15,2021,3,11,349,227.89,0.69,5,Dry,26,4,3,2,24,59,0.26,168.9,0.74,168.9,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.0046,1,0.171,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2021-12-16,2021,3,11,350,231.99,0.68,5,Dry,26,4,3,2,24,59,0.25,173,0.75,173,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000411,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.4,39.4,945
2021-12-17,2021,3,12,351,235.54,0.67,5,Dry,26,4,3,2,24,59,0.25,176.5,0.75,176.5,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.109,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.3,40.3,966
2021-12-18,2021,3,12,352,239.65,0.66,5,Dry,26,4,3,2,24,59,0.25,180.7,0.75,180.7,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.93,42.1,41.3,41.3,990
2021-12-19,2021,3,12,353,242.65,0.66,5,Dry,26,4,3,2,24,59,0.24,183.7,0.76,183.7,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000448,0.123,0.00487,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.8,41.9,41.9,1010
2021-12-20,2021,3,12,354,245.66,0.65,5,Dry,26,4,3,2,24,59,0.24,186.7,0.76,186.7,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000459,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
2021-12-21,2021,3,12,355,249.76,0.64,5,Dry,26,4,3,2,24,59,0.24,190.8,0.76,190.8,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000473,0.126,0.005,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2021-12-22,2021,3,12,356,253.32,0.64,5,Dry,26,4,3,2,24,59,0.23,194.3,0.77,194.3,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
2021-12-23,2021,3,12,357,255.78,0.63,5,Dry,26,4,3,2,24,59,0.23,196.8,0.77,196.8,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000494,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
2021-12-24,2021,3,13,358,258.24,0.63,5,Dry,26,4,3,2,24,59,0.23,199.2,0.77,199.2,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000502,0.13,0.00515,1,0.211,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.6,45.6,1090
2021-12-25,2021,3,13,359,258.51,0.63,5,Dry,26,4,3,2,24,59,0.23,199.5,0.77,199.5,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000503,0.13,0.00516,1,0.212,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.6,45.6,1090
2021-12-26,2021,3,13,360,259.33,0.63,5,Dry,26,4,3,2,24,59,0.23,200.3,0.77,200.3,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00517,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2021-12-27,2021,3,13,361,261.25,0.62,5,Dry,26,4,3,2,24,59,0.23,202.3,0.77,202.3,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.119,0.0129,0.000512,0.132,0.00521,1,0.216,0.347,0.0137,24.9,0.955,0.98,0.936,47.2,46.2,46.2,1110
2021-12-28,2021,3,13,362,261.52,0.62,5,Dry,26,4,3,2,24,59,0.23,202.5,0.77,202.5,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000513,0.132,0.00521,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.2,46.3,46.3,1110
2021-12-29,2021,3,13,363,263.98,0.62,5,Dry,26,4,3,2,24,59,0.22,205,0.78,205,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000522,0.133,0.00526,1,0.219,0.352,0.0139,24.9,0.956,0.98,0.936,47.8,46.9,46.9,1120
2021-12-30,2021,3,13,364,267.54,0.61,5,Dry,26,4,3,2,24,59,0.22,208.5,0.78,208.5,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000534,0.134,0.00532,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.7,47.7,1140
2021-12-31,2021,3,14,365,271.09,0.6,5,Dry,26,4,3,2,24,59,0.22,212.1,0.78,212.1,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000546,0.136,0.00539,1,0.229,0.365,0.0145,24.9,0.957,0.98,0.938,49.5,48.2,48.2,1160
2022-01-01,2021,4,14,1,274.1,0.6,5,Dry,29,5,4,2,33,73,0.27,201.1,0.73,201.1,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.00051,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2022-01-02,2021,4,14,2,278.2,0.59,5,Dry,29,5,4,2,33,73,0.26,205.2,0.74,205.2,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000524,0.135,0.00534,1,0.22,0.354,0.0141,24.8,0.956,0.98,0.937,47.8,46.8,46.8,1120
2022-01-03,2021,4,14,3,283.94,0.58,5,Dry,29,5,4,2,33,73,0.26,210.9,0.74,210.9,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000544,0.137,0.00545,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1150
2022-01-04,2021,4,14,4,289.68,0.57,5,Dry,29,5,4,2,33,73,0.25,216.7,0.75,216.7,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000564,0.14,0.00555,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2022-01-05,2021,4,14,5,297.07,0.56,5,Dry,29,5,4,2,33,73,0.25,224.1,0.75,224.1,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000589,0.143,0.00569,1,0.245,0.388,0.0154,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2022-01-06,2021,4,14,6,303.9,0.56,5,Dry,29,5,4,2,33,73,0.24,230.9,0.76,230.9,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000613,0.146,0.00581,2,0.0984,0.244,0.00974,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2022-01-07,2021,4,15,7,310.74,0.55,5,Dry,29,5,4,2,33,73,0.23,237.7,0.77,237.7,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000637,0.149,0.00594,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.7,25.9,51.9,1250
2022-01-08,2021,4,15,8,318.12,0.54,5,Dry,29,5,4,2,33,73,0.23,245.1,0.77,245.1,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0166,0.000663,0.152,0.00608,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.5,1280
2022-01-09,2021,4,15,9,325.5,0.53,5,Dry,29,5,4,2,33,73,0.22,252.5,0.78,252.5,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0182,0.000728,0.156,0.00626,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.6,55.2,1320
2022-01-10,2021,4,15,10,331.25,0.52,5,Dry,29,5,4,2,33,73,0.22,258.3,0.78,258.3,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0209,0.000838,0.161,0.00645,2,0.117,0.278,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.4,1350
2022-01-11,2021,4,15,11,337.54,0.52,5,Dry,29,5,4,2,33,73,0.22,264.5,0.78,264.5,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.0239,0.000958,0.166,0.00667,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
2022-01-12,2021,4,15,12,343.82,0.51,5,Dry,29,5,4,2,33,73,0.21,270.8,0.79,270.8,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.145,0.0268,0.00108,0.171,0.00689,2,0.125,0.297,0.0119,24.6,0.934,0.97,0.906,30.5,29.6,59.1,1420
2022-01-13,2021,4,15,13,348.47,0.5,5,Dry,29,5,4,2,33,73,0.21,275.5,0.79,275.5,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.029,0.00117,0.175,0.00705,2,0.128,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.1,1440
2022-01-14,2021,4,16,14,351.48,0.5,5,Dry,29,5,4,2,33,73,0.21,278.5,0.79,278.5,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0304,0.00123,0.178,0.00715,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.3,30.4,60.8,1460
2022-01-15,2021,4,16,15,350.66,0.5,5,Dry,29,5,4,2,33,73,0.21,277.7,0.79,277.7,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0301,0.00121,0.177,0.00712,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.2,30.3,60.6,1450
2022-01-16,2021,4,16,16,349.84,0.5,5,Dry,29,5,4,2,33,73,0.21,276.8,0.79,276.8,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.1,24.9,0.147,0.0297,0.00119,0.176,0.0071,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.2,60.4,1450
2022-01-17,2021,4,16,17,349.02,0.5,5,Dry,29,5,4,2,33,73,0.21,276,0.79,276,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0293,0.00118,0.176,0.00707,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31.1,30.1,60.3,1450
2022-01-18,2021,4,16,18,352.03,0.5,5,Dry,29,5,4,2,33,73,0.21,279,0.79,279,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0307,0.00124,0.178,0.00717,2,0.131,0.309,0.0124,24.5,0.936,0.97,0.908,31.4,30.5,60.9,1460
2022-01-19,2021,4,16,19,356.68,0.49,5,Dry,29,5,4,2,33,73,0.2,283.7,0.8,283.7,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0329,0.00133,0.182,0.00733,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.909,31.9,31,61.9,1490
2022-01-20,2021,4,16,20,362.97,0.49,5,Dry,29,5,4,2,33,73,0.2,290,0.8,290,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0359,0.00145,0.187,0.00755,2,0.138,0.325,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.3,1520
2022-01-21,2021,4,17,21,367.07,0.48,5,Dry,29,5,4,2,33,73,0.2,294.1,0.8,294.1,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0378,0.00153,0.191,0.00769,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2022-01-22,2021,4,17,22,368.98,0.48,5,Dry,29,5,4,2,33,73,0.2,296,0.8,296,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0387,0.00156,0.192,0.00776,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
2022-01-23,2021,4,17,23,371.99,0.48,5,Dry,29,5,4,2,33,73,0.2,299,0.8,299,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.0401,0.00162,0.195,0.00787,2,0.144,0.339,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.2,1570
2022-01-24,2021,4,17,24,376.09,0.48,5,Dry,29,5,4,2,33,73,0.19,303.1,0.81,303.1,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0421,0.0017,0.198,0.00801,2,0.147,0.345,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.1,1590
2022-01-25,2021,4,17,25,380.74,0.47,5,Dry,29,5,4,2,33,73,0.19,307.7,0.81,307.7,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0443,0.00179,0.202,0.00817,2,0.15,0.352,0.0143,24.3,0.941,0.97,0.913,34.6,33.5,67.1,1610
2022-01-26,2021,4,17,26,388.67,0.46,5,Dry,29,5,4,2,33,73,0.19,315.7,0.81,315.7,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.16,0.048,0.00195,0.208,0.00845,2,0.156,0.364,0.0148,24.3,0.943,0.97,0.914,35.5,34.4,68.8,1650
