date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-01-27,2021,4,17,27,398.79,0.45,5,Dry,29,5,4,2,33,73,0.18,325.8,0.82,325.8,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0528,0.00214,0.217,0.00881,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.6,35.5,70.9,1700
2022-01-28,2021,4,18,28,410.54,0.44,5,Dry,29,5,4,2,33,73,0.18,337.5,0.82,337.5,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.4,24.6,0.168,0.0583,0.00238,0.226,0.00922,2,0.17,0.397,0.0162,24.2,0.946,0.971,0.919,37.8,36.7,73.5,1760
2022-01-29,2021,4,18,29,420.66,0.44,5,Dry,29,5,4,2,33,73,0.17,347.7,0.83,347.7,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0631,0.00257,0.235,0.00958,2,0.177,0.412,0.0168,24.1,0.948,0.974,0.923,38.9,37.9,75.8,1820
2022-01-30,2021,4,18,30,430.23,0.43,5,Dry,29,5,4,2,33,73,0.17,357.2,0.83,357.2,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0676,0.00276,0.243,0.00992,2,0.184,0.426,0.0174,24,0.949,0.976,0.926,40,39,78,1870
2022-01-31,2021,4,18,31,439.25,0.42,5,Dry,29,5,4,2,33,73,0.17,366.3,0.83,366.3,0,0,0,0,-2,2,29,5,4,0,35,404,990,965.6,24.4,0.178,0.0719,0.00294,0.25,0.0102,2,0.19,0.44,0.018,24,0.951,0.978,0.93,40.9,40,80.1,1920
2022-02-01,2021,5,18,32,448.28,0.41,5,Dry,31,6,4,3,41,85,0.19,363.3,0.81,363.3,0,0,0,0,-3,3,31,6,4,0,44,404,990,965.6,24.4,0.178,0.0705,0.00289,0.249,0.0102,2,0.188,0.436,0.0179,23.9,0.95,0.977,0.928,40.5,39.6,79.2,1900
2022-02-02,2021,5,18,33,457.3,0.41,5,Dry,31,6,4,3,41,85,0.19,372.3,0.81,372.3,0,0,0,0,-3,3,31,6,4,0,44,413,990,965.7,24.3,0.181,0.0747,0.00307,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.951,0.979,0.932,41.5,40.6,81.3,1950
2022-02-03,2021,5,18,34,466.32,0.4,5,Dry,31,6,4,3,41,85,0.18,381.3,0.82,381.3,0,0,0,0,-3,3,31,6,4,0,44,422,990,965.7,24.3,0.185,0.079,0.00325,0.264,0.0108,2,0.2,0.463,0.0191,23.8,0.953,0.98,0.934,42.5,41.6,83.2,2000
2022-02-04,2021,5,19,35,475.9,0.4,5,Dry,31,6,4,3,41,85,0.18,390.9,0.82,390.9,0,0,0,0,-3,3,31,6,4,0,44,432,990,965.7,24.3,0.188,0.0835,0.00344,0.271,0.0112,2,0.206,0.478,0.0197,23.8,0.954,0.98,0.935,43.5,42.6,85.2,2050
2022-02-05,2021,5,19,36,484.37,0.39,5,Dry,31,6,4,3,41,85,0.17,399.4,0.82,399.4,0,0,0,0,-3,3,31,6,4,0,44,440,990,965.8,24.2,0.191,0.0875,0.00361,0.278,0.0115,2,0.212,0.491,0.0203,23.7,0.955,0.98,0.936,44.4,43.5,87,2090
2022-02-06,2021,5,19,37,491.75,0.38,5,Dry,31,6,4,3,41,85,0.17,406.8,0.83,406.8,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.194,0.091,0.00376,0.285,0.0118,2,0.217,0.502,0.0207,23.7,0.955,0.98,0.936,45.1,44.2,88.5,2120
2022-02-07,2021,5,19,38,499.14,0.38,5,Dry,31,6,4,3,41,85,0.17,414.1,0.83,414.1,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0945,0.00391,0.291,0.012,2,0.222,0.513,0.0212,23.6,0.956,0.98,0.937,45.9,45,90,2160
2022-02-08,2021,5,19,39,505.43,0.37,5,Dry,31,6,4,3,41,85,0.17,420.4,0.83,420.4,0,0,0,0,-3,3,31,6,4,0,44,461,990,965.9,24.1,0.198,0.0974,0.00404,0.296,0.0123,2,0.226,0.522,0.0216,23.6,0.956,0.98,0.937,46.5,45.6,91.2,2190
2022-02-09,2021,5,19,40,510.07,0.37,5,Dry,31,6,4,3,41,85,0.17,425.1,0.83,425.1,0,0,0,0,-3,3,31,6,4,0,44,466,990,965.9,24.1,0.2,0.0996,0.00413,0.3,0.0124,2,0.229,0.529,0.0219,23.6,0.957,0.98,0.938,47,46.1,92.1,2210
2022-02-10,2021,5,19,41,516.91,0.37,5,Dry,31,6,4,3,41,85,0.16,431.9,0.84,431.9,0,0,0,0,-3,3,31,6,4,0,44,473,990,965.9,24.1,0.202,0.103,0.00427,0.305,0.0127,2,0.234,0.539,0.0224,23.5,0.957,0.98,0.938,47.7,46.8,93.5,2240
2022-02-11,2021,5,20,42,524.84,0.36,5,Dry,31,6,4,3,41,85,0.16,439.8,0.84,439.8,0,0,0,0,-3,3,31,6,4,0,44,481,990,966,24,0.205,0.107,0.00443,0.312,0.013,2,0.239,0.551,0.0229,23.5,0.958,0.98,0.938,48.5,47.5,95.1,2280
2022-02-12,2021,5,20,43,531.68,0.36,5,Dry,31,6,4,3,41,85,0.16,446.7,0.84,446.7,0,0,0,0,-3,3,31,6,4,0,44,488,990,966,24,0.208,0.11,0.00457,0.317,0.0132,2,0.244,0.561,0.0234,23.4,0.958,0.98,0.939,49.2,48.2,96.4,2310
2022-02-13,2021,5,20,44,537.42,0.35,5,Dry,31,6,4,3,41,85,0.16,452.4,0.84,452.4,0,0,0,0,-3,3,31,6,4,0,44,493,990,966,24,0.21,0.113,0.00469,0.322,0.0134,2,0.248,0.57,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2022-02-14,2021,5,20,45,545.35,0.35,5,Dry,31,6,4,3,41,85,0.16,460.4,0.84,460.4,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00486,0.329,0.0137,2,0.253,0.582,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2022-02-15,2021,5,20,46,555.47,0.34,5,Dry,31,6,4,3,41,85,0.15,470.5,0.85,470.5,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00507,0.338,0.0142,2,0.26,0.598,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2022-02-16,2021,5,20,47,566.68,0.34,5,Dry,31,6,4,3,41,85,0.15,481.7,0.85,481.7,0,0,0,0,-3,3,31,6,4,0,44,523,990,966.2,23.8,0.224,0.126,0.0053,0.35,0.0147,2,0.268,0.618,0.0259,23.2,0.956,0.98,0.937,52.4,48.2,96.4,2310
2022-02-17,2021,5,20,48,577.89,0.33,5,Dry,31,6,4,3,41,85,0.15,492.9,0.85,492.9,0,0,0,0,-3,3,31,6,4,0,44,534,990,966.2,23.8,0.23,0.132,0.00553,0.362,0.0152,3,0.164,0.526,0.0221,23.3,0.945,0.97,0.917,35.5,34.4,103,2480
2022-02-18,2021,5,21,49,588.55,0.32,5,Dry,31,6,4,3,41,85,0.14,503.6,0.86,503.6,0,0,0,0,-3,3,31,6,4,0,44,545,990,966.2,23.8,0.236,0.137,0.00578,0.373,0.0157,3,0.169,0.542,0.0228,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2022-02-19,2021,5,21,50,599.76,0.32,5,Dry,31,6,4,3,41,85,0.14,514.8,0.86,514.8,0,0,0,0,-3,3,31,6,4,0,44,556,990,966.3,23.7,0.242,0.145,0.00611,0.387,0.0163,3,0.174,0.561,0.0237,23.1,0.948,0.97,0.919,36.9,35.8,107,2580
2022-02-20,2021,5,21,51,613.16,0.31,5,Dry,31,6,4,3,41,85,0.14,528.2,0.86,528.2,0,0,0,0,-3,3,31,6,4,0,44,569,990,966.4,23.6,0.25,0.154,0.0065,0.404,0.0171,3,0.18,0.584,0.0247,23.1,0.949,0.971,0.922,37.8,36.7,110,2640
2022-02-21,2021,5,21,52,627.65,0.3,5,Dry,31,6,4,3,41,85,0.14,542.6,0.86,542.6,0,0,0,0,-3,3,31,6,4,0,44,584,990,966.4,23.6,0.258,0.163,0.00693,0.422,0.0179,3,0.187,0.608,0.0258,23,0.95,0.973,0.925,38.7,37.7,113,2710
2022-02-22,2021,5,21,53,644.33,0.29,5,Dry,31,6,4,3,41,85,0.13,559.3,0.87,559.3,0,0,0,0,-3,3,31,6,4,0,44,600,990,966.5,23.5,0.268,0.175,0.00742,0.442,0.0188,3,0.194,0.637,0.0271,22.9,0.951,0.976,0.928,39.8,38.8,117,2800
2022-02-23,2021,5,21,54,662.11,0.28,5,Dry,31,6,4,3,41,85,0.13,577.1,0.87,577.1,0,0,0,0,-3,3,31,6,4,0,44,618,990,966.5,23.5,0.278,0.187,0.00795,0.464,0.0198,3,0.202,0.666,0.0284,22.8,0.953,0.978,0.932,41,40.1,120,2880
2022-02-24,2021,5,21,55,681.52,0.28,5,Dry,31,6,4,3,41,85,0.13,596.5,0.88,596.5,0,0,0,0,-3,3,31,6,4,0,44,638,990,966.6,23.4,0.289,0.199,0.00853,0.488,0.0209,3,0.211,0.699,0.0299,22.7,0.954,0.98,0.935,42.2,41.3,124,2980
2022-02-25,2021,5,22,56,700.39,0.27,5,Dry,31,6,4,3,41,85,0.12,615.4,0.88,615.4,0,0,0,0,-3,3,31,6,4,0,44,656,990,966.7,23.3,0.3,0.212,0.0091,0.512,0.022,3,0.219,0.731,0.0314,22.6,0.955,0.98,0.936,43.4,42.5,127,3060
2022-02-26,2021,5,22,57,721.99,0.26,5,Dry,31,6,4,3,41,85,0.12,637,0.88,637,0,0,0,0,-3,3,31,6,4,0,44,678,990,966.8,23.2,0.312,0.227,0.00976,0.538,0.0232,3,0.229,0.767,0.0331,22.4,0.956,0.98,0.937,44.7,43.8,131,3150
2022-02-27,2021,5,22,58,743.59,0.25,5,Dry,31,6,4,3,41,85,0.11,658.6,0.89,658.6,0,0,0,0,-3,3,31,6,4,0,44,700,990,966.9,23.1,0.324,0.241,0.0104,0.565,0.0244,3,0.239,0.804,0.0348,22.3,0.957,0.98,0.938,46,45.1,135,3240
2022-02-28,2021,5,22,59,763,0.24,5,Dry,31,6,4,3,41,85,0.11,678,0.89,678,0,0,0,0,-3,3,31,6,4,0,44,719,990,967,23,0.335,0.254,0.011,0.589,0.0256,3,0.248,0.837,0.0363,22.2,0.957,0.98,0.938,47.1,46.2,139,3320
2022-03-01,2021,6,22,60,774.01,0.24,5,Dry,36,8,6,4,53,107,0.14,667,0.86,667,0,0,0,0,-4,4,36,8,6,0,57,717,990,967,23,0.334,0.247,0.0107,0.581,0.0252,3,0.243,0.823,0.0358,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
2022-03-02,2021,6,22,61,782.77,0.23,5,Dry,36,8,6,4,53,107,0.14,675.8,0.86,675.8,0,0,0,0,-4,4,36,8,6,0,57,726,990,967,23,0.339,0.252,0.011,0.591,0.0257,3,0.247,0.838,0.0365,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2022-03-03,2021,6,22,62,796.12,0.23,5,Dry,36,8,6,4,53,107,0.13,689.1,0.87,689.1,0,0,0,0,-4,4,36,8,6,0,57,739,990,967.1,22.9,0.347,0.261,0.0114,0.608,0.0265,3,0.253,0.86,0.0376,22.1,0.957,0.98,0.938,47.5,46.6,140,3360
2022-03-04,2021,6,23,63,807.63,0.22,5,Dry,36,8,6,4,53,107,0.13,700.6,0.87,700.6,0,0,0,0,-4,4,36,8,6,0,57,751,990,967.1,22.9,0.353,0.269,0.0118,0.622,0.0272,3,0.258,0.88,0.0385,22,0.957,0.98,0.938,48.2,47.2,142,3400
2022-03-05,2021,6,23,64,819.91,0.22,5,Dry,36,8,6,4,53,107,0.13,712.9,0.87,712.9,0,0,0,0,-4,4,36,8,6,0,57,763,990,967.2,22.8,0.36,0.277,0.0121,0.637,0.0279,3,0.263,0.901,0.0395,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2022-03-06,2021,6,23,65,832.84,0.21,5,Dry,36,8,6,4,53,107,0.13,725.8,0.87,725.8,0,0,0,0,-4,4,36,8,6,0,57,776,990,967.2,22.8,0.367,0.286,0.0126,0.653,0.0287,3,0.269,0.922,0.0405,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2022-03-07,2021,6,23,66,846.35,0.21,5,Dry,36,8,6,4,53,107,0.13,739.4,0.87,739.4,0,0,0,0,-4,4,36,8,6,0,57,789,990,967.3,22.7,0.378,0.295,0.013,0.672,0.0296,3,0.275,0.948,0.0417,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
2022-03-08,2021,6,23,67,860.38,0.2,5,Dry,36,8,6,4,53,107,0.12,753.4,0.88,753.4,0,0,0,0,-4,4,36,8,6,0,57,803,990,967.3,22.7,0.39,0.304,0.0134,0.694,0.0306,3,0.281,0.975,0.043,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2022-03-09,2021,6,23,68,874.88,0.2,5,Dry,36,8,6,4,53,107,0.12,767.9,0.88,767.9,0,0,0,0,-4,4,36,8,6,0,57,818,990,967.4,22.6,0.404,0.311,0.0137,0.714,0.0316,3,0.285,0.999,0.0442,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
2022-03-10,2021,6,23,69,889.8,0.19,5,Dry,36,8,6,4,53,107,0.12,782.8,0.88,782.8,0,0,0,0,-4,4,36,8,6,0,57,833,990,967.5,22.5,0.417,0.318,0.0141,0.735,0.0326,4,0.207,0.942,0.0418,21.6,0.953,0.975,0.929,39.5,38.5,154,3700
2022-03-11,2021,6,24,70,905.13,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,776.1,0.86,776.1,0,0,0,0,-6,6,41,8,7,0,73,832,990,967.5,22.5,0.417,0.315,0.014,0.731,0.0325,3,0.287,1.02,0.0453,21.5,0.956,0.98,0.937,52.1,48.2,145,3470
2022-03-12,2021,6,24,71,916.31,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,787.3,0.86,787.3,0,0,0,0,-6,6,41,8,7,0,73,843,990,967.6,22.4,0.427,0.32,0.0143,0.747,0.0333,4,0.208,0.955,0.0426,21.5,0.953,0.975,0.929,39.5,38.5,154,3700
2022-03-13,2021,6,24,72,927.67,0.18,4,Mod_Dry,41,8,7,6,67,129,0.14,798.7,0.86,798.7,0,0,0,0,-6,6,41,8,7,0,73,855,990,967.6,22.4,0.437,0.326,0.0145,0.763,0.0341,4,0.212,0.975,0.0435,21.4,0.953,0.976,0.93,40,39,156,3750
2022-03-14,2021,6,24,73,934.57,0.18,4,Mod_Dry,41,8,7,6,67,129,0.14,805.6,0.86,805.6,0,0,0,0,-6,6,41,8,7,0,73,862,990,967.6,22.4,0.444,0.329,0.0147,0.773,0.0345,4,0.214,0.987,0.0441,21.4,0.953,0.977,0.931,40.2,39.3,157,3770
2022-03-15,2021,6,24,74,941.53,0.18,4,Mod_Dry,41,8,7,6,67,129,0.14,812.5,0.86,812.5,0,0,0,0,-6,6,41,8,7,0,73,869,990,967.7,22.3,0.45,0.332,0.0149,0.782,0.035,4,0.217,0.999,0.0447,21.3,0.954,0.977,0.932,40.5,39.6,158,3800
2022-03-16,2021,6,24,75,943.86,0.18,4,Mod_Dry,41,8,7,6,67,129,0.14,814.9,0.86,814.9,0,0,0,0,-6,6,41,8,7,0,73,871,990,967.7,22.3,0.452,0.333,0.0149,0.786,0.0352,4,0.218,1,0.0449,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
2022-03-17,2021,6,24,76,946.2,0.18,4,Mod_Dry,41,8,7,6,67,129,0.14,817.2,0.86,817.2,0,0,0,0,-6,6,41,8,7,0,73,873,990,967.7,22.3,0.454,0.335,0.015,0.789,0.0353,4,0.218,1.01,0.0451,21.3,0.954,0.978,0.932,40.7,39.8,159,3820
2022-03-18,2021,6,25,77,953.27,0.18,4,Mod_Dry,41,8,7,6,67,129,0.14,824.3,0.86,824.3,0,0,0,0,-6,6,41,8,7,0,73,880,990,967.7,22.3,0.461,0.338,0.0152,0.799,0.0358,4,0.221,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
2022-03-19,2021,6,25,78,960.39,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,831.4,0.87,831.4,0,0,0,0,-6,6,41,8,7,0,73,887,990,967.7,22.3,0.467,0.341,0.0153,0.809,0.0363,4,0.223,1.03,0.0464,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
2022-03-20,2021,6,25,79,962.77,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,833.8,0.87,833.8,0,0,0,0,-6,6,41,8,7,0,73,890,990,967.8,22.2,0.469,0.343,0.0154,0.812,0.0365,4,0.224,1.04,0.0466,21.2,0.954,0.979,0.934,41.4,40.5,162,3890
2022-03-21,2021,6,25,80,969.97,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,841,0.87,841,0,0,0,0,-6,6,41,8,7,0,73,897,990,967.8,22.2,0.476,0.346,0.0156,0.822,0.037,4,0.226,1.05,0.0472,21.2,0.954,0.98,0.935,41.7,40.8,163,3920
2022-03-22,2021,6,25,81,977.22,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,848.2,0.87,848.2,0,0,0,0,-6,6,41,8,7,0,73,904,990,967.8,22.2,0.483,0.35,0.0158,0.832,0.0375,4,0.229,1.06,0.0478,21.1,0.954,0.98,0.935,41.9,41.1,164,3950
2022-03-23,2021,6,25,82,989.42,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,860.4,0.87,860.4,0,0,0,0,-6,6,41,8,7,0,73,916,990,967.9,22.1,0.494,0.355,0.0161,0.849,0.0384,4,0.233,1.08,0.0489,21.1,0.955,0.98,0.936,42.4,41.6,166,3990
2022-03-24,2021,6,25,83,1011.8,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,882.8,0.87,882.8,0,0,0,0,-6,6,41,8,7,0,73,939,990,967.9,22.1,0.514,0.366,0.0166,0.881,0.0399,4,0.24,1.12,0.0508,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
2022-03-25,2021,6,26,84,1034.5,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,905.5,0.88,905.5,0,0,0,0,-6,6,41,8,7,0,73,962,990,968,22,0.535,0.377,0.0172,0.912,0.0415,4,0.248,1.16,0.0528,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
2022-03-26,2021,6,26,85,1057.7,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,928.7,0.88,928.7,0,0,0,0,-6,6,41,8,7,0,73,985,990,968.1,21.9,0.556,0.389,0.0177,0.945,0.0431,4,0.256,1.2,0.0548,20.7,0.955,0.98,0.936,45.1,44.2,177,4240
2022-03-27,2021,6,26,86,1086.6,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,957.6,0.88,957.6,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.583,0.402,0.0184,0.985,0.0451,4,0.266,1.25,0.0573,20.6,0.956,0.98,0.936,46.2,45.2,181,4340
2022-03-28,2021,6,26,87,1116.1,0.14,4,Mod_Dry,41,8,7,6,67,129,0.12,987.1,0.88,987.1,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.615,0.417,0.0192,1.03,0.0475,4,0.276,1.31,0.0602,20.4,0.956,0.98,0.936,47.2,46.3,185,4440
2022-03-29,2021,6,26,88,1146.2,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1017,0.89,1017,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.4,21.6,0.659,0.462,0.0213,1.12,0.0518,4,0.283,1.4,0.0649,20.2,0.955,0.98,0.936,48.2,47.3,189,4540
2022-03-30,2021,6,26,89,1176.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1048,0.89,1048,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.5,21.5,0.704,0.53,0.0246,1.23,0.0573,4,0.29,1.52,0.0707,20,0.955,0.98,0.936,49.1,48.1,193,4620
2022-03-31,2021,6,26,90,1207.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1079,0.89,1079,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.6,21.4,0.749,0.6,0.028,1.35,0.0629,4,0.296,1.65,0.0767,19.8,0.955,0.98,0.935,50,48.2,193,4630
2022-04-01,2021,7,27,91,1233.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1086,0.88,1086,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.774,0.615,0.0288,1.39,0.065,4,0.297,1.69,0.0789,19.7,0.954,0.98,0.935,50,48.2,193,4630
2022-04-02,2021,7,27,92,1259.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1112,0.88,1100,12,3,0,0,-10,19,48,11,10,0,91,1170,990,968.7,21.3,0.8,0.648,0.0304,1.45,0.068,4,0.3,1.75,0.0821,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2022-04-03,2021,7,27,93,1280.1,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1132,0.88,1100,32,7,1,1,-9,32,52,12,11,1,104,1180,990,968.8,21.2,0.808,0.648,0.0305,1.46,0.0686,4,0.3,1.76,0.0828,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2022-04-04,2021,7,27,94,1300.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1153,0.89,1100,53,12,2,2,-8,45,57,13,12,2,117,1180,990,968.8,21.2,0.819,0.648,0.0306,1.47,0.0693,4,0.3,1.77,0.0835,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2022-04-05,2021,7,27,95,1321.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1174,0.89,1100,74,17,2,2,-8,61,62,13,12,2,133,1190,990,968.9,21.1,0.826,0.648,0.0307,1.47,0.0699,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2022-04-06,2021,7,27,96,1342.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1195,0.89,1100,95,21,3,3,-7,75,66,14,13,3,147,1190,990,969,21,0.835,0.648,0.0308,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2022-04-07,2021,7,27,97,1363.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1216,0.89,1100,116,26,3,4,-7,90,71,14,14,3,162,1200,990,969,21,0.844,0.648,0.0309,1.49,0.0712,4,0.3,1.79,0.0855,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2022-04-08,2021,7,28,98,1385.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1237,0.89,1100,137,31,4,4,-6,104,76,15,14,4,176,1210,990,969.1,20.9,0.852,0.648,0.031,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48.1,192,4610
2022-04-09,2021,7,28,99,1400.5,0.1,4,Mod_Dry,45,11,10,10,72,148,0.11,1252,0.89,1100,152,34,5,5,-5,113,79,16,15,5,185,1210,990,969.2,20.8,0.86,0.648,0.0311,1.51,0.0724,4,0.3,1.81,0.0868,19,0.953,0.98,0.934,48.9,47.9,192,4600
2022-04-10,2021,7,28,100,1415.9,0.1,4,Mod_Dry,45,11,10,10,72,148,0.1,1268,0.9,1100,168,38,5,5,-5,125,83,16,15,5,197,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.8,191,4590
2022-04-11,2021,7,28,101,1431.4,0.1,4,Mod_Dry,45,11,10,10,72,148,0.1,1283,0.9,1100,183,41,5,6,-5,136,86,16,16,5,208,1220,990,969.3,20.7,0.871,0.648,0.0312,1.52,0.0733,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2022-04-12,2021,7,28,102,1447,0.099,4,Mod_Dry,45,11,10,10,72,148,0.1,1299,0.9,1100,199,45,6,6,-4,146,90,17,16,6,218,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2022-04-13,2021,7,28,103,1462.7,0.097,4,Mod_Dry,45,11,10,10,72,148,0.1,1315,0.9,1100,215,49,6,7,-4,157,94,17,17,6,229,1230,990,969.4,20.6,0.887,0.648,0.0314,1.54,0.0744,4,0.3,1.84,0.0889,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2022-04-14,2021,7,28,104,1478.4,0.094,4,Mod_Dry,45,11,10,10,72,148,0.1,1330,0.9,1100,230,52,7,7,-3,167,97,18,17,7,239,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0897,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2022-04-15,2021,7,29,105,1494.2,0.092,4,Mod_Dry,45,11,10,10,72,148,0.099,1346,0.9,1100,246,55,7,8,-3,179,100,18,18,7,251,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,48,47,188,4510
2022-04-16,2021,7,29,106,1510.1,0.089,4,Mod_Dry,45,11,10,10,72,148,0.098,1362,0.9,1100,262,55,7,8,-2,194,100,18,18,8,266,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.076,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2022-04-17,2021,7,29,107,1526.1,0.087,4,Mod_Dry,45,11,10,10,72,148,0.097,1378,0.9,1100,278,55,7,8,-2,210,100,18,18,8,282,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2022-04-18,2021,7,29,108,1535.7,0.086,4,Mod_Dry,45,11,10,10,72,148,0.096,1388,0.9,1100,288,55,7,9,-1,218,100,18,19,9,290,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2022-04-19,2021,7,29,109,1545.4,0.085,4,Mod_Dry,45,11,10,10,72,148,0.096,1397,0.9,1100,297,55,7,9,-1,227,100,18,19,9,299,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2022-04-20,2021,7,29,110,1555,0.084,4,Mod_Dry,45,11,10,10,72,148,0.095,1407,0.91,1100,307,55,7,9,-1,237,100,18,19,9,309,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2022-04-21,2021,7,29,111,1564.7,0.083,4,Mod_Dry,45,11,10,10,72,148,0.095,1417,0.91,1100,317,55,7,10,0,245,100,18,20,10,317,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2022-04-22,2021,7,30,112,1568,0.082,4,Mod_Dry,45,11,10,10,72,148,0.094,1420,0.91,1100,320,55,7,10,0,248,100,18,20,10,320,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2022-04-23,2021,7,30,113,1571.2,0.082,4,Mod_Dry,45,11,10,10,72,148,0.094,1423,0.91,1100,323,55,7,10,0,251,100,18,20,10,323,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2022-04-24,2021,7,30,114,1574.4,0.081,4,Mod_Dry,45,11,10,10,72,148,0.094,1426,0.91,1100,326,55,7,10,0,254,100,18,20,10,326,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2022-04-25,2021,7,30,115,1577.7,0.081,4,Mod_Dry,45,11,10,10,72,148,0.094,1430,0.91,1100,330,55,7,10,0,258,100,18,20,10,330,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2022-04-26,2021,7,30,116,1580.9,0.081,4,Mod_Dry,45,11,10,10,72,148,0.094,1433,0.91,1100,333,55,7,10,0,261,100,18,20,10,333,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2022-04-27,2021,7,30,117,1590.7,0.079,4,Mod_Dry,45,11,10,10,72,148,0.093,1443,0.91,1100,343,55,7,10,0,271,100,18,20,10,343,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2022-04-28,2021,7,30,118,1600.5,0.078,4,Mod_Dry,45,11,10,10,72,148,0.092,1452,0.91,1100,352,55,7,11,1,278,100,18,21,11,350,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2022-04-29,2021,7,31,119,1610.3,0.077,4,Mod_Dry,45,11,10,10,72,148,0.092,1462,0.91,1100,362,55,7,11,1,288,100,18,21,11,360,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,47,46,184,4420
2022-04-30,2021,7,31,120,1620.1,0.075,4,Mod_Dry,45,11,10,10,72,148,0.091,1472,0.91,1100,372,55,7,11,1,298,100,18,21,11,370,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2022-05-01,2021,8,31,121,1623.4,0.075,4,Mod_Dry,47,10,10,10,115,192,0.12,1431,0.88,1100,331,53,8,10,0,260,100,18,20,10,375,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2022-05-02,2021,8,31,122,1626.7,0.074,4,Mod_Dry,47,10,10,10,115,192,0.12,1435,0.88,1100,335,53,8,10,0,264,100,18,20,10,379,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
2022-05-03,2021,8,31,123,1623.4,0.075,4,Mod_Dry,47,10,10,10,115,192,0.12,1431,0.88,1100,331,53,8,10,0,260,100,18,20,10,375,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2022-05-04,2021,8,31,124,1620.1,0.075,4,Mod_Dry,47,10,10,10,115,192,0.12,1428,0.88,1100,328,53,8,10,0,257,100,18,20,10,372,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2022-05-05,2021,8,31,125,1610.3,0.077,4,Mod_Dry,47,10,10,10,115,192,0.12,1418,0.88,1100,318,53,8,10,0,247,100,18,20,10,362,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2022-05-06,2021,8,32,126,1600.5,0.078,4,Mod_Dry,47,10,10,10,115,192,0.12,1408,0.88,1100,308,53,8,9,-1,239,100,18,19,9,354,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2022-05-07,2021,8,32,127,1590.7,0.079,4,Mod_Dry,47,10,10,10,115,192,0.12,1399,0.88,1100,299,53,8,9,-1,230,100,18,19,9,345,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2022-05-08,2021,8,32,128,1574.4,0.081,4,Mod_Dry,47,10,10,10,115,192,0.12,1382,0.88,1100,282,53,8,9,-2,214,100,18,19,8,329,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2022-05-09,2021,8,32,129,1558.3,0.083,4,Mod_Dry,47,10,10,10,115,192,0.12,1366,0.88,1100,266,53,8,8,-2,199,100,18,18,8,314,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2022-05-10,2021,8,32,130,1542.1,0.085,4,Mod_Dry,47,10,10,10,115,192,0.13,1350,0.88,1100,250,53,8,8,-2,183,100,18,18,8,298,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2022-05-11,2021,8,32,131,1519.7,0.088,4,Mod_Dry,47,10,10,10,115,192,0.13,1328,0.87,1100,228,52,7,7,-3,165,99,17,17,7,280,1230,990,969.5,20.5,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2022-05-12,2021,8,32,132,1497.4,0.091,4,Mod_Dry,47,10,10,10,115,192,0.13,1305,0.87,1100,205,46,6,6,-4,151,93,16,16,6,266,1230,990,969.5,20.5,0.882,0.648,0.0316,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47,188,4520
2022-05-13,2021,8,33,133,1475.3,0.095,4,Mod_Dry,47,10,10,10,115,192,0.13,1283,0.87,1100,183,41,5,6,-5,136,88,15,16,5,251,1220,990,969.4,20.6,0.873,0.648,0.0315,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2022-05-14,2021,8,33,134,1453.3,0.098,4,Mod_Dry,47,10,10,10,115,192,0.13,1261,0.87,1100,161,36,5,5,-5,120,83,15,15,5,235,1210,990,969.3,20.7,0.864,0.648,0.0314,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2022-05-15,2021,8,33,135,1431.4,0.1,4,Mod_Dry,47,10,10,10,115,192,0.13,1239,0.87,1100,139,31,4,4,-6,106,78,14,14,4,221,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2022-05-16,2021,8,33,136,1409.7,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1218,0.86,1100,118,27,4,4,-6,89,74,14,14,4,204,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.933,48.8,47.9,191,4590
2022-05-17,2021,8,33,137,1382.1,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1190,0.86,1100,90,20,3,3,-7,71,67,13,13,3,186,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2022-05-18,2021,8,33,138,1330.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1139,0.86,1100,39,9,1,1,-9,37,56,11,11,1,152,1180,990,968.9,21.1,0.813,0.648,0.0308,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2022-05-19,2021,8,33,139,1286,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1094,0.85,1094,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.788,0.634,0.0299,1.42,0.0671,4,0.299,1.72,0.0812,19.5,0.954,0.98,0.935,49.8,48.2,193,4630
2022-05-20,2021,8,34,140,1242.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1050,0.84,1050,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.724,0.536,0.0251,1.26,0.059,4,0.29,1.55,0.0726,19.8,0.955,0.98,0.935,48.6,47.7,191,4580
2022-05-21,2021,8,34,141,1204.9,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,1013,0.84,1013,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.669,0.452,0.0211,1.12,0.0523,4,0.283,1.4,0.0654,20.1,0.955,0.98,0.936,47.6,46.6,186,4470
2022-05-22,2021,8,34,142,1168.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,976.3,0.84,976.3,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.615,0.412,0.0191,1.03,0.0476,4,0.272,1.3,0.0602,20.3,0.955,0.98,0.936,46.4,45.4,182,4360
2022-05-23,2021,8,34,143,1132.4,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,940.4,0.83,940.4,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.577,0.394,0.0182,0.971,0.0448,4,0.26,1.23,0.0568,20.5,0.955,0.98,0.936,45,44.1,177,4240
2022-05-24,2021,8,34,144,1102.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,910.6,0.83,910.6,0,0,0,0,-10,10,47,10,10,0,125,978,990,968.2,21.8,0.55,0.38,0.0174,0.93,0.0427,4,0.25,1.18,0.0542,20.6,0.955,0.98,0.936,43.9,43,172,4130
2022-05-25,2021,8,34,145,1073.4,0.15,4,Mod_Dry,47,10,10,10,115,192,0.18,881.4,0.82,881.4,0,0,0,0,-10,10,47,10,10,0,125,948,990,968.1,21.9,0.523,0.366,0.0167,0.889,0.0406,4,0.24,1.13,0.0516,20.7,0.955,0.98,0.936,42.8,41.9,168,4030
2022-05-26,2021,8,34,146,1044.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.18,852.8,0.82,852.8,0,0,0,0,-10,10,47,10,10,0,125,920,990,968,22,0.497,0.352,0.016,0.849,0.0386,4,0.23,1.08,0.0491,20.9,0.954,0.98,0.935,41.7,40.8,163,3920
2022-05-27,2021,8,35,147,1016.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.19,824.8,0.81,824.8,0,0,0,0,-10,10,47,10,10,0,125,892,990,968,22,0.471,0.338,0.0153,0.809,0.0367,4,0.221,1.03,0.0467,21,0.954,0.977,0.932,40.5,39.6,158,3800
2022-05-28,2021,8,35,148,994.34,0.16,4,Mod_Dry,47,10,10,10,115,192,0.19,802.3,0.81,802.3,0,0,0,0,-10,10,47,10,10,0,125,869,990,967.9,22.1,0.451,0.327,0.0148,0.778,0.0352,4,0.213,0.991,0.0448,21.1,0.953,0.975,0.929,39.6,38.6,155,3710
2022-05-29,2021,8,35,149,972.38,0.17,4,Mod_Dry,47,10,10,10,115,192,0.2,780.4,0.8,780.4,0,0,0,0,-10,10,47,10,10,0,125,847,990,967.8,22.2,0.431,0.317,0.0143,0.747,0.0336,3,0.288,1.04,0.0466,21.2,0.956,0.98,0.937,51.7,48.2,145,3470
2022-05-30,2021,8,35,150,950.91,0.18,4,Mod_Dry,47,10,10,10,115,192,0.2,758.9,0.8,758.9,0,0,0,0,-10,10,47,10,10,0,125,826,990,967.7,22.3,0.411,0.306,0.0137,0.717,0.0322,3,0.282,1,0.0448,21.3,0.957,0.98,0.937,50.5,48.2,145,3470
2022-05-31,2021,8,35,151,929.96,0.18,4,Mod_Dry,47,10,10,10,115,192,0.21,738,0.79,738,0,0,0,0,-10,10,47,10,10,0,125,805,990,967.6,22.4,0.392,0.294,0.0131,0.686,0.0306,3,0.275,0.96,0.0429,21.4,0.957,0.98,0.938,49.4,48.2,145,3470
2022-06-01,2021,9,35,152,909.58,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,748.6,0.82,748.6,0,0,0,0,-9,9,45,10,9,0,97,813,990,967.5,22.5,0.399,0.301,0.0134,0.7,0.0312,3,0.279,0.979,0.0436,21.5,0.957,0.98,0.938,50.3,48.2,145,3470
2022-06-02,2021,9,35,153,894.14,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,733.1,0.82,733.1,0,0,0,0,-9,9,45,10,9,0,97,797,990,967.5,22.5,0.385,0.291,0.0129,0.675,0.03,3,0.272,0.948,0.0421,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
2022-06-03,2021,9,36,154,879.1,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,718.1,0.82,718.1,0,0,0,0,-9,9,45,10,9,0,97,782,990,967.4,22.6,0.371,0.281,0.0124,0.652,0.0289,3,0.266,0.917,0.0406,21.7,0.957,0.98,0.938,48.7,47.7,143,3430
2022-06-04,2021,9,36,155,864.48,0.2,4,Mod_Dry,45,10,9,9,88,161,0.19,703.5,0.81,703.5,0,0,0,0,-9,9,45,10,9,0,97,767,990,967.4,22.6,0.363,0.271,0.012,0.634,0.028,3,0.259,0.893,0.0394,21.7,0.957,0.98,0.938,47.9,46.9,141,3380
2022-06-05,2021,9,36,156,850.31,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,689.3,0.81,689.3,0,0,0,0,-9,9,45,10,9,0,97,753,990,967.3,22.7,0.355,0.261,0.0115,0.616,0.0271,3,0.253,0.869,0.0383,21.8,0.957,0.98,0.938,47.1,46.1,138,3320
2022-06-06,2021,9,36,157,836.65,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,675.6,0.81,675.6,0,0,0,0,-9,9,45,10,9,0,97,740,990,967.2,22.8,0.347,0.252,0.0111,0.599,0.0263,3,0.247,0.846,0.0372,21.9,0.957,0.98,0.938,46.3,45.4,136,3270
2022-06-07,2021,9,36,158,823.54,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,662.5,0.81,662.5,0,0,0,0,-9,9,45,10,9,0,97,727,990,967.2,22.8,0.339,0.244,0.0107,0.583,0.0256,3,0.241,0.824,0.0361,22,0.956,0.98,0.937,45.5,44.6,134,3210
2022-06-08,2021,9,36,159,811.07,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,650.1,0.8,650.1,0,0,0,0,-9,9,45,10,9,0,97,714,990,967.1,22.9,0.332,0.235,0.0103,0.568,0.0248,3,0.235,0.803,0.0351,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2022-06-09,2021,9,36,160,799.32,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,638.3,0.8,638.3,0,0,0,0,-9,9,45,10,9,0,97,702,990,967.1,22.9,0.326,0.227,0.00993,0.553,0.0241,3,0.23,0.783,0.0342,22.1,0.956,0.98,0.937,44.1,43.2,130,3110
2022-06-10,2021,9,37,161,788.47,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,627.5,0.8,627.5,0,0,0,0,-9,9,45,10,9,0,97,691,990,967.1,22.9,0.319,0.22,0.00959,0.54,0.0235,3,0.225,0.764,0.0333,22.2,0.955,0.98,0.936,43.5,42.6,128,3070
2022-06-11,2021,9,37,162,778.79,0.23,4,Mod_Dry,45,10,9,9,88,161,0.21,617.8,0.79,617.8,0,0,0,0,-9,9,45,10,9,0,97,682,990,967,23,0.314,0.214,0.0093,0.528,0.023,3,0.221,0.748,0.0326,22.2,0.955,0.98,0.936,42.9,42,126,3030
2022-06-12,2021,9,37,163,770.66,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,609.7,0.79,609.7,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00905,0.518,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
2022-06-13,2021,9,37,164,760,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,599,0.79,599,0,0,0,0,-9,9,45,10,9,0,97,663,990,966.9,23.1,0.303,0.201,0.00872,0.504,0.0219,3,0.212,0.716,0.0311,22.3,0.954,0.98,0.935,41.7,40.9,123,2940
2022-06-14,2021,9,37,165,746.05,0.25,4,Mod_Dry,45,10,9,9,88,161,0.22,585,0.78,585,0,0,0,0,-9,9,45,10,9,0,97,649,990,966.9,23.1,0.295,0.192,0.0083,0.487,0.0211,3,0.206,0.693,0.03,22.4,0.953,0.978,0.932,40.9,40,120,2880
2022-06-15,2021,9,37,166,733.75,0.25,4,Mod_Dry,45,10,9,9,88,161,0.22,572.8,0.78,572.8,0,0,0,0,-9,9,45,10,9,0,97,637,990,966.8,23.2,0.288,0.184,0.00793,0.472,0.0204,3,0.2,0.672,0.029,22.5,0.952,0.976,0.93,40.1,39.2,117,2820
2022-06-16,2021,9,37,167,720.9,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,559.9,0.78,559.9,0,0,0,0,-9,9,45,10,9,0,97,624,990,966.8,23.2,0.281,0.175,0.00754,0.456,0.0196,3,0.194,0.651,0.028,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2022-06-17,2021,9,38,168,708.59,0.26,4,Mod_Dry,45,10,9,9,88,161,0.23,547.6,0.77,547.6,0,0,0,0,-9,9,45,10,9,0,97,612,990,966.7,23.3,0.274,0.167,0.00717,0.441,0.0189,3,0.189,0.63,0.0271,22.6,0.95,0.973,0.925,38.5,37.5,112,2700
2022-06-18,2021,9,38,169,697.38,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,536.4,0.77,536.4,0,0,0,0,-9,9,45,10,9,0,97,600,990,966.7,23.3,0.268,0.159,0.00683,0.427,0.0183,3,0.184,0.611,0.0262,22.7,0.95,0.971,0.922,37.8,36.7,110,2640
2022-06-19,2021,9,38,170,685.62,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,524.6,0.77,524.6,0,0,0,0,-9,9,45,10,9,0,97,589,990,966.6,23.4,0.261,0.151,0.00648,0.412,0.0177,3,0.179,0.591,0.0253,22.8,0.949,0.97,0.92,37,35.9,108,2590
2022-06-20,2021,9,38,171,673.86,0.28,4,Mod_Dry,45,10,9,9,88,161,0.24,512.9,0.76,512.9,0,0,0,0,-9,9,45,10,9,0,97,577,990,966.6,23.4,0.254,0.144,0.00614,0.398,0.017,3,0.173,0.571,0.0244,22.8,0.948,0.97,0.919,36.3,35.2,106,2530
2022-06-21,2021,9,38,172,663.75,0.28,4,Mod_Dry,45,10,9,9,88,161,0.24,502.8,0.76,502.8,0,0,0,0,-9,9,45,10,9,0,97,567,990,966.6,23.4,0.249,0.137,0.00584,0.385,0.0164,3,0.169,0.554,0.0236,22.9,0.947,0.97,0.918,35.6,34.5,104,2490
2022-06-22,2021,9,38,173,653.08,0.29,4,Mod_Dry,45,10,9,9,88,161,0.25,492.1,0.75,492.1,0,0,0,0,-9,9,45,10,9,0,97,556,990,966.5,23.5,0.243,0.131,0.00559,0.374,0.0159,3,0.164,0.538,0.0229,22.9,0.945,0.97,0.917,34.9,33.9,102,2440
2022-06-23,2021,9,38,174,642.42,0.29,4,Mod_Dry,45,10,9,9,88,161,0.25,481.4,0.75,481.4,0,0,0,0,-9,9,45,10,9,0,97,545,990,966.5,23.5,0.236,0.126,0.00536,0.363,0.0154,2,0.267,0.63,0.0268,22.9,0.956,0.98,0.937,51.7,48.2,96.4,2310
2022-06-24,2021,9,39,175,631.75,0.3,4,Mod_Dry,45,10,9,9,88,161,0.26,470.8,0.74,470.8,0,0,0,0,-9,9,45,10,9,0,97,535,990,966.4,23.6,0.23,0.121,0.00514,0.352,0.0149,2,0.26,0.612,0.026,23,0.957,0.98,0.938,50.7,48.2,96.4,2310
2022-06-25,2021,9,39,176,621.64,0.31,4,Mod_Dry,45,10,9,9,88,161,0.26,460.6,0.74,460.6,0,0,0,0,-9,9,45,10,9,0,97,525,990,966.4,23.6,0.225,0.116,0.00493,0.341,0.0144,2,0.253,0.595,0.0252,23,0.957,0.98,0.938,49.8,48.2,96.4,2310
2022-06-26,2021,9,39,177,612.61,0.31,4,Mod_Dry,45,10,9,9,88,161,0.26,451.6,0.74,451.6,0,0,0,0,-9,9,45,10,9,0,97,516,990,966.4,23.6,0.22,0.112,0.00474,0.332,0.014,2,0.247,0.579,0.0245,23.1,0.958,0.98,0.939,48.9,48,95.9,2300
2022-06-27,2021,9,39,178,603.04,0.32,4,Mod_Dry,45,10,9,9,88,161,0.27,442,0.73,442,0,0,0,0,-9,9,45,10,9,0,97,506,990,966.3,23.7,0.214,0.108,0.00454,0.322,0.0136,2,0.241,0.563,0.0238,23.1,0.958,0.98,0.938,48,47,94.1,2260
2022-06-28,2021,9,39,179,593.47,0.32,4,Mod_Dry,45,10,9,9,88,161,0.27,432.5,0.73,432.5,0,0,0,0,-9,9,45,10,9,0,97,496,990,966.3,23.7,0.211,0.103,0.00435,0.314,0.0132,2,0.234,0.548,0.0231,23.2,0.957,0.98,0.938,47,46.1,92.2,2210
2022-06-29,2021,9,39,180,584.45,0.33,4,Mod_Dry,45,10,9,9,88,161,0.28,423.4,0.72,423.4,0,0,0,0,-9,9,45,10,9,0,97,487,990,966.2,23.8,0.208,0.0989,0.00416,0.306,0.0129,2,0.228,0.535,0.0225,23.2,0.956,0.98,0.937,46.1,45.2,90.4,2170
2022-06-30,2021,9,39,181,576.52,0.33,4,Mod_Dry,45,10,9,9,88,161,0.28,415.5,0.72,415.5,0,0,0,0,-9,9,45,10,9,0,97,480,990,966.2,23.8,0.205,0.0951,0.004,0.3,0.0126,2,0.223,0.523,0.022,23.3,0.956,0.98,0.937,45.3,44.4,88.9,2130
2022-07-01,2021,10,40,182,568.04,0.34,4,Mod_Dry,42,9,8,6,70,135,0.24,433,0.76,433,0,0,0,0,-6,6,42,9,8,0,76,492,990,966.2,23.8,0.209,0.103,0.00434,0.313,0.0131,2,0.235,0.547,0.023,23.3,0.957,0.98,0.938,47.3,46.4,92.8,2230
2022-07-02,2021,10,40,183,559.57,0.34,4,Mod_Dry,42,9,8,6,70,135,0.24,424.6,0.76,424.6,0,0,0,0,-6,6,42,9,8,0,76,484,990,966.1,23.9,0.206,0.0994,0.00416,0.306,0.0128,2,0.229,0.535,0.0224,23.3,0.957,0.98,0.937,46.5,45.6,91.1,2190
2022-07-03,2021,10,40,184,551.09,0.35,4,Mod_Dry,42,9,8,6,70,135,0.24,416.1,0.76,416.1,0,0,0,0,-6,6,42,9,8,0,76,475,990,966.1,23.9,0.203,0.0954,0.00399,0.299,0.0125,2,0.223,0.522,0.0218,23.4,0.956,0.98,0.937,45.6,44.7,89.4,2150
2022-07-04,2021,10,40,185,543.16,0.35,4,Mod_Dry,42,9,8,6,70,135,0.25,408.2,0.75,408.2,0,0,0,0,-6,6,42,9,8,0,76,467,990,966,24,0.2,0.0917,0.00383,0.292,0.0122,2,0.218,0.51,0.0213,23.4,0.955,0.98,0.936,44.8,43.9,87.9,2110
2022-07-05,2021,10,40,186,535.23,0.36,4,Mod_Dry,42,9,8,6,70,135,0.25,400.2,0.75,400.2,0,0,0,0,-6,6,42,9,8,0,76,459,990,966,24,0.198,0.0879,0.00366,0.286,0.0119,2,0.213,0.498,0.0208,23.5,0.955,0.98,0.936,44,43.1,86.3,2070
2022-07-06,2021,10,40,187,528.4,0.36,4,Mod_Dry,42,9,8,6,70,135,0.26,393.4,0.74,393.4,0,0,0,0,-6,6,42,9,8,0,76,452,990,966,24,0.195,0.0847,0.00353,0.28,0.0117,2,0.208,0.488,0.0203,23.5,0.954,0.98,0.935,43.3,42.4,84.9,2040
2022-07-07,2021,10,40,188,521.01,0.37,4,Mod_Dry,42,9,8,6,70,135,0.26,386,0.74,386,0,0,0,0,-6,6,42,9,8,0,76,445,990,965.9,24.1,0.193,0.0812,0.00338,0.274,0.0114,2,0.203,0.477,0.0198,23.6,0.953,0.98,0.934,42.5,41.7,83.4,2000
2022-07-08,2021,10,41,189,513.63,0.37,4,Mod_Dry,42,9,8,6,70,135,0.26,378.6,0.74,378.6,0,0,0,0,-6,6,42,9,8,0,76,438,990,965.9,24.1,0.19,0.0777,0.00323,0.268,0.0111,2,0.198,0.466,0.0193,23.6,0.952,0.98,0.933,41.8,40.9,81.8,1960
2022-07-09,2021,10,41,190,506.25,0.37,4,Mod_Dry,42,9,8,6,70,135,0.27,371.3,0.73,371.3,0,0,0,0,-6,6,42,9,8,0,76,430,990,965.9,24.1,0.187,0.0742,0.00308,0.262,0.0108,2,0.193,0.455,0.0189,23.7,0.951,0.978,0.93,41,40.1,80.2,1920
2022-07-10,2021,10,41,191,499.41,0.38,4,Mod_Dry,42,9,8,6,70,135,0.27,364.4,0.73,364.4,0,0,0,0,-6,6,42,9,8,0,76,423,990,965.8,24.2,0.185,0.071,0.00294,0.256,0.0106,2,0.188,0.444,0.0184,23.7,0.95,0.977,0.928,40.3,39.3,78.6,1890
2022-07-11,2021,10,41,192,492.57,0.38,4,Mod_Dry,42,9,8,6,70,135,0.27,357.6,0.73,357.6,0,0,0,0,-6,6,42,9,8,0,76,417,990,965.8,24.2,0.183,0.0678,0.0028,0.25,0.0104,2,0.184,0.434,0.018,23.7,0.949,0.975,0.926,39.5,38.5,77.1,1850
2022-07-12,2021,10,41,193,485.74,0.39,4,Mod_Dry,42,9,8,6,70,135,0.28,350.7,0.72,350.7,0,0,0,0,-6,6,42,9,8,0,76,410,990,965.8,24.2,0.18,0.0645,0.00267,0.245,0.0101,2,0.179,0.424,0.0175,23.8,0.949,0.973,0.923,38.8,37.8,75.6,1810
2022-07-13,2021,10,41,194,480,0.39,4,Mod_Dry,42,9,8,6,70,135,0.28,345,0.72,345,0,0,0,0,-6,6,42,9,8,0,76,404,990,965.8,24.2,0.178,0.0618,0.00255,0.24,0.0099,2,0.175,0.415,0.0171,23.8,0.948,0.972,0.921,38.2,37.1,74.3,1780
2022-07-14,2021,10,41,195,473.71,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,338.7,0.71,338.7,0,0,0,0,-6,6,42,9,8,0,76,398,990,965.7,24.3,0.176,0.0589,0.00243,0.235,0.00967,2,0.171,0.406,0.0167,23.9,0.947,0.971,0.919,37.5,36.4,72.8,1750
2022-07-15,2021,10,42,196,467.42,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,332.4,0.71,332.4,0,0,0,0,-6,6,42,9,8,0,76,391,990,965.7,24.3,0.174,0.0559,0.0023,0.23,0.00945,2,0.167,0.396,0.0163,23.9,0.946,0.97,0.917,36.8,35.7,71.5,1720
2022-07-16,2021,10,42,197,461.13,0.41,4,Mod_Dry,42,9,8,6,70,135,0.29,326.1,0.71,326.1,0,0,0,0,-6,6,42,9,8,0,76,385,990,965.7,24.3,0.171,0.0529,0.00218,0.224,0.00922,2,0.163,0.387,0.0159,23.9,0.945,0.97,0.916,36.2,35.1,70.2,1680
2022-07-17,2021,10,42,198,455.39,0.41,4,Mod_Dry,42,9,8,6,70,135,0.3,320.4,0.7,320.4,0,0,0,0,-6,6,42,9,8,0,76,379,990,965.6,24.4,0.169,0.0502,0.00206,0.22,0.00902,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.6,34.5,69,1660
2022-07-18,2021,10,42,199,449.65,0.41,4,Mod_Dry,42,9,8,6,70,135,0.3,314.6,0.7,314.6,0,0,0,0,-6,6,42,9,8,0,76,374,990,965.6,24.4,0.167,0.0475,0.00195,0.215,0.00882,2,0.155,0.37,0.0152,24,0.943,0.97,0.915,34.9,33.9,67.8,1630
2022-07-19,2021,10,42,200,443.9,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,308.9,0.7,308.9,0,0,0,0,-6,6,42,9,8,0,76,368,990,965.6,24.4,0.165,0.0448,0.00184,0.21,0.00861,2,0.151,0.361,0.0148,24,0.942,0.97,0.914,34.3,33.3,66.6,1600
2022-07-20,2021,10,42,201,438.16,0.42,4,Mod_Dry,42,9,8,6,70,135,0.31,303.2,0.69,303.2,0,0,0,0,-6,6,42,9,8,0,76,362,990,965.6,24.4,0.163,0.0421,0.00172,0.205,0.00841,2,0.147,0.353,0.0144,24.1,0.941,0.97,0.913,33.7,32.7,65.4,1570
2022-07-21,2021,10,42,202,433.51,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,298.5,0.69,298.5,0,0,0,0,-6,6,42,9,8,0,76,358,990,965.6,24.4,0.162,0.0399,0.00163,0.202,0.00825,2,0.144,0.346,0.0141,24.1,0.94,0.97,0.912,33.2,32.2,64.4,1540
2022-07-22,2021,10,43,203,428.32,0.43,4,Mod_Dry,42,9,8,6,70,135,0.32,293.3,0.69,293.3,0,0,0,0,-6,6,42,9,8,0,76,352,990,965.5,24.5,0.16,0.0374,0.00153,0.197,0.00806,2,0.14,0.338,0.0138,24.1,0.939,0.97,0.911,32.6,31.6,63.3,1520
2022-07-23,2021,10,43,204,423.12,0.43,4,Mod_Dry,42,9,8,6,70,135,0.32,288.1,0.68,288.1,0,0,0,0,-6,6,42,9,8,0,76,347,990,965.5,24.5,0.158,0.035,0.00143,0.193,0.00788,2,0.137,0.33,0.0135,24.2,0.938,0.97,0.91,32,31.1,62.1,1490
2022-07-24,2021,10,43,205,417.93,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,282.9,0.68,282.9,0,0,0,0,-6,6,42,9,8,0,76,342,990,965.5,24.5,0.156,0.0325,0.00133,0.189,0.0077,2,0.133,0.322,0.0131,24.2,0.937,0.97,0.909,31.5,30.5,61,1460
2022-07-25,2021,10,43,206,412.73,0.44,4,Mod_Dry,42,9,8,6,70,135,0.33,277.7,0.67,277.7,0,0,0,0,-6,6,42,9,8,0,76,337,990,965.5,24.5,0.154,0.0301,0.00123,0.184,0.00752,2,0.13,0.314,0.0128,24.2,0.936,0.97,0.908,30.9,30,59.9,1440
2022-07-26,2021,10,43,207,407.54,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,272.5,0.67,272.5,0,0,0,0,-6,6,42,9,8,0,76,332,990,965.4,24.6,0.153,0.0276,0.00113,0.18,0.00733,2,0.126,0.307,0.0125,24.3,0.935,0.97,0.907,30.3,29.4,58.8,1410
2022-07-27,2021,10,43,208,402.89,0.45,4,Mod_Dry,42,9,8,6,70,135,0.34,267.9,0.67,267.9,0,0,0,0,-6,6,42,9,8,0,76,327,990,965.4,24.6,0.151,0.0254,0.00103,0.176,0.00717,2,0.123,0.3,0.0122,24.3,0.934,0.97,0.906,29.8,28.9,57.8,1390
2022-07-28,2021,10,43,209,398.24,0.45,4,Mod_Dry,42,9,8,6,70,135,0.34,263.2,0.66,263.2,0,0,0,0,-6,6,42,9,8,0,76,322,990,965.4,24.6,0.149,0.0232,0.000945,0.173,0.00701,2,0.12,0.293,0.0119,24.3,0.933,0.97,0.905,29.3,28.4,56.8,1360
2022-07-29,2021,10,44,210,393.59,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,258.6,0.66,258.6,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.0211,0.000855,0.169,0.00685,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.8,27.9,55.8,1340
2022-07-30,2021,10,44,211,388.94,0.46,4,Mod_Dry,42,9,8,6,70,135,0.35,253.9,0.65,253.9,0,0,0,0,-6,6,42,9,8,0,76,313,990,965.3,24.7,0.146,0.0189,0.000765,0.165,0.00669,2,0.114,0.279,0.0113,24.4,0.931,0.97,0.903,28.2,27.4,54.8,1320
2022-07-31,2021,10,44,212,385.39,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,250.4,0.65,250.4,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.145,0.0172,0.000696,0.162,0.00656,2,0.112,0.273,0.0111,24.4,0.93,0.97,0.902,27.9,27,54,1300
2022-08-01,2021,11,44,213,380.19,0.47,4,Mod_Dry,39,7,5,4,60,115,0.3,265.2,0.7,265.2,0,0,0,0,-4,4,39,7,5,0,64,316,990,965.3,24.7,0.147,0.0242,0.000979,0.171,0.00694,2,0.122,0.293,0.0119,24.4,0.933,0.97,0.905,29.6,28.7,57.4,1380
2022-08-02,2021,11,44,214,375.54,0.48,4,Mod_Dry,39,7,5,4,60,115,0.31,260.5,0.69,260.5,0,0,0,0,-4,4,39,7,5,0,64,312,990,965.3,24.7,0.145,0.022,0.000889,0.167,0.00677,2,0.118,0.286,0.0116,24.4,0.932,0.97,0.904,29.1,28.2,56.4,1350
2022-08-03,2021,11,44,215,370.35,0.48,4,Mod_Dry,39,7,5,4,60,115,0.31,255.3,0.69,255.3,0,0,0,0,-4,4,39,7,5,0,64,306,990,965.3,24.7,0.144,0.0195,0.000789,0.163,0.00659,2,0.115,0.278,0.0112,24.5,0.931,0.97,0.903,28.5,27.7,55.3,1330
2022-08-04,2021,11,44,216,365.15,0.49,4,Mod_Dry,39,7,5,4,60,115,0.32,250.2,0.69,250.2,0,0,0,0,-4,4,39,7,5,0,64,301,990,965.2,24.8,0.142,0.0171,0.000689,0.159,0.00641,2,0.111,0.27,0.0109,24.5,0.93,0.97,0.902,27.9,27.1,54.2,1300
2022-08-05,2021,11,45,217,359.96,0.49,4,Mod_Dry,39,7,5,4,60,115,0.32,245,0.68,245,0,0,0,0,-4,4,39,7,5,0,64,296,990,965.2,24.8,0.14,0.0166,0.000668,0.157,0.00631,2,0.108,0.264,0.0107,24.5,0.928,0.97,0.9,27.3,26.5,53.1,1270
2022-08-06,2021,11,45,218,354.76,0.5,4,Mod_Dry,39,7,5,4,60,115,0.32,239.8,0.68,239.8,0,0,0,0,-4,4,39,7,5,0,64,291,990,965.2,24.8,0.138,0.0161,0.00065,0.154,0.00621,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.8,25.9,51.9,1250
2022-08-07,2021,11,45,219,350.11,0.5,4,Mod_Dry,39,7,5,4,60,115,0.33,235.1,0.67,235.1,0,0,0,0,-4,4,39,7,5,0,64,286,990,965.2,24.8,0.137,0.0157,0.000633,0.152,0.00613,2,0.101,0.253,0.0102,24.6,0.925,0.97,0.897,26.2,25.4,50.9,1220
2022-08-08,2021,11,45,220,345.47,0.51,4,Mod_Dry,39,7,5,4,60,115,0.33,230.5,0.67,230.5,0,0,0,0,-4,4,39,7,5,0,64,281,990,965.1,24.9,0.135,0.0153,0.000617,0.15,0.00604,2,0.0981,0.248,0.00998,24.6,0.923,0.97,0.895,25.7,24.9,49.8,1200
2022-08-09,2021,11,45,221,340.82,0.51,4,Mod_Dry,39,7,5,4,60,115,0.34,225.8,0.66,225.8,0,0,0,0,-4,4,39,7,5,0,64,277,990,965.1,24.9,0.133,0.0149,0.0006,0.148,0.00595,1,0.247,0.396,0.0159,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
2022-08-10,2021,11,45,222,337.26,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,222.3,0.66,222.3,0,0,0,0,-4,4,39,7,5,0,64,273,990,965.1,24.9,0.132,0.0146,0.000588,0.147,0.00588,1,0.243,0.389,0.0156,24.5,0.959,0.98,0.939,51.2,48.2,48.2,1160
2022-08-11,2021,11,45,223,333.16,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,218.2,0.66,218.2,0,0,0,0,-4,4,39,7,5,0,64,269,990,965.1,24.9,0.131,0.0143,0.000573,0.145,0.00581,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.3,48.2,48.2,1160
2022-08-12,2021,11,46,224,329.06,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,214.1,0.65,214.1,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.0139,0.000559,0.143,0.00573,1,0.231,0.375,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2022-08-13,2021,11,46,225,324.96,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,210,0.65,210,0,0,0,0,-4,4,39,7,5,0,64,261,990,965,25,0.128,0.0136,0.000544,0.141,0.00565,1,0.226,0.367,0.0147,24.6,0.957,0.98,0.937,48.5,47.5,47.5,1140
2022-08-14,2021,11,46,226,320.86,0.53,4,Mod_Dry,39,7,5,4,60,115,0.36,205.9,0.64,205.9,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0132,0.00053,0.139,0.00558,1,0.22,0.36,0.0144,24.6,0.956,0.98,0.937,47.5,46.6,46.6,1120
2022-08-15,2021,11,46,227,316.75,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,201.8,0.64,201.8,0,0,0,0,-4,4,39,7,5,0,64,253,990,965,25,0.125,0.0129,0.000516,0.138,0.0055,1,0.215,0.352,0.0141,24.7,0.955,0.98,0.936,46.6,45.7,45.7,1100
2022-08-16,2021,11,46,228,313.2,0.54,4,Mod_Dry,39,7,5,4,60,115,0.37,198.2,0.63,198.2,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.123,0.0126,0.000503,0.136,0.00544,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
2022-08-17,2021,11,46,229,309.65,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,194.7,0.63,194.7,0,0,0,0,-4,4,39,7,5,0,64,246,990,964.9,25.1,0.122,0.0123,0.000491,0.135,0.00537,1,0.205,0.34,0.0136,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2022-08-18,2021,11,46,230,306.09,0.55,4,Mod_Dry,39,7,5,4,60,115,0.38,191.1,0.62,191.1,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.0053,1,0.2,0.333,0.0133,24.7,0.952,0.98,0.933,44.1,43.3,43.3,1040
2022-08-19,2021,11,47,231,302.54,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,187.5,0.62,187.5,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0117,0.000466,0.131,0.00524,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.4,42.4,1020
2022-08-20,2021,11,47,232,300.07,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,185.1,0.62,185.1,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000457,0.13,0.00519,1,0.192,0.323,0.0129,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1010
2022-08-21,2021,11,47,233,297.07,0.56,4,Mod_Dry,39,7,5,4,60,115,0.39,182.1,0.61,182.1,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00514,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
2022-08-22,2021,11,47,234,294.06,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,179.1,0.61,179.1,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000437,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,971
2022-08-23,2021,11,47,235,291.05,0.57,4,Mod_Dry,39,7,5,4,60,115,0.4,176.1,0.6,176.1,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000426,0.126,0.00503,1,0.18,0.307,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,953
2022-08-24,2021,11,47,236,288.04,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,173,0.6,173,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0105,0.000416,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.946,0.976,0.924,39.9,38.9,38.9,935
2022-08-25,2021,11,47,237,285.04,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,170,0.6,170,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.2,38.2,38.2,917
2022-08-26,2021,11,48,238,282.03,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,167,0.59,167,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.112,0.00995,0.000395,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,899
2022-08-27,2021,11,48,239,279.02,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,164,0.59,164,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00969,0.000385,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.7,36.7,881
2022-08-28,2021,11,48,240,276.01,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,161,0.58,161,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00944,0.000374,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,863
