date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-08-29,2021,11,48,241,273,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,158,0.58,158,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00918,0.000364,0.118,0.0047,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.913,36.4,35.3,35.3,847
2022-08-30,2021,11,48,242,270.54,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,155.5,0.57,155.5,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.108,0.00897,0.000356,0.117,0.00466,1,0.152,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,834
2022-08-31,2021,11,48,243,268.08,0.61,4,Mod_Dry,39,7,5,4,60,115,0.43,153.1,0.57,153.1,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.108,0.00876,0.000347,0.116,0.00461,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.2,34.2,820
2022-09-01,2021,12,48,244,264.53,0.62,4,Mod_Dry,34,6,4,3,44,91,0.34,173.5,0.66,173.5,0,0,0,0,-3,3,34,6,4,0,47,218,990,964.8,25.2,0.112,0.0105,0.000416,0.123,0.00487,1,0.177,0.3,0.0119,24.9,0.946,0.976,0.924,40.2,39.2,39.2,941
2022-09-02,2021,12,49,245,260.97,0.62,4,Mod_Dry,34,6,4,3,44,91,0.35,170,0.65,170,0,0,0,0,-3,3,34,6,4,0,47,214,990,964.7,25.3,0.111,0.0102,0.000404,0.121,0.0048,1,0.172,0.293,0.0116,25,0.945,0.975,0.921,39.3,38.3,38.3,920
2022-09-03,2021,12,49,246,256.87,0.63,4,Mod_Dry,34,6,4,3,44,91,0.35,165.9,0.65,165.9,0,0,0,0,-3,3,34,6,4,0,47,210,990,964.7,25.3,0.11,0.00985,0.00039,0.119,0.00473,1,0.166,0.286,0.0113,25,0.944,0.973,0.918,38.4,37.3,37.3,896
2022-09-04,2021,12,49,247,252.77,0.64,4,Mod_Dry,34,6,4,3,44,91,0.36,161.8,0.64,161.8,0,0,0,0,-3,3,34,6,4,0,47,206,990,964.7,25.3,0.108,0.0095,0.000376,0.118,0.00465,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,871
2022-09-05,2021,12,49,248,249.22,0.64,4,Mod_Dry,34,6,4,3,44,91,0.36,158.2,0.64,158.2,0,0,0,0,-3,3,34,6,4,0,47,202,990,964.7,25.3,0.107,0.0092,0.000364,0.116,0.00459,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,851
2022-09-06,2021,12,49,249,245.66,0.65,4,Mod_Dry,34,6,4,3,44,91,0.37,154.7,0.63,154.7,0,0,0,0,-3,3,34,6,4,0,47,199,990,964.7,25.3,0.106,0.0089,0.000351,0.115,0.00452,1,0.151,0.266,0.0105,25.1,0.94,0.97,0.912,35.7,34.7,34.7,832
2022-09-07,2021,12,49,250,242.11,0.66,4,Mod_Dry,34,6,4,3,44,91,0.38,151.1,0.62,151.1,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.7,25.3,0.104,0.00859,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2022-09-08,2021,12,49,251,239.65,0.66,4,Mod_Dry,34,6,4,3,44,91,0.38,148.7,0.62,148.7,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00839,0.000331,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,800
2022-09-09,2021,12,50,252,236.64,0.67,4,Mod_Dry,34,6,4,3,44,91,0.39,145.6,0.61,145.6,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.102,0.00813,0.00032,0.111,0.00436,1,0.139,0.25,0.00984,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2022-09-10,2021,12,50,253,233.63,0.68,4,Mod_Dry,34,6,4,3,44,91,0.39,142.6,0.61,142.6,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.101,0.00787,0.00031,0.109,0.0043,1,0.135,0.244,0.00962,25.2,0.936,0.97,0.908,32.9,31.9,31.9,767
2022-09-11,2021,12,50,254,230.62,0.68,4,Mod_Dry,34,6,4,3,44,91,0.4,139.6,0.6,139.6,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00762,0.0003,0.108,0.00425,1,0.131,0.239,0.0094,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2022-09-12,2021,12,50,255,227.61,0.69,4,Mod_Dry,34,6,4,3,44,91,0.4,136.6,0.6,136.6,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0993,0.00736,0.000289,0.107,0.00419,1,0.127,0.234,0.00918,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2022-09-13,2021,12,50,256,224.61,0.7,4,Mod_Dry,34,6,4,3,44,91,0.41,133.6,0.59,133.6,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0982,0.00711,0.000279,0.105,0.00414,1,0.123,0.228,0.00897,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2022-09-14,2021,12,50,257,221.6,0.71,4,Mod_Dry,34,6,4,3,44,91,0.41,130.6,0.59,130.6,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0972,0.00685,0.000269,0.104,0.00408,1,0.119,0.223,0.00875,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2022-09-15,2021,12,50,258,219.14,0.72,4,Mod_Dry,34,6,4,3,44,91,0.41,128.1,0.58,128.1,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0963,0.00664,0.000261,0.103,0.00404,1,0.115,0.218,0.00857,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2022-09-16,2021,12,51,259,216.68,0.72,4,Mod_Dry,34,6,4,3,44,91,0.42,125.7,0.58,125.7,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0954,0.00643,0.000252,0.102,0.00399,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.9,28.1,28.1,674
2022-09-17,2021,12,51,260,214.22,0.73,4,Mod_Dry,34,6,4,3,44,91,0.42,123.2,0.57,123.2,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0945,0.00622,0.000244,0.101,0.00395,1,0.109,0.21,0.00822,25.3,0.927,0.97,0.899,28.4,27.5,27.5,660
2022-09-18,2021,12,51,261,211.75,0.74,4,Mod_Dry,34,6,4,3,44,91,0.43,120.8,0.57,120.8,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0937,0.00601,0.000236,0.0997,0.0039,1,0.106,0.205,0.00804,25.3,0.926,0.97,0.898,27.8,26.9,26.9,646
2022-09-19,2021,12,51,262,209.29,0.75,4,Mod_Dry,34,6,4,3,44,91,0.43,118.3,0.56,118.3,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0928,0.0058,0.000227,0.0986,0.00386,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
2022-09-20,2021,12,51,263,207.93,0.75,4,Mod_Dry,34,6,4,3,44,91,0.44,116.9,0.56,116.9,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0923,0.00569,0.000223,0.098,0.00384,1,0.1,0.198,0.00776,25.4,0.923,0.97,0.895,26.8,26,26,625
2022-09-21,2021,12,51,264,206.01,0.76,4,Mod_Dry,34,6,4,3,44,91,0.44,115,0.56,115,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0917,0.00553,0.000216,0.0972,0.0038,1,0.0978,0.195,0.00763,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2022-09-22,2021,12,51,265,204.1,0.76,4,Mod_Dry,34,6,4,3,44,91,0.45,113.1,0.55,113.1,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.091,0.00536,0.00021,0.0963,0.00377,1,0.0952,0.192,0.00749,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2022-09-23,2021,12,52,266,202.18,0.77,4,Mod_Dry,34,6,4,3,44,91,0.45,111.2,0.55,111.2,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0903,0.0052,0.000203,0.0955,0.00373,1,0.0926,0.188,0.00735,25.4,0.918,0.97,0.891,25.4,24.7,24.7,592
2022-09-24,2021,12,52,267,200.27,0.78,4,Mod_Dry,34,6,4,3,44,91,0.45,109.3,0.55,109.3,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0896,0.00504,0.000197,0.0947,0.0037,1,0.09,0.185,0.00721,25.4,0,0,0,0,0,0,0
2022-09-25,2021,12,52,268,198.36,0.78,4,Mod_Dry,34,6,4,3,44,91,0.46,107.4,0.54,107.4,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.089,0.00488,0.00019,0.0938,0.00367,1,0.0874,0.181,0.00708,25.4,0,0,0,0,0,0,0
2022-09-26,2021,12,52,269,196.44,0.79,4,Mod_Dry,34,6,4,3,44,91,0.46,105.4,0.54,105.4,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.0883,0.00471,0.000184,0.093,0.00363,1,0.0848,0.178,0.00695,25.4,0,0,0,0,0,0,0
2022-09-27,2021,12,52,270,194.53,0.79,4,Mod_Dry,34,6,4,3,44,91,0.47,103.5,0.53,103.5,0,0,0,0,-3,3,34,6,4,0,47,148,990,964.4,25.6,0.0876,0.00455,0.000178,0.0921,0.0036,1,0.0823,0.174,0.00682,25.4,0,0,0,0,0,0,0
2022-09-28,2021,12,52,271,192.61,0.8,4,Mod_Dry,34,6,4,3,44,91,0.47,101.6,0.53,101.6,0,0,0,0,-3,3,34,6,4,0,47,146,990,964.4,25.6,0.0869,0.00439,0.000171,0.0913,0.00357,1,0.0797,0.171,0.00668,25.4,0,0,0,0,0,0,0
2022-09-29,2021,12,52,272,190.7,0.81,4,Mod_Dry,34,6,4,3,44,91,0.48,99.7,0.52,99.7,0,0,0,0,-3,3,34,6,4,0,47,144,990,964.4,25.6,0.0862,0.00422,0.000165,0.0905,0.00354,1,0.0771,0.168,0.00655,25.4,0,0,0,0,0,0,0
2022-09-30,2021,12,53,273,188.79,0.81,4,Mod_Dry,34,6,4,3,44,91,0.48,97.79,0.52,97.79,0,0,0,0,-3,3,34,6,4,0,47,142,990,964.4,25.6,0.0856,0.00406,0.000159,0.0896,0.0035,1,0.0745,0.164,0.00642,25.4,0,0,0,0,0,0,0
2022-10-01,2022,1,1,274,186.87,0.82,5,Dry,24,4,2,2,20,52,0.28,134.9,0.72,134.9,0,0,0,0,-2,2,24,4,2,0,22,165,990,964.4,25.6,0.0937,0.00721,0.000282,0.101,0.00395,1,0.125,0.226,0.00882,25.3,0.932,0.97,0.904,31.3,30.3,30.3,728
2022-10-02,2022,1,1,275,185.5,0.82,5,Dry,24,4,2,2,20,52,0.28,133.5,0.72,133.5,0,0,0,0,-2,2,24,4,2,0,22,164,990,964.4,25.6,0.0932,0.0071,0.000278,0.1,0.00392,1,0.123,0.223,0.00872,25.3,0.932,0.97,0.904,30.9,30,30,720
2022-10-03,2022,1,1,276,184.14,0.82,5,Dry,24,4,2,2,20,52,0.28,132.1,0.72,132.1,0,0,0,0,-2,2,24,4,2,0,22,162,990,964.4,25.6,0.0928,0.00698,0.000273,0.0997,0.0039,1,0.121,0.221,0.00863,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2022-10-04,2022,1,1,277,182.77,0.83,5,Dry,24,4,2,2,20,52,0.28,130.8,0.71,130.8,0,0,0,0,-2,2,24,4,2,0,22,161,990,964.4,25.6,0.0923,0.00687,0.000269,0.0991,0.00388,1,0.119,0.218,0.00853,25.3,0.931,0.97,0.903,30.3,29.3,29.3,704
2022-10-05,2022,1,1,278,181.4,0.83,5,Dry,24,4,2,2,20,52,0.29,129.4,0.71,129.4,0,0,0,0,-2,2,24,4,2,0,22,159,990,964.4,25.6,0.0918,0.00675,0.000264,0.0985,0.00385,1,0.117,0.216,0.00844,25.3,0.93,0.97,0.902,29.9,29,29,697
2022-10-06,2022,1,1,279,180.04,0.84,5,Dry,24,4,2,2,20,52,0.29,128,0.71,128,0,0,0,0,-2,2,24,4,2,0,22,158,990,964.4,25.6,0.0913,0.00663,0.00026,0.0979,0.00383,1,0.115,0.213,0.00834,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2022-10-07,2022,1,1,280,178.67,0.84,5,Dry,24,4,2,2,20,52,0.29,126.7,0.71,126.7,0,0,0,0,-2,2,24,4,2,0,22,157,990,964.4,25.6,0.0908,0.00652,0.000255,0.0973,0.00381,1,0.114,0.211,0.00825,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2022-10-08,2022,1,2,281,177.3,0.84,5,Dry,24,4,2,2,20,52,0.29,125.3,0.71,125.3,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0903,0.0064,0.00025,0.0967,0.00379,1,0.112,0.208,0.00815,25.3,0.929,0.97,0.901,28.9,28.1,28.1,673
2022-10-09,2022,1,2,282,175.93,0.85,5,Dry,24,4,2,2,20,52,0.3,123.9,0.7,123.9,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.0899,0.00628,0.000246,0.0961,0.00376,1,0.11,0.206,0.00806,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2022-10-10,2022,1,2,283,174.57,0.85,5,Dry,24,4,2,2,20,52,0.3,122.6,0.7,122.6,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.5,25.5,0.0894,0.00617,0.000241,0.0955,0.00374,1,0.108,0.204,0.00797,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2022-10-11,2022,1,2,284,173.2,0.86,4,Mod_Dry,31,4,3,2,33,73,0.42,100.2,0.58,100.2,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00427,0.000167,0.0886,0.00347,1,0.0778,0.166,0.00651,25.4,0.911,0.969,0.882,22.7,22,22,528
2022-10-12,2022,1,2,285,171.83,0.86,4,Mod_Dry,31,4,3,2,33,73,0.42,98.83,0.57,98.83,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0838,0.00415,0.000162,0.088,0.00344,1,0.0759,0.164,0.00642,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2022-10-13,2022,1,2,286,170.47,0.86,4,Mod_Dry,31,4,3,2,33,73,0.43,97.47,0.57,97.47,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00403,0.000158,0.0874,0.00342,1,0.0741,0.161,0.00632,25.4,0.914,0.968,0.884,22.2,21.4,21.4,515
2022-10-14,2022,1,2,287,169.1,0.87,4,Mod_Dry,31,4,3,2,33,73,0.43,96.1,0.57,96.1,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00392,0.000153,0.0868,0.0034,1,0.0722,0.159,0.00623,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2022-10-15,2022,1,3,288,167.73,0.87,4,Mod_Dry,31,4,3,2,33,73,0.43,94.73,0.56,94.73,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0824,0.0038,0.000149,0.0862,0.00337,1,0.0704,0.157,0.00613,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
2022-10-16,2022,1,3,289,166.36,0.88,4,Mod_Dry,31,4,3,2,33,73,0.44,93.36,0.56,93.36,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0819,0.00369,0.000144,0.0856,0.00335,1,0.0685,0.154,0.00604,25.4,0.918,0.966,0.887,21.3,20.6,20.6,495
2022-10-17,2022,1,3,290,166.09,0.88,4,Mod_Dry,31,4,3,2,33,73,0.44,93.09,0.56,93.09,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0818,0.00366,0.000143,0.0855,0.00335,1,0.0682,0.154,0.00602,25.4,0.919,0.966,0.887,21.3,20.6,20.6,493
2022-10-18,2022,1,3,291,165.27,0.88,4,Mod_Dry,31,4,3,2,33,73,0.44,92.27,0.56,92.27,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0815,0.00359,0.000141,0.0851,0.00333,1,0.0671,0.152,0.00596,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
2022-10-19,2022,1,3,292,163.36,0.88,4,Mod_Dry,31,4,3,2,33,73,0.45,90.36,0.55,90.36,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0808,0.00343,0.000134,0.0843,0.0033,1,0.0645,0.149,0.00583,25.4,0.922,0.965,0.889,20.7,20,20,480
2022-10-20,2022,1,3,293,163.08,0.88,4,Mod_Dry,31,4,3,2,33,73,0.45,90.08,0.55,90.08,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0807,0.00341,0.000133,0.0841,0.0033,1,0.0641,0.148,0.00581,25.4,0.922,0.964,0.89,20.7,19.9,19.9,479
2022-10-21,2022,1,3,294,162.26,0.89,5,Dry,24,4,2,2,20,52,0.32,110.3,0.68,110.3,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.085,0.00512,0.000201,0.0902,0.00353,1,0.0914,0.182,0.00711,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2022-10-22,2022,1,4,295,161.44,0.89,5,Dry,24,4,2,2,20,52,0.32,109.4,0.68,109.4,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0847,0.00505,0.000198,0.0898,0.00352,1,0.0902,0.18,0.00705,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2022-10-23,2022,1,4,296,160.62,0.89,5,Dry,24,4,2,2,20,52,0.32,108.6,0.68,108.6,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0845,0.00498,0.000195,0.0894,0.0035,1,0.0891,0.179,0.007,25.3,0.917,0.97,0.889,24.8,24,24,576
2022-10-24,2022,1,4,297,161.44,0.89,5,Dry,24,4,2,2,20,52,0.32,109.4,0.68,109.4,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0847,0.00505,0.000198,0.0898,0.00352,1,0.0902,0.18,0.00705,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2022-10-25,2022,1,4,298,161.72,0.89,5,Dry,24,4,2,2,20,52,0.32,109.7,0.68,109.7,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0848,0.00508,0.000199,0.0899,0.00352,1,0.0906,0.181,0.00707,25.3,0.918,0.97,0.89,25,24.3,24.3,583
2022-10-26,2022,1,4,299,161.99,0.89,5,Dry,24,4,2,2,20,52,0.32,110,0.68,110,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0849,0.0051,0.0002,0.09,0.00353,1,0.091,0.181,0.00709,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
2022-10-27,2022,1,4,300,161.72,0.89,5,Dry,24,4,2,2,20,52,0.32,109.7,0.68,109.7,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0848,0.00508,0.000199,0.0899,0.00352,1,0.0906,0.181,0.00707,25.3,0.918,0.97,0.89,25,24.3,24.3,583
2022-10-28,2022,1,4,301,160.9,0.89,5,Dry,24,4,2,2,20,52,0.32,108.9,0.68,108.9,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0846,0.00501,0.000196,0.0896,0.00351,1,0.0895,0.179,0.00702,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2022-10-29,2022,1,5,302,160.07,0.89,5,Dry,24,4,2,2,20,52,0.33,108.1,0.68,108.1,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0843,0.00494,0.000193,0.0892,0.0035,1,0.0884,0.178,0.00696,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2022-10-30,2022,1,5,303,161.99,0.89,5,Dry,24,4,2,2,20,52,0.32,110,0.68,110,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0849,0.0051,0.0002,0.09,0.00353,1,0.091,0.181,0.00709,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
2022-10-31,2022,1,5,304,163.36,0.88,5,Dry,24,4,2,2,20,52,0.32,111.4,0.68,111.4,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0854,0.00522,0.000204,0.0906,0.00355,1,0.0928,0.183,0.00719,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2022-11-01,2022,2,5,305,163.63,0.88,5,Dry,23,4,2,2,19,50,0.31,113.6,0.69,113.6,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0859,0.00541,0.000212,0.0913,0.00358,1,0.0959,0.187,0.00733,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2022-11-02,2022,2,5,306,165,0.88,5,Dry,23,4,2,2,19,50,0.3,115,0.7,115,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00553,0.000216,0.0919,0.0036,1,0.0978,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2022-11-03,2022,2,5,307,168.55,0.87,5,Dry,23,4,2,2,19,50,0.3,118.5,0.7,118.5,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0876,0.00583,0.000228,0.0934,0.00366,1,0.103,0.196,0.00767,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2022-11-04,2022,2,5,308,173.75,0.86,5,Dry,23,4,2,2,19,50,0.29,123.8,0.71,123.8,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00627,0.000245,0.0957,0.00375,1,0.11,0.205,0.00803,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2022-11-05,2022,2,6,309,176.75,0.85,5,Dry,23,4,2,2,19,50,0.28,126.8,0.72,126.8,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00652,0.000255,0.097,0.0038,1,0.114,0.211,0.00824,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2022-11-06,2022,2,6,310,180.86,0.83,5,Dry,23,4,2,2,19,50,0.28,130.9,0.72,130.9,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.00687,0.000269,0.0988,0.00387,1,0.119,0.218,0.00853,25.3,0.931,0.97,0.903,30.3,29.4,29.4,705
2022-11-07,2022,2,6,311,186.05,0.82,5,Dry,23,4,2,2,19,50,0.27,136.1,0.73,136.1,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00731,0.000286,0.101,0.00395,1,0.126,0.227,0.00889,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
2022-11-08,2022,2,6,312,189.06,0.81,5,Dry,23,4,2,2,19,50,0.26,139.1,0.74,139.1,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0948,0.00757,0.000296,0.102,0.004,1,0.13,0.233,0.0091,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2022-11-09,2022,2,6,313,190.43,0.81,5,Dry,23,4,2,2,19,50,0.26,140.4,0.74,140.4,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0953,0.00769,0.0003,0.103,0.00403,1,0.132,0.235,0.00919,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2022-11-10,2022,2,6,314,195.62,0.79,5,Dry,23,4,2,2,19,50,0.26,145.6,0.74,145.6,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0972,0.00813,0.000318,0.105,0.00411,1,0.139,0.244,0.00955,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2022-11-11,2022,2,6,315,199.18,0.78,4,Mod_Dry,29,4,2,2,30,67,0.34,132.2,0.66,132.2,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00699,0.000273,0.102,0.00397,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2022-11-12,2022,2,7,316,203.28,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,136.3,0.67,136.3,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00733,0.000287,0.103,0.00404,1,0.126,0.23,0.00898,25.4,0.933,0.97,0.905,31.6,30.7,30.7,736
2022-11-13,2022,2,7,317,206.83,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,139.8,0.68,139.8,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00764,0.000299,0.105,0.0041,1,0.131,0.236,0.00924,25.3,0.934,0.97,0.906,32.4,31.5,31.5,755
2022-11-14,2022,2,7,318,209.29,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,142.3,0.68,142.3,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0981,0.00784,0.000307,0.106,0.00415,1,0.135,0.241,0.00942,25.3,0.935,0.97,0.907,33,32,32,769
2022-11-15,2022,2,7,319,210.11,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,143.1,0.68,143.1,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0984,0.00791,0.00031,0.106,0.00416,1,0.136,0.242,0.00948,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2022-11-16,2022,2,7,320,208.75,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,141.8,0.68,141.8,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.0078,0.000305,0.106,0.00414,1,0.134,0.24,0.00938,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2022-11-17,2022,2,7,321,207.38,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,140.4,0.68,140.4,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00768,0.000301,0.105,0.00411,1,0.132,0.237,0.00928,25.3,0.935,0.97,0.907,32.6,31.6,31.6,758
2022-11-18,2022,2,7,322,204.37,0.76,4,Mod_Dry,29,4,2,2,30,67,0.33,137.4,0.67,137.4,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0964,0.00743,0.00029,0.104,0.00406,1,0.128,0.232,0.00906,25.3,0.933,0.97,0.905,31.9,30.9,30.9,742
2022-11-19,2022,2,8,323,201.36,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,134.4,0.67,134.4,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0953,0.00717,0.00028,0.102,0.004,1,0.124,0.226,0.00885,25.4,0.932,0.97,0.904,31.2,30.2,30.2,725
2022-11-20,2022,2,8,324,198.36,0.78,4,Mod_Dry,29,4,2,2,30,67,0.34,131.4,0.66,131.4,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.00692,0.00027,0.101,0.00395,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2022-11-21,2022,2,8,325,198.08,0.78,4,Mod_Dry,29,4,2,2,30,67,0.34,131.1,0.66,131.1,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00689,0.000269,0.101,0.00395,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
2022-11-22,2022,2,8,326,202.18,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,135.2,0.67,135.2,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0956,0.00724,0.000283,0.103,0.00402,1,0.125,0.228,0.0089,25.4,0.932,0.97,0.905,31.3,30.4,30.4,730
2022-11-23,2022,2,8,327,204.65,0.76,4,Mod_Dry,29,4,2,2,30,67,0.33,137.7,0.67,137.7,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0965,0.00745,0.000291,0.104,0.00406,1,0.128,0.232,0.00908,25.3,0.934,0.97,0.906,31.9,31,31,743
2022-11-24,2022,2,8,328,207.65,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,140.7,0.68,140.7,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.00771,0.000302,0.105,0.00412,1,0.132,0.238,0.0093,25.3,0.935,0.97,0.907,32.6,31.7,31.7,760
2022-11-25,2022,2,8,329,212.85,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,145.8,0.69,145.8,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0994,0.00815,0.000319,0.108,0.00421,1,0.139,0.247,0.00967,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2022-11-26,2022,2,9,330,217.5,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,150.5,0.69,150.5,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00854,0.000335,0.11,0.0043,1,0.146,0.255,0.01,25.2,0.939,0.97,0.911,35,33.9,33.9,814
2022-11-27,2022,2,9,331,219.96,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,153,0.69,153,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00875,0.000343,0.111,0.00434,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.5,34.5,34.5,828
2022-11-28,2022,2,9,332,221.87,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,154.9,0.7,154.9,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00891,0.00035,0.111,0.00438,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36,34.9,34.9,838
2022-11-29,2022,2,9,333,223.79,0.7,4,Mod_Dry,29,4,2,2,30,67,0.3,156.8,0.7,156.8,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00908,0.000357,0.112,0.00441,1,0.154,0.266,0.0105,25.2,0.941,0.97,0.913,36.4,35.4,35.4,848
2022-11-30,2022,2,9,334,224.06,0.7,4,Mod_Dry,29,4,2,2,30,67,0.3,157.1,0.7,157.1,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.0091,0.000357,0.112,0.00442,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2022-12-01,2022,3,9,335,224.33,0.7,5,Dry,26,4,3,2,24,59,0.26,165.3,0.74,165.3,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.0098,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.5,37.5,899
2022-12-02,2022,3,9,336,223.51,0.7,5,Dry,26,4,3,2,24,59,0.26,164.5,0.74,164.5,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.972,0.917,38.3,37.3,37.3,894
2022-12-03,2022,3,10,337,224.33,0.7,5,Dry,26,4,3,2,24,59,0.26,165.3,0.74,165.3,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.0098,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.5,37.5,899
2022-12-04,2022,3,10,338,224.61,0.7,5,Dry,26,4,3,2,24,59,0.26,165.6,0.74,165.6,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00983,0.000386,0.115,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,901
2022-12-05,2022,3,10,339,225.97,0.7,5,Dry,26,4,3,2,24,59,0.26,167,0.74,167,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00994,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,909
2022-12-06,2022,3,10,340,230.62,0.68,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,937
2022-12-07,2022,3,10,341,237.46,0.67,5,Dry,26,4,3,2,24,59,0.25,178.5,0.75,178.5,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.305,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,978
2022-12-08,2022,3,10,342,244.29,0.65,5,Dry,26,4,3,2,24,59,0.24,185.3,0.76,185.3,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1020
2022-12-09,2022,3,10,343,250.04,0.64,5,Dry,26,4,3,2,24,59,0.24,191,0.76,191,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000474,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2022-12-10,2022,3,11,344,256.32,0.63,5,Dry,26,4,3,2,24,59,0.23,197.3,0.77,197.3,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00512,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2022-12-11,2022,3,11,345,262.61,0.62,5,Dry,26,4,3,2,24,59,0.23,203.6,0.78,203.6,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000517,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.5,46.6,46.6,1120
2022-12-12,2022,3,11,346,268.9,0.61,5,Dry,26,4,3,2,24,59,0.22,209.9,0.78,209.9,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000539,0.135,0.00535,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,49,48,48,1150
2022-12-13,2022,3,11,347,274.1,0.6,5,Dry,26,4,3,2,24,59,0.21,215.1,0.79,215.1,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000557,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.957,0.98,0.938,50.2,48.2,48.2,1160
2022-12-14,2022,3,11,348,279.29,0.59,5,Dry,26,4,3,2,24,59,0.21,220.3,0.79,220.3,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0145,0.000575,0.139,0.00554,1,0.24,0.379,0.0151,24.8,0.958,0.98,0.939,51.4,48.2,48.2,1160
2022-12-15,2022,3,11,349,285.58,0.58,5,Dry,26,4,3,2,24,59,0.21,226.6,0.79,226.6,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.015,0.000597,0.142,0.00565,2,0.0954,0.238,0.00944,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2022-12-16,2022,3,11,350,289.68,0.57,5,Dry,26,4,3,2,24,59,0.2,230.7,0.8,230.7,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000611,0.144,0.00573,2,0.0982,0.242,0.00963,24.9,0.923,0.97,0.895,26,25.2,50.4,1210
2022-12-17,2022,3,12,351,294.88,0.57,5,Dry,26,4,3,2,24,59,0.2,235.9,0.8,235.9,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.13,0.0158,0.000629,0.146,0.00582,2,0.102,0.248,0.00987,24.9,0.925,0.97,0.897,26.6,25.8,51.6,1240
2022-12-18,2022,3,12,352,302.81,0.56,5,Dry,26,4,3,2,24,59,0.2,243.8,0.81,243.8,0,0,0,0,-2,2,26,4,3,0,26,277,990,964.9,25.1,0.133,0.0165,0.000657,0.15,0.00597,2,0.107,0.257,0.0102,24.8,0.927,0.97,0.899,27.5,26.7,53.4,1280
2022-12-19,2022,3,12,353,310.74,0.55,5,Dry,26,4,3,2,24,59,0.19,251.7,0.81,251.7,0,0,0,0,-2,2,26,4,3,0,26,285,990,965,25,0.136,0.0178,0.000712,0.154,0.00614,2,0.112,0.266,0.0106,24.8,0.93,0.97,0.902,28.4,27.6,55.2,1320
2022-12-20,2022,3,12,354,315.39,0.54,5,Dry,26,4,3,2,24,59,0.19,256.4,0.81,256.4,0,0,0,0,-2,2,26,4,3,0,26,289,990,965,25,0.138,0.02,0.0008,0.158,0.0063,2,0.116,0.273,0.0109,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2022-12-21,2022,3,12,355,320.04,0.54,5,Dry,26,4,3,2,24,59,0.18,261,0.82,261,0,0,0,0,-2,2,26,4,3,0,26,294,990,965,25,0.139,0.0222,0.000888,0.162,0.00646,2,0.119,0.28,0.0112,24.7,0.932,0.97,0.904,29.5,28.6,57.2,1370
2022-12-22,2022,3,12,356,327.97,0.53,5,Dry,26,4,3,2,24,59,0.18,269,0.82,269,0,0,0,0,-2,2,26,4,3,0,26,302,990,965,25,0.142,0.026,0.00104,0.168,0.00673,2,0.124,0.292,0.0117,24.7,0.933,0.97,0.905,30.4,29.5,58.9,1410
2022-12-23,2022,3,12,357,335.9,0.52,5,Dry,26,4,3,2,24,59,0.18,276.9,0.82,276.9,0,0,0,0,-2,2,26,4,3,0,26,310,990,965.1,24.9,0.145,0.0297,0.00119,0.175,0.00701,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31.3,30.3,60.6,1460
2022-12-24,2022,3,13,358,342.73,0.51,5,Dry,26,4,3,2,24,59,0.17,283.7,0.83,283.7,0,0,0,0,-2,2,26,4,3,0,26,317,990,965.1,24.9,0.147,0.0329,0.00132,0.18,0.00724,2,0.134,0.314,0.0126,24.6,0.937,0.97,0.908,32,31.1,62.1,1490
2022-12-25,2022,3,13,359,347.93,0.5,5,Dry,26,4,3,2,24,59,0.17,288.9,0.83,288.9,0,0,0,0,-2,2,26,4,3,0,26,322,990,965.1,24.9,0.149,0.0354,0.00142,0.185,0.00742,2,0.138,0.322,0.013,24.5,0.938,0.97,0.91,32.6,31.6,63.2,1520
2022-12-26,2022,3,13,360,353.12,0.5,5,Dry,26,4,3,2,24,59,0.17,294.1,0.83,294.1,0,0,0,0,-2,2,26,4,3,0,26,327,990,965.2,24.8,0.151,0.0378,0.00152,0.189,0.0076,2,0.141,0.33,0.0133,24.5,0.939,0.97,0.911,33.2,32.2,64.4,1540
2022-12-27,2022,3,13,361,358.86,0.49,5,Dry,26,4,3,2,24,59,0.16,299.9,0.84,299.9,0,0,0,0,-2,2,26,4,3,0,26,333,990,965.2,24.8,0.153,0.0405,0.00163,0.194,0.0078,2,0.145,0.338,0.0136,24.5,0.94,0.97,0.912,33.8,32.8,65.6,1570
2022-12-28,2022,3,13,362,364.61,0.49,5,Dry,26,4,3,2,24,59,0.16,305.6,0.84,305.6,0,0,0,0,-2,2,26,4,3,0,26,339,990,965.2,24.8,0.155,0.0432,0.00175,0.198,0.008,2,0.149,0.347,0.014,24.4,0.941,0.97,0.913,34.5,33.4,66.8,1600
2022-12-29,2022,3,13,363,371.44,0.48,5,Dry,26,4,3,2,24,59,0.16,312.4,0.84,312.4,0,0,0,0,-2,2,26,4,3,0,26,345,990,965.3,24.7,0.157,0.0465,0.00188,0.204,0.00824,2,0.153,0.357,0.0144,24.4,0.942,0.97,0.914,35.2,34.1,68.3,1640
2022-12-30,2022,3,13,364,382.65,0.47,5,Dry,26,4,3,2,24,59,0.15,323.6,0.85,323.6,0,0,0,0,-2,2,26,4,3,0,26,357,990,965.3,24.7,0.161,0.0518,0.0021,0.213,0.00863,2,0.161,0.374,0.0152,24.3,0.944,0.97,0.916,36.4,35.3,70.7,1700
2022-12-31,2022,3,14,365,397.15,0.46,5,Dry,26,4,3,2,24,59,0.15,338.1,0.85,338.1,0,0,0,0,-2,2,26,4,3,0,26,371,990,965.4,24.6,0.167,0.0586,0.00238,0.225,0.00915,2,0.171,0.396,0.0161,24.2,0.946,0.972,0.92,38,36.9,73.8,1770