datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1007157600000,2001,12,2001,3,31,0.713,0.174,0.539,33998.3,48.2,48.2,45.7,1,1,1,266,255.8,276.8,201.2,178.8,64.81,59,77,0,0,0,0.244,0.213,0.301,201.2,178.8,217.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.112,0.124,0.0129,0.0109,0.0143,0.00051,0.00043,0.00057,0.346,0.307,0.375,0.014,0.012,0.015,24.89,24.82,24.97,0.954,0.948,0.958,0.98,0.979,0.98,0.935,0.928,0.939,46.88,41.5,50.79,45.7,40.64,48.2,0,0,0,0,0,0,0.254,0,0.174,0.24,0.76,0.24,47.7
1009836000000,2002,1,2001,4,31,0.825,0.196,0.629,38638.1,60.92,60.92,51.93,2,1,1.6129032258064515,308,276,352,235,203,73,73,73,0,0,0,0.239,0.207,0.264,235,203,279,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.132,0.121,0.147,0.0178,0.013,0.0307,0.00071,0.00052,0.0012,0.305,0.241,0.386,0.012,0.0096,0.015,24.75,24.53,24.85,0.94,0.922,0.959,0.974,0.97,0.98,0.915,0.895,0.94,36.16,25.65,51.85,35.1,24.88,48.2,0,0,0,0,0,0,0.289,0,0.196,0.24,0.76,0.24,46.8
1012514400000,2002,2,2001,5,28,1.05,0.206,0.849,51170.9,96.4,96.4,76.15,2,2,2,436,354.5,545.6,351,269.5,85,85,85,0,0,0,0.199,0.156,0.24,351,269.5,460.6,990,990,990,965.6,965.2,966.1,24.4,23.9,24.8,0.174,0.145,0.213,0.0647,0.0262,0.116,0.0027,0.0011,0.0049,0.418,0.296,0.582,0.017,0.012,0.024,24.03,23.36,24.53,0.947,0.934,0.958,0.975,0.97,0.98,0.923,0.906,0.939,39.1,30.26,50.52,38.07,29.36,48.2,0,0,0,0,0,0,0.423,0,0.201,0.2,0.81,0.19,48.7
1014933600000,2002,3,2001,6,31,1.58,0.287,1.3,74302.2,104.7,104.7,99.87,3,2,2.5483870967741935,590.6,552.5,609.9,483.6,445.5,107,107,107,0,0,0,0.181,0.175,0.194,483.6,445.5,502.9,990,990,990,966.3,966.1,966.3,23.7,23.7,23.9,0.23,0.21,0.241,0.127,0.109,0.137,0.0054,0.0046,0.0058,0.565,0.523,0.63,0.024,0.022,0.027,23.18,23.1,23.35,0.951,0.945,0.958,0.975,0.97,0.98,0.926,0.917,0.939,42.55,34.93,52.61,40.54,33.88,48.2,0,0,0,0,0,0,0.555,0,0.28,0.18,0.82,0.18,47
1017612000000,2002,4,2001,7,30,1.84,0.324,1.52,86347.4,132.6,132.6,119.9,3,2,2.9,710.6,608.5,775.1,585.6,483.5,125,125,125,0,0,0,0.177,0.161,0.205,585.6,483.5,650.1,990,990,990,966.7,966.3,967,23.3,23,23.7,0.292,0.234,0.329,0.193,0.127,0.235,0.0083,0.0054,0.01,0.702,0.53,0.799,0.03,0.022,0.035,22.56,22.2,23.11,0.953,0.945,0.956,0.977,0.97,0.98,0.932,0.917,0.937,42.85,34.94,52.47,41.58,33.89,48.2,0,0,0,0,0,0,0.666,0,0.32,0.18,0.83,0.17,46.9
1020204000000,2002,5,2001,8,31,1.89,0.394,1.5,85615.5,131.9,131.9,115.1,3,2,2.7419354838709675,705.8,538.5,796.1,558.8,391.5,147,147,147,0,0,0,0.212,0.185,0.273,558.8,391.5,649.1,990,990,990,966.7,966,967.1,23.3,22.9,24,0.279,0.195,0.329,0.178,0.0838,0.235,0.0077,0.0035,0.01,0.676,0.485,0.798,0.029,0.02,0.035,22.6,22.12,23.49,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.917,0.939,43.35,35.07,51.63,42.31,34.02,48.2,0,0,0,0,0,0,0.639,0,0.39,0.21,0.79,0.21,45.3
1022882400000,2002,6,2001,9,30,1.07,0.308,0.761,45849.5,88.18,88.18,63.68,2,1,1.8333333333333333,412.7,326.3,527.3,293.7,207.3,119,119,119,0,0,0,0.294,0.226,0.365,293.7,207.3,408.3,990,990,990,965.4,965,966,24.6,24,25,0.159,0.128,0.199,0.0403,0.0134,0.0917,0.0017,0.00054,0.0038,0.364,0.25,0.509,0.015,0.01,0.021,24.19,23.52,24.6,0.943,0.923,0.959,0.974,0.97,0.98,0.918,0.896,0.94,36.95,25.74,52,35.83,24.97,48.2,0,0,0,0,0,0,0.354,0,0.309,0.29,0.71,0.29,42.9
1025474400000,2002,7,2001,10,31,0.723,0.289,0.434,27063.1,48.2,48.2,36.38,1,1,1,269.9,229.8,321.7,161.9,121.8,108,108,108,0,0,0,0.404,0.336,0.47,161.9,121.8,213.7,990,990,990,964.8,964.6,965,25.2,25,25.4,0.111,0.0965,0.129,0.00952,0.0061,0.0139,0.00038,0.00024,0.00056,0.281,0.21,0.374,0.011,0.0082,0.015,24.94,24.62,25.21,0.942,0.927,0.957,0.974,0.97,0.98,0.917,0.899,0.938,37.34,27.9,49.38,36.38,27.07,48.2,0,0,0,0,0,0,0.202,0,0.289,0.4,0.6,0.4,37.4
1028152800000,2002,8,2001,11,31,0.52,0.249,0.271,6501.54,29.91,29.91,8.739,1,1,1,194,169.9,226.8,101,76.92,93,93,93,0,0,0,0.483,0.41,0.547,101,76.92,133.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0874,0.0789,0.099,0.00434,0.00229,0.00712,0.00017,0.00009,0.00028,0.171,0.128,0.229,0.0067,0.005,0.009,25.38,25.21,25.42,0.299,0,0.932,0.313,0,0.97,0.29,0,0.904,9.009,0,30.83,8.739,0,29.91,0,21,0,0,0.677,0,0.0485,0.677,0.249,0.48,0.52,0.48,12.5
1030831200000,2002,9,2001,12,30,0.373,0.187,0.186,8293.29,21.26,21.26,11.52,1,1,1,143.9,126.2,168.6,71.93,54.17,72,72,72,0,0,0,0.504,0.427,0.571,71.93,54.17,96.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0708,0.0837,0.00186,0.000354,0.00396,0.000073,0.000014,0.00015,0.117,0.0868,0.161,0.0046,0.0034,0.0063,25.39,25.37,25.41,0.613,0,0.94,0.641,0,0.967,0.589,0,0.902,11.98,0,21.98,11.52,0,21.26,0,10,0,0,0.333,0,0.064,0.333,0.187,0.5,0.5,0.5,22.2
1033423200000,2002,10,2002,1,31,0.322,0.139,0.182,7941.86,17.61,17.61,10.67,1,1,1,120.1,109.5,130.8,68.07,57.49,52,52,52,0,0,0,0.434,0.397,0.475,68.07,57.49,78.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0739,0.00154,0.000637,0.00245,0.00006,0.000025,0.000096,0.107,0.0916,0.125,0.0042,0.0036,0.0049,25.39,25.37,25.41,0.622,0,0.94,0.65,0,0.96,0.597,0,0.903,11.12,0,18.34,10.67,0,17.61,0,10,0,0,0.323,0,0.0593,0.323,0.14,0.43,0.57,0.43,24.7
1036101600000,2002,11,2002,2,30,0.318,0.13,0.188,11295.6,17.2,17.2,15.69,1,1,1,122.7,111.4,126.7,72.68,61.4,50,50,50,0,0,0,0.408,0.395,0.449,72.68,61.4,76.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0708,0.0728,0.00193,0.000969,0.00227,0.000076,0.000038,0.000089,0.114,0.0972,0.121,0.0045,0.0038,0.0048,25.39,25.38,25.4,0.898,0,0.94,0.928,0,0.96,0.862,0,0.903,16.34,0,17.91,15.69,0,17.2,0,1,0,0,0.0333,0,0.0872,0.0333,0.13,0.41,0.59,0.41,35.5
1038693600000,2002,12,2002,3,31,0.415,0.158,0.257,15774.5,28.81,28.81,21.2,1,1,1,155,124.3,187.4,96,65.25,59,59,59,0,0,0,0.387,0.315,0.475,96,65.25,128.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0811,0.0708,0.0925,0.00391,0.0013,0.00667,0.00015,0.000051,0.00026,0.157,0.103,0.215,0.0062,0.004,0.0084,25.36,25.35,25.4,0.917,0.887,0.937,0.966,0.96,0.97,0.886,0.851,0.902,21.93,14.41,29.7,21.2,13.84,28.81,0,0,0,0,0,0,0.118,0,0.158,0.38,0.62,0.38,38
1041372000000,2003,1,2002,4,31,0.671,0.196,0.475,29357.2,60.03,60.03,39.46,2,1,1.2580645161290323,250.5,187.7,347.9,177.5,114.7,73,73,73,0,0,0,0.305,0.21,0.389,177.5,114.7,274.9,990,990,990,964.7,964.4,965.1,25.3,24.9,25.6,0.112,0.0894,0.146,0.0118,0.0055,0.0288,0.00047,0.00021,0.0012,0.261,0.192,0.386,0.01,0.0075,0.015,25.06,24.56,25.38,0.935,0.921,0.959,0.972,0.97,0.98,0.909,0.893,0.94,33.28,26.03,51.85,32.28,25.24,48.2,0,0,0,0,0,0,0.219,0,0.196,0.29,0.71,0.29,43.8
1044050400000,2003,2,2002,5,28,1.04,0.206,0.832,50291.1,95.24,95.24,74.84,2,2,2,429.1,353.1,525.7,344.1,268.1,85,85,85,0,0,0,0.201,0.162,0.241,344.1,268.1,440.7,990,990,990,965.5,965.2,966,24.5,24,24.8,0.171,0.145,0.206,0.0614,0.0256,0.107,0.0025,0.001,0.0045,0.408,0.294,0.552,0.017,0.012,0.023,24.07,23.48,24.54,0.946,0.933,0.958,0.974,0.97,0.98,0.922,0.905,0.939,38.38,30.11,48.59,37.42,29.21,47.62,0,0,0,0,0,0,0.416,0,0.208,0.2,0.8,0.2,48.4
1046469600000,2003,3,2002,6,31,1.65,0.287,1.36,78667.8,111.3,111.3,105.7,3,2,2.774193548387097,616,534.1,643.5,509,427.1,107,107,107,0,0,0,0.174,0.166,0.2,509,427.1,536.5,990,990,990,966.4,966,966.5,23.6,23.5,24,0.245,0.204,0.26,0.143,0.101,0.159,0.006,0.0042,0.0068,0.582,0.535,0.631,0.025,0.022,0.027,23.06,22.92,23.46,0.95,0.946,0.958,0.973,0.97,0.98,0.925,0.917,0.939,40.22,35.49,52.68,38.84,34.43,48.2,0,0,0,0,0,0,0.587,0,0.29,0.17,0.82,0.18,47.7
1049148000000,2003,4,2002,7,30,2.58,0.324,2.08,108548,192.8,192.8,150.8,4,3,3.466666666666667,993.8,648.7,1494,868.8,523.7,125,125,125,66.6,0,269,0.14,0.0837,0.193,802.1,523.7,1100,990,990,990,967.7,966.5,969.5,22.3,20.5,23.5,0.521,0.257,0.903,0.372,0.151,0.648,0.017,0.0064,0.032,1.14,0.586,1.85,0.052,0.025,0.09,21.11,18.68,22.92,0.953,0.949,0.957,0.977,0.97,0.98,0.931,0.92,0.938,44.13,37.22,50.5,43.05,36.11,48.2,0,0,0,0,0,0,0.838,0,0.5,0.13,0.81,0.19,42.1
1051740000000,2003,5,2002,8,31,2.96,0.471,2.4,123579,192.8,192.8,166.1,4,3,3.6451612903225805,1106,797.7,1482,929.9,650.7,176,147,192,33.9,0,190,0.163,0.13,0.198,896.1,650.7,1100,990,990,990,968.2,967.1,969.4,21.8,20.6,22.9,0.575,0.33,0.877,0.426,0.236,0.648,0.02,0.01,0.031,1.27,0.801,1.83,0.059,0.035,0.089,20.54,18.75,22.11,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.95,39.52,52.12,45.69,38.53,48.2,0,0,0,0,0,0,0.923,0,0.56,0.16,0.81,0.19,41.7
1054418400000,2003,6,2002,9,30,1.67,0.345,1.32,76259.3,135.9,135.9,105.9,3,2,2.6,642.5,519.6,787,509.5,358.6,133,119,161,0,0,0,0.214,0.151,0.31,509.5,358.6,668,990,990,990,966.5,965.9,967,23.5,23,24.1,0.253,0.185,0.337,0.149,0.0683,0.247,0.0064,0.0028,0.011,0.61,0.438,0.828,0.026,0.018,0.036,22.93,22.12,23.62,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.938,42.17,35.2,52.37,41.04,34.14,48.2,0,0,0,0,0,0,0.588,0,0.35,0.21,0.79,0.21,45.7
1057010400000,2003,7,2002,10,31,1.16,0.362,0.796,47667.9,81.66,81.66,64.07,2,2,2,432.2,366.3,512.8,297.2,231.3,135,135,135,0,0,0,0.316,0.263,0.369,297.2,231.3,377.8,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.161,0.138,0.19,0.04,0.0154,0.0773,0.0016,0.00062,0.0032,0.344,0.252,0.465,0.014,0.01,0.019,24.11,23.63,24.52,0.939,0.923,0.952,0.971,0.97,0.98,0.912,0.896,0.933,32.98,25.67,41.68,32.03,24.9,40.83,0,0,0,0,0,0,0.356,0,0.364,0.31,0.69,0.31,41.1
1059688800000,2003,8,2002,11,31,0.823,0.308,0.515,31823,53.66,53.66,42.77,2,1,1.1612903225806452,307.1,263.2,362.7,192.1,148.2,115,115,115,0,0,0,0.378,0.317,0.437,192.1,148.2,247.7,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.121,0.106,0.141,0.0121,0.00834,0.0168,0.00048,0.00033,0.00068,0.309,0.247,0.395,0.012,0.0099,0.016,24.75,24.5,24.99,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.94,39.74,25.6,51.97,38.62,24.83,48.2,0,0,0,0,0,0,0.238,0,0.308,0.37,0.63,0.37,38.7
1062367200000,2003,9,2002,12,30,0.574,0.236,0.338,17645.5,38.27,38.27,24.51,1,1,1,221.5,191.5,260.7,130.5,100.5,91,91,91,0,0,0,0.414,0.349,0.475,130.5,100.5,169.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0971,0.0865,0.111,0.00684,0.00429,0.0102,0.00027,0.00017,0.0004,0.223,0.169,0.293,0.0088,0.0066,0.012,25.24,24.96,25.42,0.746,0,0.945,0.776,0,0.974,0.724,0,0.921,25.26,0,39.27,24.51,0,38.27,0,6,0,0,0.2,0,0.136,0.2,0.236,0.41,0.59,0.41,30.7
1064959200000,2003,10,2003,1,31,0.478,0.196,0.283,17350.8,26.1,26.1,23.32,1,1,1,178.6,167.7,190.2,105.6,94.73,73,73,73,0,0,0,0.409,0.384,0.435,105.6,94.73,117.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0862,0.0824,0.0903,0.00472,0.0038,0.00571,0.00018,0.00015,0.00022,0.176,0.157,0.197,0.0069,0.0061,0.0077,25.38,25.38,25.38,0.915,0.911,0.923,0.97,0.966,0.97,0.887,0.882,0.895,24.05,21.62,26.91,23.32,20.89,26.1,0,0,0,0,0,0,0.13,0,0.195,0.41,0.59,0.41,36.3
1067637600000,2003,11,2003,2,30,0.469,0.144,0.325,20166.5,33.81,33.81,28.01,1,1,1,180.9,165.8,199.4,125.2,98.82,55.67,50,67,0,0,0,0.311,0.251,0.404,125.2,98.82,149.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0907,0.0828,0.0985,0.00639,0.00415,0.00845,0.00025,0.00016,0.00033,0.209,0.163,0.251,0.0082,0.0064,0.0098,25.35,25.34,25.37,0.926,0.911,0.938,0.97,0.968,0.97,0.898,0.882,0.91,28.88,22.42,34.86,28.01,21.71,33.81,0,0,0,0,0,0,0.156,0,0.144,0.31,0.69,0.31,43
1070229600000,2003,12,2003,3,31,0.576,0.158,0.418,26277.6,40.04,40.04,35.32,1,1,1,215.1,193.7,234.7,156.1,134.7,59,59,59,0,0,0,0.276,0.251,0.305,156.1,134.7,175.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0947,0.109,0.00902,0.0072,0.0107,0.00035,0.00028,0.00042,0.264,0.226,0.3,0.01,0.0088,0.012,25.24,25.09,25.36,0.94,0.932,0.947,0.972,0.97,0.978,0.914,0.904,0.926,36.32,31.24,40.94,35.32,30.3,40.04,0,0,0,0,0,0,0.196,0,0.158,0.27,0.73,0.27,45.6
1072908000000,2004,1,2003,4,31,0.856,0.196,0.661,40503.5,81.66,81.66,54.44,2,1,1.5483870967741935,319.7,238.3,446.1,246.7,165.3,73,73,73,0,0,0,0.237,0.164,0.306,246.7,165.3,373.1,990,990,990,965,964.6,965.6,25,24.4,25.4,0.136,0.107,0.181,0.0269,0.0098,0.0751,0.0011,0.00039,0.0031,0.329,0.247,0.45,0.013,0.0098,0.018,24.66,23.94,25.09,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.86,26.21,52.71,36.75,25.43,48.2,0,0,0,0,0,0,0.302,0,0.195,0.23,0.77,0.23,47.3
1075586400000,2004,2,2003,5,29,1.65,0.213,1.43,82349.8,144.6,144.6,118.3,3,2,2.689655172413793,656.9,459.5,821.7,571.9,374.5,85,85,85,0,0,0,0.134,0.103,0.185,571.9,374.5,736.7,990,990,990,966.5,965.7,967.2,23.5,22.8,24.3,0.278,0.182,0.368,0.188,0.0758,0.293,0.0081,0.0031,0.013,0.695,0.453,0.936,0.03,0.019,0.041,22.79,21.88,23.88,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.27,35.16,51.6,44.12,34.11,48.2,0,0,0,0,0,0,0.657,0,0.22,0.13,0.87,0.13,49.9
1078092000000,2004,3,2003,6,31,3.67,0.346,2.62,127508,192.8,192.8,171.4,4,3,3.806451612903226,1370,831,2423,1241,702,129,129,129,263.6,0,1194,0.105,0.0532,0.155,977.3,702,1100,990,990,990,969,967.2,972.1,21,17.9,22.8,0.695,0.357,0.926,0.508,0.27,0.648,0.025,0.012,0.036,1.48,0.886,1.87,0.072,0.039,0.1,19.49,16,21.89,0.953,0.945,0.957,0.98,0.976,0.98,0.934,0.924,0.938,46.36,39.97,51.95,45.16,39.01,48.2,0,0,0,0,0,0,0.952,0,1.05,0.094,0.71,0.29,34.7
1080770400000,2004,4,2003,7,30,7.38,0.562,2.85,106398,156.8,156.8,147.8,4,4,4,2846,2519,3009,2629,2302,217,217,217,1529,1202,1692,0.0765,0.0721,0.0861,1100,1100,1100,990,990,990,973.1,972.4,973.5,16.9,16.5,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.98,14.59,15.77,0.941,0.939,0.944,0.972,0.97,0.976,0.914,0.91,0.922,38.01,36.93,40.16,36.94,35.82,39.21,0,0,0,0,0,0,0.821,0,4.53,0.076,0.39,0.61,14.4
1083362400000,2004,5,2003,8,31,4.98,0.739,2.91,129948,192,192,174.7,4,4,4,1857,1199,2542,1581,923.2,276,276,276,495.1,0,1166,0.156,0.109,0.23,1086,923.2,1100,990,990,990,970.5,968.5,972.4,19.5,17.6,21.5,0.88,0.574,0.926,0.624,0.386,0.648,0.032,0.018,0.037,1.8,1.21,1.87,0.093,0.057,0.11,17.65,15.72,20.26,0.949,0.944,0.955,0.98,0.976,0.98,0.93,0.921,0.936,44.58,40.01,48.97,43.67,39.05,47.99,0,0,0,0,0,0,0.97,0,2.07,0.15,0.58,0.42,26.1
1086040800000,2004,6,2003,9,30,2.22,0.417,1.8,99129.8,185.4,185.4,137.7,4,3,3.2666666666666666,857.1,664.6,1157,696.1,503.6,161,161,161,0,0,0,0.193,0.139,0.242,696.1,503.6,996.2,990,990,990,967.3,966.6,968.4,22.7,21.6,23.4,0.376,0.249,0.64,0.259,0.137,0.421,0.012,0.0059,0.019,0.864,0.556,1.34,0.038,0.024,0.062,21.82,20.27,22.89,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.23,35.66,51.73,42.13,34.59,48.2,0,0,0,0,0,0,0.765,0,0.42,0.19,0.81,0.19,44.7
1088632800000,2004,7,2003,10,31,1.43,0.498,0.936,55315.3,96.4,96.4,74.35,2,2,2,535.4,441.2,653.9,349.4,255.2,186,186,186,0,0,0,0.352,0.284,0.422,349.4,255.2,467.9,990,990,990,966,965.6,966.5,24,23.5,24.4,0.184,0.15,0.232,0.0639,0.0194,0.12,0.0027,0.0008,0.0051,0.426,0.284,0.61,0.018,0.012,0.026,23.57,22.87,24.13,0.947,0.931,0.958,0.974,0.97,0.98,0.922,0.903,0.939,38.17,28.11,50.23,37.17,27.27,48.2,0,0,0,0,0,0,0.413,0,0.494,0.35,0.65,0.35,38.7
1091311200000,2004,8,2003,11,31,0.979,0.415,0.563,34346.8,60.15,60.15,46.17,2,1,1.3225806451612903,365.4,310.7,434.9,210.4,155.7,155,155,155,0,0,0,0.428,0.356,0.499,210.4,155.7,279.9,990,990,990,965.2,965,965.6,24.8,24.4,25,0.131,0.112,0.156,0.0148,0.00899,0.0311,0.0006,0.00036,0.0013,0.317,0.254,0.402,0.013,0.01,0.016,24.46,24.12,24.77,0.944,0.924,0.958,0.975,0.97,0.98,0.92,0.896,0.939,38.43,25.66,51.9,37.32,24.89,48.2,0,0,0,0,0,0,0.256,0,0.416,0.42,0.58,0.42,35.1
1093989600000,2004,9,2003,12,30,0.676,0.306,0.37,22933.7,42.67,42.67,31.85,1,1,1,260.8,231.2,306.6,142.8,113.2,118,118,118,0,0,0,0.456,0.385,0.51,142.8,113.2,188.6,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.104,0.0931,0.12,0.00788,0.00537,0.0118,0.00031,0.00021,0.00047,0.247,0.194,0.329,0.0098,0.0076,0.013,25.02,24.74,25.22,0.935,0.921,0.951,0.972,0.97,0.98,0.908,0.893,0.932,32.77,25.77,43.54,31.85,25,42.67,0,0,0,0,0,0,0.177,0,0.306,0.45,0.55,0.45,33.9
1096581600000,2004,10,2004,1,31,0.553,0.26,0.293,11287.1,29.47,29.47,15.17,1,1,1,206.4,191,229,109.4,93.97,97,97,97,0,0,0,0.471,0.424,0.508,109.4,93.97,132,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.09,0.0846,0.098,0.00505,0.00374,0.00697,0.0002,0.00015,0.00027,0.185,0.158,0.226,0.0073,0.0062,0.0089,25.36,25.2,25.43,0.536,0,0.931,0.563,0,0.97,0.52,0,0.904,15.64,0,30.38,15.17,0,29.47,0,13,0,0,0.419,0,0.0843,0.419,0.26,0.47,0.53,0.47,20.4
1099260000000,2004,11,2004,2,30,0.496,0.159,0.337,21037.4,33.68,33.68,29.22,1,1,1,191.5,187.4,198.9,130.2,120.4,61.33,50,67,0,0,0,0.321,0.251,0.357,130.2,120.4,148.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0904,0.0983,0.00681,0.00599,0.00841,0.00027,0.00023,0.00033,0.218,0.201,0.25,0.0085,0.0079,0.0098,25.36,25.35,25.38,0.93,0.925,0.938,0.97,0.97,0.97,0.902,0.897,0.91,30.12,27.72,34.72,29.22,26.89,33.68,0,0,0,0,0,0,0.162,0,0.159,0.32,0.68,0.32,42.4
1101852000000,2004,12,2004,3,31,0.573,0.158,0.415,26042.1,40.73,40.73,35,1,1,1,213.8,193.2,237.5,154.8,134.2,59,59,59,0,0,0,0.277,0.248,0.305,154.8,134.2,178.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0945,0.11,0.00891,0.00715,0.0109,0.00035,0.00028,0.00043,0.262,0.225,0.305,0.01,0.0088,0.012,25.25,25.07,25.36,0.94,0.932,0.948,0.971,0.97,0.979,0.913,0.904,0.928,36.03,31.1,41.59,35,30.17,40.73,0,0,0,0,0,0,0.194,0,0.158,0.28,0.72,0.28,45.4
1104530400000,2005,1,2004,4,31,0.808,0.196,0.612,37717.6,66.11,66.11,50.7,2,1,1.4838709677419355,301.6,239.4,376.1,228.6,166.4,73,73,73,0,0,0,0.248,0.194,0.305,228.6,166.4,303.1,990,990,990,964.9,964.6,965.3,25.1,24.7,25.4,0.13,0.108,0.156,0.0198,0.00989,0.0421,0.00079,0.00039,0.0017,0.312,0.244,0.385,0.012,0.0097,0.015,24.76,24.37,25.08,0.942,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.32,25.9,51.73,36.29,25.12,48.2,0,0,0,0,0,0,0.282,0,0.196,0.24,0.76,0.24,46.7
1107208800000,2005,2,2004,5,28,1.08,0.206,0.87,52607.2,88.85,88.85,78.28,2,2,2,444.7,381.8,493.7,359.7,296.8,85,85,85,0,0,0,0.193,0.172,0.223,359.7,296.8,408.7,990,990,990,965.6,965.3,965.8,24.4,24.2,24.7,0.177,0.155,0.194,0.0688,0.0391,0.0919,0.0028,0.0016,0.0038,0.431,0.337,0.504,0.018,0.014,0.021,23.97,23.67,24.35,0.949,0.94,0.956,0.975,0.97,0.98,0.926,0.911,0.936,40.11,33.31,45.33,39.14,32.31,44.43,0,0,0,0,0,0,0.435,0,0.21,0.19,0.81,0.19,48.7
1109628000000,2005,3,2004,6,31,1.21,0.287,0.922,55449.2,83.57,83.57,74.53,2,2,2,451.1,426.9,491.8,344.1,319.9,107,107,107,0,0,0,0.237,0.218,0.251,344.1,319.9,384.8,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.175,0.166,0.189,0.0614,0.05,0.0806,0.0025,0.002,0.0033,0.411,0.375,0.472,0.017,0.015,0.02,23.96,23.72,24.1,0.947,0.944,0.953,0.973,0.97,0.98,0.922,0.915,0.934,38.3,35.69,42.64,37.26,34.62,41.79,0,0,0,0,0,0,0.414,0,0.288,0.24,0.76,0.24,45.8
1112306400000,2005,4,2004,7,30,1.78,0.324,1.46,83543.2,134.5,134.5,116,3,2,2.7333333333333334,686.9,502.4,785.6,561.9,377.4,125,125,125,0,0,0,0.186,0.159,0.249,561.9,377.4,660.6,990,990,990,966.6,965.9,967,23.4,23,24.1,0.28,0.189,0.335,0.18,0.0771,0.242,0.0078,0.0032,0.011,0.682,0.464,0.817,0.029,0.019,0.036,22.68,22.14,23.68,0.954,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,43.78,35.14,51.73,42.72,34.09,48.2,0,0,0,0,0,0,0.645,0,0.32,0.18,0.82,0.18,46.9
1114898400000,2005,5,2004,8,31,1.47,0.394,1.07,62878.2,121.9,121.9,84.51,3,2,2.2580645161290325,547.6,397.4,740.3,400.6,250.4,147,147,147,0,0,0,0.278,0.199,0.37,400.6,250.4,593.3,990,990,990,966.1,965.4,966.9,23.9,23.1,24.6,0.203,0.145,0.297,0.0903,0.0172,0.197,0.0038,0.0007,0.0085,0.475,0.273,0.704,0.02,0.011,0.03,23.47,22.43,24.34,0.947,0.93,0.958,0.974,0.97,0.98,0.923,0.902,0.939,38.52,27.79,51.51,37.44,26.96,48.2,0,0,0,0,0,0,0.47,0,0.4,0.27,0.73,0.27,42.8
1117576800000,2005,6,2004,9,30,0.824,0.308,0.516,31715.9,58.76,58.76,44.05,2,1,1.2666666666666666,318,262.9,390.6,199,143.9,119,119,119,0,0,0,0.38,0.305,0.453,199,143.9,271.6,990,990,990,965,964.8,965.4,25,24.6,25.2,0.125,0.106,0.151,0.0133,0.00798,0.0272,0.00053,0.00032,0.0011,0.305,0.249,0.396,0.012,0.0099,0.016,24.7,24.34,25,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.895,0.94,37.93,25.65,51.83,36.84,24.88,48.2,0,0,0,0,0,0,0.245,0,0.308,0.37,0.63,0.37,38.5
1120168800000,2005,7,2004,10,31,0.614,0.289,0.325,19037.6,33.94,33.94,25.59,1,1,1,229.4,203,259.9,121.4,95,108,108,108,0,0,0,0.473,0.416,0.532,121.4,95,151.9,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0964,0.0871,0.107,0.00607,0.00383,0.00866,0.00024,0.00015,0.00034,0.209,0.162,0.263,0.0082,0.0063,0.01,25.22,25,25.42,0.866,0,0.94,0.907,0,0.97,0.84,0,0.912,26.38,0,34.99,25.59,0,33.94,0,2,0,0,0.0645,0,0.142,0.0645,0.289,0.47,0.53,0.47,31
1122847200000,2005,8,2004,11,31,0.459,0.249,0.21,0,0,0,0,1,1,1,171.3,148.6,201.6,78.3,55.59,93,93,93,0,0,0,0.547,0.461,0.626,78.3,55.59,108.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0794,0.0714,0.0901,0.00241,0.000475,0.00498,0.000094,0.000019,0.00019,0.13,0.0894,0.184,0.0051,0.0035,0.0072,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,1,0.249,0.54,0.46,0.54,0
1125525600000,2005,9,2004,12,30,0.319,0.187,0.0749,2175.88,16.89,16.89,3.022,1,0,0.4666666666666667,123.1,107.6,147.2,51.06,35.57,72,72,72,22.17,0,50,0.59,0.489,0.669,28.92,0,75.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0762,0.000474,0,0.00214,0.000019,0,0.000084,0.0842,0.0708,0.122,0.0033,0.0028,0.0048,25.42,25.38,25.43,0.182,0,0.94,0.192,0,0.96,0.175,0,0.902,3.148,0,17.59,3.022,0,16.89,16,8,0,0.533,0.267,0,0.0168,0.8,0.2441,0.59,0.23,0.77,6.82
1128117600000,2005,10,2005,1,31,0.252,0.139,0.0136,0,0,0,0,1,0,0.0967741935483871,93.99,85.97,105.7,41.99,33.97,52,52,52,37,0,50,0.555,0.492,0.605,5.061,0,53.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000189,0,0.000311,7.4e-7,0,0.000012,0.0721,0.0708,0.0861,0.0028,0.0028,0.0034,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,28,3,0,0.903,0.0968,0,0,1,0.2384,0.55,0.054,0.95,0
1130796000000,2005,11,2005,2,30,0.321,0.13,0.173,9705.74,22.73,22.73,13.48,1,0,0.8333333333333334,123.8,86.79,153.2,73.81,36.79,50,50,50,7.2,0,49,0.413,0.326,0.576,66.6,0,103.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0708,0.0822,0.00212,0,0.00453,0.000083,0,0.00018,0.118,0.0708,0.169,0.0046,0.0028,0.0066,25.38,25.34,25.43,0.678,0,0.939,0.706,0,0.97,0.652,0,0.902,14,0,23.43,13.48,0,22.73,5,3,0,0.167,0.1,0,0.0749,0.267,0.148,0.4,0.54,0.46,30.2
1133388000000,2005,12,2005,3,31,0.455,0.158,0.297,18287.4,29.71,29.71,24.58,1,1,1,169.8,152.7,191.3,110.8,93.69,59,59,59,0,0,0,0.349,0.308,0.386,110.8,93.69,132.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0863,0.0802,0.0939,0.00517,0.00371,0.00699,0.0002,0.00015,0.00027,0.184,0.153,0.222,0.0072,0.006,0.0087,25.36,25.35,25.36,0.919,0.911,0.931,0.969,0.966,0.97,0.891,0.883,0.903,25.35,21.37,30.63,24.58,20.64,29.71,0,0,0,0,0,0,0.137,0,0.158,0.35,0.65,0.35,40.2
1136066400000,2006,1,2005,4,31,0.728,0.196,0.532,32785.2,69.52,69.52,44.07,2,1,1.3225806451612903,271.6,194.3,392.2,198.6,121.3,73,73,73,0,0,0,0.282,0.186,0.376,198.6,121.3,319.2,990,990,990,964.8,964.4,965.4,25.2,24.6,25.6,0.119,0.0917,0.162,0.0163,0.00606,0.0497,0.00065,0.00024,0.002,0.286,0.204,0.391,0.011,0.008,0.016,24.94,24.27,25.39,0.939,0.925,0.959,0.972,0.97,0.98,0.913,0.897,0.94,35.4,26.53,52.47,34.31,25.73,48.2,0,0,0,0,0,0,0.245,0,0.196,0.27,0.73,0.27,45
1138744800000,2006,2,2005,5,28,1.26,0.206,1.06,62471.8,123.6,123.6,92.96,3,2,2.2857142857142856,522.8,401.8,679.3,437.8,316.8,85,85,85,0,0,0,0.166,0.125,0.212,437.8,316.8,594.3,990,990,990,965.9,965.4,966.6,24.1,23.4,24.6,0.209,0.162,0.288,0.108,0.0485,0.198,0.0045,0.002,0.0085,0.521,0.367,0.696,0.022,0.015,0.03,23.53,22.69,24.23,0.952,0.943,0.958,0.976,0.97,0.98,0.929,0.915,0.939,42.43,35.45,52.6,41.13,34.39,48.2,0,0,0,0,0,0,0.516,0,0.2,0.16,0.84,0.16,49.6
1141164000000,2006,3,2005,6,31,2.63,0.307,2.32,123010,192.8,192.8,165.3,4,3,3.6774193548387095,980.7,699.3,1242,865.8,592.3,114.8,107,129,0.4194,0,13,0.119,0.102,0.153,865.4,592.3,1100,990,990,990,967.8,966.7,968.7,22.2,21.3,23.3,0.512,0.292,0.785,0.377,0.197,0.648,0.017,0.0084,0.03,1.15,0.697,1.73,0.052,0.03,0.081,21.08,19.61,22.61,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,46.2,39.94,51.97,45,38.98,48.2,0,0,0,0,0,0,0.919,0,0.31,0.12,0.88,0.12,46.8
1143842400000,2006,4,2005,7,30,3.14,0.364,2.77,137909,192.8,192.8,191.5,4,4,4,1210,1076,1260,1070,951.1,140.3,125,148,1.1,0,12,0.116,0.103,0.121,1069,951.1,1100,990,990,990,968.6,968.1,968.7,21.4,21.3,21.9,0.747,0.579,0.8,0.584,0.399,0.648,0.027,0.018,0.03,1.62,1.24,1.75,0.076,0.057,0.082,19.82,19.54,20.62,0.954,0.954,0.956,0.98,0.98,0.98,0.935,0.935,0.937,49.54,45.94,50.37,47.89,45.02,48.2,0,0,0,0,0,0,1.06,0,0.37,0.12,0.88,0.12,43.9
1146434400000,2006,5,2005,8,31,2.24,0.394,1.84,101839,173.5,173.5,136.9,4,3,3.2580645161290325,835.3,654.2,1058,688.3,507.2,147,147,147,0,0,0,0.179,0.139,0.225,688.3,507.2,910.7,990,990,990,967.2,966.5,968.1,22.8,21.9,23.5,0.364,0.248,0.543,0.256,0.14,0.38,0.011,0.006,0.017,0.847,0.559,1.17,0.037,0.024,0.053,21.92,20.75,22.92,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.919,0.938,43.22,35.99,51.77,42.11,34.91,48.2,0,0,0,0,0,0,0.76,0,0.4,0.18,0.82,0.18,45.5
1149112800000,2006,6,2005,9,30,1.38,0.308,1.07,63082.2,108.7,108.7,87.61,3,2,2.1333333333333333,531.6,440.9,644.1,412.6,321.9,119,119,119,0,0,0,0.227,0.185,0.27,412.6,321.9,525.1,990,990,990,966,965.6,966.5,24,23.5,24.4,0.203,0.169,0.256,0.0941,0.0509,0.152,0.0039,0.0021,0.0065,0.503,0.379,0.636,0.021,0.016,0.027,23.51,22.94,24.04,0.952,0.944,0.958,0.976,0.97,0.98,0.929,0.916,0.939,42.76,35.49,52.67,41.45,34.42,48.2,0,0,0,0,0,0,0.487,0,0.31,0.22,0.78,0.22,45.7
1151704800000,2006,7,2005,10,31,1,0.289,0.712,42889.5,70.85,70.85,57.65,2,1,1.8387096774193548,373.7,322.5,435.7,265.7,214.5,108,108,108,0,0,0,0.291,0.248,0.335,265.7,214.5,327.7,990,990,990,965.3,965,965.6,24.7,24.4,25,0.147,0.129,0.169,0.0273,0.014,0.0537,0.0011,0.00056,0.0022,0.32,0.247,0.397,0.013,0.0099,0.016,24.41,24.05,24.67,0.938,0.923,0.959,0.972,0.97,0.98,0.912,0.895,0.94,33.92,25.62,52.25,32.71,24.85,48.2,0,0,0,0,0,0,0.32,0,0.288,0.29,0.71,0.29,42.9
1154383200000,2006,8,2005,11,31,0.732,0.249,0.483,30185.7,48.2,48.2,40.57,1,1,1,273.5,238.6,318.4,180.5,145.6,93,93,93,0,0,0,0.343,0.292,0.39,180.5,145.6,225.4,990,990,990,964.8,964.6,965,25.2,25,25.4,0.115,0.103,0.131,0.0111,0.00812,0.0149,0.00044,0.00032,0.0006,0.313,0.25,0.393,0.012,0.0099,0.016,24.89,24.61,25.12,0.948,0.937,0.959,0.976,0.97,0.98,0.925,0.909,0.94,41.78,33.6,52.18,40.57,32.59,48.2,0,0,0,0,0,0,0.225,0,0.249,0.34,0.66,0.34,41.2
1157061600000,2006,9,2005,12,30,0.525,0.187,0.339,21057.7,36.9,36.9,29.25,1,1,1,202.6,178.9,235.5,130.6,106.9,72,72,72,0,0,0,0.358,0.306,0.402,130.6,106.9,163.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0957,0.0874,0.107,0.00685,0.00484,0.00965,0.00027,0.00019,0.00038,0.221,0.179,0.28,0.0087,0.007,0.011,25.32,25.11,25.38,0.929,0.916,0.943,0.97,0.97,0.972,0.901,0.888,0.916,30.15,24.37,37.98,29.25,23.64,36.9,0,0,0,0,0,0,0.162,0,0.186,0.36,0.65,0.35,40.1
1159653600000,2006,10,2006,1,31,0.442,0.157,0.284,17510.8,28.57,28.57,23.54,1,1,1,164.9,151.1,179.5,106.2,89.26,58.77,52,73,0,0,0,0.357,0.29,0.45,106.2,89.26,127.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0845,0.0804,0.0911,0.00477,0.00334,0.00659,0.00019,0.00013,0.00026,0.175,0.147,0.212,0.0069,0.0058,0.0083,25.35,25.34,25.38,0.92,0.911,0.929,0.968,0.964,0.97,0.891,0.883,0.902,24.3,20.51,29.46,23.54,19.77,28.57,0,0,0,0,0,0,0.131,0,0.158,0.36,0.64,0.36,39.6
1162332000000,2006,11,2006,2,30,0.449,0.13,0.319,19794.9,30.4,30.4,27.49,1,1,1,173,156,185.2,123,106,50,50,50,0,0,0,0.29,0.27,0.321,123,106,135.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0892,0.0832,0.0935,0.00621,0.00476,0.00724,0.00024,0.00019,0.00028,0.204,0.173,0.226,0.008,0.0068,0.0088,25.34,25.34,25.34,0.927,0.915,0.933,0.97,0.97,0.97,0.899,0.888,0.905,28.34,24.1,31.34,27.49,23.38,30.4,0,0,0,0,0,0,0.153,0,0.13,0.29,0.71,0.29,44.1
1164924000000,2006,12,2006,3,31,0.55,0.158,0.392,24533,42.26,42.26,32.97,1,1,1,205.2,174.6,244,146.2,115.6,59,59,59,0,0,0,0.29,0.242,0.338,146.2,115.6,185,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0988,0.088,0.112,0.00818,0.00557,0.0115,0.00032,0.00022,0.00045,0.247,0.192,0.316,0.0097,0.0075,0.012,25.27,25.02,25.36,0.936,0.922,0.95,0.971,0.97,0.98,0.909,0.894,0.931,33.94,26.49,43.12,32.97,25.7,42.26,0,0,0,0,0,0,0.183,0,0.158,0.29,0.71,0.29,44.6
1167602400000,2007,1,2006,4,31,1.2,0.196,1,59661.2,133,133,80.19,3,1,2.096774193548387,447.7,249.8,717.3,374.7,176.8,73,73,73,0,0,0,0.182,0.102,0.292,374.7,176.8,644.3,990,990,990,965.6,964.7,966.8,24.4,23.2,25.3,0.187,0.111,0.314,0.0842,0.0108,0.231,0.0035,0.00043,0.01,0.456,0.242,0.778,0.019,0.0097,0.033,23.95,22.45,25,0.947,0.923,0.958,0.976,0.97,0.98,0.924,0.895,0.939,39.75,25.77,51.61,38.67,25,48.2,0,0,0,0,0,0,0.445,0,0.2,0.16,0.83,0.17,49.7
1170280800000,2007,2,2006,5,28,3.06,0.321,2.32,114974,192.8,192.8,171.1,4,3,3.75,1267,736.2,1884,1134,631.2,132.7,105,162,175.6,0,622,0.109,0.086,0.143,958.3,631.2,1100,990,990,990,968.7,966.8,970.7,21.3,19.3,23.2,0.677,0.312,0.926,0.496,0.223,0.648,0.024,0.0096,0.034,1.45,0.761,1.87,0.069,0.033,0.097,19.85,17.4,22.39,0.954,0.949,0.957,0.98,0.978,0.98,0.934,0.93,0.938,46.8,40.77,52.1,45.65,39.86,48.2,0,0,0,0,0,0,0.951,0,0.74,0.1,0.76,0.24,37.6
1172700000000,2007,3,2006,6,31,5.56,0.539,2.95,125609,173.8,173.8,168.8,4,4,4,2076,1909,2270,1875,1670,201.1,183,239,775.3,570,987,0.0976,0.0806,0.125,1100,1100,1100,990,990,990,971.3,970.8,971.8,18.7,18.2,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.85,16.38,17.32,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.07,41.78,44.33,42.21,40.94,43.45,0,0,0,0,0,0,0.938,0,2.61,0.097,0.53,0.47,22.6
1175378400000,2007,4,2006,7,30,5.53,0.443,2.85,120445,169.5,169.5,167.3,4,4,4,2132,2043,2273,1961,1895,171,148,217,861,795,956,0.0798,0.0696,0.101,1100,1100,1100,990,990,990,971.4,971.2,971.8,18.6,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.71,16.37,16.92,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.68,41.76,43.25,41.82,40.92,42.39,0,0,0,0,0,0,0.929,0,2.68,0.08,0.52,0.48,21.8
1177970400000,2007,5,2006,8,31,4.35,0.514,2.91,135037,192.8,192.8,181.5,4,4,4,1624,1130,2025,1432,937.7,192,192,192,346.9,0,733,0.122,0.0948,0.17,1085,937.7,1100,990,990,990,969.9,968.3,971.2,20.1,18.8,21.7,0.865,0.575,0.926,0.62,0.393,0.648,0.031,0.018,0.034,1.78,1.23,1.87,0.089,0.057,0.099,18.33,16.96,20.47,0.951,0.948,0.955,0.98,0.98,0.98,0.932,0.929,0.936,46.33,43.37,49.7,45.38,42.5,48.2,0,0,0,0,0,0,1.01,0,1.44,0.12,0.67,0.33,31
1180648800000,2007,6,2006,9,30,2.24,0.417,1.82,99902.1,177.3,177.3,138.8,4,3,3.2333333333333334,862.3,700.4,1100,701.3,539.4,161,161,161,0,0,0,0.19,0.146,0.23,701.3,539.4,939,990,990,990,967.3,966.7,968.2,22.7,21.8,23.3,0.375,0.269,0.573,0.264,0.161,0.393,0.012,0.0069,0.018,0.875,0.616,1.23,0.039,0.026,0.056,21.78,20.56,22.68,0.955,0.95,0.957,0.979,0.972,0.98,0.935,0.923,0.938,44.19,37.99,52.21,43.03,36.91,48.2,0,0,0,0,0,0,0.771,0,0.42,0.19,0.81,0.19,44.6
1183240800000,2007,7,2006,10,31,1.52,0.498,1.02,59820.2,103.3,103.3,80.4,3,2,2.032258064516129,567.4,468.8,689.7,381.4,282.8,186,186,186,0,0,0,0.332,0.27,0.397,381.4,282.8,503.7,990,990,990,966.1,965.7,966.7,23.9,23.3,24.3,0.196,0.16,0.252,0.0791,0.0325,0.137,0.0033,0.0013,0.0059,0.472,0.326,0.653,0.02,0.013,0.028,23.38,22.73,23.96,0.95,0.937,0.958,0.975,0.97,0.98,0.926,0.909,0.939,40.89,31.15,52.53,39.65,30.21,48.2,0,0,0,0,0,0,0.447,0,0.5,0.33,0.67,0.33,39.4
1185919200000,2007,8,2006,11,31,1.04,0.415,0.622,37664.5,66.02,66.02,50.62,2,1,1.4838709677419355,387.1,327.4,462.5,232.1,172.4,155,155,155,0,0,0,0.405,0.335,0.473,232.1,172.4,307.5,990,990,990,965.3,965,965.7,24.7,24.3,25,0.139,0.118,0.166,0.0194,0.0104,0.0441,0.00079,0.00042,0.0018,0.327,0.254,0.402,0.013,0.01,0.016,24.34,23.96,24.66,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.939,37.81,25.66,51.9,36.7,24.89,48.2,0,0,0,0,0,0,0.281,0,0.418,0.4,0.6,0.4,36.2
1188597600000,2007,9,2006,12,30,0.714,0.306,0.409,25425,46.44,46.44,35.31,1,1,1,275.6,238.3,323.3,157.6,120.3,118,118,118,0,0,0,0.432,0.365,0.495,157.6,120.3,205.3,990,990,990,964.8,964.6,965,25.2,25,25.4,0.109,0.0956,0.126,0.00915,0.00597,0.0132,0.00036,0.00024,0.00053,0.273,0.206,0.359,0.011,0.0081,0.014,24.92,24.62,25.16,0.941,0.926,0.956,0.973,0.97,0.98,0.916,0.898,0.937,36.26,27.48,47.39,35.31,26.65,46.44,0,0,0,0,0,0,0.196,0,0.305,0.43,0.57,0.43,35.6
1191189600000,2007,10,2007,1,31,0.58,0.26,0.321,18135.2,31.28,31.28,24.38,1,1,1,216.7,201.4,236.9,119.7,104.4,97,97,97,0,0,0,0.449,0.409,0.482,119.7,104.4,139.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0937,0.0882,0.101,0.00592,0.00462,0.00764,0.00023,0.00018,0.0003,0.204,0.176,0.24,0.008,0.0069,0.0094,25.3,25.14,25.42,0.835,0,0.935,0.876,0,0.97,0.81,0,0.907,25.13,0,32.24,24.38,0,31.28,0,3,0,0,0.0968,0,0.135,0.0968,0.259,0.45,0.55,0.45,31.3
1193868000000,2007,11,2007,2,30,0.546,0.219,0.328,20337.7,33.05,33.05,28.25,1,1,1,210.7,206.6,216.1,126.4,113.6,84.33,67,93,0,0,0,0.4,0.314,0.45,126.4,113.6,146.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0946,0.0911,0.0996,0.00649,0.0054,0.00822,0.00025,0.00021,0.00032,0.214,0.192,0.248,0.0084,0.0075,0.0097,25.32,25.27,25.37,0.928,0.92,0.937,0.97,0.97,0.97,0.9,0.893,0.909,29.12,26,34.07,28.25,25.22,33.05,0,0,0,0,0,0,0.157,0,0.218,0.4,0.6,0.4,37.2
1196460000000,2007,12,2007,3,31,0.668,0.158,0.51,31941,51.3,51.3,42.93,2,1,1.064516129032258,249.3,208.2,293.5,190.3,149.2,59,59,59,0,0,0,0.239,0.201,0.283,190.3,149.2,234.5,990,990,990,964.7,964.4,964.9,25.3,25.1,25.6,0.114,0.0998,0.13,0.0119,0.00843,0.0157,0.00047,0.00033,0.00062,0.316,0.242,0.39,0.012,0.0096,0.016,25.01,24.77,25.3,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,42.55,25.97,52.73,41.29,25.19,48.2,0,0,0,0,0,0,0.239,0,0.158,0.24,0.76,0.24,47.8
1199138400000,2008,1,2007,4,31,1.26,0.196,1.06,62628.8,142,142,84.18,3,1,2.2580645161290325,469.1,297.6,770.1,396.1,224.6,73,73,73,0,0,0,0.171,0.0948,0.245,396.1,224.6,697.1,990,990,990,965.7,964.9,967,24.3,23,25.1,0.197,0.128,0.344,0.0928,0.0148,0.267,0.0039,0.00059,0.012,0.465,0.243,0.867,0.019,0.0097,0.038,23.85,22.15,24.84,0.945,0.923,0.959,0.974,0.97,0.98,0.92,0.895,0.94,37.96,25.84,52.23,36.83,25.06,48.2,0,0,0,0,0,0,0.468,0,0.2,0.16,0.84,0.16,49.7
1201816800000,2008,2,2007,5,29,3.23,0.335,2.44,120306,192.8,192.8,172.9,4,3,3.793103448275862,1291,781.4,1808,1157,676.4,133.7,105,162,184.2,0,546,0.107,0.0883,0.134,972.8,676.4,1100,990,990,990,968.8,967,970.5,21.2,19.5,23,0.692,0.338,0.924,0.508,0.253,0.648,0.024,0.011,0.033,1.48,0.837,1.87,0.071,0.036,0.096,19.73,17.65,22.14,0.954,0.95,0.957,0.98,0.976,0.98,0.934,0.93,0.938,46.87,39.87,52.1,45.67,38.9,48.2,0,0,0,0,0,0,0.96,0,0.79,0.1,0.76,0.24,37.2
1204322400000,2008,3,2007,6,31,4.64,0.539,2.95,133893,184.8,184.8,180,4,4,4,1731,1591,1836,1529,1408,201.1,183,239,429.5,308,501,0.116,0.103,0.133,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.92,0.908,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.9,17.56,18.37,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.91,44.97,47.14,44.99,44.07,46.2,0,0,0,0,0,0,1,0,1.69,0.12,0.64,0.36,28.9
1207000800000,2008,4,2007,7,30,3.45,0.384,2.71,133117,192.8,192.8,184.9,4,4,4,1330,982.1,1581,1182,834.1,148,148,148,137.7,0,333,0.114,0.0936,0.151,1045,834.1,1100,990,990,990,968.9,967.8,969.7,21.1,20.3,22.2,0.779,0.479,0.913,0.566,0.343,0.648,0.027,0.015,0.032,1.63,1.05,1.86,0.078,0.047,0.092,19.42,18.39,21.13,0.953,0.952,0.956,0.98,0.979,0.98,0.934,0.933,0.936,47.26,41.21,50.2,46.22,40.33,48.2,0,0,0,0,0,0,1.03,0,0.74,0.11,0.79,0.21,38.6
1209592800000,2008,5,2007,8,31,2.18,0.394,1.79,99178.6,158.7,158.7,133.3,4,3,3.096774193548387,813.9,674.1,965.2,666.9,527.1,147,147,147,0,0,0,0.183,0.152,0.218,666.9,527.1,818.2,990,990,990,967.2,966.6,967.8,22.8,22.2,23.4,0.344,0.26,0.458,0.245,0.153,0.335,0.011,0.0065,0.015,0.822,0.592,1.03,0.036,0.025,0.046,22.02,21.23,22.81,0.955,0.949,0.957,0.978,0.97,0.98,0.934,0.921,0.938,44.43,37.3,52.24,43.17,36.19,48.2,0,0,0,0,0,0,0.741,0,0.39,0.18,0.82,0.18,45.5
1212271200000,2008,6,2007,9,30,1.42,0.308,1.11,65241.2,112.7,112.7,90.61,3,2,2.2,547.1,451.6,663.5,428.1,332.6,119,119,119,0,0,0,0.22,0.179,0.264,428.1,332.6,544.5,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.21,0.172,0.267,0.102,0.056,0.165,0.0043,0.0023,0.007,0.52,0.395,0.635,0.022,0.016,0.027,23.42,22.83,23.97,0.952,0.946,0.958,0.977,0.97,0.98,0.93,0.917,0.939,43.03,35.43,52.6,41.71,34.37,48.2,0,0,0,0,0,0,0.503,0,0.31,0.22,0.78,0.22,45.9
1214863200000,2008,7,2007,10,31,1.03,0.362,0.665,40192.8,67.08,67.08,54.02,2,1,1.6451612903225807,383.3,331.5,446.4,248.3,196.5,135,135,135,0,0,0,0.355,0.302,0.407,248.3,196.5,311.4,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.144,0.126,0.166,0.0222,0.0125,0.046,0.0009,0.0005,0.0019,0.327,0.251,0.401,0.013,0.01,0.016,24.36,24.03,24.6,0.942,0.923,0.959,0.974,0.97,0.98,0.917,0.896,0.94,36.5,25.61,52.08,35.35,24.84,48.2,0,0,0,0,0,0,0.3,0,0.365,0.35,0.65,0.35,39
1217541600000,2008,8,2007,11,31,0.753,0.308,0.445,27777.2,48.04,48.04,37.33,1,1,1,281.3,245.9,327.4,166.3,130.9,115,115,115,0,0,0,0.412,0.351,0.468,166.3,130.9,212.4,990,990,990,964.8,964.7,965,25.2,25,25.3,0.112,0.0997,0.129,0.00988,0.00688,0.0138,0.00039,0.00027,0.00055,0.289,0.226,0.372,0.011,0.0089,0.015,24.88,24.59,25.1,0.944,0.931,0.957,0.974,0.97,0.98,0.919,0.903,0.938,38.3,30.01,49.02,37.33,29.11,48.04,0,0,0,0,0,0,0.207,0,0.308,0.41,0.59,0.41,36.9
1220220000000,2008,9,2007,12,30,0.536,0.203,0.333,20697.5,34.06,34.06,28.75,1,1,1,206.9,180.3,242.9,128.5,108.3,78.33,72,91,0,0,0,0.378,0.337,0.421,128.5,108.3,151.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0955,0.0879,0.105,0.00667,0.00496,0.00866,0.00026,0.00019,0.00034,0.218,0.182,0.261,0.0086,0.0071,0.01,25.3,25.08,25.38,0.929,0.917,0.94,0.97,0.97,0.97,0.901,0.889,0.911,29.64,24.71,35.11,28.75,23.97,34.06,0,0,0,0,0,0,0.16,0,0.203,0.38,0.62,0.38,38.6
1222812000000,2008,10,2008,1,31,0.444,0.139,0.304,18762.5,28.44,28.44,25.22,1,1,1,165.6,153.8,178.9,113.6,101.8,52,52,52,0,0,0,0.314,0.291,0.338,113.6,101.8,126.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0862,0.082,0.0909,0.00541,0.0044,0.00654,0.00021,0.00017,0.00026,0.188,0.166,0.211,0.0073,0.0065,0.0083,25.34,25.34,25.35,0.92,0.912,0.929,0.97,0.97,0.97,0.893,0.884,0.901,26,23.08,29.32,25.22,22.37,28.44,0,0,0,0,0,0,0.14,0,0.14,0.31,0.68,0.32,42.3
1225490400000,2008,11,2008,2,30,0.502,0.144,0.358,22360.9,39.24,39.24,31.06,1,1,1,193.6,153.5,222.2,138,103.5,55.67,50,67,0,0,0,0.29,0.225,0.35,138,103.5,172.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0952,0.0823,0.107,0.00748,0.00455,0.0104,0.00029,0.00018,0.00041,0.231,0.169,0.292,0.0091,0.0066,0.011,25.32,25.18,25.38,0.933,0.913,0.946,0.971,0.97,0.976,0.905,0.886,0.923,31.99,23.49,40.19,31.06,22.79,39.24,0,0,0,0,0,0,0.173,0,0.144,0.29,0.71,0.29,44.5
1228082400000,2008,12,2008,3,31,0.653,0.158,0.495,31172.2,48.2,48.2,41.9,1,1,1,243.8,217.5,281.5,184.8,158.5,59,59,59,0,0,0,0.244,0.21,0.271,184.8,158.5,222.5,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.112,0.103,0.126,0.0115,0.00922,0.0147,0.00045,0.00036,0.00058,0.316,0.269,0.383,0.012,0.011,0.015,25.04,24.79,25.23,0.949,0.941,0.959,0.977,0.97,0.98,0.927,0.913,0.94,43.07,36.91,51.86,41.9,35.8,48.2,0,0,0,0,0,0,0.233,0,0.158,0.24,0.76,0.24,47.7
1230760800000,2009,1,2008,4,31,0.936,0.196,0.741,44930,73.94,73.94,60.39,2,1,1.8387096774193548,349.6,286.7,412.5,276.6,213.7,73,73,73,0,0,0,0.211,0.177,0.255,276.6,213.7,339.5,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.147,0.124,0.169,0.032,0.0139,0.0592,0.0013,0.00055,0.0024,0.332,0.242,0.4,0.013,0.0097,0.016,24.52,24.14,24.85,0.94,0.923,0.959,0.972,0.97,0.98,0.914,0.895,0.94,35.35,25.77,52.23,34.08,25,48.2,0,0,0,0,0,0,0.335,0,0.195,0.21,0.79,0.21,48
1233439200000,2009,2,2008,5,28,1.35,0.206,1.14,66930.7,122.2,122.2,99.6,3,2,2.5,556.1,418.8,672.2,471.1,333.8,85,85,85,0,0,0,0.157,0.126,0.203,471.1,333.8,587.2,990,990,990,966.1,965.5,966.6,23.9,23.4,24.5,0.225,0.168,0.284,0.126,0.0565,0.193,0.0053,0.0023,0.0083,0.55,0.392,0.684,0.023,0.016,0.029,23.36,22.73,24.12,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,41.38,35.2,51.8,40.27,34.14,48.2,0,0,0,0,0,0,0.553,0,0.21,0.15,0.84,0.16,49.6
1235858400000,2009,3,2008,6,31,2.52,0.287,2.12,112855,192.8,192.8,151.7,4,3,3.4193548387096775,942.5,677.4,1523,835.5,570.4,107,107,107,43.84,0,316,0.122,0.0703,0.158,791.6,570.4,1100,990,990,990,967.6,966.6,969.6,22.4,20.4,23.4,0.48,0.279,0.9,0.353,0.182,0.648,0.016,0.0078,0.032,1.08,0.66,1.85,0.049,0.028,0.09,21.33,18.59,22.73,0.954,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.25,39.58,51.09,44.17,38.6,48.2,0,0,0,0,0,0,0.843,0,0.4,0.11,0.84,0.16,44.8
1238536800000,2009,4,2008,7,30,4.4,0.384,2.85,130374,187.5,187.5,181.1,4,4,4,1697,1510,1818,1549,1362,148,148,148,449.1,262,570,0.0875,0.0814,0.098,1100,1100,1100,990,990,990,970.1,969.5,970.5,19.9,19.5,20.5,0.921,0.908,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.091,0.096,18.01,17.61,18.63,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.19,45.13,47.83,45.27,44.22,46.87,0,0,0,0,0,0,1.01,0,1.55,0.087,0.65,0.35,29.6
1241128800000,2009,5,2008,8,31,2.92,0.471,2.38,122747,192.8,192.8,165,4,3,3.6129032258064515,1091,818.1,1488,915.4,671.1,176,147,192,27.9,0,196,0.164,0.129,0.2,887.5,671.1,1100,990,990,990,968.1,967.2,969.4,21.9,20.6,22.8,0.561,0.341,0.879,0.415,0.249,0.648,0.019,0.011,0.032,1.25,0.835,1.83,0.058,0.037,0.089,20.61,18.73,21.99,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,47.19,39.62,52.12,45.83,38.63,48.2,0,0,0,0,0,0,0.917,0,0.54,0.16,0.82,0.18,42
1243807200000,2009,6,2008,9,30,1.77,0.345,1.42,81901.2,139.7,139.7,113.8,3,2,2.6666666666666665,682,555.2,809.3,549,394.2,133,119,161,0,0,0,0.201,0.147,0.29,549,394.2,690.3,990,990,990,966.6,966.1,967.1,23.4,22.9,23.9,0.273,0.197,0.35,0.172,0.0851,0.262,0.0074,0.0036,0.011,0.667,0.491,0.865,0.029,0.021,0.038,22.71,22,23.41,0.955,0.948,0.958,0.978,0.97,0.98,0.934,0.92,0.939,43.95,36.79,50.19,42.98,35.69,48.2,0,0,0,0,0,0,0.632,0,0.35,0.19,0.8,0.2,46.3
1246399200000,2009,7,2008,10,31,1.25,0.41,0.839,50216.9,89.12,89.12,67.5,2,1,1.8064516129032258,466.2,395.2,549.5,313.1,209.2,153.1,135,186,0,0,0,0.336,0.246,0.471,313.1,209.2,414.4,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.168,0.134,0.203,0.0495,0.0135,0.0946,0.002,0.00055,0.004,0.4,0.258,0.52,0.016,0.011,0.022,23.9,23.41,24.26,0.947,0.924,0.959,0.975,0.97,0.98,0.924,0.897,0.939,39.53,25.64,52.04,38.38,24.88,48.2,0,0,0,0,0,0,0.375,0,0.411,0.33,0.67,0.33,40.2
1249077600000,2009,8,2008,11,31,0.868,0.343,0.525,32563.7,50.44,50.44,43.77,2,1,1.032258064516129,324.1,274.1,390,196.2,159.1,127.9,115,155,0,0,0,0.394,0.339,0.452,196.2,159.1,235,990,990,990,965,964.8,965.4,25,24.6,25.2,0.124,0.11,0.14,0.0124,0.00927,0.0157,0.0005,0.00037,0.00064,0.339,0.257,0.404,0.014,0.01,0.016,24.64,24.28,24.93,0.951,0.925,0.959,0.978,0.97,0.98,0.931,0.897,0.94,44.24,26,52.18,42.95,25.22,48.2,0,0,0,0,0,0,0.243,0,0.343,0.4,0.6,0.4,37.5
1251756000000,2009,9,2008,12,30,0.609,0.236,0.373,23229.3,41.01,41.01,32.26,1,1,1,234.9,206.6,271.6,143.9,115.6,91,91,91,0,0,0,0.39,0.335,0.441,143.9,115.6,180.6,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.102,0.0918,0.115,0.00798,0.00557,0.0111,0.00031,0.00022,0.00044,0.247,0.196,0.312,0.0097,0.0077,0.012,25.15,24.9,25.36,0.935,0.922,0.949,0.971,0.97,0.98,0.909,0.894,0.93,33.21,26.5,41.85,32.26,25.7,41.01,0,0,0,0,0,0,0.179,0,0.236,0.39,0.61,0.39,38.1
1254348000000,2009,10,2009,1,31,0.506,0.196,0.31,19166.3,30.25,30.25,25.76,1,1,1,188.8,171.6,207.7,115.8,98.56,73,73,73,0,0,0,0.388,0.352,0.426,115.8,98.56,134.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0837,0.0965,0.00559,0.00413,0.0072,0.00022,0.00016,0.00028,0.194,0.163,0.228,0.0076,0.0064,0.0089,25.37,25.33,25.39,0.921,0.911,0.932,0.97,0.968,0.97,0.894,0.882,0.904,26.56,22.38,31.18,25.76,21.67,30.25,0,0,0,0,0,0,0.143,0,0.196,0.39,0.61,0.39,37.9
1257026400000,2009,11,2009,2,30,0.531,0.174,0.358,22335.4,36.7,36.7,31.02,1,1,1,205,175.1,229.5,138,108.1,67,67,67,0,0,0,0.329,0.292,0.383,138,108.1,162.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0966,0.086,0.105,0.00748,0.00494,0.00957,0.00029,0.00019,0.00038,0.233,0.179,0.277,0.0091,0.007,0.011,25.31,25.15,25.38,0.933,0.916,0.943,0.97,0.97,0.971,0.905,0.889,0.916,31.98,24.65,37.79,31.02,23.91,36.7,0,0,0,0,0,0,0.172,0,0.173,0.33,0.67,0.33,42.1
1259618400000,2009,12,2009,3,31,0.726,0.158,0.568,35098.9,55.64,55.64,47.18,2,1,1.3225806451612903,271.2,229.8,312.9,212.2,170.8,59,59,59,0,0,0,0.22,0.189,0.257,212.2,170.8,253.9,990,990,990,964.8,964.6,965,25.2,25,25.4,0.122,0.107,0.137,0.0138,0.0103,0.0189,0.00055,0.0004,0.00075,0.313,0.242,0.386,0.012,0.0096,0.015,24.91,24.77,25.13,0.944,0.923,0.959,0.976,0.97,0.98,0.922,0.895,0.94,40.17,25.94,52.18,38.72,25.16,48.2,0,0,0,0,0,0,0.262,0,0.158,0.22,0.78,0.22,48.3
1262296800000,2010,1,2009,4,31,1.16,0.196,0.963,57622.6,120.2,120.2,77.45,3,2,2.161290322580645,432.4,317.6,649,359.4,244.6,73,73,73,0,0,0,0.177,0.112,0.23,359.4,244.6,576,990,990,990,965.5,965,966.5,24.5,23.5,25,0.178,0.135,0.275,0.0699,0.0165,0.186,0.0029,0.00066,0.0079,0.414,0.259,0.663,0.017,0.01,0.028,24.05,22.84,24.75,0.944,0.928,0.958,0.973,0.97,0.98,0.918,0.9,0.939,36.74,27.53,50.96,35.72,26.71,48.2,0,0,0,0,0,0,0.43,0,0.197,0.17,0.83,0.17,49.7
1264975200000,2010,2,2009,5,28,2.48,0.276,2.08,108371,192.8,192.8,161.3,4,3,3.5714285714285716,1025,666.8,1561,911.2,561.8,114.1,105,137,52.93,0,324,0.116,0.0877,0.157,858.3,561.8,1100,990,990,990,967.9,966.6,969.7,22.1,20.3,23.4,0.54,0.272,0.898,0.404,0.176,0.648,0.019,0.0075,0.032,1.2,0.644,1.85,0.055,0.027,0.091,20.91,18.47,22.79,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.928,0.938,46.27,39.59,51.55,45.1,38.61,48.2,0,0,0,0,0,0,0.896,0,0.4,0.11,0.84,0.16,43.7
1267394400000,2010,3,2009,6,31,5.92,0.49,2.95,123290,184.6,184.6,165.7,4,4,4,2209,1597,2523,2026,1414,183,183,183,925.6,314,1240,0.0848,0.0725,0.115,1100,1100,1100,990,990,990,971.5,969.8,972.4,18.5,17.6,20.2,0.925,0.911,0.926,0.648,0.648,0.648,0.035,0.032,0.037,1.87,1.86,1.87,0.1,0.092,0.11,16.58,15.76,18.34,0.947,0.944,0.952,0.978,0.976,0.98,0.926,0.922,0.933,42.34,40.14,47.08,41.43,39.18,46.14,0,0,0,0,0,0,0.921,0,2.97,0.083,0.5,0.5,20.8
1270072800000,2010,4,2009,7,30,6.46,0.562,2.85,113429,159,159,157.5,4,4,4,2494,2442,2538,2277,2225,217,217,217,1177,1125,1221,0.087,0.0855,0.0888,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.83,15.73,15.96,0.944,0.944,0.945,0.977,0.976,0.977,0.922,0.921,0.924,40.32,40.03,40.66,39.39,39.08,39.75,0,0,0,0,0,0,0.875,0,3.61,0.087,0.44,0.56,17.6
1272664800000,2010,5,2009,8,31,5.22,0.739,2.95,129074,191.2,191.2,173.5,4,4,4,1950,1422,2446,1674,1146,276,276,276,574.2,46,1070,0.146,0.113,0.194,1100,1100,1100,990,990,990,970.8,969.2,972.2,19.2,17.8,20.8,0.914,0.835,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.86,1.78,1.87,0.097,0.086,0.11,17.3,15.95,18.98,0.949,0.945,0.952,0.98,0.977,0.98,0.929,0.923,0.933,44.27,40.64,48.77,43.37,39.72,47.79,0,0,0,0,0,0,0.964,0,2.27,0.14,0.57,0.43,24.7
1275343200000,2010,6,2009,9,30,2.59,0.502,2.08,110052,192.8,192.8,152.9,4,3,3.5,999.1,784.2,1394,805.4,574.2,193.7,161,210,4.1,0,84,0.199,0.151,0.268,801.3,574.2,1100,990,990,990,967.8,967,969.1,22.2,20.9,23,0.478,0.297,0.848,0.339,0.185,0.648,0.015,0.008,0.031,1.07,0.682,1.8,0.049,0.03,0.086,21.1,19.06,22.28,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.929,0.938,44.83,39.83,52.21,43.66,38.86,48.2,0,0,0,0,0,0,0.849,0,0.51,0.19,0.8,0.2,42.5
1277935200000,2010,7,2009,10,31,1.7,0.537,1.16,66882.1,120.6,120.6,89.9,3,2,2.3225806451612905,633.3,510.9,777.5,432.7,283.9,200.5,186,227,0,0,0,0.325,0.239,0.444,432.7,283.9,591.5,990,990,990,966.4,965.9,967,23.6,23,24.1,0.223,0.164,0.302,0.106,0.033,0.196,0.0045,0.0014,0.0085,0.524,0.331,0.707,0.022,0.014,0.031,23.05,22.28,23.77,0.95,0.938,0.958,0.974,0.97,0.98,0.926,0.909,0.939,40.13,31.02,51.96,38.94,30.09,48.2,0,0,0,0,0,0,0.499,0,0.54,0.32,0.68,0.32,39.3
1280613600000,2010,8,2009,11,31,1.12,0.493,0.624,37588.5,68.15,68.15,50.52,2,1,1.4838709677419355,417,347.6,503.5,233,163.7,184,184,184,0,0,0,0.447,0.365,0.529,233,163.7,319.5,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.143,0.118,0.173,0.0205,0.00966,0.0498,0.00084,0.00039,0.0021,0.331,0.259,0.407,0.013,0.011,0.017,24.2,23.75,24.57,0.944,0.924,0.958,0.974,0.97,0.98,0.92,0.897,0.939,37.44,25.69,51.8,36.36,24.92,48.2,0,0,0,0,0,0,0.281,0,0.496,0.44,0.56,0.44,33.6
