datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1559340000000,2019,6,2018,9,30,0.794,0.308,0.486,29977.4,53.76,53.76,41.64,2,1,1.1333333333333333,306.3,257.1,367.3,187.3,138.2,119,119,119,0,0,0,0.393,0.324,0.463,187.3,138.2,248.3,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.121,0.104,0.143,0.0117,0.00749,0.0169,0.00047,0.0003,0.00068,0.306,0.24,0.4,0.012,0.0095,0.016,24.75,24.47,25.03,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.939,39.34,25.93,52.34,38.17,25.15,48.2,0,0,0,0,0,0,0.231,0,0.308,0.39,0.61,0.39,37.8
1561932000000,2019,7,2018,10,31,0.588,0.289,0.299,14119.5,32.75,32.75,18.98,1,1,1,219.6,191.8,254.7,111.6,83.79,108,108,108,0,0,0,0.495,0.424,0.563,111.6,83.79,146.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0929,0.0831,0.105,0.00524,0.00287,0.00822,0.00021,0.00011,0.00033,0.191,0.142,0.254,0.0075,0.0055,0.01,25.28,25.03,25.44,0.656,0,0.938,0.688,0,0.97,0.636,0,0.91,19.57,0,33.76,18.98,0,32.75,0,9,0,0,0.29,0,0.105,0.29,0.289,0.49,0.51,0.49,24
1564610400000,2019,8,2018,11,31,0.435,0.249,0.181,0,0,0,0,1,0,0.967741935483871,162.3,141.2,190.4,69.28,48.21,93,93,93,1.548,0,48,0.578,0.488,0.659,67.73,0,97.43,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0764,0.0708,0.0862,0.00164,0,0.00403,0.000064,0,0.00016,0.114,0.0708,0.164,0.0045,0.0028,0.0064,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,30,0,0.0323,0.968,0,0,1,0.254,0.57,0.42,0.58,0
1567288800000,2019,9,2018,12,30,0.309,0.187,0.0561,1018.64,14.61,14.61,1.415,1,0,0.36666666666666664,119.1,104.6,139.8,47.12,32.57,72,72,72,25.47,0,50,0.609,0.515,0.689,21.66,0,67.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0736,0.000283,0,0.00152,0.000011,0,0.000059,0.0795,0.0708,0.109,0.0031,0.0028,0.0043,25.42,25.39,25.43,0.0893,0,0.901,0.096,0,0.96,0.0857,0,0.865,1.474,0,15.22,1.415,0,14.61,19,8,0,0.633,0.267,0,0.00786,0.9,0.2529,0.61,0.18,0.82,3.3
1569880800000,2019,10,2019,1,31,0.257,0.139,0.00438,0,0,0,0,1,0,0.03225806451612903,95.85,89.53,102.7,43.85,37.53,52,52,52,42.26,0,50,0.544,0.507,0.581,1.634,0,50.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000178,0,0.0000552,7e-8,0,0.0000022,0.0712,0.0708,0.0818,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,1,0,0.968,0.0323,0,0,1,0.2526,0.54,0.017,0.98,0
1572559200000,2019,11,2019,2,30,0.294,0.13,0.134,5826.24,19.07,19.07,8.092,1,0,0.7333333333333333,113.4,91.44,136,63.38,41.44,50,50,50,11.67,0,49,0.449,0.368,0.547,51.75,0,86.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0708,0.0761,0.00128,0,0.00306,0.00005,0,0.00012,0.101,0.0708,0.138,0.004,0.0028,0.0054,25.4,25.36,25.43,0.433,0,0.94,0.448,0,0.963,0.416,0,0.902,8.423,0,19.81,8.092,0,19.07,8,8,0,0.267,0.267,0,0.045,0.533,0.16,0.44,0.46,0.54,19.8
1575151200000,2019,12,2019,3,31,0.452,0.158,0.294,18157.2,33.37,33.37,24.4,1,1,1,168.9,136.8,206.8,109.9,77.83,59,59,59,0,0,0,0.353,0.285,0.431,109.9,77.83,147.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.086,0.0746,0.0994,0.00509,0.00237,0.00832,0.0002,0.000093,0.00033,0.182,0.125,0.25,0.0071,0.0049,0.0098,25.35,25.31,25.38,0.921,0.911,0.938,0.969,0.96,0.97,0.893,0.883,0.91,25.19,18.14,34.4,24.4,17.41,33.37,0,0,0,0,0,0,0.136,0,0.158,0.35,0.65,0.35,40.2
1577829600000,2020,1,2019,4,31,0.747,0.196,0.551,34114.6,68.66,68.66,45.85,2,1,1.3225806451612903,278.9,212,388.1,205.9,139,73,73,73,0,0,0,0.269,0.188,0.344,205.9,139,315.1,990,990,990,964.8,964.5,965.3,25.2,24.7,25.5,0.122,0.098,0.16,0.0159,0.00757,0.0477,0.00063,0.0003,0.0019,0.3,0.236,0.384,0.012,0.0092,0.015,24.89,24.3,25.29,0.942,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.5,25.93,51.66,36.44,25.15,48.2,0,0,0,0,0,0,0.255,0,0.196,0.26,0.74,0.26,45.7
1580508000000,2020,2,2019,5,29,1.74,0.213,1.53,85553.2,191.6,191.6,122.9,4,2,2.8620689655172415,694,402.1,1111,609,317.1,85,85,85,0,0,0,0.136,0.0765,0.211,609,317.1,1026,990,990,990,966.6,965.4,968.2,23.4,21.8,24.6,0.321,0.162,0.65,0.21,0.0487,0.481,0.0092,0.002,0.022,0.755,0.367,1.42,0.033,0.015,0.065,22.6,20.34,24.22,0.953,0.943,0.958,0.978,0.97,0.98,0.932,0.915,0.939,43.91,35.52,51.97,42.73,34.45,48.2,0,0,0,0,0,0,0.683,0,0.21,0.12,0.88,0.12,49.2
1583013600000,2020,3,2019,6,31,3.94,0.49,2.88,137782,192.8,192.8,185.2,4,4,4,1471,1124,1877,1288,941.3,183,183,183,213.8,0,594,0.127,0.0975,0.163,1074,941.3,1100,990,990,990,969.4,968.3,970.7,20.6,19.3,21.7,0.827,0.578,0.926,0.598,0.395,0.648,0.029,0.018,0.034,1.72,1.23,1.87,0.084,0.057,0.097,18.89,17.42,20.48,0.953,0.949,0.955,0.98,0.98,0.98,0.934,0.93,0.936,47.3,44.61,49.91,46.3,43.72,48.2,0,0,0,0,0,0,1.03,0,1.06,0.12,0.73,0.27,35
1585692000000,2020,4,2019,7,30,6.19,0.503,2.85,115527,173.1,173.1,160.5,4,4,4,2387,1930,2561,2193,1782,194,148,217,1093,682,1244,0.0808,0.0622,0.0913,1100,1100,1100,990,990,990,972,970.9,972.5,18,17.5,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.098,0.11,16.09,15.67,17.25,0.945,0.944,0.949,0.978,0.976,0.98,0.924,0.921,0.93,41.03,39.88,44.15,40.11,38.92,43.27,0,0,0,0,0,0,0.891,0,3.34,0.081,0.46,0.54,18.7
1588284000000,2020,5,2019,8,31,4.63,0.739,2.88,131747,192,192,177.1,4,4,4,1729,1154,2344,1453,878.4,276,276,276,376.6,0,968,0.167,0.118,0.239,1076,878.4,1100,990,990,990,970.2,968.4,971.9,19.8,18.1,21.6,0.859,0.533,0.926,0.61,0.364,0.648,0.031,0.017,0.036,1.76,1.14,1.87,0.09,0.053,0.1,18.05,16.19,20.48,0.95,0.946,0.955,0.98,0.979,0.98,0.931,0.926,0.936,45.18,41.3,48.98,44.27,40.43,48,0,0,0,0,0,0,0.984,0,1.75,0.16,0.62,0.38,28.5
1590962400000,2020,6,2019,9,30,2.22,0.417,1.8,98832.7,180,180,137.3,4,3,3.2333333333333334,854.7,675,1119,693.7,514,161,161,161,0,0,0,0.192,0.144,0.239,693.7,514,957.8,990,990,990,967.3,966.6,968.3,22.7,21.7,23.4,0.372,0.255,0.59,0.259,0.144,0.403,0.011,0.0062,0.019,0.862,0.573,1.26,0.038,0.024,0.058,21.83,20.47,22.83,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.919,0.938,43.66,36.34,52.09,42.5,35.25,48.2,0,0,0,0,0,0,0.763,0,0.42,0.19,0.81,0.19,44.5
1593554400000,2020,7,2019,10,31,1.45,0.498,0.95,56029.4,96.4,96.4,75.31,2,2,2,540.8,440.1,664.3,354.8,254.1,186,186,186,0,0,0,0.349,0.28,0.423,354.8,254.1,478.3,990,990,990,966,965.6,966.6,24,23.4,24.4,0.186,0.15,0.238,0.0665,0.0189,0.125,0.0028,0.00077,0.0053,0.434,0.282,0.628,0.018,0.012,0.027,23.54,22.82,24.14,0.947,0.931,0.958,0.974,0.97,0.98,0.923,0.903,0.939,38.72,27.99,51.18,37.65,27.15,48.2,0,0,0,0,0,0,0.418,0,0.5,0.34,0.66,0.34,38.6
1596232800000,2020,8,2019,11,31,0.959,0.415,0.544,33171.3,59.91,59.91,44.59,2,1,1.2903225806451613,358.1,298.7,433.8,203.1,143.7,155,155,155,0,0,0,0.438,0.357,0.519,203.1,143.7,278.8,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.129,0.108,0.155,0.0141,0.00797,0.0306,0.00057,0.00032,0.0013,0.309,0.252,0.402,0.012,0.01,0.016,24.5,24.13,24.85,0.943,0.924,0.958,0.974,0.97,0.98,0.919,0.896,0.939,37.73,25.75,51.96,36.63,24.98,48.2,0,0,0,0,0,0,0.248,0,0.415,0.43,0.57,0.43,34.6
1598911200000,2020,9,2019,12,30,0.651,0.306,0.345,21292.3,40.22,40.22,29.57,1,1,1,251,218.3,296.3,133,100.3,118,118,118,0,0,0,0.474,0.398,0.54,133,100.3,178.3,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.1,0.0886,0.116,0.00705,0.00428,0.0109,0.00028,0.00017,0.00043,0.229,0.171,0.31,0.0091,0.0067,0.012,25.08,24.8,25.32,0.93,0.911,0.948,0.971,0.969,0.978,0.903,0.883,0.928,30.46,22.7,41.11,29.57,21.99,40.22,0,0,0,0,0,0,0.164,0,0.306,0.47,0.53,0.47,32.7
1601503200000,2020,10,2020,1,31,0.513,0.216,0.297,16654.4,27.98,27.98,22.38,1,1,1,191.7,170.5,216.4,111,97.47,80.74,73,97,0,0,0,0.42,0.369,0.487,111,97.47,124.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0889,0.0833,0.0936,0.00518,0.00403,0.00636,0.0002,0.00016,0.00025,0.186,0.161,0.21,0.0073,0.0063,0.0082,25.38,25.3,25.43,0.83,0,0.928,0.876,0,0.97,0.805,0,0.9,23.08,0,28.84,22.38,0,27.98,0,3,0,0,0.0968,0,0.124,0.0968,0.216,0.42,0.58,0.42,32.5
1604181600000,2020,11,2020,2,30,0.511,0.174,0.338,21021.2,35.23,35.23,29.2,1,1,1,197.3,170.2,223.2,130.3,103.2,67,67,67,0,0,0,0.342,0.3,0.394,130.3,103.2,156.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0939,0.0843,0.103,0.00683,0.00452,0.00903,0.00027,0.00018,0.00035,0.219,0.171,0.265,0.0086,0.0067,0.01,25.33,25.2,25.38,0.929,0.913,0.941,0.97,0.97,0.97,0.901,0.886,0.912,30.1,23.44,36.32,29.2,22.74,35.23,0,0,0,0,0,0,0.162,0,0.173,0.34,0.66,0.34,41.1
1606773600000,2020,12,2020,3,31,0.867,0.158,0.709,43543,95.35,95.35,58.53,2,1,1.5806451612903225,323.7,224.9,497.8,264.7,165.9,59,59,59,0,0,0,0.193,0.119,0.262,264.7,165.9,438.8,990,990,990,965,964.5,965.8,25,24.2,25.5,0.141,0.106,0.202,0.0337,0.00985,0.106,0.0014,0.00039,0.0044,0.35,0.24,0.547,0.014,0.0096,0.023,24.62,23.61,25.17,0.945,0.923,0.959,0.976,0.97,0.98,0.922,0.895,0.94,39.5,25.81,51.67,38.44,25.04,48.2,0,0,0,0,0,0,0.325,0,0.158,0.18,0.82,0.18,50.2
1609452000000,2021,1,2020,4,31,2.07,0.356,1.72,95746.9,176.8,176.8,128.7,4,2,3.032258064516129,773.6,517.2,1071,640.7,397.2,132.9,120,139,0,0,0,0.177,0.13,0.232,640.7,397.2,931.8,990,990,990,967,965.9,968.1,23,21.9,24.1,0.335,0.194,0.562,0.227,0.0865,0.39,0.01,0.0036,0.018,0.789,0.491,1.21,0.035,0.02,0.055,22.22,20.67,23.58,0.954,0.947,0.958,0.978,0.97,0.98,0.934,0.918,0.939,43.98,35.91,52.55,42.78,34.83,48.2,0,0,0,0,0,0,0.715,0,0.35,0.17,0.83,0.17,46.3
1612130400000,2021,2,2020,5,28,3.37,0.392,2.56,124506,192.8,192.8,185.3,4,4,4,1392,1084,1863,1230,922,162,162,162,172.5,0,601,0.12,0.0869,0.149,1058,922,1100,990,990,990,969.1,968.2,970.7,20.9,19.3,21.8,0.785,0.557,0.926,0.569,0.385,0.648,0.027,0.018,0.034,1.64,1.2,1.87,0.079,0.055,0.097,19.21,17.47,20.64,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,47.37,44.57,50.19,46.32,43.68,48.2,0,0,0,0,0,0,1.03,0,0.81,0.12,0.76,0.24,36.9
1614549600000,2021,3,2020,6,31,4.7,0.539,2.95,133293,183,183,179.2,4,4,4,1754,1643,1902,1553,1460,201.1,183,239,453.1,360,563,0.114,0.101,0.131,1100,1100,1100,990,990,990,970.3,969.9,970.8,19.7,19.2,20.1,0.92,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.098,17.83,17.34,18.19,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.932,45.7,44.4,46.68,44.79,43.51,45.75,0,0,0,0,0,0,0.995,0,1.75,0.11,0.63,0.37,28.4
1617228000000,2021,4,2020,7,30,4.97,0.384,2.85,124991,180.1,180.1,173.6,4,4,4,1916,1727,2040,1768,1579,148,148,148,668.3,479,792,0.0774,0.0726,0.0857,1100,1100,1100,990,990,990,970.8,970.2,971.2,19.2,18.8,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.095,0.1,17.3,16.93,17.91,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.29,43.28,45.93,43.4,42.41,45.01,0,0,0,0,0,0,0.964,0,2.12,0.077,0.57,0.43,25.1
1619820000000,2021,5,2020,8,31,3.95,0.514,2.89,138053,192.8,192.8,185.6,4,4,4,1476,1119,1822,1284,926.8,192,192,192,206,0,530,0.133,0.105,0.172,1078,926.8,1100,990,990,990,969.4,968.3,970.5,20.6,19.5,21.7,0.834,0.565,0.926,0.607,0.388,0.648,0.03,0.018,0.033,1.74,1.21,1.87,0.085,0.056,0.096,18.85,17.6,20.52,0.953,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,47.39,44.54,49.94,46.39,43.64,48.2,0,0,0,0,0,0,1.03,0,1.06,0.13,0.73,0.27,35
1622498400000,2021,6,2020,9,30,2.23,0.417,1.82,99840,176.5,176.5,138.7,4,3,3.2666666666666666,861.8,688.9,1095,700.8,527.9,161,161,161,0,0,0,0.19,0.147,0.234,700.8,527.9,933.6,990,990,990,967.3,966.7,968.2,22.7,21.8,23.3,0.376,0.263,0.568,0.264,0.154,0.391,0.012,0.0066,0.018,0.871,0.597,1.22,0.039,0.026,0.056,21.79,20.59,22.75,0.955,0.949,0.957,0.978,0.97,0.98,0.934,0.921,0.938,43.68,37.25,51.85,42.56,36.14,48.2,0,0,0,0,0,0,0.77,0,0.41,0.19,0.82,0.18,44.8
1625090400000,2021,7,2020,10,31,1.48,0.498,0.978,57385.3,96.4,96.4,77.13,2,2,2,551,449.1,678.2,365,263.1,186,186,186,0,0,0,0.343,0.274,0.414,365,263.1,492.2,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.19,0.153,0.245,0.0713,0.0232,0.131,0.003,0.00095,0.0056,0.45,0.296,0.652,0.019,0.012,0.028,23.48,22.74,24.08,0.948,0.933,0.958,0.975,0.97,0.98,0.924,0.905,0.939,39.76,28.98,52.46,38.57,28.12,48.2,0,0,0,0,0,0,0.429,0,0.502,0.34,0.66,0.34,38.8
1627768800000,2021,8,2020,11,31,0.978,0.415,0.563,34255.7,61.84,61.84,46.04,2,1,1.3225806451612903,365.1,305,442.8,210.1,150,155,155,155,0,0,0,0.43,0.35,0.508,210.1,150,287.8,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.131,0.11,0.159,0.0152,0.0085,0.0348,0.00062,0.00034,0.0014,0.316,0.256,0.405,0.013,0.01,0.016,24.46,24.08,24.81,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,38.17,25.94,52.29,37.04,25.16,48.2,0,0,0,0,0,0,0.256,0,0.415,0.42,0.58,0.42,35
1630447200000,2021,9,2020,12,30,0.651,0.306,0.346,21352.7,41.36,41.36,29.66,1,1,1,251.3,213.7,300.9,133.3,95.67,118,118,118,0,0,0,0.474,0.392,0.552,133.3,95.67,182.9,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.1,0.0869,0.118,0.00708,0.00388,0.0113,0.00028,0.00015,0.00045,0.23,0.162,0.318,0.0091,0.0064,0.013,25.09,24.78,25.36,0.93,0.912,0.95,0.971,0.967,0.98,0.903,0.883,0.931,30.54,21.78,42.2,29.66,21.05,41.36,0,0,0,0,0,0,0.165,0,0.305,0.47,0.53,0.47,32.8
1633039200000,2021,10,2021,1,31,0.541,0.216,0.325,15936.8,32.5,32.5,21.42,1,1,1,202,188,217.5,121.2,93.7,80.74,73,97,0,0,0,0.401,0.336,0.509,121.2,93.7,144.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0925,0.0845,0.0999,0.00605,0.00371,0.00803,0.00024,0.00015,0.00032,0.205,0.157,0.246,0.008,0.0061,0.0096,25.36,25.25,25.43,0.689,0,0.936,0.72,0,0.97,0.669,0,0.908,22.08,0,33.51,21.42,0,32.5,0,8,0,0,0.258,0,0.119,0.258,0.216,0.4,0.6,0.4,29.5
1635717600000,2021,11,2021,2,30,0.536,0.174,0.362,22635.3,32.98,32.98,31.44,1,1,1,206.7,195.1,213.4,139.7,128.1,67,67,67,0,0,0,0.324,0.314,0.343,139.7,128.1,146.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0972,0.0931,0.0996,0.00762,0.00664,0.00819,0.0003,0.00026,0.00032,0.236,0.215,0.248,0.0092,0.0084,0.0097,25.32,25.27,25.38,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,32.41,29.63,34,31.44,28.74,32.98,0,0,0,0,0,0,0.175,0,0.174,0.32,0.68,0.32,42.2
1638309600000,2021,12,2021,3,31,0.631,0.158,0.473,29848.6,48.2,48.2,40.12,1,1,1,235.4,206.3,271.1,176.4,147.3,59,59,59,0,0,0,0.253,0.218,0.286,176.4,147.3,212.1,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.109,0.0992,0.122,0.0107,0.00827,0.0138,0.00042,0.00032,0.00055,0.301,0.249,0.365,0.012,0.0097,0.014,25.09,24.85,25.31,0.947,0.937,0.957,0.976,0.97,0.98,0.924,0.909,0.938,41.11,34.28,49.46,40.12,33.25,48.2,0,0,0,0,0,0,0.223,0,0.158,0.25,0.75,0.25,47.3
1640988000000,2022,1,2021,4,31,0.939,0.196,0.743,45222,80.09,80.09,60.78,2,1,1.8387096774193548,350.6,274.1,439.3,277.6,201.1,73,73,73,0,0,0,0.211,0.166,0.266,277.6,201.1,366.3,990,990,990,965.2,964.8,965.6,24.8,24.4,25.2,0.147,0.12,0.178,0.0329,0.0128,0.0719,0.0013,0.00051,0.0029,0.333,0.244,0.44,0.013,0.0097,0.018,24.51,23.98,24.86,0.94,0.923,0.959,0.972,0.97,0.98,0.914,0.896,0.94,35.3,25.96,52.11,34.22,25.18,48.2,0,0,0,0,0,0,0.338,0,0.196,0.21,0.79,0.21,48.2
1643666400000,2022,2,2021,5,28,1.39,0.206,1.18,69132.6,138.5,138.5,102.9,3,2,2.4285714285714284,572.9,448.3,763,487.9,363.3,85,85,85,0,0,0,0.152,0.111,0.19,487.9,363.3,678,990,990,990,966.2,965.6,967,23.8,23,24.4,0.233,0.178,0.335,0.136,0.0705,0.254,0.0057,0.0029,0.011,0.585,0.436,0.837,0.025,0.018,0.036,23.25,22.21,23.95,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.13,35.45,52.45,42.91,34.39,48.2,0,0,0,0,0,0,0.572,0,0.21,0.15,0.85,0.15,49.7
1646085600000,2022,3,2021,6,31,2.54,0.327,2.22,118982,192.8,192.8,159.9,4,3,3.6774193548387095,950,774,1208,828.1,667,121.9,107,129,0,0,0,0.129,0.107,0.143,828.1,667,1079,990,990,990,967.7,967,968.6,22.3,21.4,23,0.469,0.334,0.749,0.346,0.247,0.6,0.016,0.011,0.028,1.06,0.823,1.65,0.048,0.036,0.077,21.26,19.8,22.18,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.05,39.49,52.06,43.8,38.5,48.2,0,0,0,0,0,0,0.888,0,0.32,0.13,0.87,0.13,46.8
1648764000000,2022,4,2021,7,30,3.81,0.384,2.85,135673,192.8,192.8,188.4,4,4,4,1472,1234,1620,1324,1086,148,148,148,224.1,0,372,0.101,0.0914,0.12,1100,1086,1100,990,990,990,969.4,968.6,969.9,20.6,20.1,21.4,0.881,0.774,0.916,0.647,0.615,0.648,0.031,0.029,0.032,1.83,1.69,1.86,0.089,0.079,0.093,18.78,18.26,19.68,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.21,46.87,50.26,47.11,45.93,48.2,0,0,0,0,0,0,1.05,0,0.96,0.1,0.75,0.25,35.6
1651356000000,2022,5,2021,8,31,3.59,0.514,2.71,133087,192.8,192.8,178.9,4,3,3.903225806451613,1342,930,1627,1150,738,192,192,192,135.8,0,335,0.148,0.118,0.206,1014,738,1100,990,990,990,969,967.6,969.9,21,20.1,22.4,0.745,0.392,0.913,0.541,0.294,0.648,0.026,0.013,0.032,1.57,0.96,1.86,0.075,0.043,0.093,19.45,18.24,21.42,0.953,0.952,0.957,0.98,0.975,0.98,0.934,0.929,0.938,47,39.62,51.66,45.89,38.63,48.2,0,0,0,0,0,0,0.994,0,0.88,0.14,0.75,0.25,37.1
1654034400000,2022,6,2021,9,30,1.89,0.417,1.48,83712.1,144.6,144.6,116.3,3,2,2.7333333333333334,730.5,576.5,909.6,569.5,415.5,161,161,161,0,0,0,0.224,0.177,0.279,569.5,415.5,748.6,990,990,990,966.8,966.2,967.5,23.2,22.5,23.8,0.287,0.205,0.399,0.184,0.0951,0.301,0.008,0.004,0.013,0.697,0.523,0.979,0.03,0.022,0.044,22.48,21.48,23.28,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.09,34.9,51.7,42.93,33.86,48.2,0,0,0,0,0,0,0.646,0,0.41,0.22,0.78,0.22,44.3
1656626400000,2022,7,2021,10,31,1.25,0.362,0.888,53164.7,92.79,92.79,71.46,2,2,2,466.6,385.4,568,331.6,250.4,135,135,135,0,0,0,0.293,0.238,0.35,331.6,250.4,433,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.173,0.145,0.209,0.0555,0.0172,0.103,0.0023,0.0007,0.0043,0.395,0.273,0.547,0.016,0.011,0.023,23.91,23.3,24.4,0.944,0.93,0.957,0.973,0.97,0.98,0.919,0.902,0.938,36.68,27.85,47.34,35.73,27.02,46.4,0,0,0,0,0,0,0.397,0,0.362,0.29,0.71,0.29,42.5
1659304800000,2022,8,2021,11,31,0.85,0.308,0.542,33382.2,57.44,57.44,44.87,2,1,1.2580645161290323,317.4,268.1,380.2,202.4,153.1,115,115,115,0,0,0,0.366,0.302,0.429,202.4,153.1,265.2,990,990,990,965,964.8,965.3,25,24.7,25.2,0.125,0.108,0.147,0.0133,0.00876,0.0242,0.00053,0.00035,0.00098,0.311,0.248,0.396,0.012,0.01,0.016,24.7,24.41,24.96,0.944,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.08,25.69,52.03,37.95,24.92,48.2,0,0,0,0,0,0,0.249,0,0.308,0.36,0.64,0.36,39.3
1661983200000,2022,9,2021,12,30,0.574,0.236,0.338,17109.1,39.23,39.23,23.76,1,1,1,221.3,188.8,264.5,130.3,97.79,91,91,91,0,0,0,0.415,0.344,0.482,130.3,97.79,173.5,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0971,0.0856,0.112,0.00683,0.00406,0.0105,0.00027,0.00016,0.00042,0.222,0.164,0.3,0.0087,0.0064,0.012,25.24,24.94,25.42,0.715,0,0.946,0.744,0,0.976,0.694,0,0.924,24.48,0,40.17,23.76,0,39.23,0,7,0,0,0.233,0,0.132,0.233,0.236,0.41,0.59,0.41,29.8
1664575200000,2022,10,2022,1,31,0.455,0.157,0.297,18337.1,30.32,30.32,24.65,1,1,1,169.7,160.1,186.9,110.9,90.08,58.77,52,73,0,0,0,0.348,0.278,0.448,110.9,90.08,134.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0862,0.0807,0.0937,0.00518,0.00341,0.00721,0.0002,0.00013,0.00028,0.184,0.148,0.226,0.0072,0.0058,0.0088,25.36,25.34,25.38,0.921,0.911,0.932,0.969,0.964,0.97,0.893,0.882,0.904,25.43,20.68,31.26,24.65,19.94,30.32,0,0,0,0,0,0,0.137,0,0.158,0.35,0.65,0.35,40.3
1667253600000,2022,11,2022,2,30,0.516,0.159,0.357,22290.6,35.41,35.41,30.96,1,1,1,199,163.6,224.1,137.7,113.6,61.33,50,67,0,0,0,0.307,0.256,0.338,137.7,113.6,157.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0958,0.0859,0.103,0.00746,0.00541,0.0091,0.00029,0.00021,0.00036,0.232,0.187,0.267,0.0091,0.0073,0.01,25.32,25.19,25.38,0.933,0.92,0.941,0.97,0.97,0.97,0.905,0.893,0.913,31.92,25.99,36.51,30.96,25.21,35.41,0,0,0,0,0,0,0.172,0,0.159,0.31,0.69,0.31,43.2
1669845600000,2022,12,2022,3,31,0.789,0.158,0.631,38815.7,73.85,73.85,52.17,2,1,1.5483870967741935,294.4,223.5,397.1,235.4,164.5,59,59,59,0,0,0,0.207,0.149,0.264,235.4,164.5,338.1,990,990,990,964.9,964.5,965.4,25.1,24.6,25.5,0.13,0.105,0.167,0.0221,0.00973,0.0586,0.00089,0.00038,0.0024,0.31,0.238,0.396,0.012,0.0094,0.016,24.8,24.22,25.18,0.941,0.922,0.958,0.973,0.97,0.98,0.916,0.894,0.939,36.64,25.53,51.36,35.59,24.76,48.2,0,0,0,0,0,0,0.29,0,0.158,0.2,0.8,0.2,49.2