datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
788997600000,1995,1,1994,4,14,7,0.108,0.0442,0.0643,3944.65,24.78,24.78,23.48,1,1,1,179.3,173.5,184.7,106.3,100.5,73,73,73,0,0,0,0.407,0.395,0.421,106.3,100.5,111.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0865,0.0844,0.0884,0.00478,0.00429,0.00524,0.00019,0.00017,0.00021,0.177,0.167,0.187,0.0069,0.0065,0.0073,25.38,25.38,25.38,0.915,0.911,0.919,0.97,0.969,0.97,0.887,0.883,0.891,24.21,22.78,25.54,23.48,22.07,24.78,0,0,0,0,0,0,0.13,0,0.0437,0.41,0.6,0.4,36.5
789602400000,1995,1,1994,4,15,7,0.108,0.0442,0.0642,3937.48,24.91,24.91,23.44,1,1,1,179.1,171.5,185.2,106.1,98.54,73,73,73,0,0,0,0.408,0.394,0.426,106.1,98.54,112.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0864,0.0837,0.0885,0.00477,0.00413,0.00529,0.00019,0.00016,0.00021,0.177,0.163,0.188,0.0069,0.0064,0.0073,25.38,25.38,25.38,0.915,0.911,0.919,0.97,0.968,0.97,0.887,0.882,0.892,24.17,22.38,25.68,23.44,21.66,24.91,0,0,0,0,0,0,0.13,0,0.0438,0.41,0.59,0.41,36.5
790207200000,1995,1,1994,4,16,7,0.116,0.0442,0.0715,4426.7,27.1,27.1,26.35,1,1,1,191.2,188.8,194.2,118.2,115.8,73,73,73,0,0,0,0.382,0.376,0.387,118.2,115.8,121.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0898,0.0917,0.00579,0.00559,0.00606,0.00023,0.00022,0.00024,0.198,0.194,0.204,0.0078,0.0076,0.008,25.38,25.38,25.38,0.924,0.922,0.926,0.97,0.97,0.97,0.896,0.894,0.898,27.16,26.57,27.94,26.35,25.77,27.1,0,0,0,0,0,0,0.146,0,0.0445,0.38,0.62,0.38,38.2
790812000000,1995,1,1994,4,17,7,0.12,0.0442,0.0755,4700.14,28.68,28.68,27.98,1,1,1,197.8,195.6,200.8,124.8,122.6,73,73,73,0,0,0,0.369,0.364,0.373,124.8,122.6,127.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0922,0.094,0.00636,0.00617,0.00661,0.00025,0.00024,0.00026,0.21,0.206,0.216,0.0082,0.0081,0.0084,25.38,25.38,25.39,0.928,0.927,0.93,0.97,0.97,0.97,0.9,0.899,0.902,28.84,28.28,29.57,27.98,27.44,28.68,0,0,0,0,0,0,0.155,0,0.0445,0.37,0.63,0.37,39.2
791416800000,1995,1,1994,4,18,7,0.123,0.0493,0.0738,3968.84,28.74,28.74,23.62,1,1,1,203.7,199.7,210.6,122.1,115.3,81.57,73,85,0,0,0,0.4,0.363,0.424,122.1,115.3,128.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0928,0.0907,0.0943,0.00613,0.00555,0.00664,0.00024,0.00022,0.00026,0.206,0.194,0.216,0.0081,0.0076,0.0084,25.37,25.32,25.4,0.794,0,0.93,0.831,0,0.97,0.771,0,0.902,24.35,0,29.63,23.62,0,28.74,0,1,0,0,0.143,0,0.131,0.143,0.0492,0.4,0.6,0.4,32.3
792021600000,1995,2,1994,5,19,7,0.132,0.0514,0.0801,4985.72,31.04,31.04,29.68,1,1,1,217.5,212,223.5,132.5,127,85,85,85,0,0,0,0.391,0.38,0.401,132.5,127,138.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0968,0.0948,0.0989,0.00701,0.00655,0.00752,0.00028,0.00026,0.0003,0.225,0.215,0.236,0.0088,0.0084,0.0093,25.27,25.22,25.31,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.59,29.3,32,29.68,28.42,31.04,0,0,0,0,0,0,0.165,0,0.0519,0.39,0.61,0.39,37.8
792626400000,1995,2,1994,5,20,7,0.137,0.0514,0.0852,5304.65,31.91,31.91,31.58,1,1,1,225.8,224.6,227.3,140.8,139.6,85,85,85,0,0,0,0.376,0.374,0.378,140.8,139.6,142.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0997,0.0993,0.1,0.00772,0.00762,0.00785,0.0003,0.0003,0.00031,0.24,0.238,0.243,0.0094,0.0093,0.0095,25.2,25.19,25.21,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.55,32.26,32.9,31.58,31.29,31.91,0,0,0,0,0,0,0.175,0,0.0518,0.38,0.62,0.38,38.7
793231200000,1995,2,1994,5,21,7,0.148,0.0514,0.0963,6022.04,40.22,40.22,35.85,1,1,1,244.2,229.5,262.3,159.2,144.5,85,85,85,0,0,0,0.349,0.324,0.37,159.2,144.5,177.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.101,0.113,0.00929,0.00803,0.0108,0.00037,0.00032,0.00043,0.273,0.247,0.305,0.011,0.0097,0.012,25.07,24.95,25.18,0.942,0.937,0.948,0.972,0.97,0.978,0.916,0.908,0.927,36.87,33.42,41.11,35.85,32.41,40.22,0,0,0,0,0,0,0.199,0,0.0517,0.35,0.65,0.35,40.7
793836000000,1995,2,1994,5,22,7,0.17,0.0609,0.11,6890.11,42.95,42.95,41.01,1,1,1,281.9,267,296.5,181.1,169.8,100.7,85,107,0,0,0,0.357,0.312,0.387,181.1,169.8,189.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.113,0.12,0.0111,0.0102,0.0119,0.00044,0.0004,0.00047,0.314,0.295,0.33,0.012,0.012,0.013,24.86,24.78,24.92,0.949,0.945,0.952,0.979,0.974,0.98,0.929,0.921,0.933,41.9,39.2,43.83,41.01,38.19,42.95,0,0,0,0,0,0,0.228,0,0.06,0.36,0.65,0.35,40.5
794440800000,1995,3,1994,6,23,7,0.195,0.0647,0.13,7983.29,50.96,50.96,47.52,2,1,1.1428571428571428,321.9,302.8,342.2,214.9,195.8,107,107,107,0,0,0,0.333,0.313,0.353,214.9,195.8,235.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.129,0.122,0.136,0.014,0.0124,0.0157,0.00056,0.00049,0.00063,0.353,0.253,0.4,0.014,0.01,0.016,24.64,24.52,24.74,0.952,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.939,45.65,26.27,52.64,43.88,25.48,48.2,0,0,0,0,0,0,0.264,0,0.065,0.33,0.67,0.33,40.9
795045600000,1995,3,1994,6,24,7,0.221,0.0647,0.157,9444.75,59.13,59.13,56.22,2,2,2,366.2,349,379.6,259.2,242,107,107,107,0,0,0,0.293,0.282,0.307,259.2,242,272.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.145,0.139,0.149,0.0218,0.0163,0.0277,0.00088,0.00066,0.0011,0.284,0.261,0.304,0.011,0.01,0.012,24.49,24.4,24.59,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.98,27.05,30.48,28.11,26.24,29.56,0,0,0,0,0,0,0.312,0,0.064,0.29,0.71,0.29,42.7
795650400000,1995,3,1994,6,25,7,0.238,0.0647,0.173,10416,63.48,63.48,62,2,2,2,393,382.6,399.9,286,275.6,107,107,107,0,0,0,0.273,0.268,0.28,286,275.6,292.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.15,0.157,0.034,0.0291,0.0372,0.0014,0.0012,0.0015,0.324,0.308,0.334,0.013,0.012,0.014,24.31,24.27,24.38,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,31.96,30.81,32.72,31,29.89,31.74,0,0,0,0,0,0,0.344,0,0.065,0.27,0.73,0.27,43.8
796255200000,1995,3,1994,6,26,7,0.24,0.0678,0.172,10345.7,63.54,63.54,61.58,2,2,2,396.5,388.4,400.1,284.3,263.4,112.1,107,125,0,0,0,0.283,0.267,0.322,284.3,263.4,293.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.149,0.157,0.0332,0.0233,0.0374,0.0013,0.00095,0.0015,0.322,0.293,0.334,0.013,0.012,0.014,24.3,24.27,24.37,0.937,0.933,0.939,0.97,0.97,0.97,0.909,0.905,0.911,31.74,29.35,32.75,30.79,28.46,31.77,0,0,0,0,0,0,0.342,0,0.068,0.28,0.72,0.28,43.1
796860000000,1995,4,1994,7,27,7,0.221,0.0756,0.145,8673.83,55.58,55.58,51.63,2,1,1.7142857142857142,365.3,350.9,382.1,240.3,225.9,125,125,125,0,0,0,0.343,0.327,0.356,240.3,225.9,257.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.141,0.136,0.147,0.0166,0.015,0.0203,0.00067,0.0006,0.00082,0.306,0.255,0.405,0.012,0.01,0.016,24.47,24.41,24.55,0.937,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.46,26.11,52.67,32.7,25.33,48.2,0,0,0,0,0,0,0.287,0,0.076,0.34,0.66,0.34,39.2
797464800000,1995,4,1994,7,28,7,0.205,0.0756,0.129,8031.15,48.2,48.2,47.8,1,1,1,339,333.1,346.8,214,208.1,125,125,125,0,0,0,0.369,0.36,0.375,214,208.1,221.8,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.132,0.129,0.134,0.0139,0.0134,0.0146,0.00056,0.00054,0.00059,0.377,0.366,0.391,0.015,0.015,0.016,24.53,24.48,24.57,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.26,47.95,51.03,47.8,46.99,48.2,0,0,0,0,0,0,0.266,0,0.076,0.37,0.63,0.37,39.2
798069600000,1995,4,1994,7,29,7,0.198,0.0756,0.122,7681.77,46.93,46.93,45.72,1,1,1,327.4,319.2,332.9,202.4,194.2,125,125,125,0,0,0,0.382,0.376,0.392,202.4,194.2,207.9,990,990,990,965,965,965.1,25,24.9,25,0.127,0.125,0.129,0.013,0.0123,0.0134,0.00052,0.00049,0.00054,0.356,0.341,0.366,0.014,0.014,0.015,24.61,24.57,24.66,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.66,44.77,47.89,45.72,43.87,46.93,0,0,0,0,0,0,0.254,0,0.076,0.38,0.62,0.38,38.8
798674400000,1995,4,1994,7,30,7,0.183,0.0756,0.108,6734.38,43.06,43.06,40.09,1,1,1,303.1,289.4,315.6,178.1,164.4,125,125,125,0,0,0,0.413,0.396,0.432,178.1,164.4,190.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.114,0.123,0.0109,0.00972,0.012,0.00043,0.00039,0.00048,0.313,0.288,0.335,0.012,0.011,0.013,24.77,24.69,24.85,0.948,0.944,0.952,0.977,0.971,0.98,0.926,0.917,0.933,41.02,37.82,43.94,40.09,36.73,43.06,0,0,0,0,0,0,0.223,0,0.075,0.41,0.59,0.41,36.8
799279200000,1995,5,1994,8,31,7,0.166,0.0889,0.0772,4739.94,30.76,30.76,28.21,1,1,1,274.7,264,285.8,127.7,117,147,147,147,0,0,0,0.535,0.514,0.557,127.7,117,138.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.101,0.0976,0.105,0.0066,0.00569,0.00755,0.00026,0.00023,0.0003,0.223,0.204,0.243,0.0088,0.0081,0.0097,24.98,24.91,25.04,0.93,0.924,0.935,0.97,0.97,0.97,0.902,0.896,0.907,29.09,26.54,31.71,28.21,25.74,30.76,0,0,0,0,0,0,0.157,0,0.0888,0.54,0.47,0.53,28.6
799884000000,1995,5,1994,8,32,7,0.151,0.0889,0.0621,3774.25,24.92,24.92,22.47,1,1,1,249.7,239.1,260.4,102.7,92.08,147,147,147,0,0,0,0.589,0.564,0.615,102.7,92.08,113.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0926,0.0889,0.0964,0.00448,0.00358,0.00539,0.00018,0.00014,0.00021,0.178,0.159,0.197,0.007,0.0063,0.0078,25.13,25.06,25.21,0.916,0.913,0.922,0.968,0.965,0.97,0.887,0.882,0.894,23.2,20.8,25.69,22.47,20.07,24.92,0,0,0,0,0,0,0.125,0,0.0889,0.59,0.41,0.59,25
800488800000,1995,5,1994,8,33,7,0.138,0.0889,0.0487,2979.12,19.56,19.56,17.73,1,1,1,227.6,218.6,236.6,80.6,71.57,147,147,147,0,0,0,0.646,0.621,0.673,80.6,71.57,89.62,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0848,0.0816,0.088,0.0026,0.00183,0.00337,0.0001,0.000072,0.00013,0.139,0.123,0.155,0.0055,0.0048,0.0061,25.3,25.23,25.37,0.923,0.915,0.933,0.961,0.96,0.964,0.887,0.882,0.896,18.45,16.37,20.29,17.73,15.72,19.56,0,0,0,0,0,0,0.0985,0,0.0893,0.64,0.35,0.65,21.6
801093600000,1995,5,1994,8,34,7,0.126,0.0889,0.037,356.051,14.84,14.84,2.119,1,1,1,208.2,200.8,215.6,61.18,53.8,147,147,147,0,0,0,0.707,0.682,0.732,61.18,53.8,68.57,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0779,0.0753,0.0806,0.00095,0.000323,0.00158,0.000037,0.000013,0.000062,0.104,0.0908,0.117,0.0041,0.0035,0.0046,25.45,25.39,25.5,0.129,0,0.905,0.137,0,0.96,0.124,0,0.869,2.208,0,15.45,2.119,0,14.84,0,6,0,0,0.857,0,0.0118,0.857,0.089,0.71,0.29,0.71,2.83
801698400000,1995,5,1994,8,35,7,0.116,0.0792,0.0289,0,0,0,0,1,0,0.7142857142857143,192.5,186.8,198.3,61.52,47.51,131,119,147,13.86,0,49,0.679,0.618,0.756,47.75,0,73.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0765,0.0708,0.0809,0.00102,0,0.00201,0.00004,0,0.000078,0.101,0.0708,0.125,0.0039,0.0028,0.0049,25.48,25.46,25.52,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0871,0.68,0.25,0.75,0
802303200000,1995,6,1994,9,36,7,0.108,0.072,0.0365,0,0,0,0,1,1,1,179.3,174,184.9,60.28,55,119,119,119,0,0,0,0.664,0.643,0.684,60.28,55,65.94,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0762,0.0744,0.0782,0.000873,0.000425,0.00135,0.000034,0.000017,0.000053,0.101,0.0915,0.111,0.004,0.0036,0.0043,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0715,0.67,0.34,0.66,0
802908000000,1995,6,1994,9,37,7,0.102,0.072,0.0135,0,0,0,0,1,0,0.42857142857142855,168.5,164.4,172.6,49.53,45.43,119,119,119,27.14,0,50,0.706,0.689,0.724,22.4,0,53.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0739,0.0000827,0,0.000309,0.0000032,0,0.000012,0.0776,0.0708,0.0891,0.003,0.0028,0.0035,25.46,25.46,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0885,0.71,0.13,0.87,0
803512800000,1995,6,1994,9,38,7,0.0961,0.072,0,0,0,0,0,0,0,0,159,154.9,163.1,39.96,35.86,119,119,119,40,36,44,0.749,0.73,0.768,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.45,25.44,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0961,0.75,0,1,0
804117600000,1995,6,1994,9,39,7,0.0912,0.0701,0,0,0,0,0,0,0,0,150.8,148,153.5,34.94,31.21,115.9,108,119,34.86,31,40,0.768,0.728,0.792,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0912,0.77,0,1,0
804722400000,1995,7,1994,10,40,7,0.0872,0.0653,0,0,0,0,0,0,0,0,144.1,141.7,146.1,36.12,33.74,108,108,108,36.14,34,38,0.75,0.739,0.762,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0872,0.75,0,1,0
805327200000,1995,7,1994,10,41,7,0.0837,0.0653,0,0,0,0,0,0,0,0,138.5,136,140.9,30.46,28,108,108,108,30.43,28,33,0.78,0.766,0.794,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0837,0.78,0,1,0
805932000000,1995,7,1994,10,42,7,0.0803,0.0653,0,0,0,0,0,0,0,0,132.7,130.3,135.2,24.71,22.25,108,108,108,24.71,22,27,0.814,0.799,0.829,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0803,0.81,0,1,0
806536800000,1995,7,1994,10,43,7,0.0768,0.0653,0,0,0,0,0,0,0,0,127,124.5,129.4,18.97,16.51,108,108,108,19,17,21,0.851,0.834,0.867,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0768,0.85,0,1,0
807141600000,1995,7,1994,10,44,7,0.072,0.0575,0,0,0,0,0,0,0,0,119.1,114.9,123.7,23.98,15.69,95.14,93,108,24,16,29,0.798,0.764,0.873,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.072,0.8,0,1,0
807746400000,1995,8,1994,11,45,7,0.0669,0.0562,0,0,0,0,0,0,0,0,110.6,108.1,113.6,17.57,15.1,93,93,93,17.71,15,21,0.841,0.819,0.86,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0669,0.84,0,1,0
808351200000,1995,8,1994,11,46,7,0.0634,0.0562,0,0,0,0,0,0,0,0,104.8,102.4,107.3,11.82,9.36,93,93,93,11.71,9,14,0.887,0.867,0.909,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0634,0.89,0,1,0
808956000000,1995,8,1994,11,47,7,0.0599,0.0562,0,0,0,0,0,0,0,0,99.08,96.62,101.5,6.08,3.62,93,93,93,6.143,4,9,0.939,0.916,0.963,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0599,0.94,0,1,0
809560800000,1995,8,1994,11,48,7,0.0568,0.0508,0,0,0,0,0,0,0,0,93.96,90.33,95.8,9.964,1.98,84,72,93,10,2,22,0.892,0.769,0.979,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0568,0.89,0,1,0
810165600000,1995,9,1994,12,49,7,0.0505,0.0435,0,0,0,0,0,0,0,0,83.46,79.12,88.42,11.46,7.12,72,72,72,11.43,7,16,0.864,0.814,0.91,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0505,0.86,0,1,0
810770400000,1995,9,1994,12,50,7,0.0458,0.0435,0,0,0,0,0,0,0,0,75.76,73.38,77.75,3.761,1.38,72,72,72,3.714,1,6,0.951,0.926,0.981,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0458,0.95,0,1,0
811375200000,1995,9,1994,12,51,7,0.0444,0.0435,0,0,0,0,0,0,0,0,73.46,71.74,75.02,1.494,0,71.96,71.74,72,1.571,0,3,0.98,0.96,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0444,0.98,0,1,0
811980000000,1995,9,1994,12,52,7,0.0422,0.0409,0,0,0,0,0,0,0,0,69.82,67.44,72.28,2.246,0,67.57,52,72,2.143,0,15,0.967,0.771,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0422,0.97,0,1,0
812584800000,1995,10,1995,1,1,7,0.0392,0.0314,0,0,0,0,0,0,0,0,64.9,63.4,67.24,12.9,11.4,52,52,52,12.71,11,15,0.801,0.773,0.82,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0392,0.8,0,1,0
813189600000,1995,10,1995,1,2,7,0.0373,0.0314,0,0,0,0,0,0,0,0,61.64,59.69,63.38,9.636,7.69,52,52,52,9.571,8,11,0.844,0.82,0.871,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0373,0.84,0,1,0
813794400000,1995,10,1995,1,3,7,0.0357,0.0314,0,0,0,0,0,0,0,0,59.09,58.81,59.39,7.089,6.81,52,52,52,7,7,7,0.88,0.876,0.884,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0357,0.88,0,1,0
814399200000,1995,10,1995,1,4,7,0.0389,0.0314,0,0,0,0,0,0,0,0,64.38,62.13,64.9,12.38,10.13,52,52,52,12.57,10,13,0.808,0.801,0.837,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0389,0.81,0,1,0
815004000000,1995,10,1995,1,5,7,0.0428,0.0306,0,0,0,0,0,0,0,0,70.81,66.95,72.85,20.24,14.95,50.57,50,52,20.29,15,23,0.715,0.686,0.777,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0428,0.71,0,1,0
815608800000,1995,11,1995,2,6,7,0.0441,0.0302,0,0,0,0,0,0,0,0,72.93,72.03,73.67,22.93,22.03,50,50,50,22.86,22,24,0.686,0.679,0.694,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0441,0.68,0,1,0
816213600000,1995,11,1995,2,7,7,0.0504,0.0302,0,0,0,0,0,0,0,0,83.36,77.77,90.9,33.36,27.77,50,50,50,33.43,28,41,0.601,0.55,0.643,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0504,0.6,0,1,0
816818400000,1995,11,1995,2,8,7,0.0598,0.0302,0.0132,0,0,0,0,1,0,0.42857142857142855,98.94,95,102.1,48.94,45,50,50,50,27,0,49,0.506,0.49,0.526,21.86,0,52.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000369,0,0.000179,0.0000014,0,0.000007,0.0757,0.0708,0.0839,0.003,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0466,0.51,0.22,0.78,0
817423200000,1995,11,1995,2,9,7,0.066,0.0326,0.0334,0,0,0,0,1,1,1,109.1,100.7,118.8,55.28,50.74,53.86,50,59,0,0,0,0.493,0.458,0.534,55.28,50.74,59.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000449,0.0000629,0.000832,0.000018,0.0000025,0.000033,0.0884,0.0819,0.0949,0.0035,0.0032,0.0037,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0326,0.49,0.51,0.49,0
818028000000,1995,12,1995,3,10,7,0.0745,0.0357,0.0388,1678.83,14.58,14.58,9.993,1,1,1,123.2,118.5,126.7,64.16,59.51,59,59,59,0,0,0,0.479,0.466,0.498,64.16,59.51,67.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0711,0.0012,0.000808,0.00151,0.000047,0.000032,0.000059,0.101,0.0945,0.107,0.004,0.0037,0.0042,25.4,25.39,25.41,0.636,0,0.901,0.686,0,0.96,0.61,0,0.865,10.41,0,15.19,9.993,0,14.58,0,2,0,0,0.286,0,0.0555,0.286,0.0357,0.48,0.52,0.48,22.5
818632800000,1995,12,1995,3,11,7,0.0734,0.0357,0.0377,978.913,13.92,13.92,5.827,1,1,1,121.3,117.2,124.5,62.32,58.15,59,59,59,0,0,0,0.487,0.474,0.504,62.32,58.15,65.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00105,0.000693,0.00132,0.000041,0.000027,0.000052,0.0985,0.0925,0.103,0.0039,0.0036,0.004,25.4,25.4,25.41,0.378,0,0.889,0.411,0,0.96,0.363,0,0.853,6.07,0,14.5,5.827,0,13.92,0,4,0,0,0.571,0,0.0324,0.571,0.0357,0.49,0.51,0.49,13.3
819237600000,1995,12,1995,3,12,7,0.0749,0.0357,0.0392,1668.62,14.25,14.25,9.932,1,1,1,123.9,122.3,125.6,64.86,63.34,59,59,59,0,0,0,0.476,0.47,0.482,64.86,63.34,66.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00126,0.00113,0.00141,0.00005,0.000044,0.000055,0.102,0.1,0.105,0.004,0.0039,0.0041,25.4,25.4,25.4,0.634,0,0.895,0.686,0,0.96,0.609,0,0.859,10.35,0,14.84,9.932,0,14.25,0,2,0,0,0.286,0,0.0552,0.286,0.0357,0.48,0.52,0.48,22.3
819842400000,1995,12,1995,3,13,7,0.0743,0.0357,0.0386,1014.29,14.66,14.66,6.037,1,1,1,122.9,120.4,127,63.89,61.43,59,59,59,0,0,0,0.48,0.465,0.49,63.89,61.43,67.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0712,0.00118,0.000972,0.00153,0.000046,0.000038,0.00006,0.101,0.0972,0.107,0.004,0.0038,0.0042,25.4,25.39,25.4,0.382,0,0.902,0.411,0,0.96,0.367,0,0.866,6.289,0,15.28,6.037,0,14.66,0,4,0,0,0.571,0,0.0335,0.571,0.0357,0.48,0.52,0.48,13.7
820447200000,1996,1,1995,4,14,7,0.0769,0.0442,0.0199,0,0,0,0,1,0,0.5714285714285714,127.2,122.3,134.4,54.22,49.34,73,73,73,21.29,0,50,0.574,0.543,0.597,32.96,0,61.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000373,0,0.000966,0.000015,0,0.000038,0.0828,0.0708,0.0971,0.0032,0.0028,0.0038,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.057,0.57,0.26,0.74,0
821052000000,1996,1,1995,4,15,7,0.0888,0.0442,0.0447,2718.35,19.27,19.27,16.18,1,1,1,146.9,136.8,159.8,73.87,63.83,73,73,73,0,0,0,0.499,0.457,0.534,73.87,63.83,86.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.0715,0.0796,0.00203,0.00118,0.00313,0.00008,0.000046,0.00012,0.119,0.101,0.142,0.0047,0.004,0.0056,25.38,25.38,25.4,0.914,0.879,0.937,0.961,0.96,0.963,0.878,0.844,0.899,16.84,13.97,20.01,16.18,13.42,19.27,0,0,0,0,0,0,0.0899,0,0.0441,0.5,0.5,0.5,30.6
821656800000,1996,1,1995,4,16,7,0.105,0.0442,0.0607,3713.62,22.75,22.75,22.1,1,1,1,173.3,165,176.2,100.3,92,73,73,73,0,0,0,0.421,0.414,0.442,100.3,92,103.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0843,0.0814,0.0854,0.00428,0.00357,0.00452,0.00017,0.00014,0.00018,0.167,0.152,0.172,0.0065,0.0059,0.0067,25.38,25.38,25.38,0.914,0.912,0.92,0.969,0.965,0.97,0.885,0.884,0.888,22.81,21.07,23.45,22.1,20.34,22.75,0,0,0,0,0,0,0.123,0,0.0443,0.42,0.58,0.42,35.4
822261600000,1996,1,1995,4,17,7,0.115,0.0442,0.0706,4366.21,29.56,29.56,25.99,1,1,1,189.7,177.3,204.7,116.7,104.3,73,73,73,0,0,0,0.386,0.357,0.412,116.7,104.3,131.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0858,0.0954,0.00567,0.00462,0.00694,0.00022,0.00018,0.00027,0.196,0.174,0.223,0.0077,0.0068,0.0087,25.38,25.35,25.39,0.922,0.914,0.931,0.97,0.97,0.97,0.895,0.886,0.903,26.79,23.72,30.47,25.99,23.01,29.56,0,0,0,0,0,0,0.144,0,0.0444,0.38,0.61,0.39,38
822866400000,1996,1,1995,4,18,7,0.143,0.0483,0.0945,5910.22,39.26,39.26,35.18,1,1,1,236.1,211.5,258.5,156.3,138.5,79.86,73,85,0,0,0,0.338,0.32,0.36,156.3,138.5,173.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.0978,0.111,0.00903,0.00752,0.0105,0.00036,0.00029,0.00042,0.267,0.235,0.298,0.011,0.0092,0.012,25.12,24.97,25.3,0.941,0.934,0.946,0.971,0.97,0.976,0.914,0.906,0.924,36.21,32.08,40.21,35.18,31.12,39.26,0,0,0,0,0,0,0.195,0,0.0485,0.34,0.66,0.34,41.3
823471200000,1996,2,1995,5,19,7,0.165,0.0514,0.114,7202.26,45.17,45.17,42.87,1,1,1,273.5,263.7,283.4,188.5,178.7,85,85,85,0,0,0,0.311,0.3,0.322,188.5,178.7,198.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.113,0.12,0.0118,0.0109,0.0126,0.00047,0.00043,0.0005,0.325,0.308,0.343,0.013,0.012,0.014,24.88,24.82,24.94,0.951,0.948,0.954,0.98,0.979,0.98,0.932,0.928,0.935,43.75,41.44,46.09,42.87,40.57,45.17,0,0,0,0,0,0,0.238,0,0.051,0.31,0.69,0.31,43.7
824076000000,1996,2,1995,5,20,7,0.174,0.0514,0.123,7763.63,47.58,47.58,46.21,1,1,1,288,283.4,294.1,203,198.4,85,85,85,0,0,0,0.295,0.289,0.3,203,198.4,209.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.122,0.12,0.124,0.013,0.0126,0.0135,0.00052,0.0005,0.00054,0.351,0.343,0.362,0.014,0.014,0.014,24.8,24.76,24.82,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.16,46.09,48.55,46.21,45.17,47.58,0,0,0,0,0,0,0.257,0,0.051,0.3,0.71,0.29,44.6
824680800000,1996,2,1995,5,21,7,0.181,0.0514,0.13,8051.68,48.2,48.2,47.93,1,1,1,300,292.1,311.3,215,207.2,85,85,85,0,0,0,0.283,0.273,0.291,215,207.2,226.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.126,0.123,0.13,0.014,0.0134,0.015,0.00056,0.00053,0.0006,0.373,0.359,0.393,0.015,0.014,0.016,24.72,24.65,24.77,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.91,48.11,52.46,47.93,47.15,48.2,0,0,0,0,0,0,0.266,0,0.051,0.28,0.72,0.28,44.5
825285600000,1996,2,1995,5,22,7,0.206,0.0571,0.149,9007,55.76,55.76,53.61,2,2,2,341,318.1,363.5,246.5,233.1,94.43,85,107,0,0,0,0.276,0.249,0.306,246.5,233.1,256.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.138,0.132,0.144,0.0174,0.0156,0.0201,0.0007,0.00062,0.00081,0.265,0.248,0.279,0.011,0.0099,0.011,24.63,24.5,24.76,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,27.64,26.15,28.74,26.81,25.37,27.88,0,0,0,0,0,0,0.298,0,0.057,0.28,0.72,0.28,43.7
825890400000,1996,3,1995,6,23,7,0.238,0.0647,0.173,10420.6,66.52,66.52,62.03,2,2,2,393.1,369.3,414.1,286.1,262.3,107,107,107,0,0,0,0.273,0.258,0.29,286.1,262.3,307.1,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.154,0.146,0.162,0.034,0.0228,0.044,0.0014,0.00092,0.0018,0.324,0.288,0.355,0.013,0.012,0.014,24.31,24.18,24.47,0.937,0.932,0.942,0.97,0.97,0.97,0.909,0.904,0.913,31.97,29.33,34.29,31.01,28.45,33.26,0,0,0,0,0,0,0.345,0,0.065,0.27,0.73,0.27,43.8
826495200000,1996,3,1995,6,24,7,0.264,0.0647,0.199,11959.3,75.35,75.35,71.19,2,2,2,436,420.4,454.8,329,313.4,107,107,107,0,0,0,0.246,0.235,0.255,329,313.4,347.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.169,0.164,0.176,0.0543,0.0469,0.0632,0.0022,0.0019,0.0026,0.388,0.365,0.416,0.016,0.015,0.017,24.05,23.94,24.14,0.945,0.943,0.948,0.971,0.97,0.973,0.917,0.914,0.923,36.67,34.97,38.71,35.59,33.93,37.67,0,0,0,0,0,0,0.395,0,0.065,0.25,0.75,0.25,45.3
827100000000,1996,3,1995,6,25,7,0.296,0.0647,0.231,13926.9,87.73,87.73,82.9,2,2,2,489,463.3,512,382,356.3,107,107,107,0,0,0,0.219,0.209,0.231,382,356.3,405,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.188,0.179,0.196,0.0793,0.0672,0.0902,0.0033,0.0028,0.0037,0.468,0.429,0.502,0.019,0.018,0.021,23.73,23.59,23.89,0.953,0.949,0.955,0.979,0.975,0.98,0.932,0.926,0.936,42.34,39.62,44.76,41.45,38.63,43.86,0,0,0,0,0,0,0.461,0,0.065,0.22,0.78,0.22,47.1
827704800000,1996,3,1995,6,26,7,0.324,0.0647,0.259,15530.2,95.28,95.28,92.44,2,2,2,535.7,519.4,550,428.7,412.4,107,107,107,0,0,0,0.2,0.195,0.206,428.7,412.4,443,990,990,990,966,965.9,966.1,24,23.9,24.1,0.204,0.199,0.21,0.101,0.0936,0.108,0.0042,0.0039,0.0045,0.538,0.513,0.559,0.022,0.021,0.023,23.45,23.37,23.55,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.16,45.51,48.61,46.22,44.6,47.64,0,0,0,0,0,0,0.514,0,0.065,0.2,0.8,0.2,47.9
828309600000,1996,4,1995,7,27,7,0.334,0.0756,0.258,15423.3,92.36,92.36,91.81,2,2,2,552.1,547,554.9,427.1,422,125,125,125,0,0,0,0.226,0.225,0.229,427.1,422,429.9,990,990,990,966.1,966.1,966.1,23.9,23.9,23.9,0.207,0.205,0.208,0.101,0.0982,0.102,0.0042,0.0041,0.0043,0.538,0.53,0.542,0.023,0.022,0.023,23.38,23.36,23.41,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.84,46.32,47.12,45.9,45.4,46.18,0,0,0,0,0,0,0.51,0,0.076,0.23,0.77,0.23,46.2
828914400000,1996,4,1995,7,28,7,0.323,0.0756,0.248,14840.6,90.31,90.31,88.34,2,2,2,534.6,522.1,544.5,409.6,397.1,125,125,125,0,0,0,0.234,0.23,0.239,409.6,397.1,419.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.201,0.196,0.204,0.0924,0.0864,0.097,0.0038,0.0036,0.0041,0.512,0.493,0.527,0.021,0.021,0.022,23.48,23.42,23.56,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.07,43.79,46.07,44.17,42.91,45.15,0,0,0,0,0,0,0.491,0,0.075,0.23,0.77,0.23,45.9
829519200000,1996,4,1995,7,29,7,0.301,0.0756,0.226,13561.5,84.87,84.87,80.72,2,2,2,498.2,477.5,517.5,373.2,352.5,125,125,125,0,0,0,0.251,0.242,0.262,373.2,352.5,392.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.188,0.18,0.195,0.0752,0.0654,0.0842,0.0031,0.0027,0.0035,0.457,0.426,0.486,0.019,0.018,0.02,23.7,23.59,23.82,0.952,0.949,0.954,0.978,0.974,0.98,0.931,0.924,0.935,41.27,39.08,43.3,40.36,38.06,42.43,0,0,0,0,0,0,0.448,0,0.075,0.25,0.75,0.25,45.1
830124000000,1996,4,1995,7,30,7,0.27,0.0756,0.194,11629.4,74.45,74.45,69.22,2,2,2,445.9,422,470.1,320.9,297,125,125,125,0,0,0,0.281,0.266,0.296,320.9,297,345.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.169,0.161,0.178,0.0505,0.0392,0.0619,0.0021,0.0016,0.0025,0.379,0.343,0.415,0.016,0.014,0.017,24.01,23.87,24.16,0.944,0.94,0.948,0.97,0.97,0.972,0.916,0.912,0.922,35.67,33.07,38.29,34.61,32.08,37.23,0,0,0,0,0,0,0.385,0,0.076,0.28,0.72,0.28,43.1
830728800000,1996,4,1995,7,31,7,0.238,0.0851,0.153,9155.33,62.69,62.69,54.5,2,1,1.8571428571428572,394.2,374.7,415.2,253.5,227.7,140.7,125,147,0,0,0,0.358,0.301,0.392,253.5,227.7,290.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.146,0.137,0.158,0.0215,0.0151,0.036,0.00087,0.00061,0.0015,0.303,0.255,0.402,0.012,0.01,0.016,24.33,24.2,24.44,0.935,0.924,0.958,0.971,0.97,0.98,0.908,0.897,0.939,31.98,25.92,52.06,30.69,25.15,48.2,0,0,0,0,0,0,0.303,0,0.085,0.36,0.64,0.36,38.5
831333600000,1996,5,1995,8,32,7,0.212,0.0889,0.123,7668.75,48.2,48.2,45.65,1,1,1,351.1,335.1,368.4,204.1,188.1,147,147,147,0,0,0,0.419,0.399,0.439,204.1,188.1,221.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.123,0.135,0.0131,0.0117,0.0146,0.00053,0.00047,0.00059,0.36,0.331,0.391,0.014,0.013,0.016,24.48,24.37,24.59,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,46.81,43.15,50.71,45.65,42.29,48.2,0,0,0,0,0,0,0.254,0,0.089,0.42,0.58,0.42,36.2
831938400000,1996,5,1995,8,33,7,0.191,0.0889,0.102,6309.28,41.11,41.11,37.56,1,1,1,315.2,302,329.9,168.2,155,147,147,147,0,0,0,0.467,0.446,0.487,168.2,155,182.9,990,990,990,965,964.9,965,25,25,25.1,0.116,0.111,0.121,0.01,0.00892,0.0113,0.0004,0.00036,0.00045,0.295,0.272,0.322,0.012,0.011,0.013,24.73,24.63,24.82,0.945,0.941,0.95,0.974,0.97,0.98,0.92,0.913,0.931,38.56,35.5,41.95,37.56,34.43,41.11,0,0,0,0,0,0,0.209,0,0.089,0.47,0.53,0.47,33
832543200000,1996,5,1995,8,34,7,0.173,0.0889,0.0841,5172.82,33.51,33.51,30.79,1,1,1,286,275.5,297.9,139,128.5,147,147,147,0,0,0,0.514,0.493,0.534,139,128.5,150.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.105,0.102,0.11,0.00756,0.00667,0.00858,0.0003,0.00026,0.00034,0.243,0.224,0.264,0.0097,0.0089,0.011,24.91,24.84,24.97,0.935,0.93,0.94,0.97,0.97,0.97,0.907,0.902,0.912,31.74,29.27,34.55,30.79,28.4,33.51,0,0,0,0,0,0,0.171,0,0.0889,0.51,0.49,0.51,29.9
833148000000,1996,5,1995,8,35,7,0.159,0.0841,0.0746,4580.34,30.54,30.54,27.26,1,1,1,262.4,253.3,272.5,123.4,112.3,139,119,147,0,0,0,0.529,0.464,0.567,123.4,112.3,137.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.0995,0.096,0.103,0.00624,0.0053,0.00742,0.00025,0.00021,0.00029,0.215,0.195,0.239,0.0085,0.0077,0.0094,25.04,24.99,25.07,0.927,0.921,0.934,0.97,0.97,0.97,0.899,0.893,0.906,28.11,25.43,31.49,27.26,24.67,30.54,0,0,0,0,0,0,0.151,0,0.0844,0.53,0.47,0.53,28.8
833752800000,1996,6,1995,9,36,7,0.146,0.072,0.0744,4583.49,29.17,29.17,27.28,1,1,1,242.1,234.4,250.3,123.1,115.5,119,119,119,0,0,0,0.492,0.475,0.508,123.1,115.5,131.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0984,0.0957,0.101,0.00621,0.00556,0.00691,0.00025,0.00022,0.00027,0.213,0.2,0.228,0.0084,0.0079,0.009,25.13,25.07,25.19,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.13,26.31,30.07,27.28,25.52,29.17,0,0,0,0,0,0,0.152,0,0.0716,0.49,0.51,0.49,31.4
834357600000,1996,6,1995,9,37,7,0.136,0.072,0.0643,3930.89,24.95,24.95,23.4,1,1,1,225.3,219.4,232,106.3,100.4,119,119,119,0,0,0,0.528,0.513,0.542,106.3,100.4,113,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0925,0.0904,0.0948,0.00479,0.00428,0.00535,0.00019,0.00017,0.00021,0.183,0.173,0.195,0.0072,0.0068,0.0077,25.26,25.21,25.31,0.916,0.911,0.921,0.97,0.969,0.97,0.888,0.883,0.893,24.13,22.72,25.72,23.4,22.01,24.95,0,0,0,0,0,0,0.13,0,0.0717,0.53,0.47,0.53,28.9
834962400000,1996,6,1995,9,38,7,0.128,0.072,0.0561,2502.39,21.61,21.61,14.9,1,1,1,211.8,206,217.5,92.75,87.01,119,119,119,0,0,0,0.562,0.547,0.578,92.75,87.01,98.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0877,0.0857,0.0897,0.00363,0.00315,0.00412,0.00014,0.00012,0.00016,0.159,0.149,0.169,0.0062,0.0058,0.0066,25.37,25.33,25.42,0.655,0,0.922,0.69,0,0.968,0.633,0,0.889,15.41,0,22.32,14.9,0,21.61,0,2,0,0,0.286,0,0.0828,0.286,0.0719,0.56,0.44,0.56,19.5
835567200000,1996,6,1995,9,39,7,0.12,0.072,0.0485,0,0,0,0,1,1,1,199.1,194.8,204.1,80.14,75.8,119,119,119,0,0,0,0.598,0.583,0.611,80.14,75.8,85.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0832,0.0817,0.085,0.00256,0.00219,0.00298,0.0001,0.000086,0.00012,0.136,0.129,0.145,0.0053,0.005,0.0057,25.45,25.43,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0715,0.6,0.4,0.6,0
836172000000,1996,7,1995,10,40,7,0.115,0.0653,0.0492,0,0,0,0,1,1,1,189.3,185.2,193.4,81.33,77.23,108,108,108,0,0,0,0.57,0.558,0.583,81.33,77.23,85.43,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0822,0.0808,0.0837,0.00266,0.00231,0.00301,0.0001,0.000091,0.00012,0.137,0.13,0.145,0.0054,0.0051,0.0056,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0658,0.57,0.43,0.57,0
836776800000,1996,7,1995,10,41,7,0.109,0.0653,0.0434,0,0,0,0,1,1,1,179.8,175.7,183.9,71.76,67.66,108,108,108,0,0,0,0.601,0.587,0.615,71.76,67.66,75.86,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0789,0.0774,0.0803,0.00185,0.0015,0.0022,0.000072,0.000059,0.000086,0.12,0.113,0.127,0.0047,0.0044,0.005,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0656,0.6,0.4,0.6,0
837381600000,1996,7,1995,10,42,7,0.104,0.0653,0.0383,0,0,0,0,1,1,1,171.4,168.8,174.3,63.36,60.82,108,108,108,0,0,0,0.631,0.62,0.64,63.36,60.82,66.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.075,0.0769,0.00114,0.00092,0.00138,0.000044,0.000036,0.000054,0.105,0.101,0.11,0.0041,0.0039,0.0043,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0657,0.63,0.37,0.63,0
837986400000,1996,7,1995,10,43,7,0.1,0.0653,0.0348,0,0,0,0,1,1,1,165.5,163.1,168,57.54,55.08,108,108,108,0,0,0,0.652,0.643,0.662,57.54,55.08,60,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.073,0.0747,0.000641,0.000432,0.00085,0.000025,0.000017,0.000033,0.0947,0.0903,0.0991,0.0037,0.0035,0.0039,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0652,0.65,0.35,0.65,0
838591200000,1996,7,1995,10,44,7,0.0952,0.0601,0.035,0,0,0,0,1,1,1,157.4,150.2,162.3,57.95,52.62,99.43,93,108,0,0,0,0.631,0.586,0.672,57.95,52.62,65.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.072,0.075,0.000676,0.000223,0.00134,0.000026,0.0000087,0.000052,0.0944,0.0859,0.108,0.0037,0.0034,0.0042,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0602,0.63,0.37,0.63,0
839196000000,1996,8,1995,11,45,7,0.0859,0.0562,0.0137,0,0,0,0,1,0,0.42857142857142855,142,136.3,147.8,48.95,43.29,93,93,93,26.29,0,49,0.656,0.629,0.682,22.57,0,54.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0711,0.0000974,0,0.000405,0.0000038,0,0.000016,0.0768,0.0708,0.0879,0.003,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0722,0.65,0.16,0.84,0
839800800000,1996,8,1995,11,46,7,0.0785,0.0562,0,0,0,0,0,0,0,0,129.8,125.6,134.4,36.8,32.62,93,93,93,36.71,33,41,0.717,0.692,0.74,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0785,0.72,0,1,0
840405600000,1996,8,1995,11,47,7,0.0736,0.0562,0,0,0,0,0,0,0,0,121.7,119.3,124.3,28.71,26.33,93,93,93,28.71,26,31,0.764,0.748,0.779,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0736,0.76,0,1,0
841010400000,1996,8,1995,11,48,7,0.0701,0.0544,0,0,0,0,0,0,0,0,115.9,112.5,118.5,25.89,21.41,90,72,93,26,21,41,0.776,0.64,0.813,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0701,0.78,0,1,0
841615200000,1996,9,1995,12,49,7,0.0637,0.0435,0,0,0,0,0,0,0,0,105.4,99.65,111.1,33.39,27.65,72,72,72,33.29,28,39,0.684,0.648,0.723,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0637,0.68,0,1,0
842220000000,1996,9,1995,12,50,7,0.0571,0.0435,0,0,0,0,0,0,0,0,94.33,91.17,98.28,22.33,19.17,72,72,72,22.29,19,26,0.764,0.733,0.79,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0571,0.76,0,1,0
842824800000,1996,9,1995,12,51,7,0.0532,0.0435,0,0,0,0,0,0,0,0,87.89,85.43,90.35,15.89,13.43,72,72,72,15.86,13,18,0.82,0.797,0.843,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0532,0.82,0,1,0
843429600000,1996,9,1995,12,52,7,0.0497,0.0435,0,0,0,0,0,0,0,0,82.15,79.68,84.61,10.15,7.68,72,72,72,10.29,8,13,0.877,0.851,0.904,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0497,0.88,0,1,0
844034400000,1996,9,1995,12,53,7,0.0473,0.0332,0,0,0,0,0,0,0,0,78.28,77.5,79.41,23.42,7.41,54.86,52,72,23.43,7,27,0.7,0.662,0.907,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0473,0.7,0,1,0
844639200000,1996,10,1996,1,1,7,0.0465,0.0314,0,0,0,0,0,0,0,0,76.83,76.13,77.5,24.83,24.13,52,52,52,24.86,24,26,0.677,0.671,0.683,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0465,0.68,0,1,0
845244000000,1996,10,1996,1,2,7,0.0454,0.0314,0,0,0,0,0,0,0,0,75.08,73.94,76.13,23.08,21.94,52,52,52,23,22,24,0.693,0.683,0.703,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0454,0.69,0,1,0
845848800000,1996,10,1996,1,3,7,0.0452,0.0314,0,0,0,0,0,0,0,0,74.8,73.12,75.86,22.8,21.12,52,52,52,22.86,21,24,0.695,0.685,0.711,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0452,0.69,0,1,0
846453600000,1996,10,1996,1,4,7,0.0473,0.0309,0,0,0,0,0,0,0,0,78.2,75.04,82.15,27.06,23.04,51.14,50,52,27,23,32,0.655,0.609,0.693,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0473,0.65,0,1,0
847058400000,1996,11,1996,2,5,7,0.0529,0.0302,0,0,0,0,0,0,0,0,87.54,84.06,91.17,37.54,34.06,50,50,50,37.43,34,41,0.572,0.548,0.595,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0529,0.57,0,1,0
847663200000,1996,11,1996,2,6,7,0.0605,0.0302,0.00964,0,0,0,0,1,0,0.2857142857142857,100.1,95.82,107.8,50.08,45.82,50,50,50,34.14,0,50,0.501,0.464,0.522,15.94,0,57.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000141,0,0.000667,0.0000055,0,0.000026,0.0761,0.0708,0.0921,0.003,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.05086,0.5,0.16,0.84,0
848268000000,1996,11,1996,2,7,7,0.0681,0.0302,0.0378,648.347,13.67,13.67,3.859,1,1,1,112.5,110.3,114.7,62.54,60.31,50,50,50,0,0,0,0.444,0.436,0.453,62.54,60.31,64.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00107,0.000876,0.00125,0.000042,0.000034,0.000049,0.0988,0.0956,0.102,0.0039,0.0037,0.004,25.4,25.4,25.4,0.252,0,0.884,0.274,0,0.96,0.242,0,0.848,4.02,0,14.24,3.859,0,13.67,0,5,0,0,0.714,0,0.0214,0.714,0.0303,0.44,0.56,0.44,9.52
848872800000,1996,11,1996,2,8,7,0.0747,0.031,0.0436,2672.13,17.25,17.25,15.91,1,1,1,123.4,116,127,72.15,66.05,51.29,50,59,0,0,0,0.416,0.394,0.469,72.15,66.05,76.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0708,0.0729,0.00188,0.00136,0.00229,0.000074,0.000053,0.00009,0.114,0.104,0.122,0.0045,0.0041,0.0048,25.39,25.38,25.4,0.921,0.891,0.94,0.96,0.96,0.96,0.884,0.856,0.903,16.57,14.66,17.97,15.91,14.08,17.25,0,0,0,0,0,0,0.0884,0,0.0311,0.41,0.58,0.42,35.8
849477600000,1996,12,1996,3,9,7,0.0781,0.0357,0.0424,2576.93,16.19,16.19,15.34,1,1,1,129.2,126.2,131.9,70.18,67.17,59,59,59,0,0,0,0.457,0.447,0.468,70.18,67.17,72.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0709,0.0729,0.00172,0.00146,0.00195,0.000067,0.000057,0.000076,0.111,0.106,0.116,0.0043,0.0041,0.0045,25.39,25.38,25.39,0.914,0.898,0.929,0.96,0.96,0.96,0.878,0.862,0.892,15.98,15.02,16.86,15.34,14.42,16.19,0,0,0,0,0,0,0.0852,0,0.0357,0.46,0.54,0.46,33
850082400000,1996,12,1996,3,10,7,0.0815,0.0357,0.0458,2838.09,17.47,17.47,16.89,1,1,1,134.7,130.3,137.1,75.68,71.27,59,59,59,0,0,0,0.438,0.43,0.453,75.68,71.27,78.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0723,0.0747,0.00218,0.00181,0.00239,0.000086,0.000071,0.000094,0.121,0.113,0.125,0.0047,0.0044,0.0049,25.38,25.37,25.39,0.934,0.92,0.939,0.96,0.96,0.96,0.897,0.883,0.901,17.6,16.33,18.19,16.89,15.67,17.47,0,0,0,0,0,0,0.0939,0,0.0357,0.44,0.56,0.44,34.8
850687200000,1996,12,1996,3,11,7,0.0851,0.0357,0.0494,3055.31,20.02,20.02,18.19,1,1,1,140.7,134.9,149.7,81.66,75.92,59,59,59,0,0,0,0.42,0.394,0.437,81.66,75.92,90.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.074,0.0792,0.00269,0.0022,0.00346,0.00011,0.000086,0.00014,0.131,0.121,0.148,0.0052,0.0048,0.0058,25.37,25.35,25.38,0.932,0.92,0.939,0.961,0.96,0.965,0.895,0.888,0.901,18.92,17.74,20.75,18.19,17.03,20.02,0,0,0,0,0,0,0.101,0,0.0357,0.42,0.58,0.42,35.9
851292000000,1996,12,1996,3,12,7,0.0959,0.0357,0.0602,3675.94,23.2,23.2,21.88,1,1,1,158.5,153.2,164.2,99.51,94.24,59,59,59,0,0,0,0.372,0.359,0.385,99.51,94.24,105.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0804,0.0843,0.00421,0.00376,0.00469,0.00016,0.00015,0.00018,0.163,0.154,0.173,0.0064,0.006,0.0068,25.35,25.35,25.35,0.913,0.912,0.917,0.968,0.966,0.97,0.884,0.883,0.887,22.59,21.48,23.92,21.88,20.76,23.2,0,0,0,0,0,0,0.122,0,0.0357,0.37,0.63,0.37,38.3
851896800000,1996,12,1996,3,13,7,0.103,0.0417,0.0611,3740.03,24.25,24.25,22.26,1,1,1,170,167.2,175.4,101,95.55,69,59,73,0,0,0,0.406,0.35,0.433,101,95.55,109.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0841,0.0827,0.0858,0.00433,0.00387,0.00506,0.00017,0.00015,0.0002,0.167,0.158,0.181,0.0065,0.0062,0.0071,25.37,25.36,25.38,0.915,0.912,0.918,0.968,0.967,0.97,0.886,0.883,0.89,22.99,21.78,25,22.26,21.06,24.25,0,0,0,0,0,0,0.124,0,0.0419,0.4,0.59,0.41,36.3
852501600000,1997,1,1996,4,14,7,0.11,0.0442,0.0659,4053.56,26.84,26.84,24.13,1,1,1,181.9,175.7,193.2,108.9,102.7,73,73,73,0,0,0,0.402,0.378,0.416,108.9,102.7,120.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.0852,0.0914,0.00501,0.00448,0.00596,0.0002,0.00018,0.00023,0.182,0.171,0.202,0.0071,0.0067,0.0079,25.38,25.38,25.38,0.917,0.912,0.925,0.97,0.97,0.97,0.889,0.885,0.897,24.87,23.32,27.67,24.13,22.62,26.84,0,0,0,0,0,0,0.134,0,0.0441,0.4,0.6,0.4,36.9
853106400000,1997,1,1996,4,15,7,0.128,0.0442,0.0842,5253.77,34.87,34.87,31.27,1,1,1,212.1,197.8,227.9,139.1,124.8,73,73,73,0,0,0,0.345,0.32,0.369,139.1,124.8,154.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0981,0.093,0.104,0.00758,0.00636,0.00892,0.0003,0.00025,0.00035,0.236,0.21,0.264,0.0092,0.0082,0.01,25.29,25.17,25.39,0.934,0.928,0.94,0.97,0.97,0.97,0.906,0.9,0.912,32.24,28.84,35.95,31.27,27.98,34.87,0,0,0,0,0,0,0.174,0,0.0438,0.35,0.66,0.34,41
853711200000,1997,1,1996,4,16,7,0.154,0.0442,0.11,6955.65,47.11,47.11,41.4,1,1,1,255.2,233.6,279.6,182.2,160.6,73,73,73,0,0,0,0.287,0.261,0.312,182.2,160.6,206.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.113,0.106,0.122,0.0112,0.0094,0.0133,0.00044,0.00037,0.00053,0.313,0.274,0.357,0.012,0.011,0.014,24.97,24.83,25.12,0.949,0.942,0.956,0.977,0.97,0.98,0.927,0.914,0.937,42.36,37.29,48.07,41.4,36.18,47.11,0,0,0,0,0,0,0.23,0,0.044,0.29,0.71,0.29,45.2
854316000000,1997,1,1996,4,17,7,0.198,0.0462,0.152,9250.85,63.97,63.97,55.06,2,1,1.7142857142857142,328.1,286.4,378.8,251.7,213.4,76.43,73,85,0,0,0,0.234,0.214,0.255,251.7,213.4,293.8,990,990,990,965,964.8,965.3,25,24.7,25.2,0.138,0.124,0.154,0.0221,0.0139,0.0377,0.00089,0.00055,0.0015,0.315,0.25,0.386,0.013,0.01,0.015,24.64,24.37,24.8,0.94,0.925,0.959,0.973,0.97,0.98,0.914,0.897,0.94,35.79,26.59,51.85,34.42,25.79,48.2,0,0,0,0,0,0,0.306,0,0.046,0.23,0.77,0.23,46.7
854920800000,1997,2,1996,5,18,7,0.282,0.0514,0.23,13900,95.46,95.46,82.74,2,2,2,465.8,399.3,526.8,380.8,314.3,85,85,85,0,0,0,0.184,0.161,0.213,380.8,314.3,441.8,990,990,990,965.7,965.4,966,24.3,24,24.6,0.184,0.161,0.206,0.0787,0.0474,0.108,0.0032,0.0019,0.0045,0.463,0.363,0.554,0.019,0.015,0.023,23.84,23.48,24.24,0.952,0.943,0.958,0.977,0.97,0.98,0.93,0.914,0.939,42.33,35.22,48.7,41.37,34.16,47.73,0,0,0,0,0,0,0.46,0,0.052,0.18,0.82,0.18,49.3
855525600000,1997,2,1996,5,19,7,0.356,0.0514,0.305,17638.6,114.3,114.3,105,3,2,2.7142857142857144,589.4,544,633.7,504.4,459,85,85,85,0,0,0,0.145,0.134,0.156,504.4,459,548.7,990,990,990,966.2,966,966.4,23.8,23.6,24,0.237,0.212,0.262,0.14,0.116,0.168,0.0059,0.0048,0.0071,0.576,0.521,0.619,0.024,0.022,0.026,23.18,22.95,23.37,0.951,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,41.17,35.24,51.8,39.59,34.18,48.2,0,0,0,0,0,0,0.583,0,0.051,0.14,0.86,0.14,49.5
856130400000,1997,2,1996,5,20,7,0.404,0.0514,0.353,20378.4,126.3,126.3,121.3,3,3,3,668,642.7,694.1,583,557.7,85,85,85,0,0,0,0.127,0.122,0.132,583,557.7,609.1,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.281,0.267,0.296,0.19,0.174,0.208,0.0081,0.0074,0.0089,0.677,0.634,0.72,0.029,0.027,0.031,22.75,22.6,22.9,0.953,0.951,0.955,0.978,0.975,0.98,0.932,0.928,0.936,41.33,39.71,42.97,40.43,38.73,42.11,0,0,0,0,0,0,0.674,0,0.051,0.13,0.87,0.13,50.4
856735200000,1997,2,1996,5,21,7,0.442,0.0552,0.387,22099.2,134.4,134.4,131.5,3,3,3,730.4,702,761.6,639.1,617,91.29,85,107,0,0,0,0.125,0.115,0.143,639.1,617,654.6,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.314,0.3,0.327,0.228,0.213,0.238,0.0098,0.0092,0.01,0.772,0.734,0.802,0.033,0.032,0.035,22.41,22.25,22.56,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.74,43.46,45.71,43.85,42.59,44.8,0,0,0,0,0,0,0.731,0,0.055,0.12,0.88,0.12,50
857340000000,1997,3,1996,6,22,7,0.471,0.0647,0.406,22991.7,137.6,137.6,136.9,3,3,3,778.6,770.7,782.8,671.6,663.7,107,107,107,0,0,0,0.138,0.137,0.139,671.6,663.7,675.8,990,990,990,967,967,967,23,23,23,0.337,0.332,0.339,0.25,0.244,0.252,0.011,0.011,0.011,0.831,0.818,0.838,0.036,0.036,0.036,22.15,22.13,22.2,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.55,46.08,46.79,45.62,45.16,45.86,0,0,0,0,0,0,0.76,0,0.065,0.14,0.86,0.14,48.8
857944800000,1997,3,1996,6,23,7,0.461,0.0647,0.396,22503.5,136.1,136.1,133.9,3,3,3,762,745.8,774,655,638.8,107,107,107,0,0,0,0.14,0.138,0.143,655,638.8,667,990,990,990,966.9,966.9,967,23.1,23,23.1,0.327,0.318,0.334,0.239,0.228,0.247,0.01,0.0099,0.011,0.803,0.776,0.823,0.035,0.034,0.036,22.25,22.18,22.34,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.56,44.59,46.28,44.65,43.7,45.35,0,0,0,0,0,0,0.744,0,0.065,0.14,0.86,0.14,48.8
