datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
858549600000,1997,3,1996,6,24,7,0.435,0.0647,0.371,21238.8,130.1,130.1,126.4,3,3,3,719.6,699,740,612.6,592,107,107,107,0,0,0,0.149,0.145,0.153,612.6,592,633,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.303,0.291,0.315,0.21,0.196,0.224,0.0091,0.0084,0.0097,0.731,0.697,0.766,0.032,0.03,0.033,22.49,22.37,22.61,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,43,41.73,44.25,42.14,40.89,43.36,0,0,0,0,0,0,0.702,0,0.064,0.15,0.85,0.15,48.8
859154400000,1997,3,1996,6,25,7,0.412,0.0647,0.347,19999,121.7,121.7,119,3,3,3,681.2,674.1,694.4,574.2,567.1,107,107,107,0,0,0,0.157,0.154,0.159,574.2,567.1,587.4,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.281,0.277,0.289,0.185,0.18,0.193,0.0079,0.0077,0.0083,0.667,0.655,0.689,0.029,0.028,0.03,22.71,22.63,22.75,0.953,0.952,0.953,0.977,0.976,0.979,0.931,0.929,0.934,40.6,40.15,41.44,39.68,39.2,40.57,0,0,0,0,0,0,0.661,0,0.065,0.16,0.84,0.16,48.5
859759200000,1997,3,1996,6,26,7,0.43,0.074,0.356,20415.4,127,127,121.5,3,3,3,711.2,685.4,743.3,588.8,567.2,122.4,107,125,0,0,0,0.172,0.156,0.181,588.8,567.2,618.3,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.293,0.282,0.311,0.194,0.18,0.214,0.0084,0.0077,0.0093,0.695,0.659,0.746,0.03,0.028,0.032,22.56,22.38,22.68,0.953,0.952,0.955,0.978,0.976,0.98,0.933,0.929,0.936,41.4,40.02,43.2,40.51,39.06,42.34,0,0,0,0,0,0,0.675,0,0.074,0.17,0.83,0.17,47.5
860364000000,1997,4,1996,7,27,7,0.485,0.0756,0.41,23014.1,144.6,144.6,137,3,3,3,802.6,757.3,858.4,677.6,632.3,125,125,125,0,0,0,0.156,0.146,0.165,677.6,632.3,733.4,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.345,0.319,0.379,0.254,0.223,0.291,0.011,0.0097,0.013,0.846,0.769,0.943,0.037,0.033,0.042,22.04,21.72,22.3,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.69,44.05,49.83,45.66,43.17,48.2,0,0,0,0,0,0,0.761,0,0.075,0.16,0.85,0.15,47.5
860968800000,1997,4,1996,7,28,7,0.577,0.0756,0.502,26762.8,172,172,159.3,4,3,3.7142857142857144,954.3,881.2,1022,829.3,756.2,125,125,125,0,0,0,0.131,0.122,0.142,829.3,756.2,896.8,990,990,990,967.7,967.4,968,22.3,22,22.6,0.467,0.4,0.529,0.34,0.305,0.373,0.015,0.014,0.017,1.05,0.987,1.15,0.047,0.044,0.052,21.23,20.88,21.59,0.955,0.953,0.957,0.979,0.977,0.98,0.935,0.931,0.938,44.89,40.25,52.31,43.27,39.31,48.2,0,0,0,0,0,0,0.885,0,0.075,0.13,0.87,0.13,46.4
861573600000,1997,4,1996,7,29,7,0.616,0.0756,0.541,28818.5,174.3,174.3,171.5,4,4,4,1019,984.5,1037,894.1,859.5,125,125,125,0,0,0,0.123,0.121,0.127,894.1,859.5,912.1,990,990,990,968,967.8,968,22,22,22.2,0.526,0.495,0.543,0.372,0.355,0.38,0.017,0.016,0.017,1.14,1.08,1.17,0.052,0.049,0.053,20.9,20.81,21.08,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.76,42.41,44.46,42.88,41.56,43.57,0,0,0,0,0,0,0.953,0,0.075,0.12,0.88,0.12,46.8
862178400000,1997,4,1996,7,30,7,0.553,0.0832,0.47,25414,163.6,163.6,151.3,4,3,3.4285714285714284,915,860.4,967.6,777.4,713.4,137.6,125,147,0,0,0,0.151,0.129,0.171,777.4,713.4,842.6,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.421,0.365,0.479,0.314,0.278,0.347,0.014,0.012,0.016,0.987,0.907,1.05,0.044,0.04,0.047,21.45,21.18,21.75,0.955,0.954,0.957,0.979,0.977,0.98,0.936,0.932,0.938,46.2,40.44,51.41,44.68,39.51,48.2,0,0,0,0,0,0,0.84,0,0.083,0.15,0.85,0.15,46
862783200000,1997,5,1996,8,31,7,0.485,0.0889,0.396,22332.1,139.8,139.8,132.9,3,3,3,802.2,769.3,842.4,655.2,622.3,147,147,147,0,0,0,0.183,0.174,0.191,655.2,622.3,695.4,990,990,990,967.1,967,967.3,22.9,22.7,23,0.332,0.314,0.355,0.239,0.217,0.266,0.01,0.0094,0.012,0.808,0.753,0.876,0.035,0.033,0.039,22.08,21.85,22.27,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.21,43.27,47.54,44.31,42.4,46.59,0,0,0,0,0,0,0.738,0,0.089,0.18,0.82,0.18,46
863388000000,1997,5,1996,8,32,7,0.427,0.0889,0.338,19342.3,124.2,124.2,115.1,3,3,3,706.6,663.5,752.1,559.6,516.5,147,147,147,0,0,0,0.208,0.195,0.222,559.6,516.5,605.1,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.278,0.254,0.304,0.175,0.146,0.205,0.0075,0.0062,0.0089,0.647,0.574,0.724,0.028,0.025,0.031,22.63,22.37,22.87,0.951,0.948,0.954,0.975,0.97,0.98,0.927,0.919,0.935,39.37,36.6,42.23,38.38,35.51,41.38,0,0,0,0,0,0,0.64,0,0.089,0.21,0.79,0.21,45.3
863992800000,1997,5,1996,8,33,7,0.371,0.0889,0.283,16365.1,104,104,97.41,3,2,2.2857142857142856,614.1,580.1,650.1,467.1,433.1,147,147,147,0,0,0,0.24,0.226,0.253,467.1,433.1,503.1,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.226,0.209,0.246,0.12,0.103,0.137,0.0051,0.0043,0.0058,0.571,0.533,0.621,0.024,0.023,0.026,23.07,22.95,23.24,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.35,34.91,51.51,43.81,33.86,48.2,0,0,0,0,0,0,0.541,0,0.088,0.24,0.76,0.24,44.1
864597600000,1997,5,1996,8,34,7,0.327,0.0865,0.241,14387.7,90.6,90.6,85.64,2,2,2,540.9,513.1,570,397.9,375.1,143,119,147,0,0,0,0.264,0.232,0.282,397.9,375.1,423,990,990,990,966,965.9,966.2,24,23.8,24.1,0.197,0.189,0.206,0.0868,0.0761,0.0986,0.0036,0.0032,0.0041,0.495,0.46,0.532,0.021,0.019,0.022,23.47,23.3,23.6,0.954,0.952,0.956,0.98,0.979,0.98,0.935,0.932,0.937,43.7,41.3,46.22,42.82,40.42,45.3,0,0,0,0,0,0,0.476,0,0.086,0.26,0.74,0.26,44
865202400000,1997,6,1996,9,35,7,0.291,0.072,0.219,13144.5,83.67,83.67,78.24,2,2,2,480.6,457.6,505.1,361.6,338.6,119,119,119,0,0,0,0.248,0.236,0.26,361.6,338.6,386.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.183,0.174,0.191,0.0697,0.0588,0.0813,0.0029,0.0024,0.0034,0.439,0.404,0.476,0.018,0.017,0.02,23.8,23.65,23.94,0.95,0.947,0.953,0.976,0.971,0.98,0.927,0.919,0.934,40.08,37.62,42.69,39.12,36.53,41.83,0,0,0,0,0,0,0.435,0,0.072,0.25,0.75,0.25,45.2
865807200000,1997,6,1996,9,36,7,0.261,0.072,0.189,11332,71.44,71.44,67.45,2,2,2,431.2,412.5,450.2,312.2,293.5,119,119,119,0,0,0,0.276,0.264,0.289,312.2,293.5,331.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.165,0.159,0.172,0.0464,0.0375,0.0553,0.0019,0.0015,0.0023,0.365,0.337,0.393,0.015,0.014,0.016,24.09,23.98,24.21,0.943,0.939,0.946,0.97,0.97,0.97,0.914,0.911,0.917,34.77,32.71,36.83,33.73,31.73,35.72,0,0,0,0,0,0,0.375,0,0.072,0.28,0.72,0.28,43.4
866412000000,1997,6,1996,9,37,7,0.237,0.072,0.165,9888.68,62.23,62.23,58.86,2,2,2,391.1,375.5,406.7,272.1,256.5,119,119,119,0,0,0,0.305,0.293,0.317,272.1,256.5,287.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.151,0.145,0.156,0.0274,0.0201,0.0348,0.0011,0.00081,0.0014,0.304,0.281,0.328,0.012,0.011,0.013,24.34,24.24,24.44,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,30.34,28.62,32.08,29.43,27.77,31.11,0,0,0,0,0,0,0.327,0,0.072,0.3,0.7,0.3,41.7
867016800000,1997,6,1996,9,38,7,0.217,0.072,0.145,8666.17,54.53,54.53,51.58,2,1,1.8571428571428572,358,345.7,370.9,239,226.7,119,119,119,0,0,0,0.332,0.321,0.344,239,226.7,251.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.139,0.135,0.144,0.0162,0.015,0.0179,0.00065,0.0006,0.00072,0.281,0.25,0.399,0.011,0.01,0.016,24.53,24.47,24.6,0.931,0.923,0.959,0.971,0.97,0.98,0.905,0.896,0.94,30.49,25.71,52.17,29.24,24.94,48.2,0,0,0,0,0,0,0.287,0,0.072,0.33,0.67,0.33,39.9
867621600000,1997,6,1996,9,39,7,0.201,0.0663,0.135,8133.71,49.7,49.7,48.41,2,1,1.1428571428571428,332.1,323,341.6,222.5,215,109.6,108,119,0,0,0,0.33,0.32,0.348,222.5,215,229.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.129,0.135,0.0147,0.014,0.0153,0.00059,0.00056,0.00061,0.368,0.247,0.398,0.015,0.0099,0.016,24.57,24.5,24.67,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.44,25.62,52.37,44.86,24.85,48.2,0,0,0,0,0,0,0.269,0,0.066,0.33,0.67,0.33,40.5
868226400000,1997,7,1996,10,40,7,0.188,0.0653,0.123,7729.92,48.03,48.03,46.01,1,1,1,311,302,320,203,194,108,108,108,0,0,0,0.347,0.337,0.358,203,194,212,990,990,990,965,964.9,965,25,25,25.1,0.125,0.122,0.128,0.013,0.0122,0.0138,0.00052,0.00049,0.00055,0.355,0.339,0.371,0.014,0.013,0.015,24.69,24.63,24.75,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.95,44.87,49.01,46.01,43.97,48.03,0,0,0,0,0,0,0.256,0,0.065,0.35,0.65,0.35,41.1
868831200000,1997,7,1996,10,41,7,0.176,0.0653,0.111,6963.31,43.28,43.28,41.45,1,1,1,291.1,283.7,299,183.1,175.7,108,108,108,0,0,0,0.371,0.361,0.381,183.1,175.7,191,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.116,0.121,0.0113,0.0107,0.012,0.00045,0.00042,0.00048,0.319,0.306,0.333,0.013,0.012,0.013,24.82,24.77,24.86,0.95,0.947,0.952,0.979,0.977,0.98,0.93,0.926,0.933,42.32,40.57,44.17,41.45,39.64,43.28,0,0,0,0,0,0,0.23,0,0.065,0.37,0.63,0.37,39.6
869436000000,1997,7,1996,10,42,7,0.166,0.0653,0.1,6251.02,39.03,39.03,37.21,1,1,1,273.8,266.4,281.2,165.8,158.4,108,108,108,0,0,0,0.394,0.384,0.405,165.8,158.4,173.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.115,0.00985,0.00922,0.0105,0.00039,0.00037,0.00042,0.288,0.275,0.301,0.011,0.011,0.012,24.92,24.87,24.96,0.944,0.942,0.946,0.973,0.97,0.976,0.918,0.914,0.924,38.26,36.53,39.99,37.21,35.43,39.03,0,0,0,0,0,0,0.207,0,0.066,0.39,0.6,0.4,37.7
870040800000,1997,7,1996,10,43,7,0.156,0.0614,0.0942,5858.97,36.54,36.54,34.87,1,1,1,257.4,248.1,264,155.8,150.8,101.6,93,108,0,0,0,0.394,0.364,0.417,155.8,150.8,162.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.107,0.109,0.00899,0.00857,0.00959,0.00036,0.00034,0.00038,0.27,0.261,0.281,0.011,0.01,0.011,25,24.97,25.04,0.941,0.939,0.943,0.97,0.97,0.971,0.913,0.911,0.916,35.95,34.74,37.63,34.87,33.69,36.54,0,0,0,0,0,0,0.194,0,0.0618,0.39,0.6,0.4,37.6
870645600000,1997,8,1996,11,44,7,0.142,0.0562,0.0862,5357.18,33.96,33.96,31.89,1,1,1,235.5,226.5,244.6,142.5,133.5,93,93,93,0,0,0,0.395,0.38,0.411,142.5,133.5,151.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0989,0.105,0.00786,0.0071,0.00863,0.00031,0.00028,0.00034,0.245,0.229,0.261,0.0096,0.009,0.01,25.14,25.07,25.21,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.911,32.87,30.77,35.01,31.89,29.85,33.96,0,0,0,0,0,0,0.177,0,0.0558,0.4,0.61,0.39,37.7
871250400000,1997,8,1996,11,45,7,0.131,0.0562,0.0749,4640.87,29.29,29.29,27.62,1,1,1,216.8,210.4,224.1,123.8,117.4,93,93,93,0,0,0,0.429,0.415,0.442,123.8,117.4,131.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0955,0.0932,0.098,0.00628,0.00573,0.00689,0.00025,0.00022,0.00027,0.211,0.2,0.224,0.0083,0.0078,0.0088,25.29,25.23,25.34,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.48,26.93,30.19,27.62,26.12,29.29,0,0,0,0,0,0,0.153,0,0.0561,0.43,0.57,0.43,35.4
871855200000,1997,8,1996,11,46,7,0.123,0.0562,0.0664,2399.6,25.67,25.67,14.28,1,1,1,202.7,197,208.5,109.7,104,93,93,93,0,0,0,0.459,0.446,0.472,109.7,104,115.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0885,0.0925,0.00508,0.00459,0.00556,0.0002,0.00018,0.00022,0.186,0.176,0.196,0.0073,0.0069,0.0077,25.39,25.35,25.42,0.525,0,0.922,0.554,0,0.97,0.51,0,0.894,14.73,0,26.46,14.28,0,25.67,0,3,0,0,0.429,0,0.0794,0.429,0.0566,0.46,0.54,0.46,19.5
872460000000,1997,8,1996,11,47,7,0.115,0.0562,0.0586,0,0,0,0,1,1,1,190,186.3,195.1,96.96,93.32,93,93,93,0,0,0,0.49,0.477,0.499,96.96,93.32,102.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.086,0.0847,0.0878,0.00399,0.00368,0.00443,0.00016,0.00014,0.00017,0.163,0.157,0.173,0.0064,0.0061,0.0067,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.49,0.51,0.49,0
873064800000,1997,9,1996,12,48,7,0.107,0.0435,0.0639,3922.26,24.95,24.95,23.35,1,1,1,177.7,171.8,184.4,105.7,99.83,72,72,72,0,0,0,0.405,0.39,0.419,105.7,99.83,112.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.087,0.0849,0.0893,0.00474,0.00424,0.0053,0.00019,0.00017,0.00021,0.177,0.166,0.189,0.0069,0.0065,0.0074,25.38,25.38,25.38,0.915,0.911,0.919,0.97,0.969,0.97,0.887,0.882,0.892,24.07,22.63,25.73,23.35,21.92,24.95,0,0,0,0,0,0,0.13,0,0.0431,0.41,0.6,0.4,36.7
873669600000,1997,9,1996,12,49,7,0.0999,0.0435,0.0563,3453.58,21.54,21.54,20.56,1,1,1,165.1,161.7,169.9,93.11,89.72,72,72,72,0,0,0,0.436,0.424,0.445,93.11,89.72,97.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0813,0.0842,0.00366,0.00338,0.00407,0.00014,0.00013,0.00016,0.154,0.148,0.163,0.006,0.0058,0.0064,25.38,25.38,25.38,0.919,0.913,0.923,0.966,0.964,0.968,0.887,0.884,0.89,21.28,20.6,22.25,20.56,19.86,21.54,0,0,0,0,0,0,0.114,0,0.0436,0.44,0.56,0.44,34.6
874274400000,1997,9,1996,12,50,7,0.095,0.0435,0.0514,3173.58,19.81,19.81,18.89,1,1,1,157,152.7,161.4,85.03,80.69,72,72,72,0,0,0,0.459,0.446,0.472,85.03,80.69,89.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.0781,0.0812,0.00298,0.00261,0.00335,0.00012,0.0001,0.00013,0.14,0.132,0.148,0.0055,0.0052,0.0058,25.37,25.37,25.38,0.928,0.923,0.933,0.962,0.96,0.964,0.893,0.89,0.896,19.63,18.73,20.54,18.89,17.99,19.81,0,0,0,0,0,0,0.105,0,0.0436,0.46,0.54,0.46,33.4
874879200000,1997,9,1996,12,51,7,0.089,0.0435,0.0455,2816.09,17.71,17.71,16.76,1,1,1,147.2,143.1,151.3,75.22,71.12,72,72,72,0,0,0,0.489,0.476,0.503,75.22,71.12,79.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0762,0.0747,0.0776,0.00214,0.0018,0.00249,0.000084,0.00007,0.000098,0.122,0.115,0.13,0.0048,0.0045,0.0051,25.38,25.37,25.38,0.932,0.919,0.94,0.96,0.96,0.96,0.895,0.882,0.902,17.46,16.27,18.44,16.76,15.62,17.71,0,0,0,0,0,0,0.0931,0,0.0435,0.49,0.51,0.49,31.6
875484000000,1997,9,1996,12,52,7,0.0842,0.0349,0.0493,3018.91,19.5,19.5,17.97,1,1,1,139.2,136.8,141.8,81.5,68.39,57.71,52,72,0,0,0,0.414,0.371,0.513,81.5,68.39,88.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0738,0.0772,0.00268,0.00156,0.00324,0.0001,0.000061,0.00013,0.131,0.11,0.142,0.0051,0.0043,0.0056,25.37,25.36,25.39,0.92,0.904,0.927,0.962,0.96,0.964,0.885,0.868,0.892,18.68,15.4,20.23,17.97,14.78,19.5,0,0,0,0,0,0,0.0998,0,0.0349,0.41,0.59,0.41,35.9
876088800000,1997,10,1997,1,1,7,0.0819,0.0314,0.0504,3112.16,18.77,18.77,18.52,1,1,1,135.3,134.4,136.6,83.35,82.37,52,52,52,0,0,0,0.384,0.381,0.387,83.35,82.37,84.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0752,0.076,0.00283,0.00275,0.00294,0.00011,0.00011,0.00012,0.133,0.132,0.136,0.0052,0.0052,0.0053,25.37,25.36,25.37,0.929,0.928,0.93,0.961,0.961,0.962,0.893,0.892,0.894,19.27,19.07,19.51,18.52,18.32,18.77,0,0,0,0,0,0,0.103,0,0.0315,0.38,0.62,0.38,38
876693600000,1997,10,1997,1,2,7,0.0816,0.0314,0.0501,3094.75,18.83,18.83,18.42,1,1,1,134.8,132.5,136.8,82.84,80.46,52,52,52,0,0,0,0.386,0.38,0.393,82.84,80.46,84.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0745,0.0761,0.00279,0.00259,0.00296,0.00011,0.0001,0.00012,0.132,0.128,0.136,0.0052,0.005,0.0053,25.37,25.36,25.37,0.93,0.927,0.933,0.961,0.96,0.962,0.894,0.892,0.896,19.16,18.68,19.57,18.42,17.93,18.83,0,0,0,0,0,0,0.102,0,0.0315,0.38,0.61,0.39,37.9
877298400000,1997,10,1997,1,3,7,0.0769,0.0314,0.0454,2820.63,17.55,17.55,16.79,1,1,1,127.1,124.5,130.5,75.15,72.53,52,52,52,0,0,0,0.409,0.398,0.418,75.15,72.53,78.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0717,0.0738,0.00214,0.00192,0.00243,0.000084,0.000075,0.000095,0.119,0.114,0.125,0.0047,0.0045,0.0049,25.38,25.38,25.39,0.935,0.927,0.939,0.96,0.96,0.96,0.898,0.89,0.902,17.49,16.74,18.29,16.79,16.07,17.55,0,0,0,0,0,0,0.0933,0,0.0315,0.41,0.59,0.41,36.7
877903200000,1997,10,1997,1,4,7,0.0767,0.0311,0.0456,2821.23,17.57,17.57,16.79,1,1,1,126.8,122.9,130,75.37,70.89,51.43,50,52,0,0,0,0.406,0.389,0.423,75.37,70.89,78.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0711,0.0736,0.00216,0.00178,0.00243,0.000085,0.00007,0.000095,0.119,0.111,0.125,0.0047,0.0044,0.0049,25.38,25.38,25.39,0.932,0.918,0.939,0.96,0.96,0.96,0.895,0.881,0.901,17.49,16.21,18.31,16.79,15.56,17.57,0,0,0,0,0,0,0.0933,0,0.0311,0.41,0.59,0.41,36.8
878508000000,1997,11,1997,2,5,7,0.0812,0.0302,0.051,3143.98,19.68,19.68,18.71,1,1,1,134.3,127.8,139,84.25,77.81,50,50,50,0,0,0,0.373,0.36,0.391,84.25,77.81,89.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0732,0.0772,0.00291,0.00236,0.00332,0.00011,0.000093,0.00013,0.135,0.123,0.143,0.0053,0.0048,0.0056,25.37,25.36,25.38,0.928,0.922,0.937,0.962,0.96,0.964,0.893,0.889,0.899,19.45,18.14,20.42,18.71,17.41,19.68,0,0,0,0,0,0,0.104,0,0.0302,0.37,0.63,0.37,38.7
879112800000,1997,11,1997,2,6,7,0.0897,0.0302,0.0594,3636.96,23.38,23.38,21.65,1,1,1,148.3,138.5,156,98.28,88.47,50,50,50,0,0,0,0.338,0.321,0.361,98.28,88.47,106,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.077,0.0832,0.0041,0.00327,0.00476,0.00016,0.00013,0.00019,0.16,0.142,0.173,0.0063,0.0056,0.0068,25.34,25.34,25.36,0.916,0.911,0.923,0.968,0.964,0.97,0.886,0.883,0.89,22.37,20.31,24.1,21.65,19.57,23.38,0,0,0,0,0,0,0.12,0,0.0303,0.34,0.66,0.34,40.5
879717600000,1997,11,1997,2,7,7,0.092,0.0302,0.0618,3772.66,23.57,23.57,22.46,1,1,1,152.1,149.1,156.8,102.1,99.14,50,50,50,0,0,0,0.329,0.319,0.335,102.1,99.14,106.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0808,0.0835,0.00443,0.00418,0.00483,0.00017,0.00016,0.00019,0.167,0.161,0.175,0.0065,0.0063,0.0069,25.34,25.34,25.34,0.913,0.911,0.916,0.969,0.968,0.97,0.885,0.882,0.888,23.17,22.46,24.3,22.46,21.75,23.57,0,0,0,0,0,0,0.125,0,0.0302,0.33,0.67,0.33,41
880322400000,1997,11,1997,2,8,7,0.0923,0.0302,0.062,3790.54,23.12,23.12,22.56,1,1,1,152.6,149.4,154.9,102.6,99.41,50,50,50,0,0,0,0.328,0.323,0.335,102.6,99.41,104.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0809,0.0828,0.00447,0.0042,0.00466,0.00018,0.00016,0.00018,0.167,0.162,0.172,0.0066,0.0063,0.0067,25.34,25.34,25.34,0.913,0.912,0.914,0.97,0.968,0.97,0.885,0.883,0.887,23.27,22.52,23.83,22.56,21.81,23.12,0,0,0,0,0,0,0.125,0,0.0303,0.33,0.67,0.33,41.1
880927200000,1997,12,1997,3,9,7,0.0932,0.0357,0.0575,3519.43,22.74,22.74,20.95,1,1,1,154.1,150,162.3,95.1,90.96,59,59,59,0,0,0,0.383,0.364,0.393,95.1,90.96,103.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0793,0.0836,0.00383,0.00348,0.00453,0.00015,0.00014,0.00018,0.155,0.148,0.17,0.0061,0.0058,0.0067,25.35,25.35,25.35,0.917,0.911,0.92,0.967,0.965,0.97,0.886,0.882,0.888,21.67,20.81,23.44,20.95,20.08,22.74,0,0,0,0,0,0,0.116,0,0.0357,0.38,0.62,0.38,37.8
881532000000,1997,12,1997,3,10,7,0.0957,0.0357,0.06,3668.3,22.94,22.94,21.84,1,1,1,158.3,154.3,163.1,99.28,95.33,59,59,59,0,0,0,0.373,0.362,0.382,99.28,95.33,104.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0808,0.0839,0.00419,0.00385,0.0046,0.00016,0.00015,0.00018,0.163,0.156,0.172,0.0064,0.0061,0.0067,25.35,25.35,25.35,0.913,0.911,0.916,0.968,0.967,0.97,0.885,0.883,0.886,22.55,21.7,23.65,21.84,20.98,22.94,0,0,0,0,0,0,0.121,0,0.0357,0.37,0.63,0.37,38.3
882136800000,1997,12,1997,3,11,7,0.0943,0.0357,0.0586,3584.24,22.41,22.41,21.33,1,1,1,156,151.1,160.9,96.97,92.05,59,59,59,0,0,0,0.379,0.367,0.391,96.97,92.05,101.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0797,0.0831,0.00399,0.00357,0.00441,0.00016,0.00014,0.00017,0.159,0.15,0.168,0.0062,0.0059,0.0066,25.35,25.35,25.35,0.915,0.911,0.919,0.967,0.965,0.97,0.885,0.883,0.887,22.05,21.03,23.11,21.33,20.3,22.41,0,0,0,0,0,0,0.119,0,0.0357,0.38,0.62,0.38,38
882741600000,1997,12,1997,3,12,7,0.102,0.0357,0.0663,4078.42,25.7,25.7,24.28,1,1,1,168.7,163.1,174.6,109.7,104.1,59,59,59,0,0,0,0.35,0.338,0.362,109.7,104.1,115.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0859,0.0839,0.088,0.00507,0.0046,0.00557,0.0002,0.00018,0.00022,0.182,0.172,0.192,0.0071,0.0067,0.0075,25.36,25.35,25.36,0.918,0.914,0.922,0.97,0.97,0.97,0.89,0.886,0.894,25.03,23.65,26.49,24.28,22.94,25.7,0,0,0,0,0,0,0.135,0,0.0357,0.35,0.65,0.35,40
883346400000,1997,12,1997,3,13,7,0.109,0.0405,0.0688,4245.59,26.37,26.37,25.27,1,1,1,180.7,175.4,191.3,113.7,103.8,67,59,73,0,0,0,0.37,0.333,0.413,113.7,103.8,118.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0856,0.0907,0.00542,0.00457,0.0058,0.00021,0.00018,0.00023,0.19,0.173,0.199,0.0074,0.0068,0.0078,25.37,25.36,25.38,0.92,0.913,0.924,0.97,0.97,0.97,0.893,0.886,0.896,26.05,23.58,27.19,25.27,22.88,26.37,0,0,0,0,0,0,0.14,0,0.0402,0.37,0.63,0.37,39
883951200000,1998,1,1997,4,14,7,0.124,0.0442,0.0803,5005.24,31.94,31.94,29.79,1,1,1,205.7,195.9,215,132.7,122.9,73,73,73,0,0,0,0.355,0.339,0.373,132.7,122.9,142,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0958,0.0923,0.0991,0.00703,0.0062,0.00782,0.00028,0.00024,0.00031,0.224,0.207,0.241,0.0088,0.0081,0.0095,25.34,25.27,25.39,0.931,0.927,0.935,0.97,0.97,0.97,0.904,0.899,0.907,30.71,28.36,32.93,29.79,27.51,31.94,0,0,0,0,0,0,0.166,0,0.0437,0.36,0.65,0.35,40.4
884556000000,1998,1,1997,4,15,7,0.146,0.0442,0.101,6372.87,42.01,42.01,37.93,1,1,1,240.6,221.9,257.4,167.6,148.9,73,73,73,0,0,0,0.304,0.284,0.329,167.6,148.9,184.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.101,0.114,0.00999,0.0084,0.0114,0.00039,0.00033,0.00045,0.287,0.253,0.317,0.011,0.0099,0.013,25.07,24.95,25.22,0.944,0.938,0.95,0.975,0.97,0.98,0.92,0.91,0.931,38.92,34.54,42.87,37.93,33.5,42.01,0,0,0,0,0,0,0.211,0,0.045,0.3,0.69,0.31,43.6
885160800000,1998,1,1997,4,16,7,0.172,0.0442,0.128,7932.13,50.79,50.79,47.22,2,1,1.1428571428571428,284.1,264.3,305.8,211.1,191.3,73,73,73,0,0,0,0.258,0.239,0.276,211.1,191.3,232.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.116,0.131,0.0137,0.012,0.0155,0.00054,0.00048,0.00062,0.342,0.246,0.387,0.014,0.0098,0.015,24.82,24.73,24.91,0.951,0.924,0.959,0.979,0.97,0.98,0.931,0.896,0.94,45.11,26.18,52.04,43.59,25.4,48.2,0,0,0,0,0,0,0.262,0,0.044,0.26,0.74,0.26,46.1
885765600000,1998,1,1997,4,17,7,0.207,0.0452,0.162,9821.67,63.11,63.11,58.46,2,2,2,342.5,314.8,370.1,267.8,241.8,74.71,73,85,0,0,0,0.218,0.202,0.232,267.8,241.8,289.1,990,990,990,965.1,965,965.3,24.9,24.7,25,0.144,0.134,0.151,0.0259,0.0163,0.0355,0.001,0.00065,0.0014,0.293,0.256,0.324,0.012,0.01,0.013,24.59,24.43,24.77,0.933,0.927,0.938,0.97,0.97,0.97,0.905,0.899,0.91,30.14,27.22,32.53,29.23,26.4,31.56,0,0,0,0,0,0,0.325,0,0.045,0.22,0.78,0.22,47.4
886370400000,1998,2,1997,5,18,7,0.248,0.0514,0.197,11878.5,79.15,79.15,70.71,2,2,2,410,378.6,448,325,293.6,85,85,85,0,0,0,0.208,0.19,0.225,325,293.6,363,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.165,0.154,0.178,0.0524,0.0376,0.0703,0.0021,0.0015,0.0029,0.379,0.332,0.436,0.015,0.013,0.018,24.18,23.95,24.38,0.944,0.939,0.95,0.972,0.97,0.977,0.917,0.911,0.928,36.38,32.94,40.5,35.35,31.95,39.57,0,0,0,0,0,0,0.393,0,0.051,0.21,0.79,0.21,47.9
886975200000,1998,2,1997,5,19,7,0.314,0.0514,0.262,15519.5,103.2,103.2,92.38,3,2,2.142857142857143,518.4,463,577.9,433.4,378,85,85,85,0,0,0,0.165,0.147,0.184,433.4,378,492.9,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.204,0.183,0.23,0.104,0.0774,0.132,0.0043,0.0032,0.0055,0.527,0.459,0.605,0.022,0.019,0.025,23.54,23.27,23.86,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.15,35.45,51.8,43.73,34.39,48.2,0,0,0,0,0,0,0.513,0,0.052,0.16,0.83,0.17,49.4
887580000000,1998,2,1997,5,20,7,0.389,0.0514,0.338,19554.1,122.7,122.7,116.4,3,3,3,643.7,597.9,674.4,558.7,512.9,85,85,85,0,0,0,0.132,0.126,0.142,558.7,512.9,589.4,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.267,0.241,0.285,0.174,0.144,0.195,0.0074,0.0061,0.0083,0.635,0.558,0.687,0.027,0.024,0.029,22.89,22.72,23.15,0.951,0.948,0.954,0.976,0.97,0.98,0.928,0.919,0.934,39.76,36.78,41.74,38.8,35.67,40.9,0,0,0,0,0,0,0.647,0,0.051,0.13,0.87,0.13,50.3
888184800000,1998,2,1997,5,21,7,0.411,0.0533,0.358,20654,124,124,122.9,3,3,3,679.4,677.7,681.5,591.3,572.6,88.14,85,107,0,0,0,0.13,0.125,0.157,591.3,572.6,596.5,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.287,0.28,0.289,0.196,0.184,0.199,0.0084,0.0078,0.0085,0.691,0.664,0.699,0.03,0.028,0.03,22.69,22.67,22.72,0.954,0.952,0.954,0.98,0.977,0.98,0.934,0.931,0.935,41.83,40.5,42.19,40.98,39.57,41.35,0,0,0,0,0,0,0.683,0,0.053,0.13,0.87,0.13,50.3
888789600000,1998,3,1997,6,22,7,0.403,0.0647,0.339,19508.4,118,118,116.1,3,3,3,666.9,656.9,676,559.9,549.9,107,107,107,0,0,0,0.16,0.158,0.163,559.9,549.9,569,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.273,0.267,0.278,0.175,0.168,0.181,0.0075,0.0072,0.0077,0.643,0.626,0.658,0.027,0.027,0.028,22.79,22.74,22.85,0.951,0.951,0.952,0.975,0.974,0.977,0.928,0.926,0.93,39.69,39.05,40.27,38.71,38.03,39.33,0,0,0,0,0,0,0.645,0,0.064,0.16,0.84,0.16,48.4
889394400000,1998,3,1997,6,23,7,0.403,0.0647,0.338,19477.5,119.6,119.6,115.9,3,3,3,666,654.2,684,559,547.2,107,107,107,0,0,0,0.161,0.156,0.164,559,547.2,577,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.273,0.266,0.283,0.174,0.167,0.186,0.0074,0.0071,0.008,0.641,0.621,0.671,0.027,0.026,0.029,22.8,22.69,22.86,0.951,0.95,0.953,0.975,0.974,0.978,0.928,0.925,0.931,39.63,38.87,40.78,38.65,37.84,39.87,0,0,0,0,0,0,0.644,0,0.065,0.16,0.84,0.16,48.3
889999200000,1998,3,1997,6,24,7,0.442,0.0647,0.377,21545.9,134,134,128.2,3,3,3,730,694.1,762.5,623,587.1,107,107,107,0,0,0,0.147,0.14,0.154,623,587.1,655.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.309,0.289,0.327,0.217,0.193,0.239,0.0094,0.0083,0.01,0.749,0.688,0.804,0.032,0.03,0.035,22.43,22.25,22.64,0.955,0.953,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.63,41.42,45.59,42.75,40.55,44.68,0,0,0,0,0,0,0.712,0,0.065,0.15,0.85,0.15,48.7
890604000000,1998,3,1997,6,25,7,0.473,0.0647,0.409,23109.1,140.9,140.9,137.6,3,3,3,782.9,768.8,802.6,675.9,661.8,107,107,107,0,0,0,0.137,0.133,0.139,675.9,661.8,695.6,990,990,990,967,967,967.1,23,22.9,23,0.339,0.331,0.35,0.252,0.243,0.266,0.011,0.011,0.012,0.838,0.814,0.871,0.036,0.035,0.038,22.13,22.02,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.79,45.97,47.92,45.85,45.05,46.96,0,0,0,0,0,0,0.764,0,0.064,0.14,0.86,0.14,48.9
891208800000,1998,3,1997,6,26,7,0.511,0.0725,0.439,24132,144.6,144.6,143.6,3,3,3,845,811.1,885.5,725.1,704.1,119.9,107,125,0,0,0,0.142,0.131,0.151,725.1,704.1,760.5,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.373,0.355,0.404,0.285,0.271,0.307,0.013,0.012,0.014,0.927,0.886,0.994,0.041,0.039,0.044,21.79,21.56,21.97,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.42,48.22,51.28,47.88,47.26,48.2,0,0,0,0,0,0,0.798,0,0.072,0.14,0.86,0.14,47.2
891813600000,1998,4,1997,7,27,7,0.573,0.0756,0.497,26706.9,167,167,159,4,3,3.857142857142857,947.1,900.7,989.4,822.1,775.7,125,125,125,0,0,0,0.132,0.126,0.139,822.1,775.7,864.4,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.461,0.418,0.499,0.337,0.314,0.357,0.015,0.014,0.016,1.03,0.964,1.09,0.046,0.043,0.049,21.28,21.05,21.48,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,42.78,39.69,52.08,41.46,38.72,48.2,0,0,0,0,0,0,0.883,0,0.076,0.13,0.87,0.13,46.6
892418400000,1998,4,1997,7,28,7,0.607,0.0756,0.531,28414.7,170,170,169.1,4,4,4,1004,996.8,1009,878.6,871.8,125,125,125,0,0,0,0.124,0.124,0.125,878.6,871.8,884.3,990,990,990,967.9,967.9,967.9,22.1,22.1,22.1,0.512,0.506,0.517,0.364,0.361,0.367,0.016,0.016,0.017,1.12,1.1,1.13,0.05,0.05,0.051,20.97,20.95,21.01,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.15,42.88,43.37,42.28,42.02,42.51,0,0,0,0,0,0,0.94,0,0.076,0.12,0.87,0.13,46.8
893023200000,1998,4,1997,7,29,7,0.573,0.0756,0.497,26706.9,167,167,159,4,3,3.857142857142857,947.1,900.7,989.4,822.1,775.7,125,125,125,0,0,0,0.132,0.126,0.139,822.1,775.7,864.4,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.461,0.418,0.499,0.337,0.314,0.357,0.015,0.014,0.016,1.03,0.964,1.09,0.046,0.043,0.049,21.28,21.05,21.48,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,42.78,39.69,52.08,41.46,38.72,48.2,0,0,0,0,0,0,0.883,0,0.076,0.13,0.87,0.13,46.6
893628000000,1998,4,1997,7,30,7,0.51,0.0813,0.429,23617.7,144.6,144.6,140.6,3,3,3,843.5,804.3,885.5,709.1,657.3,134.4,125,147,0,0,0,0.16,0.141,0.183,709.1,657.3,760.5,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.366,0.334,0.404,0.274,0.24,0.307,0.012,0.01,0.014,0.902,0.812,0.994,0.04,0.035,0.044,21.82,21.56,22.07,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.38,45.35,51.28,46.86,44.45,48.2,0,0,0,0,0,0,0.781,0,0.081,0.16,0.84,0.16,46.3
894232800000,1998,5,1997,8,31,7,0.459,0.0889,0.37,21031.2,131.4,131.4,125.2,3,3,3,758.7,717.9,793,611.7,570.9,147,147,147,0,0,0,0.194,0.185,0.205,611.7,570.9,646,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.308,0.284,0.327,0.21,0.182,0.233,0.0091,0.0079,0.01,0.735,0.666,0.793,0.032,0.029,0.035,22.33,22.14,22.56,0.954,0.952,0.956,0.979,0.976,0.98,0.935,0.93,0.937,42.61,40.09,44.69,41.73,39.14,43.79,0,0,0,0,0,0,0.695,0,0.089,0.19,0.81,0.19,45.8
894837600000,1998,5,1997,8,32,7,0.401,0.0889,0.312,17703.7,114.4,114.4,105.4,3,2,2.7142857142857144,662.7,623.5,702.9,515.7,476.6,147,147,147,0,0,0,0.222,0.209,0.236,515.7,476.6,555.9,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.253,0.231,0.276,0.146,0.124,0.172,0.0062,0.0053,0.0074,0.605,0.55,0.641,0.026,0.023,0.028,22.84,22.65,22.99,0.951,0.946,0.957,0.974,0.97,0.98,0.926,0.918,0.937,41.56,35.67,52.56,39.72,34.6,48.2,0,0,0,0,0,0,0.585,0,0.089,0.22,0.78,0.22,44.1
895442400000,1998,5,1997,8,33,7,0.35,0.0889,0.261,15452.2,96.4,96.4,91.98,2,2,2,579,547.3,612.3,432,400.3,147,147,147,0,0,0,0.254,0.24,0.269,432,400.3,465.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.21,0.198,0.224,0.103,0.0879,0.119,0.0043,0.0037,0.005,0.547,0.498,0.6,0.023,0.021,0.025,23.25,23.05,23.44,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47.1,43.93,50.34,45.99,43.05,48.2,0,0,0,0,0,0,0.511,0,0.089,0.25,0.75,0.25,44.1
896047200000,1998,5,1997,8,34,7,0.31,0.0889,0.221,13187.5,84.26,84.26,78.5,2,2,2,511.8,486.3,538.2,364.8,339.3,147,147,147,0,0,0,0.287,0.273,0.302,364.8,339.3,391.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.185,0.176,0.194,0.0712,0.0591,0.0837,0.003,0.0024,0.0035,0.445,0.407,0.485,0.018,0.017,0.02,23.65,23.49,23.8,0.95,0.947,0.954,0.976,0.971,0.98,0.928,0.919,0.935,40.2,37.5,42.99,39.25,36.4,42.13,0,0,0,0,0,0,0.436,0,0.089,0.29,0.71,0.29,42.5
896652000000,1998,6,1997,9,35,7,0.277,0.072,0.205,12275.3,77.76,77.76,73.07,2,2,2,457.3,437.3,478.4,338.3,318.3,119,119,119,0,0,0,0.26,0.249,0.272,338.3,318.3,359.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.174,0.167,0.182,0.0587,0.0493,0.0686,0.0024,0.002,0.0028,0.404,0.374,0.435,0.017,0.015,0.018,23.94,23.81,24.06,0.947,0.944,0.95,0.972,0.97,0.976,0.92,0.915,0.927,37.59,35.43,39.85,36.53,34.37,38.88,0,0,0,0,0,0,0.406,0,0.072,0.26,0.74,0.26,44.3
897256800000,1998,6,1997,9,36,7,0.25,0.072,0.178,10692.9,67.42,67.42,63.65,2,2,2,413.4,397.1,431.1,294.4,278.1,119,119,119,0,0,0,0.288,0.276,0.3,294.4,278.1,312.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.159,0.153,0.165,0.0379,0.0303,0.0463,0.0015,0.0012,0.0019,0.338,0.314,0.364,0.014,0.013,0.015,24.2,24.1,24.3,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,32.81,31.02,34.75,31.82,30.08,33.71,0,0,0,0,0,0,0.354,0,0.072,0.29,0.71,0.29,42.8
897861600000,1998,6,1997,9,37,7,0.228,0.072,0.156,9374.28,59.05,59.05,55.8,2,2,2,376.8,362.4,391.9,257.8,243.4,119,119,119,0,0,0,0.316,0.304,0.328,257.8,243.4,272.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.146,0.141,0.151,0.0212,0.0164,0.0278,0.00086,0.00066,0.0011,0.284,0.264,0.306,0.011,0.011,0.012,24.43,24.33,24.52,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.9,0.907,28.76,27.15,30.44,27.9,26.33,29.53,0,0,0,0,0,0,0.31,0,0.072,0.32,0.68,0.32,41.1
898466400000,1998,6,1997,9,38,7,0.21,0.072,0.138,8296.86,51.88,51.88,49.39,2,1,1.4285714285714286,346.6,334.3,358.9,227.6,215.3,119,119,119,0,0,0,0.343,0.332,0.356,227.6,215.3,239.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.135,0.131,0.14,0.0151,0.014,0.0161,0.00061,0.00056,0.00065,0.332,0.251,0.4,0.013,0.01,0.016,24.54,24.47,24.6,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.4,25.8,52.34,38.46,25.03,48.2,0,0,0,0,0,0,0.274,0,0.072,0.34,0.66,0.34,39.5
899071200000,1998,6,1997,9,39,7,0.194,0.0672,0.127,7970.23,48.2,48.2,47.44,1,1,1,321.1,312.1,330.7,210,204.1,111.1,108,119,0,0,0,0.346,0.334,0.364,210,204.1,215.6,990,990,990,965,965,965.1,25,24.9,25,0.128,0.126,0.13,0.0136,0.0131,0.0141,0.00054,0.00052,0.00056,0.368,0.357,0.377,0.015,0.014,0.015,24.63,24.57,24.68,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.51,47.21,49.81,47.44,46.26,48.2,0,0,0,0,0,0,0.264,0,0.067,0.35,0.65,0.35,41.1
899676000000,1998,7,1997,10,40,7,0.181,0.0653,0.116,7313.16,45.59,45.59,43.53,1,1,1,300.1,291.1,309.1,192.1,183.1,108,108,108,0,0,0,0.36,0.349,0.371,192.1,183.1,201.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.118,0.125,0.0121,0.0113,0.0128,0.00048,0.00045,0.00051,0.335,0.319,0.351,0.013,0.013,0.014,24.76,24.7,24.82,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.42,42.3,46.52,43.53,41.46,45.59,0,0,0,0,0,0,0.242,0,0.065,0.36,0.64,0.36,40.4
900280800000,1998,7,1997,10,41,7,0.17,0.0653,0.105,6557.64,40.88,40.88,39.03,1,1,1,281.2,273.8,288.6,173.2,165.8,108,108,108,0,0,0,0.384,0.374,0.394,173.2,165.8,180.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.117,0.0105,0.00984,0.0111,0.00042,0.00039,0.00044,0.301,0.288,0.315,0.012,0.011,0.013,24.87,24.83,24.92,0.946,0.944,0.949,0.976,0.972,0.98,0.924,0.918,0.93,39.99,38.26,41.72,39.03,37.2,40.88,0,0,0,0,0,0,0.217,0,0.065,0.38,0.62,0.38,38.6
900885600000,1998,7,1997,10,42,7,0.16,0.0653,0.0946,5874.35,36.59,36.59,34.97,1,1,1,264.4,258.2,271.4,156.4,150.2,108,108,108,0,0,0,0.409,0.398,0.418,156.4,150.2,163.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.111,0.00904,0.00852,0.00964,0.00036,0.00034,0.00038,0.271,0.26,0.284,0.011,0.01,0.011,24.97,24.93,25.01,0.941,0.939,0.943,0.97,0.97,0.971,0.913,0.911,0.916,36.04,34.61,37.68,34.97,33.57,36.59,0,0,0,0,0,0,0.194,0,0.0654,0.41,0.59,0.41,36.7
901490400000,1998,7,1997,10,43,7,0.151,0.0627,0.0886,5498.31,34.21,34.21,32.73,1,1,1,250.2,243.2,256.3,146.5,140.7,103.7,93,108,0,0,0,0.414,0.379,0.434,146.5,140.7,152.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.106,0.0082,0.00771,0.00873,0.00032,0.0003,0.00034,0.253,0.243,0.263,0.01,0.0096,0.01,25.05,25.02,25.08,0.938,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,33.74,32.34,35.27,32.73,31.37,34.21,0,0,0,0,0,0,0.182,0,0.0624,0.42,0.59,0.41,36.4
902095200000,1998,8,1997,11,44,7,0.141,0.0562,0.0843,5237.37,32.97,32.97,31.17,1,1,1,232.3,224.9,240.2,139.3,131.9,93,93,93,0,0,0,0.4,0.387,0.414,139.3,131.9,147.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0983,0.104,0.00759,0.00696,0.00826,0.0003,0.00027,0.00033,0.239,0.226,0.253,0.0094,0.0089,0.01,25.17,25.11,25.22,0.935,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,32.14,30.39,33.99,31.17,29.47,32.97,0,0,0,0,0,0,0.173,0,0.0567,0.4,0.6,0.4,37.1
902700000000,1998,8,1997,11,45,7,0.131,0.0562,0.0751,4653.59,28.92,28.92,27.7,1,1,1,217.1,211.5,222.4,124.1,118.5,93,93,93,0,0,0,0.428,0.418,0.44,124.1,118.5,129.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0956,0.0936,0.0974,0.0063,0.00582,0.00675,0.00025,0.00023,0.00027,0.212,0.202,0.221,0.0083,0.0079,0.0087,25.29,25.24,25.33,0.928,0.924,0.93,0.97,0.97,0.97,0.9,0.896,0.902,28.56,27.19,29.81,27.7,26.38,28.92,0,0,0,0,0,0,0.154,0,0.0559,0.43,0.57,0.43,35.5
903304800000,1998,8,1997,11,46,7,0.124,0.0562,0.0674,3018.77,26.05,26.05,17.97,1,1,1,204.4,198.6,210.1,111.4,105.6,93,93,93,0,0,0,0.455,0.443,0.468,111.4,105.6,117.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0911,0.089,0.0931,0.00522,0.00473,0.0057,0.0002,0.00018,0.00022,0.189,0.179,0.199,0.0074,0.007,0.0078,25.38,25.34,25.42,0.657,0,0.923,0.693,0,0.97,0.637,0,0.895,18.52,0,26.86,17.97,0,26.05,0,2,0,0,0.286,0,0.0998,0.286,0.0566,0.45,0.54,0.46,24.3
903909600000,1998,8,1997,11,47,7,0.117,0.0562,0.0606,0,0,0,0,1,1,1,193.2,189.1,197.3,100.2,96.06,93,93,93,0,0,0,0.481,0.471,0.492,100.2,96.06,104.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0871,0.0857,0.0886,0.00426,0.00392,0.00461,0.00017,0.00015,0.00018,0.169,0.162,0.176,0.0066,0.0063,0.0069,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.48,0.52,0.48,0
904514400000,1998,8,1997,11,48,7,0.109,0.0454,0.0638,3418.15,25.42,25.42,20.35,1,1,1,180.5,172.9,187.7,105.5,94.69,75,72,93,0,0,0,0.415,0.386,0.495,105.5,94.69,114.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0872,0.0852,0.09,0.00472,0.0038,0.00547,0.00018,0.00015,0.00021,0.177,0.159,0.192,0.0069,0.0062,0.0075,25.38,25.38,25.42,0.785,0,0.921,0.831,0,0.97,0.761,0,0.893,20.98,0,26.2,20.35,0,25.42,0,1,0,0,0.143,0,0.113,0.143,0.0452,0.42,0.59,0.41,31.4
905119200000,1998,9,1997,12,49,7,0.1,0.0435,0.0567,3477.43,21.87,21.87,20.7,1,1,1,165.8,160.1,171.6,93.82,88.07,72,72,72,0,0,0,0.434,0.42,0.45,93.82,88.07,99.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0807,0.0848,0.00372,0.00324,0.00421,0.00015,0.00013,0.00016,0.156,0.145,0.166,0.0061,0.0057,0.0065,25.38,25.37,25.38,0.918,0.911,0.924,0.966,0.964,0.969,0.887,0.882,0.891,21.42,20.26,22.58,20.7,19.52,21.87,0,0,0,0,0,0,0.115,0,0.0433,0.43,0.57,0.43,34.8
905724000000,1998,9,1997,12,50,7,0.0932,0.0435,0.0496,3070.21,19.13,19.13,18.28,1,1,1,154.1,150,158.2,82.06,77.96,72,72,72,0,0,0,0.467,0.455,0.48,82.06,77.96,86.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0772,0.0801,0.00272,0.00238,0.00307,0.00011,0.000093,0.00012,0.135,0.127,0.142,0.0053,0.005,0.0056,25.37,25.37,25.37,0.931,0.927,0.936,0.961,0.96,0.963,0.895,0.892,0.899,19.01,18.16,19.87,18.28,17.43,19.13,0,0,0,0,0,0,0.102,0,0.0436,0.47,0.53,0.47,32.9
906328800000,1998,9,1997,12,51,7,0.0883,0.0435,0.0448,2766.59,17.37,17.37,16.47,1,1,1,146.1,143.1,149.7,74.05,71.12,72,72,72,0,0,0,0.493,0.481,0.503,74.05,71.12,77.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.0747,0.0771,0.00204,0.0018,0.00235,0.00008,0.00007,0.000092,0.12,0.115,0.127,0.0047,0.0045,0.005,25.38,25.37,25.38,0.931,0.919,0.94,0.96,0.96,0.96,0.893,0.882,0.902,17.15,16.27,18.1,16.47,15.62,17.37,0,0,0,0,0,0,0.0915,0,0.0435,0.49,0.51,0.49,31.3
906933600000,1998,9,1997,12,52,7,0.0855,0.0366,0.0488,2995.32,19.66,19.66,17.83,1,1,1,141.3,137.9,143.7,80.75,70.85,60.57,52,72,0,0,0,0.428,0.369,0.504,80.75,70.85,88.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0747,0.0775,0.00261,0.00177,0.00331,0.0001,0.000069,0.00013,0.13,0.115,0.143,0.0051,0.0045,0.0056,25.37,25.36,25.39,0.922,0.918,0.926,0.962,0.96,0.964,0.887,0.881,0.891,18.53,16.19,20.4,17.83,15.54,19.66,0,0,0,0,0,0,0.0991,0,0.0367,0.43,0.57,0.43,35
907538400000,1998,10,1998,1,1,7,0.0801,0.0314,0.0487,3014.19,18.77,18.77,17.94,1,1,1,132.5,128.4,136.6,80.46,76.36,52,52,52,0,0,0,0.393,0.381,0.405,80.46,76.36,84.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0745,0.0731,0.076,0.00259,0.00224,0.00294,0.0001,0.000088,0.00012,0.128,0.121,0.136,0.005,0.0047,0.0053,25.37,25.36,25.38,0.933,0.928,0.939,0.961,0.96,0.962,0.896,0.892,0.901,18.68,17.84,19.51,17.94,17.12,18.77,0,0,0,0,0,0,0.0997,0,0.0314,0.39,0.61,0.39,37.6
908143200000,1998,10,1998,1,2,7,0.0753,0.0314,0.0438,2696.36,16.85,16.85,16.05,1,1,1,124.5,122.1,127,72.45,70.07,52,52,52,0,0,0,0.418,0.409,0.426,72.45,70.07,74.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0726,0.00191,0.00171,0.00212,0.000075,0.000067,0.000083,0.114,0.11,0.118,0.0045,0.0043,0.0046,25.39,25.38,25.39,0.927,0.914,0.94,0.96,0.96,0.96,0.89,0.877,0.903,16.72,15.94,17.55,16.05,15.3,16.85,0,0,0,0,0,0,0.0892,0,0.0315,0.42,0.58,0.42,35.8
908748000000,1998,10,1998,1,3,7,0.0718,0.0314,0.0404,2402.98,15.05,15.05,14.3,1,1,1,118.8,116.3,121.3,66.79,64.32,52,52,52,0,0,0,0.438,0.429,0.447,66.79,64.32,69.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00143,0.00122,0.00164,0.000056,0.000048,0.000064,0.105,0.101,0.108,0.0041,0.004,0.0043,25.4,25.39,25.4,0.896,0.882,0.909,0.96,0.96,0.96,0.86,0.846,0.873,14.9,14.13,15.68,14.3,13.56,15.05,0,0,0,0,0,0,0.0795,0,0.0314,0.44,0.56,0.44,33.5
909352800000,1998,10,1998,1,4,7,0.0697,0.0313,0.0384,977.139,13.91,13.91,5.816,1,1,1,115.2,114.4,116,63.51,62.41,51.71,50,52,0,0,0,0.449,0.433,0.455,63.51,62.41,65.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00115,0.00105,0.00132,0.000045,0.000041,0.000052,0.1,0.0986,0.103,0.0039,0.0039,0.004,25.4,25.4,25.4,0.378,0,0.888,0.411,0,0.96,0.363,0,0.853,6.059,0,14.49,5.816,0,13.91,0,4,0,0,0.571,0,0.0323,0.571,0.0313,0.45,0.55,0.45,14
909957600000,1998,11,1998,2,5,7,0.0734,0.0302,0.0432,2621.83,18.06,18.06,15.61,1,1,1,121.4,115.8,131.1,71.44,65.78,50,50,50,0,0,0,0.413,0.381,0.432,71.44,65.78,81.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0744,0.00182,0.00134,0.00264,0.000071,0.000053,0.0001,0.113,0.103,0.129,0.0044,0.0041,0.0051,25.39,25.37,25.4,0.913,0.89,0.937,0.96,0.96,0.96,0.876,0.854,0.899,16.26,14.58,18.81,15.61,14,18.06,0,0,0,0,0,0,0.0867,0,0.0302,0.41,0.59,0.41,35.7
910562400000,1998,11,1998,2,6,7,0.0826,0.0302,0.0524,3225.02,20.58,20.58,19.2,1,1,1,136.6,130.5,143.4,86.64,80.54,50,50,50,0,0,0,0.366,0.349,0.383,86.64,80.54,93.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.0742,0.0787,0.00311,0.0026,0.00369,0.00012,0.0001,0.00014,0.139,0.128,0.151,0.0054,0.005,0.0059,25.36,25.35,25.37,0.925,0.918,0.933,0.963,0.96,0.966,0.891,0.886,0.896,19.93,18.7,21.31,19.2,17.95,20.58,0,0,0,0,0,0,0.107,0,0.0302,0.37,0.63,0.37,39
911167200000,1998,11,1998,2,7,7,0.0893,0.0302,0.0591,3604.39,21.75,21.75,21.45,1,1,1,147.7,146.7,149.1,97.69,96.68,50,50,50,0,0,0,0.338,0.335,0.341,97.69,96.68,99.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0802,0.0799,0.0808,0.00405,0.00397,0.00418,0.00016,0.00016,0.00016,0.159,0.157,0.161,0.0062,0.0062,0.0063,25.34,25.34,25.34,0.913,0.912,0.914,0.968,0.967,0.968,0.884,0.883,0.884,22.17,21.97,22.46,21.45,21.25,21.75,0,0,0,0,0,0,0.119,0,0.0302,0.34,0.66,0.34,40.4
911772000000,1998,11,1998,2,8,7,0.0908,0.0302,0.0606,3698.42,22.86,22.86,22.01,1,1,1,150.2,146.9,153.8,100.2,96.95,50,50,50,0,0,0,0.333,0.325,0.34,100.2,96.95,103.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.08,0.0824,0.00426,0.00399,0.00457,0.00017,0.00016,0.00018,0.163,0.157,0.17,0.0064,0.0062,0.0066,25.34,25.34,25.34,0.913,0.912,0.914,0.969,0.967,0.97,0.884,0.883,0.886,22.73,22.02,23.56,22.01,21.3,22.86,0,0,0,0,0,0,0.122,0,0.0302,0.33,0.67,0.33,40.7
912376800000,1998,11,1998,2,9,7,0.0969,0.0349,0.062,3791.01,24.18,24.18,22.57,1,1,1,160.2,154.1,168.3,102.5,96.97,57.71,50,59,0,0,0,0.36,0.325,0.378,102.5,96.97,109.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0814,0.0857,0.00446,0.00399,0.00504,0.00017,0.00016,0.0002,0.168,0.159,0.181,0.0066,0.0062,0.0071,25.35,25.34,25.36,0.914,0.911,0.917,0.969,0.967,0.97,0.886,0.883,0.89,23.28,22.04,24.93,22.57,21.32,24.18,0,0,0,0,0,0,0.125,0,0.0349,0.36,0.64,0.36,39.1
912981600000,1998,12,1998,3,10,7,0.105,0.0357,0.0693,4277.53,26.29,26.29,25.46,1,1,1,173.6,169.7,177,114.6,110.7,59,59,59,0,0,0,0.34,0.333,0.348,114.6,110.7,118,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0876,0.0862,0.0888,0.00549,0.00516,0.00578,0.00021,0.0002,0.00023,0.19,0.183,0.196,0.0074,0.0072,0.0077,25.36,25.36,25.36,0.921,0.918,0.924,0.97,0.97,0.97,0.893,0.891,0.896,26.25,25.27,27.11,25.46,24.51,26.29,0,0,0,0,0,0,0.141,0,0.0357,0.34,0.66,0.34,40.7
913586400000,1998,12,1998,3,11,7,0.109,0.0357,0.0738,4581.72,28.42,28.42,27.27,1,1,1,181.1,177,185.8,122.1,118,59,59,59,0,0,0,0.326,0.318,0.333,122.1,118,126.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0888,0.0919,0.00612,0.00578,0.00653,0.00024,0.00023,0.00026,0.204,0.196,0.212,0.008,0.0077,0.0083,25.36,25.36,25.36,0.926,0.924,0.929,0.97,0.97,0.97,0.898,0.896,0.901,28.12,27.11,29.3,27.27,26.29,28.42,0,0,0,0,0,0,0.152,0,0.0352,0.33,0.68,0.32,42
914191200000,1998,12,1998,3,12,7,0.122,0.0357,0.0863,5399.51,36.25,36.25,32.14,1,1,1,201.6,186.6,219.4,142.6,127.6,59,59,59,0,0,0,0.293,0.269,0.316,142.6,127.6,160.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0975,0.0922,0.104,0.00787,0.0066,0.00938,0.00031,0.00026,0.00037,0.24,0.214,0.272,0.0094,0.0084,0.011,25.32,25.21,25.36,0.935,0.929,0.942,0.97,0.97,0.97,0.907,0.902,0.914,33.13,29.5,37.36,32.14,28.61,36.25,0,0,0,0,0,0,0.179,0,0.0357,0.29,0.71,0.29,44.3
914796000000,1998,12,1998,3,13,7,0.148,0.0393,0.108,6844.14,43.91,43.91,40.74,1,1,1,243.9,226.8,265.6,178.9,167.8,65,59,73,0,0,0,0.266,0.243,0.293,178.9,167.8,192.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.106,0.117,0.011,0.01,0.0121,0.00043,0.00039,0.00048,0.306,0.285,0.332,0.012,0.011,0.013,25.04,24.91,25.15,0.948,0.944,0.952,0.978,0.974,0.98,0.927,0.92,0.933,41.65,39.09,44.81,40.74,38.07,43.91,0,0,0,0,0,0,0.226,0,0.04,0.27,0.73,0.27,46.2
915400800000,1999,1,1998,4,14,7,0.179,0.0442,0.134,8299.06,54.7,54.7,49.4,2,1,1.4285714285714286,295.3,273,323.3,222.3,200,73,73,73,0,0,0,0.248,0.226,0.267,222.3,200,250.3,990,990,990,964.9,964.8,965,25.1,25,25.2,0.127,0.12,0.137,0.0147,0.0128,0.0172,0.00058,0.00051,0.00069,0.316,0.241,0.378,0.013,0.0096,0.015,24.8,24.72,24.86,0.943,0.922,0.958,0.976,0.97,0.98,0.921,0.895,0.939,39.42,25.62,50.78,38.21,24.85,48.2,0,0,0,0,0,0,0.274,0,0.045,0.25,0.75,0.25,46.4
916005600000,1999,1,1998,4,15,7,0.227,0.0442,0.183,11082.4,74.88,74.88,65.97,2,2,2,375.5,336.2,416.6,302.5,263.2,73,73,73,0,0,0,0.195,0.175,0.217,302.5,263.2,343.6,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.156,0.142,0.17,0.0418,0.0232,0.0612,0.0017,0.00093,0.0025,0.344,0.285,0.406,0.014,0.011,0.017,24.38,24.12,24.63,0.94,0.932,0.947,0.97,0.97,0.973,0.912,0.904,0.921,33.99,29.63,38.49,32.98,28.74,37.44,0,0,0,0,0,0,0.366,0,0.044,0.19,0.81,0.19,48.8
916610400000,1999,1,1998,4,16,7,0.28,0.0442,0.236,14280.6,92.51,92.51,85,2,2,2,462.6,427.2,498.9,389.6,354.2,73,73,73,0,0,0,0.158,0.146,0.171,389.6,354.2,425.9,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.186,0.174,0.199,0.0829,0.0662,0.1,0.0034,0.0027,0.0041,0.475,0.422,0.529,0.02,0.017,0.022,23.84,23.63,24.06,0.953,0.949,0.957,0.979,0.975,0.98,0.933,0.925,0.938,43.41,39.65,47.2,42.5,38.67,46.26,0,0,0,0,0,0,0.472,0,0.044,0.16,0.84,0.16,51
917215200000,1999,1,1998,4,17,7,0.332,0.0442,0.288,16783.4,108.1,108.1,99.9,3,2,2.4285714285714284,548.8,511.2,589.9,475.8,438.2,73,73,73,0,0,0,0.133,0.124,0.143,475.8,438.2,516.9,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.22,0.204,0.242,0.124,0.106,0.146,0.0052,0.0044,0.0062,0.559,0.515,0.604,0.023,0.022,0.025,23.37,23.18,23.55,0.953,0.945,0.958,0.976,0.97,0.98,0.929,0.916,0.939,44.18,35.13,51.91,42.45,34.08,48.2,0,0,0,0,0,0,0.555,0,0.044,0.13,0.87,0.13,50.6
917820000000,1999,2,1998,5,18,7,0.422,0.0635,0.358,20522.3,138.4,138.4,122.2,3,3,3,697.4,611,785.6,592.4,506,105,105,105,0,0,0,0.152,0.134,0.172,592.4,506,680.6,990,990,990,966.7,966.3,967,23.3,23,23.7,0.29,0.241,0.34,0.197,0.139,0.256,0.0085,0.0059,0.011,0.696,0.55,0.844,0.03,0.023,0.037,22.61,22.11,23.11,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.918,0.938,41.68,36.19,47.09,40.72,35.1,46.15,0,0,0,0,0,0,0.679,0,0.064,0.15,0.85,0.15,48.6
918424800000,1999,2,1998,5,19,7,0.552,0.0746,0.477,25932.8,165.5,165.5,154.4,4,3,3.7142857142857144,912.4,816.3,994.3,789.1,711.3,123.3,105,137,0,0,0,0.135,0.119,0.149,789.1,711.3,857.3,990,990,990,967.5,967.2,967.9,22.5,22.1,22.8,0.426,0.357,0.49,0.32,0.276,0.354,0.014,0.012,0.016,0.978,0.896,1.08,0.044,0.039,0.049,21.47,21.05,21.94,0.954,0.952,0.957,0.978,0.975,0.98,0.933,0.928,0.938,43.16,39.3,50.58,42.02,38.3,48.2,0,0,0,0,0,0,0.858,0,0.075,0.14,0.86,0.14,47
919029600000,1999,2,1998,5,20,7,0.628,0.0829,0.545,28952.4,175.3,175.3,172.3,4,4,4,1038,1012,1058,901.3,874.8,137,137,137,0,0,0,0.132,0.13,0.135,901.3,874.8,920.7,990,990,990,968,967.9,968.1,22,21.9,22.1,0.53,0.506,0.548,0.375,0.362,0.385,0.017,0.016,0.018,1.15,1.11,1.19,0.052,0.05,0.054,20.83,20.73,20.96,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.96,42.92,44.72,43.08,42.06,43.82,0,0,0,0,0,0,0.957,0,0.083,0.13,0.87,0.13,46.1
919634400000,1999,2,1998,5,21,7,0.646,0.0829,0.563,29709.9,178,178,176.8,4,4,4,1068,1060,1076,931.2,923.3,137,137,137,0,0,0,0.128,0.127,0.129,931.2,923.3,939.1,990,990,990,968.1,968.1,968.1,21.9,21.9,21.9,0.558,0.55,0.565,0.39,0.386,0.394,0.018,0.018,0.018,1.2,1.19,1.22,0.055,0.054,0.056,20.68,20.64,20.72,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.11,44.82,45.41,44.21,43.92,44.5,0,0,0,0,0,0,0.982,0,0.083,0.13,0.87,0.13,46
920239200000,1999,3,1998,6,22,7,0.674,0.111,0.563,29478.4,181.3,181.3,175.5,4,4,4,1114,1079,1154,931.4,895.7,183,183,183,0,0,0,0.164,0.159,0.17,931.4,895.7,971.4,990,990,990,968.3,968.1,968.4,21.7,21.6,21.9,0.569,0.536,0.608,0.39,0.373,0.409,0.018,0.017,0.019,1.22,1.15,1.29,0.056,0.053,0.06,20.52,20.33,20.7,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.76,43.41,46.25,43.87,42.55,45.32,0,0,0,0,0,0,0.975,0,0.111,0.16,0.84,0.16,43.7
920844000000,1999,3,1998,6,23,7,0.7,0.111,0.589,30512.1,182.8,182.8,181.6,4,4,4,1157,1146,1166,973.8,963.1,183,183,183,0,0,0,0.158,0.157,0.16,973.8,963.1,982.5,990,990,990,968.4,968.4,968.4,21.6,21.6,21.6,0.612,0.598,0.625,0.41,0.405,0.415,0.019,0.019,0.019,1.29,1.27,1.31,0.06,0.059,0.061,20.31,20.27,20.37,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.33,45.95,46.64,45.4,45.03,45.71,0,0,0,0,0,0,1.01,0,0.111,0.16,0.84,0.16,43.6
