datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
921448800000,1999,3,1998,6,24,7,0.734,0.106,0.622,31512.4,192.8,192.8,187.6,4,4,4,1213,1154,1298,1038,971.4,175.3,129,183,9.857,0,69,0.145,0.0994,0.159,1028,971.4,1100,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.693,0.608,0.81,0.497,0.409,0.648,0.023,0.019,0.031,1.48,1.29,1.76,0.069,0.06,0.083,19.95,19.41,20.33,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.99,46.25,49.9,46.89,45.32,48.2,0,0,0,0,0,0,1.04,0,0.112,0.14,0.85,0.15,42.9
922053600000,1999,3,1998,6,25,7,0.887,0.078,0.665,31772.6,192.8,192.8,189.1,4,4,4,1466,1343,1587,1337,1214,129,129,129,237.3,114,358,0.0882,0.0813,0.0961,1100,1100,1100,990,990,990,969.4,969,969.8,20.6,20.2,21,0.875,0.827,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.088,0.084,0.092,18.8,18.38,19.25,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.29,47.17,49.48,47.28,46.23,48.2,0,0,0,0,0,0,1.05,0,0.222,0.088,0.75,0.25,35.8
922658400000,1999,3,1998,6,26,7,1.05,0.0846,0.665,30174.1,183.5,183.5,179.6,4,4,4,1741,1630,1839,1601,1501,139.9,129,148,500.7,401,591,0.0803,0.0754,0.0847,1100,1100,1100,990,990,990,970.3,969.9,970.6,19.7,19.4,20.1,0.921,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.092,0.097,17.87,17.55,18.24,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.82,44.94,46.8,44.9,44.05,45.87,0,0,0,0,0,0,0.998,0,0.385,0.081,0.63,0.37,28.7
923263200000,1999,4,1998,7,27,7,1.18,0.0895,0.665,28921.2,175.1,175.1,172.2,4,4,4,1958,1870,2032,1810,1722,148,148,148,710.1,622,784,0.0756,0.0728,0.0791,1100,1100,1100,990,990,990,971,970.7,971.2,19,18.8,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.1,17.17,16.95,17.44,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.92,43.32,44.67,43.04,42.46,43.78,0,0,0,0,0,0,0.956,0,0.515,0.076,0.56,0.44,24.5
923868000000,1999,4,1998,7,28,7,1.24,0.0895,0.665,28473.3,170.1,170.1,169.5,4,4,4,2046,2022,2058,1898,1874,148,148,148,797.9,774,810,0.0724,0.0719,0.0732,1100,1100,1100,990,990,990,971.2,971.2,971.2,18.8,18.8,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.92,16.89,16.97,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.24,43.16,43.39,42.37,42.3,42.52,0,0,0,0,0,0,0.942,0,0.575,0.072,0.54,0.46,23
924472800000,1999,4,1998,7,29,7,1.17,0.0895,0.665,29074.7,176.1,176.1,173.1,4,4,4,1930,1843,2004,1782,1695,148,148,148,682,595,756,0.0768,0.0739,0.0803,1100,1100,1100,990,990,990,970.9,970.6,971.1,19.1,18.9,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.25,17.02,17.53,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.15,43.51,44.91,43.27,42.64,44.02,0,0,0,0,0,0,0.961,0,0.505,0.076,0.57,0.43,24.9
925077600000,1999,4,1998,7,30,7,1.04,0.0971,0.665,30290.6,183.4,183.4,180.3,4,4,4,1720,1630,1812,1560,1438,160.6,148,192,459.9,338,564,0.0939,0.0817,0.118,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.922,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.93,17.63,18.23,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46,45.19,46.8,45.08,44.28,45.86,0,0,0,0,0,0,1,0,0.375,0.093,0.64,0.36,29.1
925682400000,1999,5,1998,8,31,7,0.916,0.116,0.665,31509,190.8,190.8,187.6,4,4,4,1514,1428,1600,1322,1236,192,192,192,221.6,136,308,0.127,0.12,0.134,1100,1100,1100,990,990,990,969.5,969.3,969.8,20.5,20.2,20.7,0.889,0.854,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.092,18.63,18.33,18.95,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.85,47.05,48.66,46.89,46.11,47.69,0,0,0,0,0,0,1.04,0,0.251,0.13,0.73,0.27,34.4
926287200000,1999,5,1998,8,32,7,0.779,0.116,0.643,31934.5,192.8,192.8,190.1,4,4,4,1289,1177,1407,1097,984.7,192,192,192,33.14,0,115,0.15,0.136,0.163,1064,984.7,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.757,0.628,0.845,0.57,0.416,0.648,0.027,0.019,0.031,1.62,1.32,1.79,0.076,0.061,0.086,19.57,19.02,20.23,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.64,46.65,49.75,47.52,45.72,48.2,0,0,0,0,0,0,1.06,0,0.136,0.15,0.83,0.17,41
926892000000,1999,5,1998,8,33,7,0.645,0.116,0.529,27934,178.6,178.6,166.3,4,4,4,1066,994.3,1146,874.1,802.3,192,192,192,0,0,0,0.181,0.168,0.193,874.1,802.3,954.1,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.516,0.451,0.59,0.362,0.327,0.401,0.017,0.015,0.019,1.12,0.991,1.25,0.051,0.045,0.058,20.78,20.39,21.13,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.47,39.62,45.55,41.57,38.63,44.64,0,0,0,0,0,0,0.924,0,0.116,0.18,0.82,0.18,43.3
927496800000,1999,5,1998,8,34,7,0.556,0.116,0.44,23835.9,144.6,144.6,141.9,3,3,3,920,872.8,972.4,728,680.8,192,192,192,0,0,0,0.209,0.197,0.22,728,680.8,780.4,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.386,0.351,0.431,0.286,0.256,0.317,0.013,0.011,0.014,0.941,0.856,1.04,0.042,0.038,0.047,21.48,21.18,21.75,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.88,46.31,51.66,47.29,45.39,48.2,0,0,0,0,0,0,0.788,0,0.116,0.21,0.79,0.21,42.9
928101600000,1999,5,1998,8,35,7,0.496,0.0783,0.418,23423,144.6,144.6,139.4,3,3,3,820.8,790,858.4,691.3,666.4,129.4,119,192,0,0,0,0.157,0.141,0.224,691.3,666.4,725.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.352,0.339,0.37,0.263,0.246,0.286,0.012,0.011,0.013,0.868,0.832,0.924,0.038,0.036,0.041,21.95,21.8,22.11,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.46,45.49,49.46,46.47,44.58,48.2,0,0,0,0,0,0,0.775,0,0.078,0.16,0.84,0.16,47.2
928706400000,1999,6,1998,9,36,7,0.455,0.072,0.383,21804.3,134.7,134.7,129.8,3,3,3,752.2,718.7,780.1,633.2,599.7,119,119,119,0,0,0,0.158,0.153,0.166,633.2,599.7,661.1,990,990,990,966.9,966.8,967,23.1,23,23.2,0.318,0.299,0.333,0.224,0.202,0.243,0.0097,0.0087,0.011,0.769,0.713,0.816,0.033,0.031,0.036,22.32,22.16,22.51,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,44.15,42.12,45.82,43.26,41.28,44.9,0,0,0,0,0,0,0.721,0,0.072,0.16,0.84,0.16,47.9
929311200000,1999,6,1998,9,37,7,0.408,0.072,0.336,19336.3,121.5,121.5,115.1,3,3,3,675.3,645.1,707,556.3,526.1,119,119,119,0,0,0,0.176,0.168,0.184,556.3,526.1,588,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.274,0.257,0.292,0.173,0.152,0.194,0.0074,0.0065,0.0083,0.639,0.589,0.693,0.027,0.025,0.03,22.76,22.58,22.93,0.951,0.949,0.953,0.975,0.97,0.979,0.927,0.921,0.933,39.36,37.42,41.38,38.37,36.32,40.51,0,0,0,0,0,0,0.639,0,0.072,0.18,0.82,0.18,47.4
929916000000,1999,6,1998,9,38,7,0.368,0.0974,0.27,15813.1,96.4,96.4,94.13,2,2,2,608,582,635.6,447,421,161,161,161,0,0,0,0.265,0.253,0.277,447,421,474.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.218,0.207,0.233,0.11,0.0977,0.123,0.0046,0.0041,0.0052,0.572,0.531,0.618,0.024,0.022,0.026,23.1,22.94,23.25,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.45,45.89,51.07,47.06,44.98,48.2,0,0,0,0,0,0,0.523,0,0.098,0.26,0.73,0.27,43
930520800000,1999,6,1998,9,39,7,0.333,0.0884,0.245,14599.5,89.29,89.29,86.9,2,2,2,550.4,528.7,573.5,404.3,393.7,146.1,135,161,0,0,0,0.265,0.245,0.289,404.3,393.7,415.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.2,0.195,0.204,0.0898,0.0848,0.095,0.0038,0.0035,0.004,0.505,0.488,0.521,0.021,0.02,0.022,23.42,23.3,23.53,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.34,43.34,45.55,43.45,42.48,44.64,0,0,0,0,0,0,0.483,0,0.088,0.27,0.74,0.26,43.8
931125600000,1999,7,1998,10,40,7,0.304,0.0816,0.222,13339.3,83.55,83.55,79.4,2,2,2,502.9,484.1,521.8,367.9,349.1,135,135,135,0,0,0,0.269,0.259,0.279,367.9,349.1,386.8,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.186,0.18,0.193,0.0726,0.0638,0.0816,0.003,0.0026,0.0034,0.45,0.421,0.478,0.019,0.017,0.02,23.69,23.57,23.8,0.951,0.948,0.953,0.977,0.973,0.98,0.929,0.923,0.934,40.63,38.64,42.63,39.7,37.6,41.77,0,0,0,0,0,0,0.441,0,0.082,0.27,0.73,0.27,43.9
931730400000,1999,7,1998,10,41,7,0.28,0.0816,0.198,11854.6,73.77,73.77,70.56,2,2,2,462.9,447.2,477.8,327.9,312.2,135,135,135,0,0,0,0.292,0.283,0.302,327.9,312.2,342.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.172,0.167,0.177,0.0538,0.0463,0.0608,0.0022,0.0019,0.0025,0.39,0.366,0.412,0.016,0.015,0.017,23.93,23.84,24.02,0.945,0.943,0.947,0.97,0.97,0.972,0.917,0.914,0.921,36.36,34.66,37.96,35.28,33.62,36.89,0,0,0,0,0,0,0.392,0,0.082,0.29,0.71,0.29,42.3
932335200000,1999,7,1998,10,42,7,0.258,0.0816,0.177,10578.6,66.27,66.27,62.97,2,2,2,427,411.9,442.5,292,276.9,135,135,135,0,0,0,0.316,0.305,0.328,292,276.9,307.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.159,0.154,0.165,0.0368,0.0297,0.0442,0.0015,0.0012,0.0018,0.336,0.313,0.359,0.014,0.013,0.015,24.14,24.05,24.23,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.46,30.79,34.16,31.48,29.86,33.14,0,0,0,0,0,0,0.35,0,0.081,0.32,0.69,0.31,41
932940000000,1999,7,1998,10,43,7,0.238,0.0799,0.159,9505.42,58.72,58.72,56.58,2,2,2,394.3,381,407.3,262.1,251.2,132.1,115,135,0,0,0,0.335,0.302,0.35,262.1,251.2,272.3,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.148,0.145,0.152,0.0227,0.0176,0.0275,0.00092,0.00071,0.0011,0.291,0.275,0.306,0.012,0.011,0.012,24.34,24.26,24.4,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,29.16,27.94,30.27,28.29,27.11,29.36,0,0,0,0,0,0,0.314,0,0.079,0.34,0.67,0.33,39.9
933544800000,1999,8,1998,11,44,7,0.218,0.0696,0.149,8957.74,56.61,56.61,53.32,2,2,2,361.2,346.8,376.4,246.2,231.8,115,115,115,0,0,0,0.319,0.306,0.332,246.2,231.8,261.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.14,0.135,0.146,0.0177,0.0155,0.0224,0.00071,0.00062,0.0009,0.267,0.25,0.287,0.011,0.01,0.012,24.53,24.43,24.62,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,27.48,25.85,29.18,26.66,25.07,28.31,0,0,0,0,0,0,0.296,0,0.069,0.32,0.68,0.32,41.1
934149600000,1999,8,1998,11,45,7,0.2,0.0696,0.131,8014.94,48.2,48.2,47.71,1,1,1,331.1,319.2,343.3,216.1,204.2,115,115,115,0,0,0,0.347,0.335,0.36,216.1,204.2,228.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.13,0.126,0.134,0.0141,0.0131,0.0152,0.00057,0.00052,0.00061,0.378,0.357,0.4,0.015,0.014,0.016,24.57,24.48,24.65,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.83,47.17,52.54,47.71,46.22,48.2,0,0,0,0,0,0,0.265,0,0.069,0.35,0.66,0.34,40.1
934754400000,1999,8,1998,11,46,7,0.185,0.0696,0.116,7265.93,45.43,45.43,43.25,1,1,1,306.1,297.1,315.7,191.1,182.1,115,115,115,0,0,0,0.376,0.364,0.387,191.1,182.1,200.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.118,0.124,0.012,0.0112,0.0128,0.00048,0.00045,0.00051,0.333,0.317,0.351,0.013,0.013,0.014,24.74,24.67,24.79,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.13,42.03,46.36,43.25,41.19,45.43,0,0,0,0,0,0,0.24,0,0.069,0.38,0.63,0.37,39.3
935359200000,1999,8,1998,11,47,7,0.172,0.0696,0.103,6420.95,40.45,40.45,38.22,1,1,1,285.1,276.6,294.1,170.1,161.6,115,115,115,0,0,0,0.403,0.391,0.416,170.1,161.6,179.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.117,0.0102,0.00948,0.011,0.00041,0.00038,0.00044,0.296,0.281,0.312,0.012,0.011,0.012,24.86,24.81,24.91,0.946,0.943,0.948,0.974,0.97,0.979,0.921,0.915,0.928,39.22,37.22,41.32,38.22,36.1,40.45,0,0,0,0,0,0,0.212,0,0.069,0.4,0.6,0.4,37.3
935964000000,1999,8,1998,11,48,7,0.161,0.0592,0.101,6342.59,40.39,40.39,37.75,1,1,1,265.5,256.6,274.1,167.7,156.6,97.86,91,115,0,0,0,0.368,0.338,0.423,167.7,156.6,178.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.109,0.114,0.01,0.00906,0.0109,0.0004,0.00036,0.00043,0.29,0.272,0.308,0.011,0.011,0.012,24.95,24.92,24.99,0.945,0.941,0.948,0.974,0.97,0.979,0.92,0.913,0.928,38.76,36.07,41.27,37.75,34.98,40.39,0,0,0,0,0,0,0.21,0,0.06,0.37,0.63,0.37,39.4
936568800000,1999,9,1998,12,49,7,0.148,0.055,0.093,5793.54,36.5,36.5,34.49,1,1,1,244.8,236.6,253.6,153.8,145.6,91,91,91,0,0,0,0.372,0.359,0.385,153.8,145.6,162.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.108,0.00882,0.00813,0.00957,0.00035,0.00032,0.00038,0.264,0.25,0.28,0.01,0.0098,0.011,25.07,25.01,25.13,0.94,0.937,0.943,0.97,0.97,0.971,0.912,0.909,0.916,35.55,33.64,37.6,34.49,32.63,36.5,0,0,0,0,0,0,0.192,0,0.055,0.37,0.63,0.37,39.1
937173600000,1999,9,1998,12,50,7,0.138,0.055,0.0826,5130.96,32.07,32.07,30.54,1,1,1,227.5,221.6,234.2,136.5,130.6,91,91,91,0,0,0,0.4,0.389,0.411,136.5,130.6,143.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0992,0.0972,0.102,0.00735,0.00685,0.00792,0.00029,0.00027,0.00031,0.233,0.223,0.245,0.0092,0.0087,0.0097,25.2,25.15,25.25,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.49,30.1,33.06,30.54,29.2,32.07,0,0,0,0,0,0,0.17,0,0.0554,0.4,0.6,0.4,37.2
937778400000,1999,9,1998,12,51,7,0.129,0.055,0.0744,4608.78,28.76,28.76,27.43,1,1,1,213.9,208.2,219.7,122.9,117.2,91,91,91,0,0,0,0.425,0.414,0.437,122.9,117.2,128.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0945,0.0924,0.0965,0.0062,0.00571,0.00669,0.00024,0.00022,0.00026,0.209,0.199,0.219,0.0082,0.0078,0.0086,25.31,25.26,25.35,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.28,26.89,29.65,27.43,26.09,28.76,0,0,0,0,0,0,0.152,0,0.0546,0.43,0.58,0.42,35.7
938383200000,1999,9,1998,12,52,7,0.122,0.0504,0.0716,3846.34,28.56,28.56,22.89,1,1,1,201.6,197,206.3,118.4,110.6,83.29,73,91,0,0,0,0.413,0.365,0.451,118.4,110.6,127.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0901,0.0939,0.00581,0.00515,0.00657,0.00023,0.0002,0.00026,0.2,0.187,0.215,0.0078,0.0073,0.0084,25.39,25.37,25.4,0.792,0,0.929,0.831,0,0.97,0.769,0,0.901,23.6,0,29.44,22.89,0,28.56,0,1,0,0,0.143,0,0.127,0.143,0.0504,0.41,0.59,0.41,31.5
938988000000,1999,10,1999,1,1,7,0.117,0.0442,0.0731,4541.28,28.04,28.04,27.03,1,1,1,193.9,188.5,198.1,120.9,115.5,73,73,73,0,0,0,0.377,0.369,0.387,120.9,115.5,125.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0897,0.0931,0.00603,0.00557,0.00638,0.00024,0.00022,0.00025,0.203,0.194,0.211,0.008,0.0076,0.0082,25.38,25.38,25.39,0.926,0.922,0.928,0.97,0.97,0.97,0.898,0.894,0.901,27.87,26.5,28.91,27.03,25.71,28.04,0,0,0,0,0,0,0.15,0,0.0439,0.38,0.62,0.38,38.8
939592800000,1999,10,1999,1,2,7,0.11,0.0442,0.0662,4074.79,25.24,25.24,24.25,1,1,1,182.5,178.4,186.6,109.5,105.4,73,73,73,0,0,0,0.4,0.391,0.409,109.5,105.4,113.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0876,0.0861,0.089,0.00506,0.00471,0.00541,0.0002,0.00018,0.00021,0.183,0.176,0.19,0.0072,0.0069,0.0074,25.38,25.38,25.38,0.917,0.914,0.92,0.97,0.97,0.97,0.89,0.887,0.893,25,23.99,26.02,24.25,23.27,25.24,0,0,0,0,0,0,0.135,0,0.0438,0.4,0.6,0.4,37
940197600000,1999,10,1999,1,3,7,0.105,0.0442,0.0604,3694.81,22.94,22.94,21.99,1,1,1,172.9,168.8,177,99.93,95.82,73,73,73,0,0,0,0.422,0.412,0.432,99.93,95.82,104,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0842,0.0828,0.0857,0.00424,0.00389,0.00459,0.00017,0.00015,0.00018,0.166,0.159,0.173,0.0065,0.0062,0.0068,25.38,25.38,25.38,0.913,0.911,0.916,0.969,0.967,0.97,0.884,0.882,0.886,22.7,21.83,23.65,21.99,21.11,22.94,0,0,0,0,0,0,0.122,0,0.0446,0.42,0.58,0.42,35.2
940802400000,1999,10,1999,1,4,7,0.1,0.0442,0.0563,3450.95,21.06,21.06,20.54,1,1,1,166,163.1,168.6,93.01,90.08,73,73,73,0,0,0,0.44,0.433,0.448,93.01,90.08,95.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0807,0.0827,0.00366,0.00341,0.00387,0.00014,0.00013,0.00015,0.153,0.148,0.158,0.006,0.0058,0.0062,25.38,25.38,25.38,0.919,0.916,0.922,0.966,0.964,0.967,0.887,0.885,0.89,21.27,20.68,21.78,20.54,19.94,21.06,0,0,0,0,0,0,0.114,0,0.0437,0.44,0.56,0.44,34.5
941407200000,1999,11,1999,2,5,7,0.101,0.0302,0.0711,4394.9,27,27,26.16,1,1,1,167.5,162.8,171,117.5,112.8,50,50,50,0,0,0,0.299,0.292,0.307,117.5,112.8,121,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0872,0.0856,0.0885,0.00574,0.00534,0.00604,0.00022,0.00021,0.00024,0.194,0.186,0.2,0.0076,0.0073,0.0078,25.34,25.34,25.34,0.923,0.92,0.926,0.97,0.97,0.97,0.896,0.892,0.898,26.97,25.79,27.84,26.16,25.02,27,0,0,0,0,0,0,0.145,0,0.0299,0.3,0.7,0.3,43.5
942012000000,1999,11,1999,2,6,7,0.107,0.0302,0.0769,4782.61,29.56,29.56,28.47,1,1,1,177.1,170.2,181.7,127.1,120.2,50,50,50,0,0,0,0.282,0.275,0.294,127.1,120.2,131.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0882,0.0922,0.00655,0.00597,0.00694,0.00026,0.00023,0.00027,0.211,0.199,0.219,0.0083,0.0078,0.0086,25.34,25.34,25.34,0.929,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,29.35,27.63,30.47,28.47,26.8,29.56,0,0,0,0,0,0,0.158,0,0.0301,0.28,0.72,0.28,44.7
942616800000,1999,11,1999,2,7,7,0.108,0.0302,0.0777,4841.64,29.62,29.62,28.82,1,1,1,178.6,177,181.9,128.6,127,50,50,50,0,0,0,0.28,0.275,0.282,128.6,127,131.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0906,0.0923,0.00668,0.00655,0.00697,0.00026,0.00026,0.00027,0.214,0.211,0.22,0.0084,0.0083,0.0086,25.34,25.34,25.34,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.71,29.34,30.54,28.82,28.46,29.62,0,0,0,0,0,0,0.16,0,0.0303,0.28,0.72,0.28,44.8
943221600000,1999,11,1999,2,8,7,0.109,0.0302,0.0783,4877.36,30.6,30.6,29.03,1,1,1,179.4,174,186.1,129.4,124,50,50,50,0,0,0,0.279,0.269,0.287,129.4,124,136.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0915,0.0895,0.0938,0.00675,0.00629,0.00731,0.00026,0.00025,0.00029,0.215,0.206,0.227,0.0084,0.0081,0.0089,25.34,25.34,25.34,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.93,28.6,31.55,29.03,27.74,30.6,0,0,0,0,0,0,0.161,0,0.0307,0.28,0.72,0.28,44.7
943826400000,1999,11,1999,2,9,7,0.115,0.0341,0.0809,5048.76,31.91,31.91,30.05,1,1,1,190.1,187.4,191.8,133.7,128.4,56.43,50,59,0,0,0,0.297,0.261,0.315,133.7,128.4,141.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0925,0.0957,0.00711,0.00667,0.00778,0.00028,0.00026,0.0003,0.224,0.215,0.237,0.0088,0.0084,0.0093,25.36,25.35,25.36,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.98,29.7,32.89,30.05,28.81,31.91,0,0,0,0,0,0,0.167,0,0.0341,0.3,0.7,0.3,43.9
944431200000,1999,12,1999,3,10,7,0.115,0.0357,0.0795,4960.96,30.95,30.95,29.53,1,1,1,190.5,186.3,196.4,131.5,127.3,59,59,59,0,0,0,0.31,0.3,0.317,131.5,127.3,137.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0921,0.0957,0.00692,0.00657,0.00743,0.00027,0.00026,0.00029,0.22,0.213,0.231,0.0086,0.0083,0.009,25.36,25.36,25.36,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.44,29.43,31.91,29.53,28.55,30.95,0,0,0,0,0,0,0.164,0,0.0355,0.31,0.69,0.31,43.1
945036000000,1999,12,1999,3,11,7,0.121,0.0357,0.0849,5318.06,32.37,32.37,31.66,1,1,1,199.4,196.2,202.5,140.4,137.2,59,59,59,0,0,0,0.296,0.291,0.301,140.4,137.2,143.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0967,0.0956,0.0978,0.00768,0.00741,0.00794,0.0003,0.00029,0.00031,0.236,0.231,0.242,0.0092,0.009,0.0095,25.36,25.34,25.36,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,32.63,31.84,33.37,31.66,30.89,32.37,0,0,0,0,0,0,0.176,0,0.0361,0.3,0.7,0.3,44
945640800000,1999,12,1999,3,12,7,0.123,0.0357,0.0871,5460.2,32.87,32.87,32.5,1,1,1,203,200.3,204.7,144,141.3,59,59,59,0,0,0,0.291,0.288,0.295,144,141.3,145.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.098,0.097,0.0986,0.00799,0.00776,0.00813,0.00031,0.0003,0.00032,0.243,0.238,0.246,0.0095,0.0093,0.0096,25.34,25.33,25.36,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,33.51,32.85,33.89,32.5,31.86,32.87,0,0,0,0,0,0,0.181,0,0.0359,0.29,0.71,0.29,44.4
946245600000,1999,12,1999,3,13,7,0.121,0.0381,0.0831,5200.12,32.37,32.37,30.95,1,1,1,200.4,198.6,202.5,137.4,125.6,63,59,73,0,0,0,0.314,0.291,0.368,137.4,125.6,143.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0962,0.0933,0.0978,0.00743,0.00643,0.00794,0.00029,0.00025,0.00031,0.232,0.212,0.242,0.0091,0.0083,0.0095,25.36,25.34,25.39,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,31.91,29.05,33.37,30.95,28.17,32.37,0,0,0,0,0,0,0.172,0,0.0379,0.31,0.69,0.31,43
946850400000,2000,1,1999,4,14,7,0.131,0.0442,0.0864,5396.82,34.81,34.81,32.12,1,1,1,215.9,203.6,227.6,142.9,130.6,73,73,73,0,0,0,0.339,0.321,0.359,142.9,130.6,154.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0994,0.095,0.104,0.00789,0.00685,0.00889,0.00031,0.00027,0.00035,0.243,0.221,0.264,0.0095,0.0086,0.01,25.26,25.17,25.36,0.936,0.931,0.94,0.97,0.97,0.97,0.908,0.903,0.912,33.12,30.22,35.88,32.12,29.31,34.81,0,0,0,0,0,0,0.178,0,0.0446,0.34,0.66,0.34,41.2
947455200000,2000,1,1999,4,15,7,0.139,0.0442,0.0946,5913.8,36.38,36.38,35.2,1,1,1,229.3,225.7,234.4,156.3,152.7,73,73,73,0,0,0,0.318,0.311,0.323,156.3,152.7,161.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.104,0.103,0.106,0.00904,0.00873,0.00947,0.00036,0.00034,0.00037,0.267,0.26,0.276,0.01,0.01,0.011,25.16,25.12,25.19,0.941,0.94,0.942,0.97,0.97,0.971,0.913,0.911,0.915,36.29,35.44,37.48,35.2,34.38,36.38,0,0,0,0,0,0,0.196,0,0.0444,0.32,0.68,0.32,42.5
948060000000,2000,1,1999,4,16,7,0.152,0.0442,0.108,6789.46,43.59,43.59,40.41,1,1,1,250.9,238,264.3,177.9,165,73,73,73,0,0,0,0.291,0.276,0.307,177.9,165,191.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.107,0.116,0.0109,0.00978,0.012,0.00043,0.00039,0.00048,0.305,0.282,0.329,0.012,0.011,0.013,25,24.91,25.09,0.948,0.944,0.952,0.977,0.972,0.98,0.926,0.918,0.933,41.34,38.31,44.48,40.41,37.25,43.59,0,0,0,0,0,0,0.225,0,0.044,0.29,0.71,0.29,44.7
948664800000,2000,1,1999,4,17,7,0.173,0.0442,0.128,7954.39,50.37,50.37,47.35,2,1,1.1428571428571428,285.3,266.7,303.9,212.3,193.7,73,73,73,0,0,0,0.256,0.24,0.274,212.3,193.7,230.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.117,0.13,0.0138,0.0122,0.0154,0.00055,0.00048,0.00061,0.344,0.244,0.391,0.014,0.0097,0.016,24.81,24.71,24.9,0.951,0.923,0.959,0.979,0.97,0.98,0.931,0.896,0.94,45.42,25.96,52.47,43.75,25.18,48.2,0,0,0,0,0,0,0.263,0,0.045,0.26,0.74,0.26,46
949269600000,2000,1,1999,4,18,7,0.198,0.0504,0.148,8965.14,57.89,57.89,53.36,2,2,2,328.2,308,350.7,244.9,230.4,83.29,73,85,0,0,0,0.254,0.237,0.27,244.9,230.4,265.7,990,990,990,965,964.9,965.2,25,24.8,25.1,0.136,0.131,0.144,0.0177,0.0153,0.0244,0.00071,0.00061,0.00098,0.262,0.245,0.29,0.01,0.0098,0.012,24.7,24.56,24.81,0.927,0.923,0.933,0.97,0.97,0.97,0.9,0.895,0.905,27.51,25.84,29.84,26.68,25.07,28.94,0,0,0,0,0,0,0.296,0,0.05,0.25,0.75,0.25,45.3
949874400000,2000,2,1999,5,19,7,0.237,0.0514,0.186,11216.3,73.33,73.33,66.76,2,2,2,392,361.9,422.6,307,276.9,85,85,85,0,0,0,0.218,0.201,0.235,307,276.9,337.6,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.158,0.148,0.169,0.0439,0.0297,0.0583,0.0018,0.0012,0.0024,0.352,0.307,0.398,0.014,0.012,0.016,24.29,24.1,24.48,0.941,0.935,0.946,0.97,0.97,0.971,0.913,0.907,0.919,34.41,31.09,37.75,33.38,30.15,36.67,0,0,0,0,0,0,0.371,0,0.051,0.22,0.78,0.22,47.3
950479200000,2000,2,1999,5,20,7,0.28,0.0514,0.229,13859.4,88.03,88.03,82.5,2,2,2,463.5,433.2,489.6,378.5,348.2,85,85,85,0,0,0,0.184,0.174,0.196,378.5,348.2,404.6,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.184,0.173,0.193,0.0777,0.0634,0.09,0.0032,0.0026,0.0037,0.459,0.414,0.498,0.019,0.017,0.021,23.85,23.7,24.04,0.952,0.948,0.955,0.978,0.974,0.98,0.932,0.923,0.936,42.15,38.91,44.91,41.25,37.89,44.01,0,0,0,0,0,0,0.458,0,0.051,0.18,0.82,0.18,49.5
951084000000,2000,2,1999,5,21,7,0.31,0.0514,0.258,15535.1,93.77,93.77,92.47,2,2,2,511.8,495.3,518.3,426.8,410.3,85,85,85,0,0,0,0.166,0.164,0.172,426.8,410.3,433.3,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.201,0.195,0.203,0.1,0.0927,0.104,0.0042,0.0038,0.0043,0.532,0.507,0.541,0.022,0.021,0.022,23.57,23.53,23.66,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.18,45.5,47.84,46.24,44.59,46.89,0,0,0,0,0,0,0.514,0,0.052,0.17,0.83,0.17,50.1
951688800000,2000,2,1999,5,22,7,0.323,0.0609,0.262,15691.1,95.29,95.29,93.4,2,2,2,533.6,520.7,545.9,432.9,422.5,100.7,85,107,0,0,0,0.189,0.162,0.202,432.9,422.5,440.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.205,0.202,0.208,0.103,0.0984,0.107,0.0043,0.0041,0.0045,0.543,0.528,0.553,0.023,0.022,0.023,23.46,23.39,23.51,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.65,46.54,48.62,46.7,45.61,47.65,0,0,0,0,0,0,0.519,0,0.061,0.19,0.81,0.19,48.6
952293600000,2000,3,1999,6,23,7,0.344,0.0647,0.279,16173.5,96.4,96.4,96.27,2,2,2,568.7,551.1,592.1,461.7,444.1,107,107,107,0,0,0,0.188,0.181,0.194,461.7,444.1,485.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.218,0.21,0.231,0.117,0.109,0.128,0.0049,0.0045,0.0054,0.589,0.561,0.629,0.025,0.023,0.026,23.25,23.11,23.36,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.38,48.72,52.53,48.14,47.75,48.2,0,0,0,0,0,0,0.535,0,0.065,0.19,0.81,0.19,47
952898400000,2000,3,1999,6,24,7,0.403,0.0647,0.339,19486.3,131.2,131.2,116,3,3,3,667,605,746,560,498,107,107,107,0,0,0,0.161,0.143,0.177,560,498,639,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.273,0.238,0.318,0.175,0.134,0.228,0.0075,0.0057,0.0099,0.643,0.539,0.776,0.027,0.023,0.034,22.79,22.34,23.14,0.951,0.946,0.956,0.975,0.97,0.98,0.927,0.918,0.937,39.65,35.64,44.61,38.66,34.57,43.72,0,0,0,0,0,0,0.644,0,0.064,0.16,0.84,0.16,48.4
953503200000,2000,3,1999,6,25,7,0.578,0.0647,0.514,27316.9,192.8,192.8,162.6,4,3,3.5714285714285716,956.5,778.8,1196,849.5,671.8,107,107,107,0,0,0,0.114,0.0894,0.137,849.5,671.8,1089,990,990,990,967.7,967,968.5,22.3,21.5,23,0.492,0.337,0.756,0.37,0.25,0.624,0.017,0.011,0.029,1.12,0.831,1.68,0.051,0.036,0.078,21.19,19.8,22.15,0.956,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.938,47.15,41.13,51.42,45.7,40.24,48.2,0,0,0,0,0,0,0.903,0,0.064,0.11,0.89,0.11,47.3
954108000000,2000,3,1999,6,26,7,0.89,0.0718,0.665,31695.5,192.8,192.8,188.7,4,4,4,1472,1298,1591,1353,1191,118.7,107,148,253,91,343,0.0804,0.0701,0.0948,1100,1100,1100,990,990,990,969.4,968.8,969.8,20.6,20.2,21.2,0.879,0.811,0.913,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.76,1.86,0.089,0.083,0.092,18.78,18.36,19.4,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.934,48.23,47.13,49.9,47.17,46.19,48.2,0,0,0,0,0,0,1.05,0,0.225,0.081,0.75,0.25,35.6
954712800000,2000,4,1999,7,27,7,1,0.0895,0.665,30664,184,184,182.5,4,4,4,1656,1614,1676,1508,1466,148,148,148,407.6,366,428,0.0894,0.0883,0.0917,1100,1100,1100,990,990,990,970,969.9,970.1,20,19.9,20.1,0.92,0.916,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.86,1.87,0.093,0.093,0.094,18.15,18.08,18.28,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.56,46.38,46.93,45.63,45.45,45.99,0,0,0,0,0,0,1.01,0,0.335,0.089,0.67,0.33,30.7
955317600000,2000,4,1999,7,28,7,0.994,0.0895,0.665,30737.1,184.3,184.3,183,4,4,4,1643,1604,1670,1495,1456,148,148,148,394.7,356,422,0.0901,0.0886,0.0923,1100,1100,1100,990,990,990,969.9,969.8,970,20.1,20,20.2,0.919,0.916,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.86,1.87,0.093,0.092,0.094,18.19,18.1,18.32,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.67,46.44,47.01,45.74,45.51,46.07,0,0,0,0,0,0,1.02,0,0.329,0.09,0.67,0.33,30.9
955922400000,2000,4,1999,7,29,7,0.923,0.0895,0.665,31415.5,189.4,189.4,187,4,4,4,1525,1460,1587,1377,1312,148,148,148,277.6,212,339,0.097,0.0932,0.101,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.905,0.883,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.091,0.089,0.092,18.58,18.37,18.81,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.7,47.16,48.32,46.75,46.21,47.35,0,0,0,0,0,0,1.04,0,0.258,0.097,0.72,0.28,34
956527200000,2000,4,1999,7,30,7,0.814,0.0895,0.664,32264.9,192.8,192.8,192.1,4,4,4,1345,1234,1438,1197,1086,148,148,148,99.43,0,190,0.11,0.103,0.12,1098,1086,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.834,0.774,0.876,0.643,0.615,0.648,0.031,0.029,0.031,1.78,1.69,1.82,0.085,0.079,0.088,19.24,18.89,19.68,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.35,48.53,50.14,48.01,47.56,48.2,0,0,0,0,0,0,1.07,0,0.15,0.11,0.82,0.18,39.6
957132000000,2000,5,1999,8,31,7,0.672,0.116,0.556,29090,185.5,185.5,173.2,4,4,4,1111,1035,1196,918.9,842.5,192,192,192,0,0,0,0.173,0.16,0.186,918.9,842.5,1004,990,990,990,968.2,968,968.5,21.8,21.5,22,0.561,0.488,0.657,0.385,0.347,0.433,0.018,0.016,0.02,1.2,1.06,1.37,0.055,0.048,0.064,20.55,20.11,20.93,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.18,41.24,47.31,43.29,40.36,46.37,0,0,0,0,0,0,0.962,0,0.116,0.17,0.83,0.17,43.3
957736800000,2000,5,1999,8,32,7,0.577,0.101,0.476,25316.3,157.5,157.5,150.7,4,3,3.5714285714285716,953.7,902.9,1012,787.4,755.9,166.3,147,192,0,0,0,0.174,0.155,0.198,787.4,755.9,819.8,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.433,0.401,0.467,0.32,0.305,0.336,0.014,0.014,0.015,0.997,0.958,1.03,0.045,0.043,0.046,21.29,21.04,21.5,0.955,0.953,0.957,0.977,0.975,0.98,0.933,0.929,0.938,44.72,39.37,51.65,42.84,38.37,48.2,0,0,0,0,0,0,0.837,0,0.101,0.18,0.82,0.18,43.9
958341600000,2000,5,1999,8,33,7,0.511,0.0889,0.422,23493.1,144.6,144.6,139.8,3,3,3,845.5,805.9,887.6,698.5,658.9,147,147,147,0,0,0,0.174,0.166,0.182,698.5,658.9,740.6,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.358,0.335,0.387,0.268,0.241,0.296,0.012,0.011,0.013,0.882,0.815,0.959,0.039,0.036,0.043,21.84,21.59,22.06,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.69,45.45,50.02,46.61,44.54,48.2,0,0,0,0,0,0,0.777,0,0.089,0.17,0.83,0.17,46
958946400000,2000,5,1999,8,34,7,0.465,0.0889,0.376,21336.4,131.6,131.6,127,3,3,3,768.3,738.9,794.5,621.3,591.9,147,147,147,0,0,0,0.191,0.185,0.199,621.3,591.9,647.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.313,0.296,0.328,0.216,0.196,0.234,0.0094,0.0085,0.01,0.751,0.702,0.796,0.033,0.03,0.035,22.28,22.13,22.44,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.2,41.42,44.78,42.33,40.55,43.88,0,0,0,0,0,0,0.706,0,0.089,0.19,0.81,0.19,45.9
959551200000,2000,5,1999,8,35,7,0.42,0.0792,0.341,19528.9,119.3,119.3,116.2,3,3,3,694.3,662.6,727.2,563.3,543.6,131,119,147,0,0,0,0.188,0.171,0.209,563.3,543.6,580.2,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.279,0.267,0.29,0.177,0.164,0.189,0.0076,0.007,0.0081,0.652,0.618,0.682,0.028,0.026,0.029,22.67,22.51,22.83,0.952,0.95,0.953,0.975,0.973,0.977,0.928,0.924,0.931,39.72,38.56,40.68,38.75,37.51,39.76,0,0,0,0,0,0,0.646,0,0.079,0.19,0.81,0.19,46.5
960156000000,2000,6,1999,9,36,7,0.379,0.072,0.307,17592.7,110.7,110.7,104.7,3,2,2.857142857142857,626.1,600,653.6,507.1,481,119,119,119,0,0,0,0.19,0.182,0.198,507.1,481,534.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.246,0.231,0.262,0.141,0.126,0.158,0.006,0.0053,0.0067,0.573,0.529,0.624,0.024,0.022,0.026,23.02,22.88,23.14,0.949,0.945,0.956,0.972,0.97,0.98,0.922,0.917,0.937,38.68,34.99,52.04,37.2,33.94,48.2,0,0,0,0,0,0,0.582,0,0.072,0.19,0.81,0.19,46.4
960760800000,2000,6,1999,9,37,7,0.344,0.072,0.272,15962.7,96.4,96.4,95.02,2,2,2,568,545.6,591.6,449,426.6,119,119,119,0,0,0,0.21,0.201,0.218,449,426.6,472.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.215,0.206,0.226,0.111,0.1,0.122,0.0047,0.0042,0.0051,0.571,0.536,0.61,0.024,0.022,0.026,23.27,23.13,23.41,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.04,46.85,51.27,47.51,45.91,48.2,0,0,0,0,0,0,0.528,0,0.072,0.21,0.79,0.21,46.4
961365600000,2000,6,1999,9,38,7,0.314,0.072,0.242,14523.6,90.36,90.36,86.45,2,2,2,518.8,500,538.2,399.8,381,119,119,119,0,0,0,0.229,0.221,0.238,399.8,381,419.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.196,0.189,0.203,0.0877,0.0788,0.0969,0.0036,0.0033,0.004,0.496,0.468,0.525,0.021,0.019,0.022,23.57,23.45,23.68,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.933,0.937,44.11,42.14,46.1,43.22,41.3,45.18,0,0,0,0,0,0,0.48,0,0.072,0.23,0.77,0.23,46.3
961970400000,2000,6,1999,9,39,7,0.288,0.0747,0.213,12801,81.22,81.22,76.2,2,2,2,476.1,459.8,493.7,352.6,324.8,123.6,119,135,0,0,0,0.26,0.241,0.294,352.6,324.8,374.7,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.18,0.171,0.187,0.0654,0.0523,0.0758,0.0027,0.0021,0.0031,0.426,0.385,0.458,0.018,0.016,0.019,23.83,23.72,23.95,0.949,0.945,0.952,0.975,0.97,0.979,0.925,0.916,0.932,39.08,36.02,41.47,38.1,34.94,40.61,0,0,0,0,0,0,0.423,0,0.075,0.26,0.74,0.26,44.4
962575200000,2000,7,1999,10,40,7,0.266,0.0816,0.184,11008.8,68.8,68.8,65.53,2,2,2,439.1,423.9,454.6,304.1,288.9,135,135,135,0,0,0,0.308,0.297,0.318,304.1,288.9,319.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.164,0.158,0.169,0.0425,0.0354,0.0498,0.0017,0.0014,0.002,0.354,0.331,0.377,0.014,0.014,0.015,24.07,23.98,24.16,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.78,32.12,35.46,32.76,31.16,34.4,0,0,0,0,0,0,0.364,0,0.082,0.31,0.69,0.31,41.4
963180000000,2000,7,1999,10,41,7,0.246,0.0816,0.164,9836.39,61.31,61.31,58.55,2,2,2,406.4,394.1,419.3,271.4,259.1,135,135,135,0,0,0,0.332,0.322,0.343,271.4,259.1,284.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.152,0.148,0.157,0.0271,0.0213,0.0332,0.0011,0.00087,0.0014,0.305,0.287,0.324,0.012,0.012,0.013,24.27,24.19,24.34,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,30.18,28.82,31.6,29.27,27.95,30.66,0,0,0,0,0,0,0.325,0,0.082,0.33,0.67,0.33,40
963784800000,2000,7,1999,10,42,7,0.229,0.0816,0.147,8801.34,55.03,55.03,52.39,2,2,2,378,366.5,390,243,231.5,135,135,135,0,0,0,0.357,0.346,0.368,243,231.5,255,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.142,0.138,0.146,0.0167,0.0154,0.0194,0.00068,0.00062,0.00079,0.265,0.252,0.28,0.011,0.01,0.011,24.44,24.37,24.52,0.927,0.924,0.931,0.97,0.97,0.97,0.899,0.896,0.903,27,25.7,28.37,26.19,24.93,27.52,0,0,0,0,0,0,0.291,0,0.082,0.36,0.64,0.36,38.4
964389600000,2000,7,1999,10,43,7,0.213,0.0816,0.132,8050.86,48.2,48.2,47.92,1,1,1,352.7,343.3,363,217.7,208.3,135,135,135,0,0,0,0.383,0.372,0.393,217.7,208.3,228,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.133,0.13,0.137,0.0143,0.0135,0.0151,0.00057,0.00054,0.00061,0.384,0.367,0.402,0.015,0.015,0.016,24.45,24.38,24.52,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.99,47.89,52.25,47.92,46.93,48.2,0,0,0,0,0,0,0.266,0,0.081,0.38,0.62,0.38,37.8
964994400000,2000,7,1999,10,44,7,0.199,0.0713,0.127,7934.98,48.2,48.2,47.23,1,1,1,328.6,317.3,340.3,210.7,202.3,117.9,115,135,0,0,0,0.358,0.342,0.397,210.7,202.3,221.2,990,990,990,965,965,965.1,25,24.9,25,0.128,0.125,0.132,0.0137,0.0129,0.0145,0.00055,0.00052,0.00058,0.369,0.353,0.387,0.015,0.014,0.016,24.59,24.53,24.66,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.61,46.73,51,47.23,45.8,48.2,0,0,0,0,0,0,0.262,0,0.072,0.36,0.64,0.36,39.9
965599200000,2000,8,1999,11,45,7,0.184,0.0696,0.115,7210.19,45,45,42.92,1,1,1,304.6,295.7,313.8,189.6,180.7,115,115,115,0,0,0,0.378,0.367,0.389,189.6,180.7,198.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.124,0.0119,0.0111,0.0126,0.00047,0.00044,0.00051,0.331,0.315,0.347,0.013,0.013,0.014,24.75,24.68,24.8,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,43.8,41.7,45.92,42.92,40.86,45,0,0,0,0,0,0,0.238,0,0.069,0.38,0.63,0.37,39.2
966204000000,2000,8,1999,11,46,7,0.172,0.0696,0.102,6380.27,40.1,40.1,37.98,1,1,1,284.1,276.3,292.7,169.1,161.3,115,115,115,0,0,0,0.405,0.393,0.416,169.1,161.3,177.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.0101,0.00946,0.0109,0.0004,0.00038,0.00043,0.294,0.28,0.309,0.012,0.011,0.012,24.87,24.82,24.91,0.945,0.943,0.948,0.974,0.97,0.978,0.921,0.914,0.927,38.99,37.15,41,37.98,36.04,40.1,0,0,0,0,0,0,0.211,0,0.07,0.4,0.59,0.41,37.1
966808800000,2000,8,1999,11,47,7,0.161,0.0696,0.0917,5684.41,35.48,35.48,33.84,1,1,1,266.6,260.1,273.8,151.6,145.2,115,115,115,0,0,0,0.432,0.42,0.442,151.6,145.2,158.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.105,0.11,0.00864,0.00809,0.00925,0.00034,0.00032,0.00037,0.263,0.251,0.276,0.01,0.0099,0.011,24.97,24.93,25.01,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,34.88,33.36,36.58,33.84,32.36,35.48,0,0,0,0,0,0,0.188,0,0.0693,0.43,0.57,0.43,35.3
967413600000,2000,8,1999,11,48,7,0.152,0.0633,0.0885,5493.51,35.54,35.54,32.7,1,1,1,251.1,241.3,258.2,146.4,137.5,104.7,91,115,0,0,0,0.416,0.365,0.455,146.4,137.5,158.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.107,0.00819,0.00744,0.00922,0.00032,0.00029,0.00036,0.252,0.238,0.273,0.01,0.0094,0.011,25.05,25.02,25.09,0.937,0.934,0.942,0.97,0.97,0.97,0.909,0.906,0.913,33.71,31.55,36.64,32.7,30.6,35.54,0,0,0,0,0,0,0.182,0,0.0635,0.42,0.58,0.42,36.1
968018400000,2000,9,1999,12,49,7,0.138,0.055,0.0832,5174.47,32.88,32.88,30.8,1,1,1,228.6,219.7,237.7,137.6,128.7,91,91,91,0,0,0,0.398,0.383,0.414,137.6,128.7,146.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0996,0.0965,0.103,0.00745,0.00669,0.00822,0.00029,0.00026,0.00032,0.235,0.219,0.252,0.0093,0.0086,0.0099,25.19,25.12,25.26,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.909,31.75,29.65,33.89,30.8,28.76,32.88,0,0,0,0,0,0,0.171,0,0.0548,0.4,0.6,0.4,37.5
968623200000,2000,9,1999,12,50,7,0.127,0.055,0.0722,4466.08,28.08,28.08,26.58,1,1,1,210.3,205.2,216.7,119.3,114.2,91,91,91,0,0,0,0.433,0.42,0.443,119.3,114.2,125.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0932,0.0914,0.0954,0.00589,0.00546,0.00643,0.00023,0.00021,0.00025,0.203,0.193,0.214,0.0079,0.0076,0.0084,25.34,25.29,25.38,0.924,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.41,26.16,28.95,26.58,25.38,28.08,0,0,0,0,0,0,0.148,0,0.0548,0.43,0.57,0.43,35.2
969228000000,2000,9,1999,12,51,7,0.12,0.0485,0.0714,3842.87,28.15,28.15,22.87,1,1,1,198.2,192.3,204.4,118.1,109.5,80.14,72,91,0,0,0,0.403,0.364,0.454,118.1,109.5,125.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0897,0.094,0.00579,0.00506,0.00642,0.00023,0.0002,0.00025,0.2,0.185,0.212,0.0078,0.0072,0.0083,25.39,25.38,25.41,0.792,0,0.929,0.831,0,0.97,0.769,0,0.901,23.58,0,29.02,22.87,0,28.15,0,1,0,0,0.143,0,0.127,0.143,0.0486,0.4,0.6,0.4,32
969832800000,2000,9,1999,12,52,7,0.112,0.0418,0.0699,4319.03,28.44,28.44,25.71,1,1,1,184.7,178.9,190.4,115.5,108.9,69.14,52,72,0,0,0,0.374,0.291,0.398,115.5,108.9,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0881,0.0914,0.00557,0.005,0.00654,0.00022,0.0002,0.00026,0.194,0.183,0.211,0.0076,0.0071,0.0083,25.38,25.35,25.38,0.922,0.917,0.929,0.97,0.97,0.97,0.894,0.889,0.901,26.5,24.84,29.32,25.71,24.1,28.44,0,0,0,0,0,0,0.143,0,0.0421,0.37,0.62,0.38,38.6
970437600000,2000,10,2000,1,1,7,0.105,0.0314,0.0734,4550.02,27.99,27.99,27.08,1,1,1,173.3,170.5,177,121.3,118.5,52,52,52,0,0,0,0.3,0.294,0.305,121.3,118.5,125,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0889,0.0879,0.0902,0.00606,0.00582,0.00638,0.00024,0.00023,0.00025,0.201,0.196,0.208,0.0079,0.0077,0.0081,25.35,25.34,25.35,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.896,0.901,27.92,27.21,28.86,27.08,26.39,27.99,0,0,0,0,0,0,0.15,0,0.0316,0.3,0.7,0.3,43.3
971042400000,2000,10,2000,1,2,7,0.1,0.0314,0.0689,4245.79,25.92,25.92,25.27,1,1,1,165.9,162,168.6,113.9,110,52,52,52,0,0,0,0.314,0.309,0.321,113.9,110,116.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0863,0.0849,0.0873,0.00543,0.0051,0.00566,0.00021,0.0002,0.00022,0.188,0.181,0.193,0.0074,0.0071,0.0075,25.34,25.34,25.34,0.921,0.918,0.923,0.97,0.97,0.97,0.893,0.89,0.895,26.05,25.09,26.72,25.27,24.34,25.92,0,0,0,0,0,0,0.14,0,0.0311,0.31,0.69,0.31,42.5
971647200000,2000,10,2000,1,3,7,0.0952,0.0314,0.0637,3903.94,24.01,24.01,23.24,1,1,1,157.4,154.6,160.6,105.4,102.6,52,52,52,0,0,0,0.331,0.324,0.336,105.4,102.6,108.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.0823,0.0845,0.00471,0.00447,0.00498,0.00018,0.00018,0.0002,0.173,0.168,0.179,0.0068,0.0066,0.007,25.34,25.34,25.34,0.915,0.913,0.917,0.97,0.97,0.97,0.887,0.885,0.889,23.96,23.28,24.75,23.24,22.58,24.01,0,0,0,0,0,0,0.129,0,0.0315,0.33,0.67,0.33,41
972252000000,2000,10,2000,1,4,7,0.0925,0.0314,0.061,3721.38,22.37,22.37,22.15,1,1,1,152.9,152.2,153.8,100.9,100.2,52,52,52,0,0,0,0.34,0.338,0.342,100.9,100.2,101.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0815,0.082,0.00433,0.00426,0.0044,0.00017,0.00017,0.00017,0.165,0.163,0.166,0.0065,0.0064,0.0065,25.34,25.34,25.34,0.912,0.911,0.912,0.969,0.969,0.97,0.883,0.883,0.884,22.86,22.68,23.08,22.15,21.97,22.37,0,0,0,0,0,0,0.123,0,0.0315,0.34,0.66,0.34,40.2
972856800000,2000,10,2000,1,5,7,0.094,0.0306,0.0634,3878.68,24.23,24.23,23.09,1,1,1,155.3,151.6,159.5,104.8,99.6,50.57,50,52,0,0,0,0.326,0.313,0.343,104.8,99.6,109.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0813,0.0844,0.00466,0.00422,0.00506,0.00018,0.00017,0.0002,0.171,0.162,0.18,0.0067,0.0064,0.007,25.34,25.34,25.34,0.914,0.911,0.918,0.97,0.969,0.97,0.887,0.883,0.89,23.81,22.56,24.98,23.09,21.85,24.23,0,0,0,0,0,0,0.128,0,0.0306,0.33,0.67,0.33,41.3
973461600000,2000,11,2000,2,6,7,0.1,0.0302,0.0701,4329.74,26.54,26.54,25.77,1,1,1,165.9,160.3,169.1,115.9,110.3,50,50,50,0,0,0,0.302,0.296,0.312,115.9,110.3,119.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0867,0.0847,0.0878,0.0056,0.00513,0.00587,0.00022,0.0002,0.00023,0.191,0.181,0.197,0.0075,0.0071,0.0077,25.34,25.34,25.34,0.922,0.918,0.924,0.97,0.97,0.97,0.894,0.891,0.897,26.57,25.18,27.36,25.77,24.42,26.54,0,0,0,0,0,0,0.143,0,0.0299,0.3,0.7,0.3,43.3
974066400000,2000,11,2000,2,7,7,0.103,0.0302,0.0729,4516.07,27.34,27.34,26.88,1,1,1,170.5,167.2,172.4,120.5,117.2,50,50,50,0,0,0,0.293,0.29,0.299,120.5,117.2,122.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0883,0.0871,0.089,0.00599,0.00571,0.00615,0.00023,0.00022,0.00024,0.199,0.194,0.203,0.0078,0.0076,0.0079,25.34,25.34,25.34,0.925,0.923,0.927,0.97,0.97,0.97,0.898,0.895,0.899,27.71,26.88,28.18,26.88,26.07,27.34,0,0,0,0,0,0,0.149,0,0.0301,0.29,0.71,0.29,43.8
974671200000,2000,11,2000,2,8,7,0.0998,0.0302,0.0696,4291.39,26.01,26.01,25.54,1,1,1,165,164.2,166.9,115,114.2,50,50,50,0,0,0,0.303,0.3,0.305,115,114.2,116.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0864,0.0861,0.087,0.00552,0.00546,0.00569,0.00022,0.00021,0.00022,0.19,0.188,0.193,0.0074,0.0074,0.0076,25.34,25.34,25.34,0.921,0.921,0.923,0.97,0.97,0.97,0.894,0.893,0.895,26.33,26.13,26.81,25.54,25.35,26.01,0,0,0,0,0,0,0.142,0,0.0302,0.3,0.7,0.3,43
975276000000,2000,11,2000,2,9,7,0.11,0.0326,0.0776,4835.2,29.82,29.82,28.78,1,1,1,182.2,172.7,190.7,128.4,122.7,53.86,50,59,0,0,0,0.295,0.274,0.315,128.4,122.7,132.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0917,0.0891,0.0937,0.00666,0.00618,0.00704,0.00026,0.00024,0.00028,0.214,0.203,0.221,0.0084,0.008,0.0087,25.35,25.34,25.36,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.67,28.25,30.74,28.78,27.4,29.82,0,0,0,0,0,0,0.16,0,0.0324,0.3,0.71,0.29,44
975880800000,2000,12,2000,3,10,7,0.12,0.0357,0.084,5256,33.25,33.25,31.29,1,1,1,197.9,193.7,206.3,138.9,134.7,59,59,59,0,0,0,0.298,0.286,0.305,138.9,134.7,147.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0962,0.0947,0.0992,0.00756,0.0072,0.00827,0.0003,0.00028,0.00032,0.234,0.226,0.249,0.0091,0.0088,0.0097,25.35,25.31,25.36,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.25,31.24,34.28,31.29,30.3,33.25,0,0,0,0,0,0,0.174,0,0.036,0.3,0.7,0.3,43.8
976485600000,2000,12,2000,3,11,7,0.126,0.0357,0.0904,5666.59,35.18,35.18,33.73,1,1,1,208.4,205.5,214.8,149.4,146.5,59,59,59,0,0,0,0.283,0.275,0.287,149.4,146.5,155.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0999,0.0989,0.102,0.00845,0.0082,0.00899,0.00033,0.00032,0.00035,0.253,0.247,0.264,0.0099,0.0097,0.01,25.3,25.25,25.32,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.912,34.77,34.08,36.27,33.73,33.06,35.18,0,0,0,0,0,0,0.187,0,0.0356,0.28,0.72,0.28,45
977090400000,2000,12,2000,3,12,7,0.143,0.0357,0.107,6784.27,44.28,44.28,40.38,1,1,1,236.3,220,252.8,177.3,161,59,59,59,0,0,0,0.25,0.233,0.268,177.3,161,193.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.11,0.104,0.116,0.0108,0.00943,0.0122,0.00043,0.00037,0.00048,0.302,0.273,0.332,0.012,0.011,0.013,25.08,24.96,25.21,0.947,0.942,0.953,0.977,0.971,0.98,0.926,0.914,0.934,41.32,37.49,45.18,40.38,36.39,44.28,0,0,0,0,0,0,0.224,0,0.036,0.25,0.75,0.25,47.4
977695200000,2000,12,2000,3,13,7,0.171,0.0357,0.135,8336.28,54.74,54.74,49.62,2,1,1.4285714285714286,282.2,259.1,308.8,223.2,200.1,59,59,59,0,0,0,0.21,0.191,0.228,223.2,200.1,249.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.126,0.118,0.135,0.0147,0.0128,0.017,0.00059,0.0005,0.00068,0.315,0.243,0.381,0.013,0.0097,0.015,24.85,24.79,24.92,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.939,39.65,26.13,51.55,38.33,25.34,48.2,0,0,0,0,0,0,0.276,0,0.036,0.21,0.79,0.21,48.8
978300000000,2001,1,2000,4,14,7,0.217,0.0442,0.173,10458.8,71.83,71.83,62.25,2,2,2,358.4,321.1,403.2,285.4,248.1,73,73,73,0,0,0,0.205,0.181,0.227,285.4,248.1,330.2,990,990,990,965.2,965,965.4,24.8,24.6,25,0.15,0.137,0.165,0.0338,0.0168,0.0548,0.0014,0.00067,0.0022,0.319,0.263,0.386,0.013,0.011,0.016,24.49,24.2,24.73,0.937,0.929,0.945,0.97,0.97,0.97,0.909,0.901,0.917,32.09,27.94,37.03,31.13,27.11,35.92,0,0,0,0,0,0,0.346,0,0.044,0.2,0.8,0.2,48.2
978904800000,2001,1,2000,4,15,7,0.272,0.0442,0.228,13815.2,88.28,88.28,82.23,2,2,2,449.5,417.6,477.8,376.5,344.6,73,73,73,0,0,0,0.163,0.153,0.175,376.5,344.6,404.8,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.182,0.171,0.192,0.0767,0.0617,0.0901,0.0031,0.0025,0.0037,0.455,0.407,0.498,0.019,0.017,0.021,23.92,23.75,24.11,0.952,0.947,0.955,0.978,0.973,0.98,0.931,0.922,0.936,42.03,38.61,45.04,41.12,37.57,44.14,0,0,0,0,0,0,0.457,0,0.044,0.16,0.84,0.16,50.8
979509600000,2001,1,2000,4,16,7,0.313,0.0457,0.267,15863.5,96.4,96.4,94.43,2,2,2,517.8,484.6,550.3,442.2,411.6,75.57,73,91,0,0,0,0.146,0.135,0.165,442.2,411.6,467.1,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.205,0.194,0.214,0.108,0.0933,0.119,0.0045,0.0039,0.005,0.554,0.508,0.591,0.023,0.021,0.025,23.52,23.34,23.71,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.79,45.75,51.24,47.21,44.83,48.2,0,0,0,0,0,0,0.525,0,0.046,0.15,0.85,0.15,50.7
980114400000,2001,1,2000,4,17,7,0.351,0.055,0.296,16970.4,107.1,107.1,101,3,2,2.5714285714285716,580.7,560.4,604.7,489.7,469.4,91,91,91,0,0,0,0.157,0.15,0.162,489.7,469.4,513.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.229,0.218,0.243,0.131,0.121,0.144,0.0055,0.005,0.0061,0.569,0.518,0.617,0.024,0.022,0.026,23.22,23.12,23.28,0.951,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,42.73,35.03,52.31,40.56,33.98,48.2,0,0,0,0,0,0,0.561,0,0.055,0.16,0.84,0.16,48.3
980719200000,2001,1,2000,4,18,7,0.389,0.0599,0.329,18974,117.5,117.5,112.9,3,3,3,642.4,613.7,671.1,543.4,522.7,99,91,105,0,0,0,0.154,0.144,0.163,543.4,522.7,566.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.261,0.248,0.275,0.164,0.15,0.179,0.007,0.0064,0.0077,0.612,0.576,0.651,0.026,0.024,0.028,22.92,22.76,23.07,0.95,0.949,0.952,0.973,0.97,0.976,0.925,0.92,0.929,38.68,37.39,40.1,37.65,36.28,39.15,0,0,0,0,0,0,0.627,0,0.06,0.15,0.85,0.15,48.8
981324000000,2001,2,2000,5,19,7,0.44,0.0635,0.376,21530.7,136.5,136.5,128.2,3,3,3,727.5,682.9,774,622.5,577.9,105,105,105,0,0,0,0.145,0.136,0.154,622.5,577.9,669,990,990,990,966.8,966.6,967,23.2,23,23.4,0.307,0.282,0.333,0.217,0.187,0.248,0.0094,0.008,0.011,0.746,0.671,0.825,0.032,0.029,0.036,22.44,22.18,22.7,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,43.61,40.85,46.42,42.72,39.95,45.49,0,0,0,0,0,0,0.712,0,0.064,0.14,0.85,0.15,48.9
981928800000,2001,2,2000,5,20,7,0.522,0.0635,0.459,25172.6,165.2,165.2,149.8,4,3,3.4285714285714284,863.8,788.5,953.3,758.8,683.5,105,105,105,0,0,0,0.122,0.11,0.133,758.8,683.5,848.3,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.397,0.342,0.474,0.303,0.258,0.35,0.013,0.011,0.016,0.944,0.849,1.05,0.042,0.037,0.047,21.7,21.23,22.1,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.55,39.41,51.12,44.25,38.42,48.2,0,0,0,0,0,0,0.832,0,0.063,0.12,0.88,0.12,48.2
982533600000,2001,2,2000,5,21,7,0.682,0.0773,0.6,30822.6,192.8,192.8,183.5,4,4,4,1128,989.4,1295,999.9,884.4,127.9,105,137,8.286,0,58,0.113,0.102,0.128,991.6,884.4,1100,990,990,990,968.3,967.9,968.8,21.7,21.2,22.1,0.637,0.508,0.804,0.475,0.367,0.648,0.022,0.017,0.031,1.38,1.12,1.75,0.064,0.05,0.083,20.32,19.42,21.03,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,47.07,43.56,50.26,45.87,42.68,48.2,0,0,0,0,0,0,1.02,0,0.082,0.11,0.88,0.12,45.2
983138400000,2001,2,2000,5,22,7,0.9,0.0988,0.665,31659.7,192.8,192.8,188.5,4,4,4,1488,1364,1591,1325,1227,163.3,137,183,225,127,308,0.109,0.0941,0.122,1100,1100,1100,990,990,990,969.4,969,969.8,20.6,20.2,21,0.88,0.833,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.78,1.86,0.089,0.085,0.092,18.73,18.37,19.17,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.09,47.14,49.28,47.11,46.2,48.2,0,0,0,0,0,0,1.05,0,0.235,0.11,0.74,0.26,35.2
983743200000,2001,3,2000,6,23,7,1.03,0.111,0.665,30392.2,184,184,180.9,4,4,4,1703,1614,1794,1520,1431,183,183,183,420.4,331,511,0.107,0.102,0.113,1100,1100,1100,990,990,990,970.1,969.9,970.4,19.9,19.6,20.1,0.919,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.99,17.69,18.29,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.15,45.34,46.94,45.23,44.43,46,0,0,0,0,0,0,1.01,0,0.365,0.11,0.65,0.35,29.5
984348000000,2001,3,2000,6,24,7,1.16,0.111,0.665,29151.8,176.7,176.7,173.5,4,4,4,1916,1825,2000,1733,1642,183,183,183,633.3,542,717,0.0955,0.0915,0.1,1100,1100,1100,990,990,990,970.8,970.5,971.1,19.2,18.9,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.3,17.02,17.59,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.27,43.53,45.06,43.38,42.66,44.16,0,0,0,0,0,0,0.964,0,0.495,0.096,0.57,0.43,25.1
