datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
984952800000,2001,3,2000,6,25,7,1.27,0.111,0.665,28268.1,170,170,168.3,4,4,4,2094,2025,2148,1911,1842,183,183,183,810.7,742,865,0.0875,0.0852,0.0904,1100,1100,1100,990,990,990,971.3,971.2,971.5,18.7,18.5,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.8,16.67,16.96,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.92,42.57,43.37,42.07,41.72,42.5,0,0,0,0,0,0,0.935,0,0.605,0.087,0.52,0.48,22.3
985557600000,2001,3,2000,6,26,7,1.34,0.114,0.665,27735.4,166.4,166.4,165.1,4,4,4,2218,2166,2262,2030,1983,187.9,183,217,930.4,883,968,0.0847,0.0813,0.0959,1100,1100,1100,990,990,990,971.6,971.5,971.7,18.4,18.3,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.5,16.39,16.62,0.946,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.12,41.83,42.45,41.27,40.99,41.6,0,0,0,0,0,0,0.917,0,0.675,0.085,0.5,0.5,20.7
986162400000,2001,4,2000,7,27,7,1.39,0.131,0.665,27344.5,163.7,163.7,162.8,4,4,4,2306,2273,2333,2089,2056,217,217,217,988.7,956,1016,0.0941,0.093,0.0955,1100,1100,1100,990,990,990,971.8,971.8,971.9,18.2,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.29,16.22,16.37,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.55,41.37,41.76,40.69,40.5,40.92,0,0,0,0,0,0,0.904,0,0.725,0.094,0.48,0.52,19.7
986767200000,2001,4,2000,7,28,7,1.42,0.131,0.665,27163.1,161.9,161.9,161.7,4,4,4,2345,2337,2352,2128,2120,217,217,217,1028,1020,1035,0.0926,0.0923,0.0929,1100,1100,1100,990,990,990,971.9,971.9,971.9,18.1,18.1,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.19,16.18,16.21,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.925,0.926,41.3,41.25,41.35,40.42,40.37,40.48,0,0,0,0,0,0,0.898,0,0.755,0.092,0.47,0.53,19.1
987372000000,2001,4,2000,7,29,7,1.4,0.131,0.665,27314.7,163.7,163.7,162.6,4,4,4,2312,2273,2340,2095,2056,217,217,217,995,956,1023,0.0939,0.0927,0.0955,1100,1100,1100,990,990,990,971.9,971.8,971.9,18.1,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.27,16.2,16.37,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.51,41.32,41.76,40.65,40.45,40.92,0,0,0,0,0,0,0.903,0,0.735,0.094,0.48,0.52,19.5
987976800000,2001,4,2000,7,30,7,1.3,0.131,0.665,28007.8,169.2,169.2,166.7,4,4,4,2155,2058,2247,1938,1841,217,217,217,837.6,741,930,0.101,0.0966,0.105,1100,1100,1100,990,990,990,971.5,971.2,971.7,18.5,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.65,16.43,16.89,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.53,41.93,43.16,41.68,41.09,42.3,0,0,0,0,0,0,0.926,0,0.635,0.1,0.51,0.49,21.5
988581600000,2001,4,2000,7,31,7,1.17,0.118,0.665,29095.9,176.5,176.5,173.2,4,4,4,1927,1829,2025,1731,1637,195.6,192,217,631.4,537,708,0.102,0.0963,0.107,1100,1100,1100,990,990,990,970.9,970.5,971.2,19.1,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.26,16.96,17.58,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.18,43.37,45.03,43.3,42.5,44.13,0,0,0,0,0,0,0.962,0,0.505,0.1,0.57,0.43,24.9
989186400000,2001,5,2000,8,32,7,1.03,0.116,0.665,30369.8,183.9,183.9,180.8,4,4,4,1707,1617,1798,1515,1425,192,192,192,414.7,325,506,0.113,0.107,0.119,1100,1100,1100,990,990,990,970.2,969.9,970.4,19.8,19.6,20.1,0.92,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.98,17.68,18.28,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.12,45.31,46.91,45.19,44.4,45.97,0,0,0,0,0,0,1,0,0.365,0.11,0.65,0.35,29.5
989791200000,2001,5,2000,8,33,7,0.908,0.116,0.665,31589,191.2,191.2,188,4,4,4,1501,1416,1587,1309,1224,192,192,192,209,124,295,0.128,0.121,0.136,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.884,0.849,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.086,0.092,18.68,18.37,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.97,47.16,48.78,47.01,46.22,47.8,0,0,0,0,0,0,1.04,0,0.243,0.13,0.73,0.27,34.8
990396000000,2001,5,2000,8,34,7,0.763,0.116,0.634,31712.6,192.8,192.8,188.8,4,4,4,1261,1154,1388,1069,962.4,192,192,192,20.14,0,96,0.153,0.138,0.166,1049,962.4,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.73,0.597,0.838,0.544,0.405,0.648,0.026,0.019,0.031,1.56,1.27,1.79,0.074,0.059,0.086,19.72,19.09,20.35,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.32,45.86,49.99,47.19,44.94,48.2,0,0,0,0,0,0,1.05,0,0.129,0.15,0.83,0.17,41.6
991000800000,2001,5,2000,8,35,7,0.637,0.108,0.529,28061.2,175.4,175.4,167,4,4,4,1054,989.4,1124,875.3,828.4,178.7,161,192,0,0,0,0.169,0.156,0.182,875.3,828.4,932.3,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.516,0.472,0.57,0.363,0.34,0.39,0.017,0.015,0.018,1.12,1.03,1.22,0.051,0.047,0.056,20.81,20.49,21.11,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.63,40.89,44.74,41.76,39.99,43.84,0,0,0,0,0,0,0.928,0,0.108,0.17,0.83,0.17,44.1
991605600000,2001,6,2000,9,36,7,0.559,0.0974,0.461,24778.9,157.1,157.1,147.5,4,3,3.2857142857142856,923.8,877,972.4,762.8,716,161,161,161,0,0,0,0.174,0.166,0.184,762.8,716,811.4,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.412,0.37,0.456,0.307,0.279,0.332,0.014,0.012,0.015,0.978,0.914,1.03,0.044,0.04,0.046,21.43,21.21,21.68,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.24,39.55,51.85,45.46,38.56,48.2,0,0,0,0,0,0,0.819,0,0.098,0.17,0.82,0.18,44.3
992210400000,2001,6,2000,9,37,7,0.506,0.0974,0.409,22875.1,141,141,136.2,3,3,3,837.2,809.3,866.5,676.2,648.3,161,161,161,0,0,0,0.192,0.186,0.199,676.2,648.3,705.5,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.347,0.331,0.364,0.253,0.234,0.272,0.011,0.01,0.012,0.847,0.8,0.896,0.037,0.035,0.04,21.9,21.74,22.06,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.31,44.7,47.97,45.39,43.81,47.01,0,0,0,0,0,0,0.756,0,0.097,0.19,0.81,0.19,45.2
992815200000,2001,6,2000,9,38,7,0.471,0.0974,0.373,21158.3,130,130,125.9,3,3,3,778.2,753.7,801,617.2,592.7,161,161,161,0,0,0,0.207,0.201,0.214,617.2,592.7,640,990,990,990,967,966.9,967.1,23,22.9,23.1,0.314,0.3,0.327,0.213,0.197,0.228,0.0093,0.0085,0.01,0.747,0.706,0.786,0.033,0.031,0.034,22.24,22.11,22.38,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,42.84,41.35,44.21,41.98,40.48,43.32,0,0,0,0,0,0,0.7,0,0.098,0.21,0.79,0.21,44.9
993420000000,2001,6,2000,9,39,7,0.429,0.0995,0.329,18663.2,119.1,119.1,111.1,3,2,2.857142857142857,709,677.4,742,544.4,491.4,164.6,161,186,0,0,0,0.233,0.217,0.275,544.4,491.4,581,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.273,0.245,0.293,0.165,0.131,0.189,0.0071,0.0056,0.0082,0.641,0.594,0.686,0.028,0.025,0.03,22.62,22.45,22.76,0.952,0.949,0.956,0.975,0.97,0.98,0.927,0.92,0.937,40.8,37.17,52.38,39.33,36.05,48.2,0,0,0,0,0,0,0.617,0,0.1,0.23,0.77,0.23,43.5
994024800000,2001,7,2000,10,40,7,0.388,0.112,0.275,15917.8,96.4,96.4,94.75,2,2,2,640.9,614.8,668.4,454.9,428.8,186,186,186,0,0,0,0.29,0.278,0.303,454.9,428.8,482.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.224,0.211,0.24,0.114,0.101,0.127,0.0048,0.0043,0.0054,0.588,0.545,0.635,0.025,0.023,0.027,22.95,22.79,23.1,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.98,46.46,51.56,47.37,45.53,48.2,0,0,0,0,0,0,0.526,0,0.113,0.29,0.71,0.29,41
994629600000,2001,7,2000,10,41,7,0.352,0.112,0.24,14224.7,89.39,89.39,84.67,2,2,2,582.8,560.4,606.3,396.8,374.4,186,186,186,0,0,0,0.319,0.307,0.332,396.8,374.4,420.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.2,0.192,0.208,0.0863,0.0757,0.0974,0.0036,0.0032,0.0041,0.497,0.463,0.532,0.021,0.019,0.022,23.28,23.14,23.42,0.954,0.952,0.956,0.98,0.978,0.98,0.935,0.931,0.937,43.21,40.91,45.61,42.34,40.01,44.69,0,0,0,0,0,0,0.47,0,0.112,0.32,0.68,0.32,40.4
995234400000,2001,7,2000,10,42,7,0.322,0.112,0.21,12433.7,78.38,78.38,74.01,2,2,2,533.2,514.2,553,347.2,328.2,186,186,186,0,0,0,0.349,0.336,0.362,347.2,328.2,367,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.176,0.189,0.0629,0.0539,0.0722,0.0026,0.0022,0.003,0.422,0.394,0.452,0.018,0.016,0.019,23.58,23.46,23.69,0.948,0.945,0.951,0.972,0.97,0.976,0.922,0.917,0.928,38.05,36.04,40.14,37.01,34.96,39.19,0,0,0,0,0,0,0.411,0,0.112,0.35,0.65,0.35,38.6
995839200000,2001,7,2000,10,43,7,0.297,0.112,0.184,10913.9,68.62,68.62,64.96,2,2,2,490.3,474,507.9,304.3,288,186,186,186,0,0,0,0.38,0.366,0.392,304.3,288,321.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.162,0.173,0.0427,0.0349,0.0509,0.0018,0.0014,0.0021,0.358,0.333,0.384,0.015,0.014,0.016,23.84,23.73,23.93,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.49,31.71,35.37,32.48,30.76,34.31,0,0,0,0,0,0,0.361,0,0.113,0.38,0.62,0.38,36.7
996444000000,2001,7,2000,10,44,7,0.273,0.0991,0.174,10341.1,64.94,64.94,61.55,2,2,2,450.8,432.1,468.8,286.9,277.1,163.9,155,186,0,0,0,0.363,0.339,0.401,286.9,277.1,302.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.159,0.155,0.164,0.0344,0.0298,0.0417,0.0014,0.0012,0.0017,0.33,0.314,0.352,0.014,0.013,0.014,24.04,23.96,24.14,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,31.73,30.58,33.47,30.78,29.66,32.47,0,0,0,0,0,0,0.342,0,0.099,0.36,0.64,0.36,37.9
997048800000,2001,8,2000,11,45,7,0.248,0.0937,0.154,9195.9,58.21,58.21,54.74,2,2,2,409.7,394.1,425.9,254.7,239.1,155,155,155,0,0,0,0.378,0.364,0.393,254.7,239.1,270.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.147,0.141,0.153,0.0202,0.0161,0.0268,0.00082,0.00065,0.0011,0.282,0.261,0.305,0.011,0.011,0.012,24.28,24.18,24.37,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,28.22,26.46,30.01,27.37,25.67,29.11,0,0,0,0,0,0,0.304,0,0.094,0.38,0.62,0.38,37.1
997653600000,2001,8,2000,11,46,7,0.227,0.0937,0.133,8096.29,50.19,50.19,48.19,2,1,1.1428571428571428,375.7,363.2,388.9,220.7,208.2,155,155,155,0,0,0,0.413,0.399,0.427,220.7,208.2,233.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.135,0.131,0.14,0.0145,0.0135,0.0156,0.00059,0.00054,0.00063,0.367,0.256,0.405,0.015,0.01,0.016,24.35,24.27,24.42,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.897,0.94,46.51,25.87,52.29,44.61,25.1,48.2,0,0,0,0,0,0,0.268,0,0.094,0.41,0.59,0.41,35.7
998258400000,2001,8,2000,11,47,7,0.21,0.0937,0.116,7258.75,45.83,45.83,43.21,1,1,1,347.5,337.3,359.1,192.5,182.3,155,155,155,0,0,0,0.447,0.432,0.46,192.5,182.3,204.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.129,0.0121,0.0112,0.0131,0.00049,0.00045,0.00053,0.339,0.321,0.36,0.014,0.013,0.015,24.52,24.44,24.59,0.953,0.95,0.956,0.98,0.98,0.98,0.933,0.93,0.936,44.09,41.74,46.76,43.21,40.9,45.83,0,0,0,0,0,0,0.24,0,0.094,0.45,0.55,0.45,34.6
998863200000,2001,8,2000,11,48,7,0.199,0.0874,0.111,6940.22,46.26,46.26,41.31,1,1,1,328.4,317.9,336.4,184,171.1,144.4,118,155,0,0,0,0.439,0.366,0.475,184,171.1,204.5,990,990,990,965,965,965.1,25,24.9,25,0.121,0.117,0.125,0.0114,0.0103,0.0131,0.00046,0.00041,0.00053,0.323,0.301,0.357,0.013,0.012,0.014,24.63,24.6,24.67,0.95,0.946,0.956,0.978,0.974,0.98,0.929,0.922,0.936,42.24,39.15,47.2,41.31,38.14,46.26,0,0,0,0,0,0,0.23,0,0.088,0.44,0.56,0.44,34.9
999468000000,2001,9,2000,12,49,7,0.183,0.0714,0.111,6982.1,44.16,44.16,41.56,1,1,1,302,291.9,313.2,184,173.9,118,118,118,0,0,0,0.391,0.377,0.404,184,173.9,195.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.115,0.122,0.0114,0.0105,0.0123,0.00045,0.00042,0.00049,0.32,0.302,0.34,0.013,0.012,0.014,24.77,24.69,24.83,0.95,0.947,0.953,0.979,0.976,0.98,0.93,0.924,0.934,42.45,40.08,45.07,41.56,39.13,44.16,0,0,0,0,0,0,0.231,0,0.072,0.39,0.61,0.39,38.2
1000072800000,2001,9,2000,12,50,7,0.17,0.0714,0.0991,6157.28,38.38,38.38,36.65,1,1,1,281.8,276.3,288.9,163.8,158.3,118,118,118,0,0,0,0.419,0.409,0.427,163.8,158.3,170.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.109,0.113,0.00967,0.0092,0.0103,0.00038,0.00037,0.00041,0.284,0.274,0.297,0.011,0.011,0.012,24.89,24.85,24.92,0.944,0.942,0.946,0.971,0.97,0.975,0.917,0.914,0.922,37.72,36.44,39.38,36.65,35.34,38.38,0,0,0,0,0,0,0.204,0,0.0709,0.42,0.58,0.42,36.2
1000677600000,2001,9,2000,12,51,7,0.164,0.0714,0.0924,5726.01,35.03,35.03,34.08,1,1,1,270.7,266.2,274.9,152.7,148.2,118,118,118,0,0,0,0.436,0.429,0.443,152.7,148.2,156.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.105,0.109,0.00873,0.00834,0.00909,0.00035,0.00033,0.00036,0.265,0.256,0.272,0.01,0.01,0.011,24.95,24.93,24.98,0.94,0.938,0.941,0.97,0.97,0.97,0.912,0.91,0.913,35.14,34.06,36.12,34.08,33.04,35.03,0,0,0,0,0,0,0.189,0,0.0716,0.44,0.56,0.44,34.9
1001282400000,2001,9,2000,12,52,7,0.156,0.0714,0.0849,5249.5,32.6,32.6,31.25,1,1,1,258.4,251.7,264.3,140.4,133.7,118,118,118,0,0,0,0.457,0.447,0.469,140.4,133.7,146.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.105,0.00768,0.00711,0.00818,0.0003,0.00028,0.00032,0.242,0.23,0.253,0.0096,0.0091,0.01,25.02,24.99,25.06,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.21,30.64,33.61,31.25,29.72,32.6,0,0,0,0,0,0,0.174,0,0.0711,0.46,0.54,0.46,33.7
1001887200000,2001,10,2001,1,1,7,0.151,0.0587,0.0918,5711.74,34.7,34.7,34,1,1,1,248.9,243.2,251.9,151.9,146.2,97,97,97,0,0,0,0.39,0.385,0.399,151.9,146.2,154.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.106,0.00866,0.00818,0.00892,0.00034,0.00032,0.00035,0.261,0.251,0.267,0.01,0.0099,0.011,25.05,25.03,25.09,0.94,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.912,35.05,33.72,35.77,34,32.71,34.7,0,0,0,0,0,0,0.189,0,0.0592,0.39,0.61,0.39,37.8
1002492000000,2001,10,2001,1,2,7,0.142,0.0587,0.0829,5145.44,32.15,32.15,30.63,1,1,1,234.1,228.2,240.7,137.1,131.2,97,97,97,0,0,0,0.415,0.403,0.425,137.1,131.2,143.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0998,0.0977,0.102,0.0074,0.0069,0.00797,0.00029,0.00027,0.00031,0.235,0.224,0.247,0.0092,0.0088,0.0097,25.16,25.11,25.21,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,31.57,30.19,33.14,30.63,29.28,32.15,0,0,0,0,0,0,0.17,0,0.0591,0.41,0.58,0.42,36.2
1003096800000,2001,10,2001,1,3,7,0.135,0.0587,0.0765,4740.76,28.85,28.85,28.22,1,1,1,223.5,220.5,226.3,126.5,123.5,97,97,97,0,0,0,0.434,0.429,0.44,126.5,123.5,129.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.096,0.095,0.097,0.0065,0.00625,0.00674,0.00026,0.00025,0.00026,0.216,0.21,0.221,0.0085,0.0083,0.0087,25.24,25.22,25.27,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.09,28.38,29.74,28.22,27.53,28.85,0,0,0,0,0,0,0.157,0,0.0585,0.43,0.57,0.43,35.1
1003701600000,2001,10,2001,1,4,7,0.135,0.0587,0.0759,4700.21,28.29,28.29,27.98,1,1,1,222.4,220.2,223.8,125.4,123.2,97,97,97,0,0,0,0.436,0.433,0.44,125.4,123.2,126.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0957,0.0949,0.0962,0.00641,0.00622,0.00653,0.00025,0.00024,0.00026,0.214,0.21,0.216,0.0084,0.0082,0.0085,25.25,25.24,25.27,0.929,0.927,0.929,0.97,0.97,0.97,0.901,0.9,0.901,28.84,28.32,29.17,27.98,27.47,28.29,0,0,0,0,0,0,0.155,0,0.0591,0.43,0.56,0.44,34.8
1004306400000,2001,10,2001,1,5,7,0.135,0.0573,0.0782,4851.67,29.1,29.1,28.88,1,1,1,224,222.2,227.3,129.3,127.1,94.71,93,97,0,0,0,0.423,0.418,0.433,129.3,127.1,130.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0968,0.0963,0.0974,0.00674,0.00655,0.00683,0.00026,0.00026,0.00027,0.221,0.217,0.223,0.0087,0.0085,0.0088,25.24,25.21,25.25,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.902,0.903,29.77,29.23,30,28.88,28.35,29.1,0,0,0,0,0,0,0.16,0,0.0568,0.42,0.58,0.42,35.9
1004911200000,2001,11,2001,2,6,7,0.137,0.0562,0.0806,5004.21,30.47,30.47,29.79,1,1,1,226.2,222.2,229.3,133.2,129.2,93,93,93,0,0,0,0.411,0.406,0.419,133.2,129.2,136.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0981,0.0966,0.0991,0.00708,0.00673,0.00733,0.00028,0.00026,0.00029,0.228,0.22,0.233,0.0089,0.0086,0.0092,25.21,25.19,25.25,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,30.71,29.75,31.41,29.79,28.85,30.47,0,0,0,0,0,0,0.165,0,0.0564,0.41,0.59,0.41,36.5
1005516000000,2001,11,2001,2,7,7,0.144,0.0562,0.0874,5433.72,33.41,33.41,32.34,1,1,1,237.5,232.3,242.1,144.5,139.3,93,93,93,0,0,0,0.392,0.384,0.4,144.5,139.3,149.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.1,0.104,0.00803,0.00759,0.00842,0.00032,0.0003,0.00033,0.248,0.238,0.256,0.0098,0.0094,0.01,25.13,25.09,25.17,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.91,33.34,32.12,34.44,32.34,31.16,33.41,0,0,0,0,0,0,0.18,0,0.0566,0.39,0.61,0.39,37.7
1006120800000,2001,11,2001,2,8,7,0.15,0.0562,0.0942,5864.18,35.69,35.69,34.91,1,1,1,248.7,244,252.2,155.7,151,93,93,93,0,0,0,0.374,0.369,0.381,155.7,151,159.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.107,0.00899,0.00859,0.00928,0.00036,0.00034,0.00037,0.268,0.259,0.274,0.011,0.01,0.011,25.04,25.02,25.08,0.941,0.939,0.942,0.97,0.97,0.97,0.913,0.911,0.914,35.99,34.89,36.8,34.91,33.84,35.69,0,0,0,0,0,0,0.194,0,0.0558,0.37,0.63,0.37,39.1
1006725600000,2001,11,2001,2,9,7,0.156,0.0535,0.102,6404.86,41.31,41.31,38.12,1,1,1,257.5,255.8,258.8,169,162.8,88.43,77,93,0,0,0,0.344,0.298,0.364,169,162.8,181.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.109,0.113,0.0101,0.00959,0.0112,0.0004,0.00038,0.00044,0.291,0.28,0.312,0.012,0.011,0.012,24.98,24.95,25,0.945,0.943,0.949,0.974,0.971,0.98,0.92,0.916,0.93,39.13,37.63,42.15,38.12,36.54,41.31,0,0,0,0,0,0,0.212,0,0.054,0.34,0.65,0.35,41.1
1007330400000,2001,12,2001,3,10,7,0.157,0.0466,0.111,6990.59,42.64,42.64,41.61,1,1,1,259.8,255.8,264.3,182.8,178.8,77,77,77,0,0,0,0.296,0.291,0.301,182.8,178.8,187.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.112,0.115,0.0113,0.0109,0.0117,0.00045,0.00043,0.00046,0.314,0.307,0.322,0.012,0.012,0.013,24.95,24.92,24.97,0.949,0.948,0.951,0.98,0.979,0.98,0.93,0.928,0.932,42.46,41.5,43.51,41.61,40.64,42.64,0,0,0,0,0,0,0.231,0,0.046,0.3,0.71,0.29,44.5
1007935200000,2001,12,2001,3,11,7,0.16,0.0372,0.123,7803.38,48.2,48.2,46.45,1,1,1,265.2,261.3,272.2,203.6,185.9,61.57,59,77,0,0,0,0.233,0.217,0.293,203.6,185.9,213.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.115,0.122,0.0131,0.0116,0.0139,0.00052,0.00046,0.00055,0.35,0.32,0.367,0.014,0.013,0.015,24.89,24.84,24.93,0.955,0.95,0.957,0.98,0.98,0.98,0.936,0.931,0.938,47.47,43.19,49.72,46.45,42.32,48.2,0,0,0,0,0,0,0.258,0,0.037,0.23,0.77,0.23,48.8
1008540000000,2001,12,2001,3,12,7,0.165,0.0357,0.129,8073.6,48.2,48.2,48.06,1,1,1,272.5,267,276.8,213.5,208,59,59,59,0,0,0,0.217,0.213,0.221,213.5,208,217.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.121,0.124,0.0139,0.0134,0.0143,0.00055,0.00053,0.00057,0.367,0.357,0.375,0.015,0.014,0.015,24.84,24.82,24.87,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.79,48.51,50.79,48.06,47.54,48.2,0,0,0,0,0,0,0.267,0,0.036,0.22,0.78,0.22,48.9
1009144800000,2001,12,2001,3,13,7,0.162,0.0357,0.126,7992.74,48.2,48.2,47.58,1,1,1,267.5,264.8,272.7,208.5,205.8,59,59,59,0,0,0,0.221,0.216,0.223,208.5,205.8,213.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.12,0.123,0.0135,0.0132,0.0139,0.00053,0.00052,0.00055,0.358,0.353,0.368,0.014,0.014,0.015,24.87,24.84,24.89,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.64,48.01,49.84,47.58,47.05,48.2,0,0,0,0,0,0,0.264,0,0.036,0.22,0.78,0.22,49.3
1009749600000,2001,12,2001,3,14,7,0.168,0.0429,0.125,7883.04,48.2,48.2,46.92,1,1,1,277.4,275.2,279.6,206.4,203,71,59,73,0,0,0,0.256,0.214,0.264,206.4,203,216.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.122,0.121,0.123,0.0133,0.013,0.0141,0.00053,0.00052,0.00056,0.356,0.35,0.372,0.014,0.014,0.015,24.83,24.83,24.85,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.06,47.25,50.41,46.92,46.31,48.2,0,0,0,0,0,0,0.261,0,0.043,0.26,0.74,0.26,46.9
1010354400000,2002,1,2001,4,15,7,0.174,0.0442,0.13,8059.69,49.76,49.76,47.97,2,1,1.1428571428571428,288,278.2,301.2,215,205.2,73,73,73,0,0,0,0.254,0.242,0.262,215,205.2,228.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.121,0.129,0.014,0.0132,0.0151,0.00056,0.00052,0.0006,0.35,0.241,0.386,0.014,0.0096,0.015,24.8,24.73,24.85,0.952,0.922,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.1,25.65,51.85,44.42,24.88,48.2,0,0,0,0,0,0,0.267,0,0.044,0.25,0.75,0.25,46.3
1010959200000,2002,1,2001,4,16,7,0.185,0.0442,0.141,8564.2,53.11,53.11,50.98,2,2,2,306.6,302.5,316.2,233.6,229.5,73,73,73,0,0,0,0.238,0.231,0.241,233.6,229.5,243.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.13,0.135,0.0156,0.0153,0.0164,0.00062,0.00061,0.00066,0.247,0.243,0.258,0.0099,0.0097,0.01,24.82,24.76,24.84,0.924,0.923,0.927,0.97,0.97,0.97,0.896,0.895,0.899,26.28,25.81,27.38,25.49,25.03,26.56,0,0,0,0,0,0,0.283,0,0.044,0.24,0.76,0.24,46.3
1011564000000,2002,1,2001,4,17,7,0.201,0.0442,0.157,9504.96,58.43,58.43,56.58,2,2,2,332,321.4,340.5,259,248.4,73,73,73,0,0,0,0.22,0.214,0.227,259,248.4,267.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.14,0.137,0.143,0.0213,0.0169,0.0253,0.00086,0.00067,0.001,0.279,0.264,0.292,0.011,0.011,0.012,24.66,24.61,24.73,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,29.16,27.98,30.12,28.29,27.14,29.22,0,0,0,0,0,0,0.314,0,0.044,0.22,0.78,0.22,47.3
1012168800000,2002,1,2001,4,18,7,0.214,0.0473,0.167,10099.8,61.08,61.08,60.12,2,2,2,353.7,344.6,365.4,275.6,269.5,78.14,73,85,0,0,0,0.221,0.207,0.24,275.6,269.5,280.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.147,0.145,0.149,0.0291,0.0262,0.0314,0.0012,0.0011,0.0013,0.304,0.296,0.312,0.012,0.012,0.013,24.53,24.46,24.58,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,30.99,30.26,31.48,30.06,29.36,30.54,0,0,0,0,0,0,0.334,0,0.047,0.22,0.78,0.22,47.2
1012773600000,2002,2,2001,5,19,7,0.229,0.0514,0.177,10719.2,66.42,66.42,63.8,2,2,2,378.1,367.9,390.3,293.1,282.9,85,85,85,0,0,0,0.225,0.218,0.231,293.1,282.9,305.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.153,0.15,0.158,0.0373,0.0325,0.0431,0.0015,0.0013,0.0017,0.331,0.316,0.349,0.013,0.013,0.014,24.38,24.3,24.44,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.908,0.913,32.89,31.76,34.24,31.9,30.8,33.21,0,0,0,0,0,0,0.354,0,0.052,0.22,0.77,0.23,46.8
1013378400000,2002,2,2001,5,20,7,0.256,0.0514,0.205,12380.6,80.27,80.27,73.69,2,2,2,423.7,396.1,452.9,338.7,311.1,85,85,85,0,0,0,0.201,0.188,0.215,338.7,311.1,367.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.17,0.16,0.18,0.0589,0.0458,0.0727,0.0024,0.0019,0.003,0.4,0.358,0.443,0.016,0.015,0.018,24.09,23.92,24.26,0.946,0.942,0.951,0.973,0.97,0.978,0.921,0.914,0.93,37.88,34.86,41.03,36.85,33.82,40.14,0,0,0,0,0,0,0.409,0,0.051,0.2,0.8,0.2,48.4
1013983200000,2002,2,2001,5,21,7,0.293,0.0514,0.242,14619.6,91.7,91.7,87.02,2,2,2,484.8,461.4,507.9,399.8,376.4,85,85,85,0,0,0,0.175,0.167,0.184,399.8,376.4,422.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.191,0.183,0.199,0.0877,0.0767,0.0986,0.0036,0.0032,0.0041,0.491,0.456,0.526,0.02,0.019,0.022,23.73,23.59,23.87,0.955,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,44.4,41.93,46.79,43.51,41.1,45.85,0,0,0,0,0,0,0.483,0,0.051,0.18,0.83,0.17,49.9
1014588000000,2002,2,2001,5,22,7,0.328,0.0571,0.271,16060.4,96.4,96.4,95.6,2,2,2,542.8,514.2,566.7,448.4,429.2,94.43,85,107,0,0,0,0.174,0.156,0.194,448.4,429.2,460.6,990,990,990,966,965.9,966.2,24,23.8,24.1,0.21,0.201,0.216,0.111,0.102,0.116,0.0046,0.0042,0.0049,0.566,0.535,0.585,0.024,0.022,0.025,23.39,23.27,23.55,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.25,47.43,50.52,47.8,46.48,48.2,0,0,0,0,0,0,0.531,0,0.057,0.17,0.83,0.17,49
1015192800000,2002,3,2001,6,23,7,0.351,0.0647,0.286,16195.2,96.4,96.4,96.4,2,2,2,579.6,570.2,591,472.6,463.2,107,107,107,0,0,0,0.185,0.181,0.188,472.6,463.2,484,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.224,0.218,0.23,0.122,0.118,0.127,0.0051,0.0049,0.0054,0.607,0.591,0.627,0.026,0.025,0.026,23.18,23.11,23.24,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.4,50.53,52.43,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.065,0.18,0.81,0.19,46.1
1015797600000,2002,3,2001,6,24,7,0.36,0.0647,0.295,16876.4,102.5,102.5,100.5,3,2,2.7142857142857144,595.5,592.4,598.7,488.5,485.4,107,107,107,0,0,0,0.18,0.179,0.181,488.5,485.4,491.7,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.233,0.231,0.234,0.13,0.128,0.131,0.0055,0.0054,0.0055,0.556,0.523,0.63,0.023,0.022,0.027,23.16,23.1,23.2,0.948,0.945,0.956,0.973,0.97,0.98,0.922,0.917,0.937,40.08,34.93,52.61,38.08,33.88,48.2,0,0,0,0,0,0,0.558,0,0.065,0.18,0.82,0.18,46.9
1016402400000,2002,3,2001,6,25,7,0.36,0.0647,0.295,16868.8,102.2,102.2,100.4,3,2,2.7142857142857144,595,591.3,597,488,484.3,107,107,107,0,0,0,0.18,0.179,0.181,488,484.3,490,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.232,0.23,0.233,0.129,0.128,0.13,0.0055,0.0054,0.0055,0.555,0.523,0.629,0.023,0.022,0.026,23.17,23.11,23.2,0.948,0.945,0.956,0.973,0.97,0.98,0.922,0.917,0.937,40.04,34.93,52.53,38.06,33.88,48.2,0,0,0,0,0,0,0.558,0,0.065,0.18,0.82,0.18,46.9
1017007200000,2002,3,2001,6,26,7,0.366,0.0647,0.301,17436.1,104.7,104.7,103.8,3,3,3,605.4,597.3,609.9,498.4,490.3,107,107,107,0,0,0,0.177,0.175,0.179,498.4,490.3,502.9,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.238,0.234,0.241,0.134,0.13,0.137,0.0057,0.0055,0.0058,0.539,0.527,0.546,0.023,0.022,0.023,23.14,23.11,23.19,0.946,0.945,0.947,0.97,0.97,0.97,0.918,0.917,0.918,35.67,35.13,35.97,34.6,34.07,34.89,0,0,0,0,0,0,0.577,0,0.065,0.18,0.82,0.18,47.6
1017612000000,2002,4,2001,7,27,7,0.372,0.0756,0.296,16795.6,103.9,103.9,99.97,3,2,2.5714285714285716,615.2,608.5,625.5,490.2,483.5,125,125,125,0,0,0,0.203,0.2,0.205,490.2,483.5,500.5,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.238,0.234,0.244,0.13,0.127,0.135,0.0055,0.0054,0.0057,0.578,0.53,0.635,0.024,0.022,0.027,23.06,23.02,23.11,0.95,0.945,0.956,0.974,0.97,0.98,0.926,0.917,0.937,42.58,34.94,52.47,40.21,33.89,48.2,0,0,0,0,0,0,0.555,0,0.076,0.2,0.8,0.2,45.1
1018216800000,2002,4,2001,7,28,7,0.408,0.0756,0.332,19087.3,124.1,124.1,113.6,3,3,3,674.6,631.8,726.9,549.6,506.8,125,125,125,0,0,0,0.186,0.172,0.198,549.6,506.8,601.9,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.272,0.247,0.302,0.168,0.14,0.203,0.0072,0.0059,0.0088,0.63,0.558,0.718,0.027,0.024,0.031,22.77,22.47,23.02,0.951,0.947,0.954,0.974,0.97,0.98,0.926,0.919,0.935,38.87,36.1,42.21,37.87,35.02,41.36,0,0,0,0,0,0,0.631,0,0.076,0.19,0.81,0.19,46.8
1018821600000,2002,4,2001,7,29,7,0.464,0.0756,0.388,22041.2,132.6,132.6,131.2,3,3,3,766.9,744.1,775.1,641.9,619.1,125,125,125,0,0,0,0.163,0.161,0.168,641.9,619.1,650.1,990,990,990,967,966.9,967,23,23,23.1,0.324,0.311,0.329,0.23,0.215,0.235,0.01,0.0093,0.01,0.785,0.747,0.799,0.034,0.032,0.035,22.25,22.2,22.38,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.63,43.25,45.12,43.73,42.39,44.21,0,0,0,0,0,0,0.729,0,0.076,0.16,0.84,0.16,47.5
1019426400000,2002,4,2001,7,30,7,0.465,0.0756,0.39,22104.5,131.9,131.9,131.6,3,3,3,769.1,766.8,770.7,644.1,641.8,125,125,125,0,0,0,0.162,0.162,0.163,644.1,641.8,645.7,990,990,990,967,967,967,23,23,23,0.325,0.324,0.326,0.231,0.23,0.232,0.01,0.01,0.01,0.789,0.785,0.792,0.034,0.034,0.034,22.23,22.23,22.25,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,44.75,44.62,44.85,43.86,43.73,43.95,0,0,0,0,0,0,0.731,0,0.075,0.16,0.84,0.16,47.5
1020031200000,2002,4,2001,7,31,7,0.471,0.0851,0.386,21846.4,131.8,131.8,130,3,3,3,778.2,768.8,790,637.5,627,140.7,125,147,0,0,0,0.181,0.162,0.19,637.5,627,645.1,990,990,990,967,967,967.1,23,22.9,23,0.322,0.316,0.326,0.227,0.22,0.232,0.0099,0.0096,0.01,0.778,0.761,0.791,0.034,0.033,0.034,22.21,22.15,22.24,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.23,43.55,44.82,43.35,42.68,43.92,0,0,0,0,0,0,0.722,0,0.085,0.18,0.82,0.18,46.4
1020636000000,2002,5,2001,8,32,7,0.478,0.0889,0.389,21976.3,131.9,131.9,130.8,3,3,3,789.8,777.5,796.1,642.8,630.5,147,147,147,0,0,0,0.186,0.185,0.189,642.8,630.5,649.1,990,990,990,967.1,967,967.1,22.9,22.9,23,0.325,0.318,0.329,0.23,0.222,0.235,0.01,0.0097,0.01,0.787,0.767,0.798,0.034,0.033,0.035,22.15,22.12,22.22,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.49,43.76,44.87,43.6,42.89,43.97,0,0,0,0,0,0,0.727,0,0.089,0.19,0.81,0.19,46
1021240800000,2002,5,2001,8,33,7,0.445,0.0889,0.356,20305.7,127.4,127.4,120.9,3,3,3,735.8,696,770.4,588.8,549,147,147,147,0,0,0,0.2,0.191,0.211,588.8,549,623.4,990,990,990,966.8,966.7,967,23.2,23,23.3,0.295,0.272,0.314,0.194,0.168,0.217,0.0084,0.0072,0.0094,0.696,0.629,0.755,0.03,0.027,0.033,22.46,22.26,22.69,0.953,0.951,0.955,0.978,0.973,0.98,0.932,0.925,0.936,41.2,38.7,43.34,40.29,37.67,42.47,0,0,0,0,0,0,0.671,0,0.089,0.2,0.8,0.2,45.6
1021845600000,2002,5,2001,8,34,7,0.387,0.0889,0.298,17122.1,110.2,110.2,101.9,3,2,2.5714285714285716,640.3,598.9,682.1,493.3,451.9,147,147,147,0,0,0,0.23,0.216,0.245,493.3,451.9,535.1,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.24,0.217,0.264,0.134,0.112,0.158,0.0057,0.0047,0.0068,0.583,0.537,0.624,0.025,0.023,0.026,22.96,22.77,23.13,0.952,0.946,0.958,0.974,0.97,0.98,0.927,0.917,0.939,42.41,35.07,51.63,40.85,34.02,48.2,0,0,0,0,0,0,0.566,0,0.089,0.23,0.77,0.23,44.2
1022450400000,2002,5,2001,8,35,7,0.333,0.0841,0.249,14867.5,93.87,93.87,88.5,2,2,2,550.7,517.2,586.6,411.7,391.5,139,119,147,0,0,0,0.252,0.226,0.273,411.7,391.5,439.6,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.201,0.195,0.212,0.0933,0.0838,0.107,0.0039,0.0035,0.0045,0.515,0.485,0.557,0.022,0.02,0.023,23.41,23.2,23.58,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,45.15,43.02,47.89,44.25,42.16,46.94,0,0,0,0,0,0,0.492,0,0.084,0.25,0.75,0.25,44.6
1023055200000,2002,6,2001,9,36,7,0.29,0.072,0.218,13089.1,83.95,83.95,77.91,2,2,2,479.1,452.9,506.5,360.1,333.9,119,119,119,0,0,0,0.249,0.235,0.263,360.1,333.9,387.5,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.182,0.173,0.192,0.069,0.0566,0.0819,0.0028,0.0023,0.0034,0.437,0.397,0.478,0.018,0.016,0.02,23.81,23.64,23.96,0.95,0.946,0.953,0.976,0.97,0.98,0.927,0.918,0.934,39.92,37.12,42.83,38.96,36.01,41.97,0,0,0,0,0,0,0.433,0,0.072,0.25,0.75,0.25,45.1
1023660000000,2002,6,2001,9,37,7,0.256,0.072,0.184,11017.9,70.24,70.24,65.58,2,2,2,422.5,401.3,444.4,303.5,282.3,119,119,119,0,0,0,0.282,0.268,0.297,303.5,282.3,325.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.162,0.155,0.17,0.0422,0.0322,0.0526,0.0017,0.0013,0.0022,0.352,0.32,0.385,0.014,0.013,0.016,24.15,24.02,24.27,0.941,0.937,0.945,0.97,0.97,0.97,0.913,0.909,0.916,33.81,31.47,36.21,32.79,30.52,35.12,0,0,0,0,0,0,0.364,0,0.072,0.28,0.72,0.28,43
1024264800000,2002,6,2001,9,38,7,0.228,0.072,0.156,9389.1,59.82,59.82,55.89,2,2,2,377.3,360.5,395.5,258.3,241.5,119,119,119,0,0,0,0.316,0.301,0.33,258.3,241.5,276.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.146,0.14,0.153,0.0216,0.0163,0.0295,0.00087,0.00066,0.0012,0.285,0.262,0.311,0.012,0.011,0.013,24.43,24.31,24.54,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.81,26.93,30.83,27.94,26.12,29.91,0,0,0,0,0,0,0.31,0,0.072,0.32,0.68,0.32,41.2
1024869600000,2002,6,2001,9,39,7,0.206,0.072,0.134,8169.58,51.09,51.09,48.63,2,1,1.2857142857142858,340.5,326.3,355.3,221.5,207.3,119,119,119,0,0,0,0.35,0.335,0.365,221.5,207.3,236.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.128,0.138,0.0146,0.0134,0.0158,0.00059,0.00054,0.00064,0.344,0.25,0.397,0.014,0.01,0.016,24.55,24.48,24.6,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.896,0.94,43.1,25.74,52,41.41,24.97,48.2,0,0,0,0,0,0,0.27,0,0.072,0.35,0.65,0.35,39.7
1025474400000,2002,7,2001,10,40,7,0.187,0.0653,0.122,7659.23,48.2,48.2,45.59,1,1,1,309.3,297.1,321.7,201.3,189.1,108,108,108,0,0,0,0.35,0.336,0.364,201.3,189.1,213.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.125,0.12,0.129,0.0129,0.0118,0.0139,0.00051,0.00047,0.00056,0.352,0.33,0.374,0.014,0.013,0.015,24.7,24.62,24.78,0.955,0.951,0.957,0.98,0.98,0.98,0.936,0.932,0.938,46.55,43.72,49.38,45.59,42.84,48.2,0,0,0,0,0,0,0.253,0,0.065,0.35,0.65,0.35,41
1026079200000,2002,7,2001,10,41,7,0.171,0.0653,0.106,6618.24,41.9,41.9,39.39,1,1,1,282.7,273.3,293,174.7,165.3,108,108,108,0,0,0,0.382,0.369,0.395,174.7,165.3,185,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.119,0.0106,0.0098,0.0115,0.00042,0.00039,0.00046,0.304,0.287,0.322,0.012,0.011,0.013,24.87,24.81,24.92,0.947,0.944,0.95,0.976,0.972,0.98,0.925,0.918,0.931,40.34,38.13,42.75,39.39,37.06,41.9,0,0,0,0,0,0,0.219,0,0.065,0.38,0.62,0.38,38.7
1026684000000,2002,7,2001,10,42,7,0.158,0.0653,0.0927,5756.98,36.32,36.32,34.27,1,1,1,261.3,252.8,270.3,153.3,144.8,108,108,108,0,0,0,0.413,0.4,0.427,153.3,144.8,162.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.105,0.111,0.00878,0.00806,0.00954,0.00035,0.00032,0.00038,0.266,0.251,0.282,0.011,0.0099,0.011,24.99,24.94,25.04,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.32,33.31,37.42,34.27,32.31,36.32,0,0,0,0,0,0,0.19,0,0.0653,0.41,0.59,0.41,36.4
1027288800000,2002,7,2001,10,43,7,0.147,0.0653,0.0816,5050.84,31.74,31.74,30.06,1,1,1,242.9,235.5,250.3,134.9,127.5,108,108,108,0,0,0,0.445,0.431,0.459,134.9,127.5,142.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0985,0.104,0.00722,0.00659,0.00785,0.00028,0.00026,0.00031,0.233,0.22,0.246,0.0092,0.0087,0.0097,25.11,25.05,25.17,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,30.99,29.27,32.72,30.06,28.39,31.74,0,0,0,0,0,0,0.167,0,0.0654,0.44,0.56,0.44,34.4
1027893600000,2002,7,2001,10,44,7,0.137,0.0601,0.0768,4759.66,29.91,29.91,28.33,1,1,1,226.5,218.3,233.1,127.1,121.8,99.43,93,108,0,0,0,0.439,0.41,0.47,127.1,121.8,133.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0974,0.096,0.099,0.00655,0.0061,0.00712,0.00026,0.00024,0.00028,0.218,0.21,0.229,0.0086,0.0082,0.009,25.22,25.19,25.28,0.929,0.927,0.932,0.97,0.97,0.97,0.901,0.899,0.904,29.21,27.9,30.83,28.33,27.07,29.91,0,0,0,0,0,0,0.157,0,0.0602,0.44,0.56,0.44,34.7
1028498400000,2002,8,2001,11,45,7,0.126,0.0562,0.0696,3719.74,27.28,27.28,22.14,1,1,1,208.1,201.6,215.3,115.1,108.6,93,93,93,0,0,0,0.447,0.432,0.461,115.1,108.6,122.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0924,0.0901,0.0949,0.00553,0.00498,0.00615,0.00022,0.00019,0.00024,0.196,0.184,0.209,0.0077,0.0072,0.0082,25.36,25.3,25.41,0.79,0,0.927,0.831,0,0.97,0.767,0,0.899,22.83,0,28.12,22.14,0,27.28,0,1,0,0,0.143,0,0.123,0.143,0.0564,0.45,0.55,0.45,29.5
1029103200000,2002,8,2001,11,46,7,0.117,0.0562,0.0611,0,0,0,0,1,1,1,194,188.2,199.7,101,95.24,93,93,93,0,0,0,0.48,0.466,0.494,101,95.24,106.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.0854,0.0894,0.00433,0.00385,0.00482,0.00017,0.00015,0.00019,0.171,0.16,0.181,0.0067,0.0063,0.0071,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.48,0.52,0.48,0
1029708000000,2002,8,2001,11,47,7,0.11,0.0562,0.0536,0,0,0,0,1,1,1,181.7,177,186.3,88.68,84.03,93,93,93,0,0,0,0.512,0.499,0.525,88.68,84.03,93.32,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0831,0.0814,0.0847,0.00329,0.00289,0.00368,0.00013,0.00011,0.00014,0.149,0.14,0.157,0.0058,0.0055,0.0061,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.51,0.49,0.51,0
1030312800000,2002,8,2001,11,48,7,0.104,0.0544,0.0498,510.191,21.26,21.26,3.037,1,1,1,172.3,168.6,175.7,82.26,76.92,90,72,93,0,0,0,0.522,0.427,0.547,82.26,76.92,96.55,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0805,0.0789,0.0837,0.00274,0.00229,0.00396,0.00011,0.00009,0.00015,0.137,0.128,0.161,0.0054,0.005,0.0063,25.41,25.38,25.41,0.131,0,0.915,0.138,0,0.967,0.126,0,0.885,3.14,0,21.98,3.037,0,21.26,0,6,0,0,0.857,0,0.0169,0.857,0.0542,0.52,0.48,0.52,4.91
1030917600000,2002,9,2001,12,49,7,0.0963,0.0435,0.0528,3250.88,20.65,20.65,19.35,1,1,1,159.3,153.5,165.5,87.25,81.51,72,72,72,0,0,0,0.452,0.435,0.469,87.25,81.51,93.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0804,0.0784,0.0827,0.00317,0.00268,0.0037,0.00012,0.00011,0.00014,0.144,0.134,0.155,0.0056,0.0052,0.0061,25.37,25.37,25.38,0.925,0.918,0.932,0.963,0.961,0.966,0.891,0.887,0.895,20.09,18.9,21.37,19.35,18.16,20.65,0,0,0,0,0,0,0.108,0,0.0435,0.45,0.55,0.45,33.8
1031522400000,2002,9,2001,12,50,7,0.0891,0.0435,0.0456,2817.78,17.87,17.87,16.77,1,1,1,147.3,142.8,152.2,75.34,70.85,72,72,72,0,0,0,0.489,0.473,0.504,75.34,70.85,80.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0762,0.0747,0.0779,0.00215,0.00177,0.00256,0.000084,0.000069,0.0001,0.123,0.115,0.131,0.0048,0.0045,0.0051,25.38,25.37,25.39,0.932,0.918,0.94,0.96,0.96,0.96,0.894,0.881,0.902,17.47,16.19,18.62,16.77,15.54,17.87,0,0,0,0,0,0,0.0932,0,0.0435,0.49,0.51,0.49,31.6
1032127200000,2002,9,2001,12,51,7,0.0832,0.0435,0.0396,1714.44,15.11,15.11,10.21,1,1,1,137.5,134.4,141.5,65.54,62.37,72,72,72,0,0,0,0.524,0.509,0.536,65.54,62.37,69.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0717,0.0742,0.00132,0.00105,0.00166,0.000052,0.000041,0.000065,0.105,0.0994,0.112,0.0041,0.0039,0.0044,25.39,25.39,25.4,0.639,0,0.91,0.686,0,0.96,0.614,0,0.874,10.63,0,15.74,10.21,0,15.11,0,2,0,0,0.286,0,0.0567,0.286,0.0436,0.52,0.48,0.52,20.6
1032732000000,2002,9,2001,12,52,7,0.079,0.0435,0.0355,0,0,0,0,1,1,1,130.6,127.5,133.6,58.62,55.54,72,72,72,0,0,0,0.551,0.539,0.565,58.62,55.54,61.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0714,0.000733,0.000471,0.000982,0.000029,0.000018,0.000038,0.0933,0.0888,0.0979,0.0037,0.0035,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0435,0.55,0.45,0.55,0
1033336800000,2002,9,2001,12,53,7,0.0777,0.0332,0.0445,2476.9,17.61,17.61,14.74,1,1,1,128.5,125.9,130.8,73.62,54.17,54.86,52,72,0,0,0,0.427,0.397,0.571,73.62,54.17,78.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.0708,0.0739,0.00201,0.000354,0.00245,0.000079,0.000014,0.000096,0.117,0.0868,0.125,0.0046,0.0034,0.0049,25.38,25.37,25.41,0.803,0,0.939,0.823,0,0.96,0.771,0,0.901,15.36,0,18.34,14.74,0,17.61,0,1,0,0,0.143,0,0.0819,0.143,0.0332,0.43,0.57,0.43,31.9
1033941600000,2002,10,2002,1,1,7,0.0759,0.0314,0.0444,2746.37,17.07,17.07,16.35,1,1,1,125.5,122.1,128.1,73.46,70.07,52,52,52,0,0,0,0.415,0.406,0.426,73.46,70.07,76.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.073,0.00199,0.00171,0.00222,0.000078,0.000067,0.000087,0.116,0.11,0.12,0.0045,0.0043,0.0047,25.38,25.38,25.39,0.931,0.914,0.94,0.96,0.96,0.96,0.894,0.877,0.903,17.03,15.94,17.78,16.35,15.3,17.07,0,0,0,0,0,0,0.0908,0,0.0315,0.41,0.58,0.42,36.2
1034546400000,2002,10,2002,1,2,7,0.0718,0.0314,0.0403,2398.93,14.88,14.88,14.28,1,1,1,118.7,116.3,120.7,66.71,64.32,52,52,52,0,0,0,0.438,0.431,0.447,66.71,64.32,68.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00142,0.00122,0.00159,0.000056,0.000048,0.000062,0.105,0.101,0.108,0.0041,0.004,0.0042,25.4,25.39,25.4,0.895,0.882,0.906,0.96,0.96,0.96,0.859,0.846,0.87,14.87,14.13,15.5,14.28,13.56,14.88,0,0,0,0,0,0,0.0793,0,0.0315,0.44,0.56,0.44,33.4
1035151200000,2002,10,2002,1,3,7,0.0688,0.0314,0.0374,319.669,13.32,13.32,1.903,1,1,1,113.8,112.8,115.5,61.82,60.77,52,52,52,0,0,0,0.457,0.45,0.461,61.82,60.77,63.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.001,0.000915,0.00115,0.000039,0.000036,0.000045,0.0978,0.0963,0.1,0.0038,0.0038,0.0039,25.4,25.4,25.4,0.125,0,0.877,0.137,0,0.96,0.12,0,0.842,1.982,0,13.87,1.903,0,13.32,0,6,0,0,0.857,0,0.0106,0.857,0.0314,0.46,0.54,0.46,4.65
1035756000000,2002,10,2002,1,4,7,0.0676,0.0309,0.0367,646.415,13.51,13.51,3.848,1,1,1,111.8,109.5,114.1,60.61,57.49,51.14,50,52,0,0,0,0.458,0.438,0.475,60.61,57.49,64.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000902,0.000637,0.0012,0.000035,0.000025,0.000047,0.0961,0.0916,0.101,0.0038,0.0036,0.004,25.4,25.4,25.41,0.251,0,0.881,0.274,0,0.96,0.241,0,0.846,4.008,0,14.07,3.848,0,13.51,0,5,0,0,0.714,0,0.0214,0.714,0.0309,0.46,0.54,0.46,9.56
1036360800000,2002,11,2002,2,5,7,0.0739,0.0302,0.0437,2687.15,16.87,16.87,15.99,1,1,1,122.3,117.2,125.1,72.26,67.15,50,50,50,0,0,0,0.409,0.4,0.427,72.26,67.15,75.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0723,0.00189,0.00146,0.00213,0.000074,0.000057,0.000084,0.113,0.105,0.118,0.0045,0.0041,0.0046,25.39,25.38,25.39,0.926,0.898,0.94,0.96,0.96,0.96,0.889,0.862,0.903,16.66,15.01,17.57,15.99,14.41,16.87,0,0,0,0,0,0,0.0889,0,0.0302,0.41,0.59,0.41,36.4
1036965600000,2002,11,2002,2,6,7,0.0755,0.0302,0.0452,2819.02,16.93,16.93,16.78,1,1,1,124.8,124.3,125.3,74.8,74.25,50,50,50,0,0,0,0.401,0.399,0.402,74.8,74.25,75.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.072,0.0724,0.00211,0.00206,0.00215,0.000083,0.000081,0.000084,0.118,0.117,0.119,0.0046,0.0046,0.0047,25.38,25.38,25.38,0.939,0.936,0.94,0.96,0.96,0.96,0.901,0.899,0.903,17.48,17.31,17.63,16.78,16.62,16.93,0,0,0,0,0,0,0.0932,0,0.0303,0.4,0.6,0.4,37.3
1037570400000,2002,11,2002,2,7,7,0.074,0.0302,0.0438,2694.63,16.62,16.62,16.04,1,1,1,122.4,120.2,124.3,72.42,70.15,50,50,50,0,0,0,0.408,0.402,0.416,72.42,70.15,74.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.072,0.00191,0.00171,0.00206,0.000075,0.000067,0.000081,0.114,0.11,0.117,0.0045,0.0043,0.0046,25.39,25.38,25.39,0.927,0.914,0.936,0.96,0.96,0.96,0.889,0.878,0.899,16.71,15.97,17.31,16.04,15.33,16.62,0,0,0,0,0,0,0.0891,0,0.0302,0.41,0.59,0.41,36.4
1038175200000,2002,11,2002,2,8,7,0.0761,0.031,0.0451,2794.34,17.2,17.2,16.63,1,1,1,125.8,124.8,126.7,74.53,67.17,51.29,50,59,0,0,0,0.408,0.395,0.468,74.53,67.17,76.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0709,0.0728,0.00209,0.00146,0.00227,0.000082,0.000057,0.000089,0.117,0.106,0.121,0.0046,0.0041,0.0048,25.38,25.38,25.39,0.933,0.898,0.94,0.96,0.96,0.96,0.896,0.862,0.903,17.33,15.02,17.91,16.63,14.42,17.2,0,0,0,0,0,0,0.0924,0,0.031,0.41,0.59,0.41,36.7
1038780000000,2002,12,2002,3,9,7,0.0785,0.0357,0.0428,2589.46,18.18,18.18,15.41,1,1,1,129.8,124.3,140.7,70.84,65.25,59,59,59,0,0,0,0.455,0.419,0.475,70.84,65.25,81.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0708,0.076,0.00177,0.0013,0.00269,0.000069,0.000051,0.00011,0.112,0.103,0.131,0.0044,0.004,0.0052,25.39,25.37,25.4,0.909,0.887,0.937,0.96,0.96,0.961,0.872,0.851,0.899,16.05,14.41,18.92,15.41,13.84,18.18,0,0,0,0,0,0,0.0856,0,0.0357,0.45,0.55,0.45,33
1039384800000,2002,12,2002,3,10,7,0.0899,0.0357,0.0543,3329.93,20.3,20.3,19.82,1,1,1,148.7,144.8,151.1,89.71,85.76,59,59,59,0,0,0,0.397,0.391,0.408,89.71,85.76,92.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0774,0.0797,0.00338,0.00304,0.00357,0.00013,0.00012,0.00014,0.146,0.139,0.15,0.0057,0.0054,0.0059,25.35,25.35,25.36,0.922,0.919,0.926,0.964,0.962,0.965,0.889,0.887,0.891,20.56,19.76,21.03,19.82,19.01,20.3,0,0,0,0,0,0,0.11,0,0.0356,0.4,0.6,0.4,37
1039989600000,2002,12,2002,3,11,7,0.0971,0.0357,0.0614,3759.21,23.72,23.72,22.38,1,1,1,160.5,152.2,166.4,101.5,93.15,59,59,59,0,0,0,0.368,0.355,0.388,101.5,93.15,107.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0801,0.0851,0.00438,0.00367,0.00488,0.00017,0.00014,0.00019,0.167,0.152,0.177,0.0065,0.006,0.0069,25.35,25.35,25.36,0.915,0.911,0.918,0.969,0.966,0.97,0.886,0.882,0.889,23.1,21.26,24.45,22.38,20.53,23.72,0,0,0,0,0,0,0.124,0,0.0357,0.37,0.63,0.37,38.7
1040594400000,2002,12,2002,3,12,7,0.106,0.0357,0.0707,4368.76,28.16,28.16,26,1,1,1,175.8,167.7,184.7,116.8,108.7,59,59,59,0,0,0,0.336,0.319,0.352,116.8,108.7,125.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0884,0.0856,0.0915,0.00568,0.00499,0.00643,0.00022,0.0002,0.00025,0.194,0.18,0.21,0.0076,0.007,0.0082,25.36,25.36,25.36,0.923,0.917,0.929,0.97,0.97,0.97,0.895,0.889,0.901,26.81,24.79,29.03,26,24.05,28.16,0,0,0,0,0,0,0.144,0,0.0353,0.34,0.67,0.33,41.2
1041199200000,2002,12,2002,3,13,7,0.114,0.0417,0.0727,4509.04,28.81,28.81,26.84,1,1,1,189.2,187.2,191.8,120.2,114.7,69,59,73,0,0,0,0.364,0.315,0.389,120.2,114.7,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0894,0.0925,0.00597,0.0055,0.00667,0.00023,0.00021,0.00026,0.202,0.192,0.215,0.0079,0.0075,0.0084,25.38,25.36,25.38,0.925,0.921,0.93,0.97,0.97,0.97,0.897,0.893,0.902,27.67,26.3,29.7,26.84,25.51,28.81,0,0,0,0,0,0,0.149,0,0.0413,0.37,0.64,0.36,39.6
1041804000000,2003,1,2002,4,14,7,0.121,0.0442,0.0769,4788.77,31.5,31.5,28.5,1,1,1,200.2,192.9,213.1,127.2,119.9,73,73,73,0,0,0,0.365,0.343,0.378,127.2,119.9,140.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0938,0.0913,0.0984,0.00656,0.00594,0.00766,0.00026,0.00023,0.0003,0.215,0.202,0.238,0.0084,0.0079,0.0093,25.36,25.28,25.38,0.929,0.925,0.935,0.97,0.97,0.97,0.901,0.897,0.907,29.39,27.6,32.47,28.5,26.77,31.5,0,0,0,0,0,0,0.158,0,0.0441,0.37,0.64,0.36,39.6
1042408800000,2003,1,2002,4,15,7,0.144,0.0442,0.0997,6260.87,42.96,42.96,37.27,1,1,1,237.8,219.4,261.5,164.8,146.4,73,73,73,0,0,0,0.308,0.279,0.333,164.8,146.4,188.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.107,0.101,0.115,0.00976,0.00819,0.0118,0.00038,0.00032,0.00047,0.282,0.249,0.324,0.011,0.0098,0.013,25.09,24.93,25.23,0.943,0.937,0.951,0.974,0.97,0.98,0.918,0.909,0.932,38.27,33.96,43.84,37.27,32.94,42.96,0,0,0,0,0,0,0.207,0,0.0443,0.31,0.69,0.31,43.5
1043013600000,2003,1,2002,4,16,7,0.178,0.0442,0.134,8231.78,53.42,53.42,49,2,1,1.4285714285714286,294.3,268.4,317.6,221.3,195.4,73,73,73,0,0,0,0.249,0.23,0.272,221.3,195.4,244.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.127,0.118,0.135,0.0146,0.0124,0.0165,0.00058,0.00049,0.00066,0.314,0.245,0.386,0.012,0.0098,0.015,24.8,24.73,24.89,0.943,0.923,0.959,0.976,0.97,0.98,0.92,0.896,0.94,39.24,26.03,51.85,37.88,25.24,48.2,0,0,0,0,0,0,0.272,0,0.044,0.25,0.75,0.25,46.2
1043618400000,2003,1,2002,4,17,7,0.208,0.0462,0.161,9787.43,60.03,60.03,58.26,2,2,2,343.4,325.5,360,266.9,252.5,76.43,73,85,0,0,0,0.223,0.21,0.241,266.9,252.5,275,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.138,0.147,0.025,0.0182,0.0288,0.001,0.00073,0.0012,0.291,0.269,0.304,0.012,0.011,0.012,24.59,24.5,24.7,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,30.03,28.44,30.94,29.13,27.59,30.02,0,0,0,0,0,0,0.324,0,0.047,0.22,0.77,0.23,47.1
1044223200000,2003,2,2002,5,18,7,0.225,0.0514,0.174,10504.5,65.15,65.15,62.53,2,2,2,372.1,364.1,384.3,287.1,279.1,85,85,85,0,0,0,0.228,0.221,0.233,287.1,279.1,299.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.151,0.148,0.156,0.0345,0.0307,0.0403,0.0014,0.0012,0.0016,0.322,0.31,0.34,0.013,0.013,0.014,24.42,24.34,24.47,0.937,0.936,0.94,0.97,0.97,0.97,0.909,0.908,0.912,32.23,31.33,33.58,31.26,30.39,32.57,0,0,0,0,0,0,0.347,0,0.051,0.23,0.77,0.23,46.7
1044828000000,2003,2,2002,5,19,7,0.248,0.0514,0.196,11849.3,76.16,76.16,70.53,2,2,2,409.4,388.4,434.9,324.4,303.4,85,85,85,0,0,0,0.208,0.195,0.219,324.4,303.4,349.9,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.165,0.157,0.173,0.0521,0.0422,0.0641,0.0021,0.0017,0.0026,0.378,0.347,0.416,0.015,0.014,0.017,24.18,24.03,24.31,0.944,0.941,0.948,0.971,0.97,0.974,0.917,0.913,0.924,36.32,34.03,39.09,35.27,33.01,38.08,0,0,0,0,0,0,0.392,0,0.052,0.21,0.79,0.21,47.8
1045432800000,2003,2,2002,5,20,7,0.283,0.0514,0.231,14019.6,88.41,88.41,83.45,2,2,2,467.8,445,491.5,382.8,360,85,85,85,0,0,0,0.182,0.173,0.191,382.8,360,406.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.185,0.177,0.193,0.0797,0.0689,0.0909,0.0033,0.0028,0.0038,0.466,0.431,0.501,0.019,0.018,0.021,23.83,23.69,23.97,0.953,0.95,0.955,0.979,0.976,0.98,0.933,0.927,0.936,42.61,40.18,45.11,41.73,39.23,44.21,0,0,0,0,0,0,0.464,0,0.052,0.18,0.82,0.18,49.5
1046037600000,2003,2,2002,5,21,7,0.314,0.0552,0.259,15562.2,95.24,95.24,92.63,2,2,2,519.4,496.1,547,428.2,411.1,91.29,85,107,0,0,0,0.175,0.162,0.2,428.2,411.1,440.7,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.202,0.195,0.208,0.101,0.0931,0.107,0.0042,0.0039,0.0045,0.535,0.508,0.555,0.022,0.021,0.023,23.53,23.38,23.66,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.26,45.58,48.59,46.32,44.67,47.62,0,0,0,0,0,0,0.515,0,0.055,0.18,0.82,0.18,49.6
1046642400000,2003,3,2002,6,22,7,0.354,0.0647,0.289,16572.5,105.2,105.2,98.65,3,2,2.2857142857142856,585.4,557.1,612.9,478.3,450.1,107,107,107,0,0,0,0.183,0.175,0.192,478.3,450.1,505.9,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.227,0.212,0.242,0.125,0.111,0.139,0.0053,0.0047,0.0059,0.585,0.535,0.631,0.025,0.023,0.027,23.18,23.1,23.32,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.73,35.49,52.68,44.36,34.43,48.2,0,0,0,0,0,0,0.548,0,0.065,0.18,0.82,0.18,46.8
1047247200000,2003,3,2002,6,23,7,0.381,0.0647,0.316,18249.3,109.9,109.9,108.6,3,3,3,630.2,620.8,636.4,523.2,513.8,107,107,107,0,0,0,0.17,0.168,0.172,523.2,513.8,529.4,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.252,0.247,0.256,0.15,0.144,0.155,0.0064,0.0061,0.0066,0.581,0.565,0.591,0.025,0.024,0.025,23,22.96,23.05,0.949,0.948,0.949,0.971,0.97,0.971,0.921,0.919,0.922,37.31,36.69,37.72,36.21,35.59,36.63,0,0,0,0,0,0,0.603,0,0.065,0.17,0.83,0.17,47.9
1047852000000,2003,3,2002,6,24,7,0.383,0.0647,0.318,18341.6,109.8,109.8,109.2,3,3,3,632.9,630.9,635.9,525.9,523.9,107,107,107,0,0,0,0.169,0.168,0.17,525.9,523.9,528.9,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.254,0.253,0.255,0.152,0.151,0.154,0.0065,0.0064,0.0065,0.585,0.582,0.59,0.025,0.025,0.025,22.98,22.97,22.99,0.949,0.949,0.949,0.971,0.97,0.971,0.921,0.921,0.922,37.49,37.36,37.68,36.39,36.25,36.59,0,0,0,0,0,0,0.607,0,0.065,0.17,0.83,0.17,47.9
