datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1111960800000,2005,3,2004,6,26,7,0.299,0.0694,0.229,13795.1,87.8,87.8,82.11,2,2,2,493.6,460.9,532,378.9,353.9,114.7,107,125,0,0,0,0.232,0.218,0.249,378.9,353.9,406.9,990,990,990,965.8,965.7,966,24.2,24,24.3,0.188,0.178,0.2,0.0778,0.066,0.0911,0.0032,0.0027,0.0038,0.464,0.425,0.508,0.019,0.017,0.021,23.71,23.5,23.9,0.952,0.949,0.955,0.979,0.975,0.98,0.932,0.925,0.936,41.95,39.35,44.8,41.06,38.36,43.9,0,0,0,0,0,0,0.456,0,0.07,0.23,0.77,0.23,46.1
1112565600000,2005,4,2004,7,27,7,0.357,0.0756,0.281,16345.6,105.2,105.2,97.3,3,2,2.2857142857142856,589.5,547.5,632.3,464.5,422.5,125,125,125,0,0,0,0.213,0.198,0.228,464.5,422.5,507.3,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.225,0.205,0.248,0.118,0.0984,0.14,0.005,0.0041,0.0059,0.567,0.531,0.621,0.024,0.022,0.026,23.18,23.01,23.4,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.26,35.14,51.73,43.71,34.09,48.2,0,0,0,0,0,0,0.541,0,0.076,0.21,0.79,0.21,45.8
1113170400000,2005,4,2004,7,28,7,0.421,0.0756,0.345,19777.9,127.1,127.1,117.7,3,3,3,695.4,646.8,743.6,570.4,521.8,125,125,125,0,0,0,0.18,0.168,0.193,570.4,521.8,618.6,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.284,0.256,0.311,0.182,0.15,0.214,0.0078,0.0064,0.0093,0.665,0.583,0.746,0.029,0.025,0.032,22.65,22.38,22.93,0.952,0.948,0.955,0.976,0.97,0.98,0.929,0.92,0.936,40.2,37.1,43.22,39.24,35.98,42.36,0,0,0,0,0,0,0.654,0,0.076,0.18,0.82,0.18,47
1113775200000,2005,4,2004,7,29,7,0.469,0.0756,0.393,22292.3,134.5,134.5,132.7,3,3,3,775.5,757.5,785.6,650.5,632.5,125,125,125,0,0,0,0.161,0.159,0.165,650.5,632.5,660.6,990,990,990,967,966.9,967,23,23,23.1,0.329,0.319,0.335,0.236,0.224,0.242,0.01,0.0097,0.011,0.8,0.77,0.817,0.035,0.033,0.036,22.2,22.14,22.3,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.13,44.06,45.73,44.23,43.18,44.82,0,0,0,0,0,0,0.737,0,0.076,0.16,0.84,0.16,47.5
1114380000000,2005,4,2004,7,30,7,0.464,0.0775,0.387,21958.6,134.2,134.2,130.7,3,3,3,767.9,740.3,784.2,639.7,593.3,128.1,125,147,0,0,0,0.167,0.159,0.199,639.7,593.3,659.2,990,990,990,967,966.9,967,23,23,23.1,0.323,0.297,0.334,0.228,0.197,0.241,0.0099,0.0085,0.011,0.782,0.704,0.815,0.034,0.03,0.035,22.25,22.15,22.43,0.956,0.954,0.957,0.98,0.979,0.98,0.937,0.934,0.937,44.46,41.5,45.65,43.57,40.64,44.74,0,0,0,0,0,0,0.726,0,0.077,0.17,0.83,0.17,47.3
1114984800000,2005,5,2004,8,31,7,0.413,0.0889,0.324,18554.6,119.2,119.2,110.4,3,3,3,683,639.4,726.9,536,492.4,147,147,147,0,0,0,0.216,0.202,0.23,536,492.4,579.9,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.265,0.24,0.29,0.159,0.131,0.188,0.0068,0.0056,0.0081,0.608,0.535,0.681,0.026,0.023,0.029,22.76,22.51,23.01,0.949,0.945,0.953,0.973,0.97,0.977,0.923,0.917,0.931,37.85,35.02,40.66,36.81,33.97,39.75,0,0,0,0,0,0,0.614,0,0.089,0.22,0.78,0.22,44.9
1115589600000,2005,5,2004,8,32,7,0.354,0.0889,0.265,15528.7,96.4,96.4,92.43,2,2,2,584.7,545.6,624.9,437.7,398.6,147,147,147,0,0,0,0.252,0.235,0.269,437.7,398.6,477.9,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.212,0.197,0.232,0.106,0.0871,0.125,0.0044,0.0036,0.0053,0.556,0.496,0.621,0.023,0.021,0.026,23.22,22.98,23.45,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47.65,43.76,51.51,46.22,42.88,48.2,0,0,0,0,0,0,0.514,0,0.089,0.25,0.75,0.25,43.9
1116194400000,2005,5,2004,8,33,7,0.303,0.0889,0.214,12803.9,83.47,83.47,76.21,2,2,2,501.4,471,534.4,354.4,324,147,147,147,0,0,0,0.294,0.275,0.312,354.4,324,387.4,990,990,990,965.9,965.7,966,24.1,24,24.3,0.181,0.171,0.193,0.0663,0.0519,0.0819,0.0027,0.0021,0.0034,0.429,0.384,0.479,0.018,0.016,0.02,23.71,23.52,23.9,0.949,0.945,0.953,0.974,0.97,0.98,0.925,0.916,0.934,39.1,35.86,42.59,38.11,34.78,41.74,0,0,0,0,0,0,0.423,0,0.089,0.29,0.71,0.29,42.3
1116799200000,2005,5,2004,8,34,7,0.264,0.0889,0.175,10438.9,67.57,67.57,62.14,2,2,2,435.8,412.2,461.4,288.8,265.2,147,147,147,0,0,0,0.338,0.319,0.357,288.8,265.2,314.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.158,0.15,0.167,0.0353,0.0242,0.0474,0.0014,0.00098,0.0019,0.331,0.296,0.369,0.014,0.012,0.015,24.11,23.95,24.25,0.938,0.933,0.943,0.97,0.97,0.97,0.91,0.905,0.915,32.03,29.42,34.83,31.07,28.54,33.78,0,0,0,0,0,0,0.345,0,0.089,0.34,0.66,0.34,39.5
1117404000000,2005,5,2004,8,35,7,0.233,0.0768,0.156,9349.59,58.76,58.76,55.65,2,2,2,384.5,365.4,404.8,257.5,246.4,127,119,147,0,0,0,0.33,0.305,0.37,257.5,246.4,271.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.146,0.142,0.151,0.0208,0.0167,0.0272,0.00084,0.00067,0.0011,0.283,0.267,0.304,0.011,0.011,0.012,24.39,24.29,24.51,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.901,0.906,28.69,27.49,30.29,27.83,26.67,29.38,0,0,0,0,0,0,0.309,0,0.077,0.33,0.67,0.33,40.1
1118008800000,2005,6,2004,9,36,7,0.208,0.072,0.136,8269.35,52.06,52.06,49.22,2,1,1.4285714285714286,344,328.5,359.7,225,209.5,119,119,119,0,0,0,0.346,0.331,0.362,225,209.5,240.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.134,0.129,0.14,0.0149,0.0136,0.0162,0.0006,0.00054,0.00065,0.327,0.249,0.396,0.013,0.01,0.016,24.55,24.48,24.6,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,39.85,25.65,51.83,38.32,24.88,48.2,0,0,0,0,0,0,0.273,0,0.072,0.35,0.65,0.35,39.8
1118613600000,2005,6,2004,9,37,7,0.188,0.072,0.116,7311.93,46.33,46.33,43.52,1,1,1,311.5,299.3,323.9,192.5,180.3,119,119,119,0,0,0,0.382,0.367,0.398,192.5,180.3,204.9,990,990,990,965,964.9,965,25,25,25.1,0.123,0.119,0.127,0.0121,0.0111,0.0132,0.00048,0.00044,0.00053,0.337,0.315,0.359,0.013,0.013,0.014,24.71,24.62,24.79,0.952,0.949,0.956,0.98,0.979,0.98,0.933,0.929,0.937,44.42,41.57,47.27,43.52,40.71,46.33,0,0,0,0,0,0,0.242,0,0.072,0.38,0.62,0.38,38.9
1119218400000,2005,6,2004,9,38,7,0.172,0.072,0.1,6234.68,39.69,39.69,37.11,1,1,1,284.6,274.9,295.1,165.6,155.9,119,119,119,0,0,0,0.418,0.403,0.433,165.6,155.9,176.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.117,0.00983,0.009,0.0107,0.00039,0.00036,0.00043,0.289,0.272,0.308,0.012,0.011,0.012,24.87,24.81,24.93,0.944,0.941,0.947,0.973,0.97,0.977,0.918,0.913,0.926,38.15,35.87,40.61,37.11,34.8,39.69,0,0,0,0,0,0,0.206,0,0.072,0.42,0.58,0.42,36.2
1119823200000,2005,6,2004,9,39,7,0.159,0.0691,0.09,5579.46,34.12,34.12,33.21,1,1,1,263.1,255,271.9,148.8,143.9,114.3,108,119,0,0,0,0.435,0.416,0.453,148.8,143.9,152.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.105,0.109,0.0084,0.00798,0.00875,0.00033,0.00032,0.00035,0.259,0.25,0.267,0.01,0.0099,0.011,24.99,24.95,25.03,0.939,0.937,0.94,0.97,0.97,0.97,0.911,0.909,0.912,34.24,33.04,35.17,33.21,32.05,34.12,0,0,0,0,0,0,0.185,0,0.069,0.43,0.57,0.43,35.1
1120428000000,2005,7,2004,10,40,7,0.149,0.0653,0.0836,5176.14,32.25,32.25,30.81,1,1,1,246.2,240.5,252.5,138.2,132.5,108,108,108,0,0,0,0.439,0.428,0.449,138.2,132.5,144.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.1,0.105,0.0075,0.00701,0.00803,0.0003,0.00028,0.00032,0.239,0.229,0.25,0.0094,0.009,0.0099,25.08,25.04,25.13,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.76,30.42,33.24,30.81,29.51,32.25,0,0,0,0,0,0,0.171,0,0.0654,0.44,0.56,0.44,34.7
1121032800000,2005,7,2004,10,41,7,0.141,0.0653,0.0755,4663.27,29.07,29.07,27.76,1,1,1,232.8,227.1,238.6,124.8,119.1,108,108,108,0,0,0,0.464,0.453,0.476,124.8,119.1,130.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0976,0.0956,0.0996,0.00636,0.00587,0.00685,0.00025,0.00023,0.00027,0.215,0.205,0.225,0.0085,0.008,0.0089,25.19,25.14,25.23,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.62,27.24,29.97,27.76,26.43,29.07,0,0,0,0,0,0,0.154,0,0.0655,0.46,0.54,0.46,33.1
1121637600000,2005,7,2004,10,42,7,0.133,0.0653,0.0674,4139.59,25.98,25.98,24.64,1,1,1,219.4,213.7,225.2,111.4,105.7,108,108,108,0,0,0,0.492,0.48,0.505,111.4,105.7,117.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0929,0.0908,0.0949,0.00522,0.00473,0.00571,0.0002,0.00019,0.00022,0.191,0.181,0.201,0.0075,0.0071,0.0079,25.29,25.25,25.34,0.919,0.915,0.923,0.97,0.97,0.97,0.892,0.887,0.896,25.4,24.02,26.78,24.64,23.3,25.98,0,0,0,0,0,0,0.137,0,0.0656,0.49,0.51,0.49,31.1
1122242400000,2005,7,2004,10,43,7,0.125,0.0653,0.06,2655.32,22.86,22.86,15.81,1,1,1,207.2,203,211.8,99.18,95,108,108,108,0,0,0,0.521,0.51,0.532,99.18,95,103.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0885,0.0871,0.0901,0.00418,0.00383,0.00457,0.00016,0.00015,0.00018,0.169,0.162,0.177,0.0066,0.0063,0.0069,25.39,25.35,25.42,0.652,0,0.913,0.692,0,0.97,0.631,0,0.886,16.31,0,23.56,15.81,0,22.86,0,2,0,0,0.286,0,0.0878,0.286,0.065,0.52,0.48,0.52,21.2
1122847200000,2005,8,2004,11,44,7,0.117,0.0562,0.0607,0,0,0,0,1,1,1,193.4,185.8,201.6,100.4,92.78,93,93,93,0,0,0,0.481,0.461,0.501,100.4,92.78,108.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0872,0.0845,0.0901,0.00428,0.00364,0.00498,0.00017,0.00014,0.00019,0.17,0.156,0.184,0.0066,0.0061,0.0072,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.48,0.52,0.48,0
1123452000000,2005,8,2004,11,45,7,0.108,0.0562,0.0518,0,0,0,0,1,1,1,178.7,172.9,184.4,85.67,79.93,93,93,93,0,0,0,0.521,0.504,0.538,85.67,79.93,91.41,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.082,0.08,0.084,0.00303,0.00254,0.00352,0.00012,0.0001,0.00014,0.143,0.133,0.153,0.0056,0.0052,0.006,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.52,0.48,0.52,0
1124056800000,2005,8,2004,11,46,7,0.1,0.0562,0.0442,0,0,0,0,1,1,1,166.1,161.7,171,73.05,68.72,93,93,93,0,0,0,0.56,0.544,0.575,73.05,68.72,78.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.076,0.0793,0.00196,0.00159,0.00238,0.000077,0.000062,0.000093,0.121,0.113,0.129,0.0047,0.0044,0.0051,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0558,0.56,0.44,0.56,0
1124661600000,2005,8,2004,11,47,7,0.0945,0.0562,0.0383,0,0,0,0,1,1,1,156.2,152.2,160.3,63.25,59.15,93,93,93,0,0,0,0.595,0.58,0.611,63.25,59.15,67.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0726,0.0755,0.00113,0.000778,0.00147,0.000044,0.00003,0.000058,0.103,0.0958,0.11,0.004,0.0038,0.0043,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.59,0.41,0.59,0
1125266400000,2005,8,2004,11,48,7,0.0884,0.049,0.0394,1507.97,16.89,16.89,8.976,1,1,1,146.2,140.4,150.8,65.21,55.59,81,72,93,0,0,0,0.553,0.489,0.626,65.21,55.59,75.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0714,0.0762,0.00129,0.000475,0.00214,0.000051,0.000019,0.000084,0.105,0.0894,0.122,0.0041,0.0035,0.0048,25.39,25.38,25.41,0.526,0,0.94,0.549,0,0.96,0.505,0,0.902,9.35,0,17.59,8.976,0,16.89,0,3,0,0,0.429,0,0.0499,0.429,0.049,0.55,0.45,0.55,17.1
1125871200000,2005,9,2004,12,49,7,0.0803,0.0435,0.0367,667.914,14.2,14.2,3.976,1,1,1,132.7,127,138.5,60.73,54.99,72,72,72,0,0,0,0.543,0.52,0.567,60.73,54.99,66.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0731,0.000912,0.000424,0.0014,0.000036,0.000017,0.000055,0.097,0.088,0.107,0.0038,0.0035,0.0042,25.4,25.39,25.41,0.254,0,0.894,0.274,0,0.96,0.244,0,0.858,4.141,0,14.79,3.976,0,14.2,0,5,0,0,0.714,0,0.0221,0.714,0.0436,0.54,0.46,0.54,8.32
1126476000000,2005,9,2004,12,50,7,0.0735,0.0435,0.0135,0,0,0,0,1,0,0.42857142857142855,121.5,117.4,125.6,49.52,45.42,72,72,72,27.14,0,50,0.593,0.573,0.613,22.39,0,53.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000821,0,0.000308,0.0000032,0,0.000012,0.0765,0.0708,0.086,0.003,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.06,0.59,0.18,0.82,0
1127080800000,2005,9,2004,12,51,7,0.0687,0.0435,0,0,0,0,0,0,0,0,113.5,111.1,116,41.51,39.13,72,72,72,41.57,39,44,0.634,0.62,0.648,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0687,0.63,0,1,0
1127685600000,2005,9,2004,12,52,7,0.0651,0.0401,0.00915,0,0,0,0,1,0,0.2857142857142857,107.7,104.3,110.3,41.41,35.57,66.29,52,72,26.29,0,38,0.615,0.492,0.669,15.14,0,53.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000722,0,0.000311,0.0000028,0,0.000012,0.0749,0.0708,0.0861,0.0029,0.0028,0.0034,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.05595,0.62,0.14,0.86,0
1128290400000,2005,10,2005,1,1,7,0.0607,0.0314,0.0044,0,0,0,0,1,0,0.14285714285714285,100.4,98,102.9,48.39,46,52,52,52,41.14,0,50,0.518,0.505,0.531,7.276,0,50.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000113,0,0.000079,4.4e-7,0,0.0000031,0.0724,0.0708,0.0822,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.0563,0.52,0.072,0.93,0
1128895200000,2005,10,2005,1,2,7,0.0574,0.0314,0,0,0,0,0,0,0,0,94.88,92.81,97.18,42.88,40.81,52,52,52,43,41,45,0.548,0.535,0.56,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0574,0.55,0,1,0
1129500000000,2005,10,2005,1,3,7,0.055,0.0314,0,0,0,0,0,0,0,0,91.01,88.71,93.08,39.01,36.71,52,52,52,39,37,41,0.572,0.559,0.586,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.055,0.57,0,1,0
1130104800000,2005,10,2005,1,4,7,0.053,0.0314,0,0,0,0,0,0,0,0,87.69,85.97,89.53,35.69,33.97,52,52,52,35.86,34,38,0.593,0.581,0.605,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.053,0.59,0,1,0
1130709600000,2005,10,2005,1,5,7,0.0565,0.0304,0.00448,0,0,0,0,1,0,0.14285714285714285,93.43,85.97,101.8,43.15,33.97,50.29,50,52,35.71,0,49,0.54,0.491,0.605,7.404,0,51.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000222,0,0.000156,8.7e-7,0,0.0000061,0.0726,0.0708,0.0835,0.0028,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.05202,0.54,0.079,0.92,0
1131314400000,2005,11,2005,2,6,7,0.0714,0.0302,0.0412,1883.99,17.73,17.73,11.21,1,1,1,118.1,105.9,129.4,68.08,55.93,50,50,50,0,0,0,0.425,0.386,0.472,68.08,55.93,79.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0738,0.00154,0.000504,0.0025,0.00006,0.00002,0.000098,0.107,0.0893,0.126,0.0042,0.0035,0.0049,25.39,25.37,25.41,0.654,0,0.939,0.686,0,0.96,0.627,0,0.902,11.68,0,18.47,11.21,0,17.73,0,2,0,0,0.286,0,0.0623,0.286,0.0302,0.42,0.58,0.42,26.4
1131919200000,2005,11,2005,2,7,7,0.0791,0.0302,0.0489,3024.65,18.9,18.9,18,1,1,1,130.8,128.1,135.2,80.78,78.08,50,50,50,0,0,0,0.382,0.37,0.39,80.78,78.08,85.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0733,0.0758,0.00262,0.00239,0.00299,0.0001,0.000094,0.00012,0.128,0.124,0.136,0.005,0.0048,0.0053,25.37,25.36,25.38,0.933,0.927,0.936,0.961,0.96,0.962,0.896,0.892,0.899,18.74,18.19,19.64,18,17.46,18.9,0,0,0,0,0,0,0.1,0,0.0302,0.38,0.62,0.38,38.2
1132524000000,2005,11,2005,2,8,7,0.0821,0.0302,0.0519,3194.23,20.97,20.97,19.01,1,1,1,135.7,130,145.3,85.74,80,50,50,50,0,0,0,0.369,0.344,0.385,85.74,80,95.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.074,0.0794,0.00304,0.00255,0.00385,0.00012,0.0001,0.00015,0.137,0.127,0.154,0.0054,0.005,0.0061,25.36,25.35,25.37,0.927,0.916,0.934,0.962,0.96,0.967,0.892,0.885,0.896,19.75,18.59,21.69,19.01,17.84,20.97,0,0,0,0,0,0,0.106,0,0.0302,0.37,0.63,0.37,38.9
1133128800000,2005,11,2005,2,9,7,0.0925,0.0334,0.0592,3614.31,22.73,22.73,21.51,1,1,1,153,149.4,157.1,97.82,93.69,55.14,50,59,0,0,0,0.36,0.326,0.386,97.82,93.69,103.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0802,0.0822,0.00406,0.00371,0.00453,0.00016,0.00015,0.00018,0.16,0.153,0.169,0.0063,0.006,0.0066,25.35,25.34,25.35,0.914,0.912,0.917,0.968,0.966,0.97,0.885,0.883,0.886,22.23,21.37,23.43,21.51,20.64,22.73,0,0,0,0,0,0,0.12,0,0.0333,0.36,0.64,0.36,39.1
1133733600000,2005,12,2005,3,10,7,0.0977,0.0357,0.0621,3792.86,23.2,23.2,22.58,1,1,1,161.6,159.5,164.2,102.6,100.5,59,59,59,0,0,0,0.365,0.359,0.37,102.6,100.5,105.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0827,0.0843,0.00447,0.0043,0.00469,0.00018,0.00017,0.00018,0.169,0.165,0.173,0.0066,0.0065,0.0068,25.35,25.35,25.35,0.913,0.911,0.914,0.97,0.969,0.97,0.885,0.883,0.887,23.28,22.78,23.92,22.58,22.07,23.2,0,0,0,0,0,0,0.125,0,0.0356,0.37,0.64,0.36,38.8
1134338400000,2005,12,2005,3,11,7,0.1,0.0357,0.0646,3965.01,25.17,25.17,23.6,1,1,1,165.9,163.1,172.4,106.9,104.1,59,59,59,0,0,0,0.356,0.342,0.362,106.9,104.1,113.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.0839,0.0872,0.00483,0.0046,0.00539,0.00019,0.00018,0.00021,0.176,0.172,0.188,0.0069,0.0067,0.0074,25.36,25.35,25.36,0.916,0.914,0.92,0.97,0.97,0.97,0.888,0.886,0.893,24.33,23.65,25.95,23.6,22.94,25.17,0,0,0,0,0,0,0.131,0,0.0354,0.36,0.65,0.35,39.7
1134943200000,2005,12,2005,3,12,7,0.107,0.0357,0.0712,4406.39,26.89,26.89,26.23,1,1,1,176.8,172.7,179.5,117.8,113.7,59,59,59,0,0,0,0.334,0.329,0.342,117.8,113.7,120.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0887,0.0873,0.0897,0.00576,0.00541,0.00599,0.00023,0.00021,0.00023,0.196,0.189,0.201,0.0077,0.0074,0.0079,25.36,25.36,25.36,0.923,0.92,0.925,0.97,0.97,0.97,0.896,0.893,0.898,27.04,26.01,27.73,26.23,25.23,26.89,0,0,0,0,0,0,0.146,0,0.0358,0.33,0.67,0.33,41.2
1135548000000,2005,12,2005,3,13,7,0.113,0.0369,0.0765,4762.27,29.71,29.71,28.35,1,1,1,187.5,181.1,194.3,126.5,121.3,61,59,73,0,0,0,0.325,0.308,0.376,126.5,121.3,132.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0903,0.0939,0.0065,0.00606,0.00699,0.00025,0.00024,0.00027,0.212,0.204,0.222,0.0083,0.008,0.0087,25.36,25.36,25.38,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.22,27.94,30.63,28.35,27.1,29.71,0,0,0,0,0,0,0.157,0,0.0365,0.33,0.68,0.32,42.1
1136152800000,2006,1,2005,4,14,7,0.124,0.0442,0.0796,4961.61,31.87,31.87,29.53,1,1,1,204.6,196.7,214.8,131.6,123.7,73,73,73,0,0,0,0.357,0.34,0.371,131.6,123.7,141.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0954,0.0926,0.099,0.00693,0.00627,0.0078,0.00027,0.00024,0.00031,0.222,0.208,0.241,0.0087,0.0081,0.0094,25.34,25.27,25.39,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,30.45,28.57,32.86,29.53,27.71,31.87,0,0,0,0,0,0,0.164,0,0.0444,0.36,0.64,0.36,40
1136757600000,2006,1,2005,4,15,7,0.141,0.0442,0.0968,6068.64,39.69,39.69,36.12,1,1,1,233,218.9,247.8,160,145.9,73,73,73,0,0,0,0.314,0.295,0.334,160,145.9,174.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.1,0.111,0.00935,0.00815,0.0106,0.00037,0.00032,0.00042,0.273,0.248,0.3,0.011,0.0097,0.012,25.13,25.01,25.24,0.942,0.937,0.947,0.972,0.97,0.977,0.916,0.909,0.925,37.15,33.83,40.61,36.12,32.81,39.69,0,0,0,0,0,0,0.201,0,0.0442,0.31,0.69,0.31,43
1137362400000,2006,1,2005,4,16,7,0.17,0.0442,0.126,7823.94,51.46,51.46,46.57,2,1,1.1428571428571428,281.4,254.7,308.8,208.4,181.7,73,73,73,0,0,0,0.26,0.236,0.287,208.4,181.7,235.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.123,0.113,0.132,0.0135,0.0112,0.0158,0.00054,0.00044,0.00063,0.337,0.25,0.391,0.013,0.01,0.016,24.84,24.71,24.97,0.95,0.925,0.959,0.979,0.97,0.98,0.93,0.897,0.94,44.44,26.53,52.47,42.9,25.73,48.2,0,0,0,0,0,0,0.259,0,0.044,0.26,0.74,0.26,46
1137967200000,2006,1,2005,4,17,7,0.209,0.0442,0.165,9994.7,65.24,65.24,59.49,2,2,2,345.5,317.9,372,272.5,244.8,73,73,73,0,0,0,0.212,0.196,0.23,272.5,244.8,299,990,990,990,965.1,965,965.3,24.9,24.7,25,0.145,0.135,0.154,0.0279,0.0166,0.0401,0.0011,0.00066,0.0016,0.299,0.26,0.339,0.012,0.01,0.014,24.57,24.4,24.75,0.934,0.928,0.94,0.97,0.97,0.97,0.906,0.9,0.912,30.67,27.57,33.63,29.75,26.74,32.62,0,0,0,0,0,0,0.331,0,0.044,0.21,0.79,0.21,47.8
1138572000000,2006,1,2005,4,18,7,0.247,0.0493,0.198,11932.5,75.97,75.97,71.03,2,2,2,408.2,382.1,434.1,326.6,309.1,81.57,73,85,0,0,0,0.2,0.186,0.212,326.6,309.1,349.1,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.165,0.158,0.173,0.0532,0.0449,0.0638,0.0022,0.0018,0.0026,0.381,0.354,0.415,0.016,0.014,0.017,24.18,24.03,24.34,0.945,0.942,0.948,0.971,0.97,0.974,0.917,0.913,0.923,36.58,34.74,39,35.51,33.69,37.98,0,0,0,0,0,0,0.395,0,0.049,0.2,0.8,0.2,48.3
1139176800000,2006,2,2005,5,19,7,0.283,0.0514,0.232,14026.8,89.02,89.02,83.49,2,2,2,468,443.6,494.5,383,358.6,85,85,85,0,0,0,0.182,0.172,0.192,383,358.6,409.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.185,0.177,0.195,0.0798,0.0683,0.0923,0.0033,0.0028,0.0038,0.466,0.429,0.506,0.019,0.018,0.021,23.83,23.67,23.97,0.953,0.95,0.956,0.979,0.976,0.98,0.933,0.927,0.937,42.63,40.03,45.42,41.75,39.08,44.51,0,0,0,0,0,0,0.464,0,0.051,0.18,0.82,0.18,49.6
1139781600000,2006,2,2005,5,20,7,0.321,0.0514,0.27,15898.1,96.4,96.4,94.63,2,2,2,531.2,502.4,561.5,446.2,417.4,85,85,85,0,0,0,0.16,0.151,0.169,446.2,417.4,476.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.208,0.197,0.221,0.11,0.096,0.124,0.0046,0.004,0.0052,0.561,0.518,0.609,0.023,0.021,0.025,23.45,23.26,23.62,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.09,46.23,51.97,47.32,45.3,48.2,0,0,0,0,0,0,0.526,0,0.051,0.16,0.84,0.16,49.5
1140386400000,2006,2,2005,5,21,7,0.365,0.0514,0.314,18065,116,116,107.5,3,2,2.857142857142857,603.4,568.3,641.6,518.4,483.3,85,85,85,0,0,0,0.141,0.132,0.15,518.4,483.3,556.6,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.244,0.224,0.266,0.148,0.127,0.173,0.0062,0.0053,0.0073,0.584,0.526,0.632,0.025,0.022,0.027,23.11,22.9,23.27,0.949,0.945,0.956,0.973,0.97,0.98,0.924,0.917,0.937,39.67,35.45,52.6,38.14,34.39,48.2,0,0,0,0,0,0,0.597,0,0.051,0.14,0.86,0.14,49.5
1140991200000,2006,2,2005,5,22,7,0.435,0.0609,0.374,21405.7,136.5,136.5,127.4,3,3,3,718.6,658.8,776.3,617.9,573.8,100.7,85,107,0,0,0,0.14,0.125,0.153,617.9,573.8,669.3,990,990,990,966.8,966.5,967,23.2,23,23.5,0.305,0.276,0.335,0.214,0.184,0.248,0.0092,0.0079,0.011,0.739,0.661,0.827,0.032,0.028,0.036,22.49,22.17,22.8,0.955,0.953,0.957,0.98,0.978,0.98,0.935,0.931,0.938,43.35,40.75,46.42,42.47,39.83,45.49,0,0,0,0,0,0,0.708,0,0.061,0.14,0.86,0.14,49.2
1141596000000,2006,3,2005,6,23,7,0.517,0.0647,0.453,24742.1,160.2,160.2,147.3,4,3,3.2857142857142856,855.3,791.5,925.4,748.3,684.5,107,107,107,0,0,0,0.125,0.116,0.135,748.3,684.5,818.4,990,990,990,967.3,967.1,967.6,22.7,22.4,22.9,0.39,0.344,0.45,0.297,0.258,0.335,0.013,0.011,0.015,0.94,0.853,1,0.041,0.037,0.045,21.74,21.39,22.08,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,46.94,39.94,51.97,45.33,38.98,48.2,0,0,0,0,0,0,0.818,0,0.064,0.13,0.88,0.12,47.9
1142200800000,2006,3,2005,6,24,7,0.602,0.0647,0.538,28779.4,177.9,177.9,171.3,4,4,4,995.8,950.9,1040,888.8,843.9,107,107,107,0,0,0,0.108,0.103,0.113,888.8,843.9,932.6,990,990,990,967.9,967.7,968,22.1,22,22.3,0.514,0.473,0.554,0.369,0.347,0.39,0.017,0.016,0.018,1.13,1.05,1.2,0.051,0.047,0.055,21,20.77,21.25,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.7,41.96,45.39,42.83,41.12,44.49,0,0,0,0,0,0,0.952,0,0.064,0.11,0.89,0.11,47.8
1142805600000,2006,3,2005,6,25,7,0.665,0.0761,0.589,30796.3,189.3,189.3,183.3,4,4,4,1100,1053,1149,974.1,936.5,125.9,107,129,0,0,0,0.114,0.102,0.121,974.1,936.5,1020,990,990,990,968.2,968.1,968.4,21.8,21.6,21.9,0.603,0.563,0.663,0.416,0.392,0.468,0.019,0.018,0.022,1.29,1.21,1.41,0.059,0.055,0.065,20.5,20.22,20.71,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.76,45.37,48.3,45.83,44.46,47.33,0,0,0,0,0,0,1.02,0,0.076,0.11,0.89,0.11,46.3
1143410400000,2006,3,2005,6,26,7,0.74,0.0813,0.656,32376.5,192.8,192.8,192.7,4,4,4,1223,1174,1260,1089,1045,134.4,129,148,4,0,13,0.11,0.104,0.118,1085,1045,1100,990,990,990,968.6,968.4,968.7,21.4,21.3,21.6,0.764,0.7,0.8,0.614,0.524,0.648,0.029,0.024,0.03,1.67,1.51,1.75,0.078,0.07,0.082,19.72,19.54,20.04,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.05,49.04,50.54,48.18,48.06,48.2,0,0,0,0,0,0,1.07,0,0.084,0.11,0.89,0.11,43.8
1144015200000,2006,4,2005,7,27,7,0.753,0.0895,0.662,32390.4,192.8,192.8,192.8,4,4,4,1246,1234,1257,1098,1086,148,148,148,2.571,0,9,0.119,0.118,0.12,1095,1086,1100,990,990,990,968.7,968.6,968.7,21.3,21.3,21.4,0.789,0.774,0.798,0.637,0.615,0.648,0.03,0.029,0.03,1.72,1.69,1.75,0.081,0.079,0.082,19.6,19.55,19.68,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.21,49.98,50.37,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.091,0.12,0.88,0.12,43
1144620000000,2006,4,2005,7,28,7,0.747,0.0895,0.657,32390.4,192.8,192.8,192.8,4,4,4,1234,1231,1239,1086,1083,148,148,148,0,0,0,0.12,0.119,0.12,1086,1083,1091,990,990,990,968.6,968.6,968.7,21.4,21.3,21.4,0.775,0.77,0.782,0.617,0.609,0.628,0.029,0.028,0.029,1.69,1.68,1.71,0.079,0.078,0.08,19.67,19.64,19.7,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50,49.9,50.13,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.09,0.12,0.88,0.12,43.4
1145224800000,2006,4,2005,7,29,7,0.736,0.0835,0.652,32390.4,192.8,192.8,192.8,4,4,4,1217,1199,1228,1079,1071,138.1,125,148,0,0,0,0.113,0.103,0.121,1079,1071,1091,990,990,990,968.6,968.5,968.6,21.4,21.4,21.5,0.759,0.746,0.771,0.6,0.583,0.628,0.028,0.027,0.029,1.65,1.63,1.7,0.077,0.076,0.079,19.76,19.72,19.84,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.89,49.59,50.36,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.084,0.11,0.89,0.11,44
1145829600000,2006,4,2005,7,30,7,0.685,0.0756,0.609,31483.2,192.8,192.8,187.4,4,4,4,1132,1076,1185,1007,951.1,125,125,125,0,0,0,0.11,0.105,0.116,1007,951.1,1060,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.65,0.579,0.725,0.462,0.399,0.558,0.021,0.018,0.026,1.39,1.24,1.58,0.064,0.057,0.073,20.29,19.94,20.62,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.85,45.94,49.5,46.85,45.02,48.2,0,0,0,0,0,0,1.04,0,0.076,0.11,0.89,0.11,46
1146434400000,2006,5,2005,8,31,7,0.608,0.0889,0.519,27745.6,173.5,173.5,165.2,4,4,4,1005,953.3,1058,857.8,806.3,147,147,147,0,0,0,0.146,0.139,0.154,857.8,806.3,910.7,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.494,0.447,0.543,0.354,0.329,0.38,0.016,0.015,0.017,1.08,0.991,1.17,0.049,0.044,0.053,21.02,20.75,21.3,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.931,0.936,42.17,40.13,44.26,41.29,39.18,43.37,0,0,0,0,0,0,0.918,0,0.089,0.15,0.85,0.15,45.6
1147039200000,2006,5,2005,8,32,7,0.539,0.0889,0.45,24369.5,153.9,153.9,145.1,4,3,3.142857142857143,890.6,846.4,936.9,743.6,699.4,147,147,147,0,0,0,0.165,0.157,0.174,743.6,699.4,789.9,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.391,0.357,0.432,0.296,0.268,0.321,0.013,0.012,0.014,0.951,0.883,1.02,0.042,0.039,0.045,21.59,21.39,21.83,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.28,39.47,51.77,46.52,38.47,48.2,0,0,0,0,0,0,0.806,0,0.089,0.16,0.83,0.17,45.2
1147644000000,2006,5,2005,8,33,7,0.483,0.0889,0.394,22222.9,138.2,138.2,132.3,3,3,3,798.4,770.1,832.8,651.4,623.1,147,147,147,0,0,0,0.184,0.177,0.191,651.4,623.1,685.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.33,0.314,0.35,0.236,0.217,0.259,0.01,0.0094,0.011,0.802,0.754,0.86,0.035,0.033,0.038,22.1,21.91,22.27,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.99,43.32,47,44.09,42.45,46.06,0,0,0,0,0,0,0.735,0,0.089,0.18,0.82,0.18,46
1148248800000,2006,5,2005,8,34,7,0.436,0.0889,0.347,19812.6,125.1,125.1,117.9,3,3,3,720.7,685.6,757.3,573.7,538.6,147,147,147,0,0,0,0.204,0.194,0.214,573.7,538.6,610.3,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.286,0.266,0.307,0.184,0.161,0.209,0.0079,0.0069,0.009,0.671,0.612,0.733,0.029,0.026,0.032,22.55,22.34,22.75,0.952,0.95,0.955,0.976,0.972,0.98,0.93,0.923,0.936,40.26,38.04,42.54,39.31,36.97,41.69,0,0,0,0,0,0,0.655,0,0.089,0.2,0.8,0.2,45.4
1148853600000,2006,5,2005,8,35,7,0.39,0.0792,0.311,17867.2,108.8,108.8,106.4,3,3,3,645,615.9,675.5,514,496.9,131,119,147,0,0,0,0.203,0.185,0.225,514,496.9,528.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.251,0.24,0.26,0.144,0.134,0.154,0.0061,0.0056,0.0066,0.569,0.54,0.595,0.024,0.023,0.025,22.95,22.8,23.1,0.948,0.946,0.949,0.97,0.97,0.97,0.919,0.918,0.921,36.54,35.49,37.39,35.45,34.42,36.28,0,0,0,0,0,0,0.591,0,0.079,0.2,0.8,0.2,45.8
1149458400000,2006,6,2005,9,36,7,0.352,0.072,0.28,16126.9,96.4,96.4,95.99,2,2,2,582.1,557.6,606.9,463.1,438.6,119,119,119,0,0,0,0.204,0.196,0.213,463.1,438.6,487.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.222,0.21,0.235,0.118,0.106,0.129,0.0049,0.0044,0.0055,0.594,0.554,0.636,0.025,0.023,0.027,23.19,23.04,23.34,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.39,48.06,52.67,48,47.1,48.2,0,0,0,0,0,0,0.533,0,0.072,0.2,0.8,0.2,45.8
1150063200000,2006,6,2005,9,37,7,0.32,0.072,0.248,14877.8,92.85,92.85,88.56,2,2,2,529.3,509.3,550.8,410.3,390.3,119,119,119,0,0,0,0.225,0.216,0.234,410.3,390.3,431.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.2,0.193,0.207,0.0927,0.0832,0.103,0.0039,0.0035,0.0043,0.512,0.482,0.544,0.021,0.02,0.023,23.51,23.38,23.63,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,45.18,43.12,47.37,44.28,42.26,46.42,0,0,0,0,0,0,0.492,0,0.072,0.22,0.78,0.22,46.5
1150668000000,2006,6,2005,9,38,7,0.293,0.072,0.221,13297.1,83.22,83.22,79.15,2,2,2,484.6,466.9,503,365.6,347.9,119,119,119,0,0,0,0.246,0.237,0.255,365.6,347.9,384,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.178,0.19,0.0715,0.0632,0.0802,0.003,0.0026,0.0033,0.445,0.418,0.472,0.018,0.017,0.02,23.77,23.66,23.88,0.951,0.948,0.953,0.977,0.973,0.98,0.929,0.923,0.934,40.51,38.62,42.46,39.57,37.58,41.61,0,0,0,0,0,0,0.44,0,0.072,0.25,0.75,0.25,45.4
1151272800000,2006,6,2005,9,39,7,0.27,0.0701,0.2,11976.7,73.86,73.86,71.29,2,2,2,446,430.5,461.1,330.2,321.9,115.9,108,119,0,0,0,0.26,0.248,0.27,330.2,321.9,342.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.167,0.176,0.0548,0.0509,0.0605,0.0022,0.0021,0.0025,0.391,0.379,0.41,0.016,0.015,0.017,24,23.92,24.08,0.945,0.944,0.947,0.97,0.97,0.972,0.917,0.916,0.92,36.73,35.82,38.01,35.65,34.75,36.93,0,0,0,0,0,0,0.396,0,0.07,0.26,0.74,0.26,44.4
1151877600000,2006,7,2005,10,40,7,0.249,0.0653,0.184,11052.9,68.67,68.67,65.79,2,2,2,411.8,399.1,425.3,303.8,291.1,108,108,108,0,0,0,0.263,0.254,0.271,303.8,291.1,317.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.156,0.166,0.0424,0.0364,0.0488,0.0017,0.0015,0.002,0.351,0.332,0.371,0.014,0.013,0.015,24.2,24.12,24.27,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.91,0.915,33.91,32.51,35.39,32.9,31.54,34.33,0,0,0,0,0,0,0.366,0,0.065,0.26,0.74,0.26,44.4
1152482400000,2006,7,2005,10,41,7,0.231,0.0653,0.166,10004.6,62.2,62.2,59.55,2,2,2,382.7,370.4,395,274.7,262.4,108,108,108,0,0,0,0.282,0.273,0.292,274.7,262.4,287,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.15,0.146,0.155,0.0286,0.0228,0.0344,0.0012,0.00092,0.0014,0.307,0.289,0.325,0.012,0.012,0.013,24.38,24.3,24.46,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.7,29.33,32.06,29.78,28.45,31.1,0,0,0,0,0,0,0.331,0,0.065,0.28,0.72,0.28,43.3
1153087200000,2006,7,2005,10,42,7,0.215,0.0653,0.15,9046.66,56.14,56.14,53.85,2,2,2,356.3,346.6,366.8,248.3,238.6,108,108,108,0,0,0,0.303,0.294,0.312,248.3,238.6,258.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.141,0.138,0.145,0.0177,0.016,0.0211,0.00071,0.00064,0.00085,0.269,0.257,0.283,0.011,0.01,0.011,24.55,24.48,24.61,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,27.76,26.65,28.94,26.92,25.85,28.07,0,0,0,0,0,0,0.299,0,0.065,0.3,0.7,0.3,42.1
1153692000000,2006,7,2005,10,43,7,0.202,0.0653,0.137,8253.82,51.04,51.04,49.13,2,1,1.4285714285714286,334.5,325.5,343.6,226.5,217.5,108,108,108,0,0,0,0.323,0.314,0.332,226.5,217.5,235.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.13,0.137,0.015,0.0142,0.0158,0.0006,0.00057,0.00063,0.33,0.247,0.397,0.013,0.0099,0.016,24.6,24.53,24.67,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.42,25.62,52.25,38.34,24.85,48.2,0,0,0,0,0,0,0.273,0,0.065,0.32,0.68,0.32,40.9
1154296800000,2006,7,2005,10,44,7,0.188,0.0575,0.131,8062.36,48.2,48.2,47.99,1,1,1,311.1,300.1,322.5,215.9,207.1,95.14,93,108,0,0,0,0.306,0.292,0.335,215.9,207.1,225.4,990,990,990,965,964.9,965,25,25,25.1,0.128,0.125,0.131,0.0141,0.0134,0.0149,0.00056,0.00053,0.0006,0.376,0.36,0.393,0.015,0.014,0.016,24.67,24.61,24.74,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,50.02,48.03,52.18,47.99,47.07,48.2,0,0,0,0,0,0,0.267,0,0.057,0.31,0.7,0.3,42.9
1154901600000,2006,8,2005,11,45,7,0.174,0.0562,0.118,7443.62,46.27,46.27,44.31,1,1,1,288,279,296.5,195,186,93,93,93,0,0,0,0.323,0.314,0.333,195,186,203.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.121,0.117,0.124,0.0123,0.0116,0.013,0.00049,0.00046,0.00052,0.339,0.323,0.354,0.013,0.013,0.014,24.81,24.76,24.86,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.21,43.1,47.21,44.31,42.24,46.27,0,0,0,0,0,0,0.246,0,0.056,0.32,0.68,0.32,42.8
1155506400000,2006,8,2005,11,46,7,0.162,0.0562,0.106,6655.5,41.55,41.55,39.62,1,1,1,268.2,260.7,276,175.2,167.7,93,93,93,0,0,0,0.347,0.337,0.357,175.2,167.7,183,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.116,0.0106,0.01,0.0113,0.00042,0.0004,0.00045,0.303,0.29,0.317,0.012,0.011,0.013,24.92,24.88,24.97,0.947,0.945,0.949,0.977,0.973,0.98,0.925,0.92,0.93,40.54,38.79,42.39,39.62,37.76,41.55,0,0,0,0,0,0,0.22,0,0.056,0.35,0.65,0.35,41.1
1156111200000,2006,8,2005,11,47,7,0.152,0.0562,0.0961,5989.18,37.15,37.15,35.65,1,1,1,252,246.2,258.2,159,153.2,93,93,93,0,0,0,0.369,0.36,0.378,159,153.2,165.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.106,0.11,0.00926,0.00877,0.0098,0.00037,0.00035,0.00039,0.274,0.264,0.285,0.011,0.01,0.011,25.02,24.98,25.06,0.942,0.94,0.944,0.97,0.97,0.972,0.914,0.912,0.918,36.74,35.39,38.21,35.65,34.33,37.15,0,0,0,0,0,0,0.198,0,0.0559,0.37,0.63,0.37,39.4
1156716000000,2006,8,2005,11,48,7,0.144,0.0508,0.093,5802.85,36.9,36.9,34.54,1,1,1,237.8,230.1,244.3,153.8,145.6,84,72,93,0,0,0,0.353,0.306,0.39,153.8,145.6,163.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.105,0.103,0.107,0.00882,0.00812,0.00965,0.00035,0.00032,0.00038,0.264,0.25,0.28,0.01,0.0099,0.011,25.11,25.07,25.15,0.94,0.937,0.943,0.97,0.97,0.972,0.912,0.909,0.916,35.6,33.6,37.98,34.54,32.59,36.9,0,0,0,0,0,0,0.192,0,0.051,0.35,0.65,0.35,40.3
1157320800000,2006,9,2005,12,49,7,0.132,0.0435,0.0888,5550.59,34.92,34.92,33.04,1,1,1,218.8,211.2,227.1,146.8,139.2,72,72,72,0,0,0,0.329,0.317,0.341,146.8,139.2,155.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0988,0.104,0.00823,0.00758,0.00893,0.00032,0.0003,0.00035,0.25,0.237,0.265,0.0098,0.0093,0.01,25.24,25.17,25.3,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,34.06,32.26,36,33.04,31.3,34.92,0,0,0,0,0,0,0.184,0,0.0432,0.33,0.67,0.33,42
1157925600000,2006,9,2005,12,50,7,0.123,0.0435,0.0795,4959.88,30.73,30.73,29.52,1,1,1,203.5,197.8,208.8,131.5,125.8,72,72,72,0,0,0,0.354,0.345,0.364,131.5,125.8,136.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.096,0.0941,0.0979,0.00693,0.00644,0.00737,0.00027,0.00025,0.00029,0.223,0.213,0.232,0.0087,0.0083,0.0091,25.35,25.32,25.38,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.44,29.09,31.68,29.52,28.21,30.73,0,0,0,0,0,0,0.164,0,0.0435,0.35,0.65,0.35,40.3
1158530400000,2006,9,2005,12,51,7,0.115,0.0435,0.0716,4436.13,27.75,27.75,26.41,1,1,1,190.4,185.5,195.9,118.4,113.5,72,72,72,0,0,0,0.378,0.368,0.388,118.4,113.5,123.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0897,0.0934,0.00581,0.0054,0.00628,0.00023,0.00021,0.00025,0.2,0.191,0.209,0.0078,0.0075,0.0082,25.38,25.38,25.38,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.893,0.9,27.22,26,28.61,26.41,25.22,27.75,0,0,0,0,0,0,0.147,0,0.0434,0.38,0.62,0.38,38.6
1159135200000,2006,9,2005,12,52,7,0.11,0.0418,0.0677,4174.92,28.12,28.12,24.85,1,1,1,181.1,177.6,184.1,112,106.9,69.14,52,72,0,0,0,0.381,0.293,0.402,112,106.9,125.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0874,0.0904,0.00527,0.00484,0.00642,0.00021,0.00019,0.00025,0.188,0.179,0.209,0.0073,0.007,0.0082,25.37,25.35,25.38,0.919,0.916,0.929,0.97,0.97,0.97,0.892,0.888,0.901,25.62,24.37,28.99,24.85,23.64,28.12,0,0,0,0,0,0,0.138,0,0.0423,0.38,0.62,0.38,38
1159740000000,2006,10,2006,1,1,7,0.107,0.0314,0.0752,4675.88,28.57,28.57,27.83,1,1,1,176.4,173.5,179.5,124.4,121.5,52,52,52,0,0,0,0.295,0.29,0.3,124.4,121.5,127.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.09,0.089,0.0911,0.00632,0.00607,0.00659,0.00025,0.00024,0.00026,0.207,0.202,0.212,0.0081,0.0079,0.0083,25.35,25.35,25.35,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.902,28.69,27.96,29.46,27.83,27.12,28.57,0,0,0,0,0,0,0.155,0,0.0318,0.29,0.7,0.3,43.7
1160344800000,2006,10,2006,1,2,7,0.102,0.0405,0.0616,3788.41,27.32,27.32,22.55,1,1,1,168.8,163.9,174.3,101.8,90.9,67,52,73,0,0,0,0.398,0.298,0.445,101.8,90.9,122.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.081,0.0893,0.0044,0.00348,0.00614,0.00017,0.00014,0.00024,0.168,0.15,0.203,0.0066,0.0059,0.0079,25.37,25.35,25.38,0.92,0.914,0.927,0.967,0.965,0.97,0.89,0.884,0.899,23.31,20.84,28.16,22.55,20.11,27.32,0,0,0,0,0,0,0.125,0,0.0404,0.4,0.6,0.4,37.1
1160949600000,2006,10,2006,1,3,7,0.0979,0.0405,0.0574,3530.71,24.14,24.14,21.02,1,1,1,162,159.8,162.8,94.95,89.26,67,52,73,0,0,0,0.413,0.323,0.45,94.95,89.26,109.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0816,0.0804,0.0846,0.00382,0.00334,0.00503,0.00015,0.00013,0.0002,0.156,0.147,0.18,0.0061,0.0058,0.007,25.37,25.34,25.38,0.921,0.916,0.923,0.966,0.964,0.97,0.89,0.889,0.89,21.75,20.51,24.89,21.02,19.77,24.14,0,0,0,0,0,0,0.117,0,0.0405,0.41,0.59,0.41,36.1
1161554400000,2006,10,2006,1,4,7,0.0934,0.0314,0.062,3787.32,23.49,23.49,22.54,1,1,1,154.5,151.3,158.4,102.5,99.32,52,52,52,0,0,0,0.337,0.328,0.344,102.5,99.32,106.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0812,0.0837,0.00446,0.00419,0.0048,0.00017,0.00016,0.00019,0.168,0.162,0.175,0.0066,0.0064,0.0068,25.34,25.34,25.34,0.913,0.911,0.915,0.969,0.968,0.97,0.885,0.883,0.888,23.25,22.5,24.21,22.54,21.79,23.49,0,0,0,0,0,0,0.125,0,0.0314,0.34,0.66,0.34,40.5
1162159200000,2006,10,2006,1,5,7,0.0959,0.0306,0.0653,4006.91,25.74,25.74,23.85,1,1,1,158.5,151.1,165.8,107.9,99.05,50.57,50,52,0,0,0,0.32,0.302,0.344,107.9,99.05,115.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.0811,0.0866,0.00493,0.00417,0.00559,0.00019,0.00016,0.00022,0.177,0.161,0.191,0.0069,0.0063,0.0075,25.34,25.34,25.34,0.917,0.912,0.922,0.97,0.968,0.97,0.889,0.883,0.894,24.6,22.45,26.54,23.85,21.73,25.74,0,0,0,0,0,0,0.133,0,0.0306,0.32,0.68,0.32,41.8
1162764000000,2006,11,2006,2,6,7,0.104,0.0302,0.0735,4557.7,28.01,28.01,27.13,1,1,1,171.5,167.2,175.1,121.5,117.2,50,50,50,0,0,0,0.292,0.286,0.299,121.5,117.2,125.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0887,0.0871,0.0899,0.00608,0.00571,0.00638,0.00024,0.00022,0.00025,0.201,0.194,0.208,0.0079,0.0076,0.0081,25.34,25.34,25.34,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,27.97,26.88,28.87,27.13,26.07,28.01,0,0,0,0,0,0,0.151,0,0.0305,0.29,0.71,0.29,43.8
1163368800000,2006,11,2006,2,7,7,0.105,0.0302,0.0747,4642.08,28.52,28.52,27.63,1,1,1,173.6,171.3,177.3,123.6,121.3,50,50,50,0,0,0,0.288,0.282,0.292,123.6,121.3,127.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0894,0.0886,0.0907,0.00626,0.00606,0.00657,0.00024,0.00024,0.00026,0.205,0.201,0.212,0.008,0.0079,0.0083,25.34,25.34,25.34,0.927,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.902,28.49,27.91,29.41,27.63,27.07,28.52,0,0,0,0,0,0,0.154,0,0.0303,0.29,0.71,0.29,44.2
1163973600000,2006,11,2006,2,8,7,0.107,0.0302,0.0767,4772.95,29.37,29.37,28.41,1,1,1,176.8,173.8,180.9,126.8,123.8,50,50,50,0,0,0,0.283,0.276,0.288,126.8,123.8,130.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0894,0.092,0.00653,0.00627,0.00687,0.00026,0.00025,0.00027,0.211,0.205,0.218,0.0082,0.008,0.0085,25.34,25.34,25.34,0.929,0.928,0.931,0.97,0.97,0.97,0.901,0.9,0.903,29.29,28.53,30.27,28.41,27.67,29.37,0,0,0,0,0,0,0.158,0,0.0303,0.28,0.72,0.28,44.6
1164578400000,2006,11,2006,2,9,7,0.109,0.0326,0.0763,4746.16,30.4,30.4,28.25,1,1,1,180.1,174.6,185.2,126.2,115.6,53.86,50,59,0,0,0,0.3,0.27,0.338,126.2,115.6,135.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0909,0.088,0.0935,0.00648,0.00557,0.00724,0.00025,0.00022,0.00028,0.21,0.192,0.226,0.0082,0.0075,0.0088,25.35,25.34,25.36,0.928,0.922,0.933,0.97,0.97,0.97,0.9,0.894,0.905,29.12,26.49,31.34,28.25,25.7,30.4,0,0,0,0,0,0,0.157,0,0.0327,0.3,0.7,0.3,43.5
1165183200000,2006,12,2006,3,10,7,0.112,0.0357,0.0767,4770.83,30.1,30.1,28.4,1,1,1,185.7,176.5,192.9,126.7,117.5,59,59,59,0,0,0,0.318,0.306,0.334,126.7,117.5,133.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0886,0.0944,0.00652,0.00574,0.00713,0.00026,0.00022,0.00028,0.212,0.195,0.225,0.0083,0.0076,0.0088,25.36,25.36,25.36,0.929,0.923,0.932,0.97,0.97,0.97,0.901,0.895,0.904,29.28,26.97,31.04,28.4,26.16,30.1,0,0,0,0,0,0,0.158,0,0.0353,0.32,0.68,0.32,42.6
1165788000000,2006,12,2006,3,11,7,0.121,0.0357,0.0855,5354.41,33.5,33.5,31.87,1,1,1,200.4,193.2,207.4,141.4,134.2,59,59,59,0,0,0,0.295,0.285,0.305,141.4,134.2,148.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0971,0.0945,0.0995,0.00777,0.00715,0.00836,0.0003,0.00028,0.00033,0.238,0.225,0.251,0.0093,0.0088,0.0098,25.34,25.3,25.36,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.86,31.1,34.54,31.87,30.17,33.5,0,0,0,0,0,0,0.177,0,0.0355,0.3,0.71,0.29,44.3
1166392800000,2006,12,2006,3,12,7,0.131,0.0357,0.0954,5985.94,36.65,36.65,35.63,1,1,1,216.7,209.3,221.1,157.7,150.3,59,59,59,0,0,0,0.272,0.267,0.282,157.7,150.3,162.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.1,0.104,0.00915,0.00852,0.00952,0.00036,0.00033,0.00037,0.267,0.254,0.275,0.01,0.0099,0.011,25.23,25.2,25.29,0.941,0.939,0.942,0.97,0.97,0.971,0.913,0.91,0.915,36.72,34.99,37.74,35.63,33.94,36.65,0,0,0,0,0,0,0.198,0,0.0356,0.27,0.73,0.27,45.7
1166997600000,2006,12,2006,3,13,7,0.139,0.0357,0.104,6544.63,42.26,42.26,38.96,1,1,1,230.4,220,244,171.4,161,59,59,59,0,0,0,0.256,0.242,0.268,171.4,161,185,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.104,0.112,0.0103,0.00943,0.0115,0.00041,0.00037,0.00045,0.292,0.273,0.316,0.011,0.011,0.012,25.13,25.02,25.21,0.945,0.942,0.95,0.975,0.971,0.98,0.922,0.914,0.931,39.93,37.49,43.12,38.96,36.39,42.26,0,0,0,0,0,0,0.216,0,0.035,0.26,0.75,0.25,47.1
1167602400000,2007,1,2006,4,14,7,0.165,0.0442,0.121,7580.84,50,50,45.12,2,1,1.1428571428571428,273.4,249.8,302.3,200.4,176.8,73,73,73,0,0,0,0.268,0.242,0.292,200.4,176.8,229.3,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.111,0.13,0.0128,0.0108,0.0152,0.00051,0.00043,0.00061,0.323,0.242,0.377,0.013,0.0097,0.015,24.88,24.76,25,0.948,0.923,0.958,0.978,0.97,0.98,0.928,0.895,0.939,42.67,25.77,50.72,41.55,25,48.2,0,0,0,0,0,0,0.251,0,0.044,0.27,0.73,0.27,45.9
1168207200000,2007,1,2006,4,15,7,0.211,0.0442,0.166,10089,68.02,68.02,60.05,2,2,2,348.1,313.5,385.1,275.1,240.5,73,73,73,0,0,0,0.211,0.19,0.233,275.1,240.5,312.1,990,990,990,965.1,965,965.3,24.9,24.7,25,0.146,0.134,0.159,0.0294,0.0162,0.0463,0.0012,0.00065,0.0019,0.304,0.255,0.359,0.012,0.01,0.015,24.56,24.32,24.78,0.935,0.926,0.942,0.97,0.97,0.97,0.906,0.898,0.914,30.96,27.06,35.06,30.03,26.25,34.01,0,0,0,0,0,0,0.334,0,0.045,0.21,0.79,0.21,47.8
1168812000000,2007,1,2006,4,16,7,0.279,0.0442,0.234,14152.7,96.4,96.4,84.24,2,2,2,460.5,401.8,522.6,387.5,328.8,73,73,73,0,0,0,0.16,0.14,0.182,387.5,328.8,449.6,990,990,990,965.7,965.4,966,24.3,24,24.6,0.186,0.165,0.208,0.0819,0.0542,0.111,0.0034,0.0022,0.0046,0.472,0.384,0.565,0.019,0.016,0.023,23.86,23.48,24.21,0.952,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.15,36.88,49.62,42.12,35.77,48.2,0,0,0,0,0,0,0.468,0,0.045,0.16,0.84,0.16,50.7
1169416800000,2007,1,2006,4,17,7,0.364,0.0442,0.32,18524.1,122.2,122.2,110.3,3,2,2.857142857142857,601.9,544.3,658.5,528.9,471.3,73,73,73,0,0,0,0.122,0.111,0.134,528.9,471.3,585.5,990,990,990,966.3,966,966.5,23.7,23.5,24,0.249,0.216,0.281,0.155,0.121,0.192,0.0066,0.0051,0.0082,0.6,0.522,0.679,0.025,0.022,0.029,23.1,22.79,23.35,0.951,0.945,0.956,0.975,0.97,0.98,0.926,0.917,0.937,40.4,35.43,51.61,39.05,34.36,48.2,0,0,0,0,0,0,0.613,0,0.044,0.12,0.88,0.12,50.9
1170021600000,2007,1,2006,4,18,7,0.444,0.0552,0.389,22199.4,138.2,138.2,132.1,3,3,3,733.9,678,784.2,642.6,605,91.29,73,105,0,0,0,0.124,0.102,0.143,642.6,605,679.2,990,990,990,966.8,966.6,967,23.2,23,23.4,0.316,0.292,0.339,0.23,0.205,0.255,0.0099,0.0088,0.011,0.778,0.712,0.842,0.034,0.03,0.037,22.39,22.12,22.68,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.95,42.81,47.01,44.05,41.96,46.07,0,0,0,0,0,0,0.734,0,0.055,0.12,0.88,0.12,50
1170626400000,2007,2,2006,5,19,7,0.559,0.0663,0.493,26555.5,175.3,175.3,158.1,4,3,3.5714285714285716,924.5,807.6,1058,814.9,702.6,109.6,105,137,0,0,0,0.119,0.104,0.13,814.9,702.6,920.7,990,990,990,967.6,967.1,968.1,22.4,21.9,22.9,0.447,0.353,0.548,0.332,0.27,0.385,0.015,0.012,0.018,1.03,0.882,1.19,0.046,0.039,0.054,21.38,20.73,21.99,0.956,0.954,0.957,0.98,0.978,0.98,0.936,0.932,0.938,46.12,40.77,52.1,44.65,39.86,48.2,0,0,0,0,0,0,0.878,0,0.066,0.12,0.88,0.12,47.5
1171231200000,2007,2,2006,5,20,7,0.78,0.0829,0.648,32014.6,192.8,192.8,190.6,4,4,4,1290,1113,1447,1153,976.4,137,137,137,80.71,0,210,0.107,0.0947,0.123,1072,976.4,1100,990,990,990,968.8,968.3,969.3,21.2,20.7,21.7,0.772,0.599,0.866,0.591,0.412,0.648,0.028,0.019,0.031,1.66,1.28,1.81,0.078,0.059,0.088,19.53,18.87,20.46,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.91,46.81,50.33,47.64,45.87,48.2,0,0,0,0,0,0,1.06,0,0.132,0.11,0.83,0.17,41
1171836000000,2007,2,2006,5,21,7,0.982,0.0937,0.665,30862,188.4,188.4,183.7,4,4,4,1624,1488,1771,1469,1351,154.9,137,162,369.3,251,509,0.0953,0.0896,0.103,1100,1100,1100,990,990,990,969.9,969.4,970.4,20.1,19.6,20.6,0.905,0.887,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.84,1.87,0.092,0.089,0.095,18.26,17.77,18.72,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.86,45.56,48.07,45.93,44.65,47.11,0,0,0,0,0,0,1.02,0,0.317,0.095,0.68,0.32,31.4
1172440800000,2007,2,2006,5,22,7,1.15,0.125,0.665,29271.3,177,177,174.2,4,4,4,1896,1815,1947,1690,1653,206,162,239,589.9,553,622,0.108,0.086,0.125,1100,1100,1100,990,990,990,970.8,970.5,970.9,19.2,19.1,19.5,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.36,17.2,17.63,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.45,44,45.16,43.56,43.12,44.26,0,0,0,0,0,0,0.968,0,0.485,0.11,0.58,0.42,25.5
1173045600000,2007,3,2006,6,23,7,1.2,0.14,0.665,28783.1,172.1,172.1,171.3,4,4,4,1981,1958,2007,1750,1719,231,183,239,649.4,619,724,0.117,0.0912,0.122,1100,1100,1100,990,990,990,971,971,971.1,19,18.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.09,17.01,17.16,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.71,43.48,43.9,42.83,42.62,43.02,0,0,0,0,0,0,0.952,0,0.535,0.12,0.55,0.45,24
1173650400000,2007,3,2006,6,24,7,1.24,0.111,0.665,28453.5,170.2,170.2,169.4,4,4,4,2050,2018,2083,1867,1835,183,183,183,767.4,735,800,0.0893,0.0879,0.0907,1100,1100,1100,990,990,990,971.2,971.1,971.3,18.8,18.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.9,16.83,16.98,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.21,43,43.42,42.34,42.14,42.55,0,0,0,0,0,0,0.941,0,0.575,0.09,0.54,0.46,22.9
1174255200000,2007,3,2006,6,25,7,1.29,0.111,0.665,28066.7,168.1,168.1,167.1,4,4,4,2141,2101,2181,1958,1918,183,183,183,858,818,898,0.0855,0.0839,0.0871,1100,1100,1100,990,990,990,971.4,971.3,971.5,18.6,18.5,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.69,16.59,16.78,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.62,42.36,42.88,41.77,41.51,42.02,0,0,0,0,0,0,0.928,0,0.625,0.086,0.52,0.48,21.8
1174860000000,2007,3,2006,6,26,7,1.36,0.114,0.665,27619.1,165.6,165.6,164.4,4,4,4,2245,2199,2273,2057,2016,187.9,183,217,957.4,916,987,0.0837,0.0806,0.0955,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.43,16.37,16.54,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,41.94,41.76,42.24,41.1,40.92,41.39,0,0,0,0,0,0,0.913,0,0.695,0.084,0.49,0.51,20.3
1175464800000,2007,4,2006,7,27,7,1.35,0.131,0.665,27676.1,166,166,164.7,4,4,4,2232,2181,2270,2015,1964,217,217,217,915.1,864,953,0.0972,0.0956,0.0995,1100,1100,1100,990,990,990,971.7,971.5,971.8,18.3,18.2,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.47,16.38,16.59,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,42.03,41.78,42.36,41.18,40.94,41.51,0,0,0,0,0,0,0.915,0,0.685,0.097,0.49,0.51,20.5
1176069600000,2007,4,2006,7,28,7,1.28,0.101,0.665,28179.9,168.7,168.7,167.7,4,4,4,2114,2076,2163,1947,1927,167.7,148,217,846.6,827,878,0.0791,0.0696,0.101,1100,1100,1100,990,990,990,971.4,971.3,971.5,18.6,18.5,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.75,16.63,16.84,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.79,42.48,43.04,41.93,41.63,42.18,0,0,0,0,0,0,0.932,0,0.615,0.079,0.52,0.48,22
