datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1176674400000,2007,4,2006,7,29,7,1.26,0.0895,0.665,28319.4,168.9,168.9,168.6,4,4,4,2082,2068,2101,1934,1920,148,148,148,833.7,820,853,0.0711,0.0704,0.0716,1100,1100,1100,990,990,990,971.3,971.3,971.3,18.7,18.7,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.83,16.78,16.86,0.947,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43,42.88,43.09,42.14,42.02,42.23,0,0,0,0,0,0,0.936,0,0.595,0.071,0.53,0.47,22.5
1177279200000,2007,4,2006,7,30,7,1.27,0.0895,0.665,28273,169.1,169.1,168.3,4,4,4,2093,2061,2108,1945,1913,148,148,148,844.4,813,860,0.0707,0.0702,0.0718,1100,1100,1100,990,990,990,971.3,971.2,971.4,18.7,18.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.8,16.76,16.88,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.93,42.83,43.14,42.07,41.97,42.27,0,0,0,0,0,0,0.935,0,0.605,0.07,0.52,0.48,22.3
1177884000000,2007,4,2006,7,31,7,1.2,0.112,0.665,28750.2,173.1,173.1,171.1,4,4,4,1989,1930,2043,1803,1738,185.7,148,192,703,638,795,0.0935,0.0724,0.0995,1100,1100,1100,990,990,990,971.1,970.9,971.2,18.9,18.8,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.1,17.07,16.92,17.25,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.66,43.25,44.15,42.78,42.39,43.27,0,0,0,0,0,0,0.951,0,0.535,0.093,0.55,0.45,24
1178488800000,2007,5,2006,8,32,7,1.1,0.116,0.665,29723.5,180.1,180.1,176.9,4,4,4,1818,1727,1905,1626,1535,192,192,192,525.9,435,613,0.106,0.101,0.111,1100,1100,1100,990,990,990,970.5,970.2,970.8,19.5,19.2,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.62,17.33,17.91,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.13,44.36,45.95,44.23,43.48,45.03,0,0,0,0,0,0,0.983,0,0.435,0.11,0.6,0.4,27
1179093600000,2007,5,2006,8,33,7,0.972,0.116,0.665,30945.9,187.2,187.2,184.2,4,4,4,1607,1520,1696,1415,1328,192,192,192,315.6,228,404,0.119,0.113,0.126,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.912,0.9,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.09,0.094,18.31,18.01,18.6,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.99,46.22,47.76,46.05,45.29,46.81,0,0,0,0,0,0,1.02,0,0.307,0.12,0.68,0.32,31.8
1179698400000,2007,5,2006,8,34,7,0.844,0.116,0.664,32121.2,192.8,192.8,191.2,4,4,4,1395,1277,1491,1203,1085,192,192,192,105.6,0,199,0.138,0.129,0.15,1098,1085,1100,990,990,990,969.1,968.8,969.5,20.9,20.5,21.2,0.838,0.775,0.88,0.643,0.615,0.648,0.031,0.029,0.032,1.78,1.69,1.83,0.085,0.079,0.089,19.07,18.72,19.54,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.91,48.06,49.7,47.8,47.1,48.2,0,0,0,0,0,0,1.06,0,0.18,0.14,0.79,0.21,38.1
1180303200000,2007,5,2006,8,35,7,0.686,0.108,0.578,30034.3,189.7,189.7,178.8,4,4,4,1134,1047,1234,955.2,886.4,178.7,161,192,0,0,0,0.157,0.146,0.17,955.2,886.4,1042,990,990,990,968.3,968,968.6,21.7,21.4,22,0.599,0.525,0.711,0.413,0.368,0.516,0.019,0.017,0.024,1.28,1.13,1.52,0.059,0.052,0.071,20.4,19.85,20.82,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.61,43.2,48.39,44.69,42.34,47.43,0,0,0,0,0,0,0.993,0,0.108,0.16,0.84,0.16,43.8
1180908000000,2007,6,2006,9,36,7,0.584,0.0974,0.487,25808.9,165.8,165.8,153.6,4,3,3.5714285714285716,965.5,914.1,1024,804.5,753.1,161,161,161,0,0,0,0.167,0.157,0.176,804.5,753.1,863.4,990,990,990,967.8,967.6,968,22.2,22,22.4,0.45,0.403,0.504,0.328,0.303,0.357,0.015,0.014,0.016,1.03,0.987,1.09,0.046,0.044,0.05,21.21,20.93,21.46,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.45,39.84,52.21,43.57,38.87,48.2,0,0,0,0,0,0,0.853,0,0.097,0.17,0.83,0.17,44.2
1181512800000,2007,6,2006,9,37,7,0.518,0.0974,0.421,23381.3,144.6,144.6,139.2,3,3,3,856.9,821.7,898.5,695.9,660.7,161,161,161,0,0,0,0.188,0.179,0.196,695.9,660.7,737.5,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.359,0.338,0.389,0.266,0.242,0.294,0.012,0.011,0.013,0.881,0.821,0.957,0.039,0.036,0.043,21.79,21.55,21.99,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.41,45.43,49.71,46.39,44.52,48.2,0,0,0,0,0,0,0.773,0,0.097,0.19,0.81,0.19,45.1
1182117600000,2007,6,2006,9,38,7,0.478,0.0974,0.38,21497.9,132,132,128,3,3,3,789.6,768.8,812.8,628.6,607.8,161,161,161,0,0,0,0.204,0.198,0.209,628.6,607.8,651.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.32,0.308,0.333,0.221,0.207,0.236,0.0096,0.009,0.01,0.766,0.731,0.806,0.033,0.032,0.035,22.18,22.04,22.29,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.53,42.28,44.91,42.65,41.43,44.01,0,0,0,0,0,0,0.711,0,0.098,0.2,0.79,0.21,45
1182722400000,2007,6,2006,9,39,7,0.437,0.0995,0.337,19225.4,122,122,114.4,3,3,3,722.5,689.7,756.4,557.9,503.7,164.6,161,186,0,0,0,0.228,0.213,0.27,557.9,503.7,595.4,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.28,0.252,0.301,0.174,0.137,0.199,0.0075,0.0059,0.0086,0.648,0.559,0.71,0.028,0.024,0.031,22.56,22.36,22.78,0.951,0.947,0.954,0.975,0.97,0.979,0.927,0.918,0.934,39.13,35.51,41.53,38.15,34.45,40.67,0,0,0,0,0,0,0.636,0,0.1,0.23,0.77,0.23,44
1183327200000,2007,7,2006,10,40,7,0.394,0.112,0.281,16060.8,96.4,96.4,95.6,2,2,2,651.2,624.4,679.1,465.2,438.4,186,186,186,0,0,0,0.286,0.274,0.298,465.2,438.4,493.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.23,0.215,0.246,0.119,0.106,0.132,0.005,0.0045,0.0056,0.605,0.559,0.653,0.026,0.024,0.028,22.89,22.73,23.04,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.96,47.42,52.53,47.8,46.47,48.2,0,0,0,0,0,0,0.531,0,0.113,0.28,0.71,0.29,40.8
1183932000000,2007,7,2006,10,41,7,0.358,0.112,0.245,14526.9,91.28,91.28,86.47,2,2,2,591.6,568.9,615.9,405.6,382.9,186,186,186,0,0,0,0.315,0.302,0.327,405.6,382.9,429.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.203,0.195,0.212,0.0905,0.0797,0.102,0.0038,0.0033,0.0043,0.51,0.476,0.546,0.021,0.02,0.023,23.23,23.09,23.36,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.12,41.79,46.57,43.23,40.95,45.64,0,0,0,0,0,0,0.48,0,0.113,0.31,0.68,0.32,40.6
1184536800000,2007,7,2006,10,42,7,0.327,0.112,0.214,12702.2,80.26,80.26,75.61,2,2,2,540.5,521,561.5,354.5,335,186,186,186,0,0,0,0.344,0.331,0.357,354.5,335,375.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.185,0.178,0.192,0.0663,0.0571,0.0762,0.0028,0.0024,0.0032,0.433,0.404,0.465,0.018,0.017,0.019,23.53,23.41,23.65,0.949,0.946,0.952,0.974,0.97,0.978,0.924,0.918,0.931,38.82,36.77,41.02,37.8,35.66,40.13,0,0,0,0,0,0,0.42,0,0.113,0.34,0.65,0.35,38.8
1185141600000,2007,7,2006,10,43,7,0.3,0.112,0.188,11123.4,70.03,70.03,66.21,2,2,2,496.3,478.6,514.7,310.3,292.6,186,186,186,0,0,0,0.375,0.361,0.389,310.3,292.6,328.7,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.169,0.163,0.176,0.0455,0.0371,0.0542,0.0019,0.0015,0.0022,0.367,0.34,0.394,0.015,0.014,0.016,23.8,23.69,23.91,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,34.13,32.22,36.1,33.11,31.26,35.01,0,0,0,0,0,0,0.368,0,0.112,0.37,0.63,0.37,37.1
1185746400000,2007,7,2006,10,44,7,0.276,0.0991,0.177,10540.9,66.02,66.02,62.74,2,2,2,456.4,437.9,474,292.5,282.8,163.9,155,186,0,0,0,0.359,0.335,0.397,292.5,282.8,307.5,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.161,0.157,0.166,0.0371,0.0325,0.0441,0.0015,0.0013,0.0018,0.338,0.323,0.36,0.014,0.013,0.015,24.01,23.93,24.11,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,32.34,31.15,34.03,31.37,30.21,33.01,0,0,0,0,0,0,0.349,0,0.099,0.36,0.64,0.36,38.2
1186351200000,2007,8,2006,11,45,7,0.252,0.0937,0.158,9441.38,59.56,59.56,56.2,2,2,2,416.5,401,432.1,261.5,246,155,155,155,0,0,0,0.373,0.359,0.387,261.5,246,277.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.149,0.144,0.155,0.0226,0.0167,0.0298,0.00092,0.00068,0.0012,0.291,0.269,0.314,0.012,0.011,0.013,24.23,24.14,24.33,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.901,0.908,28.97,27.24,30.7,28.1,26.42,29.78,0,0,0,0,0,0,0.312,0,0.094,0.37,0.63,0.37,37.5
1186956000000,2007,8,2006,11,46,7,0.232,0.0937,0.138,8284.6,51.82,51.82,49.31,2,1,1.4285714285714286,383.1,370.6,396.3,228.1,215.6,155,155,155,0,0,0,0.405,0.391,0.418,228.1,215.6,241.3,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.138,0.133,0.142,0.0151,0.0141,0.0163,0.00061,0.00057,0.00066,0.335,0.254,0.402,0.014,0.01,0.016,24.35,24.29,24.41,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.939,40.17,25.66,51.9,38.43,24.89,48.2,0,0,0,0,0,0,0.274,0,0.094,0.4,0.59,0.41,35.7
1187560800000,2007,8,2006,11,47,7,0.215,0.0937,0.121,7530.68,47.45,47.45,44.83,1,1,1,354.7,343.6,366.5,199.7,188.6,155,155,155,0,0,0,0.437,0.423,0.451,199.7,188.6,211.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.132,0.0127,0.0118,0.0137,0.00051,0.00047,0.00055,0.352,0.332,0.373,0.014,0.013,0.015,24.47,24.39,24.55,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.74,43.19,48.41,44.83,42.33,47.45,0,0,0,0,0,0,0.249,0,0.094,0.44,0.56,0.44,35
1188165600000,2007,8,2006,11,48,7,0.2,0.0874,0.112,7003.8,46.44,46.44,41.69,1,1,1,330,319.8,340,185.6,172.4,144.4,118,155,0,0,0,0.437,0.365,0.473,185.6,172.4,205.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.118,0.126,0.0115,0.0104,0.0132,0.00046,0.00042,0.00053,0.326,0.304,0.359,0.013,0.012,0.014,24.62,24.57,24.66,0.95,0.947,0.956,0.978,0.975,0.98,0.93,0.923,0.937,42.61,39.47,47.39,41.69,38.48,46.44,0,0,0,0,0,0,0.232,0,0.088,0.44,0.56,0.44,35
1188770400000,2007,9,2006,12,49,7,0.184,0.0714,0.112,7054.79,44.73,44.73,41.99,1,1,1,303.8,292.7,315.7,185.8,174.7,118,118,118,0,0,0,0.389,0.374,0.403,185.8,174.7,197.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.115,0.123,0.0115,0.0106,0.0126,0.00046,0.00042,0.0005,0.324,0.304,0.345,0.013,0.012,0.014,24.76,24.68,24.83,0.95,0.947,0.954,0.979,0.977,0.98,0.931,0.925,0.935,42.88,40.28,45.64,41.99,39.33,44.73,0,0,0,0,0,0,0.233,0,0.072,0.39,0.61,0.39,38.3
1189375200000,2007,9,2006,12,50,7,0.17,0.0714,0.0983,6111.72,38.45,38.45,36.38,1,1,1,280.6,271.6,289.1,162.6,153.6,118,118,118,0,0,0,0.421,0.408,0.434,162.6,153.6,171.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.107,0.114,0.00957,0.00881,0.0103,0.00038,0.00035,0.00041,0.282,0.266,0.297,0.011,0.011,0.012,24.9,24.85,24.95,0.943,0.94,0.946,0.972,0.97,0.975,0.916,0.912,0.922,37.44,35.35,39.44,36.38,34.29,38.45,0,0,0,0,0,0,0.202,0,0.0717,0.42,0.58,0.42,36
1189980000000,2007,9,2006,12,51,7,0.158,0.0714,0.0864,5342.96,33.61,33.61,31.8,1,1,1,260.8,253.3,268.6,142.8,135.3,118,118,118,0,0,0,0.453,0.439,0.466,142.8,135.3,150.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.106,0.00789,0.00725,0.00855,0.00031,0.00029,0.00034,0.247,0.233,0.261,0.0098,0.0092,0.01,25.01,24.96,25.05,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.79,31.02,34.65,31.8,30.09,33.61,0,0,0,0,0,0,0.177,0,0.0716,0.45,0.55,0.45,33.8
1190584800000,2007,9,2006,12,52,7,0.148,0.0714,0.0763,4705.36,29.53,29.53,28.01,1,1,1,244.2,238.3,250.9,126.2,120.3,118,118,118,0,0,0,0.483,0.47,0.495,126.2,120.3,132.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0977,0.0956,0.1,0.00648,0.00597,0.00704,0.00026,0.00024,0.00028,0.217,0.206,0.229,0.0086,0.0081,0.0091,25.12,25.07,25.16,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,28.87,27.48,30.44,28.01,26.65,29.53,0,0,0,0,0,0,0.156,0,0.0717,0.48,0.52,0.48,31.8
1191189600000,2007,10,2007,1,1,7,0.142,0.0587,0.0829,5145.32,31.28,31.28,30.63,1,1,1,234.1,229.3,236.9,137.1,132.3,97,97,97,0,0,0,0.414,0.409,0.423,137.1,132.3,139.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0998,0.0981,0.101,0.0074,0.00699,0.00764,0.00029,0.00027,0.0003,0.235,0.226,0.24,0.0092,0.0089,0.0094,25.16,25.14,25.2,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,31.57,30.45,32.24,30.63,29.53,31.28,0,0,0,0,0,0,0.17,0,0.0591,0.41,0.58,0.42,36.2
1191794400000,2007,10,2007,1,2,7,0.134,0.0587,0.0758,4694.53,29.1,29.1,27.94,1,1,1,222.3,216.9,227.3,125.3,120,97,97,97,0,0,0,0.436,0.427,0.447,125.3,120,130.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0956,0.0937,0.0974,0.0064,0.00595,0.00683,0.00025,0.00023,0.00027,0.214,0.204,0.223,0.0084,0.008,0.0088,25.25,25.21,25.29,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.81,27.53,30,27.94,26.7,29.1,0,0,0,0,0,0,0.155,0,0.0582,0.44,0.57,0.43,35
1192399200000,2007,10,2007,1,3,7,0.127,0.0587,0.0682,4202.29,26.25,26.25,25.01,1,1,1,209.8,205.2,215,112.8,108.2,97,97,97,0,0,0,0.463,0.451,0.473,112.8,108.2,118,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0912,0.0896,0.0931,0.00533,0.00495,0.00578,0.00021,0.00019,0.00023,0.191,0.183,0.201,0.0075,0.0072,0.0079,25.35,25.31,25.39,0.92,0.916,0.924,0.97,0.97,0.97,0.892,0.889,0.896,25.79,24.68,27.06,25.01,23.94,26.25,0,0,0,0,0,0,0.139,0,0.0588,0.46,0.54,0.46,33.1
1193004000000,2007,10,2007,1,4,7,0.123,0.0587,0.0645,2293.87,24.33,24.33,13.65,1,1,1,203.7,201.4,206.8,106.7,104.4,97,97,97,0,0,0,0.476,0.469,0.482,106.7,104.4,109.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0882,0.0902,0.00482,0.00462,0.00509,0.00019,0.00018,0.0002,0.18,0.176,0.186,0.0071,0.0069,0.0073,25.4,25.37,25.42,0.524,0,0.918,0.554,0,0.97,0.508,0,0.89,14.08,0,25.08,13.65,0,24.33,0,3,0,0,0.429,0,0.0759,0.429,0.0585,0.48,0.52,0.48,18.6
1193608800000,2007,10,2007,1,5,7,0.127,0.0573,0.0697,4300.53,26.44,26.44,25.6,1,1,1,209.9,208.5,211.8,115.2,111.5,94.71,93,97,0,0,0,0.451,0.439,0.465,115.2,111.5,118.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0919,0.0908,0.093,0.00554,0.00522,0.00584,0.00022,0.0002,0.00023,0.195,0.189,0.202,0.0077,0.0074,0.0079,25.35,25.33,25.36,0.922,0.919,0.924,0.97,0.97,0.97,0.894,0.891,0.896,26.39,25.47,27.26,25.6,24.71,26.44,0,0,0,0,0,0,0.142,0,0.0573,0.45,0.55,0.45,33.9
1194213600000,2007,11,2007,2,6,7,0.128,0.0562,0.0719,4445.44,27.47,27.47,26.46,1,1,1,211.8,207.1,216.1,118.8,114.1,93,93,93,0,0,0,0.439,0.43,0.449,118.8,114.1,123.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.093,0.0913,0.0945,0.00585,0.00545,0.00622,0.00023,0.00021,0.00024,0.202,0.193,0.209,0.0079,0.0076,0.0082,25.33,25.29,25.36,0.924,0.921,0.927,0.97,0.97,0.97,0.896,0.893,0.899,27.28,26.13,28.32,26.46,25.35,27.47,0,0,0,0,0,0,0.147,0,0.0561,0.44,0.56,0.44,34.7
1194818400000,2007,11,2007,2,7,7,0.127,0.0562,0.0705,4357.38,26.63,26.63,25.94,1,1,1,209.6,206.6,212.6,116.6,113.6,93,93,93,0,0,0,0.444,0.438,0.45,116.6,113.6,119.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0922,0.0911,0.0933,0.00566,0.0054,0.00591,0.00022,0.00021,0.00023,0.198,0.192,0.203,0.0077,0.0075,0.008,25.34,25.32,25.37,0.923,0.92,0.925,0.97,0.97,0.97,0.895,0.893,0.897,26.74,26,27.46,25.94,25.22,26.63,0,0,0,0,0,0,0.144,0,0.0565,0.44,0.56,0.44,34.3
1195423200000,2007,11,2007,2,8,7,0.128,0.045,0.0827,5160.1,33.05,33.05,30.71,1,1,1,211.2,208.8,213.7,136.8,115.8,74.43,67,93,0,0,0,0.353,0.314,0.446,136.8,115.8,146.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0971,0.0919,0.0996,0.00738,0.00559,0.00822,0.00029,0.00022,0.00032,0.232,0.196,0.248,0.0091,0.0077,0.0097,25.3,25.27,25.35,0.933,0.922,0.937,0.97,0.97,0.97,0.905,0.894,0.909,31.66,26.53,34.07,30.71,25.74,33.05,0,0,0,0,0,0,0.171,0,0.0453,0.35,0.65,0.35,40.3
1196028000000,2007,11,2007,2,9,7,0.127,0.0391,0.0881,5512.87,34.62,34.62,32.81,1,1,1,210.3,207.4,212.3,145.6,140.4,64.71,59,67,0,0,0,0.308,0.278,0.323,145.6,140.4,153.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0991,0.0974,0.101,0.00813,0.00768,0.00878,0.00032,0.0003,0.00034,0.246,0.237,0.26,0.0096,0.0093,0.01,25.29,25.27,25.32,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.911,33.83,32.58,35.69,32.81,31.6,34.62,0,0,0,0,0,0,0.182,0,0.0389,0.31,0.69,0.31,43.4
1196632800000,2007,12,2007,3,10,7,0.136,0.0357,0.1,6307.79,38.89,38.89,37.55,1,1,1,224.6,217.5,230.1,165.6,158.5,59,59,59,0,0,0,0.263,0.256,0.271,165.6,158.5,171.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.106,0.103,0.108,0.00983,0.00922,0.0103,0.00039,0.00036,0.0004,0.282,0.269,0.291,0.011,0.011,0.011,25.17,25.13,25.23,0.944,0.941,0.945,0.973,0.97,0.976,0.918,0.913,0.922,38.58,36.91,39.85,37.55,35.8,38.89,0,0,0,0,0,0,0.209,0,0.036,0.26,0.74,0.26,46.4
1197237600000,2007,12,2007,3,11,7,0.146,0.0357,0.11,6976.88,43.01,43.01,41.53,1,1,1,240.9,233.1,247.3,181.9,174.1,59,59,59,0,0,0,0.245,0.239,0.253,181.9,174.1,188.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.109,0.114,0.0112,0.0105,0.0118,0.00044,0.00042,0.00046,0.311,0.297,0.322,0.012,0.012,0.013,25.04,24.99,25.1,0.949,0.946,0.951,0.979,0.977,0.98,0.929,0.925,0.932,42.4,40.56,43.89,41.53,39.64,43.01,0,0,0,0,0,0,0.231,0,0.036,0.24,0.75,0.25,47.8
1197842400000,2007,12,2007,3,12,7,0.156,0.0357,0.12,7635.68,47.48,47.48,45.45,1,1,1,257.8,249.2,266.7,198.8,190.2,59,59,59,0,0,0,0.229,0.221,0.237,198.8,190.2,207.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.114,0.12,0.0127,0.0119,0.0134,0.0005,0.00047,0.00053,0.341,0.326,0.357,0.013,0.013,0.014,24.93,24.88,24.98,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.38,44.34,48.45,45.45,43.45,47.48,0,0,0,0,0,0,0.253,0,0.036,0.23,0.77,0.23,48.9
1198447200000,2007,12,2007,3,13,7,0.168,0.0357,0.133,8149.94,50.38,50.38,48.51,2,1,1.1428571428571428,278.5,270.8,289.4,219.5,211.8,59,59,59,0,0,0,0.212,0.204,0.218,219.5,211.8,230.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.125,0.122,0.128,0.0144,0.0138,0.0153,0.00057,0.00055,0.00061,0.356,0.242,0.39,0.014,0.0096,0.016,24.83,24.77,24.9,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.21,25.97,52.73,44.91,25.19,48.2,0,0,0,0,0,0,0.27,0,0.035,0.21,0.79,0.21,48.5
1199052000000,2007,12,2007,3,14,7,0.186,0.0429,0.143,8660.51,54.64,54.64,51.55,2,1,1.8571428571428572,307.6,293.5,323,236.6,224.6,71,59,73,0,0,0,0.231,0.201,0.245,236.6,224.6,250,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.128,0.137,0.0159,0.0148,0.017,0.00063,0.00059,0.00068,0.272,0.243,0.389,0.011,0.0097,0.015,24.79,24.72,24.88,0.93,0.923,0.959,0.971,0.97,0.98,0.904,0.895,0.94,30.48,25.84,52.23,29.22,25.06,48.2,0,0,0,0,0,0,0.286,0,0.043,0.23,0.77,0.23,46.6
1199656800000,2008,1,2007,4,15,7,0.211,0.0442,0.167,10148.9,65.82,65.82,60.41,2,2,2,349.7,328.8,374.7,276.7,255.8,73,73,73,0,0,0,0.209,0.195,0.222,276.7,255.8,301.7,990,990,990,965.1,965,965.3,24.9,24.7,25,0.147,0.139,0.155,0.0296,0.0197,0.0414,0.0012,0.00079,0.0017,0.305,0.274,0.343,0.012,0.011,0.014,24.55,24.38,24.68,0.935,0.931,0.941,0.97,0.97,0.97,0.907,0.903,0.912,31.14,28.81,33.93,30.21,27.94,32.91,0,0,0,0,0,0,0.336,0,0.044,0.21,0.79,0.21,48.1
1200261600000,2008,1,2007,4,16,7,0.267,0.0442,0.223,13478.3,93.11,93.11,80.23,2,2,2,441.1,389.8,501.9,368.1,316.8,73,73,73,0,0,0,0.167,0.145,0.187,368.1,316.8,428.9,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.179,0.161,0.2,0.0727,0.0485,0.101,0.003,0.002,0.0042,0.442,0.366,0.534,0.018,0.015,0.022,23.97,23.61,24.29,0.95,0.943,0.957,0.976,0.97,0.98,0.927,0.915,0.938,41.09,35.57,47.51,40.11,34.5,46.56,0,0,0,0,0,0,0.446,0,0.044,0.17,0.84,0.16,50.5
1200866400000,2008,1,2007,4,17,7,0.363,0.0442,0.319,18490.8,126.1,126.1,110.1,3,2,2.7142857142857144,600.2,524,679.3,527.2,451,73,73,73,0,0,0,0.123,0.107,0.139,527.2,451,606.3,990,990,990,966.3,966,966.6,23.7,23.4,24,0.248,0.208,0.293,0.155,0.112,0.206,0.0066,0.0047,0.0088,0.613,0.533,0.714,0.026,0.022,0.031,23.1,22.67,23.47,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,42.7,35.92,51.74,41.28,34.84,48.2,0,0,0,0,0,0,0.611,0,0.044,0.12,0.88,0.12,50.9
1201471200000,2008,1,2007,4,18,7,0.461,0.0524,0.409,23202.9,143.5,143.5,138.1,3,3,3,763.1,702.6,816.3,676.3,629.6,86.71,73,105,0,0,0,0.113,0.0948,0.134,676.3,629.6,711.3,990,990,990,967,966.7,967.2,23,22.8,23.3,0.335,0.306,0.357,0.253,0.222,0.276,0.011,0.0095,0.012,0.834,0.753,0.896,0.036,0.032,0.039,22.21,21.94,22.54,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.98,44.32,48.82,46.04,43.44,47.84,0,0,0,0,0,0,0.767,0,0.052,0.11,0.89,0.11,50.3
1202076000000,2008,2,2007,5,19,7,0.549,0.0635,0.486,26134.5,172.6,172.6,155.6,4,3,3.5714285714285716,908,836.6,1002,803,731.6,105,105,105,0,0,0,0.116,0.105,0.126,803,731.6,896.8,990,990,990,967.5,967.2,967.9,22.5,22.1,22.8,0.433,0.369,0.519,0.327,0.29,0.373,0.015,0.013,0.017,1.01,0.931,1.14,0.045,0.041,0.051,21.46,20.96,21.82,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.79,39.87,52.1,44.05,38.9,48.2,0,0,0,0,0,0,0.864,0,0.063,0.12,0.89,0.11,47.6
1202680800000,2008,2,2007,5,20,7,0.748,0.0829,0.632,31586.5,192.8,192.8,188,4,4,4,1237,1050,1422,1100,913,137,137,137,55.43,0,185,0.112,0.0963,0.13,1044,913,1100,990,990,990,968.6,968.1,969.2,21.4,20.8,21.9,0.726,0.541,0.858,0.552,0.381,0.648,0.026,0.017,0.031,1.57,1.17,1.81,0.074,0.053,0.087,19.79,18.96,20.77,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.24,44.42,50.41,47,43.53,48.2,0,0,0,0,0,0,1.04,0,0.116,0.11,0.84,0.16,42.2
1203285600000,2008,2,2007,5,21,7,0.962,0.0915,0.665,31062.6,189.4,189.4,184.9,4,4,4,1590,1463,1710,1439,1326,151.3,137,162,339.1,226,448,0.0951,0.0883,0.102,1100,1100,1100,990,990,990,969.8,969.4,970.2,20.2,19.8,20.6,0.9,0.874,0.916,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.86,0.091,0.088,0.094,18.38,17.97,18.81,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.17,46.11,48.32,46.22,45.19,47.35,0,0,0,0,0,0,1.03,0,0.297,0.095,0.69,0.31,32.3
1203890400000,2008,2,2007,5,22,7,1.08,0.111,0.665,29883.2,179.7,179.7,177.9,4,4,4,1791,1740,1829,1607,1578,184,162,239,507.1,478,546,0.103,0.0896,0.131,1100,1100,1100,990,990,990,970.4,970.3,970.5,19.6,19.5,19.7,0.922,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.7,17.58,17.87,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.38,45.03,45.84,44.47,44.13,44.92,0,0,0,0,0,0,0.988,0,0.415,0.1,0.62,0.38,27.7
1204495200000,2008,3,2007,6,23,7,1.1,0.145,0.665,29686.4,177.4,177.4,176.7,4,4,4,1824,1805,1836,1585,1566,239,239,239,484.9,466,497,0.131,0.13,0.132,1100,1100,1100,990,990,990,970.5,970.5,970.6,19.5,19.4,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.096,17.59,17.56,17.66,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.08,44.97,45.25,44.18,44.07,44.34,0,0,0,0,0,0,0.982,0,0.435,0.13,0.6,0.4,27
1205100000000,2008,3,2007,6,24,7,1.07,0.116,0.665,30039.9,179.9,179.9,178.8,4,4,4,1764,1733,1794,1573,1550,191,183,239,472.7,450,501,0.108,0.103,0.133,1100,1100,1100,990,990,990,970.3,970.2,970.4,19.7,19.6,19.8,0.923,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.096,17.79,17.69,17.89,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.61,45.34,45.89,44.7,44.43,44.97,0,0,0,0,0,0,0.993,0,0.405,0.11,0.62,0.38,28.1
1205704800000,2008,3,2007,6,25,7,1.03,0.111,0.665,30430.2,182.1,182.1,181.1,4,4,4,1698,1670,1723,1515,1487,183,183,183,415,387,440,0.108,0.106,0.11,1100,1100,1100,990,990,990,970.1,970,970.2,19.9,19.8,20,0.917,0.916,0.919,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.094,18.01,17.93,18.1,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.21,45.98,46.45,45.28,45.06,45.52,0,0,0,0,0,0,1.01,0,0.365,0.11,0.65,0.35,29.5
1206309600000,2008,3,2007,6,26,7,0.986,0.111,0.665,30819.1,184.4,184.4,183.4,4,4,4,1630,1600,1660,1447,1417,183,183,183,347,317,377,0.112,0.11,0.114,1100,1100,1100,990,990,990,969.9,969.8,970,20.1,20,20.2,0.912,0.911,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.093,0.092,0.093,18.24,18.14,18.33,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.8,46.54,47.05,45.86,45.61,46.11,0,0,0,0,0,0,1.02,0,0.321,0.11,0.67,0.33,31.3
1206914400000,2008,3,2007,6,27,7,0.944,0.0925,0.665,31203.1,186.7,186.7,185.7,4,4,4,1562,1533,1591,1409,1385,153,148,183,308.6,285,333,0.0979,0.0936,0.115,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.911,0.908,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.092,18.46,18.37,18.55,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.38,47.14,47.63,46.43,46.2,46.68,0,0,0,0,0,0,1.03,0,0.279,0.098,0.7,0.3,33.1
1207519200000,2008,4,2007,7,28,7,0.898,0.0895,0.665,31653.7,190.1,190.1,188.4,4,4,4,1485,1441,1523,1337,1293,148,148,148,237.3,193,275,0.0998,0.0972,0.103,1100,1100,1100,990,990,990,969.4,969.3,969.6,20.6,20.4,20.7,0.897,0.877,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.09,0.088,0.091,18.72,18.59,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.07,47.72,48.5,47.1,46.76,47.53,0,0,0,0,0,0,1.05,0,0.233,0.1,0.74,0.26,35.2
1208124000000,2008,4,2007,7,29,7,0.807,0.0895,0.664,32304.2,192.8,192.8,192.3,4,4,4,1334,1234,1425,1186,1086,148,148,148,88.14,0,177,0.111,0.104,0.12,1098,1086,1100,990,990,990,969,968.6,969.2,21,20.8,21.4,0.83,0.774,0.868,0.643,0.615,0.648,0.031,0.029,0.031,1.77,1.69,1.82,0.084,0.079,0.088,19.28,18.94,19.68,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.46,48.65,50.2,48.07,47.68,48.2,0,0,0,0,0,0,1.07,0,0.143,0.11,0.82,0.18,40
1208728800000,2008,4,2007,7,30,7,0.677,0.0895,0.587,30553.5,192.5,192.5,181.9,4,4,4,1119,1045,1202,971.3,896.8,148,148,148,0,0,0,0.133,0.123,0.142,971.3,896.8,1054,990,990,990,968.3,968,968.5,21.7,21.5,22,0.618,0.536,0.728,0.429,0.373,0.545,0.02,0.017,0.025,1.32,1.15,1.56,0.061,0.053,0.073,20.41,19.9,20.8,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.39,43.7,49.11,45.47,42.82,48.13,0,0,0,0,0,0,1.01,0,0.09,0.13,0.87,0.13,45.1
1209333600000,2008,4,2007,7,31,7,0.587,0.0892,0.498,26592.4,167.7,167.7,158.3,4,3,3.857142857142857,970.4,930,1022,823,783,147.4,147,148,0,0,0,0.152,0.145,0.158,823,783,873.8,990,990,990,967.8,967.6,968,22.2,22,22.4,0.465,0.426,0.515,0.337,0.318,0.362,0.015,0.014,0.016,1.03,0.97,1.11,0.047,0.043,0.051,21.19,20.92,21.36,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,42.65,39.66,52.24,41.29,38.68,48.2,0,0,0,0,0,0,0.879,0,0.089,0.15,0.85,0.15,45.3
1209938400000,2008,5,2007,8,32,7,0.536,0.0889,0.447,24193.5,144.6,144.6,144,3,3,3,885.9,854.3,918.6,738.9,707.3,147,147,147,0,0,0,0.166,0.16,0.172,738.9,707.3,771.6,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.386,0.362,0.415,0.294,0.273,0.312,0.013,0.012,0.014,0.954,0.896,1.01,0.042,0.04,0.045,21.6,21.41,21.79,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.91,48.2,51.65,48,47.23,48.2,0,0,0,0,0,0,0.8,0,0.089,0.17,0.83,0.17,45.1
1210543200000,2008,5,2007,8,33,7,0.494,0.0889,0.405,22763.2,140.1,140.1,135.5,3,3,3,817,791.5,844.4,670,644.5,147,147,147,0,0,0,0.18,0.174,0.186,670,644.5,697.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.341,0.326,0.356,0.249,0.232,0.267,0.011,0.01,0.012,0.833,0.79,0.88,0.037,0.034,0.039,22,21.84,22.14,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.09,44.6,47.65,45.17,43.7,46.69,0,0,0,0,0,0,0.753,0,0.089,0.18,0.82,0.18,46.1
1211148000000,2008,5,2007,8,34,7,0.46,0.0889,0.371,21101,129.8,129.8,125.6,3,3,3,760.6,733.2,784.2,613.6,586.2,147,147,147,0,0,0,0.193,0.187,0.2,613.6,586.2,637.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.309,0.293,0.322,0.211,0.193,0.227,0.0091,0.0083,0.0099,0.738,0.692,0.778,0.032,0.03,0.034,22.32,22.19,22.48,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.933,0.937,42.73,41.06,44.16,41.87,40.17,43.28,0,0,0,0,0,0,0.698,0,0.089,0.19,0.81,0.19,45.9
1211752800000,2008,5,2007,8,35,7,0.42,0.0865,0.333,19070.9,118.6,118.6,113.5,3,3,3,694.1,663.5,723.6,551.1,527.1,143,119,147,0,0,0,0.206,0.179,0.218,551.1,527.1,576.6,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.273,0.26,0.288,0.169,0.153,0.186,0.0073,0.0065,0.008,0.633,0.592,0.676,0.027,0.025,0.029,22.69,22.53,22.83,0.951,0.949,0.953,0.974,0.97,0.977,0.926,0.921,0.931,38.86,37.3,40.46,37.84,36.19,39.53,0,0,0,0,0,0,0.631,0,0.087,0.21,0.79,0.21,45.4
1212357600000,2008,6,2007,9,36,7,0.378,0.072,0.306,17445.5,110.5,110.5,103.8,3,2,2.7142857142857144,624.8,597,652.8,505.8,478,119,119,119,0,0,0,0.191,0.182,0.199,505.8,478,533.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.245,0.229,0.261,0.14,0.125,0.158,0.0059,0.0053,0.0067,0.586,0.539,0.635,0.025,0.023,0.027,23.01,22.89,23.1,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.917,0.937,41.12,35.43,52.6,39.2,34.37,48.2,0,0,0,0,0,0,0.577,0,0.072,0.19,0.81,0.19,46.2
1212962400000,2008,6,2007,9,37,7,0.344,0.072,0.272,15992.5,96.4,96.4,95.19,2,2,2,569.1,546.4,589.1,450.1,427.4,119,119,119,0,0,0,0.209,0.202,0.218,450.1,427.4,470.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.215,0.206,0.225,0.111,0.101,0.121,0.0047,0.0042,0.0051,0.573,0.538,0.606,0.024,0.022,0.026,23.27,23.14,23.4,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.16,46.93,51.04,47.6,45.99,48.2,0,0,0,0,0,0,0.529,0,0.072,0.21,0.79,0.21,46.5
1213567200000,2008,6,2007,9,38,7,0.313,0.072,0.241,14497.4,90.63,90.63,86.29,2,2,2,518.1,498,539.6,399.1,379,119,119,119,0,0,0,0.23,0.221,0.239,399.1,379,420.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.196,0.189,0.203,0.0874,0.0779,0.0975,0.0036,0.0032,0.0041,0.495,0.465,0.527,0.021,0.019,0.022,23.57,23.44,23.69,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,44.03,41.94,46.24,43.15,41.1,45.31,0,0,0,0,0,0,0.479,0,0.072,0.23,0.77,0.23,46.3
1214172000000,2008,6,2007,9,39,7,0.286,0.072,0.214,12879.6,80.79,80.79,76.66,2,2,2,473.5,456.8,491.8,354.5,337.8,119,119,119,0,0,0,0.252,0.242,0.261,354.5,337.8,372.8,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.18,0.174,0.186,0.0663,0.0584,0.0749,0.0027,0.0024,0.0031,0.428,0.403,0.456,0.018,0.017,0.019,23.84,23.73,23.94,0.949,0.947,0.951,0.975,0.971,0.979,0.925,0.919,0.931,39.33,37.53,41.27,38.33,36.43,40.39,0,0,0,0,0,0,0.426,0,0.072,0.25,0.75,0.25,45
1214776800000,2008,6,2007,9,40,7,0.264,0.0803,0.184,10992.7,71.73,71.73,65.43,2,2,2,436.2,421.5,451.6,303.5,286.5,132.7,119,135,0,0,0,0.305,0.264,0.32,303.5,286.5,332.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.163,0.157,0.172,0.0422,0.0342,0.056,0.0017,0.0014,0.0023,0.353,0.328,0.395,0.014,0.013,0.016,24.08,23.97,24.18,0.941,0.938,0.946,0.97,0.97,0.97,0.913,0.91,0.917,33.73,31.85,36.97,32.72,30.89,35.86,0,0,0,0,0,0,0.364,0,0.08,0.3,0.7,0.3,41.6
1215381600000,2008,7,2007,10,41,7,0.245,0.0816,0.163,9764.44,60.78,60.78,58.12,2,2,2,404.4,392.2,416.8,269.4,257.2,135,135,135,0,0,0,0.334,0.324,0.344,269.4,257.2,281.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.151,0.147,0.156,0.0262,0.0204,0.032,0.0011,0.00083,0.0013,0.302,0.284,0.321,0.012,0.012,0.013,24.28,24.2,24.36,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,29.96,28.61,31.33,29.06,27.75,30.39,0,0,0,0,0,0,0.323,0,0.082,0.33,0.67,0.33,39.9
1215986400000,2008,7,2007,10,42,7,0.228,0.0816,0.146,8751.01,54.62,54.62,52.09,2,2,2,376.6,365.7,388.1,241.6,230.7,135,135,135,0,0,0,0.359,0.348,0.369,241.6,230.7,253.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.142,0.138,0.146,0.0165,0.0154,0.0185,0.00067,0.00062,0.00075,0.264,0.251,0.278,0.011,0.01,0.011,24.45,24.38,24.52,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.896,0.902,26.85,25.61,28.15,26.04,24.84,27.31,0,0,0,0,0,0,0.289,0,0.082,0.36,0.64,0.36,38.4
1216591200000,2008,7,2007,10,43,7,0.213,0.0816,0.132,8055.32,48.2,48.2,47.95,1,1,1,352.6,343.6,362.1,217.6,208.6,135,135,135,0,0,0,0.383,0.373,0.393,217.6,208.6,227.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.133,0.13,0.137,0.0142,0.0135,0.0151,0.00057,0.00054,0.00061,0.384,0.367,0.401,0.015,0.015,0.016,24.45,24.39,24.51,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.97,47.95,52.08,47.95,46.99,48.2,0,0,0,0,0,0,0.266,0,0.081,0.38,0.62,0.38,37.8
1217196000000,2008,7,2007,10,44,7,0.2,0.0765,0.124,7750.2,48.04,48.04,46.13,1,1,1,330.7,319.8,340.5,204.3,196.5,126.4,115,135,0,0,0,0.382,0.351,0.407,204.3,196.5,212.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.127,0.126,0.129,0.0131,0.0125,0.0138,0.00053,0.0005,0.00055,0.359,0.346,0.372,0.014,0.014,0.015,24.59,24.54,24.64,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,47.07,45.21,49.02,46.13,44.31,48.04,0,0,0,0,0,0,0.256,0,0.076,0.38,0.62,0.38,38.8
1217800800000,2008,8,2007,11,45,7,0.185,0.0696,0.115,7238.69,45.43,45.43,43.09,1,1,1,305.4,296,315.7,190.4,181,115,115,115,0,0,0,0.377,0.364,0.389,190.4,181,200.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.117,0.124,0.0119,0.0111,0.0128,0.00048,0.00044,0.00051,0.332,0.315,0.351,0.013,0.013,0.014,24.74,24.67,24.8,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,43.97,41.77,46.36,43.09,40.93,45.43,0,0,0,0,0,0,0.239,0,0.07,0.38,0.62,0.38,39.1
1218405600000,2008,8,2007,11,46,7,0.172,0.0696,0.102,6375.87,40.17,40.17,37.95,1,1,1,284,275.5,293,169,160.5,115,115,115,0,0,0,0.405,0.393,0.417,169,160.5,178,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.0101,0.00939,0.0109,0.0004,0.00037,0.00043,0.294,0.279,0.31,0.012,0.011,0.012,24.87,24.82,24.92,0.945,0.943,0.948,0.974,0.97,0.978,0.921,0.914,0.927,38.97,36.96,41.06,37.95,35.85,40.17,0,0,0,0,0,0,0.211,0,0.07,0.4,0.59,0.41,37.1
1219010400000,2008,8,2007,11,47,7,0.161,0.0696,0.0912,5652.96,35.29,35.29,33.65,1,1,1,265.8,259.3,273,150.8,144.3,115,115,115,0,0,0,0.433,0.421,0.443,150.8,144.3,158,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.109,0.00857,0.00802,0.00918,0.00034,0.00032,0.00036,0.261,0.25,0.274,0.01,0.0099,0.011,24.98,24.93,25.01,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.913,34.69,33.17,36.38,33.65,32.17,35.29,0,0,0,0,0,0,0.187,0,0.0698,0.43,0.57,0.43,35.1
1219615200000,2008,8,2007,11,48,7,0.152,0.0696,0.0827,5110.34,31.73,31.73,30.42,1,1,1,251.7,245.9,257.4,136.7,130.9,115,115,115,0,0,0,0.457,0.447,0.468,136.7,130.9,142.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0997,0.104,0.00737,0.00688,0.00786,0.00029,0.00027,0.00031,0.236,0.226,0.246,0.0093,0.0089,0.0098,25.06,25.02,25.1,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,31.36,30.01,32.72,30.42,29.11,31.73,0,0,0,0,0,0,0.169,0,0.0693,0.46,0.54,0.46,33.6
1220220000000,2008,9,2007,12,49,7,0.141,0.055,0.0861,5355.56,34.06,34.06,31.88,1,1,1,233.4,224.3,242.9,142.4,133.3,91,91,91,0,0,0,0.39,0.375,0.406,142.4,133.3,151.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.101,0.0981,0.105,0.00785,0.00708,0.00866,0.00031,0.00028,0.00034,0.244,0.228,0.261,0.0096,0.0089,0.01,25.16,25.08,25.23,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.911,32.86,30.74,35.11,31.88,29.82,34.06,0,0,0,0,0,0,0.177,0,0.0549,0.39,0.61,0.39,38
1220824800000,2008,9,2007,12,50,7,0.129,0.0485,0.081,5046.64,31.92,31.92,30.04,1,1,1,214.1,207.7,221.3,134,125.4,80.14,72,91,0,0,0,0.374,0.337,0.421,134,125.4,141.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0975,0.0953,0.0997,0.00714,0.00641,0.00781,0.00028,0.00025,0.00031,0.228,0.214,0.242,0.0089,0.0084,0.0095,25.29,25.25,25.32,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.97,28.88,32.91,30.04,28.02,31.92,0,0,0,0,0,0,0.167,0,0.048,0.38,0.63,0.37,39.1
1221429600000,2008,9,2007,12,51,7,0.121,0.0435,0.0774,4823.79,30.04,30.04,28.71,1,1,1,200,194.3,205.7,128,122.3,72,72,72,0,0,0,0.36,0.35,0.371,128,122.3,133.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.0928,0.0968,0.00663,0.00614,0.00712,0.00026,0.00024,0.00028,0.217,0.206,0.227,0.0085,0.0081,0.0089,25.37,25.34,25.38,0.929,0.926,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.6,28.19,30.97,28.71,27.35,30.04,0,0,0,0,0,0,0.16,0,0.0436,0.36,0.64,0.36,39.9
1222034400000,2008,9,2007,12,52,7,0.113,0.0435,0.0698,4313.22,26.88,26.88,25.67,1,1,1,187.4,183,192.3,115.4,111,72,72,72,0,0,0,0.384,0.374,0.393,115.4,111,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0888,0.0921,0.00556,0.00519,0.00598,0.00022,0.0002,0.00023,0.194,0.186,0.203,0.0076,0.0073,0.0079,25.38,25.38,25.38,0.922,0.918,0.925,0.97,0.97,0.97,0.894,0.891,0.897,26.47,25.38,27.71,25.67,24.62,26.88,0,0,0,0,0,0,0.143,0,0.0432,0.38,0.62,0.38,38.2
1222639200000,2008,9,2007,12,53,7,0.107,0.0349,0.0725,4492.42,28.44,28.44,26.74,1,1,1,177.6,173.5,181.7,119.9,108.3,57.71,52,72,0,0,0,0.324,0.291,0.399,119.9,108.3,126.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.0879,0.0909,0.00594,0.00496,0.00654,0.00023,0.00019,0.00026,0.2,0.182,0.211,0.0078,0.0071,0.0083,25.36,25.35,25.38,0.925,0.917,0.929,0.97,0.97,0.97,0.897,0.889,0.901,27.57,24.71,29.32,26.74,23.97,28.44,0,0,0,0,0,0,0.149,0,0.0345,0.33,0.68,0.32,42
1223244000000,2008,10,2008,1,1,7,0.102,0.0314,0.0706,4361.58,26.79,26.79,25.96,1,1,1,168.7,166.1,172.1,116.7,114.1,52,52,52,0,0,0,0.308,0.302,0.313,116.7,114.1,120.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0873,0.0864,0.0885,0.00567,0.00545,0.00596,0.00022,0.00021,0.00023,0.193,0.188,0.199,0.0076,0.0074,0.0078,25.34,25.34,25.35,0.923,0.921,0.925,0.97,0.97,0.97,0.895,0.893,0.897,26.76,26.11,27.62,25.96,25.33,26.79,0,0,0,0,0,0,0.144,0,0.0314,0.31,0.69,0.31,42.8
1223848800000,2008,10,2008,1,2,7,0.0985,0.0314,0.0671,4125.53,25.13,25.13,24.56,1,1,1,162.9,160.9,165.3,110.9,108.9,52,52,52,0,0,0,0.319,0.315,0.323,110.9,108.9,113.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0846,0.0861,0.00518,0.00501,0.00538,0.0002,0.0002,0.00021,0.183,0.179,0.187,0.0072,0.007,0.0073,25.34,25.34,25.34,0.919,0.917,0.92,0.97,0.97,0.97,0.891,0.89,0.893,25.32,24.82,25.91,24.56,24.08,25.13,0,0,0,0,0,0,0.136,0,0.0314,0.32,0.68,0.32,41.9
1224453600000,2008,10,2008,1,3,7,0.099,0.0314,0.0676,4158.62,25.39,25.39,24.75,1,1,1,163.7,160.6,166.4,111.7,108.6,52,52,52,0,0,0,0.318,0.313,0.324,111.7,108.6,114.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0855,0.0845,0.0865,0.00524,0.00498,0.00547,0.00021,0.0002,0.00021,0.184,0.179,0.189,0.0072,0.007,0.0074,25.34,25.34,25.34,0.919,0.917,0.921,0.97,0.97,0.97,0.892,0.889,0.893,25.52,24.75,26.18,24.75,24.01,25.39,0,0,0,0,0,0,0.138,0,0.0314,0.32,0.68,0.32,42
1225058400000,2008,10,2008,1,4,7,0.0947,0.0311,0.0636,3893.74,24.08,24.08,23.18,1,1,1,156.6,153.5,160.9,105.1,101.8,51.43,50,52,0,0,0,0.328,0.319,0.338,105.1,101.8,108.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.082,0.0846,0.00469,0.0044,0.00501,0.00018,0.00017,0.0002,0.172,0.166,0.179,0.0068,0.0065,0.007,25.34,25.34,25.34,0.915,0.912,0.917,0.97,0.97,0.97,0.887,0.884,0.89,23.9,23.08,24.82,23.18,22.37,24.08,0,0,0,0,0,0,0.129,0,0.0311,0.33,0.67,0.33,41.1
1225663200000,2008,11,2008,2,5,7,0.107,0.0302,0.0766,4761.27,30.54,30.54,28.34,1,1,1,176.6,162.8,185.8,126.6,112.8,50,50,50,0,0,0,0.284,0.269,0.307,126.6,112.8,135.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0856,0.0937,0.00651,0.00534,0.00729,0.00025,0.00021,0.00029,0.21,0.186,0.227,0.0082,0.0073,0.0089,25.34,25.34,25.34,0.928,0.92,0.933,0.97,0.97,0.97,0.9,0.892,0.905,29.22,25.79,31.48,28.34,25.02,30.54,0,0,0,0,0,0,0.157,0,0.0304,0.28,0.72,0.28,44.5
1226268000000,2008,11,2008,2,6,7,0.117,0.0391,0.0776,4837.3,30.99,30.99,28.79,1,1,1,192.9,187.7,196.2,128.3,124.5,64.57,50,67,0,0,0,0.334,0.266,0.35,128.3,124.5,137.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0918,0.0944,0.00666,0.00633,0.00745,0.00026,0.00025,0.00029,0.215,0.209,0.23,0.0084,0.0082,0.009,25.37,25.35,25.38,0.93,0.928,0.934,0.97,0.97,0.97,0.902,0.9,0.906,29.68,28.76,31.95,28.79,27.9,30.99,0,0,0,0,0,0,0.16,0,0.0394,0.33,0.66,0.34,41.3
1226872800000,2008,11,2008,2,7,7,0.121,0.0361,0.0851,5324.19,36.19,36.19,31.69,1,1,1,200.3,191.3,209.8,140.6,124.3,59.71,50,67,0,0,0,0.3,0.238,0.35,140.6,124.3,159.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0966,0.0917,0.102,0.0077,0.00631,0.00934,0.0003,0.00025,0.00037,0.237,0.208,0.27,0.0093,0.0081,0.011,25.34,25.27,25.38,0.934,0.928,0.942,0.97,0.97,0.97,0.906,0.9,0.914,32.67,28.69,37.3,31.69,27.83,36.19,0,0,0,0,0,0,0.176,0,0.0359,0.3,0.7,0.3,44
1227477600000,2008,11,2008,2,8,7,0.131,0.0302,0.1,6327.04,39.24,39.24,37.66,1,1,1,215.8,211.8,222.2,165.8,161.8,50,50,50,0,0,0,0.232,0.225,0.236,165.8,161.8,172.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.103,0.107,0.00984,0.0095,0.0104,0.00039,0.00037,0.00041,0.28,0.273,0.292,0.011,0.011,0.011,25.22,25.18,25.26,0.944,0.942,0.946,0.973,0.971,0.976,0.918,0.915,0.923,38.7,37.75,40.19,37.66,36.66,39.24,0,0,0,0,0,0,0.209,0,0.031,0.23,0.76,0.24,48.3
1228082400000,2008,12,2008,3,9,7,0.133,0.0357,0.0977,6139.18,37.26,37.26,36.54,1,1,1,220.6,217.5,223.5,161.6,158.5,59,59,59,0,0,0,0.267,0.264,0.271,161.6,158.5,164.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.103,0.105,0.00948,0.00922,0.00973,0.00037,0.00036,0.00038,0.274,0.269,0.28,0.011,0.011,0.011,25.2,25.18,25.23,0.942,0.941,0.943,0.971,0.97,0.972,0.915,0.913,0.917,37.63,36.91,38.32,36.54,35.8,37.26,0,0,0,0,0,0,0.203,0,0.0353,0.27,0.73,0.27,46.2
1228687200000,2008,12,2008,3,10,7,0.137,0.0357,0.102,6409.99,40.18,40.18,38.15,1,1,1,227.1,219.4,235.3,168.1,160.4,59,59,59,0,0,0,0.26,0.251,0.269,168.1,160.4,176.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.104,0.109,0.01,0.00938,0.0107,0.00039,0.00037,0.00042,0.286,0.272,0.301,0.011,0.011,0.012,25.15,25.09,25.21,0.944,0.942,0.947,0.974,0.97,0.978,0.92,0.914,0.927,39.16,37.36,41.07,38.15,36.25,40.18,0,0,0,0,0,0,0.212,0,0.035,0.26,0.74,0.26,46.8
1229292000000,2008,12,2008,3,11,7,0.149,0.0357,0.113,7178.35,45.36,45.36,42.73,1,1,1,246.1,237.2,257.4,187.1,178.2,59,59,59,0,0,0,0.24,0.229,0.249,187.1,178.2,198.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.11,0.117,0.0116,0.0109,0.0126,0.00046,0.00043,0.0005,0.32,0.304,0.34,0.013,0.012,0.013,25.01,24.93,25.07,0.951,0.948,0.954,0.98,0.979,0.98,0.931,0.928,0.935,43.6,41.52,46.29,42.73,40.66,45.36,0,0,0,0,0,0,0.237,0,0.036,0.24,0.76,0.24,48.2
1229896800000,2008,12,2008,3,12,7,0.162,0.0357,0.126,7974.25,48.2,48.2,47.47,1,1,1,267.3,260.4,273.6,208.3,201.4,59,59,59,0,0,0,0.221,0.216,0.227,208.3,201.4,214.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.121,0.118,0.123,0.0135,0.0129,0.014,0.00053,0.00051,0.00055,0.358,0.346,0.369,0.014,0.014,0.015,24.87,24.84,24.91,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.58,46.99,50.03,47.47,46.05,48.2,0,0,0,0,0,0,0.264,0,0.036,0.22,0.78,0.22,49.2
1230501600000,2008,12,2008,3,13,7,0.172,0.0405,0.132,8097.6,48.2,48.2,48.2,1,1,1,285,272.7,295.7,218,213.7,67,59,73,0,0,0,0.235,0.21,0.255,218,213.7,222.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.125,0.123,0.128,0.0143,0.0139,0.0147,0.00057,0.00055,0.00058,0.376,0.368,0.385,0.015,0.015,0.015,24.78,24.73,24.84,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.75,49.71,51.86,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.04,0.24,0.77,0.23,47.1
1231106400000,2009,1,2008,4,14,7,0.191,0.0442,0.147,8886.52,56.6,56.6,52.9,2,1,1.8571428571428572,315.8,297.6,332.1,242.8,224.6,73,73,73,0,0,0,0.232,0.22,0.245,242.8,224.6,259.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.128,0.14,0.0171,0.0148,0.0213,0.00068,0.00059,0.00085,0.28,0.242,0.389,0.011,0.0097,0.015,24.74,24.66,24.85,0.932,0.923,0.959,0.971,0.97,0.98,0.906,0.895,0.94,31.18,25.77,52.23,29.89,25,48.2,0,0,0,0,0,0,0.294,0,0.044,0.23,0.77,0.23,46.5
1231711200000,2009,1,2008,4,15,7,0.209,0.0442,0.165,9997.11,62.93,62.93,59.51,2,2,2,345.5,334,361.3,272.5,261,73,73,73,0,0,0,0.211,0.202,0.219,272.5,261,288.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.145,0.141,0.151,0.0276,0.0222,0.0351,0.0011,0.00089,0.0014,0.299,0.282,0.323,0.012,0.011,0.013,24.57,24.47,24.65,0.934,0.932,0.938,0.97,0.97,0.97,0.906,0.904,0.91,30.67,29.39,32.44,29.75,28.51,31.47,0,0,0,0,0,0,0.331,0,0.044,0.21,0.79,0.21,47.8
1232316000000,2009,1,2008,4,16,7,0.228,0.0442,0.184,11124.7,68.83,68.83,66.22,2,2,2,376.6,364.9,388.9,303.6,291.9,73,73,73,0,0,0,0.194,0.188,0.2,303.6,291.9,315.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.156,0.152,0.16,0.0423,0.0368,0.0481,0.0017,0.0015,0.002,0.346,0.328,0.364,0.014,0.013,0.015,24.37,24.29,24.45,0.941,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,34.13,32.84,35.48,33.11,31.85,34.42,0,0,0,0,0,0,0.368,0,0.044,0.19,0.81,0.19,48.8
1232920800000,2009,1,2008,4,17,7,0.244,0.0452,0.199,12033.5,73.94,73.94,71.63,2,2,2,403.9,394.1,418.8,329.2,321.1,74.71,73,85,0,0,0,0.185,0.177,0.203,329.2,321.1,339.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.165,0.162,0.169,0.0544,0.0506,0.0592,0.0022,0.0021,0.0024,0.384,0.372,0.4,0.016,0.015,0.016,24.2,24.12,24.26,0.945,0.944,0.947,0.97,0.97,0.972,0.917,0.915,0.92,36.91,36.05,38.04,35.81,34.96,36.97,0,0,0,0,0,0,0.398,0,0.045,0.19,0.82,0.18,49.3
1233525600000,2009,2,2008,5,18,7,0.272,0.0514,0.22,13326.5,85.44,85.44,79.32,2,2,2,449.1,424.5,477,364.1,339.5,85,85,85,0,0,0,0.19,0.178,0.2,364.1,339.5,392,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.178,0.17,0.188,0.0708,0.0592,0.084,0.0029,0.0024,0.0035,0.438,0.401,0.479,0.018,0.016,0.02,23.94,23.77,24.09,0.95,0.947,0.954,0.977,0.972,0.98,0.928,0.92,0.935,40.61,37.96,43.59,39.66,36.89,42.72,0,0,0,0,0,0,0.441,0,0.052,0.19,0.81,0.19,49
1234130400000,2009,2,2008,5,19,7,0.321,0.0514,0.269,15885.1,102.4,102.4,94.55,3,2,2.142857142857143,530,486,574.1,445,401,85,85,85,0,0,0,0.161,0.148,0.175,445,401,489.1,990,990,990,966,965.8,966.2,24,23.8,24.2,0.208,0.192,0.228,0.109,0.0883,0.13,0.0045,0.0036,0.0055,0.544,0.493,0.605,0.023,0.02,0.025,23.47,23.28,23.72,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,46.36,35.2,51.8,44.84,34.14,48.2,0,0,0,0,0,0,0.525,0,0.052,0.16,0.84,0.16,49.5
1234735200000,2009,2,2008,5,20,7,0.375,0.0514,0.323,18730.3,117,117,111.5,3,3,3,619.7,588,646.5,534.7,503,85,85,85,0,0,0,0.137,0.131,0.145,534.7,503,561.5,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.254,0.236,0.269,0.158,0.137,0.176,0.0067,0.0058,0.0075,0.595,0.542,0.64,0.025,0.023,0.027,23.03,22.87,23.21,0.949,0.946,0.952,0.973,0.97,0.976,0.923,0.918,0.929,38.21,36.13,39.96,37.16,35.04,38.99,0,0,0,0,0,0,0.619,0,0.052,0.14,0.86,0.14,49.9
1235340000000,2009,2,2008,5,21,7,0.401,0.0533,0.347,20088.4,122.2,122.2,119.6,3,3,3,662.7,650.1,677.4,574.5,565.1,88.14,85,107,0,0,0,0.133,0.126,0.158,574.5,565.1,587.2,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.277,0.271,0.284,0.185,0.178,0.193,0.0079,0.0076,0.0083,0.663,0.646,0.684,0.028,0.027,0.029,22.79,22.73,22.85,0.953,0.952,0.954,0.978,0.976,0.979,0.931,0.929,0.934,40.77,40.18,41.6,39.86,39.24,40.75,0,0,0,0,0,0,0.664,0,0.054,0.13,0.87,0.13,50.1
1235944800000,2009,3,2008,6,22,7,0.42,0.0647,0.355,20446,125.2,125.2,121.7,3,3,3,694.5,679.9,712.7,587.5,572.9,107,107,107,0,0,0,0.154,0.15,0.157,587.5,572.9,605.7,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.289,0.28,0.299,0.193,0.184,0.206,0.0083,0.0079,0.0088,0.689,0.664,0.72,0.03,0.028,0.031,22.63,22.53,22.72,0.953,0.952,0.955,0.979,0.977,0.98,0.933,0.931,0.936,41.44,40.52,42.58,40.57,39.59,41.73,0,0,0,0,0,0,0.676,0,0.065,0.15,0.85,0.15,48.7
1236549600000,2009,3,2008,6,23,7,0.454,0.0647,0.39,22185.1,138.8,138.8,132.1,3,3,3,751.4,720.6,790,644.4,613.6,107,107,107,0,0,0,0.142,0.135,0.148,644.4,613.6,683,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.321,0.304,0.343,0.231,0.211,0.257,0.01,0.0091,0.011,0.785,0.733,0.85,0.034,0.032,0.037,22.31,22.09,22.48,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.92,43.07,47.2,44.02,42.21,46.26,0,0,0,0,0,0,0.734,0,0.064,0.14,0.86,0.14,48.9
1237154400000,2009,3,2008,6,24,7,0.548,0.0647,0.484,26260.8,177.6,177.6,156.3,4,3,3.5714285714285716,906.7,807.6,1037,799.7,700.6,107,107,107,0,0,0,0.119,0.103,0.132,799.7,700.6,930.1,990,990,990,967.5,967.1,968,22.5,22,22.9,0.435,0.353,0.552,0.324,0.269,0.389,0.014,0.012,0.018,1.01,0.88,1.2,0.045,0.038,0.054,21.47,20.79,21.99,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.46,39.58,51.09,44.21,38.6,48.2,0,0,0,0,0,0,0.868,0,0.064,0.12,0.88,0.12,47.9
1237759200000,2009,3,2008,6,25,7,0.783,0.0647,0.652,32112.5,192.8,192.8,191.1,4,4,4,1294,1097,1453,1187,990.3,107,107,107,108.9,0,246,0.0834,0.0736,0.0975,1078,990.3,1100,990,990,990,968.8,968.2,969.3,21.2,20.7,21.8,0.786,0.611,0.876,0.602,0.418,0.648,0.028,0.019,0.031,1.68,1.31,1.82,0.08,0.06,0.088,19.49,18.84,20.49,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,49.1,47.54,50.49,47.79,46.59,48.2,0,0,0,0,0,0,1.06,0,0.131,0.083,0.83,0.17,41
1238364000000,2009,3,2008,6,26,7,0.964,0.0824,0.665,31016.9,188.4,188.4,184.6,4,4,4,1595,1488,1703,1458,1381,136.3,107,148,358.3,281,455,0.0852,0.0703,0.095,1100,1100,1100,990,990,990,969.8,969.4,970.1,20.2,19.9,20.6,0.912,0.895,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.094,18.35,17.99,18.71,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.1,46.15,48.05,46.16,45.22,47.09,0,0,0,0,0,0,1.03,0,0.299,0.085,0.69,0.31,32.2
1238968800000,2009,4,2008,7,27,7,1.08,0.0895,0.665,29875.9,179.8,179.8,177.8,4,4,4,1791,1733,1818,1643,1585,148,148,148,543.1,485,570,0.0826,0.0814,0.0854,1100,1100,1100,990,990,990,970.4,970.2,970.5,19.6,19.5,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.7,17.61,17.89,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.37,45.13,45.87,44.46,44.22,44.96,0,0,0,0,0,0,0.988,0,0.415,0.083,0.62,0.38,27.7
1239573600000,2009,4,2008,7,28,7,1.07,0.0895,0.665,29969,179.9,179.9,178.4,4,4,4,1775,1730,1812,1627,1582,148,148,148,527.1,482,564,0.0834,0.0817,0.0856,1100,1100,1100,990,990,990,970.4,970.2,970.5,19.6,19.5,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.096,17.75,17.63,17.9,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.51,45.19,45.9,44.6,44.28,44.99,0,0,0,0,0,0,0.991,0,0.405,0.084,0.62,0.38,28
