datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1240178400000,2009,4,2008,7,29,7,1,0.0895,0.665,30635.8,184.4,184.4,182.4,4,4,4,1660,1600,1713,1512,1452,148,148,148,412.1,352,465,0.0892,0.0864,0.0925,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.92,0.916,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.094,18.13,17.96,18.33,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.52,46.06,47.04,45.59,45.14,46.1,0,0,0,0,0,0,1.01,0,0.335,0.089,0.67,0.33,30.6
1240783200000,2009,4,2008,7,30,7,0.914,0.101,0.665,31520.8,190.2,190.2,187.6,4,4,4,1510,1444,1578,1344,1252,166.9,148,192,243.7,152,330,0.111,0.0938,0.133,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.893,0.861,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.64,18.4,18.89,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.86,47.24,48.51,46.91,46.29,47.54,0,0,0,0,0,0,1.04,0,0.249,0.11,0.73,0.27,34.5
1241388000000,2009,5,2008,8,31,7,0.799,0.116,0.653,32136,192.8,192.8,191.3,4,4,4,1321,1208,1422,1129,1016,192,192,192,49,0,130,0.146,0.135,0.159,1080,1016,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.788,0.673,0.851,0.603,0.458,0.648,0.029,0.021,0.031,1.69,1.41,1.8,0.08,0.066,0.087,19.4,18.97,20.03,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.96,47.65,49.75,47.82,46.7,48.2,0,0,0,0,0,0,1.06,0,0.146,0.15,0.82,0.18,40.2
1241992800000,2009,5,2008,8,32,7,0.661,0.116,0.544,28613.8,182.9,182.9,170.3,4,4,4,1092,1017,1177,900.1,824.8,192,192,192,0,0,0,0.176,0.163,0.189,900.1,824.8,984.7,990,990,990,968.2,968,968.5,21.8,21.5,22,0.542,0.471,0.628,0.375,0.338,0.416,0.017,0.015,0.019,1.16,1.03,1.32,0.053,0.047,0.061,20.65,20.23,21.02,0.955,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,43.47,40.52,46.65,42.58,39.6,45.72,0,0,0,0,0,0,0.946,0,0.117,0.18,0.82,0.18,43.3
1242597600000,2009,5,2008,8,33,7,0.571,0.101,0.471,24783.6,155.1,155.1,147.5,4,3,3.2857142857142856,944.5,896.3,994.3,778.2,749.3,166.3,147,192,0,0,0,0.175,0.156,0.2,778.2,749.3,802.3,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.425,0.395,0.451,0.316,0.302,0.327,0.014,0.013,0.015,1,0.975,1.04,0.045,0.043,0.047,21.32,21.13,21.54,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,48.03,39.62,52.12,45.49,38.63,48.2,0,0,0,0,0,0,0.82,0,0.1,0.18,0.82,0.18,43.4
1243202400000,2009,5,2008,8,34,7,0.513,0.0889,0.424,23580.7,144.6,144.6,140.4,3,3,3,847.5,818.1,881.2,700.5,671.1,147,147,147,0,0,0,0.174,0.167,0.18,700.5,671.1,734.2,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.359,0.341,0.381,0.269,0.249,0.291,0.012,0.011,0.013,0.885,0.835,0.945,0.039,0.037,0.042,21.82,21.63,21.99,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.81,46.17,49.67,46.79,45.24,48.2,0,0,0,0,0,0,0.78,0,0.089,0.17,0.83,0.17,46
1243807200000,2009,6,2008,9,35,7,0.475,0.072,0.404,22804,139.7,139.7,135.7,3,3,3,786.2,764.9,809.3,667.2,645.9,119,119,119,0,0,0,0.151,0.147,0.156,667.2,645.9,690.3,990,990,990,967,967,967.1,23,22.9,23,0.337,0.325,0.35,0.247,0.232,0.262,0.011,0.01,0.011,0.826,0.79,0.865,0.036,0.034,0.038,22.13,22,22.25,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.17,44.92,47.51,45.25,44.02,46.56,0,0,0,0,0,0,0.754,0,0.071,0.15,0.85,0.15,48
1244412000000,2009,6,2008,9,36,7,0.441,0.072,0.369,21102.6,130.2,130.2,125.6,3,3,3,729.1,698.5,754.3,610.1,579.5,119,119,119,0,0,0,0.163,0.158,0.17,610.1,579.5,635.3,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.304,0.287,0.319,0.209,0.188,0.225,0.009,0.0081,0.0098,0.73,0.678,0.772,0.031,0.029,0.033,22.45,22.31,22.63,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.937,42.74,40.84,44.28,41.87,39.94,43.39,0,0,0,0,0,0,0.698,0,0.072,0.16,0.84,0.16,47.9
1245016800000,2009,6,2008,9,37,7,0.396,0.0756,0.321,18454,117.4,117.4,109.8,3,2,2.857142857142857,655.5,626,686.7,530.5,465,125,119,161,0,0,0,0.191,0.173,0.257,530.5,465,567.7,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.26,0.227,0.28,0.156,0.118,0.18,0.0067,0.005,0.0077,0.613,0.572,0.659,0.026,0.024,0.028,22.87,22.69,22.99,0.951,0.948,0.957,0.974,0.97,0.98,0.926,0.92,0.938,40.09,36.79,50.19,38.91,35.69,48.2,0,0,0,0,0,0,0.61,0,0.075,0.19,0.81,0.19,46.6
1245621600000,2009,6,2008,9,38,7,0.358,0.0974,0.261,15445.3,96.4,96.4,91.94,2,2,2,592.3,569.4,616.4,431.3,408.4,161,161,161,0,0,0,0.272,0.261,0.283,431.3,408.4,455.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.211,0.202,0.222,0.103,0.0918,0.114,0.0043,0.0038,0.0048,0.547,0.512,0.586,0.023,0.021,0.025,23.19,23.05,23.33,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.92,44.63,49.3,45.97,43.74,48.2,0,0,0,0,0,0,0.511,0,0.097,0.27,0.73,0.27,43.1
1246226400000,2009,6,2008,9,39,7,0.328,0.0861,0.242,14487.6,89.12,89.12,86.24,2,2,2,543.1,524.3,562,400.7,389.3,142.4,135,161,0,0,0,0.262,0.246,0.29,400.7,389.3,414.4,990,990,990,966,966,966.1,24,23.9,24,0.198,0.194,0.203,0.0881,0.0827,0.0946,0.0037,0.0034,0.004,0.499,0.482,0.52,0.021,0.02,0.022,23.46,23.37,23.56,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44,42.88,45.47,43.12,42.03,44.56,0,0,0,0,0,0,0.479,0,0.086,0.26,0.74,0.26,44.2
1246831200000,2009,7,2008,10,40,7,0.303,0.0816,0.221,13261.5,82.76,82.76,78.94,2,2,2,500.8,483.6,518,365.8,348.6,135,135,135,0,0,0,0.27,0.261,0.279,365.8,348.6,383,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.185,0.179,0.192,0.0716,0.0635,0.0798,0.003,0.0026,0.0033,0.446,0.421,0.472,0.018,0.017,0.02,23.7,23.6,23.8,0.951,0.948,0.953,0.977,0.973,0.98,0.928,0.923,0.934,40.4,38.58,42.22,39.47,37.54,41.38,0,0,0,0,0,0,0.439,0,0.082,0.27,0.73,0.27,43.8
1247436000000,2009,7,2008,10,41,7,0.28,0.0816,0.199,11869.4,74.02,74.02,70.65,2,2,2,463.3,447.7,478.9,328.3,312.7,135,135,135,0,0,0,0.292,0.282,0.302,328.3,312.7,343.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.172,0.167,0.178,0.054,0.0466,0.0613,0.0022,0.0019,0.0025,0.39,0.367,0.414,0.016,0.015,0.017,23.92,23.83,24.02,0.945,0.943,0.948,0.97,0.97,0.972,0.917,0.914,0.921,36.4,34.72,38.08,35.33,33.68,37.01,0,0,0,0,0,0,0.393,0,0.081,0.29,0.71,0.29,42.4
1248040800000,2009,7,2008,10,42,7,0.259,0.108,0.151,8963.27,66.27,66.27,53.35,2,1,1.8571428571428572,428.7,415.7,442.5,250,229.7,178.7,135,186,0,0,0,0.418,0.305,0.447,250,229.7,307.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.141,0.165,0.0203,0.0153,0.0442,0.00083,0.00062,0.0018,0.301,0.258,0.409,0.012,0.011,0.017,24.17,24.05,24.26,0.934,0.924,0.958,0.971,0.97,0.98,0.907,0.897,0.938,31.39,25.64,52.04,30.12,24.88,48.2,0,0,0,0,0,0,0.296,0,0.108,0.42,0.58,0.42,34.6
1248645600000,2009,7,2008,10,43,7,0.241,0.107,0.134,8097.73,50.44,50.44,48.2,2,1,1.1428571428571428,398.7,383.8,411.6,221.6,209.2,177.1,155,186,0,0,0,0.444,0.397,0.471,221.6,209.2,235,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.134,0.14,0.0146,0.0135,0.0157,0.00059,0.00055,0.00064,0.371,0.257,0.404,0.015,0.01,0.016,24.24,24.15,24.39,0.953,0.925,0.959,0.979,0.97,0.98,0.933,0.897,0.939,46.46,26,52.18,44.6,25.22,48.2,0,0,0,0,0,0,0.268,0,0.107,0.44,0.56,0.44,33.6
1249250400000,2009,8,2008,11,44,7,0.219,0.0937,0.126,7769.34,48.2,48.2,46.25,1,1,1,362.6,347.9,378,207.6,192.9,155,155,155,0,0,0,0.428,0.41,0.445,207.6,192.9,223,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.13,0.125,0.136,0.0134,0.0121,0.0147,0.00054,0.00049,0.0006,0.366,0.34,0.394,0.015,0.014,0.016,24.42,24.32,24.52,0.956,0.953,0.959,0.98,0.98,0.98,0.937,0.934,0.939,47.52,44.2,50.97,46.25,43.32,48.2,0,0,0,0,0,0,0.257,0,0.093,0.43,0.58,0.42,35.5
1249855200000,2009,8,2008,11,45,7,0.201,0.073,0.127,7881.31,48.2,48.2,46.91,1,1,1,331.5,319.8,343.3,210.8,188.3,120.7,115,155,0,0,0,0.364,0.339,0.452,210.8,188.3,224.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.128,0.124,0.133,0.0137,0.0118,0.0149,0.00055,0.00047,0.0006,0.369,0.332,0.394,0.015,0.013,0.016,24.57,24.51,24.64,0.956,0.951,0.959,0.98,0.98,0.98,0.937,0.932,0.94,48.59,43.13,51.79,46.91,42.27,48.2,0,0,0,0,0,0,0.261,0,0.074,0.36,0.63,0.37,39.2
1250460000000,2009,8,2008,11,46,7,0.185,0.0696,0.116,7271.82,45.55,45.55,43.28,1,1,1,306.2,297.1,316.2,191.2,182.1,115,115,115,0,0,0,0.376,0.364,0.387,191.2,182.1,201.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.118,0.125,0.012,0.0112,0.0129,0.00048,0.00045,0.00051,0.334,0.317,0.352,0.013,0.013,0.014,24.73,24.67,24.79,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.17,42.03,46.48,43.28,41.19,45.55,0,0,0,0,0,0,0.24,0,0.069,0.38,0.63,0.37,39.3
1251064800000,2009,8,2008,11,47,7,0.172,0.0696,0.103,6420.95,40.45,40.45,38.22,1,1,1,285.1,276.6,294.1,170.1,161.6,115,115,115,0,0,0,0.403,0.391,0.416,170.1,161.6,179.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.117,0.0102,0.00948,0.011,0.00041,0.00038,0.00044,0.296,0.281,0.312,0.012,0.011,0.012,24.86,24.81,24.91,0.946,0.943,0.948,0.974,0.97,0.979,0.921,0.915,0.928,39.22,37.22,41.32,38.22,36.1,40.45,0,0,0,0,0,0,0.212,0,0.069,0.4,0.6,0.4,37.3
1251669600000,2009,8,2008,11,48,7,0.161,0.0571,0.103,6487.27,41.01,41.01,38.61,1,1,1,265.5,256.6,274.1,171.1,159.1,94.43,91,115,0,0,0,0.356,0.335,0.42,171.1,159.1,180.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.11,0.115,0.0103,0.00927,0.0111,0.00041,0.00037,0.00044,0.296,0.276,0.312,0.012,0.011,0.012,24.94,24.9,24.99,0.946,0.942,0.949,0.975,0.97,0.98,0.922,0.914,0.93,39.59,36.64,41.85,38.61,35.54,41.01,0,0,0,0,0,0,0.215,0,0.058,0.35,0.64,0.36,40.3
1252274400000,2009,9,2008,12,49,7,0.149,0.055,0.0936,5829.29,36.5,36.5,34.7,1,1,1,245.7,238.3,253.6,154.7,147.3,91,91,91,0,0,0,0.37,0.359,0.382,154.7,147.3,162.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.108,0.0089,0.00827,0.00957,0.00035,0.00033,0.00038,0.266,0.253,0.28,0.011,0.01,0.011,25.06,25.01,25.12,0.94,0.938,0.943,0.97,0.97,0.971,0.912,0.91,0.916,35.77,34.02,37.6,34.7,33,36.5,0,0,0,0,0,0,0.193,0,0.0554,0.37,0.63,0.37,39.1
1252879200000,2009,9,2008,12,50,7,0.139,0.055,0.0838,5208.83,32.44,32.44,31,1,1,1,229.5,223.8,235.8,138.5,132.8,91,91,91,0,0,0,0.397,0.386,0.407,138.5,132.8,144.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0979,0.102,0.00753,0.00704,0.00806,0.0003,0.00028,0.00032,0.237,0.227,0.248,0.0093,0.0089,0.0098,25.19,25.14,25.23,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.96,30.61,33.44,31,29.7,32.44,0,0,0,0,0,0,0.172,0,0.0552,0.4,0.6,0.4,37.5
1253484000000,2009,9,2008,12,51,7,0.131,0.055,0.0757,4694.1,29.26,29.26,27.94,1,1,1,216.1,210.4,221.9,125.1,119.4,91,91,91,0,0,0,0.421,0.41,0.433,125.1,119.4,130.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0952,0.0932,0.0972,0.00639,0.0059,0.00687,0.00025,0.00023,0.00027,0.213,0.203,0.223,0.0084,0.0079,0.0088,25.29,25.25,25.33,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.81,27.43,30.16,27.94,26.6,29.26,0,0,0,0,0,0,0.155,0,0.0553,0.42,0.58,0.42,35.8
1254088800000,2009,9,2008,12,52,7,0.125,0.0488,0.0763,4745.44,30.25,30.25,28.25,1,1,1,206.9,205.2,208.5,126.2,115.6,80.71,73,91,0,0,0,0.39,0.352,0.441,126.2,115.6,134.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0944,0.0918,0.0965,0.00648,0.00557,0.0072,0.00025,0.00022,0.00028,0.214,0.196,0.228,0.0084,0.0077,0.0089,25.34,25.33,25.36,0.928,0.922,0.932,0.97,0.97,0.97,0.9,0.894,0.904,29.12,26.5,31.18,28.25,25.7,30.25,0,0,0,0,0,0,0.157,0,0.0487,0.39,0.61,0.39,38
1254693600000,2009,10,2009,1,1,7,0.12,0.0442,0.0761,4736.83,29.37,29.37,28.2,1,1,1,198.8,194,203.8,125.8,121,73,73,73,0,0,0,0.367,0.358,0.376,125.8,121,130.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0916,0.0951,0.00644,0.00603,0.00687,0.00025,0.00024,0.00027,0.212,0.203,0.221,0.0083,0.008,0.0086,25.38,25.36,25.39,0.928,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.07,27.88,30.28,28.2,27.04,29.37,0,0,0,0,0,0,0.157,0,0.0439,0.37,0.63,0.37,39.5
1255298400000,2009,10,2009,1,2,7,0.115,0.0442,0.0704,4357.19,26.84,26.84,25.94,1,1,1,189.5,185.5,193.2,116.5,112.5,73,73,73,0,0,0,0.386,0.378,0.394,116.5,112.5,120.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0886,0.0914,0.00565,0.00531,0.00596,0.00022,0.00021,0.00023,0.195,0.188,0.202,0.0076,0.0074,0.0079,25.38,25.38,25.38,0.922,0.919,0.925,0.97,0.97,0.97,0.895,0.892,0.897,26.74,25.75,27.67,25.94,24.98,26.84,0,0,0,0,0,0,0.144,0,0.0446,0.38,0.61,0.39,37.9
1255903200000,2009,10,2009,1,3,7,0.109,0.0442,0.0653,4016.41,24.65,24.65,23.91,1,1,1,181.1,177,184.1,108.1,104,73,73,73,0,0,0,0.403,0.396,0.412,108.1,104,111.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0871,0.0857,0.0882,0.00493,0.00459,0.0052,0.00019,0.00018,0.0002,0.18,0.173,0.186,0.0071,0.0068,0.0073,25.38,25.38,25.38,0.916,0.913,0.919,0.97,0.97,0.97,0.889,0.886,0.891,24.65,23.65,25.41,23.91,22.94,24.65,0,0,0,0,0,0,0.133,0,0.0437,0.41,0.6,0.4,36.8
1256508000000,2009,10,2009,1,4,7,0.105,0.0436,0.0613,3747.18,23.91,23.91,22.3,1,1,1,173.5,171.6,175.7,101.4,98.56,72.14,67,73,0,0,0,0.416,0.383,0.426,101.4,98.56,108.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0846,0.0837,0.086,0.00437,0.00413,0.00494,0.00017,0.00016,0.00019,0.168,0.163,0.179,0.0066,0.0064,0.007,25.38,25.37,25.38,0.912,0.911,0.916,0.969,0.968,0.97,0.884,0.882,0.889,23.02,22.38,24.65,22.3,21.67,23.91,0,0,0,0,0,0,0.124,0,0.0437,0.42,0.58,0.42,35.7
1257112800000,2009,11,2009,2,5,7,0.115,0.0405,0.0748,4652.14,29.2,29.2,27.69,1,1,1,190.7,180.3,197,123.7,113.3,67,67,67,0,0,0,0.352,0.34,0.372,123.7,113.3,130,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0879,0.0938,0.00627,0.00538,0.0068,0.00025,0.00021,0.00027,0.207,0.189,0.219,0.0081,0.0074,0.0085,25.37,25.37,25.38,0.927,0.92,0.93,0.97,0.97,0.97,0.899,0.893,0.902,28.55,25.94,30.1,27.69,25.16,29.2,0,0,0,0,0,0,0.154,0,0.0402,0.35,0.65,0.35,40.5
1257717600000,2009,11,2009,2,6,7,0.119,0.0405,0.078,4865.86,29.45,29.45,28.96,1,1,1,196,194.3,198.1,129,127.3,67,67,67,0,0,0,0.342,0.338,0.345,129,127.3,131.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0928,0.0941,0.00672,0.00657,0.00689,0.00026,0.00026,0.00027,0.217,0.214,0.22,0.0085,0.0083,0.0086,25.38,25.37,25.38,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.86,29.43,30.36,28.96,28.55,29.45,0,0,0,0,0,0,0.161,0,0.041,0.34,0.66,0.34,40.9
1258322400000,2009,11,2009,2,7,7,0.129,0.0405,0.0883,5522.71,34.36,34.36,32.87,1,1,1,212.9,202.2,219.4,145.9,135.2,67,67,67,0,0,0,0.315,0.305,0.331,145.9,135.2,152.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0994,0.0956,0.102,0.00815,0.00724,0.0087,0.00032,0.00028,0.00034,0.247,0.228,0.259,0.0097,0.0089,0.01,25.28,25.22,25.36,0.937,0.932,0.939,0.97,0.97,0.97,0.909,0.905,0.911,33.89,31.35,35.42,32.87,30.41,34.36,0,0,0,0,0,0,0.183,0,0.0407,0.31,0.68,0.32,42.8
1258927200000,2009,11,2009,2,8,7,0.134,0.0405,0.0932,5840.02,36.63,36.63,34.76,1,1,1,221.2,216.7,229.3,154.2,149.7,67,67,67,0,0,0,0.303,0.292,0.309,154.2,149.7,162.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.101,0.105,0.00885,0.00847,0.00954,0.00035,0.00033,0.00038,0.262,0.254,0.276,0.01,0.01,0.011,25.21,25.15,25.25,0.94,0.939,0.943,0.97,0.97,0.971,0.912,0.91,0.915,35.83,34.78,37.72,34.76,33.74,36.63,0,0,0,0,0,0,0.193,0,0.0408,0.3,0.7,0.3,43.6
1259532000000,2009,11,2009,2,9,7,0.14,0.0364,0.104,6557.41,40.25,40.25,39.03,1,1,1,231.8,229.5,235.5,171.7,162.5,60.14,59,67,0,0,0,0.26,0.25,0.292,171.7,162.5,176.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.105,0.109,0.0103,0.00957,0.0108,0.00041,0.00038,0.00042,0.292,0.277,0.301,0.012,0.011,0.012,25.12,25.09,25.15,0.946,0.943,0.947,0.976,0.971,0.978,0.923,0.916,0.927,39.99,37.79,41.14,39.03,36.7,40.25,0,0,0,0,0,0,0.217,0,0.036,0.26,0.74,0.26,46.8
1260136800000,2009,12,2009,3,10,7,0.155,0.0357,0.119,7579.59,48.2,48.2,45.12,1,1,1,256.6,240.7,270.8,197.6,181.7,59,59,59,0,0,0,0.23,0.218,0.245,197.6,181.7,211.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.117,0.111,0.122,0.0125,0.0112,0.0138,0.0005,0.00044,0.00055,0.339,0.31,0.364,0.013,0.012,0.014,24.94,24.85,25.05,0.953,0.949,0.957,0.98,0.98,0.98,0.934,0.93,0.938,46.07,42.36,49.4,45.12,41.51,48.2,0,0,0,0,0,0,0.251,0,0.036,0.23,0.77,0.23,48.9
1260741600000,2009,12,2009,3,11,7,0.168,0.0357,0.133,8097.6,48.2,48.2,48.2,1,1,1,278.4,273.3,280.4,219.4,214.3,59,59,59,0,0,0,0.212,0.21,0.216,219.4,214.3,221.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.125,0.123,0.125,0.0144,0.014,0.0146,0.00057,0.00055,0.00058,0.378,0.369,0.381,0.015,0.015,0.015,24.81,24.8,24.84,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.939,51.15,49.97,51.61,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.035,0.21,0.79,0.21,48.2
1261346400000,2009,12,2009,3,12,7,0.177,0.0357,0.141,8552.07,51.98,51.98,50.91,2,1,1.8571428571428572,292.2,282.9,296.5,233.2,223.8,59,59,59,0,0,0,0.202,0.199,0.209,233.2,223.8,237.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.129,0.126,0.131,0.0156,0.0148,0.0159,0.00062,0.00059,0.00063,0.267,0.242,0.386,0.011,0.0096,0.015,24.86,24.78,24.9,0.929,0.923,0.959,0.971,0.97,0.98,0.903,0.895,0.94,30.14,25.94,52.18,28.9,25.16,48.2,0,0,0,0,0,0,0.283,0,0.036,0.2,0.8,0.2,48.3
1261951200000,2009,12,2009,3,13,7,0.189,0.0393,0.149,9075.69,55.64,55.64,54.02,2,2,2,311.9,299,321.9,246.9,240,65,59,73,0,0,0,0.208,0.189,0.23,246.9,240,253.9,990,990,990,965,964.9,965,25,25,25.1,0.135,0.132,0.137,0.017,0.0161,0.0189,0.00068,0.00064,0.00075,0.261,0.253,0.27,0.01,0.01,0.011,24.78,24.73,24.85,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,27.85,27.08,28.68,27.01,26.27,27.82,0,0,0,0,0,0,0.3,0,0.04,0.21,0.79,0.21,48
1262556000000,2010,1,2009,4,14,7,0.206,0.0442,0.162,9802.33,62.64,62.64,58.35,2,2,2,340.2,323.3,360,267.2,250.3,73,73,73,0,0,0,0.215,0.203,0.226,267.2,250.3,287,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.137,0.15,0.0251,0.0172,0.0344,0.001,0.00069,0.0014,0.291,0.266,0.321,0.012,0.011,0.013,24.61,24.48,24.72,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,30.08,28.2,32.29,29.17,27.35,31.32,0,0,0,0,0,0,0.324,0,0.044,0.21,0.79,0.21,47.6
1263160800000,2010,1,2009,4,15,7,0.236,0.0442,0.192,11606.2,74.63,74.63,69.08,2,2,2,390,366.8,415.5,317,293.8,73,73,73,0,0,0,0.188,0.176,0.199,317,293.8,342.5,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.161,0.153,0.17,0.0486,0.0377,0.0606,0.002,0.0015,0.0025,0.366,0.331,0.404,0.015,0.013,0.016,24.29,24.13,24.43,0.943,0.939,0.947,0.97,0.97,0.973,0.915,0.911,0.921,35.6,33.05,38.37,34.54,32.06,37.32,0,0,0,0,0,0,0.384,0,0.044,0.19,0.81,0.19,49.2
1263765600000,2010,1,2009,4,16,7,0.28,0.0442,0.236,14307.5,93.28,93.28,85.16,2,2,2,463.4,425.6,502.7,390.4,352.6,73,73,73,0,0,0,0.158,0.145,0.172,390.4,352.6,429.7,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.187,0.173,0.201,0.0833,0.0654,0.102,0.0034,0.0027,0.0042,0.476,0.419,0.535,0.02,0.017,0.022,23.84,23.6,24.07,0.953,0.949,0.957,0.979,0.975,0.98,0.933,0.925,0.938,43.49,39.47,47.59,42.58,38.48,46.64,0,0,0,0,0,0,0.473,0,0.044,0.16,0.84,0.16,51.1
1264370400000,2010,1,2009,4,17,7,0.353,0.0442,0.309,18023.9,120.2,120.2,107.3,3,2,2.7142857142857144,584.3,517.7,649,511.3,444.7,73,73,73,0,0,0,0.126,0.112,0.141,511.3,444.7,576,990,990,990,966.2,965.9,966.5,23.8,23.5,24.1,0.24,0.206,0.275,0.145,0.109,0.186,0.0061,0.0045,0.0079,0.587,0.517,0.663,0.025,0.022,0.028,23.19,22.84,23.51,0.952,0.945,0.958,0.975,0.97,0.98,0.928,0.917,0.939,41.61,35.21,50.96,40.35,34.15,48.2,0,0,0,0,0,0,0.596,0,0.044,0.13,0.88,0.12,51.1
1264975200000,2010,2,2009,5,18,7,0.438,0.0635,0.375,21432.9,136.7,136.7,127.6,3,3,3,724.8,666.8,775.1,619.8,561.8,105,105,105,0,0,0,0.145,0.135,0.157,619.8,561.8,670.1,990,990,990,966.8,966.6,967,23.2,23,23.4,0.305,0.272,0.334,0.215,0.176,0.249,0.0093,0.0075,0.011,0.742,0.644,0.827,0.032,0.027,0.036,22.46,22.17,22.79,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.928,0.938,43.43,39.82,46.48,42.53,38.85,45.55,0,0,0,0,0,0,0.709,0,0.063,0.14,0.86,0.14,48.9
1265580000000,2010,2,2009,5,19,7,0.512,0.0635,0.449,24651.2,158.7,158.7,146.7,4,3,3.2857142857142856,847.1,787,914.1,742.1,682,105,105,105,0,0,0,0.124,0.115,0.133,742.1,682,809.1,990,990,990,967.3,967,967.6,22.7,22.4,23,0.383,0.341,0.439,0.294,0.257,0.331,0.013,0.011,0.015,0.927,0.847,0.986,0.041,0.037,0.044,21.78,21.46,22.11,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.66,39.59,51.55,45.18,38.61,48.2,0,0,0,0,0,0,0.815,0,0.063,0.12,0.88,0.12,48.1
1266184800000,2010,2,2009,5,20,7,0.654,0.0663,0.587,30422.9,192.8,192.8,181.1,4,4,4,1082,943.9,1245,972.3,838.9,109.6,105,137,1.143,0,8,0.102,0.0886,0.111,971.2,838.9,1100,990,990,990,968.1,967.7,968.7,21.9,21.3,22.3,0.608,0.466,0.782,0.46,0.345,0.648,0.021,0.015,0.03,1.33,1.04,1.73,0.061,0.046,0.081,20.52,19.6,21.29,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.53,41.78,50.43,45.27,40.94,48.2,0,0,0,0,0,0,1.01,0,0.067,0.1,0.9,0.1,46.5
1266789600000,2010,2,2009,5,21,7,0.876,0.0829,0.665,31863.9,192.8,192.8,189.7,4,4,4,1448,1307,1561,1311,1170,137,137,137,210.6,70,324,0.095,0.0877,0.105,1100,1100,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.864,0.808,0.898,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.85,0.088,0.083,0.091,18.87,18.47,19.38,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.48,47.42,49.83,47.42,46.47,48.2,0,0,0,0,0,0,1.05,0,0.211,0.095,0.76,0.24,36.4
1267394400000,2010,3,2009,6,22,7,1.04,0.111,0.665,30314,184.6,184.6,180.4,4,4,4,1717,1597,1839,1534,1414,183,183,183,433.6,314,556,0.107,0.0995,0.115,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.919,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.097,17.95,17.55,18.34,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.03,44.94,47.08,45.11,44.05,46.14,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.1
1267999200000,2010,3,2009,6,23,7,1.25,0.111,0.665,28411.7,174.6,174.6,169.1,4,4,4,2069,1884,2266,1886,1701,183,183,183,786.3,601,983,0.0888,0.0808,0.0971,1100,1100,1100,990,990,990,971.2,970.7,971.7,18.8,18.3,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.88,16.38,17.4,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.14,41.81,44.55,42.28,40.97,43.66,0,0,0,0,0,0,0.94,0,0.585,0.089,0.53,0.47,22.7
1268604000000,2010,3,2009,6,24,7,1.46,0.111,0.665,26851.3,162.5,162.5,159.8,4,4,4,2412,2314,2481,2229,2131,183,183,183,1129,1031,1198,0.0759,0.0738,0.0791,1100,1100,1100,990,990,990,972.1,971.9,972.3,17.9,17.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.03,15.87,16.27,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.923,0.926,40.86,40.41,41.49,39.96,39.48,40.63,0,0,0,0,0,0,0.888,0,0.795,0.076,0.46,0.54,18.4
1269208800000,2010,3,2009,6,25,7,1.52,0.111,0.665,26381.1,157.6,157.6,157,4,4,4,2512,2492,2523,2329,2309,183,183,183,1229,1209,1240,0.0728,0.0725,0.0734,1100,1100,1100,990,990,990,972.3,972.3,972.4,17.7,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.79,15.76,15.84,0.944,0.944,0.944,0.976,0.976,0.977,0.922,0.922,0.922,40.2,40.14,40.34,39.26,39.18,39.4,0,0,0,0,0,0,0.872,0,0.855,0.073,0.44,0.56,17.4
1269813600000,2010,3,2009,6,26,7,1.5,0.122,0.665,26542.6,158.8,158.8,158,4,4,4,2478,2450,2511,2275,2233,202.4,183,217,1175,1133,1228,0.0817,0.0729,0.0886,1100,1100,1100,990,990,990,972.3,972.2,972.3,17.7,17.7,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.87,15.79,15.94,0.944,0.944,0.945,0.977,0.976,0.977,0.923,0.922,0.923,40.43,40.21,40.61,39.5,39.27,39.69,0,0,0,0,0,0,0.878,0,0.835,0.081,0.44,0.56,17.7
1270418400000,2010,4,2009,7,27,7,1.49,0.131,0.665,26611.7,159,159,158.4,4,4,4,2463,2442,2500,2246,2225,217,217,217,1146,1125,1183,0.0881,0.0868,0.0888,1100,1100,1100,990,990,990,972.2,972.2,972.3,17.8,17.7,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.91,15.82,15.96,0.945,0.944,0.945,0.977,0.977,0.977,0.923,0.922,0.924,40.53,40.29,40.66,39.6,39.35,39.75,0,0,0,0,0,0,0.88,0,0.825,0.088,0.45,0.55,17.9
1271023200000,2010,4,2009,7,28,7,1.53,0.131,0.665,26306.5,157.1,157.1,156.6,4,4,4,2528,2511,2538,2311,2294,217,217,217,1211,1194,1221,0.0858,0.0855,0.0864,1100,1100,1100,990,990,990,972.4,972.3,972.4,17.6,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.75,15.73,15.79,0.944,0.944,0.944,0.976,0.976,0.976,0.922,0.921,0.922,40.1,40.03,40.21,39.15,39.08,39.27,0,0,0,0,0,0,0.87,0,0.865,0.086,0.43,0.57,17.2
1271628000000,2010,4,2009,7,29,7,1.52,0.131,0.665,26350.2,157.2,157.2,156.8,4,4,4,2519,2507,2530,2302,2290,217,217,217,1202,1190,1213,0.0861,0.0858,0.0865,1100,1100,1100,990,990,990,972.4,972.3,972.4,17.6,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.77,15.75,15.8,0.944,0.944,0.944,0.976,0.976,0.977,0.922,0.922,0.922,40.16,40.09,40.24,39.21,39.13,39.29,0,0,0,0,0,0,0.871,0,0.855,0.086,0.44,0.56,17.3
1272232800000,2010,4,2009,7,30,7,1.49,0.141,0.665,26583.5,159.2,159.2,158.2,4,4,4,2469,2435,2504,2235,2159,233.9,217,276,1135,1059,1187,0.0948,0.0867,0.113,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.89,15.81,15.98,0.945,0.944,0.945,0.977,0.977,0.978,0.923,0.922,0.924,40.49,40.26,40.71,39.56,39.32,39.8,0,0,0,0,0,0,0.879,0,0.825,0.095,0.45,0.55,17.8
1272837600000,2010,5,2009,8,31,7,1.42,0.167,0.665,27174.9,164.1,164.1,161.8,4,4,4,2342,2258,2416,2066,1982,276,276,276,966.3,882,1040,0.118,0.114,0.122,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.2,16.02,16.4,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.31,40.84,41.86,40.44,39.93,41.02,0,0,0,0,0,0,0.899,0,0.755,0.12,0.47,0.53,19.1
1273442400000,2010,5,2009,8,32,7,1.25,0.167,0.665,28388.2,172.8,172.8,169,4,4,4,2070,1937,2210,1794,1661,276,276,276,694,561,834,0.134,0.125,0.143,1100,1100,1100,990,990,990,971.3,970.9,971.6,18.7,18.4,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.87,16.52,17.23,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.11,42.17,44.09,42.24,41.32,43.21,0,0,0,0,0,0,0.939,0,0.585,0.13,0.53,0.47,22.7
1274047200000,2010,5,2009,8,33,7,1.08,0.167,0.665,29915.9,182,182,178.1,4,4,4,1785,1673,1898,1509,1397,276,276,276,408.9,297,522,0.155,0.145,0.165,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.72,17.35,18.09,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.43,44.43,46.42,44.52,43.54,45.49,0,0,0,0,0,0,0.989,0,0.415,0.15,0.62,0.38,27.7
1274652000000,2010,5,2009,8,34,7,0.931,0.167,0.665,31373.7,190.1,190.1,186.7,4,4,4,1539,1450,1637,1263,1174,276,276,276,163,74,261,0.18,0.169,0.19,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.886,0.848,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.09,0.087,0.093,18.56,18.21,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.64,46.73,48.49,46.69,45.8,47.52,0,0,0,0,0,0,1.04,0,0.266,0.18,0.71,0.29,33.7
1275256800000,2010,5,2009,8,35,7,0.789,0.133,0.642,31804.1,192.8,192.8,189.3,4,4,4,1305,1185,1422,1086,975.1,219.4,210,276,24.14,0,84,0.168,0.151,0.194,1061,975.1,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.766,0.628,0.848,0.568,0.411,0.648,0.027,0.019,0.031,1.63,1.31,1.8,0.077,0.061,0.086,19.51,18.98,20.21,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.39,46.14,49.63,47.33,45.22,48.2,0,0,0,0,0,0,1.05,0,0.147,0.17,0.81,0.19,40.3
1275861600000,2010,6,2009,9,36,7,0.65,0.114,0.535,28261.1,176.6,176.6,168.2,4,4,4,1074,1002,1154,884.9,840.8,189,161,210,0,0,0,0.176,0.154,0.196,884.9,840.8,944.4,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.53,0.483,0.59,0.367,0.346,0.396,0.017,0.016,0.018,1.14,1.06,1.25,0.052,0.048,0.058,20.73,20.37,21.04,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.92,41.38,45.04,42.06,40.51,44.14,0,0,0,0,0,0,0.935,0,0.115,0.18,0.82,0.18,43.5
1276466400000,2010,6,2009,9,37,7,0.563,0.0974,0.465,24862.2,158.3,158.3,148,4,3,3.2857142857142856,930.6,883.4,979.6,769.6,722.4,161,161,161,0,0,0,0.173,0.164,0.182,769.6,722.4,818.6,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.418,0.375,0.463,0.31,0.284,0.335,0.014,0.013,0.015,0.99,0.926,1.04,0.044,0.041,0.047,21.39,21.16,21.64,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.58,39.84,52.21,45.59,38.87,48.2,0,0,0,0,0,0,0.822,0,0.098,0.17,0.83,0.17,44.2
1277071200000,2010,6,2009,9,38,7,0.506,0.127,0.379,21213.3,131.9,131.9,126.3,3,3,3,835.9,807.6,868.6,625.9,597.6,210,210,210,0,0,0,0.251,0.242,0.26,625.9,597.6,658.6,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.326,0.31,0.345,0.219,0.2,0.241,0.0096,0.0088,0.011,0.769,0.722,0.824,0.034,0.032,0.036,21.99,21.8,22.15,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,42.96,41.28,44.88,42.09,40.4,43.98,0,0,0,0,0,0,0.701,0,0.127,0.25,0.75,0.25,41.9
1277676000000,2010,6,2009,9,39,7,0.47,0.119,0.351,19840.2,120.6,120.6,118.1,3,3,3,776.5,750.1,799.3,580.2,564.1,196.3,186,210,0,0,0,0.253,0.239,0.268,580.2,564.1,591.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.297,0.286,0.305,0.189,0.178,0.196,0.0082,0.0077,0.0085,0.69,0.661,0.708,0.03,0.029,0.031,22.3,22.2,22.44,0.953,0.952,0.954,0.977,0.975,0.978,0.931,0.928,0.933,40.3,39.38,41.09,39.37,38.38,40.2,0,0,0,0,0,0,0.656,0,0.119,0.25,0.75,0.25,42.2
1278280800000,2010,7,2009,10,40,7,0.426,0.112,0.314,17771.1,112.9,112.9,105.8,3,2,2.857142857142857,705.2,672.8,738.9,519.2,486.8,186,186,186,0,0,0,0.264,0.252,0.276,519.2,486.8,552.9,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.261,0.242,0.28,0.148,0.129,0.17,0.0064,0.0055,0.0074,0.601,0.549,0.642,0.026,0.023,0.028,22.68,22.5,22.82,0.95,0.946,0.956,0.972,0.97,0.98,0.923,0.918,0.937,39.01,35.1,51.96,37.56,34.05,48.2,0,0,0,0,0,0,0.588,0,0.112,0.26,0.74,0.26,41.7
1278885600000,2010,7,2009,10,41,7,0.384,0.112,0.271,15795.7,96.4,96.4,94.02,2,2,2,634.8,608,662.6,448.8,422,186,186,186,0,0,0,0.293,0.281,0.306,448.8,422,476.6,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.221,0.209,0.237,0.111,0.0982,0.124,0.0047,0.0041,0.0053,0.578,0.534,0.625,0.025,0.023,0.027,22.98,22.82,23.13,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.4,45.77,51.03,47.01,44.86,48.2,0,0,0,0,0,0,0.522,0,0.113,0.29,0.71,0.29,41.1
1279490400000,2010,7,2009,10,42,7,0.348,0.13,0.218,12812.9,88.04,88.04,76.27,2,2,2,575.2,552.5,599.5,359.9,325.5,215.3,186,227,0,0,0,0.375,0.31,0.411,359.9,325.5,413.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.19,0.179,0.206,0.0689,0.0526,0.0942,0.0029,0.0022,0.004,0.444,0.393,0.522,0.019,0.016,0.022,23.37,23.18,23.52,0.949,0.945,0.956,0.973,0.97,0.98,0.924,0.917,0.937,39.16,35.47,44.92,38.13,34.4,44.02,0,0,0,0,0,0,0.424,0,0.13,0.37,0.63,0.37,36.8
1280095200000,2010,7,2009,10,43,7,0.317,0.134,0.183,10797.1,68.15,68.15,64.27,2,2,2,523.9,503.5,545.1,303.1,283.9,220.9,184,227,0,0,0,0.421,0.365,0.444,303.1,283.9,319.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.17,0.164,0.176,0.0421,0.033,0.0498,0.0017,0.0014,0.0021,0.359,0.331,0.382,0.015,0.014,0.016,23.68,23.56,23.77,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.13,31.02,35.13,32.13,30.09,34.07,0,0,0,0,0,0,0.357,0,0.134,0.42,0.58,0.42,34.1
1280700000000,2010,8,2009,11,44,7,0.288,0.111,0.177,10481.2,66.73,66.73,62.39,2,2,2,476,456.8,496.7,292,272.8,184,184,184,0,0,0,0.387,0.37,0.403,292,272.8,312.7,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.164,0.157,0.171,0.0368,0.0277,0.0466,0.0015,0.0011,0.0019,0.34,0.311,0.371,0.014,0.013,0.015,23.92,23.79,24.03,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,32.16,30.05,34.4,31.19,29.15,33.37,0,0,0,0,0,0,0.347,0,0.111,0.39,0.61,0.39,36.4
1281304800000,2010,8,2009,11,45,7,0.262,0.111,0.151,8955.33,56.97,56.97,53.31,2,2,2,433.5,417.6,450.5,249.5,233.7,184,184,184,0,0,0,0.425,0.408,0.441,249.5,233.7,266.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.143,0.155,0.0187,0.0156,0.0248,0.00076,0.00064,0.001,0.278,0.259,0.302,0.011,0.011,0.012,24.17,24.07,24.26,0.929,0.924,0.934,0.97,0.97,0.97,0.901,0.897,0.906,27.48,25.69,29.36,26.65,24.92,28.48,0,0,0,0,0,0,0.296,0,0.111,0.42,0.58,0.42,34.2
1281909600000,2010,8,2009,11,46,7,0.241,0.111,0.129,7891.18,48.2,48.2,46.97,1,1,1,397.7,383.5,412.5,213.7,199.5,184,184,184,0,0,0,0.463,0.446,0.48,213.7,199.5,228.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.131,0.141,0.0139,0.0127,0.0152,0.00057,0.00051,0.00062,0.381,0.355,0.407,0.015,0.014,0.017,24.23,24.14,24.33,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.58,45.44,51.8,46.97,44.53,48.2,0,0,0,0,0,0,0.261,0,0.112,0.46,0.54,0.46,32.7
1282514400000,2010,8,2009,11,47,7,0.222,0.111,0.111,6871.23,43.73,43.73,40.9,1,1,1,367.6,355.3,379.9,183.6,171.3,184,184,184,0,0,0,0.501,0.484,0.518,183.6,171.3,195.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.125,0.121,0.13,0.0114,0.0103,0.0124,0.00046,0.00042,0.0005,0.327,0.305,0.349,0.013,0.012,0.014,24.43,24.35,24.52,0.95,0.946,0.954,0.978,0.974,0.98,0.929,0.922,0.935,41.81,38.99,44.63,40.9,37.97,43.73,0,0,0,0,0,0,0.227,0,0.111,0.5,0.5,0.5,31
1283119200000,2010,8,2009,11,48,7,0.204,0.0914,0.113,7030.12,46.18,46.18,41.85,1,1,1,337.8,323.3,351.2,186.7,163.7,151.1,138,184,0,0,0,0.446,0.402,0.529,186.7,163.7,205,990,990,990,965.1,965,965.2,24.9,24.8,25,0.123,0.118,0.129,0.0116,0.00966,0.0132,0.00047,0.00039,0.00053,0.33,0.291,0.361,0.013,0.012,0.015,24.58,24.52,24.66,0.951,0.944,0.956,0.977,0.97,0.98,0.929,0.916,0.937,42.8,37.23,47.12,41.85,36.11,46.18,0,0,0,0,0,0,0.232,0,0.091,0.45,0.55,0.45,34.5
1283724000000,2010,9,2009,12,49,7,0.186,0.08,0.106,6584.38,40.84,40.84,39.19,1,1,1,306.8,294.6,318.7,174.5,164.8,132.3,118,138,0,0,0,0.431,0.395,0.456,174.5,164.8,180.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.115,0.12,0.0106,0.00976,0.0111,0.00042,0.00039,0.00044,0.306,0.289,0.318,0.012,0.012,0.013,24.76,24.69,24.81,0.947,0.944,0.949,0.976,0.971,0.98,0.925,0.917,0.93,40.14,37.84,41.69,39.19,36.75,40.84,0,0,0,0,0,0,0.218,0,0.08,0.43,0.57,0.43,35.4
1284328800000,2010,9,2009,12,50,7,0.17,0.0714,0.0986,6132.46,38.93,38.93,36.5,1,1,1,281.1,271.9,291.1,163.1,153.9,118,118,118,0,0,0,0.42,0.405,0.434,163.1,153.9,173.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.107,0.114,0.00961,0.00883,0.0105,0.00038,0.00035,0.00042,0.283,0.267,0.301,0.011,0.011,0.012,24.89,24.83,24.95,0.943,0.94,0.946,0.972,0.97,0.976,0.917,0.912,0.924,37.56,35.41,39.89,36.5,34.35,38.93,0,0,0,0,0,0,0.203,0,0.0714,0.42,0.58,0.42,36.1
1284933600000,2010,9,2009,12,51,7,0.157,0.0714,0.086,5317.36,33.67,33.67,31.65,1,1,1,260.1,251.9,268.9,142.1,133.9,118,118,118,0,0,0,0.454,0.439,0.468,142.1,133.9,150.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.106,0.00783,0.00714,0.00858,0.00031,0.00028,0.00034,0.246,0.231,0.261,0.0097,0.0091,0.01,25.01,24.96,25.06,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.905,0.911,32.63,30.7,34.71,31.65,29.78,33.67,0,0,0,0,0,0,0.176,0,0.071,0.45,0.55,0.45,33.9
1285538400000,2010,9,2009,12,52,7,0.147,0.0659,0.081,5013.9,31.9,31.9,29.84,1,1,1,243,238.6,249.5,134,124.1,109,97,118,0,0,0,0.448,0.405,0.487,134,124.1,142.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0997,0.097,0.102,0.00714,0.0063,0.00788,0.00028,0.00025,0.00031,0.23,0.213,0.245,0.0091,0.0084,0.0096,25.11,25.08,25.13,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,30.77,28.39,32.89,29.84,27.54,31.9,0,0,0,0,0,0,0.166,0,0.066,0.45,0.55,0.45,34.1
1286143200000,2010,10,2010,1,1,7,0.138,0.0587,0.0796,4934.84,30.96,30.96,29.37,1,1,1,228.5,222.4,235.5,131.5,125.4,97,97,97,0,0,0,0.425,0.412,0.436,131.5,125.4,138.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0978,0.0957,0.1,0.00693,0.00641,0.00753,0.00027,0.00025,0.0003,0.225,0.214,0.237,0.0088,0.0084,0.0093,25.2,25.15,25.25,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.28,28.85,31.92,29.37,27.98,30.96,0,0,0,0,0,0,0.163,0,0.0584,0.43,0.58,0.42,35.8
1286748000000,2010,10,2010,1,2,7,0.131,0.0587,0.0724,4473.24,27.53,27.53,26.63,1,1,1,216.6,213.4,220.5,119.6,116.4,97,97,97,0,0,0,0.448,0.44,0.455,119.6,116.4,123.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0936,0.0925,0.095,0.00592,0.00564,0.00625,0.00023,0.00022,0.00025,0.204,0.198,0.21,0.008,0.0078,0.0083,25.3,25.27,25.32,0.925,0.923,0.928,0.97,0.97,0.97,0.897,0.895,0.9,27.45,26.67,28.38,26.63,25.87,27.53,0,0,0,0,0,0,0.148,0,0.0586,0.45,0.55,0.45,34.1
1287352800000,2010,10,2010,1,3,7,0.126,0.0587,0.0671,3569.23,25.42,25.42,21.25,1,1,1,207.9,202.7,211.5,110.9,105.7,97,97,97,0,0,0,0.467,0.459,0.478,110.9,105.7,114.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0887,0.0918,0.00518,0.00474,0.00548,0.0002,0.00019,0.00021,0.188,0.179,0.194,0.0074,0.007,0.0076,25.36,25.34,25.4,0.788,0,0.921,0.831,0,0.97,0.764,0,0.893,21.9,0,26.2,21.25,0,25.42,0,1,0,0,0.143,0,0.118,0.143,0.0589,0.47,0.53,0.47,28.3
1287957600000,2010,10,2010,1,4,7,0.124,0.0587,0.065,2906.98,24.84,24.84,17.3,1,1,1,204.5,198.6,209,107.5,101.6,97,97,97,0,0,0,0.474,0.464,0.488,107.5,101.6,112,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.0873,0.0909,0.00489,0.00439,0.00527,0.00019,0.00017,0.00021,0.182,0.171,0.19,0.0071,0.0067,0.0074,25.39,25.36,25.43,0.655,0,0.919,0.693,0,0.97,0.636,0,0.892,17.84,0,25.61,17.3,0,24.84,0,2,0,0,0.286,0,0.0961,0.286,0.059,0.47,0.52,0.48,23.4
1288562400000,2010,11,2010,2,5,7,0.125,0.0562,0.0688,3119.09,26.7,26.7,18.57,1,1,1,206.8,197.3,212.8,113.8,104.3,93,93,93,0,0,0,0.45,0.437,0.471,113.8,104.3,119.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0912,0.0879,0.0934,0.00543,0.00461,0.00594,0.00021,0.00018,0.00023,0.193,0.176,0.204,0.0075,0.0069,0.008,25.36,25.32,25.42,0.659,0,0.925,0.693,0,0.97,0.639,0,0.897,19.14,0,27.53,18.57,0,26.7,0,2,0,0,0.286,0,0.103,0.286,0.0562,0.45,0.55,0.45,25
1289167200000,2010,11,2010,2,6,7,0.129,0.0473,0.0814,5070.93,34.11,34.11,30.18,1,1,1,212.7,209.8,218.3,134.6,116.8,78.14,67,93,0,0,0,0.368,0.307,0.443,134.6,116.8,151.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0967,0.0923,0.101,0.00719,0.00568,0.00861,0.00028,0.00022,0.00034,0.228,0.198,0.257,0.0089,0.0078,0.01,25.3,25.23,25.34,0.931,0.923,0.939,0.97,0.97,0.97,0.903,0.895,0.911,31.12,26.8,35.17,30.18,25.99,34.11,0,0,0,0,0,0,0.168,0,0.0476,0.37,0.63,0.37,39.3
1289772000000,2010,11,2010,2,7,7,0.129,0.0405,0.0884,5534.97,33.55,33.55,32.95,1,1,1,213.2,209.8,215.9,146.2,142.8,67,67,67,0,0,0,0.314,0.31,0.319,146.2,142.8,148.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0995,0.0983,0.1,0.00818,0.00789,0.0084,0.00032,0.00031,0.00033,0.248,0.242,0.252,0.0097,0.0095,0.0099,25.27,25.25,25.3,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,33.97,33.16,34.59,32.95,32.17,33.55,0,0,0,0,0,0,0.183,0,0.0406,0.31,0.69,0.31,42.9
1290376800000,2010,11,2010,2,8,7,0.133,0.0405,0.0923,5778.91,35.6,35.6,34.4,1,1,1,219.6,211.2,224.9,152.6,144.2,67,67,67,0,0,0,0.305,0.298,0.317,152.6,144.2,157.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.0988,0.104,0.00872,0.00801,0.00917,0.00034,0.00031,0.00036,0.259,0.244,0.268,0.01,0.0096,0.011,25.22,25.18,25.29,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,35.46,33.48,36.7,34.4,32.48,35.6,0,0,0,0,0,0,0.191,0,0.0407,0.3,0.69,0.31,43.5
1290981600000,2010,11,2010,2,9,7,0.145,0.0371,0.108,6826.09,43.58,43.58,40.63,1,1,1,239.7,229,249.8,178.4,162,61.29,59,67,0,0,0,0.256,0.236,0.293,178.4,162,190.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.105,0.115,0.0109,0.00952,0.012,0.00043,0.00037,0.00047,0.305,0.276,0.326,0.012,0.011,0.013,25.06,24.97,25.15,0.948,0.943,0.952,0.977,0.971,0.98,0.926,0.915,0.933,41.56,37.66,44.47,40.63,36.56,43.58,0,0,0,0,0,0,0.226,0,0.037,0.26,0.74,0.26,47.1
1291586400000,2010,12,2010,3,10,7,0.158,0.0357,0.123,7787.68,48.04,48.04,46.36,1,1,1,261.8,251.7,269.2,202.8,192.7,59,59,59,0,0,0,0.225,0.219,0.234,202.8,192.7,210.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.119,0.115,0.121,0.013,0.0121,0.0136,0.00051,0.00048,0.00054,0.348,0.33,0.361,0.014,0.013,0.014,24.9,24.86,24.96,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.937,47.3,44.92,49.02,46.36,44.02,48.04,0,0,0,0,0,0,0.258,0,0.035,0.23,0.78,0.22,49.3
1292191200000,2010,12,2010,3,11,7,0.17,0.0357,0.135,8145.51,50.2,50.2,48.49,2,1,1.1428571428571428,281.8,272.7,288.6,222.8,213.7,59,59,59,0,0,0,0.21,0.204,0.216,222.8,213.7,229.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.126,0.123,0.128,0.0147,0.0139,0.0153,0.00058,0.00055,0.00061,0.362,0.241,0.39,0.014,0.0096,0.015,24.81,24.77,24.9,0.954,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.98,25.87,52.67,44.9,25.1,48.2,0,0,0,0,0,0,0.269,0,0.035,0.21,0.79,0.21,47.9
1292796000000,2010,12,2010,3,12,7,0.192,0.0357,0.156,9487.71,61.58,61.58,56.47,2,2,2,316.9,295.4,340.3,257.9,236.4,59,59,59,0,0,0,0.187,0.173,0.2,257.9,236.4,281.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.138,0.131,0.146,0.0218,0.0158,0.0318,0.00087,0.00063,0.0013,0.277,0.249,0.311,0.011,0.0099,0.012,24.74,24.59,24.87,0.931,0.925,0.936,0.97,0.97,0.97,0.903,0.897,0.908,29.11,26.67,31.74,28.24,25.87,30.79,0,0,0,0,0,0,0.314,0,0.036,0.19,0.81,0.19,49.4
1293400800000,2010,12,2010,3,13,7,0.239,0.0381,0.201,12225,80.78,80.78,72.77,2,2,2,395.9,351.5,442.3,332.9,292.5,63,59,73,0,0,0,0.159,0.144,0.171,332.9,292.5,369.3,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.165,0.15,0.179,0.0561,0.0371,0.0733,0.0023,0.0015,0.003,0.389,0.327,0.444,0.016,0.013,0.018,24.24,23.97,24.52,0.945,0.938,0.951,0.973,0.97,0.979,0.92,0.91,0.931,37.39,33,41.27,36.38,32.01,40.39,0,0,0,0,0,0,0.404,0,0.038,0.16,0.84,0.16,51.2
1294005600000,2011,1,2010,4,14,7,0.305,0.0442,0.261,15555.2,102.1,102.1,92.59,3,2,2.142857142857143,503.8,457.9,559,430.8,384.9,73,73,73,0,0,0,0.146,0.131,0.159,430.8,384.9,486,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.202,0.185,0.224,0.102,0.0806,0.128,0.0042,0.0033,0.0054,0.522,0.468,0.586,0.022,0.019,0.024,23.61,23.37,23.87,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.916,0.939,45.06,35.08,50.93,43.86,34.03,48.2,0,0,0,0,0,0,0.514,0,0.044,0.14,0.86,0.14,51
1294610400000,2011,1,2010,4,15,7,0.394,0.0685,0.326,18656.7,124.1,124.1,111.1,3,2,2.857142857142857,652.1,582.8,721.2,538.8,486.1,113.3,73,120,0,0,0,0.173,0.125,0.198,538.8,486.1,601.2,990,990,990,966.5,966.2,966.8,23.5,23.2,23.8,0.261,0.232,0.297,0.161,0.128,0.203,0.0069,0.0054,0.0087,0.623,0.551,0.713,0.027,0.023,0.031,22.87,22.5,23.23,0.951,0.947,0.956,0.975,0.97,0.98,0.927,0.919,0.937,40.79,36.31,52.5,39.31,35.22,48.2,0,0,0,0,0,0,0.617,0,0.068,0.17,0.83,0.17,47.4
1295215200000,2011,1,2010,4,16,7,0.486,0.0775,0.408,22972.8,143.5,143.5,136.7,3,3,3,803,746,856.3,674.8,626,128.1,120,139,0,0,0,0.16,0.15,0.169,674.8,626,717.3,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.341,0.311,0.368,0.252,0.219,0.28,0.011,0.0095,0.012,0.839,0.755,0.913,0.037,0.033,0.04,22.05,21.76,22.36,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.51,43.72,48.83,45.58,42.85,47.85,0,0,0,0,0,0,0.76,0,0.078,0.16,0.84,0.16,47.3
1295820000000,2011,1,2010,4,17,7,0.569,0.0841,0.485,25976.4,169,169,154.6,4,3,3.5714285714285716,941.3,874.9,1019,802.3,735.9,139,139,139,0,0,0,0.148,0.136,0.159,802.3,735.9,880.3,990,990,990,967.7,967.4,968,22.3,22,22.6,0.443,0.383,0.515,0.327,0.293,0.365,0.015,0.013,0.017,1.02,0.949,1.12,0.046,0.042,0.051,21.32,20.92,21.65,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.47,39.95,51.91,43.82,38.99,48.2,0,0,0,0,0,0,0.859,0,0.084,0.15,0.85,0.15,45.7
1296424800000,2011,1,2010,4,18,7,0.732,0.096,0.621,31326.8,192.8,192.8,186.5,4,4,4,1210,1058,1376,1051,918.7,158.7,139,162,24.57,0,114,0.132,0.118,0.147,1027,918.7,1100,990,990,990,968.6,968.1,969.1,21.4,20.9,21.9,0.701,0.55,0.839,0.522,0.384,0.648,0.024,0.018,0.031,1.5,1.19,1.79,0.07,0.054,0.085,19.94,19.13,20.73,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.8,44.62,50.25,46.62,43.73,48.2,0,0,0,0,0,0,1.04,0,0.111,0.13,0.85,0.15,42.8
1297029600000,2011,2,2010,5,19,7,0.928,0.098,0.665,31390.5,191.1,191.1,186.8,4,4,4,1534,1416,1646,1372,1254,162,162,162,272,154,384,0.106,0.0984,0.114,1100,1100,1100,990,990,990,969.6,969.2,970,20.4,20,20.8,0.891,0.858,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.093,18.57,18.18,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.67,46.66,48.76,46.71,45.73,47.78,0,0,0,0,0,0,1.04,0,0.263,0.11,0.72,0.28,33.8
1297634400000,2011,2,2010,5,20,7,1.06,0.098,0.665,30099.3,181.9,181.9,179.2,4,4,4,1755,1676,1818,1593,1514,162,162,162,492.6,414,556,0.0924,0.0891,0.0966,1100,1100,1100,990,990,990,970.3,970.1,970.5,19.7,19.5,19.9,0.919,0.913,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.83,17.61,18.08,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.7,45.13,46.4,44.79,44.23,45.47,0,0,0,0,0,0,0.995,0,0.395,0.092,0.63,0.37,28.4
1298239200000,2011,2,2010,5,21,7,1.12,0.098,0.665,29541.2,176.3,176.3,175.8,4,4,4,1849,1836,1856,1687,1674,162,162,162,586.9,574,594,0.0876,0.0873,0.0883,1100,1100,1100,990,990,990,970.6,970.6,970.6,19.4,19.4,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.097,0.096,0.097,17.51,17.49,17.56,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,44.86,44.79,44.97,43.96,43.9,44.07,0,0,0,0,0,0,0.977,0,0.455,0.087,0.59,0.41,26.4
1298844000000,2011,2,2010,5,22,7,1.11,0.138,0.665,29601.1,176.4,176.4,176.2,4,4,4,1839,1832,1846,1611,1593,228,162,239,510.7,493,584,0.124,0.0878,0.13,1100,1100,1100,990,990,990,970.6,970.6,970.6,19.4,19.4,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.097,0.096,0.097,17.55,17.52,17.57,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,44.95,44.88,45,44.05,43.99,44.1,0,0,0,0,0,0,0.979,0,0.445,0.12,0.6,0.4,26.7
1299448800000,2011,3,2010,6,23,7,1.11,0.13,0.665,29575.4,176.3,176.3,176,4,4,4,1843,1836,1849,1628,1604,215,183,239,528.1,504,560,0.117,0.0993,0.13,1100,1100,1100,990,990,990,970.6,970.6,970.6,19.4,19.4,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.097,0.096,0.097,17.53,17.51,17.56,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,44.91,44.85,44.97,44.01,43.96,44.07,0,0,0,0,0,0,0.978,0,0.445,0.12,0.6,0.4,26.6
1300053600000,2011,3,2010,6,24,7,1.12,0.111,0.665,29538.3,176.2,176.2,175.8,4,4,4,1849,1839,1860,1666,1656,183,183,183,566.4,556,577,0.0989,0.0984,0.0995,1100,1100,1100,990,990,990,970.6,970.6,970.6,19.4,19.4,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.097,0.097,0.097,17.51,17.48,17.55,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,44.85,44.76,44.94,43.96,43.87,44.05,0,0,0,0,0,0,0.977,0,0.455,0.099,0.59,0.41,26.4
1300658400000,2011,3,2010,6,25,7,1.14,0.111,0.665,29380.8,175.3,175.3,174.9,4,4,4,1877,1863,1898,1694,1680,183,183,183,593.7,580,615,0.0975,0.0964,0.0982,1100,1100,1100,990,990,990,970.7,970.7,970.8,19.3,19.2,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.097,0.097,0.097,17.42,17.35,17.47,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.61,44.43,44.73,43.72,43.54,43.84,0,0,0,0,0,0,0.972,0,0.475,0.097,0.58,0.42,25.8
1301263200000,2011,3,2010,6,26,7,1.2,0.119,0.665,28814,173.8,173.8,171.5,4,4,4,1979,1909,2072,1781,1726,197.6,183,217,681.1,626,755,0.0997,0.093,0.108,1100,1100,1100,990,990,990,971,970.8,971.3,19,18.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.11,16.85,17.32,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.75,43.07,44.33,42.88,42.2,43.45,0,0,0,0,0,0,0.953,0,0.535,0.099,0.55,0.45,24
1301868000000,2011,4,2010,7,27,7,1.36,0.131,0.665,27578.3,167.8,167.8,164.2,4,4,4,2252,2112,2371,2035,1895,217,217,217,935.3,795,1054,0.0966,0.0915,0.103,1100,1100,1100,990,990,990,971.7,971.4,972,18.3,18,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.42,16.13,16.76,0.946,0.945,0.947,0.98,0.978,0.98,0.927,0.925,0.928,41.9,41.13,42.81,41.04,40.24,41.95,0,0,0,0,0,0,0.912,0,0.695,0.096,0.49,0.51,20.3
1302472800000,2011,4,2010,7,28,7,1.47,0.131,0.665,26767.2,160.2,160.2,159.3,4,4,4,2430,2397,2446,2213,2180,217,217,217,1113,1080,1129,0.0893,0.0887,0.0905,1100,1100,1100,990,990,990,972.1,972.1,972.2,17.9,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,15.99,15.95,16.07,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.924,40.74,40.64,40.96,39.83,39.72,40.06,0,0,0,0,0,0,0.885,0,0.805,0.089,0.45,0.55,18.2
1303077600000,2011,4,2010,7,29,7,1.44,0.131,0.665,26965.5,162.2,162.2,160.5,4,4,4,2387,2325,2439,2170,2108,217,217,217,1070,1008,1122,0.0909,0.089,0.0933,1100,1100,1100,990,990,990,972,971.9,972.2,18,17.8,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.09,15.97,16.24,0.945,0.945,0.946,0.978,0.977,0.979,0.925,0.924,0.926,41.02,40.69,41.42,40.13,39.77,40.55,0,0,0,0,0,0,0.892,0,0.775,0.091,0.46,0.54,18.7
