datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1367186400000,2013,4,2012,7,31,7,0.741,0.109,0.618,31226.9,192.8,192.8,185.9,4,4,4,1224,1113,1355,1045,921.4,179.4,148,192,23.29,0,107,0.148,0.109,0.172,1022,921.4,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.696,0.56,0.839,0.507,0.385,0.648,0.024,0.018,0.031,1.48,1.2,1.79,0.07,0.055,0.085,19.91,19.2,20.55,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.53,44.33,49.83,46.47,43.45,48.2,0,0,0,0,0,0,1.03,0,0.123,0.15,0.83,0.17,42.1
1367791200000,2013,5,2012,8,32,7,0.611,0.108,0.503,26868.5,169.4,169.4,159.9,4,4,4,1011,943.9,1084,831.8,795,179.1,147,192,0,0,0,0.177,0.152,0.195,831.8,795,892,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.476,0.438,0.533,0.342,0.324,0.371,0.015,0.015,0.017,1.04,0.975,1.15,0.047,0.044,0.053,21.04,20.69,21.35,0.954,0.953,0.955,0.977,0.975,0.98,0.932,0.929,0.936,40.9,39.32,43.21,39.98,38.32,42.34,0,0,0,0,0,0,0.889,0,0.108,0.18,0.82,0.18,44
1368396000000,2013,5,2012,8,33,7,0.533,0.0889,0.445,24062.4,144.6,144.6,143.2,3,3,3,882.1,838.6,927.7,735.1,691.6,147,147,147,0,0,0,0.167,0.158,0.175,735.1,691.6,780.7,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.385,0.353,0.424,0.291,0.263,0.317,0.013,0.012,0.014,0.947,0.87,1.03,0.042,0.038,0.046,21.62,21.36,21.88,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.69,47.32,52.12,47.74,46.38,48.2,0,0,0,0,0,0,0.796,0,0.088,0.17,0.83,0.17,45.1
1369000800000,2013,5,2012,8,34,7,0.479,0.0889,0.39,22036.3,137,137,131.2,3,3,3,791.9,762.5,825.4,644.9,615.5,147,147,147,0,0,0,0.186,0.178,0.193,644.9,615.5,678.4,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.327,0.31,0.346,0.232,0.212,0.254,0.01,0.0092,0.011,0.791,0.741,0.847,0.035,0.032,0.037,22.14,21.95,22.31,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.62,42.86,46.58,43.72,42,45.65,0,0,0,0,0,0,0.729,0,0.089,0.19,0.81,0.19,46
1369605600000,2013,5,2012,8,35,7,0.432,0.0841,0.348,19916,123.7,123.7,118.5,3,3,3,714.6,681.3,749.6,575.6,555.6,139,119,147,0,0,0,0.194,0.172,0.209,575.6,555.6,602.6,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.287,0.276,0.303,0.186,0.172,0.204,0.008,0.0074,0.0088,0.674,0.64,0.72,0.029,0.027,0.031,22.57,22.38,22.73,0.953,0.951,0.954,0.977,0.974,0.98,0.931,0.926,0.935,40.45,39.12,42.08,39.52,38.11,41.24,0,0,0,0,0,0,0.659,0,0.084,0.19,0.81,0.19,46.1
1370210400000,2013,6,2012,9,36,7,0.388,0.072,0.316,18174.1,114.2,114.2,108.2,3,3,3,640.9,612.1,670.6,521.9,493.1,119,119,119,0,0,0,0.186,0.177,0.194,521.9,493.1,551.6,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.254,0.238,0.271,0.15,0.132,0.169,0.0064,0.0056,0.0072,0.581,0.534,0.631,0.025,0.023,0.027,22.96,22.79,23.12,0.948,0.946,0.951,0.971,0.97,0.974,0.921,0.917,0.926,37.13,35.23,39.07,36.06,34.18,38.05,0,0,0,0,0,0,0.601,0,0.072,0.19,0.81,0.19,46.8
1370815200000,2013,6,2012,9,37,7,0.349,0.072,0.277,16085.6,96.4,96.4,95.75,2,2,2,577.8,553.3,603,458.8,434.3,119,119,119,0,0,0,0.206,0.197,0.215,458.8,434.3,484,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.219,0.208,0.233,0.116,0.104,0.127,0.0049,0.0043,0.0054,0.587,0.548,0.63,0.025,0.023,0.027,23.21,23.06,23.36,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.97,47.62,52.32,47.87,46.67,48.2,0,0,0,0,0,0,0.532,0,0.072,0.21,0.79,0.21,46.1
1371420000000,2013,6,2012,9,38,7,0.317,0.072,0.245,14695.1,91.77,91.77,87.47,2,2,2,523.9,502.7,545.4,404.9,383.7,119,119,119,0,0,0,0.227,0.218,0.237,404.9,383.7,426.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.198,0.19,0.205,0.0901,0.0801,0.1,0.0037,0.0033,0.0042,0.504,0.472,0.536,0.021,0.02,0.022,23.54,23.41,23.67,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.63,42.43,46.82,43.74,41.58,45.88,0,0,0,0,0,0,0.486,0,0.072,0.23,0.77,0.23,46.4
1372024800000,2013,6,2012,9,39,7,0.289,0.072,0.217,13032.5,81.72,81.72,77.57,2,2,2,477.5,459.2,495.9,358.5,340.2,119,119,119,0,0,0,0.249,0.24,0.259,358.5,340.2,376.9,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.181,0.175,0.188,0.0682,0.0596,0.0769,0.0028,0.0024,0.0032,0.434,0.407,0.462,0.018,0.017,0.019,23.82,23.71,23.93,0.95,0.947,0.952,0.976,0.971,0.98,0.926,0.92,0.933,39.76,37.8,41.71,38.79,36.71,40.86,0,0,0,0,0,0,0.431,0,0.072,0.25,0.75,0.25,45.1
1372629600000,2013,7,2012,10,40,7,0.265,0.0816,0.183,10964.2,68.57,68.57,65.26,2,2,2,437.8,422.3,453.5,302.8,287.3,135,135,135,0,0,0,0.309,0.298,0.32,302.8,287.3,318.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.163,0.158,0.169,0.0419,0.0346,0.0493,0.0017,0.0014,0.002,0.352,0.329,0.376,0.014,0.013,0.015,24.08,23.98,24.17,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.915,33.64,31.94,35.34,32.63,30.98,34.28,0,0,0,0,0,0,0.363,0,0.082,0.31,0.69,0.31,41.4
1373234400000,2013,7,2012,10,41,7,0.244,0.0816,0.162,9706.82,60.84,60.84,57.78,2,2,2,402.8,389.8,417.1,267.8,254.8,135,135,135,0,0,0,0.335,0.324,0.346,267.8,254.8,282.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.151,0.146,0.156,0.0254,0.0192,0.0322,0.001,0.00078,0.0013,0.3,0.28,0.321,0.012,0.011,0.013,24.29,24.2,24.37,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,29.78,28.34,31.36,28.89,27.49,30.42,0,0,0,0,0,0,0.321,0,0.082,0.33,0.66,0.34,39.8
1373839200000,2013,7,2012,10,42,7,0.226,0.0816,0.144,8587.38,54.09,54.09,51.12,2,1,1.7142857142857142,373.4,361.1,385.7,238.4,226.1,135,135,135,0,0,0,0.362,0.35,0.374,238.4,226.1,250.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.136,0.145,0.016,0.015,0.0173,0.00065,0.0006,0.0007,0.304,0.255,0.406,0.012,0.01,0.016,24.43,24.37,24.5,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.18,26.01,52.69,32.44,25.23,48.2,0,0,0,0,0,0,0.284,0,0.082,0.36,0.64,0.36,38
1374444000000,2013,7,2012,10,43,7,0.209,0.0816,0.128,7926.18,48.2,48.2,47.18,1,1,1,346.3,335.6,356.9,211.3,200.6,135,135,135,0,0,0,0.39,0.378,0.402,211.3,200.6,221.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.131,0.127,0.135,0.0137,0.0128,0.0146,0.00055,0.00051,0.00059,0.372,0.353,0.391,0.015,0.014,0.016,24.5,24.42,24.57,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.56,46.16,50.95,47.18,45.24,48.2,0,0,0,0,0,0,0.262,0,0.081,0.39,0.61,0.39,37.9
1375048800000,2013,7,2012,10,44,7,0.195,0.0747,0.12,7528.36,46.95,46.95,44.81,1,1,1,321.9,310.2,332.1,198.3,191.6,123.6,115,135,0,0,0,0.384,0.357,0.413,198.3,191.6,207.5,990,990,990,965,965,965.1,25,24.9,25,0.125,0.122,0.127,0.0126,0.012,0.0134,0.0005,0.00048,0.00054,0.348,0.337,0.363,0.014,0.014,0.015,24.64,24.59,24.71,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.73,44.07,47.91,44.81,43.19,46.95,0,0,0,0,0,0,0.249,0,0.075,0.38,0.62,0.38,38.6
1375653600000,2013,8,2012,11,45,7,0.178,0.0677,0.111,6945.3,43.57,43.57,41.34,1,1,1,294.7,284.8,306.1,182.9,172.2,111.9,93,115,0,0,0,0.379,0.327,0.4,182.9,172.2,191.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.114,0.121,0.0113,0.0104,0.012,0.00045,0.00041,0.00048,0.318,0.3,0.333,0.013,0.012,0.013,24.8,24.74,24.85,0.949,0.946,0.952,0.979,0.975,0.98,0.929,0.923,0.933,42.23,39.71,44.46,41.34,38.74,43.57,0,0,0,0,0,0,0.23,0,0.067,0.38,0.62,0.38,39
1376258400000,2013,8,2012,11,46,7,0.165,0.0562,0.109,6842.04,42.87,42.87,40.73,1,1,1,272.7,263.7,281.8,179.7,170.7,93,93,93,0,0,0,0.341,0.33,0.353,179.7,170.7,188.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.112,0.118,0.011,0.0103,0.0118,0.00044,0.00041,0.00047,0.311,0.295,0.327,0.012,0.012,0.013,24.9,24.85,24.95,0.948,0.946,0.951,0.978,0.975,0.98,0.928,0.922,0.932,41.62,39.5,43.75,40.73,38.51,42.87,0,0,0,0,0,0,0.226,0,0.056,0.34,0.66,0.34,41.5
1376863200000,2013,8,2012,11,47,7,0.153,0.0562,0.097,6044.72,37.76,37.76,35.98,1,1,1,253.3,245.9,260.7,160.3,152.9,93,93,93,0,0,0,0.367,0.357,0.378,160.3,152.9,167.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.106,0.111,0.00938,0.00875,0.01,0.00037,0.00035,0.0004,0.277,0.263,0.29,0.011,0.01,0.011,25.01,24.97,25.06,0.942,0.94,0.945,0.971,0.97,0.973,0.915,0.912,0.92,37.06,35.33,38.79,35.98,34.27,37.76,0,0,0,0,0,0,0.2,0,0.056,0.37,0.63,0.37,39.5
1377468000000,2013,8,2012,11,48,7,0.144,0.0544,0.0892,5553.67,35.79,35.79,33.06,1,1,1,237.5,230.9,243.5,147.5,140.9,90,72,93,0,0,0,0.379,0.312,0.398,147.5,140.9,158.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.106,0.00829,0.00773,0.00926,0.00033,0.0003,0.00036,0.253,0.242,0.272,0.01,0.0095,0.011,25.12,25.08,25.15,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,34.08,32.51,36.89,33.06,31.53,35.79,0,0,0,0,0,0,0.184,0,0.0548,0.38,0.62,0.38,38.6
1378072800000,2013,9,2012,12,49,7,0.132,0.0435,0.0881,5506.98,34.86,34.86,32.78,1,1,1,217.7,208.8,226.8,145.7,136.8,72,72,72,0,0,0,0.331,0.317,0.345,145.7,136.8,154.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0979,0.104,0.00813,0.00737,0.00891,0.00032,0.00029,0.00035,0.248,0.232,0.265,0.0097,0.0091,0.01,25.25,25.17,25.32,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.79,31.68,35.93,32.78,30.73,34.86,0,0,0,0,0,0,0.182,0,0.0439,0.33,0.67,0.33,41.7
1378677600000,2013,9,2012,12,50,7,0.12,0.0435,0.0765,4764,30.04,30.04,28.36,1,1,1,198.5,192.1,205.7,126.5,120.1,72,72,72,0,0,0,0.363,0.35,0.375,126.5,120.1,133.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.092,0.0968,0.0065,0.00596,0.00712,0.00025,0.00023,0.00028,0.214,0.203,0.227,0.0084,0.0079,0.0089,25.37,25.34,25.38,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,29.23,27.64,30.97,28.36,26.81,30.04,0,0,0,0,0,0,0.158,0,0.0435,0.36,0.64,0.36,39.7
1379282400000,2013,9,2012,12,51,7,0.112,0.0435,0.068,4192.59,26.35,26.35,24.96,1,1,1,184.4,178.7,190.2,112.4,106.7,72,72,72,0,0,0,0.391,0.379,0.403,112.4,106.7,118.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0873,0.0913,0.0053,0.00482,0.00579,0.00021,0.00019,0.00023,0.189,0.179,0.199,0.0074,0.007,0.0078,25.38,25.38,25.38,0.919,0.915,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.73,24.3,27.16,24.96,23.57,26.35,0,0,0,0,0,0,0.139,0,0.044,0.39,0.61,0.39,37.4
1379887200000,2013,9,2012,12,52,7,0.104,0.0435,0.0608,3719.3,23.11,23.11,22.14,1,1,1,172.6,169.1,176.8,100.6,97.1,72,72,72,0,0,0,0.417,0.407,0.426,100.6,97.1,104.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0851,0.0839,0.0866,0.0043,0.004,0.00465,0.00017,0.00016,0.00018,0.168,0.162,0.175,0.0066,0.0063,0.0069,25.38,25.38,25.38,0.913,0.911,0.914,0.969,0.967,0.97,0.884,0.883,0.887,22.85,22.09,23.83,22.14,21.37,23.11,0,0,0,0,0,0,0.123,0,0.0432,0.42,0.58,0.42,35.8
1380492000000,2013,9,2012,12,53,7,0.0995,0.0332,0.0664,4081.83,25.39,25.39,24.3,1,1,1,164.6,160.6,168.3,109.7,96.28,54.86,52,72,0,0,0,0.333,0.313,0.428,109.7,96.28,114.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0836,0.0865,0.00508,0.00393,0.00547,0.0002,0.00015,0.00021,0.181,0.16,0.189,0.0071,0.0063,0.0074,25.35,25.34,25.38,0.919,0.915,0.921,0.97,0.967,0.97,0.891,0.885,0.893,25.06,21.92,26.18,24.3,21.2,25.39,0,0,0,0,0,0,0.135,0,0.0331,0.33,0.67,0.33,41
1381096800000,2013,10,2013,1,1,7,0.0947,0.0314,0.0632,3870.77,23.68,23.68,23.04,1,1,1,156.6,153.8,159.3,104.6,101.8,52,52,52,0,0,0,0.332,0.327,0.338,104.6,101.8,107.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.082,0.084,0.00464,0.0044,0.00487,0.00018,0.00017,0.00019,0.171,0.166,0.176,0.0067,0.0065,0.0069,25.34,25.34,25.34,0.914,0.912,0.916,0.97,0.97,0.97,0.887,0.884,0.889,23.75,23.08,24.42,23.04,22.37,23.68,0,0,0,0,0,0,0.128,0,0.0315,0.33,0.67,0.33,40.9
1381701600000,2013,10,2013,1,2,7,0.091,0.0314,0.0596,3633.54,22.17,22.17,21.63,1,1,1,150.5,148,153,98.5,96.04,52,52,52,0,0,0,0.346,0.34,0.351,98.5,96.04,101,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0809,0.08,0.0818,0.00412,0.00391,0.00433,0.00016,0.00015,0.00017,0.16,0.156,0.165,0.0063,0.0061,0.0065,25.34,25.34,25.34,0.913,0.911,0.915,0.968,0.967,0.969,0.883,0.883,0.885,22.34,21.84,22.88,21.63,21.12,22.17,0,0,0,0,0,0,0.12,0,0.0314,0.35,0.65,0.35,39.9
1382306400000,2013,10,2013,1,3,7,0.0918,0.0314,0.0604,3685,22.64,22.64,21.93,1,1,1,151.8,147.5,154.9,99.8,95.5,52,52,52,0,0,0,0.343,0.336,0.353,99.8,95.5,102.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.0798,0.0824,0.00423,0.00387,0.00449,0.00017,0.00015,0.00018,0.163,0.155,0.168,0.0064,0.0061,0.0066,25.34,25.34,25.34,0.913,0.911,0.915,0.969,0.967,0.97,0.884,0.883,0.886,22.64,21.73,23.34,21.93,21.01,22.64,0,0,0,0,0,0,0.122,0,0.0314,0.34,0.66,0.34,40.1
1382911200000,2013,10,2013,1,4,7,0.0931,0.0309,0.0621,3795.39,24.23,24.23,22.59,1,1,1,153.9,151.3,159.5,102.7,100.2,51.14,50,52,0,0,0,0.333,0.313,0.342,102.7,100.2,109.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0815,0.0844,0.00448,0.00426,0.00506,0.00018,0.00017,0.0002,0.168,0.163,0.18,0.0066,0.0064,0.007,25.34,25.34,25.34,0.913,0.911,0.918,0.969,0.969,0.97,0.885,0.883,0.89,23.3,22.68,24.98,22.59,21.97,24.23,0,0,0,0,0,0,0.126,0,0.031,0.33,0.67,0.33,40.8
1383516000000,2013,11,2013,2,5,7,0.1,0.0302,0.0699,4313.85,26.4,26.4,25.68,1,1,1,165.5,159.8,168.6,115.5,109.8,50,50,50,0,0,0,0.302,0.297,0.313,115.5,109.8,118.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0865,0.0845,0.0876,0.00557,0.00508,0.00583,0.00022,0.0002,0.00023,0.191,0.18,0.196,0.0075,0.0071,0.0077,25.34,25.34,25.34,0.922,0.918,0.924,0.97,0.97,0.97,0.894,0.89,0.896,26.47,25.04,27.22,25.68,24.29,26.4,0,0,0,0,0,0,0.143,0,0.0301,0.3,0.7,0.3,43.1
1384120800000,2013,11,2013,2,6,7,0.0992,0.0302,0.069,4251.68,25.68,25.68,25.31,1,1,1,164,162.3,165.5,114,112.3,50,50,50,0,0,0,0.305,0.302,0.308,114,112.3,115.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.086,0.0854,0.0865,0.00544,0.00529,0.00557,0.00021,0.00021,0.00022,0.188,0.185,0.191,0.0074,0.0072,0.0075,25.34,25.34,25.34,0.921,0.92,0.922,0.97,0.97,0.97,0.893,0.892,0.894,26.09,25.65,26.47,25.31,24.88,25.68,0,0,0,0,0,0,0.141,0,0.0302,0.3,0.7,0.3,42.9
1384725600000,2013,11,2013,2,7,7,0.105,0.0302,0.0746,4630.94,29.43,29.43,27.57,1,1,1,173.4,165.3,181.1,123.4,115.3,50,50,50,0,0,0,0.289,0.276,0.303,123.4,115.3,131.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0893,0.0864,0.092,0.00624,0.00555,0.0069,0.00024,0.00022,0.00027,0.205,0.19,0.218,0.008,0.0074,0.0085,25.34,25.34,25.34,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.894,0.903,28.42,26.4,30.34,27.57,25.61,29.43,0,0,0,0,0,0,0.153,0,0.0304,0.29,0.71,0.29,44.1
1385330400000,2013,11,2013,2,8,7,0.11,0.031,0.0789,4915.31,30.15,30.15,29.26,1,1,1,181.7,178.7,184.1,130.4,124.6,51.29,50,59,0,0,0,0.282,0.272,0.321,130.4,124.6,134.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.0911,0.0931,0.00683,0.00634,0.00715,0.00027,0.00025,0.00028,0.217,0.208,0.224,0.0085,0.0081,0.0088,25.35,25.34,25.36,0.931,0.928,0.932,0.97,0.97,0.97,0.903,0.9,0.904,30.16,28.76,31.08,29.26,27.9,30.15,0,0,0,0,0,0,0.163,0,0.0311,0.28,0.72,0.28,44.7
1385935200000,2013,12,2013,3,9,7,0.118,0.0357,0.0825,5159.82,32.99,32.99,30.71,1,1,1,195.5,186.6,205.2,136.5,127.6,59,59,59,0,0,0,0.302,0.288,0.316,136.5,127.6,146.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0953,0.0922,0.0988,0.00735,0.0066,0.00818,0.00029,0.00026,0.00032,0.229,0.214,0.247,0.009,0.0084,0.0097,25.36,25.32,25.36,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.66,29.5,34.02,30.71,28.61,32.99,0,0,0,0,0,0,0.171,0,0.0355,0.3,0.7,0.3,43.7
1386540000000,2013,12,2013,3,10,7,0.134,0.0357,0.0985,6196.64,39.02,39.02,36.88,1,1,1,221.8,209.8,230.6,162.8,150.8,59,59,59,0,0,0,0.266,0.256,0.281,162.8,150.8,171.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.1,0.108,0.00959,0.00857,0.0103,0.00038,0.00034,0.00041,0.277,0.255,0.292,0.011,0.01,0.011,25.19,25.12,25.29,0.943,0.939,0.946,0.972,0.97,0.976,0.917,0.911,0.923,37.93,35.12,39.98,36.88,34.06,39.02,0,0,0,0,0,0,0.205,0,0.0355,0.27,0.74,0.26,46.2
1387144800000,2013,12,2013,3,11,7,0.15,0.0357,0.114,7251.82,45.55,45.55,43.17,1,1,1,248,235.3,258.2,189,176.3,59,59,59,0,0,0,0.238,0.228,0.251,189,176.3,199.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.109,0.117,0.0118,0.0107,0.0127,0.00047,0.00042,0.0005,0.323,0.301,0.342,0.013,0.012,0.014,24.99,24.93,25.09,0.951,0.947,0.954,0.98,0.978,0.98,0.932,0.927,0.935,44.06,41.07,46.48,43.17,40.18,45.55,0,0,0,0,0,0,0.24,0,0.036,0.24,0.76,0.24,48.3
1387749600000,2013,12,2013,3,12,7,0.169,0.0357,0.133,8209.12,52.54,52.54,48.86,2,1,1.2857142857142858,279.6,262.3,299,220.6,203.3,59,59,59,0,0,0,0.211,0.197,0.225,220.6,203.3,240,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.125,0.119,0.132,0.0145,0.013,0.0161,0.00058,0.00052,0.00064,0.334,0.242,0.386,0.013,0.0096,0.015,24.85,24.78,24.9,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.896,0.94,43.33,26.03,52.24,41.5,25.25,48.2,0,0,0,0,0,0,0.271,0,0.036,0.21,0.79,0.21,48.6
1388354400000,2013,12,2013,3,13,7,0.207,0.0417,0.165,10040.3,65.47,65.47,59.76,2,2,2,342.5,308,373.1,273.5,249,69,59,73,0,0,0,0.201,0.185,0.219,273.5,249,300.1,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.145,0.135,0.155,0.0281,0.0169,0.0406,0.0011,0.00067,0.0016,0.3,0.263,0.341,0.012,0.01,0.014,24.59,24.39,24.8,0.934,0.929,0.94,0.97,0.97,0.97,0.906,0.901,0.912,30.81,28.12,33.75,29.88,27.28,32.74,0,0,0,0,0,0,0.332,0,0.042,0.2,0.8,0.2,48.5
1388959200000,2014,1,2013,4,14,7,0.253,0.0442,0.209,12659,83.52,83.52,75.35,2,2,2,418.3,382.1,454.8,345.3,309.1,73,73,73,0,0,0,0.175,0.16,0.191,345.3,309.1,381.8,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.171,0.158,0.184,0.062,0.0449,0.0792,0.0025,0.0018,0.0033,0.408,0.354,0.463,0.017,0.014,0.019,24.11,23.89,24.34,0.947,0.942,0.953,0.974,0.97,0.98,0.923,0.913,0.934,38.67,34.74,42.61,37.68,33.69,41.76,0,0,0,0,0,0,0.419,0,0.044,0.17,0.83,0.17,50
1389564000000,2014,1,2013,4,15,7,0.312,0.0442,0.267,15840,103.5,103.5,94.29,3,2,2.142857142857143,515.1,469.3,566.1,442.1,396.3,73,73,73,0,0,0,0.142,0.129,0.156,442.1,396.3,493.1,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.206,0.189,0.228,0.108,0.0861,0.132,0.0045,0.0035,0.0055,0.539,0.485,0.602,0.022,0.02,0.025,23.54,23.33,23.8,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,46.16,35.55,51.84,44.68,34.49,48.2,0,0,0,0,0,0,0.524,0,0.045,0.14,0.86,0.14,50.8
1390168800000,2014,1,2013,4,16,7,0.388,0.0535,0.334,19332.4,126.7,126.7,115.1,3,3,3,641.4,585.5,703.1,552.9,511.8,88.43,73,91,0,0,0,0.138,0.125,0.151,552.9,511.8,612.1,990,990,990,966.5,966.2,966.7,23.5,23.3,23.8,0.265,0.239,0.299,0.17,0.143,0.21,0.0072,0.006,0.009,0.626,0.556,0.727,0.027,0.023,0.031,22.91,22.56,23.21,0.951,0.947,0.955,0.975,0.97,0.98,0.927,0.919,0.936,39.35,36.66,43.11,38.36,35.56,42.25,0,0,0,0,0,0,0.639,0,0.054,0.14,0.86,0.14,49.8
1390773600000,2014,1,2013,4,17,7,0.481,0.063,0.418,23464.8,144.6,144.6,139.7,3,3,3,795.5,726.4,872.8,691.4,635.4,104.1,91,137,0,0,0,0.13,0.112,0.163,691.4,635.4,735.8,990,990,990,967.1,966.8,967.4,22.9,22.6,23.2,0.346,0.312,0.379,0.263,0.225,0.293,0.011,0.0097,0.013,0.863,0.766,0.945,0.038,0.033,0.042,22.06,21.66,22.43,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.67,44.53,49.86,46.56,43.63,48.2,0,0,0,0,0,0,0.776,0,0.063,0.13,0.87,0.13,48.8
1391378400000,2014,2,2013,5,18,7,0.589,0.0829,0.506,27066.4,169.4,169.4,161.1,4,3,3.857142857142857,973.2,905.1,1019,836.2,768.1,137,137,137,0,0,0,0.141,0.134,0.151,836.2,768.1,882.3,990,990,990,967.8,967.5,968,22.2,22,22.5,0.471,0.408,0.513,0.344,0.311,0.366,0.015,0.014,0.017,1.05,0.972,1.12,0.047,0.043,0.051,21.16,20.92,21.48,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.24,39.87,51.57,42,38.9,48.2,0,0,0,0,0,0,0.895,0,0.083,0.14,0.86,0.14,46
1391983200000,2014,2,2013,5,19,7,0.639,0.0958,0.543,28750.7,173.9,173.9,171.1,4,4,4,1056,1027,1079,897.6,872.5,158.4,137,162,0,0,0,0.15,0.133,0.157,897.6,872.5,916.7,990,990,990,968.1,968,968.1,21.9,21.9,22,0.534,0.512,0.553,0.373,0.361,0.383,0.017,0.016,0.018,1.15,1.11,1.19,0.053,0.05,0.054,20.77,20.67,20.88,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.66,42.65,44.37,42.78,41.79,43.48,0,0,0,0,0,0,0.951,0,0.096,0.15,0.85,0.15,45
1392588000000,2014,2,2013,5,20,7,0.649,0.0915,0.558,29411.7,177.2,177.2,175.1,4,4,4,1073,1055,1084,922.2,916.7,151.3,137,162,0,0,0,0.141,0.128,0.15,922.2,916.7,933.8,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.554,0.546,0.56,0.385,0.383,0.391,0.018,0.017,0.018,1.19,1.18,1.21,0.055,0.054,0.055,20.68,20.64,20.75,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.66,44.37,45.21,43.77,43.48,44.31,0,0,0,0,0,0,0.973,0,0.091,0.14,0.86,0.14,45.3
1393192800000,2014,2,2013,5,21,7,0.608,0.0815,0.526,28166.3,173,173,167.7,4,4,4,1005,972.4,1042,870.5,843.4,134.7,129,137,0,0,0,0.134,0.131,0.138,870.5,843.4,905.2,990,990,990,967.9,967.8,968,22.1,22,22.2,0.502,0.478,0.534,0.36,0.347,0.377,0.016,0.016,0.017,1.1,1.05,1.16,0.05,0.047,0.053,20.99,20.81,21.16,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.77,41.75,44.12,41.91,40.9,43.24,0,0,0,0,0,0,0.931,0,0.082,0.13,0.87,0.13,46.3
1393797600000,2014,3,2013,6,22,7,0.591,0.078,0.513,27591.9,168.5,168.5,164.2,4,4,4,976.6,965.2,1004,847.6,836.2,129,129,129,0,0,0,0.132,0.128,0.134,847.6,836.2,875.3,990,990,990,967.8,967.8,967.9,22.2,22.1,22.2,0.482,0.472,0.507,0.349,0.344,0.363,0.016,0.015,0.016,1.06,1.04,1.11,0.048,0.047,0.05,21.13,20.98,21.2,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,41.91,41.47,42.99,41.06,40.6,42.13,0,0,0,0,0,0,0.912,0,0.078,0.13,0.87,0.13,46.7
1394402400000,2014,3,2013,6,23,7,0.66,0.078,0.582,30463,191.3,191.3,181.3,4,4,4,1091,1022,1166,962.2,892.8,129,129,129,0,0,0,0.118,0.111,0.126,962.2,892.8,1037,990,990,990,968.2,968,968.4,21.8,21.6,22,0.595,0.523,0.688,0.417,0.371,0.505,0.019,0.017,0.023,1.28,1.14,1.48,0.059,0.052,0.069,20.53,20.1,20.89,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.26,43.69,48.79,45.33,42.82,47.82,0,0,0,0,0,0,1.01,0,0.078,0.12,0.88,0.12,46.2
1395007200000,2014,3,2013,6,24,7,0.782,0.078,0.661,32361.4,192.8,192.8,192.6,4,4,4,1293,1191,1404,1164,1062,129,129,129,70.57,0,175,0.1,0.0919,0.108,1094,1062,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.801,0.725,0.854,0.633,0.562,0.648,0.03,0.026,0.031,1.73,1.58,1.8,0.082,0.073,0.087,19.45,19.03,19.92,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.71,48.88,50.38,48.16,47.9,48.2,0,0,0,0,0,0,1.07,0,0.121,0.1,0.85,0.15,41.4
1395612000000,2014,3,2013,6,25,7,0.922,0.078,0.665,31440.4,190.8,190.8,187.1,4,4,4,1525,1425,1630,1396,1296,129,129,129,295.4,196,401,0.0848,0.0791,0.0905,1100,1100,1100,990,990,990,969.6,969.2,969.9,20.4,20.1,20.8,0.894,0.863,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.59,18.24,18.95,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.74,46.8,48.67,46.79,45.87,47.69,0,0,0,0,0,0,1.04,0,0.257,0.085,0.72,0.28,34.1
1396216800000,2014,3,2013,6,26,7,1.05,0.0879,0.665,30164.7,182.2,182.2,179.6,4,4,4,1742,1666,1794,1596,1537,145.3,129,148,496.3,437,546,0.0834,0.0774,0.0872,1100,1100,1100,990,990,990,970.3,970,970.4,19.7,19.6,20,0.924,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.86,17.69,18.12,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.8,45.34,46.49,44.89,44.43,45.56,0,0,0,0,0,0,0.998,0,0.385,0.084,0.63,0.37,28.7
1396821600000,2014,4,2013,7,27,7,1.09,0.0895,0.665,29828.3,178.1,178.1,177.5,4,4,4,1799,1784,1808,1651,1636,148,148,148,551.3,536,560,0.0823,0.0819,0.083,1100,1100,1100,990,990,990,970.5,970.4,970.5,19.5,19.5,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.096,17.67,17.65,17.72,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.29,45.22,45.43,44.39,44.31,44.52,0,0,0,0,0,0,0.986,0,0.425,0.082,0.61,0.39,27.4
1397426400000,2014,4,2013,7,28,7,1.06,0.0895,0.665,30090.2,179.5,179.5,179.1,4,4,4,1754,1743,1774,1606,1595,148,148,148,506.1,495,526,0.0844,0.0834,0.0849,1100,1100,1100,990,990,990,970.3,970.3,970.4,19.7,19.6,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.82,17.76,17.85,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.69,45.52,45.78,44.78,44.61,44.87,0,0,0,0,0,0,0.995,0,0.395,0.084,0.63,0.37,28.4
1398031200000,2014,4,2013,7,29,7,1.06,0.0895,0.665,30081.9,179.2,179.2,179.1,4,4,4,1756,1750,1764,1608,1602,148,148,148,507.6,502,516,0.0843,0.0839,0.0846,1100,1100,1100,990,990,990,970.3,970.3,970.3,19.7,19.7,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.82,17.79,17.83,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.68,45.61,45.73,44.76,44.69,44.81,0,0,0,0,0,0,0.995,0,0.395,0.084,0.63,0.37,28.4
1398636000000,2014,4,2013,7,30,7,1.06,0.105,0.665,30150.1,180.8,180.8,179.5,4,4,4,1744,1706,1767,1571,1514,173.1,148,192,471.1,414,519,0.0994,0.0837,0.113,1100,1100,1100,990,990,990,970.3,970.2,970.3,19.7,19.7,19.8,0.924,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.85,17.78,17.98,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.78,45.58,46.12,44.87,44.66,45.2,0,0,0,0,0,0,0.997,0,0.395,0.099,0.63,0.37,28.4
1399240800000,2014,5,2013,8,31,7,0.976,0.116,0.665,30908.3,186.3,186.3,184,4,4,4,1614,1545,1683,1422,1353,192,192,192,322,253,391,0.119,0.114,0.124,1100,1100,1100,990,990,990,969.9,969.6,970.1,20.1,19.9,20.4,0.913,0.908,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.092,0.091,0.094,18.29,18.06,18.51,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.93,46.33,47.53,45.99,45.41,46.58,0,0,0,0,0,0,1.02,0,0.311,0.12,0.68,0.32,31.7
1399845600000,2014,5,2013,8,32,7,0.88,0.116,0.665,31873,192.4,192.4,189.7,4,4,4,1456,1385,1523,1264,1193,192,192,192,163.9,93,231,0.132,0.126,0.139,1100,1100,1100,990,990,990,969.3,969.1,969.6,20.7,20.4,20.9,0.866,0.836,0.9,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.85,0.088,0.085,0.09,18.84,18.59,19.1,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.4,47.74,49.08,47.43,46.78,48.1,0,0,0,0,0,0,1.05,0,0.215,0.13,0.76,0.24,36.2
1400450400000,2014,5,2013,8,33,7,0.74,0.116,0.62,31293.8,192.8,192.8,186.3,4,4,4,1224,1122,1340,1032,929.5,192,192,192,7.286,0,48,0.157,0.143,0.171,1024,929.5,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.692,0.567,0.816,0.508,0.389,0.648,0.024,0.018,0.031,1.48,1.21,1.76,0.069,0.056,0.084,19.91,19.27,20.51,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.68,44.64,49.96,46.57,43.74,48.2,0,0,0,0,0,0,1.03,0,0.12,0.16,0.84,0.16,42.3
1401055200000,2014,5,2013,8,34,7,0.616,0.113,0.502,26640,170.6,170.6,158.6,4,3,3.857142857142857,1018,950.9,1092,830.9,780.4,187.6,161,192,0,0,0,0.184,0.169,0.197,830.9,780.4,900,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.476,0.431,0.54,0.341,0.317,0.375,0.015,0.014,0.017,1.05,0.967,1.16,0.048,0.043,0.053,21,20.65,21.33,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,42.64,39.35,51.66,41.36,38.35,48.2,0,0,0,0,0,0,0.881,0,0.114,0.18,0.81,0.19,43.2
1401660000000,2014,6,2013,9,35,7,0.537,0.0974,0.44,23936.5,144.6,144.6,142.5,3,3,3,888.5,844.4,934.6,727.5,683.4,161,161,161,0,0,0,0.181,0.172,0.191,727.5,683.4,773.6,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.383,0.351,0.422,0.286,0.258,0.313,0.013,0.011,0.014,0.938,0.859,1.02,0.042,0.038,0.046,21.61,21.34,21.86,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.14,46.74,51.61,47.49,45.8,48.2,0,0,0,0,0,0,0.792,0,0.097,0.18,0.82,0.18,44.6
1402264800000,2014,6,2013,9,36,7,0.482,0.0974,0.385,21708.9,135.2,135.2,129.2,3,3,3,796.8,768.8,831,635.8,607.8,161,161,161,0,0,0,0.202,0.194,0.209,635.8,607.8,670,990,990,990,967.1,967,967.2,22.9,22.8,23,0.324,0.308,0.344,0.226,0.207,0.249,0.0099,0.009,0.011,0.779,0.731,0.836,0.034,0.032,0.037,22.13,21.94,22.29,0.956,0.955,0.957,0.98,0.98,0.98,0.936,0.935,0.938,43.95,42.28,45.97,43.07,41.43,45.05,0,0,0,0,0,0,0.718,0,0.097,0.2,0.8,0.2,45
1402869600000,2014,6,2013,9,37,7,0.435,0.0974,0.338,19257.2,121.9,121.9,114.6,3,3,3,719.7,684.8,755.9,558.7,523.8,161,161,161,0,0,0,0.224,0.213,0.235,558.7,523.8,594.9,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.28,0.261,0.301,0.174,0.151,0.198,0.0075,0.0065,0.0086,0.648,0.59,0.71,0.028,0.025,0.031,22.57,22.37,22.77,0.951,0.949,0.954,0.974,0.97,0.979,0.927,0.92,0.934,39.21,36.99,41.49,38.21,35.88,40.63,0,0,0,0,0,0,0.637,0,0.097,0.22,0.78,0.22,44.3
1403474400000,2014,6,2013,9,38,7,0.39,0.0974,0.292,16718.1,105.7,105.7,99.51,3,2,2.4285714285714284,644.2,615.1,674.7,483.2,454.1,161,161,161,0,0,0,0.25,0.239,0.262,483.2,454.1,513.7,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.237,0.221,0.255,0.128,0.113,0.144,0.0054,0.0048,0.0062,0.585,0.538,0.632,0.025,0.023,0.027,22.94,22.83,23.06,0.953,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.12,34.92,51.77,42.35,33.87,48.2,0,0,0,0,0,0,0.553,0,0.098,0.25,0.75,0.25,42.9
1404079200000,2014,6,2013,9,39,7,0.351,0.0839,0.267,15794.4,96.4,96.4,94.01,2,2,2,580.1,555.2,605.5,441.4,420.2,138.7,135,161,0,0,0,0.239,0.226,0.266,441.4,420.2,461.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.213,0.205,0.222,0.107,0.0973,0.117,0.0045,0.0041,0.0049,0.561,0.528,0.593,0.024,0.022,0.025,23.23,23.11,23.37,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.12,46.05,50.09,47.01,45.13,48.2,0,0,0,0,0,0,0.522,0,0.084,0.24,0.76,0.24,45
1404684000000,2014,7,2013,10,40,7,0.318,0.0949,0.223,13296.5,88.69,88.69,79.15,2,2,2,525.7,504.1,547.3,368.8,318.1,156.9,135,186,0,0,0,0.3,0.247,0.369,368.8,318.1,412.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.188,0.172,0.202,0.0731,0.0491,0.0936,0.003,0.002,0.0039,0.453,0.378,0.516,0.019,0.016,0.022,23.58,23.42,23.75,0.951,0.944,0.956,0.976,0.97,0.98,0.927,0.915,0.937,40.54,34.96,45.25,39.57,33.91,44.34,0,0,0,0,0,0,0.44,0,0.095,0.3,0.7,0.3,41.8
1405288800000,2014,7,2013,10,41,7,0.289,0.112,0.177,10487.6,66.41,66.41,62.43,2,2,2,478.3,459.5,497.2,292.3,273.5,186,186,186,0,0,0,0.389,0.374,0.405,292.3,273.5,311.2,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.163,0.156,0.17,0.037,0.0281,0.0459,0.0015,0.0012,0.0019,0.34,0.312,0.368,0.014,0.013,0.015,23.91,23.79,24.02,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,32.18,30.13,34.23,31.21,29.22,33.2,0,0,0,0,0,0,0.347,0,0.112,0.39,0.61,0.39,36.3
1405893600000,2014,7,2013,10,42,7,0.265,0.112,0.152,9030.49,57.22,57.22,53.75,2,2,2,437.6,422,453.8,251.6,236,186,186,186,0,0,0,0.425,0.41,0.441,251.6,236,267.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.143,0.154,0.0192,0.0158,0.0254,0.00079,0.00065,0.001,0.28,0.261,0.303,0.011,0.011,0.012,24.15,24.06,24.24,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.71,25.96,29.5,26.88,25.18,28.61,0,0,0,0,0,0,0.299,0,0.113,0.42,0.57,0.43,34.1
1406498400000,2014,7,2013,10,43,7,0.243,0.104,0.139,8252.21,52.12,52.12,49.12,2,1,1.2857142857142858,401.8,385.7,416.8,229.1,216.3,172.7,155,186,0,0,0,0.429,0.39,0.462,229.1,216.3,242.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.14,0.136,0.143,0.0152,0.0141,0.0164,0.00062,0.00057,0.00067,0.36,0.258,0.411,0.015,0.01,0.017,24.23,24.11,24.38,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,44.06,26.15,52.56,41.77,25.37,48.2,0,0,0,0,0,0,0.273,0,0.104,0.43,0.57,0.43,34
1407103200000,2014,8,2013,11,44,7,0.221,0.0937,0.127,7845.94,48.2,48.2,46.7,1,1,1,365.7,350.9,381,210.7,195.9,155,155,155,0,0,0,0.424,0.407,0.442,210.7,195.9,226,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.126,0.137,0.0137,0.0124,0.015,0.00055,0.0005,0.00061,0.372,0.346,0.399,0.015,0.014,0.016,24.4,24.3,24.5,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,48.21,44.9,51.62,46.7,44,48.2,0,0,0,0,0,0,0.259,0,0.094,0.42,0.57,0.43,35.5
1407708000000,2014,8,2013,11,45,7,0.202,0.0937,0.109,6747.94,42.95,42.95,40.17,1,1,1,334.4,322.2,346.3,179.4,167.2,155,155,155,0,0,0,0.464,0.448,0.481,179.4,167.2,191.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.116,0.125,0.011,0.00996,0.012,0.00044,0.0004,0.00048,0.316,0.294,0.337,0.013,0.012,0.014,24.61,24.53,24.69,0.949,0.945,0.952,0.977,0.972,0.98,0.927,0.919,0.933,41.09,38.27,43.83,40.17,37.21,42.95,0,0,0,0,0,0,0.223,0,0.093,0.46,0.54,0.46,33.4
1408312800000,2014,8,2013,11,46,7,0.186,0.0937,0.0926,5706.49,36.34,36.34,33.97,1,1,1,308.2,298.4,318.7,153.2,143.4,155,155,155,0,0,0,0.503,0.486,0.519,153.2,143.4,163.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.111,0.108,0.115,0.00877,0.00794,0.00966,0.00035,0.00032,0.00039,0.269,0.252,0.288,0.011,0.01,0.012,24.79,24.72,24.85,0.94,0.937,0.944,0.97,0.97,0.971,0.912,0.909,0.916,35.01,32.75,37.45,33.97,31.77,36.34,0,0,0,0,0,0,0.189,0,0.0934,0.5,0.5,0.5,30.7
1408917600000,2014,8,2013,11,47,7,0.173,0.0937,0.0795,4876.36,31.08,31.08,29.03,1,1,1,286.4,277.4,295.4,131.4,122.4,155,155,155,0,0,0,0.542,0.525,0.559,131.4,122.4,140.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.103,0.1,0.107,0.00692,0.00615,0.00769,0.00028,0.00024,0.00031,0.23,0.214,0.246,0.0092,0.0085,0.0098,24.92,24.87,24.98,0.932,0.927,0.935,0.97,0.97,0.97,0.904,0.9,0.907,29.92,27.8,32.04,29.03,26.96,31.08,0,0,0,0,0,0,0.161,0,0.0935,0.54,0.46,0.54,28.2
1409522400000,2014,9,2013,12,48,7,0.159,0.055,0.104,6503.23,41.39,41.39,38.71,1,1,1,262.5,251.9,273.3,171.5,160.9,91,91,91,0,0,0,0.347,0.333,0.361,171.5,160.9,182.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.112,0.108,0.115,0.0103,0.00943,0.0112,0.00041,0.00037,0.00045,0.296,0.277,0.315,0.012,0.011,0.013,24.95,24.89,25.02,0.946,0.942,0.949,0.975,0.97,0.98,0.922,0.914,0.93,39.69,37.21,42.24,38.71,36.1,41.39,0,0,0,0,0,0,0.215,0,0.055,0.35,0.65,0.35,40.9
1410127200000,2014,9,2013,12,49,7,0.145,0.055,0.0903,5618.49,35.29,35.29,33.44,1,1,1,240.2,232,248.4,149.2,141,91,91,91,0,0,0,0.379,0.366,0.392,149.2,141,157.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.107,0.00843,0.00773,0.00913,0.00033,0.0003,0.00036,0.256,0.241,0.271,0.01,0.0095,0.011,25.1,25.04,25.17,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.48,32.54,36.38,33.44,31.57,35.29,0,0,0,0,0,0,0.186,0,0.0547,0.38,0.62,0.38,38.7
1410732000000,2014,9,2013,12,50,7,0.134,0.055,0.0787,4886.88,30.88,30.88,29.09,1,1,1,221.1,213.7,229,130.1,122.7,91,91,91,0,0,0,0.412,0.397,0.426,130.1,122.7,138,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.097,0.0944,0.0998,0.00681,0.00618,0.00748,0.00027,0.00024,0.00029,0.222,0.209,0.236,0.0087,0.0082,0.0093,25.25,25.19,25.31,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,29.99,28.22,31.83,29.09,27.38,30.88,0,0,0,0,0,0,0.162,0,0.0553,0.41,0.59,0.41,36.5
1411336800000,2014,9,2013,12,51,7,0.124,0.055,0.0692,3104.33,26.8,26.8,18.48,1,1,1,205.4,199.7,211.2,114.4,108.7,91,91,91,0,0,0,0.443,0.431,0.456,114.4,108.7,120.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0914,0.0894,0.0935,0.00547,0.00499,0.00597,0.00021,0.00019,0.00023,0.194,0.184,0.204,0.0076,0.0072,0.008,25.37,25.33,25.42,0.659,0,0.925,0.693,0,0.97,0.639,0,0.897,19.05,0,27.62,18.48,0,26.8,0,2,0,0,0.286,0,0.103,0.286,0.0548,0.44,0.56,0.44,25
1411941600000,2014,9,2013,12,52,7,0.117,0.0473,0.0701,3212.6,27.04,27.04,19.12,1,1,1,194,191.3,197.8,115.9,104.9,78.14,73,91,0,0,0,0.402,0.376,0.465,115.9,104.9,121,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0881,0.0916,0.0056,0.00467,0.00603,0.00022,0.00018,0.00024,0.195,0.177,0.203,0.0076,0.0069,0.008,25.39,25.38,25.42,0.661,0,0.926,0.693,0,0.97,0.641,0,0.898,19.71,0,27.88,19.12,0,27.04,0,2,0,0,0.286,0,0.106,0.286,0.0469,0.4,0.6,0.4,27.5
1412546400000,2014,10,2014,1,1,7,0.113,0.0442,0.0687,4239.57,26.57,26.57,25.24,1,1,1,186.6,181.7,192.1,113.6,108.7,73,73,73,0,0,0,0.392,0.38,0.402,113.6,108.7,119.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0873,0.091,0.0054,0.00499,0.00587,0.00021,0.0002,0.00023,0.19,0.182,0.2,0.0074,0.0071,0.0078,25.38,25.38,25.38,0.92,0.917,0.924,0.97,0.97,0.97,0.893,0.889,0.896,26.02,24.8,27.39,25.24,24.06,26.57,0,0,0,0,0,0,0.14,0,0.0443,0.39,0.61,0.39,37.5
1413151200000,2014,10,2014,1,2,7,0.108,0.0442,0.0636,3903.14,23.73,23.73,23.23,1,1,1,178.2,175.4,180.3,105.2,102.4,73,73,73,0,0,0,0.41,0.405,0.416,105.2,102.4,107.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0861,0.0851,0.0868,0.0047,0.00445,0.00487,0.00018,0.00017,0.00019,0.175,0.17,0.179,0.0069,0.0067,0.007,25.38,25.38,25.38,0.914,0.912,0.916,0.97,0.97,0.97,0.887,0.885,0.888,23.95,23.25,24.46,23.23,22.55,23.73,0,0,0,0,0,0,0.129,0,0.0444,0.41,0.59,0.41,36.1
1413756000000,2014,10,2014,1,3,7,0.102,0.0442,0.0583,3569.23,22.21,22.21,21.25,1,1,1,169.4,165.3,174,96.45,92.27,73,73,73,0,0,0,0.431,0.419,0.442,96.45,92.27,101,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0815,0.0846,0.00395,0.00359,0.00434,0.00015,0.00014,0.00017,0.16,0.152,0.168,0.0063,0.006,0.0066,25.38,25.38,25.38,0.915,0.911,0.92,0.967,0.965,0.969,0.885,0.882,0.888,21.96,21.12,22.91,21.25,20.39,22.21,0,0,0,0,0,0,0.118,0,0.0437,0.43,0.57,0.43,35
1414360800000,2014,10,2014,1,4,7,0.0971,0.0402,0.0569,3500.29,24.1,24.1,20.84,1,1,1,160.5,158.2,164.4,94.08,85.43,66.43,50,73,0,0,0,0.414,0.315,0.461,94.08,85.43,109,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0791,0.0842,0.00375,0.00301,0.00501,0.00015,0.00012,0.0002,0.154,0.14,0.179,0.0061,0.0055,0.007,25.37,25.34,25.38,0.922,0.917,0.928,0.965,0.962,0.97,0.89,0.889,0.893,21.57,19.72,24.84,20.84,18.98,24.1,0,0,0,0,0,0,0.116,0,0.0402,0.41,0.59,0.41,36
1414965600000,2014,11,2014,2,5,7,0.102,0.0302,0.0713,4412.49,27.6,27.6,26.26,1,1,1,168,162,173.5,118,112,50,50,50,0,0,0,0.298,0.288,0.309,118,112,123.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0874,0.0853,0.0893,0.00578,0.00527,0.00624,0.00023,0.00021,0.00024,0.195,0.184,0.205,0.0076,0.0072,0.008,25.34,25.34,25.34,0.924,0.919,0.927,0.97,0.97,0.97,0.896,0.892,0.9,27.08,25.59,28.46,26.26,24.82,27.6,0,0,0,0,0,0,0.146,0,0.0307,0.3,0.7,0.3,43.3
1415570400000,2014,11,2014,2,6,7,0.11,0.0302,0.0794,4947.39,29.95,29.95,29.45,1,1,1,181.2,178.1,183.3,131.2,128.1,50,50,50,0,0,0,0.276,0.273,0.281,131.2,128.1,133.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.091,0.0928,0.0069,0.00664,0.00708,0.00027,0.00026,0.00028,0.219,0.213,0.222,0.0086,0.0083,0.0087,25.34,25.34,25.34,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.36,29.61,30.88,29.45,28.72,29.95,0,0,0,0,0,0,0.164,0,0.0306,0.27,0.72,0.28,45
1416175200000,2014,11,2014,2,7,7,0.108,0.0302,0.0779,4849.28,29.3,29.3,28.86,1,1,1,178.7,177.3,180.6,128.7,127.3,50,50,50,0,0,0,0.28,0.277,0.282,128.7,127.3,130.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0907,0.0919,0.00669,0.00657,0.00685,0.00026,0.00026,0.00027,0.214,0.212,0.217,0.0084,0.0083,0.0085,25.34,25.34,25.34,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.902,0.903,29.76,29.41,30.21,28.86,28.52,29.3,0,0,0,0,0,0,0.16,0,0.0301,0.28,0.72,0.28,44.9
1416780000000,2014,11,2014,2,8,7,0.109,0.0302,0.0784,4885.18,29.62,29.62,29.08,1,1,1,179.6,177.6,181.9,129.6,127.6,50,50,50,0,0,0,0.278,0.275,0.282,129.6,127.6,131.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0908,0.0923,0.00677,0.00659,0.00697,0.00026,0.00026,0.00027,0.216,0.212,0.22,0.0084,0.0083,0.0086,25.34,25.34,25.34,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.902,0.903,29.98,29.47,30.54,29.08,28.59,29.62,0,0,0,0,0,0,0.162,0,0.0306,0.28,0.72,0.28,44.8
1417384800000,2014,12,2014,3,9,7,0.114,0.0357,0.0786,4897.79,31.34,31.34,29.15,1,1,1,188.9,180.6,198.1,129.9,121.6,59,59,59,0,0,0,0.313,0.298,0.327,129.9,121.6,139.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0901,0.0963,0.00679,0.00608,0.00757,0.00027,0.00024,0.0003,0.218,0.203,0.234,0.0085,0.0079,0.0091,25.36,25.36,25.36,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,30.06,28,32.31,29.15,27.16,31.34,0,0,0,0,0,0,0.162,0,0.0354,0.31,0.69,0.31,43
1417989600000,2014,12,2014,3,10,7,0.12,0.0357,0.0847,5305.73,32.24,32.24,31.58,1,1,1,199.1,196.4,201.9,140.1,137.4,59,59,59,0,0,0,0.296,0.292,0.3,140.1,137.4,142.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0966,0.0957,0.0976,0.00766,0.00743,0.0079,0.0003,0.00029,0.00031,0.236,0.231,0.241,0.0092,0.009,0.0094,25.36,25.35,25.36,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.56,31.91,33.24,31.58,30.95,32.24,0,0,0,0,0,0,0.175,0,0.0353,0.3,0.71,0.29,44.2
1418594400000,2014,12,2014,3,11,7,0.126,0.0357,0.0899,5637.46,35.37,35.37,33.56,1,1,1,207.7,199.7,215.6,148.7,140.7,59,59,59,0,0,0,0.284,0.274,0.295,148.7,140.7,156.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0996,0.0968,0.102,0.00839,0.00771,0.00906,0.00033,0.0003,0.00036,0.251,0.237,0.265,0.0098,0.0093,0.01,25.3,25.24,25.36,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.912,34.59,32.72,36.46,33.56,31.73,35.37,0,0,0,0,0,0,0.186,0,0.0361,0.28,0.71,0.29,44.7
1419199200000,2014,12,2014,3,12,7,0.133,0.0357,0.0978,6143.88,37.19,37.19,36.57,1,1,1,220.7,216.4,223.2,161.7,157.4,59,59,59,0,0,0,0.267,0.264,0.273,161.7,157.4,164.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.103,0.105,0.00949,0.00913,0.00971,0.00037,0.00036,0.00038,0.274,0.267,0.279,0.011,0.01,0.011,25.2,25.18,25.23,0.942,0.941,0.943,0.971,0.97,0.972,0.915,0.913,0.917,37.65,36.65,38.26,36.57,35.55,37.19,0,0,0,0,0,0,0.203,0,0.0352,0.27,0.74,0.26,46.2
1419804000000,2014,12,2014,3,13,7,0.139,0.0405,0.099,6211.62,38.14,38.14,36.97,1,1,1,230.6,221.1,241.3,163.6,158.7,67,59,73,0,0,0,0.29,0.26,0.315,163.6,158.7,168.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.108,0.00966,0.00924,0.0101,0.00038,0.00036,0.0004,0.279,0.271,0.288,0.011,0.011,0.011,25.14,25.06,25.2,0.943,0.942,0.945,0.972,0.97,0.974,0.917,0.913,0.92,38.04,36.84,39.15,36.97,35.74,38.14,0,0,0,0,0,0,0.205,0,0.04,0.29,0.71,0.29,44.7
1420408800000,2015,1,2014,4,14,7,0.153,0.0442,0.109,6871.48,43.78,43.78,40.9,1,1,1,252.9,244.3,265.1,179.9,171.3,73,73,73,0,0,0,0.289,0.275,0.299,179.9,171.3,192.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.112,0.109,0.117,0.011,0.0103,0.0121,0.00044,0.00041,0.00048,0.309,0.293,0.331,0.012,0.012,0.013,24.98,24.91,25.04,0.948,0.946,0.952,0.978,0.976,0.98,0.928,0.922,0.933,41.81,39.78,44.68,40.9,38.8,43.78,0,0,0,0,0,0,0.227,0,0.044,0.29,0.71,0.29,44.9
1421013600000,2015,1,2014,4,15,7,0.174,0.0442,0.13,8057.25,51.53,51.53,47.96,2,1,1.2857142857142858,287.7,269.7,309.1,214.7,196.7,73,73,73,0,0,0,0.254,0.236,0.271,214.7,196.7,236.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.118,0.132,0.014,0.0125,0.0158,0.00056,0.00049,0.00063,0.326,0.241,0.381,0.013,0.0096,0.015,24.82,24.75,24.88,0.947,0.922,0.958,0.977,0.97,0.98,0.925,0.895,0.939,41.99,25.65,51.22,40.73,24.88,48.2,0,0,0,0,0,0,0.266,0,0.044,0.25,0.75,0.25,46.3
1421618400000,2015,1,2014,4,16,7,0.207,0.0442,0.163,9896.37,64.11,64.11,58.91,2,2,2,342.8,317,366.8,269.8,244,73,73,73,0,0,0,0.213,0.199,0.23,269.8,244,293.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.144,0.135,0.153,0.0267,0.0165,0.0377,0.0011,0.00066,0.0015,0.295,0.259,0.331,0.012,0.01,0.013,24.59,24.43,24.76,0.933,0.927,0.939,0.97,0.97,0.97,0.905,0.9,0.911,30.36,27.47,33.05,29.45,26.65,32.06,0,0,0,0,0,0,0.327,0,0.044,0.21,0.79,0.21,47.8
1422223200000,2015,1,2014,4,17,7,0.252,0.0452,0.207,12555.2,83.39,83.39,74.73,2,2,2,417.3,375.8,467.1,342.5,302.8,74.71,73,85,0,0,0,0.18,0.163,0.194,342.5,302.8,382.1,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.17,0.156,0.185,0.0607,0.0419,0.0794,0.0025,0.0017,0.0033,0.404,0.345,0.465,0.016,0.014,0.019,24.12,23.83,24.38,0.947,0.941,0.953,0.974,0.97,0.98,0.922,0.912,0.934,38.35,34.05,42.55,37.37,33.03,41.7,0,0,0,0,0,0,0.415,0,0.045,0.18,0.82,0.18,49.8
1422828000000,2015,2,2014,5,18,7,0.331,0.0514,0.279,16360.6,109.8,109.8,97.38,3,2,2.2857142857142856,547,487.6,611.8,462,402.6,85,85,85,0,0,0,0.156,0.139,0.174,462,402.6,526.8,990,990,990,966.1,965.8,966.3,23.9,23.7,24.2,0.217,0.192,0.249,0.118,0.0891,0.153,0.0049,0.0037,0.0065,0.556,0.495,0.615,0.023,0.02,0.026,23.38,23.07,23.71,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.938,45.21,36.05,52.32,43.58,34.97,48.2,0,0,0,0,0,0,0.541,0,0.052,0.16,0.84,0.16,49.4
1423432800000,2015,2,2014,5,19,7,0.426,0.0514,0.375,21492.2,139.7,139.7,127.9,3,3,3,704.4,637.8,770.1,619.4,552.8,85,85,85,0,0,0,0.121,0.11,0.133,619.4,552.8,685.1,990,990,990,966.7,966.5,967,23.3,23,23.5,0.302,0.264,0.339,0.215,0.17,0.259,0.0092,0.0072,0.011,0.738,0.625,0.849,0.032,0.027,0.037,22.54,22.17,22.92,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.927,0.938,43.56,39.39,47.53,42.64,38.4,46.58,0,0,0,0,0,0,0.711,0,0.051,0.12,0.88,0.12,50.5
1424037600000,2015,2,2014,5,20,7,0.5,0.0549,0.445,24213.9,144.6,144.6,144.1,3,3,3,827.2,781.4,870.7,736.5,696.4,90.71,85,105,0,0,0,0.11,0.101,0.123,736.5,696.4,765.7,990,990,990,967.2,967,967.4,22.8,22.6,23,0.373,0.346,0.399,0.292,0.266,0.31,0.013,0.012,0.014,0.938,0.868,0.993,0.041,0.038,0.044,21.85,21.62,22.11,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.33,48.16,51.77,48.04,47.2,48.2,0,0,0,0,0,0,0.801,0,0.055,0.11,0.89,0.11,48.4
1424642400000,2015,2,2014,5,21,7,0.543,0.0656,0.478,25686.6,157.1,157.1,152.9,4,3,3.7142857142857144,898.3,881.2,907.4,789.8,776.2,108.4,105,129,0,0,0,0.121,0.116,0.142,789.8,776.2,800.1,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.422,0.409,0.43,0.321,0.315,0.326,0.014,0.014,0.015,0.976,0.946,1.02,0.043,0.042,0.045,21.53,21.45,21.59,0.954,0.953,0.956,0.977,0.975,0.98,0.932,0.929,0.937,43.51,39.68,52.32,41.67,38.71,48.2,0,0,0,0,0,0,0.849,0,0.065,0.12,0.88,0.12,47.3
1425247200000,2015,3,2014,6,22,7,0.548,0.078,0.47,24500.5,153.3,153.3,145.8,4,3,3.142857142857143,906.7,900.7,911.8,777.7,771.7,129,129,129,0,0,0,0.142,0.141,0.143,777.7,771.7,782.8,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.418,0.413,0.423,0.315,0.313,0.318,0.014,0.014,0.014,1.01,0.947,1.03,0.045,0.042,0.046,21.46,21.44,21.51,0.956,0.953,0.956,0.979,0.975,0.98,0.936,0.928,0.937,50.28,39.31,52.3,46.79,38.31,48.2,0,0,0,0,0,0,0.81,0,0.078,0.14,0.86,0.14,44.7
1425852000000,2015,3,2014,6,23,7,0.541,0.078,0.463,24292.8,144.6,144.6,144.6,3,3,3,893.8,889.8,898.5,764.8,760.8,129,129,129,0,0,0,0.144,0.144,0.145,764.8,760.8,769.5,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.406,0.403,0.411,0.309,0.307,0.311,0.014,0.014,0.014,1,0.993,1.01,0.044,0.044,0.045,21.53,21.5,21.55,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,51.47,51.26,51.72,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.078,0.14,0.86,0.14,44.9
1426456800000,2015,3,2014,6,24,7,0.56,0.0742,0.486,25866.5,166.7,166.7,154,4,3,3.5714285714285716,926.4,896.3,965.2,803.7,767.3,122.7,107,129,0,0,0,0.133,0.111,0.144,803.7,767.3,858.2,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.44,0.409,0.486,0.328,0.31,0.354,0.015,0.014,0.016,1.02,0.963,1.07,0.045,0.043,0.048,21.38,21.17,21.51,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,45.78,39.69,52.3,43.66,38.71,48.2,0,0,0,0,0,0,0.855,0,0.074,0.13,0.87,0.13,46.2
1427061600000,2015,3,2014,6,25,7,0.625,0.0647,0.56,29731.9,181.4,181.4,177,4,4,4,1033,982.1,1063,926.4,875.1,107,107,107,0,0,0,0.104,0.101,0.109,926.4,875.1,955.9,990,990,990,968,967.8,968.1,22,21.9,22.2,0.549,0.502,0.576,0.387,0.363,0.402,0.018,0.016,0.018,1.19,1.1,1.24,0.054,0.05,0.057,20.81,20.66,21.07,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.15,43.17,46.27,44.24,42.31,45.35,0,0,0,0,0,0,0.983,0,0.065,0.1,0.9,0.1,47.6
1427666400000,2015,3,2014,6,26,7,0.632,0.0824,0.549,29120,181,181,173.3,4,4,4,1044,1019,1060,908.2,871.3,136.3,107,148,0,0,0,0.13,0.101,0.145,908.2,871.3,953.3,990,990,990,968,968,968.1,22,21.9,22,0.543,0.513,0.573,0.379,0.361,0.4,0.017,0.016,0.018,1.17,1.11,1.24,0.053,0.05,0.057,20.79,20.67,20.93,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.22,42.69,46.18,43.33,41.83,45.25,0,0,0,0,0,0,0.963,0,0.083,0.13,0.87,0.13,46.1
1428271200000,2015,4,2014,7,27,7,0.591,0.0855,0.506,27202.7,165.4,165.4,161.9,4,4,4,977.7,958,1007,836.3,819.6,141.4,125,148,0,0,0,0.145,0.13,0.153,836.3,819.6,858.8,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.479,0.466,0.501,0.344,0.336,0.355,0.015,0.015,0.016,1.05,1.02,1.09,0.047,0.046,0.049,21.14,20.99,21.23,0.954,0.954,0.954,0.979,0.977,0.98,0.934,0.932,0.935,41.36,40.64,42.18,40.48,39.72,41.34,0,0,0,0,0,0,0.9,0,0.085,0.14,0.86,0.14,46
1428876000000,2015,4,2014,7,28,7,0.598,0.0756,0.522,28029.2,173.1,173.1,166.8,4,4,4,988.6,960.4,1029,863.6,835.4,125,125,125,0,0,0,0.126,0.121,0.13,863.6,835.4,904.4,990,990,990,967.8,967.7,968,22.2,22,22.3,0.499,0.473,0.536,0.357,0.343,0.377,0.016,0.015,0.017,1.09,1.04,1.16,0.049,0.047,0.053,21.06,20.85,21.22,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.57,41.46,44.17,41.71,40.6,43.29,0,0,0,0,0,0,0.927,0,0.076,0.13,0.87,0.13,46.9
1429480800000,2015,4,2014,7,29,7,0.664,0.0756,0.588,30760.4,188.6,188.6,183.1,4,4,4,1098,1047,1138,972.6,922.4,125,125,125,0,0,0,0.114,0.11,0.119,972.6,922.4,1013,990,990,990,968.2,968,968.3,21.8,21.7,22,0.605,0.552,0.656,0.414,0.385,0.452,0.019,0.018,0.021,1.29,1.19,1.39,0.059,0.054,0.064,20.5,20.28,20.76,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.71,44.86,48.11,45.77,43.96,47.15,0,0,0,0,0,0,1.02,0,0.076,0.11,0.89,0.11,46.3
1430085600000,2015,4,2014,7,30,7,0.675,0.0813,0.593,30908.2,188.9,188.9,184,4,4,4,1116,1076,1141,981.1,929.1,134.4,125,147,0,0,0,0.121,0.11,0.137,981.1,929.1,1016,990,990,990,968.3,968.1,968.3,21.7,21.7,21.9,0.617,0.559,0.66,0.422,0.389,0.458,0.019,0.018,0.021,1.31,1.2,1.4,0.06,0.055,0.065,20.43,20.26,20.66,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.93,44.95,48.2,45.99,44.06,47.23,0,0,0,0,0,0,1.02,0,0.082,0.12,0.88,0.12,45.8
